id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
37540,O9-P3614,5369,19356,True,99.99999999995069,176.3999999992944,200 mm,999.4900000000002,1000.0,0.3170379866583435,0.05530872169234592,0.002418839421725775,0.002418839421725775
37541,O9-P743,26793,37542,True,99.99999999974705,176.3999999992944,200 mm,999.4900000000013,1000.0,722.4881860588827,0.6923994264895451,0.08739178525353308,0.08739178525353308
37543,O9-P3659,23872,19656,True,99.99999999989923,176.3999999992944,200 mm,999.4900000000005,1000.0,0.22844085999992744,0.04869836069731934,0.002115522207351047,0.002115522207351047
37546,O16-P43,37547,4149,True,99.9999999996767,176.3999999992944,200 mm,999.4900000000016,1000.0,799.2006898122717,0.709965124679192,0.09278947908656071,0.09278947908656071
37548,O15-P44,37549,11131,True,99.99999999974413,176.3999999992944,200 mm,999.4900000000013,1000.0,215.92382366423595,0.4950910815185587,0.04585532801281518,0.04585532801281518
37550,O3-P3287,37551,37552,True,99.9999999996251,176.3999999992944,200 mm,999.4900000000019,1000.0,118.25407070778462,0.4135068593128875,0.03406973715068785,0.03406973715068785
37553,O9-P2856,30652,15482,True,99.99999999970454,176.3999999992944,200 mm,999.4900000000015,1000.0,7.887700739999788,0.174094181640211,0.009678997221251295,0.009678997221251295
37557,O9-P459,12103,36423,True,88.88253157968782,176.3999999992944,200 mm,999.5466990889436,1000.0,84.44776135169941,0.3730369783194574,0.028963565903571867,0.028963565903571867
37558,O4-P1135,7744,32876,True,99.99999999958662,176.3999999992944,200 mm,1000.0,999.490000000002,58.87845936903154,0.3335448289241332,0.02439666475531379,0.02439666475531379
37563,O20-P28,875,18230,True,102.49429254186909,176.3999999992944,200 mm,999.4772791080364,1000.0,31.110106654454675,0.27265190730005906,0.01809759824977588,0.01809759824977588
37564,O4-P454,11803,27676,True,99.99999999941767,176.3999999992944,200 mm,999.490000000003,1000.0,6.9128149410548945,0.16656193584223966,0.009123374315763669,0.009123374315763669
37565,O3-P34,37566,10802,True,84.25111547215748,313.1999999987472,355 mm,1000.0,999.7725219882252,3172.7752886525727,0.7838512578418788,0.1833156458538094,0.1833156458538094
37567,O9-P3080,34028,34044,True,79.5189811292393,176.3999999992944,200 mm,999.5944531962409,1000.0,62.62496795389753,0.3400276481405181,0.02511945096650945,0.02511945096650945
37571,O2-P1273,7592,4664,True,90.40624179839722,176.3999999992944,200 mm,999.5389281668282,1000.0,26.422229574094843,0.25875215676145896,0.016779865867871037,0.016779865867871037
37572,O9-P2833,34091,37573,True,99.99999999980673,176.3999999992944,200 mm,1000.0,999.490000000001,614.3943848342109,0.6641128652285394,0.0796149114062724,0.0796149114062724
37574,O3-P1485,32636,37575,True,98.00096932615811,176.3999999992944,200 mm,999.5001950564366,1000.0,830.0091022545228,0.7165045112713193,0.09494110275151871,0.09494110275151871
37576,O9-P2559,3164,30159,True,99.99999999974985,176.3999999992944,200 mm,999.4900000000013,1000.0,4.72379373999982,0.14643244927968876,0.007699835395178299,0.007699835395178299
37577,O2-P925,11954,5824,True,87.80831413645701,176.3999999992944,200 mm,1000.0,999.5521775979041,580.9863949827331,0.6543973906570737,0.07715108163106628,0.07715108163106628
37579,O9-P3390,24731,3459,True,110.60217733646078,176.3999999992944,200 mm,999.4359288955841,1000.0,27.4510087130374,0.26194477345508116,0.017078679681142607,0.017078679681142607
37580,O11-P191,37059,37581,True,99.99999999970514,176.3999999992944,200 mm,999.4900000000015,1000.0,1.572273463530685,0.09988140755689658,0.004756170097789563,0.004756170097789563
37582,O2-P1212,37583,4228,True,75.05740630196662,176.3999999992944,200 mm,1000.0,999.6172072278599,119.77690963359633,0.41511608938516315,0.034282219864160884,0.034282219864160884
37584,O9-P1699,23597,37585,True,99.99999999965776,176.3999999992944,200 mm,999.4900000000017,1000.0,14.688768155830996,0.21387793387991766,0.012819769565552135,0.012819769565552135
37586,O15-P100,37587,9777,True,81.59265469237617,176.3999999992944,200 mm,1000.0,999.5838774610689,159.38745299695984,0.45244541097798374,0.03942757629209414,0.03942757629209414
37588,O6-P280,11841,9382,True,65.9983570292867,176.3999999992944,200 mm,999.6634083791506,1000.0,77.04883058931635,0.3626277546093814,0.027721285361736476,0.027721285361736476
37589,O4-P872,37590,18892,True,99.99999999936644,176.3999999992944,200 mm,1000.0,999.4900000000032,4.112942299999544,0.1396704002499993,0.007241788847412063,0.007241788847412063
37596,O4-P235,24377,37597,True,88.92468383010063,176.3999999992944,200 mm,999.5464841124665,1000.0,18.675194352357675,0.23130738406764412,0.014305007586764359,0.014305007586764359
37600,O3-P2866,22009,17872,True,99.99999999951324,176.3999999992944,200 mm,999.4900000000025,1000.0,1022.845478310256,0.7515211731845167,0.10840711056684486,0.10840711056684486
37601,O22-P44,37602,37603,True,99.9999999996798,176.3999999992944,200 mm,1000.0,999.4900000000016,17.56332831999958,0.22673437658735462,0.013908854974549334,0.013908854974549334
37607,O4-P1480,17198,10983,True,68.58039580151922,176.3999999992944,200 mm,1000.0,999.6502399814123,86.19753736275021,0.3754003507196257,0.02924956509171816,0.02924956509171816
37608,O8-P67,33383,37609,True,99.82209754617513,176.3999999992944,200 mm,1000.0,999.4909073025145,62.48645209299227,0.3397930461671914,0.02509311383345711,0.02509311383345711
37610,O22-P8,37611,37612,True,99.999999999886,176.3999999992944,200 mm,1000.0,999.4900000000006,121.94758099609629,0.41738384174074256,0.03458292306522582,0.03458292306522582
37619,O4-P458,33956,18836,True,99.99999999981475,176.3999999992944,200 mm,999.4900000000009,1000.0,0.12014462105502964,0.037649124609691415,0.0016354585657982453,0.0016354585657982453
37620,O12-P278,37621,34296,True,99.9999999997584,176.3999999992944,200 mm,1000.0,999.4900000000013,7.047108017254867,0.1676419051475723,0.009202274123207586,0.009202274123207586
37622,O9-P1211,24798,11281,True,70.64272309582978,176.3999999992944,200 mm,999.6397221122113,1000.0,3.032142245048708,0.1257552152482065,0.006331445092455299,0.006331445092455299
37623,O5-P218,37624,15452,True,76.01998851220577,176.3999999992944,200 mm,1000.0,999.6122980585877,2.862305171728788,0.12326768850231395,0.006173316369979628,0.006173316369979628
37625,O3-P729,5178,14027,True,73.81275904960525,176.3999999992944,200 mm,999.623554928847,1000.0,39.60246772685042,0.2944153182273484,0.020249217422561458,0.020249217422561458
37626,O1-P2506,6343,38956,True,73.99895617671591,176.3999999992944,200 mm,1000.0,999.6226053234988,96.29096258823884,0.3883863621302285,0.030847542052949244,0.030847542052949244
37631,O12-P124,37632,26029,True,99.99999999967437,176.3999999992944,200 mm,1000.0,999.4900000000017,168.36817614185887,0.4599166793895836,0.04050939460536085,0.04050939460536085
37634,O3-P1528,32103,27003,True,99.99999999974852,176.3999999992944,200 mm,1000.0,999.4900000000013,71.80395999529085,0.35479760062723364,0.02680522005145775,0.02680522005145775
37635,O1-P1242,4468,9139,True,99.9999999998932,176.3999999992944,200 mm,1000.0,999.4900000000006,22.313375833162844,0.24503960374501607,0.015522386953749138,0.015522386953749138
37638,O2-P1213,7464,37583,True,72.00000745995584,176.3999999992944,200 mm,1000.0,999.6327999619542,119.72286830105894,0.41505924300603864,0.03427470115433835,0.03427470115433835
37639,O3-P324,37640,37641,True,99.99999999994569,246.999999999012,280 mm,1000.0,999.6250000000002,1780.4282445353665,0.7713040965298865,0.13468397745475147,0.13468397745475147
37642,O21-P1068,11806,31572,True,99.99999999972121,176.3999999992944,200 mm,1000.0,999.4900000000014,28.771538819469303,0.26592014123573177,0.017453962342006718,0.017453962342006718
37643,O3-P338,37644,5177,True,73.83991432803238,176.3999999992944,200 mm,999.6234164369271,1000.0,715.8588266151563,0.6907899727059377,0.0869215937989652,0.0869215937989652
37647,O9-P2161,37648,28449,True,87.24702041582779,176.3999999992944,200 mm,1000.0,999.5550401958793,6.487232989306644,0.16303954573731427,0.008867819917355578,0.008867819917355578
37649,O9-P189,37650,37651,True,99.99999999972094,176.3999999992944,200 mm,1000.0,999.4900000000014,753.2265007229586,0.6996667900312308,0.08956327101910361,0.08956327101910361
37653,O5-P82,4994,1894,True,74.0232682829685,176.3999999992944,200 mm,1000.0,999.6224813317568,83.76468878338181,0.3721046318949895,0.028851143704863996,0.028851143704863996
37654,O1-P1658,37655,7729,True,99.99999999967616,176.3999999992944,200 mm,1000.0,999.4900000000016,122.18894001066512,0.417634137548727,0.034616203501869725,0.034616203501869725
37656,O10-P215,37657,18365,True,99.99999999983896,176.3999999992944,200 mm,999.4900000000008,1000.0,4.572464899999884,0.14481669213157733,0.007589461027112507,0.007589461027112507
37658,O1-P765,37659,3864,True,84.58787202494008,176.3999999992944,200 mm,1000.0,999.5686018526728,113.55467533981331,0.40844190933080105,0.03340580549836216,0.03340580549836216
37660,O21-P972,24920,13975,True,42.12967927166693,176.3999999992944,200 mm,999.7851386357145,1000.0,17.9441702290756,0.22832323744922983,0.014045973011881175,0.014045973011881175
37662,O1-P137,37663,37664,True,99.99999999987104,882.3999999964702,1000 mm,999.9250000000001,1000.0,16062.92758851214,0.7153733037686141,0.38907944887834184,0.38907944887834184
37665,O9-P1561,26364,5427,True,57.46555496763461,176.3999999992944,200 mm,1000.0,999.7069256696651,25.220701873264076,0.2549093279996273,0.016423229251731952,0.016423229251731952
37666,O9-P1227,37667,37668,True,99.99999999949331,176.3999999992944,200 mm,999.4900000000026,1000.0,14.672707878242978,0.21380130245125972,0.01281338681413433,0.01281338681413433
37669,O9-P1096,37670,37671,True,99.99999999946192,277.99999999888803,315 mm,1000.0,999.7300000000015,2524.540696969488,0.7388692925275532,0.17240535652531036,0.17240535652531036
37673,O7-P109,20797,37674,True,99.99999999972643,176.3999999992944,200 mm,1000.0,999.4900000000014,14.570537809402726,0.2133124081428025,0.012772696353021818,0.012772696353021818
37675,O11-P283,37676,37677,True,99.99999999985813,176.3999999992944,200 mm,1000.0,999.4900000000007,5.1000133883699705,0.15029899332945793,0.007966319221215998,0.007966319221215998
37678,O3-P1460,24923,13015,True,70.66448084240216,176.3999999992944,200 mm,999.6396111477037,1000.0,1095.0049801084156,0.7621921492649731,0.11354366360351653,0.11354366360351653
37681,O9-P3645,37682,37683,True,99.9999999998393,176.3999999992944,200 mm,999.4900000000008,1000.0,0.8600294105032826,0.08037153407820333,0.0036724875451572235,0.0036724875451572235
37686,O23-P68,37687,21254,True,99.9999999997296,176.3999999992944,200 mm,1000.0,999.4900000000014,3.233376300000057,0.12858078386427854,0.006512764807914109,0.006512764807914109
37688,O9-P269,5980,37689,True,87.7733604854171,176.3999999992944,200 mm,1000.0,999.5523558615243,149.59010369426326,0.44392380591546304,0.03821542729036161,0.03821542729036161
37692,O6-P210,37693,37694,True,99.99999999955072,176.3999999992944,200 mm,1000.0,999.4900000000023,26.49143962000008,0.2589696881634089,0.016800153075938073,0.016800153075938073
37697,O9-P775,37698,26217,True,99.99999999970052,176.3999999992944,200 mm,999.4900000000015,1000.0,572.2954388626282,0.6517852460344381,0.07650425222070611,0.07650425222070611
37699,O10-P371,20142,37700,True,75.80660152456684,176.3999999992944,200 mm,999.6133863322248,1000.0,0.05458075309768813,0.026993321645991324,0.0012059132756778023,0.0012059132756778023
37701,O15-P18,14646,37702,True,100.00000000013152,176.3999999992944,200 mm,999.4899999999993,1000.0,342.4676257611445,0.5657501360124244,0.05804734892693235,0.05804734892693235
37703,O3-P2417,16849,3951,True,56.356113820947805,176.3999999992944,200 mm,1000.0,999.7125838195132,132.03817845165693,0.42754804229949933,0.03594915152704552,0.03594915152704552
37704,O9-P3381,25586,37705,True,99.99999999979707,176.3999999992944,200 mm,1000.0,999.490000000001,78.87041489515532,0.3652560857271542,0.028032306704685424,0.028032306704685424
37706,O1-P1152,37707,25591,True,99.99999999982828,176.3999999992944,200 mm,999.4900000000009,1000.0,728.5293505542733,0.6938528776997874,0.08781964969186308,0.08781964969186308
37708,O2-P1859,8528,34442,True,100.0000000000871,176.3999999992944,200 mm,999.4899999999996,1000.0,28.358989390074143,0.2646924200370232,0.017337682734801522,0.017337682734801522
37709,O3-P1649,21311,37710,True,99.99999999959597,176.3999999992944,200 mm,999.490000000002,1000.0,27.325892414333072,0.2615611021284157,0.017042648710949557,0.017042648710949557
37711,O1-P393,26993,438,True,101.32379514005108,176.3999999992944,200 mm,1000.0,999.4832486447857,317.3230656706531,0.5535941015229605,0.055792689312852514,0.055792689312852514
37713,O12-P306,32287,8359,True,75.00146757212073,176.3999999992944,200 mm,999.6174925153822,1000.0,0.05400105665192692,0.02686812786812603,0.0012010694447514248,0.0012010694447514248
37714,O9-P496,32330,6328,True,99.99999999980764,176.3999999992944,200 mm,999.490000000001,1000.0,9.246753165275527,0.18357547707369004,0.010396077097631006,0.010396077097631006
37716,O9-P3319,17414,32233,True,99.99999999961331,176.3999999992944,200 mm,1000.0,999.4900000000019,1.309118883838528,0.09356121628274731,0.0043951095555489665,0.0043951095555489665
37717,O1-P144,37718,37719,True,99.99999999996646,882.3999999964702,1000 mm,1000.0,999.9250000000001,15789.115818505737,0.7122548945320145,0.38529806130924876,0.38529806130924876
37720,O1-P146,27373,37721,True,99.99999999996653,882.3999999964702,1000 mm,1000.0,999.9250000000001,15777.026680828929,0.7121160530940537,0.38513072743810245,0.38513072743810245
37723,O5-P272,8602,22614,True,100.0588910899847,176.3999999992944,200 mm,999.4896996554411,1000.0,11.302325521584788,0.19620933244937733,0.01138215923367234,0.01138215923367234
37724,O5-P75,16331,37725,True,99.99999999965624,176.3999999992944,200 mm,999.4900000000017,1000.0,16.379773859999872,0.2216355951465556,0.01347258512643972,0.01347258512643972
37726,O9-P1086,37727,4557,True,75.46772549402085,277.99999999888803,315 mm,1000.0,999.7962371411661,2547.1421499606836,0.7402360163504478,0.17344534836987308,0.17344534836987308
37728,O3-P1716,37729,18187,True,89.15642187360382,176.3999999992944,200 mm,999.5453022484446,1000.0,73.80335998164671,0.3578302537515049,0.02715815755754565,0.02715815755754565
37730,O12-P185,37731,37732,True,79.10981707107008,176.3999999992944,200 mm,1000.0,999.5965399329375,445.99698729075476,0.6091852875279359,0.06675092149354117,0.06675092149354117
37733,O12-P31,37734,37735,True,78.20019548246411,176.3999999992944,200 mm,999.6011790030394,1000.0,543.485191817483,0.6428598062760364,0.07434075711368221,0.07434075711368221
37738,O24-P156,32426,37739,True,99.99999999970888,176.3999999992944,200 mm,1000.0,999.4900000000015,31.643032990306356,0.27413508132597414,0.018240788676834194,0.018240788676834194
37740,O21-P241,37741,25180,True,102.63606963358892,176.3999999992944,200 mm,999.4765560448687,1000.0,40.15696466229647,0.29571500087449504,0.0203811654434952,0.0203811654434952
37744,O10-P37,14247,19413,True,99.99999999974396,176.3999999992944,200 mm,999.4900000000013,1000.0,54.29105770856769,0.32518640594282844,0.023479942954619484,0.023479942954619484
37745,O7-P508,6032,13061,True,70.09932073712056,176.3999999992944,200 mm,999.6424934642407,1000.0,3.4401555109307274,0.13136006019479993,0.006692874638386278,0.006692874638386278
37749,O9-P1058,25198,37750,True,99.99999999966269,176.3999999992944,200 mm,999.4900000000017,1000.0,5.284646379999885,0.15212418911839923,0.008093264829897511,0.008093264829897511
37751,O3-P2859,32795,4827,True,59.55422720544343,794.1999999968234,900 mm,1000.0,999.9553343295959,14624.375716195982,0.7003044369535407,0.3895493826710825,0.3895493826710825
37752,O9-P2679,37753,37754,True,99.99999999961972,176.3999999992944,200 mm,999.4900000000019,1000.0,50.86912914354935,0.3186123991275684,0.02277081320015579,0.02277081320015579
37755,O1-P798,37756,161,True,54.37397713022753,176.3999999992944,200 mm,999.7226927166358,1000.0,16.989731503533765,0.2242946943352721,0.01369939348491031,0.01369939348491031
37757,O20-P99,5000,3832,True,56.61549522294297,176.3999999992944,200 mm,1000.0,999.711260974363,0.08278569487144598,0.032258875769203776,0.001413950698358736,0.001413950698358736
37760,O9-P2636,21160,21293,True,99.99999999953212,176.3999999992944,200 mm,1000.0,999.4900000000024,0.5608526399996632,0.06864286865626816,0.0030658626654677017,0.0030658626654677017
37761,O3-P707,25347,12724,True,87.93309620669035,176.3999999992944,200 mm,999.5515412093458,1000.0,109.95498110605513,0.40445609811902805,0.03288845643149553,0.03288845643149553
37762,O11-P293,37763,37764,True,99.99999999991392,176.3999999992944,200 mm,1000.0,999.4900000000005,0.07199999999993802,0.030409202476563996,0.0013399190332060054,0.0013399190332060054
37765,O21-P369,34324,37766,True,99.99999999953955,176.3999999992944,200 mm,1000.0,999.4900000000024,187.30819717995686,0.4747347551989477,0.042709426244746974,0.042709426244746974
37767,O9-P640,12003,31385,True,99.99999999973699,176.3999999992944,200 mm,999.4900000000014,1000.0,0.07199999999981062,0.03040920247653679,0.0013399190332052228,0.0013399190332052228
37768,O3-P1104,32025,37769,True,97.23906832789328,176.3999999992944,200 mm,1000.0,999.5040807515278,98.9034934875957,0.391583342825018,0.03124790970249465,0.03124790970249465
37770,O4-P812,37771,1541,True,90.85374546052354,176.3999999992944,200 mm,1000.0,999.5366458981513,335.7935928400312,0.5625956067550906,0.05745528992633242,0.05745528992633242
37772,O9-P2745,27118,3131,True,59.04481418844932,176.3999999992944,200 mm,1000.0,999.6988714476389,3.2433028775549957,0.12871697540188326,0.006521550000229787,0.006521550000229787
37773,O11-P181,23902,37774,True,99.99999999962297,176.3999999992944,200 mm,1000.0,999.4900000000019,76.84972477730925,0.36233772603764597,0.027687074204175655,0.027687074204175655
37775,O3-P2923,33110,21211,True,99.99999999968048,176.3999999992944,200 mm,1000.0,999.4900000000016,86.66657931716591,0.3760278890897455,0.0293257529175686,0.0293257529175686
37779,O1-P833,37780,16661,True,99.99999999959306,176.3999999992944,200 mm,1000.0,999.490000000002,91.2295145031619,0.38200637420569983,0.030056823308863893,0.030056823308863893
37781,O6-P295,37782,4931,True,99.99999999975475,176.3999999992944,200 mm,999.4900000000013,1000.0,6.514510579999824,0.16327007460990953,0.00888446162420932,0.00888446162420932
37783,O4-P426,37784,20481,True,86.43368577897743,176.3999999992944,200 mm,1000.0,999.5591882025273,42.14322987119229,0.3002674179088489,0.020846445013548605,0.020846445013548605
37787,O4-P1553,11166,18896,True,83.37923694711658,176.3999999992944,200 mm,999.5747658915697,1000.0,43.85378290079237,0.3040658932800178,0.02123837727815223,0.02123837727815223
37790,O3-P2651,37791,14585,True,99.99999999981657,176.3999999992944,200 mm,999.4900000000009,1000.0,10.734732399999869,0.19289415668796328,0.01112002904899356,0.01112002904899356
37792,O3-P3139,16646,37793,True,99.99999999948392,176.3999999992944,200 mm,999.4900000000026,1000.0,14.481030559999901,0.21288211518125838,0.012736926612171818,0.012736926612171818
37794,O9-P680,18253,14781,True,99.99999999987848,176.3999999992944,200 mm,999.4900000000006,1000.0,7.9571580399999124,0.17460539791511262,0.009717158687133938,0.009717158687133938
37800,O3-P1920,17561,37801,True,99.9999999996096,176.3999999992944,200 mm,999.4900000000019,1000.0,20.811587640000024,0.23957914903972935,0.015033308029182816,0.015033308029182816
37804,O1-P184,37805,14575,True,99.99999999968365,220.5999999991176,250 mm,1000.0,999.6250000000011,1702.2988357189631,0.7572515217649516,0.1420591962327104,0.1420591962327104
37809,O8-P306,3745,28353,True,94.24609358758087,176.3999999992944,200 mm,1000.0,999.5193449227033,2.875427967383058,0.12346347673195904,0.006185711387380157,0.006185711387380157
37810,O9-P2034,37503,37811,True,100.00000000013588,176.3999999992944,200 mm,1000.0,999.4899999999993,730.4069333186762,0.694302066122931,0.08795251465232966,0.08795251465232966
37812,O3-P2890,37813,31532,True,99.9999999996364,176.3999999992944,200 mm,1000.0,999.4900000000018,59.15325028938244,0.3340303212036663,0.024450435597750297,0.024450435597750297
37814,O3-P2812,33842,37815,True,99.99999999973716,882.3999999964702,1000 mm,999.9250000000002,1000.0,16071.658612256722,0.7154719203758326,0.3891997584686256,0.3891997584686256
37816,O21-P552,37817,26998,True,99.99999999974823,176.3999999992944,200 mm,1000.0,999.4900000000013,0.19527902399013808,0.0457790185240231,0.0019853608483936,0.0019853608483936
37818,O2-P693,6679,37819,True,63.91843013169465,1235.1999999950594,1400 mm,1000.0,999.9520611774012,30788.063297433895,0.8333566590425499,0.477506006416538,0.477506006416538
37820,O7-P142,8570,200,True,63.890494568628384,176.3999999992944,200 mm,999.6741584777,1000.0,19.236600691639122,0.23354344498836496,0.014500393399033463,0.014500393399033463
37821,O3-P1890,37822,37823,True,89.39243344364017,176.3999999992944,200 mm,999.5440985894375,1000.0,124.28208568364084,0.41978951538474946,0.03490354611067732,0.03490354611067732
37824,O3-P1812,37825,18063,True,99.99999999982755,176.3999999992944,200 mm,1000.0,999.4900000000009,89.37849058949814,0.3796081719821262,0.02976242061845281,0.02976242061845281
37826,O9-P1240,37827,22813,True,99.99999999997392,176.3999999992944,200 mm,999.4900000000001,1000.0,2.8426265291119615,0.12297292224418627,0.006154671669701862,0.006154671669701862
37828,O4-P1434,37829,14208,True,96.58726454951972,176.3999999992944,200 mm,999.5074049507974,1000.0,3.3753367590817858,0.1305016029499788,0.006637056621039511,0.006637056621039511
37830,O21-P138,37831,37832,True,99.99999999951642,176.3999999992944,200 mm,999.4900000000025,1000.0,12.42168073622326,0.2024186930364946,0.011879599106999806,0.011879599106999806
37836,O9-P41,14073,1557,True,104.01088714523873,441.1999999982352,500 mm,999.8387831249249,1000.0,3985.2572704743475,0.672762700770049,0.20271949087126426,0.20271949087126426
37838,O9-P940,24760,27314,True,73.97141866738134,176.3999999992944,200 mm,1000.0,999.6227457647964,26.380830558092775,0.25862184308768393,0.016767717764863285,0.016767717764863285
37842,O4-P1101,22917,37843,True,99.99999999966816,176.3999999992944,200 mm,999.4900000000017,1000.0,71.5386062481429,0.3543905074495469,0.02675802090094921,0.02675802090094921
37844,O21-P615,12981,13583,True,105.33120220990374,176.3999999992944,200 mm,999.4628108687294,1000.0,6.523102245591132,0.16334254506849816,0.008889695629384138,0.008889695629384138
37845,O12-P540,37846,20070,True,99.99999999977386,176.3999999992944,200 mm,1000.0,999.4900000000011,29.38115591054211,0.26771153993915997,0.01762423950098943,0.01762423950098943
37849,O1-P33,23908,4970,True,57.85744663013026,882.3999999964702,1000 mm,1000.0,999.9566069150274,16973.681964504678,0.7253970219143531,0.40154595267501486,0.40154595267501486
37850,O3-P718,24325,37851,True,99.99999999957805,176.3999999992944,200 mm,999.4900000000022,1000.0,40.63181943441524,0.2968178068419088,0.020493434113679314,0.020493434113679314
37852,O12-P192,37853,37854,True,99.99999999980592,176.3999999992944,200 mm,1000.0,999.490000000001,410.89637300576527,0.5954964648881036,0.06388962133495582,0.06388962133495582
37855,O16-P63,30038,268,True,93.75698528363357,176.3999999992944,200 mm,999.5218393750534,1000.0,802.4251506205499,0.7106628167448219,0.09301499000558207,0.09301499000558207
37856,O9-P2902,37857,3029,True,94.36271092078628,176.3999999992944,200 mm,1000.0,999.518750174304,3.060156312415929,0.12615619533462952,0.006357066301646465,0.006357066301646465
37858,O9-P2585,23230,3948,True,56.91749447131416,176.3999999992944,200 mm,999.7097207781962,1000.0,15.808454978222667,0.2190806945238571,0.013256128362867903,0.013256128362867903
37859,O1-P2124,31714,6971,True,61.77626566136932,176.3999999992944,200 mm,1000.0,999.6849410451271,776.1684614500055,0.7048888978425089,0.09117597578365132,0.09117597578365132
37863,O11-P312,33794,37864,True,99.99999999970196,176.3999999992944,200 mm,999.4900000000015,1000.0,23.63132906000028,0.2496205282579379,0.01593780126460575,0.01593780126460575
37865,O15-P27,37866,17526,True,99.99999999977582,176.3999999992944,200 mm,999.4900000000011,1000.0,6.896427557454537,0.1664291497054268,0.00911369099679112,0.00911369099679112
37867,O16-P40,37868,18113,True,99.9999999996767,176.3999999992944,200 mm,999.4900000000016,1000.0,804.6631642718743,0.7111452205388099,0.09317146252483391,0.09317146252483391
37869,O1-P2042,24594,11748,True,68.88487346093767,176.3999999992944,200 mm,1000.0,999.6486871453492,182.50348202182096,0.47108743775499906,0.04216106487824288,0.04216106487824288
37870,O3-P1690,24734,37871,True,84.42302683258319,176.3999999992944,200 mm,999.5694425631539,1000.0,98.68427965350389,0.39131749551214207,0.031214510697576792,0.031214510697576792
37881,O2-P324,17055,16879,True,99.99999999974321,176.3999999992944,200 mm,999.4900000000013,1000.0,0.07199999999981511,0.030409202476538683,0.0013399190332052228,0.0013399190332052228
37882,O9-P1771,26089,19773,True,100.0000000000248,176.3999999992944,200 mm,1000.0,999.4899999999999,1.7829842400000178,0.10443578867372644,0.005022199401649692,0.005022199401649692
37884,O21-P1074,37885,37886,True,99.99999999968088,176.3999999992944,200 mm,1000.0,999.4900000000016,4.973136359999771,0.14901790849792593,0.007877658651445487,0.007877658651445487
37887,O9-P2844,17123,37888,True,99.99999999969101,176.3999999992944,200 mm,1000.0,999.4900000000016,140.64954502046783,0.4357735022182015,0.03707727905492033,0.03707727905492033
37892,O1-P2054,25492,13813,True,76.35348858611857,176.3999999992944,200 mm,999.6105972082108,1000.0,54.76398525553972,0.32607120473737855,0.02357618105607878,0.02357618105607878
37893,O4-P29,37894,37895,True,135.8757469639225,705.7999999971769,800 mm,999.8845056150807,1000.0,11620.653453634666,0.6948857123464941,0.3499672530460321,0.3499672530460321
37896,O3-P3057,37897,15998,True,99.99999999976717,176.3999999992944,200 mm,1000.0,999.4900000000011,9.743871939999831,0.18679876033450474,0.010644339569848284,0.010644339569848284
37898,O1-P2593,33423,31038,True,100.00000000015235,176.3999999992944,200 mm,1000.0,999.4899999999992,84.54679465567357,0.37317169290087715,0.028979828640371803,0.028979828640371803
37899,O7-P404,22488,29875,True,100.00000000010036,176.3999999992944,200 mm,999.4899999999994,1000.0,40.1237960745892,0.2956376207429289,0.020373298562576213,0.020373298562576213
37901,O9-P3446,25709,1801,True,104.87856049689084,176.3999999992944,200 mm,999.4651193414659,1000.0,3.8243481320221786,0.13623073416166334,0.0070127125009041835,0.0070127125009041835
37903,O9-P2444,37904,17968,True,99.99999999976862,176.3999999992944,200 mm,1000.0,999.4900000000011,1.0497052799998334,0.08640993374130827,0.003998079458504092,0.003998079458504092
37906,O4-P1495,29127,37907,True,84.52376958874062,176.3999999992944,200 mm,999.5689287750974,1000.0,35.04561440012964,0.2832064237509927,0.019127480669768108,0.019127480669768108
37908,O22-P109,16459,26271,True,84.78270498965949,176.3999999992944,200 mm,1000.0,999.5676082045527,20.179942896777003,0.23719879925682985,0.014822175496496707,0.014822175496496707
37909,O12-P14,37910,34664,True,99.99999999970454,176.3999999992944,200 mm,999.4900000000015,1000.0,622.8500290674782,0.666493345265334,0.08023325194354983,0.08023325194354983
37911,O4-P715,8363,37912,True,97.64848894716957,176.3999999992944,200 mm,999.5019927063694,1000.0,15.243641052042209,0.21648994345318354,0.013038098018282315,0.013038098018282315
37913,O1-P2391,37914,34639,True,99.99999999930544,176.3999999992944,200 mm,1000.0,999.4900000000035,22.382229979999497,0.2452836178151507,0.01554439724299139,0.01554439724299139
37915,O7-P432,37916,32916,True,99.99999999979487,176.3999999992944,200 mm,999.490000000001,1000.0,46.225190272674794,0.3091593780578013,0.021769255986755085,0.021769255986755085
37917,O9-P1707,23147,37918,True,99.99999999981398,176.3999999992944,200 mm,999.4900000000009,1000.0,3.0771205000003152,0.12639777910730018,0.0063725202455036855,0.0063725202455036855
37919,O9-P2723,8187,9147,True,69.0043236247574,176.3999999992944,200 mm,1000.0,999.6480779495138,79.62658218556058,0.36633412409211785,0.02816039192029007,0.02816039192029007
37920,O16-P121,37921,37922,True,99.99999999951577,176.3999999992944,200 mm,999.4900000000025,1000.0,43.01537209251994,0.30221768334247984,0.021047253659583987,0.021047253659583987
37923,O12-P422,37924,33586,True,99.9999999997672,176.3999999992944,200 mm,999.4900000000011,1000.0,79.02182671332147,0.36547255073292106,0.02805800146063054,0.02805800146063054
37925,O6-P208,37926,11949,True,72.95899580018606,176.3999999992944,200 mm,1000.0,999.6279091214191,33.05946859697625,0.2779921979447598,0.018615511536002237,0.018615511536002237
37927,O11-P172,30480,37928,True,99.99999999960785,176.3999999992944,200 mm,1000.0,999.490000000002,0.21599999999968164,0.04763861957454069,0.002068001095016817,0.002068001095016817
37929,O22-P38,22908,37930,True,99.99999999974321,176.3999999992944,200 mm,1000.0,999.4900000000013,34.66759556338696,0.28223061337832833,0.019031195195430506,0.019031195195430506
37931,O3-P1261,37932,21239,True,100.00000000009392,176.3999999992944,200 mm,1000.0,999.4899999999996,26.088467780000066,0.2576973878979708,0.0166816475985163,0.0166816475985163
37933,O11-P135,37934,31846,True,99.99999999980437,176.3999999992944,200 mm,1000.0,999.490000000001,6.854410093502422,0.1660876741554919,0.00908880697723572,0.00908880697723572
37935,O3-P602,20469,261,True,99.99999999974173,176.3999999992944,200 mm,999.4900000000014,1000.0,12.893067319999814,0.20491591322210453,0.012082032860742706,0.012082032860742706
37939,O9-P3662,26141,37940,True,99.9999999998574,176.3999999992944,200 mm,999.4900000000007,1000.0,0.28728253966753414,0.05324555851860405,0.0023229052128691217,0.0023229052128691217
37943,O1-P190,3759,30004,True,70.4549101986617,220.5999999991176,250 mm,999.735794086755,1000.0,1596.3077263077387,0.7473404398918961,0.1359715649406385,0.1359715649406385
37950,O23-P50,37951,37952,True,99.99999999985651,176.3999999992944,200 mm,999.4900000000007,1000.0,0.9534349148098852,0.08344775358568343,0.0038372448688291563,0.0038372448688291563
37953,O21-P428,37954,37955,True,99.99999999967737,176.3999999992944,200 mm,999.4900000000016,1000.0,8.865087479999952,0.18101730548469225,0.010200660822810527,0.010200660822810527
37956,O7-P156,33821,5350,True,99.99999999980025,220.5999999991176,250 mm,1000.0,999.6250000000008,1231.897834140948,0.7042489610220896,0.11544847402949042,0.11544847402949042
37957,O1-P399,26558,27653,True,99.99999999951348,176.3999999992944,200 mm,999.4900000000025,1000.0,108.38456116281851,0.4026869290403859,0.03266025649251946,0.03266025649251946
37960,O1-P1228,28063,29034,True,99.99999999948557,176.3999999992944,200 mm,999.4900000000026,1000.0,15.050766819999946,0.21558973280804059,0.012962683652764012,0.012962683652764012
37961,O12-P406,37962,31773,True,99.99999999970775,176.3999999992944,200 mm,999.4900000000015,1000.0,85.33022807765668,0.37423334001678465,0.029108157601473474,0.029108157601473474
37964,O3-P1796,10129,19706,True,69.09908482688826,176.3999999992944,200 mm,999.6475946673829,1000.0,5.66672894107536,0.15576469075138605,0.00834867083994158,0.00834867083994158
37965,O3-P1655,24291,29613,True,100.0000000000187,176.3999999992944,200 mm,999.4899999999999,1000.0,71.82163584054942,0.35482467910330456,0.02680836107277073,0.02680836107277073
37966,O9-P2457,15592,16901,True,99.9999999996055,176.3999999992944,200 mm,999.490000000002,1000.0,2.3140960511385877,0.11446621733383647,0.005625150192345421,0.005625150192345421
37967,O11-P266,37968,20454,True,99.99999999975091,176.3999999992944,200 mm,1000.0,999.4900000000013,16.391610806844785,0.2216878585557173,0.013477027966461668,0.013477027966461668
37969,O2-P691,37970,37971,True,87.2431017723337,1235.1999999950594,1400 mm,1000.0,999.9345676736707,30788.190253889446,0.8333575568295776,0.4775070891857285,0.4775070891857285
37972,O1-P321,23681,11343,True,63.57717837616519,176.3999999992944,200 mm,1000.0,999.6757563902815,4.288109088430839,0.14167709780102378,0.0073766540522379916,0.0073766540522379916
37973,O7-P504,23739,6390,True,58.295876483201134,176.3999999992944,200 mm,999.7026910299356,1000.0,8.080408608935965,0.17550490505910304,0.009784444532906965,0.009784444532906965
37974,O9-P1052,23292,12233,True,99.99999999984644,176.3999999992944,200 mm,1000.0,999.4900000000008,0.8052789599998894,0.07846103438191068,0.003571335861529733,0.003571335861529733
37975,O3-P745,34006,37976,True,99.9999999997755,176.3999999992944,200 mm,999.4900000000011,1000.0,89.17558293142729,0.37934307222990116,0.029729971160535114,0.029729971160535114
37977,O12-P130,37978,29455,True,99.99999999990828,176.3999999992944,200 mm,1000.0,999.4900000000005,108.21369516869993,0.4024932974709396,0.03263533380695056,0.03263533380695056
37979,O3-P2680,37980,15031,True,72.23063966905427,176.3999999992944,200 mm,1000.0,999.6316237376878,13.612470920561721,0.20860590054118136,0.012383655224196677,0.012383655224196677
37981,O9-P304,14658,18506,True,99.99999999968125,176.3999999992944,200 mm,999.4900000000016,1000.0,31.418172181510872,0.27351147011512655,0.018180522308334855,0.018180522308334855
37982,O3-P1205,12865,22450,True,99.99999999965634,176.3999999992944,200 mm,999.4900000000017,1000.0,21.939222419999755,0.24370420036003126,0.015402166775725624,0.015402166775725624
37990,O18-P63,23070,30439,True,99.99999999965446,176.3999999992944,200 mm,999.4900000000017,1000.0,28.483490100000108,0.2650642608175939,0.017372864513724384,0.017372864513724384
37991,O15-P111,37992,37993,True,99.99999999969408,176.3999999992944,200 mm,1000.0,999.4900000000016,89.38900175300779,0.3796218928248049,0.029764100623349336,0.029764100623349336
37994,O9-P1654,37995,3042,True,69.56013390491144,176.3999999992944,200 mm,999.6452433170849,1000.0,0.05008329641153623,0.025998251681231984,0.001167546391589646,0.001167546391589646
37996,O9-P2565,25798,7449,True,70.03983081307614,176.3999999992944,200 mm,999.6427968628533,1000.0,1.3118949333903733,0.09363224895804466,0.004399114753962015,0.004399114753962015
37997,O9-P379,24834,28299,True,99.9999999998277,176.3999999992944,200 mm,999.4900000000009,1000.0,1.2555684399998874,0.09217031656205273,0.004316926232208684,0.004316926232208684
37999,O12-P551,26929,38000,True,99.99999999984466,176.3999999992944,200 mm,1000.0,999.4900000000008,34.54882532637179,0.2819224502039277,0.01900083338768703,0.01900083338768703
38001,O3-P243,34455,38002,True,99.9999999995213,313.1999999987472,355 mm,999.7300000000013,1000.0,3292.1311980233727,0.7902091055625151,0.1877707781442556,0.1877707781442556
38003,O3-P1917,36675,38004,True,78.24956019969822,176.3999999992944,200 mm,999.6009272429816,1000.0,32.639575266851466,0.27686130776671125,0.018505293028701103,0.018505293028701103
38005,O6-P306,17066,37523,True,99.99999999989795,176.3999999992944,200 mm,999.4900000000005,1000.0,19.68861393361444,0.23531043363259455,0.014655573133782173,0.014655573133782173
38006,O3-P2878,9808,1582,True,99.99999999999673,176.3999999992944,200 mm,999.49,1000.0,605.636590243934,0.6616145595436818,0.07897232025045567,0.07897232025045567
38007,O3-P2580,38008,38009,True,99.99999999980508,176.3999999992944,200 mm,999.490000000001,1000.0,31.17735478370213,0.2728400597524945,0.01811573541043067,0.01811573541043067
38010,O9-P2831,38011,34380,True,99.9999999998629,176.3999999992944,200 mm,1000.0,999.4900000000007,624.8733248083439,0.6670584178657187,0.0803809165609095,0.0803809165609095
38012,O9-P1025,29510,19131,True,99.99999999990884,176.3999999992944,200 mm,999.4900000000005,1000.0,13.046154254211645,0.20571305869997067,0.012146939726580383,0.012146939726580383
38013,O3-P1680,9733,10508,True,62.1638908053662,176.3999999992944,200 mm,1000.0,999.6829641568926,550.9433999503478,0.645210701630764,0.07490379714793804,0.07490379714793804
38014,O2-P251,13819,721,True,45.95162029640947,176.3999999992944,200 mm,1000.0,999.7656467364883,0.03308516661341482,0.02160332067178992,0.001001770460965724,0.001001770460965724
38016,O9-P3316,15891,30411,True,99.9999999998892,176.3999999992944,200 mm,1000.0,999.4900000000006,1.5743119840938145,0.09992742145215346,0.00475883346017414,0.00475883346017414
38017,O7-P525,1707,18899,True,71.94620324670862,176.3999999992944,200 mm,1000.0,999.6330743634418,12.276683319375538,0.20163715575903843,0.011816525193552007,0.011816525193552007
38018,O9-P2678,38019,37753,True,99.99999999984072,176.3999999992944,200 mm,999.4900000000008,1000.0,50.94112914354924,0.31875396288334057,0.02278597405841516,0.02278597405841516
38022,O21-P30,38023,38024,True,99.9999999997171,494.1999999980232,560 mm,999.8450000000005,1000.0,4855.744463391966,0.705298839433958,0.21416790487446796,0.21416790487446796
38025,O4-P334,38026,15562,True,84.09100297784155,176.3999999992944,200 mm,999.571135884813,1000.0,156.18596730887054,0.44970524643566046,0.03903530048247958,0.03903530048247958
38027,O9-P1539,25508,38028,True,99.99999999970169,176.3999999992944,200 mm,999.4900000000015,1000.0,5.805493811569341,0.15704445385289076,0.008439151027432024,0.008439151027432024
38029,O2-P153,24078,21190,True,99.99999999977489,176.3999999992944,200 mm,1000.0,999.4900000000011,68.46500768349269,0.34959300978931007,0.026204948406839797,0.026204948406839797
38030,O9-P1390,22795,38031,True,99.99999999971692,176.3999999992944,200 mm,999.4900000000015,1000.0,6.60910940066522,0.16406436627864482,0.008941890534045083,0.008941890534045083
38032,O9-P1332,8675,38033,True,99.9999999998313,176.3999999992944,200 mm,999.4900000000008,1000.0,3.565973139999993,0.13299490327349456,0.006799633495319757,0.006799633495319757
38034,O3-P2683,11414,20887,True,99.9999999997785,176.3999999992944,200 mm,999.4900000000011,1000.0,43.84629140295037,0.30404949188262936,0.02123667767963259,0.02123667767963259
38035,O6-P205,36778,20790,True,92.81568992129337,176.3999999992944,200 mm,999.5266399814014,1000.0,19.45842739244508,0.23441423351772525,0.014576781188807626,0.014576781188807626
38036,O21-P219,13850,28507,True,99.99999999989849,176.3999999992944,200 mm,999.4900000000005,1000.0,0.957805419999927,0.0835865539018334,0.0038447334271900307,0.0038447334271900307
38037,O9-P1713,25155,19590,True,87.04490825533318,176.3999999992944,200 mm,999.5560709678978,1000.0,29.279723077868688,0.26741532413303987,0.01759603336234631,0.01759603336234631
38041,O2-P1248,8962,5267,True,61.41500913794847,176.3999999992944,200 mm,999.6867834533965,1000.0,30.160314331282486,0.2699629373998651,0.0178392700273615,0.0178392700273615
38044,O21-P1250,8872,38045,True,99.99999999964851,176.3999999992944,200 mm,999.4900000000018,1000.0,40.838985546015024,0.2972960320906776,0.020542206808744714,0.020542206808744714
38047,O12-P265,38048,34648,True,99.99999999972223,176.3999999992944,200 mm,1000.0,999.4900000000014,31.03918031725486,0.2724531485830976,0.01807844742040078,0.01807844742040078
38049,O1-P2205,25325,13080,True,72.3107887319304,176.3999999992944,200 mm,999.6312149774672,1000.0,39.85708636105786,0.2950137290202746,0.020309921254534413,0.020309921254534413
38052,O9-P1645,2643,38053,True,99.99999999983497,176.3999999992944,200 mm,999.4900000000008,1000.0,5.242106613854399,0.15170764608249596,0.008064228512393355,0.008064228512393355
38054,O1-P2501,32343,32735,True,99.99999999965048,176.3999999992944,200 mm,1000.0,999.4900000000018,136.37049210802087,0.4317347324732824,0.0365208121894108,0.0365208121894108
38055,O9-P414,38056,18256,True,99.9999999997184,176.3999999992944,200 mm,1000.0,999.4900000000015,648.7674456330462,0.6736026484022355,0.08211663243459787,0.08211663243459787
38057,O9-P2221,28619,3989,True,95.22409045788037,176.3999999992944,200 mm,999.5143571386648,1000.0,69.6091136880432,0.3513967943233058,0.02641221335944161,0.02641221335944161
38061,O21-P514,8668,1310,True,103.22660130004734,176.3999999992944,200 mm,1000.0,999.4735443333698,50.51098946707085,0.31790608080659527,0.022695241331953404,0.022695241331953404
38062,O6-P145,7778,38063,True,92.01006771966152,176.3999999992944,200 mm,999.5307486546297,1000.0,11.451230858865998,0.19705960520312976,0.01144977736837416,0.01144977736837416
38064,O5-P238,30775,3823,True,70.7416732538408,176.3999999992944,200 mm,999.6392174664054,1000.0,137.45832334960306,0.4327703617158328,0.03666303186426173,0.03666303186426173
38066,O21-P719,38067,9019,True,74.74940899277618,176.3999999992944,200 mm,999.6187780141369,1000.0,14.137975968364042,0.2112153414159638,0.012598752761989377,0.012598752761989377
38069,O9-P898,38070,13361,True,99.99999999988242,176.3999999992944,200 mm,1000.0,999.4900000000006,6.221843939999917,0.16076056249013498,0.008703931580948085,0.008703931580948085
38071,O6-P268,21463,34131,True,100.00000000001936,176.3999999992944,200 mm,1000.0,999.4899999999999,55.90297625666908,0.32817968151581495,0.023806281357360286,0.023806281357360286
38072,O3-P757,22595,38073,True,99.99999999959654,176.3999999992944,200 mm,999.490000000002,1000.0,31.78084718000009,0.2745157207277653,0.01827761749284979,0.01827761749284979
38074,O2-P260,38075,5285,True,58.9659124214373,176.3999999992944,200 mm,1000.0,999.6992738466507,3.432572836943435,0.13126021754034267,0.006686374199730951,0.006686374199730951
38076,O7-P473,38077,34447,True,99.99999999980602,176.3999999992944,200 mm,1000.0,999.490000000001,30.769251921794893,0.27169374123392426,0.01800535949919726,0.01800535949919726
38078,O9-P1669,23168,26315,True,90.69349038016986,176.3999999992944,200 mm,1000.0,999.5374631990611,3.5458951669911416,0.1327367258378694,0.006782733929136313,0.006782733929136313
38080,O9-P187,38081,38082,True,101.17492318000208,176.3999999992944,200 mm,1000.0,999.484007891782,753.3713466676483,0.6997002922439302,0.08957347274062868,0.08957347274062868
38083,O1-P29,2896,13308,True,99.9999999996299,882.3999999964702,1000 mm,1000.0,999.9250000000003,16989.303238551685,0.7255644395783735,0.40175838713586104,0.40175838713586104
38084,O3-P1675,28280,13746,True,100.73977026748548,176.3999999992944,200 mm,999.4862271716358,1000.0,29.157470094495363,0.2670573322704619,0.01756197128291786,0.01756197128291786
38085,O8-P224,13443,38086,True,99.99999999965088,176.3999999992944,200 mm,1000.0,999.4900000000018,16.32858035921144,0.22140925376812973,0.013453351089145298,0.013453351089145298
38087,O3-P1784,38088,16478,True,98.44632256151246,176.3999999992944,200 mm,1000.0,999.4979237549363,0.13494163556397365,0.03947427624658121,0.001712376348312922,0.001712376348312922
38089,O9-P3604,23663,38090,True,99.9999999997932,176.3999999992944,200 mm,999.490000000001,1000.0,0.635721400150749,0.07191585728584445,0.0032316763748763706,0.0032316763748763706
38091,O6-P377,14556,19992,True,99.99999999971732,176.3999999992944,200 mm,999.4900000000015,1000.0,9.737245419999796,0.18675656197242238,0.010641074700220696,0.010641074700220696
38092,O3-P2240,19979,8516,True,66.19078744551783,176.3999999992944,200 mm,999.6624269840279,1000.0,13.652536522148798,0.20880732602701696,0.012400205707654745,0.012400205707654745
38093,O11-P282,37677,31382,True,99.99999999962255,176.3999999992944,200 mm,1000.0,999.4900000000019,5.172013388369699,0.15101613914104564,0.008016109932666677,0.008016109932666677
38097,O3-P218,3724,16538,True,99.99999999993123,176.3999999992944,200 mm,1000.0,999.4900000000004,11.595684255517204,0.1978770592647451,0.011514934661669805,0.011514934661669805
38098,O21-P391,38099,38100,True,99.99999999975681,176.3999999992944,200 mm,1000.0,999.4900000000013,139.2900984495458,0.43450047392523705,0.03690134594610182,0.03690134594610182
38101,O4-P874,38102,12658,True,81.6101342462652,176.3999999992944,200 mm,999.583788315344,1000.0,12.682178251071305,0.2038067926798602,0.011991955065644521,0.011991955065644521
38103,O21-P900,38104,1275,True,103.07670370725732,176.3999999992944,200 mm,999.474308811093,1000.0,153.91113303273315,0.4477324010951122,0.03875434705274227,0.03875434705274227
38105,O9-P3032,22021,21997,True,99.99999999971621,176.3999999992944,200 mm,999.4900000000015,1000.0,4.907938299999796,0.14835073500168014,0.007831629520118679,0.007831629520118679
38106,O1-P1788,9653,38107,True,99.99999999967417,176.3999999992944,200 mm,999.4900000000017,1000.0,11.040603108134583,0.19469557123043885,0.011262168321506725,0.011262168321506725
38108,O3-P317,38109,38110,True,99.99999999954125,246.999999999012,280 mm,1000.0,999.6250000000017,1785.775874646843,0.7718500551778431,0.13493316667589172,0.13493316667589172
38113,O1-P1464,38114,13630,True,99.99999999991645,176.3999999992944,200 mm,1000.0,999.4900000000005,11.227117319999941,0.19577688551000738,0.01134782944646629,0.01134782944646629
38115,O3-P1615,26470,30948,True,99.99999999969037,176.3999999992944,200 mm,1000.0,999.4900000000016,10.242352139999777,0.18991700116639537,0.01088667435365896,0.01088667435365896
38118,O3-P2470,38119,15119,True,99.99999999958388,176.3999999992944,200 mm,1000.0,999.4900000000022,417.6874711024993,0.598219640850342,0.06444956299954811,0.06444956299954811
38120,O2-P1443,16910,6116,True,63.47575089460875,176.3999999992944,200 mm,1000.0,999.6762736704375,13.60616740064412,0.20857417224570585,0.012381049022387933,0.012381049022387933
38121,O24-P149,38122,3521,True,82.24523421844037,176.3999999992944,200 mm,1000.0,999.580549305486,83.17824821246167,0.37129972883135715,0.02875427195772105,0.02875427195772105
38126,O9-P1947,38127,38128,True,99.99999999973404,176.3999999992944,200 mm,1000.0,999.4900000000014,2.8567444399999213,0.1231845367588166,0.006168054813424257,0.006168054813424257
38129,O3-P724,27476,33102,True,101.49474592070484,176.3999999992944,200 mm,999.4823767958044,1000.0,0.21804487237550543,0.04781556178202936,0.0020759141039381895,0.0020759141039381895
38130,O4-P578,4860,32719,True,65.97845171836319,176.3999999992944,200 mm,1000.0,999.6635098962363,1043.7104069698757,0.7547390367309862,0.10988246968969419,0.10988246968969419
38136,O9-P2096,15247,38137,True,99.99999999953776,176.3999999992944,200 mm,999.4900000000024,1000.0,63.96104953991454,0.3422714309062553,0.025372033818295486,0.025372033818295486
38138,O9-P1113,33309,33766,True,83.52444383959362,277.99999999888803,315 mm,1000.0,999.7744840016331,2521.859893771035,0.7387058084313238,0.17228215128709368,0.17228215128709368
38142,O1-P66,38143,36937,True,99.99999999967389,794.1999999968234,900 mm,999.9250000000003,1000.0,14764.628561624595,0.7019340525465628,0.3917550064112832,0.3917550064112832
38146,O1-P2191,25644,10298,True,64.48472996766395,176.3999999992944,200 mm,1000.0,999.671127877165,79.13158548189733,0.36562927724567673,0.028076612728430733,0.028076612728430733
38147,O3-P1710,38148,38149,True,99.99999999956844,176.3999999992944,200 mm,999.4900000000022,1000.0,122.73773437595814,0.4182018873169321,0.03469176147143644,0.03469176147143644
38150,O9-P1852,19977,38151,True,99.99999999970883,176.3999999992944,200 mm,1000.0,999.4900000000015,0.6533023799997904,0.07264603851930751,0.0032690375447430964,0.0032690375447430964
38152,O21-P635,18652,33862,True,99.99999999983001,176.3999999992944,200 mm,999.4900000000009,1000.0,12.883335260000049,0.204865012100978,0.012077893005890851,0.012077893005890851
38156,O3-P1975,25982,26721,True,99.99999999951315,176.3999999992944,200 mm,1000.0,999.4900000000025,16.168000773789586,0.22069601505415895,0.013392815125942316,0.013392815125942316
38161,O3-P2744,38162,38163,True,73.323653347718,176.3999999992944,200 mm,1000.0,999.6260493679266,3.4429104104103563,0.13139629676258496,0.006695234442102324,0.006695234442102324
38164,O21-P653,16381,22699,True,119.78148304470842,176.3999999992944,200 mm,999.389114436472,1000.0,4.63407887196535,0.1454789748699942,0.007634632128666397,0.007634632128666397
38171,O1-P2294,665,13352,True,99.9999999998624,176.3999999992944,200 mm,999.4900000000007,1000.0,372.9554753768678,0.5795554521397748,0.0606985695000313,0.0606985695000313
38172,O10-P75,33093,33226,True,74.97477179868807,277.99999999888803,315 mm,1000.0,999.7975681161436,2076.564120419526,0.7073914897187419,0.15206461015537687,0.15206461015537687
