id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
38173,O6-P142,29085,37275,True,73.3520649834568,176.3999999992944,200 mm,999.6259044685844,1000.0,1.560731512772346,0.09962010456853154,0.004741054906032204,0.004741054906032204
38174,O1-P1220,29922,14955,True,99.99999999981692,176.3999999992944,200 mm,1000.0,999.4900000000009,11.584898139999867,0.19781626941861827,0.011510084219682406,0.011510084219682406
38175,O12-P364,19552,671,True,101.27673453189328,176.3999999992944,200 mm,999.4834886538873,1000.0,15.738250002141923,0.21876226528486373,0.01322925082773233,0.01322925082773233
38176,O9-P1625,38177,38178,True,99.99999999957811,176.3999999992944,200 mm,999.4900000000022,1000.0,1.2941315999996963,0.09317593257324759,0.004373406212344388,0.004373406212344388
38179,O1-P1128,21137,18682,True,99.99999999980196,176.3999999992944,200 mm,999.490000000001,1000.0,5.581958329149716,0.15497210854426668,0.008292816167634774,0.008292816167634774
38180,O21-P267,24271,12328,True,99.9999999996734,176.3999999992944,200 mm,1000.0,999.4900000000017,107.14484989365654,0.4012768859096218,0.0324790070465374,0.0324790070465374
38181,O2-P1234,38182,31290,True,99.99999999990484,176.3999999992944,200 mm,1000.0,999.4900000000005,4.113202940000271,0.1396734298142649,0.0072419917787739894,0.0072419917787739894
38184,O1-P2115,16960,38185,True,99.99999999970888,176.3999999992944,200 mm,1000.0,999.4900000000015,837.6580275651593,0.7180849008263741,0.09547440670923006,0.09547440670923006
38186,O3-P60,38187,38188,True,99.9999999997332,176.3999999992944,200 mm,1000.0,999.4900000000014,418.00170903141475,0.5983447484424957,0.06447539573430364,0.06447539573430364
38189,O3-P672,1607,5410,True,58.30089048758377,176.3999999992944,200 mm,1000.0,999.7026654585134,47.27351898977842,0.31135118535857503,0.021999587934715244,0.021999587934715244
38191,O9-P1279,2075,17191,True,99.99999999984009,176.3999999992944,200 mm,999.4900000000008,1000.0,1.040837299999885,0.0861450355463269,0.003983609665825168,0.003983609665825168
38192,O1-P2093,229,1112,True,102.41745106177856,176.3999999992944,200 mm,1000.0,999.4776709995849,19.353862999006246,0.23400464348260236,0.014540830037464168,0.014540830037464168
38193,O1-P2173,34521,38194,True,82.10724077750427,176.3999999992944,200 mm,999.5812530720348,1000.0,26.744686433359803,0.2597622247045333,0.016874155746104257,0.016874155746104257
38195,O21-P1267,38196,38197,True,99.99999999981992,176.3999999992944,200 mm,1000.0,999.4900000000009,62.28759011297065,0.33945557616129657,0.02505525230286342,0.02505525230286342
38198,O9-P964,24337,38199,True,99.9999999998045,176.3999999992944,200 mm,999.490000000001,1000.0,1.3066047600000072,0.093496796539214,0.004391478270923566,0.004391478270923566
38204,O9-P1600,1598,38205,True,88.14077992134365,176.3999999992944,200 mm,999.5504820224012,1000.0,11.207899032952556,0.19566605388181996,0.0113390376648113,0.0113390376648113
38206,O9-P3296,24686,38207,True,99.99999999977155,176.3999999992944,200 mm,999.4900000000011,1000.0,4.481293263814383,0.14382521750627075,0.007522019873824711,0.007522019873824711
38208,O9-P1363,4541,28199,True,100.00000000018127,176.3999999992944,200 mm,999.4899999999991,1000.0,82.03394519215148,0.36971710616886905,0.02856429442020655,0.02856429442020655
38213,O1-P2032,22436,23076,True,99.99999999939875,176.3999999992944,200 mm,1000.0,999.4900000000031,20.905084539999567,0.23992712034878688,0.015064277583805344,0.015064277583805344
38214,O24-P198,12605,8303,True,81.86808384678336,176.3999999992944,200 mm,999.5824727723814,1000.0,500.2544817769439,0.6286380691266863,0.07103176318554419,0.07103176318554419
38215,O4-P1533,733,2793,True,83.8162249130472,176.3999999992944,200 mm,1000.0,999.5725372529434,92.81159380777247,0.3840279617379236,0.030306187842342555,0.030306187842342555
38216,O15-P93,38217,17988,True,99.99999999996571,176.3999999992944,200 mm,1000.0,999.4900000000001,167.89324299258564,0.4595292065507712,0.04045284458756412,0.04045284458756412
38218,O21-P527,32747,38219,True,99.99999999965917,176.3999999992944,200 mm,1000.0,999.4900000000017,230.53797263196833,0.5046964627019593,0.04739209611138028,0.04739209611138028
38220,O9-P913,6258,38221,True,110.69741703640396,176.3999999992944,200 mm,1000.0,999.4354431731143,0.13467564002151672,0.03944266920980729,0.0017110361868977965,0.0017110361868977965
38222,O9-P3311,23333,23332,True,81.80007565031738,176.3999999992944,200 mm,1000.0,999.5828196141833,1.0366013344682286,0.08601795702812588,0.0039766741760853975,0.0039766741760853975
38223,O4-P1022,38224,11887,True,99.99999999981067,176.3999999992944,200 mm,1000.0,999.4900000000009,26.306690599999662,0.25838810475528556,0.016745937756332176,0.016745937756332176
38229,O6-P297,295,13217,True,76.53021218745356,176.3999999992944,200 mm,1000.0,999.609695917844,78.48722651368644,0.3647069025405739,0.027967172139001253,0.027967172139001253
38230,O18-P59,23069,32991,True,99.99999999970198,176.3999999992944,200 mm,999.4900000000015,1000.0,28.84411888306902,0.26613483399509136,0.01747433121644571,0.01747433121644571
38231,O4-P956,16579,32031,True,100.00000000003055,176.3999999992944,200 mm,999.4899999999999,1000.0,183.9251838688302,0.4721742010128944,0.042323982101367764,0.042323982101367764
38232,O7-P224,31112,20249,True,99.99999999988243,176.3999999992944,200 mm,1000.0,999.4900000000006,22.32992683999988,0.24509830807253657,0.015527680927663236,0.015527680927663236
38233,O24-P191,38234,9004,True,99.99999999983713,176.3999999992944,200 mm,1000.0,999.4900000000008,592.7958402006722,0.6578897431217985,0.07802599342206583,0.07802599342206583
38235,O14-P76,21557,21258,True,66.47411540654508,176.3999999992944,200 mm,999.6609820114267,1000.0,12.784275123092712,0.20434535550737415,0.012035661099174234,0.012035661099174234
38236,O3-P2604,38237,25386,True,107.29186462206576,176.3999999992944,200 mm,1000.0,999.4528114904275,6.857484902527888,0.1661127126141805,0.009090630709787335,0.009090630709787335
38239,O3-P2935,9336,2651,True,61.53197358675965,176.3999999992944,200 mm,1000.0,999.6861869347075,55.71404462109922,0.32783209894682175,0.02376827504031369,0.02376827504031369
38242,O10-P341,299,4783,True,60.97811173391662,176.3999999992944,200 mm,999.689011630157,1000.0,8.088371137599786,0.17556268599862912,0.009788772783677836,0.009788772783677836
38243,O6-P244,17382,5827,True,59.29944001077424,176.3999999992944,200 mm,999.697572855945,1000.0,25.671947705834963,0.25636751853330386,0.016558168061467753,0.016558168061467753
38244,O4-P567,38245,21393,True,99.99999999933117,176.3999999992944,200 mm,999.4900000000034,1000.0,6.6314255791528005,0.164250583694422,0.008955374525289524,0.008955374525289524
38246,O7-P49,38247,33258,True,99.99999999975064,176.3999999992944,200 mm,1000.0,999.4900000000013,199.85719688278667,0.4839355435274471,0.04411312749524662,0.04411312749524662
38248,O3-P2330,13145,38249,True,99.99999999997536,176.3999999992944,200 mm,999.4900000000001,1000.0,369.8555118889079,0.5781947323986567,0.06043277476919208,0.06043277476919208
38250,O8-P270,38251,12941,True,71.84364366085372,176.3999999992944,200 mm,1000.0,999.6335974173296,6.495225923435815,0.1631071657516135,0.0088727001430317,0.0088727001430317
38252,O3-P1350,7984,38253,True,99.99999999972248,176.3999999992944,200 mm,999.4900000000014,1000.0,1.9443274199998004,0.10767851604919906,0.005214571693052793,0.005214571693052793
38257,O21-P489,19917,2268,True,106.28415454872145,176.3999999992944,200 mm,1000.0,999.4579508118015,80.61031752812896,0.36772545145122243,0.028326145533324316,0.028326145533324316
38258,O12-P308,38259,9485,True,99.9999999997338,176.3999999992944,200 mm,1000.0,999.4900000000014,52.84381295610929,0.3224436672699982,0.02318282203582634,0.02318282203582634
38261,O21-P136,38262,38263,True,99.99999999995674,176.3999999992944,200 mm,999.4900000000002,1000.0,59.440917739634465,0.3345368153543089,0.024506594096741132,0.024506594096741132
38265,O10-P355,23206,20329,True,99.99999999990848,176.3999999992944,200 mm,999.4900000000005,1000.0,1.5385579199999342,0.099114359767325,0.004711845630947332,0.004711845630947332
38266,O12-P205,38267,38268,True,99.99999999982805,176.3999999992944,200 mm,1000.0,999.4900000000009,347.8218513471221,0.5682450888401948,0.05851916304908647,0.05851916304908647
38269,O1-P828,12784,30969,True,99.9999999995633,176.3999999992944,200 mm,999.4900000000023,1000.0,342.6529796488481,0.5658370329788942,0.058063728814083726,0.058063728814083726
38273,O5-P180,38274,21170,True,99.99999999981937,176.3999999992944,200 mm,1000.0,999.4900000000009,5.68714155999987,0.1559543071606313,0.008362054025085634,0.008362054025085634
38275,O4-P215,3485,38276,True,71.57289525149992,176.3999999992944,200 mm,1000.0,999.6349782342173,48.29323412904792,0.3134498139975353,0.02222119602730645,0.02222119602730645
38277,O9-P2007,38278,26279,True,75.58115938882978,176.3999999992944,200 mm,1000.0,999.614536087117,3.9215682435958668,0.1374089982059198,0.00709088465381433,0.00709088465381433
38282,O3-P1934,38283,20378,True,99.99999999975785,176.3999999992944,200 mm,999.4900000000013,1000.0,24.20428537130062,0.2515554628515267,0.01611467282863845,0.01611467282863845
38284,O1-P809,14891,11541,True,99.99999999978387,176.3999999992944,200 mm,999.4900000000011,1000.0,60.592579076146386,0.3365469188736236,0.024730089190894117,0.024730089190894117
38285,O9-P2401,29687,38286,True,99.99999999975701,176.3999999992944,200 mm,1000.0,999.4900000000013,423.02396591870786,0.6003336349685164,0.06488735698403722,0.06488735698403722
38287,O3-P1964,38288,16968,True,78.21851920780246,176.3999999992944,200 mm,1000.0,999.6010855520402,10.87659035382962,0.1937340486186501,0.011186211796439584,0.011186211796439584
38289,O3-P2121,38290,38291,True,85.2598232065856,176.3999999992944,200 mm,1000.0,999.5651749016464,23.847591441001352,0.2503547478388134,0.016004817616667347,0.016004817616667347
38292,O16-P77,2847,22227,True,99.99999999988678,176.3999999992944,200 mm,999.4900000000006,1000.0,28.92691423087124,0.2663792736770469,0.01749753498861244,0.01749753498861244
38294,O4-P1059,34407,38295,True,99.99999999985128,176.3999999992944,200 mm,1000.0,999.4900000000008,191.8769417565147,0.4781374660772529,0.04322512366448679,0.04322512366448679
38296,O24-P228,1176,38297,True,99.99999999965988,176.3999999992944,200 mm,999.4900000000017,1000.0,36.50753643999961,0.28691074377161047,0.019494985785505764,0.019494985785505764
38298,O3-P3305,16954,38299,True,99.99999999979836,176.3999999992944,200 mm,999.490000000001,1000.0,29.437281919999663,0.26787513207009134,0.017639825507756487,0.017639825507756487
38303,O21-P1225,38304,11620,True,113.50028733816188,176.3999999992944,200 mm,1000.0,999.4211485345754,35.0408387615709,0.28319414312394336,0.019126267554458565,0.019126267554458565
38305,O4-P1485,13907,7316,True,96.72394179195264,176.3999999992944,200 mm,1000.0,999.506707896861,47.801091759809985,0.3124409882885338,0.022114536836454524,0.022114536836454524
38306,O7-P373,38307,38308,True,99.99999999955466,176.3999999992944,200 mm,1000.0,999.4900000000023,0.28808896740482404,0.05330332363482936,0.0023255756791854924,0.0023255756791854924
38309,O9-P1308,37134,20918,True,75.86954217435594,176.3999999992944,200 mm,1000.0,999.6130653349107,2.154036630365184,0.11162728244258797,0.005452130628660815,0.005452130628660815
38310,O9-P1951,8433,38311,True,99.9999999998358,176.3999999992944,200 mm,999.4900000000008,1000.0,6.523961452034683,0.16334978878452042,0.00889021885296684,0.00889021885296684
38313,O3-P1359,1358,859,True,104.88714822898676,176.3999999992944,200 mm,1000.0,999.4650755440322,7.613746152432516,0.17204656217967212,0.009526720263863723,0.009526720263863723
38318,O12-P261,38319,38320,True,99.9999999999186,176.3999999992944,200 mm,1000.0,999.4900000000005,31.327180317254758,0.2732582140478247,0.018156072649682043,0.018156072649682043
38321,O21-P497,12857,3794,True,99.99999999979848,176.3999999992944,200 mm,999.490000000001,1000.0,3.0173762999998557,0.12554282998112345,0.0063178891958393345,0.0063178891958393345
38322,O9-P2775,695,38323,True,100.227268426806,176.3999999992944,200 mm,999.4888409310233,1000.0,46.67922295757748,0.31011300393070357,0.021869330460957445,0.021869330460957445
38326,O17-P92,10324,18831,True,99.99999999957632,176.3999999992944,200 mm,1000.0,999.4900000000022,6.704776274738753,0.16485959257039975,0.008999526098775315,0.008999526098775315
38327,O3-P3155,12059,34371,True,99.9999999997471,794.1999999968234,900 mm,1000.0,999.9250000000002,13436.489283637795,0.6858296648502538,0.3707119761525588,0.3707119761525588
38328,O9-P1159,38329,38330,True,99.99999999955625,176.3999999992944,200 mm,999.4900000000023,1000.0,13.933791661408062,0.2102097043834191,0.012515680932129687,0.012515680932129687
38333,O2-P482,13321,16571,True,99.99999999936506,176.3999999992944,200 mm,1000.0,999.4900000000032,78.82219911985385,0.3651870905743158,0.028024119413841277,0.028024119413841277
38336,O8-P300,38337,38338,True,76.17191028289336,176.3999999992944,200 mm,1000.0,999.6115232575572,7.073768395403685,0.16785459043617407,0.009217842578023935,0.009217842578023935
38340,O8-P213,11537,12836,True,69.10868522249945,176.3999999992944,200 mm,1000.0,999.6475457053652,45.86223611211933,0.30839218442090843,0.021688902074330527,0.021688902074330527
38341,O3-P617,38342,4393,True,78.68589402838612,176.3999999992944,200 mm,999.5987019404553,1000.0,9.389759318103975,0.184514924850441,0.010468200164521687,0.010468200164521687
38343,O9-P3022,38344,7999,True,68.08552964881794,176.3999999992944,200 mm,1000.0,999.652763798791,29.842437681347324,0.26904949721187316,0.01775188920554282,0.01775188920554282
38345,O3-P945,6256,32597,True,99.99999999938876,176.3999999992944,200 mm,1000.0,999.4900000000031,116.33264633321367,0.4114543376446772,0.033799801906760074,0.033799801906760074
38348,O9-P1975,19096,19095,True,89.82383200332362,176.3999999992944,200 mm,1000.0,999.5418984567831,2.8090034213804698,0.12246599990838071,0.006122653810795927,0.006122653810795927
38350,O1-P1646,38351,38352,True,99.99999999978272,176.3999999992944,200 mm,1000.0,999.4900000000011,19.556954200000217,0.23479874899236533,0.014610565198805506,0.014610565198805506
38354,O12-P417,32115,38355,True,90.03668744005002,176.3999999992944,200 mm,999.5408128940558,1000.0,80.38867888262097,0.3674130691976226,0.028288886595115116,0.028288886595115116
38359,O9-P1220,38360,17293,True,99.9999999997112,176.3999999992944,200 mm,999.4900000000015,1000.0,4.479367419999792,0.14380412371313292,0.007520587430504711,0.007520587430504711
38361,O1-P130,3911,33495,True,62.50310467201087,882.3999999964702,1000 mm,1000.0,999.953122671496,16063.428541276307,0.7153789633710201,0.3890863522226488,0.3890863522226488
38362,O9-P3549,30086,25533,True,99.99999999928156,176.3999999992944,200 mm,999.4900000000036,1000.0,0.31010298374743844,0.05483990681374589,0.0023969401764639834,0.0023969401764639834
38363,O9-P1331,4415,8675,True,43.59094203113175,176.3999999992944,200 mm,999.7776861956412,1000.0,5.6381316641598405,0.15549824327464792,0.008329878321220686,0.008329878321220686
38364,O9-P179,38365,33026,True,77.91770018992001,220.5999999991176,250 mm,1000.0,999.7078086242878,1532.2501296333257,0.7407972696670974,0.1323384233606733,0.1323384233606733
38366,O3-P2523,21948,31986,True,99.99999999972565,176.3999999992944,200 mm,1000.0,999.4900000000014,112.17745862695683,0.406928170067313,0.03320879679432145,0.03320879679432145
38371,O9-P2880,12905,5809,True,65.38141488206944,176.3999999992944,200 mm,1000.0,999.6665547841014,14.39034681733633,0.21244424869406095,0.012700568957909598,0.012700568957909598
38372,O4-P784,33466,27459,True,117.41795732402602,176.3999999992944,200 mm,1000.0,999.4011684176475,59.209312681900656,0.33412916971274437,0.024461390672709943,0.024461390672709943
38373,O3-P2235,38374,19821,True,87.08257307445604,176.3999999992944,200 mm,1000.0,999.5558788773203,11.21781677261361,0.19572326603388737,0.011343575715737882,0.011343575715737882
38375,O9-P1613,26767,38376,True,99.9999999997251,176.3999999992944,200 mm,999.4900000000014,1000.0,34.14531260670573,0.2808697914646179,0.018897284197182528,0.018897284197182528
38377,O15-P142,18106,38378,True,69.7150792223474,176.3999999992944,200 mm,999.644453095966,1000.0,17.10996229926358,0.22481084452873268,0.0137435988468495,0.0137435988468495
38379,O7-P412,3964,28053,True,99.99999999974912,176.3999999992944,200 mm,999.4900000000013,1000.0,86.08344002363916,0.3752473197596934,0.02923100176449134,0.02923100176449134
38380,O3-P2847,11947,33551,True,100.00000000003602,882.3999999964702,1000 mm,1000.0,999.925,15407.527091299404,0.70782409485618,0.3800001238796905,0.3800001238796905
38381,O1-P1286,38382,29065,True,99.9999999996742,176.3999999992944,200 mm,999.4900000000017,1000.0,0.07199999999976542,0.03040920247652824,0.0013399190332049097,0.0013399190332049097
38388,O12-P10,38389,38390,True,99.99999999982599,176.3999999992944,200 mm,999.4900000000009,1000.0,630.7611633630833,0.6686929539157241,0.0808099947277369,0.0808099947277369
38391,O3-P561,6526,34626,True,68.72574586210425,176.3999999992944,200 mm,1000.0,999.6494986961033,554.5389160145912,0.6463338081437744,0.07517447212091896,0.07517447212091896
38392,O3-P1600,38393,20583,True,91.59198812252919,176.3999999992944,200 mm,1000.0,999.5328808605751,43.22345731827825,0.3026787913053822,0.021094861827426117,0.021094861827426117
38395,O3-P3271,9874,2155,True,102.71901560967268,176.3999999992944,200 mm,999.4761330203906,1000.0,17.390755351238965,0.2260063743586417,0.013846214426036651,0.013846214426036651
38397,O9-P359,29503,8753,True,99.9999999998277,176.3999999992944,200 mm,999.4900000000009,1000.0,0.627784219999876,0.07158170738250931,0.003214623730231852,0.003214623730231852
38400,O3-P1945,25912,29091,True,93.52938639988749,176.3999999992944,200 mm,1000.0,999.5230001293605,109.37767936377914,0.4038079199112718,0.03280474785004062,0.03280474785004062
38401,O3-P2531,38402,38403,True,71.10945853056047,176.3999999992944,200 mm,1000.0,999.6373417614941,13.611663670142004,0.20860183788490153,0.012383321500229512,0.012383321500229512
38404,O11-P306,38405,31780,True,99.9999999998328,176.3999999992944,200 mm,999.4900000000008,1000.0,38.9184118200003,0.2927938404338849,0.020085149859626582,0.020085149859626582
38406,O9-P945,38407,21054,True,100.00000000002292,176.3999999992944,200 mm,1000.0,999.4899999999999,0.8470698400000165,0.07992697755429498,0.0036488700523181292,0.0036488700523181292
38408,O7-P461,43791,38409,True,86.65636838840602,176.3999999992944,200 mm,999.5580525212191,1000.0,0.06239258523965234,0.028601911954758988,0.0012685771634045142,0.0012685771634045142
38410,O21-P463,24250,30660,True,99.9999999998186,176.3999999992944,200 mm,1000.0,999.4900000000009,26.66115981999983,0.2595014210103167,0.0168497877696641,0.0168497877696641
38413,O4-P220,8998,33029,True,97.14472878440726,176.3999999992944,200 mm,1000.0,999.5045618831995,2.255932498464143,0.11345072390913943,0.005563047196370618,0.005563047196370618
38419,O3-P787,1580,18192,True,99.99999999945936,176.3999999992944,200 mm,999.4900000000027,1000.0,146.4984049658512,0.44114773697924275,0.03782546240976034,0.03782546240976034
38420,O6-P238,19932,37337,True,100.00000000002076,176.3999999992944,200 mm,999.4899999999999,1000.0,63.43141519912628,0.341386085144819,0.025272221224774353,0.025272221224774353
38421,O12-P25,33299,986,True,102.0742463381568,176.3999999992944,200 mm,999.4794213436754,1000.0,550.4610612307048,0.6450595337136326,0.07486744884577325,0.07486744884577325
38422,O1-P1655,13870,14009,True,31.168817690545225,176.3999999992944,200 mm,999.8410390297782,1000.0,63.833820503420746,0.34205923995050985,0.025348093987144698,0.025348093987144698
38424,O10-P231,23633,20324,True,99.99999999983287,176.3999999992944,200 mm,999.4900000000008,1000.0,2.0274152199998796,0.10927655186418353,0.005310274407963885,0.005310274407963885
38425,O9-P1890,24648,38426,True,99.99999999967828,176.3999999992944,200 mm,1000.0,999.4900000000016,1.2346047599997685,0.09161474188339289,0.004285826440070813,0.004285826440070813
38427,O24-P20,38428,9284,True,80.44527497220878,313.1999999987472,355 mm,999.782797757575,1000.0,3360.099491170732,0.7936788708759736,0.1903176585395705,0.1903176585395705
38429,O12-P23,34193,33298,True,99.99999999990212,176.3999999992944,200 mm,999.4900000000005,1000.0,578.9839513210978,0.6537987344276659,0.07700227521499232,0.07700227521499232
38430,O3-P1772,16836,30903,True,99.99999999982958,176.3999999992944,200 mm,999.4900000000009,1000.0,20.811582979999915,0.2395791316688045,0.01503330648383474,0.01503330648383474
38433,O18-P58,24805,31299,True,100.0000000002193,176.3999999992944,200 mm,999.4899999999989,1000.0,10.436744040000157,0.19110414411462215,0.010979492354383676,0.010979492354383676
38438,O4-P37,32221,34033,True,99.99999999980933,705.7999999971769,800 mm,999.9150000000002,1000.0,11611.018454705181,0.694745524619293,0.3497951615496444,0.3497951615496444
38439,O1-P188,38440,38441,True,99.9999999997426,220.5999999991176,250 mm,999.6250000000009,1000.0,1644.4789518506068,0.7519859968702587,0.13872429619814491,0.13872429619814491
38442,O4-P1281,17396,33660,True,101.52434659067318,176.3999999992944,200 mm,999.4822258323876,1000.0,85.91228789730515,0.37501748608329727,0.029203133539573413,0.029203133539573413
38443,O1-P2492,38444,5756,True,74.46992204972577,176.3999999992944,200 mm,1000.0,999.6202033975464,441.47314354538497,0.6074732156131567,0.06638656012555041,0.06638656012555041
38456,O9-P1861,38457,754,True,100.17153222268414,176.3999999992944,200 mm,1000.0,999.4891251856643,13.579831708572494,0.2084415013350525,0.012370153656408204,0.012370153656408204
38459,O2-P179,7122,15511,True,99.99999999932103,176.3999999992944,200 mm,999.4900000000034,1000.0,14.267888479999511,0.21184985889927818,0.012651281842582013,0.012651281842582013
38465,O1-P2111,26302,38466,True,100.00000000021134,176.3999999992944,200 mm,1000.0,999.4899999999989,845.4995576164612,0.719687626146588,0.09602086200156965,0.09602086200156965
38468,O21-P195,38469,3524,True,57.103819556823375,176.3999999992944,200 mm,1000.0,999.7087705202601,1.812725590080913,0.1050482950228291,0.005058347893252114,0.005058347893252114
38470,O4-P20,38471,38472,True,99.9999999996774,794.1999999968234,900 mm,1000.0,999.9250000000003,12249.143939412585,0.6700485088848176,0.3515314595975143,0.3515314595975143
38473,O9-P883,38474,16221,True,99.9999999997578,176.3999999992944,200 mm,999.4900000000013,1000.0,1.2346047599998256,0.09161474188339257,0.004285826440070969,0.004285826440070969
38475,O21-P64,18805,38476,True,99.99999999979832,313.1999999987472,355 mm,999.7300000000006,1000.0,3574.778732877619,0.80393019877813,0.19843144499400828,0.19843144499400828
38477,O24-P189,2376,9867,True,69.59929564462273,176.3999999992944,200 mm,1000.0,999.6450435922125,614.422468979065,0.6641208227046979,0.07961696846793676,0.07961696846793676
38478,O1-P1740,23434,14564,True,99.99999999983622,176.3999999992944,200 mm,1000.0,999.4900000000008,79.64501513575753,0.3663603096167986,0.02816350685317349,0.02816350685317349
38479,O20-P61,20357,38480,True,72.88306728271581,176.3999999992944,200 mm,999.6282963568582,1000.0,45.57734751139135,0.30778693295988946,0.02162560773892916,0.02162560773892916
38481,O21-P193,38482,2517,True,54.74812248082005,176.3999999992944,200 mm,1000.0,999.7207845753478,2.6968349081861906,0.12074391988304217,0.006014322279416123,0.006014322279416123
38483,O9-P1107,18727,13234,True,100.00000000001066,277.99999999888803,315 mm,1000.0,999.73,2523.2262326219247,0.7387891686484017,0.17234494205642456,0.17234494205642456
38484,O9-P2982,22827,38485,True,99.99999999961844,176.3999999992944,200 mm,1000.0,999.4900000000019,15.703406139999727,0.21860385106209623,0.013215887912327456,0.013215887912327456
38486,O3-P229,38487,38488,True,99.99999999962712,176.3999999992944,200 mm,1000.0,999.4900000000019,7.836999939999733,0.17371902349727,0.009651028730473887,0.009651028730473887
38489,O9-P1739,25561,18748,True,99.99999999961389,176.3999999992944,200 mm,999.4900000000019,1000.0,4.030684456000689,0.13870753538196492,0.007177396612469217,0.007177396612469217
38490,O12-P95,24233,29523,True,99.99999999984425,176.3999999992944,200 mm,1000.0,999.4900000000008,124.54861469560493,0.4200620265668672,0.03493997217288937,0.03493997217288937
38494,O3-P2232,9795,8198,True,66.82525426450196,176.3999999992944,200 mm,999.659191203251,1000.0,193.66943177329475,0.47945561649656215,0.04342597240961334,0.04342597240961334
38495,O7-P97,6460,2183,True,78.2180686419335,176.3999999992944,200 mm,999.6010878499261,1000.0,121.06890092083344,0.41646950523840676,0.034461503270143745,0.034461503270143745
38496,O3-P3335,22464,38497,True,99.999999999901,176.3999999992944,200 mm,999.4900000000005,1000.0,71.37861607665833,0.35414452613299613,0.026729521738415266,0.026729521738415266
38498,O21-P511,26957,31939,True,99.99999999977484,176.3999999992944,200 mm,999.4900000000011,1000.0,10.24381837999993,0.189926014402031,0.010887377901684897,0.010887377901684897
38500,O21-P113,25622,14255,True,79.13440095906189,176.3999999992944,200 mm,1000.0,999.5964145551088,539.9214416752009,0.6417262252075648,0.07407095270916525,0.07407095270916525
38505,O12-P48,38506,4754,True,78.1131377821825,176.3999999992944,200 mm,999.6016229973109,1000.0,455.8548303139799,0.6128654707781385,0.06754067190192364,0.06754067190192364
38510,O9-P140,18350,38511,True,99.99999999973346,176.3999999992944,200 mm,999.4900000000014,1000.0,27.192359806555647,0.26115023850713226,0.017004100804705928,0.017004100804705928
38512,O21-P405,34001,17240,True,99.99999999964935,176.3999999992944,200 mm,1000.0,999.4900000000018,574.4388131353558,0.6524328188247834,0.07666401313894233,0.07666401313894233
38513,O15-P146,38514,17808,True,99.99999999972673,176.3999999992944,200 mm,999.4900000000014,1000.0,10.287411861024253,0.19019357836549605,0.01090827129020073,0.01090827129020073
38517,O15-P115,38518,18445,True,90.87144681699853,176.3999999992944,200 mm,1000.0,999.5365556212333,40.71344449490488,0.29700643991891423,0.020512665845276865,0.020512665845276865
38519,O7-P268,1994,29764,True,62.269032741448235,176.3999999992944,200 mm,999.6824279330186,1000.0,320.2507634120786,0.5550484892699905,0.05605867398465864,0.05605867398465864
38520,O4-P980,7440,38521,True,92.0836444176198,176.3999999992944,200 mm,999.5303734134701,1000.0,56.40537839195099,0.3290998464769751,0.023907038288577435,0.023907038288577435
38522,O1-P385,1641,1349,True,103.35208540126196,176.3999999992944,200 mm,1000.0,999.4729043644536,757.7688356640481,0.7007141602282939,0.08988306888944678,0.08988306888944678
38523,O4-P430,36142,20711,True,99.99999999965372,176.3999999992944,200 mm,999.4900000000017,1000.0,20.186349439999752,0.2372232056917169,0.014824333935444637,0.014824333935444637
38524,O12-P349,38525,28100,True,82.77271809929778,176.3999999992944,200 mm,999.5778591376936,1000.0,10.482513292922098,0.19138139300054235,0.011001213739952396,0.011001213739952396
38528,O9-P2097,38137,34072,True,100.00000000014768,176.3999999992944,200 mm,999.4899999999992,1000.0,61.208523192461705,0.3376106338104253,0.024848761435129808,0.024848761435129808
38529,O3-P92,4686,38530,True,103.34049954468594,555.7999999977768,630 mm,999.8708243755691,1000.0,6591.532948793506,0.7009816557924138,0.2554290302079943,0.2554290302079943
38531,O24-P44,1352,745,True,100.32053379129894,176.3999999992944,200 mm,999.4883652776643,1000.0,716.1207635296394,0.6908538547840537,0.08694018546803525,0.08694018546803525
38534,O9-P3346,26886,402,True,99.9971653407276,176.3999999992944,200 mm,999.4900144567623,1000.0,21.43295202432642,0.24187126586119756,0.01523780115717043,0.01523780115717043
38535,O4-P149,19434,1188,True,101.4656313935018,176.3999999992944,200 mm,999.4825252798931,1000.0,84.91667901449308,0.37367382514641256,0.029040488042806213,0.029040488042806213
38536,O21-P870,38537,24992,True,128.06018800187985,176.3999999992944,200 mm,1000.0,999.3468930411905,160.9756951603959,0.4537894302840098,0.03962085891705136,0.03962085891705136
38538,O9-P1568,20650,38539,True,100.00000000004736,176.3999999992944,200 mm,999.4899999999998,1000.0,1.3661316000001114,0.0949998260817665,0.004476460617909759,0.004476460617909759
38540,O21-P465,24249,9958,True,99.9999999998223,176.3999999992944,200 mm,999.4900000000009,1000.0,16.72031133999987,0.22312862566372169,0.013599742021276744,0.013599742021276744
38541,O12-P457,25440,38542,True,99.99999999988928,176.3999999992944,200 mm,999.4900000000006,1000.0,20.493728429972546,0.2383878016551659,0.014927480911429536,0.014927480911429536
38544,O3-P42,20828,6852,True,64.42976687240242,220.5999999991176,250 mm,1000.0,999.7583883742285,1270.3292140623557,0.7095017908221817,0.11761442931692874,0.11761442931692874
38545,O1-P973,14830,12815,True,99.99999999978905,176.3999999992944,200 mm,999.490000000001,1000.0,31.598868798510793,0.27401285030623884,0.018228969189168803,0.018228969189168803
38546,O1-P1729,20318,34349,True,99.9999999999033,176.3999999992944,200 mm,1000.0,999.4900000000005,46.09352648708925,0.3088815771175132,0.021740143748096907,0.021740143748096907
38551,O12-P362,27741,19551,True,89.35651169475592,176.3999999992944,200 mm,999.5442817903568,1000.0,41.03861047669033,0.29775520347195045,0.020589086426964616,0.020589086426964616
38552,O4-P1464,29784,31476,True,84.14226629921129,176.3999999992944,200 mm,999.570874441874,1000.0,50.241088444844294,0.317371393221013,0.02263811235982166,0.02263811235982166
38553,O3-P2749,22609,38554,True,99.99999999988334,176.3999999992944,200 mm,1000.0,999.4900000000006,104.87539383056337,0.39866406581534075,0.032144616164763884,0.032144616164763884
38556,O3-P2560,20579,38557,True,99.99999999983304,176.3999999992944,200 mm,999.4900000000008,1000.0,124.6815556853354,0.4201977892492271,0.03495812741425375,0.03495812741425375
38559,O3-P1402,8782,21481,True,99.99999999983972,313.1999999987472,355 mm,1000.0,999.7300000000005,3111.7159767835756,0.7804663841769415,0.1810427267878066,0.1810427267878066
38560,O3-P2699,31788,38561,True,99.99999999976932,176.3999999992944,200 mm,999.4900000000011,1000.0,24.36720192000008,0.2520996947993802,0.01616457143112707,0.01616457143112707
38562,O12-P176,15267,9179,True,65.10709951817697,176.3999999992944,200 mm,1000.0,999.6679537924573,37.62871172345594,0.2896802664510114,0.019771814540162507,0.019771814540162507
38563,O9-P3307,14708,29949,True,99.99999999979448,176.3999999992944,200 mm,999.490000000001,1000.0,1.8535381209690094,0.10587765341026992,0.005107434083476617,0.005107434083476617
38564,O9-P2674,12152,38565,True,99.99999999968077,176.3999999992944,200 mm,999.4900000000016,1000.0,50.58692276897536,0.3180561367244482,0.022711286430072357,0.022711286430072357
38566,O5-P77,38567,38568,True,99.9999999997638,176.3999999992944,200 mm,999.4900000000013,1000.0,16.23577385999983,0.2209976473116027,0.013418402449855425,0.013418402449855425
38569,O9-P1411,38570,8826,True,65.92238914913838,176.3999999992944,200 mm,999.6637958153394,1000.0,8.353793819385753,0.17746637510507154,0.009931783351829888,0.009931783351829888
38576,O3-P85,38577,31559,True,100.0000000000535,555.7999999977768,630 mm,999.8749999999999,1000.0,6700.416448403371,0.7038826340411997,0.2578503882378272,0.2578503882378272
38578,O9-P1958,38579,38580,True,99.99999999964973,176.3999999992944,200 mm,999.4900000000018,1000.0,1.1937052800001389,0.09051195182295316,0.004224314100271643,0.004224314100271643
38581,O1-P1508,1313,5145,True,57.79720524296459,1235.1999999950594,1400 mm,1000.0,999.9566520960677,42921.6755696565,0.9069083165442445,0.575974527898552,0.575974527898552
38584,O1-P1032,33915,38585,True,99.99999999940705,1235.1999999950594,1400 mm,1000.0,999.9250000000004,44916.901560501254,0.9170742595278976,0.5914685512911347,0.5914685512911347
38586,O8-P69,38587,33382,True,99.99999999974254,176.3999999992944,200 mm,1000.0,999.4900000000013,60.530431995248264,0.3364391580763208,0.02471808251378336,0.02471808251378336
38588,O8-P128,38589,31607,True,99.99999999944384,176.3999999992944,200 mm,1000.0,999.4900000000029,40.62921673062349,0.29681178759544496,0.020492820569189236,0.020492820569189236
38590,O21-P890,6583,9250,True,64.30055288132023,176.3999999992944,200 mm,999.6720671803052,1000.0,9.95429985807455,0.18812843833877915,0.010747415709275674,0.010747415709275674
38591,O21-P1302,12354,33216,True,100.00000000017306,176.3999999992944,200 mm,999.4899999999991,1000.0,26.45939280000032,0.25886901343246216,0.01679076272377775,0.01679076272377775
38592,O9-P612,6221,38593,True,99.99999999981898,176.3999999992944,200 mm,999.4900000000009,1000.0,11.821545259999926,0.1991409592114757,0.011615964747787524,0.011615964747787524
38596,O2-P918,17851,33073,True,99.99999999989082,176.3999999992944,200 mm,1000.0,999.4900000000006,54.902565568911164,0.3263294269542621,0.02360430319216619,0.02360430319216619
38599,O3-P176,38600,24168,True,99.9999999998909,176.3999999992944,200 mm,999.4900000000006,1000.0,995.0471291169963,0.7470660722635626,0.10645111008779273,0.10645111008779273
38601,O8-P148,38602,34075,True,100.63011170983988,176.3999999992944,200 mm,999.4867864302798,1000.0,0.13091593887314162,0.038991425448852986,0.0016919343324821004,0.0016919343324821004
38603,O22-P77,22288,20266,True,99.99999999982631,176.3999999992944,200 mm,999.4900000000009,1000.0,6.505534581243323,0.16319429100337626,0.008878989571503928,0.008878989571503928
38604,O4-P1311,3197,18873,True,99.99999999986812,176.3999999992944,200 mm,999.4900000000007,1000.0,23.6752585923337,0.2497700562278848,0.01595143977387989,0.01595143977387989
38608,O23-P107,38609,22401,True,99.99999999955823,176.3999999992944,200 mm,1000.0,999.4900000000023,5.860968879999682,0.15755010832430802,0.008475000864725395,0.008475000864725395
38611,O3-P1771,17627,446,True,99.99999999962574,176.3999999992944,200 mm,999.4900000000019,1000.0,4.907938299999731,0.14835073500167817,0.007831629520118679,0.007831629520118679
38614,O3-P1250,4651,1196,True,52.79964041324416,176.3999999992944,200 mm,999.7307218338924,1000.0,116.93040056545348,0.41209555402932474,0.03388400113091194,0.03388400113091194
38615,O9-P2975,38616,38617,True,99.99999999981289,176.3999999992944,200 mm,1000.0,999.4900000000009,90.61214868294324,0.3812105138109777,0.029958953473812104,0.029958953473812104
38618,O3-P1715,38619,37729,True,92.749075394824,176.3999999992944,200 mm,999.5269797154864,1000.0,83.9291979979759,0.37232968311781445,0.02887825946341285,0.02887825946341285
38620,O12-P187,38621,38622,True,99.9999999996928,176.3999999992944,200 mm,1000.0,999.4900000000016,445.86802822246335,0.6091366869010508,0.0667405519536499,0.0667405519536499
38624,O3-P313,38625,38626,True,99.99999999994569,246.999999999012,280 mm,1000.0,999.6250000000002,1786.0638746468435,0.7718794026905468,0.13494658605822984,0.13494658605822984
38627,O21-P1044,24414,9002,True,99.99999999994256,176.3999999992944,200 mm,999.4900000000002,1000.0,18.50018901999996,0.2306006216000503,0.014243480594004928,0.014243480594004928
38628,O3-P1479,32383,34228,True,99.99999999981856,176.3999999992944,200 mm,999.4900000000009,1000.0,941.4753526137429,0.7379320967407014,0.1027040771244308,0.1027040771244308
38629,O9-P3385,24456,38630,True,99.99999999991343,176.3999999992944,200 mm,1000.0,999.4900000000005,54.57212895936534,0.32571293005943264,0.023537189281196767,0.023537189281196767
38631,O22-P127,15334,38632,True,83.08063440071217,176.3999999992944,200 mm,999.5762887645564,1000.0,0.9574131269414481,0.08357411298463263,0.0038440620225226943,0.0038440620225226943
38633,O3-P2616,38634,17786,True,105.15068870491876,176.3999999992944,200 mm,999.463731487605,1000.0,6.855943255867542,0.16610015982122847,0.009089716381600523,0.009089716381600523
38635,O3-P2187,38636,1704,True,104.5355488255733,176.3999999992944,200 mm,999.4668687009896,1000.0,688.842679000921,0.6840702883474638,0.08499758732959768,0.08499758732959768
38639,O3-P3211,38640,38641,True,99.99999999951281,176.3999999992944,200 mm,1000.0,999.4900000000025,0.07199999999964922,0.030409202476511268,0.0013399190332039706,0.0013399190332039706
38643,O3-P3343,38644,38645,True,99.9999999998254,176.3999999992944,200 mm,999.4900000000009,1000.0,19.53408109089491,0.23470960585552778,0.014602730061584161,0.014602730061584161
38646,O9-P3637,26141,37293,True,99.9999999998037,176.3999999992944,200 mm,999.490000000001,1000.0,0.5165544785207397,0.06656435987261047,0.0029619767658815,0.0029619767658815
38647,O2-P520,10761,38648,True,58.95626552717251,176.3999999992944,200 mm,999.6993230458114,1000.0,64.34848371746514,0.3429157062856778,0.025444790881880796,0.025444790881880796
38650,O10-P119,2600,38651,True,53.81080854208656,176.3999999992944,200 mm,999.7255648764353,1000.0,7.587203123421387,0.17184544828474904,0.009511813468606946,0.009511813468606946
38654,O15-P94,38655,38217,True,99.99999999988482,176.3999999992944,200 mm,1000.0,999.4900000000006,151.6551860196644,0.4457541591531211,0.03847385664671834,0.03847385664671834
38656,O9-P1497,25234,38657,True,99.99999999982867,176.3999999992944,200 mm,999.4900000000009,1000.0,9.756329459999877,0.18687803662529445,0.010650474196596753,0.010650474196596753
38658,O9-P2350,21568,27769,True,99.99999999971416,220.5999999991176,250 mm,999.625000000001,1000.0,1172.7206132512774,0.6957955156665135,0.11209945249532881,0.11209945249532881
38659,O3-P3226,38660,21090,True,67.55377321862312,176.3999999992944,200 mm,999.655475756585,1000.0,14.38566927671741,0.21242161045979985,0.012698690365148193,0.012698690365148193
38661,O9-P1530,25499,38662,True,99.9999999997194,176.3999999992944,200 mm,999.4900000000015,1000.0,3.363161908318266,0.13033908813036296,0.006626508404116785,0.006626508404116785
38663,O21-P208,428,38664,True,99.97597558776681,176.3999999992944,200 mm,999.4901225245023,1000.0,0.14398270242356911,0.0405248664958322,0.0017570845803695384,0.0017570845803695384
38665,O9-P1395,20557,8664,True,99.99999999975043,176.3999999992944,200 mm,999.4900000000013,1000.0,12.197714622745949,0.20120877804430348,0.011782009694213178,0.011782009694213178
38666,O6-P165,9569,38667,True,84.16897200303613,176.3999999992944,200 mm,1000.0,999.5707382427845,122.38868151849739,0.41784099713145323,0.03464372219591053,0.03464372219591053
38668,O1-P819,372,38669,True,99.99999999986326,176.3999999992944,200 mm,1000.0,999.4900000000007,10.734732399999901,0.19289415668796386,0.01112002904899356,0.01112002904899356
38670,O21-P337,15613,16359,True,99.9999999998466,176.3999999992944,200 mm,1000.0,999.4900000000008,41.516928494680876,0.29884892450320855,0.020700949220993758,0.020700949220993758
38673,O6-P89,38674,33136,True,99.99999999994418,277.99999999888803,315 mm,1000.0,999.7300000000001,2339.0618453394877,0.7268657181000259,0.16394074587564328,0.16394074587564328
38675,O4-P958,32032,21216,True,99.9999999998869,176.3999999992944,200 mm,999.4900000000006,1000.0,179.26303809925122,0.46858615710497403,0.041787614514961866,0.041787614514961866
38676,O8-P48,34110,33848,True,99.99999999977796,176.3999999992944,200 mm,1000.0,999.4900000000011,163.04364315020416,0.45552448759542136,0.039871233864667954,0.039871233864667954
38677,O9-P1491,19148,21346,True,99.9999999998116,176.3999999992944,200 mm,999.4900000000009,1000.0,22.346051003248053,0.24515546873207453,0.0155328364293979,0.0155328364293979
38678,O3-P844,32771,31994,True,100.00000000029372,176.3999999992944,200 mm,1000.0,999.4899999999985,1013.1091712157498,0.7499826755841165,0.10772088253123181,0.10772088253123181
38679,O1-P1954,11424,3005,True,71.33995028887234,176.3999999992944,200 mm,1000.0,999.6361662535268,612.1287694840416,0.6634697854633096,0.07944888879744805,0.07944888879744805
38680,O9-P10,36196,33266,True,99.99999999952448,441.1999999982352,500 mm,999.8450000000007,1000.0,4082.0675460965786,0.6768654768055783,0.20553750279473929,0.20553750279473929
38681,O3-P3353,32073,38682,True,99.99999999972216,176.3999999992944,200 mm,999.4900000000014,1000.0,48.09413058289161,0.3130425752780602,0.0221781111472183,0.0221781111472183
38683,O3-P1661,26208,22995,True,99.99999999983692,176.3999999992944,200 mm,999.4900000000008,1000.0,19.972512719024294,0.2364055854762352,0.01475209757840018,0.01475209757840018
38684,O9-P249,38685,19691,True,99.99999999989976,176.3999999992944,200 mm,1000.0,999.4900000000005,47.85340560423763,0.31254857930346147,0.022125900488035945,0.022125900488035945
38686,O12-P208,34633,38687,True,99.99999999987537,176.3999999992944,200 mm,1000.0,999.4900000000007,213.54245818423593,0.4934787583836595,0.04560073580432877,0.04560073580432877
38688,O3-P95,36329,3369,True,81.93835152558121,555.7999999977768,630 mm,999.897577060593,1000.0,6581.803042207361,0.7007201691137956,0.2552122299442279,0.2552122299442279
38689,O8-P33,33556,8081,True,75.22909922182293,176.3999999992944,200 mm,1000.0,999.6163315939687,377.02636135270376,0.5813283327731525,0.06104638570407944,0.06104638570407944
38692,O21-P1211,38693,18462,True,99.99999999984745,176.3999999992944,200 mm,999.4900000000008,1000.0,31.614902894821167,0.27405724117692204,0.018233261301920038,0.018233261301920038
38694,O2-P53,7597,13599,True,99.99999999963917,277.99999999888803,315 mm,999.7300000000009,1000.0,2649.2703140217263,0.7461535875418062,0.17817685440257136,0.17817685440257136
38697,O10-P331,22833,21487,True,99.99999999999017,176.3999999992944,200 mm,999.49,1000.0,0.35862155262659356,0.05798412862297551,0.002544931433580427,0.002544931433580427
38699,O24-P161,38700,38701,True,99.999999999873,176.3999999992944,200 mm,1000.0,999.4900000000007,3.9544976399999086,0.13780348851531996,0.0071171267056068565,0.0071171267056068565
38702,O19-P84,10668,8479,True,57.42816830855267,176.3999999992944,200 mm,1000.0,999.7071163416264,23.62195883737774,0.24958860819687784,0.015934890468144544,0.015934890468144544
38703,O9-P1482,4965,11592,True,87.9055854818544,176.3999999992944,200 mm,999.5516815140426,1000.0,40.44069573415951,0.2963750585843085,0.020448327105639347,0.020448327105639347
38704,O9-P1289,2796,2229,True,98.5849785571097,176.3999999992944,200 mm,999.4972166093587,1000.0,2.711100495683852,0.12096564927160329,0.0060282327672872464,0.0060282327672872464
38706,O21-P1188,23039,28843,True,99.99999999983164,176.3999999992944,200 mm,999.4900000000008,1000.0,7.344615019999878,0.16998417842456606,0.00937427519065467,0.00937427519065467
38710,O19-P4,32088,11210,True,99.9999999998525,176.3999999992944,200 mm,1000.0,999.4900000000008,461.54897531444664,0.6149604018160816,0.06799429045805434,0.06799429045805434
38711,O12-P402,21316,33548,True,99.99999999998694,176.3999999992944,200 mm,999.4900000000001,1000.0,85.61822807765681,0.3746218194873509,0.029155190063418542,0.029155190063418542
38712,O18-P31,21156,11539,True,99.99999999984442,176.3999999992944,200 mm,999.4900000000008,1000.0,72.8973748495867,0.35646359004236394,0.026998816659732246,0.026998816659732246
38713,O11-P94,38714,34542,True,99.99999999999608,220.5999999991176,250 mm,1000.0,999.625,1377.5944127927562,0.7232347661909727,0.12363936980304695,0.12363936980304695
38716,O10-P211,38717,18249,True,99.9999999999371,176.3999999992944,200 mm,999.4900000000004,1000.0,2.785890799999955,0.12211510194424134,0.006100524916301281,0.006100524916301281
38718,O9-P3294,38719,5924,True,60.92689291992856,176.3999999992944,200 mm,1000.0,999.6892728461083,0.5327200029023486,0.06733637364070623,0.0030004339382225693,0.0030004339382225693
38720,O3-P2360,38446,34246,True,99.9999999996731,176.3999999992944,200 mm,1000.0,999.4900000000017,7.344615019999765,0.16998417842456343,0.00937427519065467,0.00937427519065467
38721,O3-P1726,24261,38722,True,100.00000000017606,176.3999999992944,200 mm,999.4899999999991,1000.0,38.97548776000053,0.29292991105887684,0.020098894574792144,0.020098894574792144
38723,O10-P309,25105,19350,True,99.99999999960752,176.3999999992944,200 mm,999.490000000002,1000.0,1.7724815724437453,0.1042178135875988,0.005009356256610686,0.005009356256610686
38724,O12-P113,38725,22046,True,99.99999999989731,176.3999999992944,200 mm,1000.0,999.4900000000006,4.283203060000138,0.14162167729832528,0.007372917301325572,0.007372917301325572
38726,O21-P550,4409,38727,True,99.99999999963464,176.3999999992944,200 mm,1000.0,999.4900000000018,0.33207733304483494,0.056302187186474485,0.0024654397016917917,0.0024654397016917917
38729,O1-P1850,17297,24126,True,99.99999999975059,176.3999999992944,200 mm,999.4900000000013,1000.0,27.43781845627481,0.2619043841412119,0.017074885119080743,0.017074885119080743
38733,O21-P231,6268,36350,True,99.9999999997212,176.3999999992944,200 mm,999.4900000000014,1000.0,9.0691151378823,0.1823942269326233,0.010305664534515112,0.010305664534515112
38734,O16-P134,6826,38735,True,76.35900864371281,176.3999999992944,200 mm,999.610569055917,1000.0,44.84709741561063,0.30622296379909064,0.021462455654127553,0.021462455654127553
38736,O12-P409,38737,38738,True,99.9999999999534,176.3999999992944,200 mm,999.4900000000002,1000.0,85.11422807765693,0.3739413493935607,0.029072833021148378,0.029072833021148378
38739,O3-P2566,19283,4979,True,61.44905735091907,176.3999999992944,200 mm,1000.0,999.6866098075103,72.06185156760469,0.3551921965261562,0.026851010391811602,0.026851010391811602
38740,O9-P1327,38741,18417,True,94.65923857396163,176.3999999992944,200 mm,999.5172378832727,1000.0,13.183687022113814,0.20642361176226748,0.012204913128915694,0.012204913128915694
38742,O9-P2824,12039,34254,True,65.1083161488572,176.3999999992944,200 mm,1000.0,999.6679475876408,768.7422064437332,0.703216921077078,0.09065460820100898,0.09065460820100898
38743,O9-P3094,4346,33620,True,80.15886754856606,176.3999999992944,200 mm,1000.0,999.5911897755024,87.97540349203142,0.37776591346521843,0.029537305700827018,0.029537305700827018
38748,O4-P1054,38749,31869,True,91.01752875998493,176.3999999992944,200 mm,1000.0,999.5358106033241,339.96376761201753,0.5645725414675954,0.05782574946225601,0.05782574946225601
38752,O1-P349,25510,27725,True,69.0010837332632,176.3999999992944,200 mm,999.6480944729603,1000.0,11.988706001132961,0.20006548073333175,0.01169008781662664,0.01169008781662664
38753,O3-P59,38188,103,True,99.99999999986557,176.3999999992944,200 mm,1000.0,999.4900000000007,418.0737090314146,0.5983734027170626,0.06448131373151897,0.06448131373151897
38754,O24-P167,23922,29967,True,99.99999999980048,176.3999999992944,200 mm,999.490000000001,1000.0,53.20190707406646,0.3231273141462148,0.023256711657288487,0.023256711657288487
38755,O9-P1546,24746,20982,True,99.99999999986056,176.3999999992944,200 mm,999.4900000000007,1000.0,3.7921035454207903,0.13583535784110357,0.006986550938571184,0.006986550938571184
38760,O10-P159,35081,38761,True,99.99999999970176,176.3999999992944,200 mm,999.4900000000015,1000.0,71.53020521272119,0.3543776010217813,0.026756525193002173,0.026756525193002173
38763,O2-P985,18308,3568,True,99.99999999992825,176.3999999992944,200 mm,999.4900000000004,1000.0,7.3446150199999485,0.1699841784245636,0.009374275190654825,0.009374275190654825
38765,O21-P362,14670,38766,True,99.99999999981296,176.3999999992944,200 mm,1000.0,999.4900000000009,203.1657263748264,0.4862875431546669,0.04447672556858554,0.04447672556858554
38767,O15-P136,25581,38768,True,68.98718492191304,176.3999999992944,200 mm,999.6481653568983,1000.0,45.50729694187883,0.3076376920507369,0.02161001412835272,0.02161001412835272
38769,O9-P149,35901,15928,True,99.99999999970119,176.3999999992944,200 mm,1000.0,999.4900000000015,7.81654688663473,0.1735672013157166,0.009639718976501553,0.009639718976501553
38770,O4-P869,31744,13368,True,79.6150890893139,176.3999999992944,200 mm,999.5939630456445,1000.0,0.11699182325540952,0.037241228147169146,0.0016183997587745776,0.0016183997587745776
38771,O3-P2871,16948,13347,True,99.99999999976963,176.3999999992944,200 mm,999.4900000000011,1000.0,737.5629118572094,0.6960030961127796,0.08845841805402542,0.08845841805402542
38772,O21-P910,21219,37394,True,99.99999999998963,176.3999999992944,200 mm,999.49,1000.0,10.14166185999972,0.1892958609671653,0.010838232684176082,0.010838232684176082
