id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
38774,O15-P32,1539,5034,True,66.35854096092326,176.3999999992944,200 mm,999.6615714410993,1000.0,767.525207263962,0.7029412538536279,0.09056910971025718,0.09056910971025718
38779,O9-P3217,23107,20239,True,99.99999999982205,176.3999999992944,200 mm,999.4900000000009,1000.0,14.279701936836064,0.2119073556596516,0.012656046121509348,0.012656046121509348
38780,O3-P2665,38781,1764,True,104.705912055714,176.3999999992944,200 mm,1000.0,999.4659998485158,52.62280159677883,0.32202005638948505,0.023137094019947246,0.023137094019947246
38782,O22-P60,7045,38783,True,66.96113638673256,176.3999999992944,200 mm,999.6584982044277,1000.0,8.689970478150016,0.1798176695450135,0.01010951519517174,0.01010951519517174
38786,O4-P483,17021,38787,True,99.99999999962851,176.3999999992944,200 mm,999.4900000000019,1000.0,13.941952439999696,0.21025009605192727,0.012519013262495875,0.012519013262495875
38789,O1-P667,438,27562,True,100.00000000000556,176.3999999992944,200 mm,999.49,1000.0,20.163193900000003,0.23713496613616042,0.014816530891625311,0.014816530891625311
38790,O12-P135,38791,4164,True,113.27283053747972,176.3999999992944,200 mm,1000.0,999.4223085642589,93.58166818012745,0.38500281323136176,0.0304268287394027,0.0304268287394027
38792,O14-P93,426,33976,True,98.94543843328567,176.3999999992944,200 mm,999.4953782639902,1000.0,2.44248722416244,0.1166470405684015,0.005759321271472854,0.005759321271472854
38793,O8-P121,38794,11965,True,69.05470249839534,176.3999999992944,200 mm,1000.0,999.6478210172581,4.090661685798845,0.13941092592918636,0.007224415917550162,0.007224415917550162
38801,O1-P333,12367,38802,True,99.99999999968867,176.3999999992944,200 mm,999.4900000000016,1000.0,36.813944432500726,0.2876736177317666,0.019571062587891146,0.019571062587891146
38803,O4-P155,22859,11419,True,69.18781226532039,176.3999999992944,200 mm,999.6471421574469,1000.0,28.38596016908107,0.26477307110631515,0.01734531090063241,0.01734531090063241
38804,O16-P133,3439,5596,True,99.99999999978573,176.3999999992944,200 mm,999.4900000000011,1000.0,2.8987466799998454,0.12380986578230903,0.00620766203807223,0.00620766203807223
38807,O10-P68,33987,38808,True,99.99999999996884,277.99999999888803,315 mm,1000.0,999.7300000000001,2086.4113198001687,0.7081772996835688,0.15250994787545438,0.15250994787545438
38809,O9-P1205,26145,38810,True,72.20288050175195,176.3999999992944,200 mm,1000.0,999.6317653094411,0.5408387139612614,0.06771811847671341,0.0030195065259724222,0.0030195065259724222
38811,O4-P1439,38812,12207,True,81.54448929493189,176.3999999992944,200 mm,999.5841231045958,1000.0,14.70085201318454,0.21393555289890706,0.012824569591709585,0.012824569591709585
38816,O21-P703,33791,38817,True,99.99999999985567,176.3999999992944,200 mm,1000.0,999.4900000000007,1.4783024599998709,0.09771426043712644,0.004631298170109799,0.004631298170109799
38818,O1-P1063,34238,1548,True,103.99577535655725,176.3999999992944,200 mm,999.4696215456815,1000.0,838.5761062238233,0.7182734565834535,0.09553839882402486,0.09553839882402486
38819,O7-P486,1151,34174,True,71.17785866662888,176.3999999992944,200 mm,1000.0,999.6369929208001,1.5193097319958322,0.09867126486224807,0.004686304336080237,0.004686304336080237
38820,O12-P50,4755,38821,True,73.30903228316933,176.3999999992944,200 mm,999.6261239353558,1000.0,452.88664699806037,0.6117645671133736,0.06730347822481783,0.06730347822481783
38822,O6-P80,3364,38823,True,72.65421975126857,277.99999999888803,315 mm,1000.0,999.8038336066716,2437.7726157939633,0.7334295456823154,0.16843201898373952,0.16843201898373952
38824,O1-P5,31425,6983,True,99.99999999985553,1411.799999994353,1600 mm,1000.0,999.9250000000001,63064.65919585985,0.9944741487492194,0.6713566671622737,0.6713566671622737
38825,O3-P2552,38826,11026,True,68.83790627084397,176.3999999992944,200 mm,1000.0,999.6489266780187,7.814563232515008,0.17355246195105967,0.009638621259967143,0.009638621259967143
38827,O12-P195,38828,11782,True,99.99999999992723,176.3999999992944,200 mm,1000.0,999.4900000000004,410.5261030344331,0.5953469110275944,0.06385899934203612,0.06385899934203612
38829,O2-P1292,13577,24748,True,99.99999999978776,176.3999999992944,200 mm,1000.0,999.490000000001,206.50750452274497,0.48863359112319454,0.04484136966737523,0.04484136966737523
38830,O1-P1881,38831,3472,True,70.30009175100022,176.3999999992944,200 mm,999.6414695320699,1000.0,60.495342628500616,0.33637827893659966,0.024711300640787817,0.024711300640787817
38832,O9-P169,38833,18241,True,99.99999999987887,220.5999999991176,250 mm,1000.0,999.6250000000005,1540.2733571485119,0.7416398082167583,0.1327920708127239,0.1327920708127239
38834,O21-P48,32994,33059,True,99.99999999994158,441.1999999982352,500 mm,999.8450000000001,1000.0,4525.227676090921,0.6944940777837743,0.21827283368938075,0.21827283368938075
38835,O11-P274,30185,4641,True,121.6199635854544,176.3999999992944,200 mm,1000.0,999.3797381857141,5.728089340863196,0.15633325267696033,0.00838882392033226,0.00838882392033226
38838,O3-P1580,2063,38839,True,99.99999999980297,176.3999999992944,200 mm,1000.0,999.490000000001,564.5150810943668,0.6494158111340734,0.07592297912186191,0.07592297912186191
38840,O4-P581,804,20545,True,101.54417788552,176.3999999992944,200 mm,1000.0,999.4821246927838,1027.3909322359161,0.7522313745718767,0.10872794376903368,0.10872794376903368
38841,O3-P2857,4828,34343,True,99.99999999970996,794.1999999968234,900 mm,1000.0,999.9250000000002,14635.881805543726,0.7004387350026555,0.38973045827318165,0.38973045827318165
38842,O1-P1492,6153,14796,True,100.000000000125,176.3999999992944,200 mm,999.4899999999993,1000.0,69.91101990030265,0.35186917363746506,0.026466627926836857,0.026466627926836857
38843,O3-P3004,38844,5552,True,58.96252613080484,176.3999999992944,200 mm,1000.0,999.6992911167329,11.96151675881418,0.1999157245632521,0.011678068498360668,0.011678068498360668
38845,O4-P3,38846,20225,True,87.57110927668968,794.1999999968234,900 mm,1000.0,999.9343216680425,12796.5912005814,0.6774989380057685,0.3604255184211278,0.3604255184211278
38847,O1-P1010,36105,4100,True,72.01477607525094,1235.1999999950594,1400 mm,1000.0,999.9459889179435,46496.229902260864,0.9248038383274942,0.6036412303584706,0.6036412303584706
38848,O1-P1408,28224,23855,True,60.25589328411556,176.3999999992944,200 mm,1000.0,999.692694944251,147.4437069876987,0.4420011617297987,0.03794509164795363,0.03794509164795363
38849,O9-P376,23342,38850,True,99.99999999986774,176.3999999992944,200 mm,999.4900000000007,1000.0,4.621174368250852,0.14534077474742627,0.007625198107014898,0.007625198107014898
38854,O3-P2817,36750,12325,True,100.00000000013549,882.3999999964702,1000 mm,999.925,1000.0,15862.791112733803,0.7130989074460268,0.386317146559283,0.386317146559283
38855,O24-P195,4974,3091,True,53.92788378244857,176.3999999992944,200 mm,1000.0,999.7249677927095,545.6928523155643,0.6435586905223737,0.07450764385795586,0.07450764385795586
38861,O21-P965,2453,17026,True,99.99999999989392,176.3999999992944,200 mm,999.4900000000006,1000.0,18.745701119999925,0.23159080183823993,0.014329711396313925,0.014329711396313925
38863,O6-P178,16318,32211,True,99.99999999963207,176.3999999992944,200 mm,999.4900000000018,1000.0,12.674307878505497,0.20376514975165547,0.011988578257321476,0.011988578257321476
38864,O3-P3055,38865,765,True,99.99999999967267,176.3999999992944,200 mm,999.4900000000017,1000.0,71.85777203417565,0.3548800227639386,0.026814781348950784,0.026814781348950784
38866,O9-P1078,23407,38867,True,99.99999999977699,176.3999999992944,200 mm,1000.0,999.4900000000011,1.7829842399998395,0.10443578867372103,0.005022199401649536,0.005022199401649536
38869,O21-P1169,1281,18161,True,98.44261812762268,176.3999999992944,200 mm,1000.0,999.4979426475492,49.394034645009974,0.31567975971937934,0.02245781908910026,0.02245781908910026
38873,O14-P121,21617,18646,True,99.9999999997428,176.3999999992944,200 mm,1000.0,999.4900000000013,15.622717644411738,0.2182360532531213,0.01318488384505593,0.01318488384505593
38874,O4-P1576,7397,38875,True,101.74434539070307,176.3999999992944,200 mm,1000.0,999.4811038385075,2.1611760389849204,0.11175695750688819,0.005459993163209244,0.005459993163209244
38876,O12-P28,38877,38878,True,99.99999999972604,176.3999999992944,200 mm,999.4900000000014,1000.0,545.8846865485621,0.6436192998510185,0.07452213646618425,0.07452213646618425
38882,O12-P248,33559,33668,True,100.00000000004503,176.3999999992944,200 mm,1000.0,999.4899999999998,45.442599820340014,0.30749970951838757,0.02159560154103533,0.02159560154103533
38883,O1-P1101,10220,15135,True,77.4097637444063,176.3999999992944,200 mm,999.6052102049035,1000.0,8.59396746687378,0.1791528001273081,0.0100591356382019,0.0100591356382019
38884,O4-P307,38885,2468,True,101.11139483877766,176.3999999992944,200 mm,1000.0,999.4843318863223,20.668229360050738,0.23904344653440354,0.014985682791584054,0.014985682791584054
38886,O2-P9,7915,29264,True,99.99999999979887,1235.1999999950594,1400 mm,999.9250000000002,1000.0,39186.27370548596,0.8865702628349552,0.5465425659888349,0.5465425659888349
38887,O4-P815,3072,974,True,101.54957220287504,176.3999999992944,200 mm,1000.0,999.4820971817653,213.4665330879632,0.4934271257135362,0.0455925985581198,0.0455925985581198
38888,O6-P416,30729,38889,True,87.82679210123325,176.3999999992944,200 mm,999.5520833602837,1000.0,9.834162117756529,0.18737174117065578,0.01068870940988263,0.01068870940988263
38890,O3-P1012,34064,33070,True,99.99999999973708,176.3999999992944,200 mm,1000.0,999.4900000000014,3.402967999999811,0.13086893479081568,0.006660920680319387,0.006660920680319387
38891,O12-P13,38892,37910,True,99.9999999998867,176.3999999992944,200 mm,999.4900000000006,1000.0,626.1810277072725,0.6674227139817376,0.08047629633539306,0.08047629633539306
38893,O5-P223,38894,21565,True,99.99999999978665,176.3999999992944,200 mm,1000.0,999.490000000001,8.494712339999847,0.1784599148341757,0.010006736231153878,0.010006736231153878
38896,O4-P1407,9531,356,True,99.6754184980435,176.3999999992944,200 mm,999.49165536566,1000.0,56.48754387345121,0.3292497700864841,0.023923474248618338,0.023923474248618338
38898,O3-P2322,26474,23660,True,120.4844623549642,176.3999999992944,200 mm,1000.0,999.3855292419897,28.192448372895573,0.2641931948260136,0.017290497496136727,0.017290497496136727
38906,O9-P1732,24313,38907,True,99.99999999982172,176.3999999992944,200 mm,999.4900000000009,1000.0,4.054825779999945,0.138991523905056,0.007196366972978165,0.007196366972978165
38908,O12-P309,38909,38259,True,99.99999999978637,176.3999999992944,200 mm,1000.0,999.4900000000011,49.02385070772889,0.3149338966109528,0.02237854247660444,0.02237854247660444
38910,O14-P122,21617,3705,True,99.9999999998373,176.3999999992944,200 mm,999.4900000000008,1000.0,14.033766484411924,0.21070338378616693,0.012556434212244633,0.012556434212244633
38911,O9-P3396,939,36591,True,99.99999999968558,176.3999999992944,200 mm,999.4900000000016,1000.0,3.352026186572664,0.13019008674525206,0.0066168425289184155,0.0066168425289184155
38912,O11-P220,19546,894,True,101.7636697692974,176.3999999992944,200 mm,999.4810052841766,1000.0,16.28069584943325,0.2211970880358264,0.013435331893238396,0.013435331893238396
38914,O7-P83,27137,28385,True,99.99999999988984,176.3999999992944,200 mm,999.4900000000006,1000.0,10.405779855224457,0.19091609284624683,0.010964768827254551,0.010964768827254551
38915,O21-P401,38916,31863,True,100.00000000004243,176.3999999992944,200 mm,1000.0,999.4899999999998,758.9748381520823,0.7009911150625101,0.08996793311887549,0.08996793311887549
38917,O2-P498,15618,3346,True,54.08870500364368,176.3999999992944,200 mm,999.7241476044815,1000.0,7.311558887602623,0.16972724055388735,0.009355348536264897,0.009355348536264897
38918,O4-P94,38919,30517,True,103.32770698607406,626.3999999974943,710 mm,1000.0,999.8966722930139,8252.49902701269,0.680111544016847,0.29139786125769834,0.29139786125769834
38920,O7-P168,31093,34351,True,99.09474002966876,176.3999999992944,200 mm,1000.0,999.4946168258487,144.25991638767783,0.43911022196454,0.037540762402679034,0.037540762402679034
38921,O3-P2421,2078,28479,True,99.99999999977713,176.3999999992944,200 mm,999.4900000000011,1000.0,35.79715894559169,0.28512427865304635,0.01931735688735451,0.01931735688735451
38922,O2-P1169,32944,18389,True,99.9999999998359,176.3999999992944,200 mm,1000.0,999.4900000000008,0.1435408655362887,0.04047455835632476,0.0017549365227629778,0.0017549365227629778
38923,O3-P3344,38645,20731,True,99.99999999992936,176.3999999992944,200 mm,999.4900000000004,1000.0,9.790209150895036,0.18709327916634158,0.010667137215243835,0.010667137215243835
38924,O3-P1121,3018,31696,True,99.99999999964032,176.3999999992944,200 mm,999.4900000000018,1000.0,404.16977058373396,0.5927618508126146,0.06333179840248457,0.06333179840248457
38927,O3-P3112,14025,38928,True,99.99999999965489,176.3999999992944,200 mm,999.4900000000017,1000.0,33.05568429726432,0.27798205176517776,0.01861452137431281,0.01861452137431281
38929,O9-P865,32844,33934,True,99.99999999980477,176.3999999992944,200 mm,1000.0,999.490000000001,126.09146938193584,0.42163104160604803,0.03515012206001602,0.03515012206001602
38930,O24-P42,208,19609,True,71.74859160242777,176.3999999992944,200 mm,999.6340821828276,1000.0,748.5754388513576,0.6985873705422009,0.08923554578681772,0.08923554578681772
38933,O3-P2037,38934,26300,True,99.9999999998741,176.3999999992944,200 mm,1000.0,999.4900000000007,37.62180265524175,0.2896633820413528,0.019770121487498238,0.019770121487498238
38935,O24-P301,28003,30342,True,99.99999999979165,176.3999999992944,200 mm,1000.0,999.490000000001,97.06697179633791,0.389342572092601,0.03096699972732279,0.03096699972732279
38936,O21-P319,28526,21064,True,99.99999999978807,176.3999999992944,200 mm,1000.0,999.490000000001,19.280234167646725,0.2337152897058019,0.014515454787078812,0.014515454787078812
38937,O22-P125,4508,23344,True,114.7756678602698,176.3999999992944,200 mm,1000.0,999.4146440939127,4.5007052608593945,0.14403748633594168,0.0075364402041270045,0.0075364402041270045
38938,O4-P1249,15945,17353,True,100.0000000002484,176.3999999992944,200 mm,999.4899999999988,1000.0,6.1334157800001785,0.1599861489941442,0.008648501757802487,0.008648501757802487
38939,O3-P1288,4261,12653,True,100.000000000276,176.3999999992944,200 mm,999.4899999999986,1000.0,1.944327420000199,0.10767851604920688,0.0052145716930532635,0.0052145716930532635
38940,O9-P2714,8193,34426,True,74.8526864843688,176.3999999992944,200 mm,1000.0,999.6182512989297,191.46020978383655,0.4778296675465672,0.04317831078569517,0.04317831078569517
38942,O3-P1549,38943,21906,True,73.00457759759561,176.3999999992944,200 mm,1000.0,999.6276766542522,0.05256329587026884,0.026553807833102662,0.001188929402039553,0.001188929402039553
38946,O24-P45,745,18878,True,101.11374241909988,176.3999999992944,200 mm,999.4843199136626,1000.0,352.10832022941037,0.5702201384368378,0.05889491229872906,0.05889491229872906
38947,O9-P2395,5639,13433,True,78.15986900380803,176.3999999992944,200 mm,999.6013846680805,1000.0,447.4144656510532,0.6097187050312429,0.06686483458368583,0.06686483458368583
38948,O21-P690,19368,38949,True,99.99999999974033,176.3999999992944,200 mm,999.4900000000014,1000.0,31.551535312072673,0.2738817121878601,0.018216292181700997,0.018216292181700997
38950,O3-P2956,38951,38952,True,99.99999999984625,176.3999999992944,200 mm,1000.0,999.4900000000008,24.42583857443621,0.25229494051259155,0.01618248890819369,0.01618248890819369
38953,O3-P2226,38954,24778,True,87.394128282408,176.3999999992944,200 mm,1000.0,999.5542899457597,20.403623392363336,0.2380477028080216,0.014897327690971095,0.014897327690971095
38957,O3-P2499,38958,30435,True,93.86640101204279,176.3999999992944,200 mm,1000.0,999.5212813548386,344.29821582242886,0.5666066837578696,0.05820897270194734,0.05820897270194734
38959,O4-P1166,12049,3175,True,59.63246001559678,176.3999999992944,200 mm,999.6958744539205,1000.0,21.61344330680577,0.24252821902544383,0.015296626675245433,0.015296626675245433
38960,O9-P2346,15558,31141,True,91.73371833942952,220.5999999991176,250 mm,1000.0,999.6559985562271,1184.3120004618888,0.6974872235511101,0.11275702442193695,0.11275702442193695
38961,O1-P1957,11384,7357,True,99.9999999999162,176.3999999992944,200 mm,1000.0,999.4900000000005,558.6974793194852,0.6476246049541194,0.0754869308256006,0.0754869308256006
38962,O9-P979,8473,38963,True,99.99999999986576,176.3999999992944,200 mm,999.4900000000007,1000.0,1.5003722200005831,0.09823154436363997,0.004661003424052523,0.004661003424052523
38964,O21-P953,10321,8068,True,99.9999999999256,176.3999999992944,200 mm,999.4900000000004,1000.0,15.383300954941367,0.21713677743875126,0.013092395757515132,0.013092395757515132
38965,O9-P548,11554,32047,True,99.99999999988782,176.3999999992944,200 mm,1000.0,999.4900000000006,22.01514145575729,0.2439764658714308,0.015426645416502514,0.015426645416502514
38966,O1-P814,38967,11891,True,100.00000000004653,176.3999999992944,200 mm,1000.0,999.4899999999998,47.70183131314121,0.3122366112373046,0.022092958318104705,0.022092958318104705
38968,O4-P1245,15945,27713,True,99.99999999999118,176.3999999992944,200 mm,1000.0,999.49,27.825672364842738,0.2630862822499593,0.0171860758902957,0.0171860758902957
38969,O11-P308,31781,38970,True,99.99999999980255,176.3999999992944,200 mm,999.490000000001,1000.0,38.77441182000041,0.29244990294170853,0.020050427314766854,0.020050427314766854
38976,O4-P1529,22557,5430,True,59.00655704882571,176.3999999992944,200 mm,1000.0,999.699066559051,168.48521834970924,0.4600120410083879,0.04052331975316792,0.04052331975316792
38977,O9-P1131,38978,38979,True,99.99999999983807,277.99999999888803,315 mm,1000.0,999.7300000000005,2520.6344519099785,0.7386309798976596,0.17222584234530747,0.17222584234530747
38980,O5-P73,38981,16330,True,86.68642521598332,176.3999999992944,200 mm,999.5578992313984,1000.0,18.51989924710738,0.23068045767584705,0.014250425178243797,0.014250425178243797
38982,O3-P1428,34322,38983,True,99.99999999972083,246.999999999012,280 mm,1000.0,999.625000000001,2167.821684568373,0.8060918216915882,0.15279725135402572,0.15279725135402572
38986,O9-P2301,304,2723,True,77.92697956240326,176.3999999992944,200 mm,999.6025724042318,1000.0,76.9926756133195,0.36254601162638056,0.0277116409407137,0.0277116409407137
38987,O9-P1748,24738,19711,True,99.99999999981256,176.3999999992944,200 mm,999.4900000000009,1000.0,2.027415219999865,0.10927655186418274,0.005310274407963885,0.005310274407963885
38988,O9-P917,38989,3166,True,54.25129424912918,176.3999999992944,200 mm,1000.0,999.7233183993294,6.382672331859371,0.16214956040056577,0.008803682328557442,0.008803682328557442
38990,O2-P1584,9446,19389,True,100.00000000002414,176.3999999992944,200 mm,999.4899999999999,1000.0,48.900692540977346,0.31468485157828074,0.022352101414697262,0.022352101414697262
38991,O24-P248,28626,3343,True,61.93110684471117,176.3999999992944,200 mm,999.684151355092,1000.0,21.862440116928195,0.24342815775511076,0.015377365358569586,0.015377365358569586
38992,O1-P613,11499,7663,True,61.181304496840895,176.3999999992944,200 mm,999.6879753470661,1000.0,17.0407348102715,0.22451396570572815,0.013718165683369463,0.013718165683369463
38993,O2-P170,25059,14491,True,99.99999999986537,176.3999999992944,200 mm,999.4900000000007,1000.0,18.007808759999904,0.2285864025784132,0.014068737746639021,0.014068737746639021
38995,O9-P2768,38996,37510,True,78.77871049065193,176.3999999992944,200 mm,1000.0,999.5982285764977,4.4855876715533505,0.1438722315309225,0.007525212872327657,0.007525212872327657
38997,O9-P1310,21247,37133,True,99.99999999966526,176.3999999992944,200 mm,1000.0,999.4900000000017,0.316426319999759,0.0552676513374613,0.002416918602144468,0.002416918602144468
38998,O11-P254,38999,16218,True,100.0000000000364,176.3999999992944,200 mm,1000.0,999.4899999999998,0.49598844000013687,0.06555815944925208,0.002912083087044593,0.002912083087044593
39000,O21-P533,34003,39001,True,99.99999999987116,176.3999999992944,200 mm,1000.0,999.4900000000007,228.68092599196814,0.5035024377109331,0.04719917208265646,0.04719917208265646
39002,O21-P34,4043,39003,True,99.9999999997171,494.1999999980232,560 mm,999.8450000000005,1000.0,4808.925313531899,0.703533709605831,0.21300312215878284,0.21300312215878284
39004,O1-P730,39005,7543,True,99.99999999991628,176.3999999992944,200 mm,999.4900000000005,1000.0,14.617691379999938,0.2135383423896286,0.012791494249451743,0.012791494249451743
39006,O1-P1024,36206,17756,True,99.9999999999242,1235.1999999950594,1400 mm,1000.0,999.9250000000001,45784.070036598365,0.9213520548975367,0.5981614635563121,0.5981614635563121
39009,O9-P205,33663,16546,True,99.9999999997917,176.3999999992944,200 mm,999.490000000001,1000.0,632.8209303618415,0.6692613396457154,0.08095988324601461,0.08095988324601461
39011,O11-P297,33878,33712,True,99.99999999982337,176.3999999992944,200 mm,999.4900000000009,1000.0,53.138946191549245,0.32300735532631847,0.02324373817034802,0.02324373817034802
39012,O1-P944,13475,410,True,81.94392219701862,176.3999999992944,200 mm,999.5820859967952,1000.0,28.499771823981856,0.26511280297011763,0.01737745963962469,0.01737745963962469
39013,O9-P1315,3848,17082,True,101.92044810260484,176.3999999992944,200 mm,999.4802057146767,1000.0,3.618129820419897,0.13366089586353896,0.006843296722543387,0.006843296722543387
39014,O9-P268,37689,27335,True,80.96008821420276,176.3999999992944,200 mm,1000.0,999.5871035501076,150.2486752858613,0.4445095704737765,0.038298018085995485,0.038298018085995485
39016,O3-P1699,39017,36916,True,73.16568181575197,176.3999999992944,200 mm,1000.0,999.6268550227396,2.4706461109073414,0.11711470634067644,0.005788235753567006,0.005788235753567006
39020,O3-P1427,38983,39021,True,99.99999999972083,246.999999999012,280 mm,1000.0,999.625000000001,2167.8936845683725,0.8060974291178332,0.15280065735860832,0.15280065735860832
39022,O1-P1077,7891,22566,True,94.25018782838504,176.3999999992944,200 mm,999.5193240420753,1000.0,74.0509002255517,0.35820153455979337,0.027201527907079873,0.027201527907079873
39023,O8-P191,39024,33040,True,99.99999999974018,176.3999999992944,200 mm,1000.0,999.4900000000014,1.9783942834242354,0.10833930883884804,0.0052540731257121704,0.0052540731257121704
39027,O3-P2127,39028,9964,True,68.5673452286648,176.3999999992944,200 mm,999.6503065393338,1000.0,40.67191724642134,0.2969105056645095,0.02050288401224401,0.02050288401224401
39029,O21-P394,39030,29306,True,99.99999999992906,176.3999999992944,200 mm,1000.0,999.4900000000004,130.8460322582749,0.4263780086757119,0.03579032843850785,0.03579032843850785
39031,O4-P1458,34931,20663,True,104.21623202149634,176.3999999992944,200 mm,999.4684972166904,1000.0,8.652862618538885,0.17956129192882084,0.01009007707041889,0.01009007707041889
39033,O21-P679,39034,22460,True,64.81862483182172,176.3999999992944,200 mm,1000.0,999.6694250133577,10.106793909878911,0.18907975782381037,0.010821398952218486,0.010821398952218486
39036,O3-P2959,12494,16813,True,99.99999999991313,176.3999999992944,200 mm,999.4900000000005,1000.0,7.325905119999937,0.16983885013107278,0.009363568182425673,0.009363568182425673
39039,O20-P54,39040,2987,True,51.00013803619579,176.3999999992944,200 mm,1000.0,999.7398992960154,0.03672009938606097,0.022647989184855305,0.0010406268267024153,0.0010406268267024153
39041,O9-P2245,2201,3578,True,112.42382522145168,176.3999999992944,200 mm,1000.0,999.4266384913706,0.40175916644472764,0.060546828082763016,0.0026674837763819427,0.0026674837763819427
39042,O12-P232,39043,39044,True,99.9999999999394,176.3999999992944,200 mm,1000.0,999.4900000000004,55.30841416579711,0.3270829586641398,0.023686460248013973,0.023686460248013973
39045,O9-P3537,15098,5530,True,71.20802333615603,176.3999999992944,200 mm,999.6368390809856,1000.0,11.463451381231394,0.1971290403393775,0.011455306196289828,0.011455306196289828
39046,O9-P3099,7834,33770,True,100.00000000033972,176.3999999992944,200 mm,1000.0,999.4899999999983,73.3275399417683,0.35711402205637455,0.027074591905304944,0.027074591905304944
39047,O9-P1584,26126,32866,True,81.21205687232313,176.3999999992944,200 mm,1000.0,999.5858185099512,28.472700069241277,0.265032080635243,0.017369818547351337,0.017369818547351337
39048,O9-P1843,25236,20214,True,100.000000000077,176.3999999992944,200 mm,999.4899999999996,1000.0,1.3875471318176138,0.09552956658242723,0.0045065407759909675,0.0045065407759909675
39049,O9-P2115,34531,34328,True,100.00000000004304,176.3999999992944,200 mm,999.4899999999998,1000.0,60.98173405108266,0.3372198834373769,0.024805135387302876,0.024805135387302876
39050,O21-P993,13333,39051,True,71.27231630313916,176.3999999992944,200 mm,999.636511186854,1000.0,436.5662094207955,0.6055992646790006,0.06598992501665196,0.06598992501665196
39052,O11-P280,31383,39053,True,99.9999999999291,176.3999999992944,200 mm,1000.0,999.4900000000004,5.316013388369812,0.1524298368475218,0.008114595319267663,0.008114595319267663
39054,O1-P1906,39055,3323,True,53.606353833381256,176.3999999992944,200 mm,1000.0,999.7266075954498,3.4324652547600345,0.13125879988411865,0.0066862819168069885,0.0066862819168069885
39056,O4-P382,39057,31552,True,99.99999999982356,176.3999999992944,200 mm,999.4900000000009,1000.0,622.2185521315382,0.6663166278450049,0.08018714239221798,0.08018714239221798
39058,O21-P1131,39059,9476,True,99.99999999985694,176.3999999992944,200 mm,999.4900000000007,1000.0,20.435224049134337,0.23816709961272212,0.014907910513964085,0.014907910513964085
39062,O18-P24,39063,5273,True,57.71308000292363,176.3999999992944,200 mm,999.705663291985,1000.0,79.68956709564428,0.36642358105557327,0.028171034122701524,0.028171034122701524
39064,O21-P66,39065,39066,True,99.9999999997515,313.1999999987472,355 mm,999.7300000000007,1000.0,3544.9833499374213,0.8025714021075426,0.1972976551041683,0.1972976551041683
39067,O9-P1184,39068,39069,True,47.72820042518392,277.99999999888803,315 mm,1000.0,999.871133858852,2439.5706763043063,0.7335453869702486,0.1685140832557314,0.1685140832557314
39070,O9-P1124,34119,33851,True,99.99999999989757,277.99999999888803,315 mm,1000.0,999.7300000000002,2521.1384519099784,0.7386617627699917,0.17224900031830842,0.17224900031830842
39071,O4-P125,7119,29554,True,103.2882860842296,176.3999999992944,200 mm,999.4732297409704,1000.0,872.5655626626582,0.7250862142677797,0.09790549698365394,0.09790549698365394
39075,O2-P1023,39076,18926,True,99.99999999998792,176.3999999992944,200 mm,1000.0,999.49,20.905084539999994,0.23992712034878802,0.015064277583805501,0.015064277583805501
39077,O20-P106,279315,39079,True,100.00000000004133,176.3999999992944,200 mm,999.4899999999998,1000.0,120.09046928791065,0.41544554919342797,0.034325813789279874,0.034325813789279874
39080,O4-P378,39081,39082,True,77.98235836961578,176.3999999992944,200 mm,999.6022899723149,1000.0,662.5254387518532,0.6772660558163877,0.08310966750674084,0.08310966750674084
39083,O10-P399,39084,39085,True,99.9999999998912,176.3999999992944,200 mm,999.4900000000006,1000.0,59.461370664984244,0.334572758978904,0.02451058180547535,0.02451058180547535
39086,O2-P1239,39087,14221,True,99.99999999978967,176.3999999992944,200 mm,1000.0,999.490000000001,15.110071639999848,0.21586739158650672,0.012985925314356694,0.012985925314356694
39089,O3-P1289,11437,8027,True,64.56872553469003,176.3999999992944,200 mm,999.670699499773,1000.0,60.420926482608884,0.3362490840701205,0.024696911487856067,0.024696911487856067
39090,O21-P1323,17662,9827,True,99.9999999996902,176.3999999992944,200 mm,999.4900000000016,1000.0,21.87147153182413,0.24346066257579224,0.015380284918489799,0.015380284918489799
39091,O19-P42,34172,26014,True,115.0347623035904,176.3999999992944,200 mm,1000.0,999.4133227122517,77.08135307243855,0.36267507664160037,0.02772686942362952,0.02772686942362952
39092,O9-P475,32764,33209,True,100.00000000025749,176.3999999992944,200 mm,1000.0,999.4899999999986,20.151663400000015,0.2370909996941401,0.01481264357244114,0.01481264357244114
39095,O3-P2821,33748,32419,True,99.99999999963015,882.3999999964702,1000 mm,999.9250000000003,1000.0,15783.803707325747,0.7121938981373863,0.38522453684031127,0.38522453684031127
39098,O21-P668,39099,10040,True,60.05771331422646,176.3999999992944,200 mm,1000.0,999.6937056620975,4.227297113586243,0.1409870040150387,0.007330173074081347,0.007330173074081347
39100,O8-P86,15399,37020,True,99.99999999997036,176.3999999992944,200 mm,1000.0,999.4900000000001,212.19579913522327,0.49256086408504435,0.045456222155652516,0.045456222155652516
39102,O23-P76,39103,28749,True,99.99999999956839,176.3999999992944,200 mm,999.4900000000022,1000.0,0.07199999999968924,0.03040920247651739,0.0013399190332042837,0.0013399190332042837
39107,O9-P526,6061,20352,True,99.99999999967072,176.3999999992944,200 mm,1000.0,999.4900000000017,8.917633206261355,0.18137402688956614,0.010227824483077663,0.010227824483077663
39108,O12-P541,25692,37846,True,99.99999999972515,176.3999999992944,200 mm,1000.0,999.4900000000014,22.06554473054227,0.24415685720194016,0.015442872974303013,0.015442872974303013
39109,O9-P3241,39110,27077,True,99.99999999997203,176.3999999992944,200 mm,1000.0,999.4900000000001,0.8052789599999799,0.07846103438191407,0.00357133586152989,0.00357133586152989
39112,O1-P2648,20383,5247,True,61.77814710160806,176.3999999992944,200 mm,999.6849314497817,1000.0,42.10598825349013,0.30018349558762286,0.02083782395376485,0.02083782395376485
39113,O19-P46,558,31519,True,99.61651485998456,176.3999999992944,200 mm,999.491955774214,1000.0,55.844742826126335,0.3280726386628297,0.02379457365982799,0.02379457365982799
39114,O14-P137,22016,21227,True,100.0000000001063,176.3999999992944,200 mm,1000.0,999.4899999999994,2.3474314000000764,0.11504031094474976,0.005660364213828685,0.005660364213828685
39118,O11-P141,39119,1125,True,72.6450237851606,176.3999999992944,200 mm,1000.0,999.6295103786957,2.010426126625406,0.1089535185403824,0.005290880854811896,0.005290880854811896
39120,O3-P2583,4980,18362,True,88.55777513361164,176.3999999992944,200 mm,999.5483553468185,1000.0,13.624226458096201,0.2086650435051253,0.012388513889604729,0.012388513889604729
39122,O3-P2937,39123,20540,True,99.999999999981,176.3999999992944,200 mm,1000.0,999.4900000000001,36.97532122000005,0.2880735745930807,0.01961100147818021,0.01961100147818021
39124,O12-P121,4426,603,True,103.30243852930064,176.3999999992944,200 mm,999.4731575635005,1000.0,187.01958916175988,0.47451769139786415,0.042676664355318306,0.042676664355318306
39125,O1-P1412,39126,39127,True,99.99999999978826,176.3999999992944,200 mm,1000.0,999.490000000001,122.3909917747234,0.41784338824846273,0.03464404036077007,0.03464404036077007
39128,O4-P484,38787,14284,True,99.99999999995053,176.3999999992944,200 mm,999.4900000000002,1000.0,10.617617279999964,0.19219486236622757,0.011065042956883663,0.011065042956883663
39129,O11-P61,33522,33246,True,99.99999999993955,220.5999999991176,250 mm,1000.0,999.6250000000002,1394.8935695474424,0.7253270253712325,0.1246100844962521,0.1246100844962521
39131,O2-P1187,11718,3221,True,47.98633954048863,277.99999999888803,315 mm,1000.0,999.8704368832407,2476.3571156162466,0.735886377973732,0.170195427017653,0.170195427017653
39132,O9-P1424,29311,39133,True,102.69856547913226,176.3999999992944,200 mm,999.4762373160564,1000.0,3.3247463833320294,0.12982361503187687,0.006593090442572433,0.006593090442572433
39135,O1-P1420,542,28744,True,99.8844739238684,176.3999999992944,200 mm,999.4905891829883,1000.0,150.21238427026603,0.44447734178760706,0.038293471168586245,0.038293471168586245
39136,O9-P232,20855,18252,True,99.99999999992068,176.3999999992944,200 mm,999.4900000000004,1000.0,74.10391326051557,0.3582809300498444,0.027210806884637374,0.027210806884637374
39137,O3-P683,17798,21068,True,87.94098312504399,176.3999999992944,200 mm,999.5515009860623,1000.0,36.22104441052543,0.28619329339343946,0.019423561150843767,0.019423561150843767
39138,O1-P1031,38585,968,True,102.03783049361397,1235.1999999950594,1400 mm,1000.0,999.9234716271297,44918.737958831654,0.9170834066731538,0.5914827496764994,0.5914827496764994
39139,O4-P263,29408,39140,True,103.72487413768008,176.3999999992944,200 mm,999.4710031418979,1000.0,57.35730767488298,0.3308271897868914,0.02409673681667985,0.02409673681667985
39141,O3-P2874,17116,11829,True,99.9999999999365,176.3999999992944,200 mm,999.4900000000004,1000.0,642.1528369695586,0.6718144649923712,0.08163758822822796,0.08163758822822796
39142,O3-P1619,22837,31078,True,99.99999999991725,176.3999999992944,200 mm,1000.0,999.4900000000005,13.632464859999942,0.20870647007076393,0.012391917587858447,0.012391917587858447
39143,O8-P45,39144,16447,True,99.99999999973,176.3999999992944,200 mm,1000.0,999.4900000000014,171.09954379169284,0.4621291535593917,0.040833237867510516,0.040833237867510516
39149,O9-P3204,22122,30555,True,134.5698573384946,176.3999999992944,200 mm,999.3136937275736,1000.0,2.0523055172837164,0.10974646976113435,0.005338529509261135,0.005338529509261135
39152,O2-P1086,10994,1739,True,51.573250521872765,176.3999999992944,200 mm,1000.0,999.7369764223384,3.427250120375748,0.1311900408832572,0.006681806564759625,0.006681806564759625
39153,O3-P1948,14615,36348,True,99.99999999992409,176.3999999992944,200 mm,999.4900000000004,1000.0,58.06858483832537,0.3321043508259489,0.024237463817146684,0.024237463817146684
39154,O3-P321,36820,39155,True,99.99999999994569,246.999999999012,280 mm,1000.0,999.6250000000002,1783.7568888371864,0.7716441593501624,0.1348390894427836,0.1348390894427836
39159,O4-P1450,30180,25411,True,100.00000000015086,176.3999999992944,200 mm,999.4899999999992,1000.0,31.708717112096075,0.2743166466998467,0.018258351947397673,0.018258351947397673
39160,O9-P561,39161,4432,True,99.9999999998216,176.3999999992944,200 mm,999.4900000000009,1000.0,4.622858139999871,0.14535882222520816,0.007626429849425152,0.007626429849425152
39162,O12-P241,33529,39163,True,99.99999999987128,176.3999999992944,200 mm,1000.0,999.4900000000007,52.72192959215167,0.32221021298005065,0.02315761572839681,0.02315761572839681
39164,O3-P2573,39165,14588,True,99.99999999978466,176.3999999992944,200 mm,1000.0,999.4900000000011,86.29956255968645,0.3755370644371295,0.029266154293543057,0.029266154293543057
39166,O9-P3011,22826,39167,True,99.99999999986086,176.3999999992944,200 mm,999.4900000000007,1000.0,19.522277461761952,0.23466357475398797,0.014598684896591087,0.014598684896591087
39168,O8-P129,39169,38589,True,100.00000000001204,176.3999999992944,200 mm,1000.0,999.4899999999999,28.47111914957026,0.265027364970764,0.017369372212906468,0.017369372212906468
39173,O12-P447,39174,39175,True,99.9999999998643,176.3999999992944,200 mm,999.4900000000007,1000.0,0.34277461534759796,0.05699053027184304,0.0024978815146923976,0.0024978815146923976
39177,O9-P1326,29067,38741,True,100.85924304662556,176.3999999992944,200 mm,999.4856178604622,1000.0,15.581519857107383,0.2180477461453028,0.013169021710433958,0.013169021710433958
39178,O3-P2280,13186,3106,True,86.29804797913513,176.3999999992944,200 mm,1000.0,999.5598799553064,195.99439214587437,0.4811515330969247,0.043685272827540735,0.043685272827540735
39179,O10-P379,24626,20734,True,99.9999999997017,176.3999999992944,200 mm,1000.0,999.4900000000015,0.2284408599997852,0.04869836069730528,0.002115522207350577,0.002115522207350577
39180,O9-P3479,22765,21934,True,100.00000000014964,176.3999999992944,200 mm,999.4899999999992,1000.0,4.038825994316719,0.1388034407111368,0.007183801045878089,0.007183801045878089
39181,O9-P1145,11101,4222,True,83.5183163927914,176.3999999992944,200 mm,999.5740565863968,1000.0,35.98130084978129,0.28558978192356826,0.01936357129425781,0.01936357129425781
39182,O9-P1603,24736,39183,True,87.15365116971137,176.3999999992944,200 mm,999.5555163790344,1000.0,4.829550307289402,0.14754037322339378,0.007775854586840502,0.007775854586840502
39184,O11-P304,32118,39185,True,99.9999999998328,176.3999999992944,200 mm,999.4900000000008,1000.0,39.062411820000285,0.29313686599491934,0.020119807662257124,0.020119807662257124
39186,O5-P102,39187,5094,True,60.672409635352565,176.3999999992944,200 mm,1000.0,999.6905707108597,4.084626434937454,0.13934047209156303,0.007219701326878335,0.007219701326878335
39189,O21-P1262,21696,3045,True,54.04879858327852,176.3999999992944,200 mm,999.7243511272253,1000.0,5.184692174979961,0.1511417034524601,0.008024839464179883,0.008024839464179883
39190,O20-P64,15303,35680,True,65.18993327122296,176.3999999992944,200 mm,999.6675313403167,1000.0,22.927809852846885,0.2471985086490276,0.015717581919525672,0.015717581919525672
39191,O3-P2896,39192,39193,True,100.00000000002126,176.3999999992944,200 mm,1000.0,999.4899999999999,5.067098799451577,0.1499688033039413,0.007943432798938251,0.007943432798938251
39195,O9-P2862,23500,9339,True,64.9083151234638,176.3999999992944,200 mm,999.6689675928703,1000.0,3.2153451283769576,0.12833265572002964,0.006496769794447122,0.006496769794447122
39196,O9-P1301,14752,36450,True,99.99999999986257,176.3999999992944,200 mm,999.4900000000007,1000.0,1.6375364074747873,0.10133465691780504,0.004840527524742027,0.004840527524742027
39199,O21-P1271,39200,20846,True,99.99999999971685,176.3999999992944,200 mm,999.4900000000015,1000.0,48.03597378691576,0.3129233942813183,0.02216550954382762,0.02216550954382762
39202,O21-P626,39203,35202,True,81.75444115067599,176.3999999992944,200 mm,999.5830523501315,1000.0,5.43529298804052,0.1535807843020762,0.008195103016926995,0.008195103016926995
39204,O3-P3198,22935,10407,True,103.92776784598884,794.1999999968234,900 mm,1000.0,999.9220541741155,13138.34083141354,0.6819970875483171,0.3659328786445306,0.3659328786445306
39205,O18-P27,513,3797,True,75.84569964271236,176.3999999992944,200 mm,999.6131869318222,1000.0,75.51500952580645,0.36037920348453895,0.027456617090387856,0.027456617090387856
39208,O8-P140,30808,12934,True,72.67867771647995,176.3999999992944,200 mm,999.6293387436459,1000.0,49.457125652046926,0.31580647575666254,0.02247130072625061,0.02247130072625061
39209,O9-P1226,24808,37667,True,100.0000000001074,176.3999999992944,200 mm,999.4899999999994,1000.0,15.519777718243056,0.21776487533721972,0.013145208588985428,0.013145208588985428
39210,O1-P1557,26639,31470,True,17.246791283613728,176.3999999992944,200 mm,1000.0,999.9120413644536,63.52806747804166,0.34154805010647554,0.02529046637888798,0.02529046637888798
39211,O4-P937,39212,9424,True,65.68274451290904,176.3999999992944,200 mm,1000.0,999.6650180029842,4.088233876049295,0.1393825930373133,0.007222519819424497,0.007222519819424497
39213,O21-P485,15290,27249,True,99.9999999998258,176.3999999992944,200 mm,999.4900000000009,1000.0,0.07199999999987457,0.03040920247654774,0.0013399190332056925,0.0013399190332056925
39214,O9-P1055,12811,3502,True,76.9659045084537,176.3999999992944,200 mm,999.6074738870069,1000.0,5.53681007242719,0.15454655667955283,0.008262884073877296,0.008262884073877296
39215,O9-P3489,24913,19953,True,99.99999999999832,176.3999999992944,200 mm,999.49,1000.0,3.087910404017628,0.12655095685368042,0.0063823257699661,0.0063823257699661
39216,O21-P563,39217,34909,True,102.46741552323752,176.3999999992944,200 mm,1000.0,999.4774161808315,21.49407571497853,0.24209418239929717,0.015257751022605659,0.015257751022605659
39221,O10-P322,11912,18936,True,85.16002754224604,176.3999999992944,200 mm,999.5656838595346,1000.0,8.424861718327758,0.17796889099948524,0.009969666247797675,0.009969666247797675
39222,O1-P1304,14274,25537,True,100.00000000016108,176.3999999992944,200 mm,999.4899999999992,1000.0,85.30104008794389,0.37419391511833416,0.02910338672662024,0.02910338672662024
39225,O3-P1849,39226,39227,True,99.99999999991923,176.3999999992944,200 mm,1000.0,999.4900000000005,15.050605379999944,0.21558897591025367,0.012962620319112128,0.012962620319112128
39233,O1-P1336,18046,5183,True,56.723071920294565,176.3999999992944,200 mm,1000.0,999.7107123332065,41.85732759247342,0.2996217781902024,0.02078016300979288,0.02078016300979288
39234,O12-P51,38821,39235,True,100.00000000002852,176.3999999992944,200 mm,999.4899999999999,1000.0,452.83386449481645,0.6117449343616223,0.06729925564112914,0.06729925564112914
39236,O9-P1074,39237,19715,True,100.00000000002396,176.3999999992944,200 mm,1000.0,999.4899999999999,4.299252099999905,0.1418028103623716,0.00738513281614037,0.00738513281614037
39238,O5-P174,20145,39239,True,58.5263363832187,176.3999999992944,200 mm,999.7015156844456,1000.0,55.09410644526325,0.3266855577117194,0.023643114734135034,0.023643114734135034
39240,O2-P1138,6965,5395,True,89.04296916919861,176.3999999992944,200 mm,999.5458808572371,1000.0,8.342861897801823,0.1773888108942788,0.009925940988720494,0.009925940988720494
39242,O1-P2081,39243,1887,True,99.99999999984131,176.3999999992944,200 mm,999.4900000000008,1000.0,19.120445992331376,0.23308463496250192,0.014460212797912804,0.014460212797912804
39244,O10-P148,21613,6576,True,71.4642354370038,246.999999999012,280 mm,1000.0,999.7320091171113,1893.8302472495145,0.7824714397619577,0.13996497676310793,0.13996497676310793
39245,O6-P162,21684,1247,True,74.75476788932664,176.3999999992944,200 mm,999.6187506837645,1000.0,3.275570352880315,0.12915769704422128,0.006550007989107011,0.006550007989107011
39246,O4-P1493,36435,39247,True,94.5012573672126,176.3999999992944,200 mm,1000.0,999.5180435874272,0.06804090530439307,0.02968477246860146,0.0013112040300335907,0.0013112040300335907
39248,O9-P853,39249,26166,True,99.99999999989437,176.3999999992944,200 mm,1000.0,999.4900000000006,1.3066047600002126,0.0934967965392237,0.004391478270923722,0.004391478270923722
39250,O7-P518,23113,39251,True,72.16086590031851,176.3999999992944,200 mm,999.6319795839083,1000.0,14.397504590605413,0.2124788806443668,0.012703443044781344,0.012703443044781344
39254,O9-P251,39255,39256,True,99.99999999989976,176.3999999992944,200 mm,1000.0,999.4900000000005,45.521022591011814,0.3076669472114883,0.021613070473551595,0.021613070473551595
39257,O9-P1484,11593,3068,True,79.4739938623796,176.3999999992944,200 mm,999.5946826313019,1000.0,38.596142539426154,0.29202284292684605,0.020007351215831432,0.020007351215831432
39258,O23-P20,8757,39259,True,99.99999999986589,176.3999999992944,200 mm,999.4900000000007,1000.0,24.354491318629613,0.25205732754876675,0.016160684561112318,0.016160684561112318
39260,O1-P651,39261,13591,True,70.64684233663652,176.3999999992944,200 mm,1000.0,999.6397011040832,20.39156534648238,0.2380021093122623,0.01489328731100673,0.01489328731100673
39266,O9-P498,25701,39267,True,83.92792693582929,176.3999999992944,200 mm,999.5719675726273,1000.0,17.879933324513686,0.2280569271577193,0.014022951745779739,0.014022951745779739
39268,O2-P138,20602,20745,True,100.00000000025908,176.3999999992944,200 mm,999.4899999999986,1000.0,8.331012109577483,0.17730465380211077,0.009919603521374965,0.009919603521374965
39269,O1-P2282,665,30296,True,99.99999999980068,176.3999999992944,200 mm,1000.0,999.490000000001,867.3868271734789,0.7240690786233028,0.09754502533118202,0.09754502533118202
39270,O4-P739,35557,13602,True,79.59276277148521,176.3999999992944,200 mm,1000.0,999.5940769098654,35.93908974570501,0.2854832249921942,0.01935298809655562,0.01935298809655562
39271,O1-P779,33633,826,True,101.59024300602252,176.3999999992944,200 mm,1000.0,999.4818897606693,142.8320503885857,0.43779814168854686,0.037358102751019105,0.037358102751019105
39272,O10-P361,18715,23092,True,100.0000000001288,176.3999999992944,200 mm,999.4899999999993,1000.0,0.7179461295755452,0.07522133387109271,0.0034018760926613815,0.0034018760926613815
39275,O3-P2966,4923,39276,True,99.99999999987332,176.3999999992944,200 mm,999.4900000000007,1000.0,15.581317139999836,0.21804681869581705,0.01316894360557008,0.01316894360557008
39280,O9-P385,22670,39281,True,99.99999999986792,176.3999999992944,200 mm,999.4900000000007,1000.0,4.41412085338777,0.14308572222465932,0.0074718612120783165,0.0074718612120783165
39282,O4-P1487,34269,13906,True,82.19348791845326,176.3999999992944,200 mm,1000.0,999.5808132116159,38.6951088288288,0.29226009984935003,0.020031277300815893,0.020031277300815893
39283,O3-P621,1433,5079,True,58.10351876349533,176.3999999992944,200 mm,999.7036720543061,1000.0,30.10709712005747,0.2698104946674989,0.017824674027700126,0.017824674027700126
39284,O1-P1650,28248,39285,True,99.99999999971604,176.3999999992944,200 mm,999.4900000000015,1000.0,67.91079618203148,0.3487113503735485,0.026103938708537385,0.026103938708537385
39286,O3-P1686,11765,39287,True,100.00000000000206,176.3999999992944,200 mm,999.49,1000.0,128.39895728239628,0.42395119588748753,0.03546220200788397,0.03546220200788397
39288,O8-P249,33506,8622,True,90.83311593567424,176.3999999992944,200 mm,1000.0,999.536751108728,27.832219611472247,0.263106132444278,0.01718794604541283,0.01718794604541283
39293,O20-P5,2988,15345,True,76.01181359799625,176.3999999992944,200 mm,999.6123397506502,1000.0,435.3955349737399,0.6051495539562562,0.0658950759958373,0.0658950759958373
39294,O23-P48,39295,39296,True,99.9999999996896,176.3999999992944,200 mm,999.4900000000016,1000.0,1.879354954809907,0.10639581232495343,0.0051381831633564995,0.0051381831633564995
39297,O3-P2287,22853,20633,True,82.97595369687,176.3999999992944,200 mm,1000.0,999.576822636146,53.48561101126663,0.3236665835175777,0.02331507624804995,0.02331507624804995
39299,O9-P199,39300,39301,True,100.00000000003742,176.3999999992944,200 mm,1000.0,999.4899999999998,681.6275750411186,0.6822308124377935,0.08448142929823582,0.08448142929823582
39304,O9-P210,606,2006,True,105.46497307271108,176.3999999992944,200 mm,999.4621286373292,1000.0,487.1989464764551,0.624130325397185,0.07001576596366892,0.07001576596366892
39305,O3-P1617,31079,10157,True,99.99999999979488,176.3999999992944,200 mm,1000.0,999.490000000001,43.936870384378985,0.3042476645932739,0.021257217605175776,0.021257217605175776
39306,O7-P465,276872,19075,True,76.48717017969571,176.3999999992944,200 mm,1000.0,999.6099154320835,0.05507076252938091,0.027098473962168093,0.0012099854037028995,0.0012099854037028995
39307,O9-P1338,39308,39309,True,108.11111926528037,176.3999999992944,200 mm,999.4486332917471,1000.0,9.193097462747936,0.18322036928258795,0.010368865142582949,0.010368865142582949
39311,O8-P289,31070,7755,True,84.58509146580396,176.3999999992944,200 mm,1000.0,999.5686160335244,6.60531761688026,0.16403268210589672,0.008939597044736599,0.008939597044736599
39312,O3-P2157,20037,16272,True,104.4642925986852,176.3999999992944,200 mm,1000.0,999.4672321077467,6.855449050671053,0.166096135358864,0.00908942325262704,0.00908942325262704
39313,O19-P92,39314,13357,True,99.99999999987133,176.3999999992944,200 mm,1000.0,999.4900000000007,2.8987466799999067,0.12380986578231165,0.00620766203807223,0.00620766203807223
39315,O1-P248,21835,17001,True,99.99999999987257,176.3999999992944,200 mm,999.4900000000007,1000.0,121.40351698115201,0.4168182794120479,0.03450779033321401,0.03450779033321401
39316,O9-P1747,24739,19862,True,100.00000000003628,176.3999999992944,200 mm,999.4899999999998,1000.0,2.027415220000026,0.1092765518641866,0.005310274407964042,0.005310274407964042
39317,O9-P110,36898,28346,True,101.33603217653038,176.3999999992944,200 mm,1000.0,999.4831862358997,341.6936668623969,0.5653868795568837,0.05797891707073208,0.05797891707073208
39318,O11-P13,17671,9816,True,99.99999999991017,176.3999999992944,200 mm,1000.0,999.4900000000005,225.6896867259448,0.5015633052142793,0.046887011333289055,0.046887011333289055
39319,O2-P359,29857,1054,True,71.80021572893233,176.3999999992944,200 mm,1000.0,999.6338188997825,33.78043134819226,0.27991021963839424,0.018803112936409162,0.018803112936409162
39320,O10-P356,25115,4387,True,100.00000000010893,176.3999999992944,200 mm,999.4899999999994,1000.0,1.8390777500217654,0.10558525240251174,0.005090109787274296,0.005090109787274296
39323,O4-P618,5227,19486,True,85.60623519673209,176.3999999992944,200 mm,999.5634082004966,1000.0,346.3613147700477,0.5675676146661313,0.058390734964840804,0.058390734964840804
