id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
39328,O7-P367,39329,34105,True,99.9999999998434,176.3999999992944,200 mm,1000.0,999.4900000000008,0.2879999999994631,0.053296956158398315,0.002325281268408678,0.002325281268408678
39330,O3-P952,35735,6623,True,99.99999999980312,176.3999999992944,200 mm,1000.0,999.490000000001,87.07398750926828,0.37657094909604794,0.02939176844018348,0.02939176844018348
39331,O3-P2196,16755,2602,True,54.754883823476206,176.3999999992944,200 mm,1000.0,999.7207500925002,119.26401399122724,0.41457580223737217,0.034210797178621216,0.034210797178621216
39333,O3-P2113,8085,10494,True,71.80506786116246,176.3999999992944,200 mm,999.6337941539081,1000.0,34.28640818276763,0.2812388801507902,0.01893356225756373,0.01893356225756373
39334,O9-P2733,39335,6098,True,53.98537596971834,176.3999999992944,200 mm,1000.0,999.7246745825545,29.7971634706982,0.2689188344358398,0.017739405289242546,0.017739405289242546
39336,O4-P1287,31855,14478,True,99.9999999998169,176.3999999992944,200 mm,999.4900000000009,1000.0,49.891941812208216,0.3166766319303336,0.022563982381278276,0.022563982381278276
39338,O12-P322,36809,25809,True,62.528509965252205,176.3999999992944,200 mm,999.6811045991772,1000.0,143.5193892783578,0.43843096490070343,0.037446134506231674,0.037446134506231674
39340,O12-P532,36356,44940,True,104.22173606392178,176.3999999992944,200 mm,999.468469146074,1000.0,56.854895254701916,0.32991813543029186,0.023996812970372813,0.023996812970372813
39344,O22-P17,39345,36024,True,100.00000000001091,176.3999999992944,200 mm,1000.0,999.4899999999999,113.22826532292258,0.4080843772858813,0.0333592151662565,0.0333592151662565
39346,O3-P2793,39347,19785,True,85.53626457942724,176.3999999992944,200 mm,1000.0,999.563765050645,15.09920107049719,0.21581655440177847,0.012981668680237495,0.012981668680237495
39351,O9-P1297,22468,21060,True,100.00000000007398,176.3999999992944,200 mm,999.4899999999997,1000.0,3.032410106132468,0.1257590613993183,0.006331690674732399,0.006331690674732399
39352,O9-P1736,21278,19506,True,99.9999999998691,176.3999999992944,200 mm,999.4900000000007,1000.0,7.882563489772473,0.17405624576840947,0.009676167653798773,0.009676167653798773
39356,O11-P264,20455,22033,True,99.99999999983244,176.3999999992944,200 mm,1000.0,999.4900000000008,23.185567701837655,0.24809194844706553,0.01579866476838815,0.01579866476838815
39357,O3-P2548,23718,6287,True,64.00844090661508,176.3999999992944,200 mm,999.6735569513762,1000.0,10.708818477452763,0.1927398881658526,0.011107889593895208,0.011107889593895208
39360,O9-P405,6761,4485,True,55.373301688814976,176.3999999992944,200 mm,1000.0,999.7175961613871,745.5148373233076,0.6978731859616336,0.08901973299926244,0.08901973299926244
39361,O15-P96,21104,39362,True,99.9999999996216,176.3999999992944,200 mm,1000.0,999.4900000000019,87.23813951858769,0.37678923108434403,0.029418325239822844,0.029418325239822844
39363,O3-P1956,13945,39364,True,99.99999999988664,176.3999999992944,200 mm,999.4900000000006,1000.0,14.708923199999946,0.21397401983344752,0.012827774534167934,0.012827774534167934
39365,O3-P607,31292,39366,True,89.31515760599046,176.3999999992944,200 mm,999.5444926962094,1000.0,115.3607032373177,0.4104064891034384,0.03366246009948774,0.03366246009948774
39367,O21-P1254,39368,15461,True,99.99999999990608,176.3999999992944,200 mm,1000.0,999.4900000000005,3.462117379999933,0.1316483788664238,0.0067116587635323716,0.0067116587635323716
39369,O1-P38,39370,9320,True,99.99999999986787,882.3999999964702,1000 mm,999.9250000000001,1000.0,16816.778194266855,0.7237071934518611,0.3994097224358141,0.3994097224358141
39371,O4-P810,18752,39372,True,99.42477847523801,176.3999999992944,200 mm,1000.0,999.4929336297763,348.27513530988784,0.5684548767939268,0.05855897983469223,0.05855897983469223
39373,O4-P1515,4143,5338,True,59.1282407658622,176.3999999992944,200 mm,1000.0,999.6984459720941,35.891054728359954,0.2853618571627128,0.019340937067381398,0.019340937067381398
39374,O9-P933,39375,1137,True,101.40874459965168,176.3999999992944,200 mm,1000.0,999.4828154025417,1.2356190561117493,0.09164177066565482,0.00428733773734798,0.00428733773734798
39376,O16-P5,33123,39377,True,99.99999999989161,246.999999999012,280 mm,1000.0,999.6250000000005,1824.7761119174643,0.7757730923519494,0.13674974608999774,0.13674974608999774
39378,O1-P464,39379,39380,True,99.99999999983113,176.3999999992944,200 mm,1000.0,999.4900000000008,311.1449349061604,0.5504894097959154,0.05522823134458315,0.05522823134458315
39384,O2-P1520,39385,3686,True,84.95447507673123,176.3999999992944,200 mm,999.5667321771086,1000.0,84.72702218494318,0.37341655931866685,0.029009401113694797,0.029009401113694797
39386,O23-P46,39387,39388,True,99.99999999964493,176.3999999992944,200 mm,999.4900000000018,1000.0,2.023354954809821,0.10919951939813151,0.005305647506185397,0.005305647506185397
39389,O24-P70,39390,39391,True,99.99999999994704,176.3999999992944,200 mm,1000.0,999.4900000000002,94.24391446463406,0.38583645738943284,0.030530197730244686,0.030530197730244686
39392,O9-P1154,28208,22559,True,99.99999999991184,176.3999999992944,200 mm,999.4900000000005,1000.0,3.9905147799999368,0.13823236747512224,0.007145695880599493,0.007145695880599493
39393,O21-P372,18984,7905,True,99.99999999973784,176.3999999992944,200 mm,1000.0,999.4900000000014,186.40418943343474,0.4740539927482007,0.042606731422321485,0.042606731422321485
39394,O3-P2110,2147,17392,True,80.30163116123522,176.3999999992944,200 mm,1000.0,999.5904616810777,13.766370305543987,0.20937734868962163,0.012447090789146667,0.012447090789146667
39395,O3-P2059,26809,18904,True,77.03754736749306,176.3999999992944,200 mm,999.6071085084258,1000.0,31.606150749005618,0.2740330125964545,0.018230918607048147,0.018230918607048147
39400,O1-P318,17251,16815,True,80.3881185555365,176.3999999992944,200 mm,999.5900205953668,1000.0,6.052464340812572,0.1592703538258063,0.008597385221953004,0.008597385221953004
39401,O4-P616,28967,5226,True,75.80189216587334,176.3999999992944,200 mm,999.613410349954,1000.0,415.2996310532063,0.5972663859985929,0.0642530437399145,0.0642530437399145
39402,O3-P2827,39403,1182,True,102.761989721353,882.3999999964702,1000 mm,999.922928507709,1000.0,15741.095171201321,0.711702801601113,0.3846331817523434,0.3846331817523434
39404,O3-P1813,39405,37825,True,99.99999999960531,176.3999999992944,200 mm,1000.0,999.490000000002,87.39620672528993,0.376999137286457,0.02944387491286589,0.02944387491286589
39406,O11-P273,4641,39407,True,115.13266760580814,176.3999999992944,200 mm,1000.0,999.4128233952104,5.810984861539379,0.15709465453408097,0.008442707625778768,0.008442707625778768
39412,O9-P1464,39413,3114,True,77.78234717181088,176.3999999992944,200 mm,999.6033100294237,1000.0,1.522561209963704,0.09874638363910257,0.004690631138202258,0.004690631138202258
39414,O3-P1488,19939,2165,True,102.64280149437772,176.3999999992944,200 mm,999.4765217123787,1000.0,824.6465951080249,0.7153864111460121,0.09456703162550818,0.09456703162550818
39415,O2-P1353,8315,34437,True,99.9999999997608,176.3999999992944,200 mm,999.4900000000013,1000.0,7.897915812297339,0.17416956319641722,0.009684620730467974,0.009684620730467974
39416,O2-P113,32942,14749,True,74.87629528641239,176.3999999992944,200 mm,1000.0,999.6181308940393,708.210412812503,0.688914039494611,0.08637821762727181,0.08637821762727181
39417,O2-P355,12201,698,True,101.33747019678415,176.3999999992944,200 mm,1000.0,999.4831789019964,93.01512645710676,0.38428619383231555,0.03033811998289145,0.03033811998289145
39423,O12-P439,33860,39424,True,99.99999999975331,176.3999999992944,200 mm,999.4900000000013,1000.0,77.79782671332168,0.36371390571430506,0.027849597983813697,0.027849597983813697
39425,O1-P461,14701,12303,True,99.9999999999746,176.3999999992944,200 mm,1000.0,999.4900000000001,353.39490142105456,0.5708091369038516,0.059007356967176655,0.059007356967176655
39426,O9-P2891,25312,39427,True,99.99999999982678,176.3999999992944,200 mm,999.4900000000009,1000.0,4.832656562474967,0.14757265861812605,0.0077780739102034195,0.0077780739102034195
39430,O1-P1151,39431,37707,True,99.99999999966286,176.3999999992944,200 mm,999.4900000000017,1000.0,728.601350554273,0.6938701249472967,0.08782474567566505,0.08782474567566505
39432,O1-P982,31882,20178,True,99.99999999981152,176.3999999992944,200 mm,1000.0,999.4900000000009,0.07199999999986428,0.03040920247654867,0.001339919033205536,0.001339919033205536
39433,O9-P3643,36735,39434,True,100.00000000004648,176.3999999992944,200 mm,999.4899999999998,1000.0,1.3560178505032845,0.0947476684094811,0.004462165857936209,0.004462165857936209
39435,O9-P165,39436,17406,True,99.99999999993184,220.5999999991176,250 mm,1000.0,999.6250000000002,1683.3826001311768,0.7555662144881397,0.14096396590662336,0.14096396590662336
39437,O3-P675,31563,39438,True,99.7322213207579,176.3999999992944,200 mm,999.4913656712641,1000.0,43.319113749156216,0.30289022636699375,0.0211167086141926,0.0211167086141926
39439,O2-P595,22574,31830,True,99.99999999977744,1235.1999999950594,1400 mm,1000.0,999.9250000000002,32855.253962836614,0.8475628316597245,0.4949573726120944,0.4949573726120944
39442,O3-P785,4125,1579,True,53.149072334385416,176.3999999992944,200 mm,999.7289397310947,1000.0,154.78598112799367,0.4484936908327495,0.03886261680948322,0.03886261680948322
39443,O3-P813,25564,5377,True,135.2345636413679,176.3999999992944,200 mm,999.310303725429,1000.0,0.09736888582178489,0.03452324410192804,0.0015059648760188875,0.0015059648760188875
39444,O2-P499,15740,8426,True,99.99999999996338,176.3999999992944,200 mm,999.4900000000002,1000.0,3.462117379999973,0.13164837886642533,0.0067116587635323716,0.0067116587635323716
39445,O3-P2953,39446,39447,True,99.99999999989475,176.3999999992944,200 mm,1000.0,999.4900000000006,46.40062981591169,0.309528658343882,0.021807983098546462,0.021807983098546462
39448,O21-P543,16385,39449,True,99.99999999991523,176.3999999992944,200 mm,999.4900000000005,1000.0,2.167576389652789,0.11187295806473505,0.005467029870111733,0.005467029870111733
39451,O24-P165,20441,6237,True,99.99999999991138,176.3999999992944,200 mm,999.4900000000005,1000.0,42.108286227260415,0.30018867551295153,0.020838356022488222,0.020838356022488222
39455,O4-P8,39456,6771,True,80.57482973450652,794.1999999968234,900 mm,1000.0,999.9395688776991,12649.802005941103,0.6755313763474459,0.3580497293775283,0.3580497293775283
39457,O4-P800,32948,26827,True,99.9999999999222,176.3999999992944,200 mm,999.4900000000004,1000.0,558.8669019367095,0.6476770081133115,0.07549964704198145,0.07549964704198145
39461,O9-P162,17906,39462,True,99.9999999998648,220.5999999991176,250 mm,1000.0,999.6250000000005,1683.5437583085882,0.7555807262475519,0.14097327863036646,0.14097327863036646
39468,O2-P544,39469,4516,True,60.87457435989205,176.3999999992944,200 mm,1000.0,999.6895396707646,11.198947013539122,0.19561438208227788,0.01133493968818657,0.01133493968818657
39470,O11-P317,39471,39472,True,100.00000000005016,176.3999999992944,200 mm,999.4899999999998,1000.0,16.602263260000147,0.22261351798629003,0.013555816483712067,0.013555816483712067
39473,O2-P1324,11986,3945,True,73.40852959128736,176.3999999992944,200 mm,1000.0,999.6256164990845,28.577699802869752,0.26534486311602345,0.01739943440073584,0.01739943440073584
39474,O9-P774,26744,37698,True,100.00000000018488,176.3999999992944,200 mm,999.4899999999991,1000.0,572.9705473622265,0.6519894542187075,0.07655458994198491,0.07655458994198491
39477,O9-P3476,39478,18512,True,99.99999999973888,176.3999999992944,200 mm,1000.0,999.4900000000014,0.07199999999981199,0.03040920247653737,0.0013399190332052228,0.0013399190332052228
39480,O10-P171,772,39481,True,100.00000000006938,176.3999999992944,200 mm,999.4899999999997,1000.0,3.86438256000005,0.13671842228968273,0.007045030514908181,0.007045030514908181
39482,O9-P1415,34862,39483,True,77.39652654297974,176.3999999992944,200 mm,1000.0,999.6052777146308,1.5222834191109453,0.09873997015254912,0.004690261672677658,0.004690261672677658
39486,O3-P3076,27052,26402,True,74.64186021837072,176.3999999992944,200 mm,999.6193265128863,1000.0,14.561552379357227,0.21326929635573946,0.012769110691917532,0.012769110691917532
39488,O12-P273,33489,33294,True,99.9999999997336,176.3999999992944,200 mm,1000.0,999.4900000000014,26.033538097254883,0.25752287723179784,0.016665421527535446,0.016665421527535446
39489,O9-P3224,39490,21829,True,99.99999999993727,176.3999999992944,200 mm,1000.0,999.4900000000004,24.01766565814292,0.25092883862057586,0.016057301894788406,0.016057301894788406
39493,O1-P291,39494,11558,True,99.99999999998344,176.3999999992944,200 mm,999.4900000000001,1000.0,71.62239039199997,0.3545191638121375,0.026772933017657517,0.026772933017657517
39495,O21-P1143,22821,8239,True,68.68857452340788,176.3999999992944,200 mm,1000.0,999.6496882699306,372.77798901903793,0.5794777957582096,0.060683373544326284,0.060683373544326284
39498,O4-P310,35978,39499,True,99.44933239649176,176.3999999992944,200 mm,1000.0,999.4928084047779,0.24591148881651384,0.050123201849232746,0.0021799000931183323,0.0021799000931183323
39500,O16-P1,47651,34112,True,86.62917130433081,246.999999999012,280 mm,999.6751406076088,1000.0,1830.2524353628116,0.7763157757298852,0.13700474870101648,0.13700474870101648
39501,O21-P1179,39502,10107,True,87.7492625912199,176.3999999992944,200 mm,999.5524787607848,1000.0,47.08927355289015,0.3109685261928657,0.02195929313980962,0.02195929313980962
39503,O1-P1560,30910,3258,True,69.13118746649795,176.3999999992944,200 mm,999.6474309439209,1000.0,39.4328339441523,0.29401510630725414,0.02020866565842652,0.02020866565842652
39505,O4-P1520,26701,29384,True,99.99999999969104,176.3999999992944,200 mm,1000.0,999.4900000000016,50.3025648424066,0.31749336306625026,0.022651138268747626,0.022651138268747626
39506,O21-P930,14428,9227,True,68.12665957970145,176.3999999992944,200 mm,999.6525540361436,1000.0,43.239590181142745,0.30271447430154635,0.02109854808092131,0.02109854808092131
39511,O9-P191,39512,39513,True,99.99999999966356,176.3999999992944,200 mm,1000.0,999.4900000000017,751.5859561525505,0.6992868610416314,0.08944770621614928,0.08944770621614928
39514,O1-P10,21924,31146,True,100.00000000002304,1411.799999994353,1600 mm,1000.0,999.925,63059.58369925952,0.9944546200409167,0.6713249970005795,0.6713249970005795
39518,O24-P81,39519,39520,True,99.99999999988397,176.3999999992944,200 mm,1000.0,999.4900000000006,43.17761861154706,0.30257735201705727,0.0210843842121641,0.0210843842121641
39523,O2-P513,32862,1227,True,102.9431948402874,176.3999999992944,200 mm,1000.0,999.4749897063145,169.33106265026984,0.4606997184836033,0.04062382571961778,0.04062382571961778
39524,O5-P72,32686,38981,True,90.29656262377448,176.3999999992944,200 mm,999.5394875306188,1000.0,24.646328552196497,0.2530261482659611,0.016249666692225568,0.016249666692225568
39525,O9-P1849,20801,39526,True,99.99999999988702,176.3999999992944,200 mm,1000.0,999.4900000000006,0.4595349199999187,0.06370291576060834,0.0028207715754235735,0.0028207715754235735
39528,O2-P1497,13858,15808,True,79.1183615828133,176.3999999992944,200 mm,999.5964963559277,1000.0,131.40032059495107,0.42692300044298037,0.03586425622949589,0.03586425622949589
39529,O9-P387,39530,24774,True,99.9999999998916,176.3999999992944,200 mm,999.4900000000006,1000.0,1.6764580533876834,0.10218248852708038,0.004889971472485126,0.004889971472485126
39531,O7-P464,39532,39533,True,99.99999999983503,176.3999999992944,200 mm,1000.0,999.4900000000008,3.6036275999998812,0.13347638765111886,0.006831190165270818,0.006831190165270818
39534,O24-P77,39535,10926,True,99.99999999988528,176.3999999992944,200 mm,1000.0,999.4900000000006,75.5142131991646,0.3603780274628664,0.027456479005086243,0.027456479005086243
39536,O8-P192,39537,39024,True,99.84268663781475,176.3999999992944,200 mm,1000.0,999.4908022981472,1.9063942834244225,0.10693328146886628,0.00517014429284599,0.00517014429284599
39538,O3-P2473,39539,39540,True,99.9999999999037,176.3999999992944,200 mm,1000.0,999.4900000000005,390.8090691789205,0.5872160698599791,0.06221398044798086,0.06221398044798086
39541,O4-P1326,5703,5404,True,99.99999999977229,176.3999999992944,200 mm,1000.0,999.4900000000011,13.112790845457173,0.2060579874100419,0.012175068354785901,0.012175068354785901
39542,O4-P75,28365,29917,True,62.777503733317566,705.7999999971769,800 mm,1000.0,999.9466391218267,9687.188250119283,0.6641141361441353,0.31485832591398455,0.31485832591398455
39543,O2-P1322,3946,15313,True,67.7207702230822,176.3999999992944,200 mm,1000.0,999.6546240718623,35.953174950041934,0.28551879138411834,0.019356520247911888,0.019356520247911888
39545,O4-P1118,775,12169,True,71.09487450653006,176.3999999992944,200 mm,1000.0,999.6374161400167,159.05058674444822,0.4521590480253586,0.03938646927997178,0.03938646927997178
39546,O9-P393,26888,30655,True,99.9999999999095,176.3999999992944,200 mm,999.4900000000005,1000.0,5.89595887776014,0.1578673276486362,0.008497519861216864,0.008497519861216864
39547,O21-P901,1275,28037,True,99.9999999998172,176.3999999992944,200 mm,999.4900000000009,1000.0,97.63453460298295,0.3900383740802269,0.031054081241346794,0.031054081241346794
39548,O4-P1461,39549,29783,True,89.87608264750115,176.3999999992944,200 mm,999.5416319784978,1000.0,50.42862563102343,0.3177431329570076,0.022677823836817882,0.022677823836817882
39550,O3-P2619,25999,18539,True,85.17535102913138,176.3999999992944,200 mm,999.5656057097515,1000.0,867.9452476251804,0.7241791127091042,0.09758389683134822,0.09758389683134822
39551,O9-P1219,23694,38360,True,99.99999999984313,176.3999999992944,200 mm,999.4900000000008,1000.0,6.99563527999968,0.16722968121578255,0.009172127844306655,0.009172127844306655
39555,O1-P1854,16372,16056,True,99.9999999997892,176.3999999992944,200 mm,999.490000000001,1000.0,11.62037930298089,0.1980160893423705,0.011526030955597328,0.011526030955597328
39556,O21-P88,39557,17917,True,99.99999999983645,220.5999999991176,250 mm,999.6250000000006,1000.0,1263.7290279943666,0.7086125626091901,0.11724285044989706,0.11724285044989706
39558,O2-P1592,10895,3619,True,72.38711137665419,176.3999999992944,200 mm,999.630825731979,1000.0,0.05211872019119101,0.02645548724287334,0.001185138182519194,0.001185138182519194
39559,O9-P1926,25396,20945,True,100.000000000243,176.3999999992944,200 mm,999.4899999999988,1000.0,4.16937222624661,0.14032323042591266,0.007285565228086001,0.007285565228086001
39563,O8-P99,10051,14439,True,74.38383914249286,176.3999999992944,200 mm,999.6206424203733,1000.0,16.271258515278987,0.22115522128012502,0.013431777326144511,0.013431777326144511
39564,O9-P2894,15081,39565,True,99.99999999983635,176.3999999992944,200 mm,999.4900000000008,1000.0,4.588526888391626,0.14498993594865578,0.007601267720847043,0.007601267720847043
39566,O9-P1008,16819,26436,True,100.00000000000232,176.3999999992944,200 mm,1000.0,999.49,0.8890111940712249,0.08134942552630897,0.0037246101128285062,0.0037246101128285062
39570,O3-P1743,39571,30234,True,107.34878949503803,176.3999999992944,200 mm,999.4525211735753,1000.0,59.60282312668483,0.33482110014883154,0.024538142287103493,0.024538142287103493
39572,O1-P1319,39573,8124,True,100.00000000001197,176.3999999992944,200 mm,999.4899999999999,1000.0,2.004048450033854,0.10883176700302645,0.005283577692224466,0.005283577692224466
39574,O3-P1732,37271,24256,True,100.00000000007692,176.3999999992944,200 mm,999.4899999999996,1000.0,29.14793634135801,0.26702936971899144,0.017559311931928112,0.017559311931928112
39575,O3-P2245,39576,9850,True,64.7485982245801,176.3999999992944,200 mm,1000.0,999.6697821490546,10.216971130721697,0.18976083586063333,0.010874487346310201,0.010874487346310201
39577,O2-P1218,26304,19385,True,78.1338639287279,176.3999999992944,200 mm,1000.0,999.6015172939635,15.92054617213856,0.21958704309472193,0.013298913389061558,0.013298913389061558
39582,O10-P146,39583,30698,True,99.99999999995524,176.3999999992944,200 mm,1000.0,999.4900000000002,3.4062998999999676,0.1309130895284785,0.0066637912832174465,0.0066637912832174465
39584,O3-P1860,39585,39586,True,99.99999999971055,176.3999999992944,200 mm,999.4900000000015,1000.0,24.587189417634185,0.25283048414223575,0.016231678858447094,0.016231678858447094
39591,O21-P85,25123,39592,True,99.99999999991012,220.5999999991176,250 mm,999.6250000000003,1000.0,1322.3971278845945,0.716334349226678,0.12054139313171283,0.12054139313171283
39594,O12-P44,959,39595,True,99.99999999992512,176.3999999992944,200 mm,999.4900000000004,1000.0,467.18725369714235,0.6170130765538329,0.06844166676298746,0.06844166676298746
39596,O10-P404,32101,33260,True,99.99999999983825,176.3999999992944,200 mm,999.4900000000008,1000.0,57.07624945156553,0.3303193628407316,0.024040891314009008,0.024040891314009008
39597,O23-P109,39598,23421,True,99.999999999839,176.3999999992944,200 mm,1000.0,999.4900000000008,7.7906282799998845,0.17337440871072105,0.009625364480564561,0.009625364480564561
39600,O9-P1117,33253,20737,True,99.99999999994446,277.99999999888803,315 mm,1000.0,999.7300000000001,2521.602654010918,0.7386901057831644,0.17227033060831115,0.17227033060831115
39606,O21-P603,22607,32848,True,99.99999999993652,176.3999999992944,200 mm,1000.0,999.4900000000004,62.6046861844028,0.3399933208018972,0.025115596424093584,0.025115596424093584
39610,O9-P78,27205,5875,True,75.36050446468725,176.3999999992944,200 mm,999.6156614272301,1000.0,541.8691940702593,0.6423466079366135,0.0742184754587184,0.0742184754587184
39611,O16-P4,39377,10881,True,100.00000000004007,246.999999999012,280 mm,1000.0,999.6249999999999,1825.2520479564296,0.7758203352025755,0.13677190837255337,0.13677190837255337
39612,O9-P3096,6311,4345,True,63.172107628013855,176.3999999992944,200 mm,1000.0,999.6778222510972,84.95632321951189,0.3737275485380762,0.029046981950324943,0.029046981950324943
39613,O3-P1475,31945,9369,True,70.79299715477534,176.3999999992944,200 mm,999.6389557145106,1000.0,1054.7558070905388,0.7563989072818827,0.11066642842945226,0.11066642842945226
39614,O3-P2068,39615,29557,True,99.99999999983392,176.3999999992944,200 mm,1000.0,999.4900000000008,10.24235213999988,0.18991700116639318,0.010886674353659117,0.010886674353659117
39619,O9-P3405,39620,16210,True,100.00000000003509,176.3999999992944,200 mm,999.4899999999998,1000.0,3.534331098271864,0.13258756626716175,0.006772977201414736,0.006772977201414736
39621,O9-P2094,11233,22164,True,95.44913275670453,176.3999999992944,200 mm,999.5132094229408,1000.0,66.40939981259378,0.346296286488623,0.02582824924160708,0.02582824924160708
39625,O7-P488,39626,7831,True,70.8255653549183,176.3999999992944,200 mm,1000.0,999.6387896166899,0.8428712518237532,0.07978195794624236,0.003641176280043676,0.003641176280043676
39627,O9-P3554,39628,25506,True,102.0134600527658,176.3999999992944,200 mm,1000.0,999.4797313537309,0.07344969123799137,0.03066793621171461,0.0013502130106460117,0.0013502130106460117
39630,O9-P3539,5531,32014,True,87.46767011386851,176.3999999992944,200 mm,999.5539148824192,1000.0,11.23583419437683,0.19582711165687505,0.011351814548507616,0.011351814548507616
39631,O2-P439,7826,6299,True,61.48577318217226,176.3999999992944,200 mm,1000.0,999.6864225567709,49.46912827789988,0.3158305693976793,0.0224738645427858,0.0224738645427858
39633,O4-P711,39634,17587,True,75.7931567394532,176.3999999992944,200 mm,1000.0,999.6134549006288,15.084385192852407,0.21574722501444848,0.012975864594500439,0.012975864594500439
39635,O4-P1188,31201,46852,True,67.12946617207378,176.3999999992944,200 mm,999.6576397225224,1000.0,212.5278082623097,0.49278757920525984,0.04549188764734004,0.04549188764734004
39639,O7-P285,39640,33921,True,106.59342631163122,176.3999999992944,200 mm,1000.0,999.4563735258107,0.2107554125720605,0.04717962657362859,0.002047514734198865,0.002047514734198865
39643,O23-P16,39644,39645,True,126.82995217116591,176.3999999992944,200 mm,999.353167243927,1000.0,25.254105142446416,0.25501790337199426,0.016433260251789435,0.016433260251789435
39646,O2-P621,14977,13898,True,99.99999999969229,176.3999999992944,200 mm,1000.0,999.4900000000016,949.1336478932914,0.7392826450780816,0.1032383863268148,0.1032383863268148
39647,O9-P1317,17083,39648,True,99.9999999999068,176.3999999992944,200 mm,999.4900000000005,1000.0,1.294131599999933,0.09317593257325436,0.004373406212344702,0.004373406212344702
39655,O16-P141,39656,35516,True,99.9999999999717,176.3999999992944,200 mm,999.4900000000001,1000.0,40.98014755090972,0.2976208952168465,0.02057536898768786,0.02057536898768786
39657,O2-P1173,16980,23184,True,99.99999999977967,313.1999999987472,355 mm,999.7300000000006,1000.0,2722.7786294768225,0.756695655636054,0.1665840056907837,0.1665840056907837
39658,O9-P802,39659,11202,True,79.81217801566937,176.3999999992944,200 mm,999.5929578921201,1000.0,182.21442854052736,0.470865695772729,0.04212787262130924,0.04212787262130924
39660,O21-P384,39661,39662,True,99.99999999990224,176.3999999992944,200 mm,1000.0,999.4900000000005,148.0417111980679,0.4425389262065624,0.038020588962507894,0.038020588962507894
39663,O11-P271,39664,1321,True,99.99999999973588,176.3999999992944,200 mm,1000.0,999.4900000000014,5.954984861539414,0.15839949491044544,0.008535347622643392,0.008535347622643392
39665,O7-P484,34175,32079,True,99.99999999992257,176.3999999992944,200 mm,1000.0,999.4900000000004,6.182889951995885,0.16042037388937633,0.008679565783391864,0.008679565783391864
39668,O8-P154,39669,39670,True,99.99999999976144,176.3999999992944,200 mm,1000.0,999.4900000000013,26.441212414010074,0.25881186133699124,0.016785432921896954,0.016785432921896954
39671,O3-P1943,39672,39673,True,99.9999999998213,176.3999999992944,200 mm,1000.0,999.4900000000009,15.050605379999872,0.21558897591025267,0.012962620319112128,0.012962620319112128
39674,O3-P1740,15950,14497,True,78.40048940336521,176.3999999992944,200 mm,999.6001575040428,1000.0,12.19746622898755,0.2012074275193977,0.011781900942413024,0.011781900942413024
39678,O3-P1546,34869,18672,True,106.35993527671232,176.3999999992944,200 mm,1000.0,999.4575643300888,37.126852193539385,0.2884479921281874,0.01964842350453351,0.01964842350453351
39679,O4-P843,33832,27687,True,75.81318706921104,176.3999999992944,200 mm,1000.0,999.613352745947,120.83387954753076,0.4162241113483795,0.03442895728253667,0.03442895728253667
39680,O1-P58,15813,7848,True,64.05914480371774,882.3999999964702,1000 mm,1000.0,999.9519556413973,16722.174072073714,0.722681017075763,0.39811947405682063,0.39811947405682063
39683,O11-P155,39684,31338,True,78.3776934906047,176.3999999992944,200 mm,999.600273763198,1000.0,14.19655216246656,0.21150194557044968,0.012622468610222886,0.012622468610222886
39685,O2-P1330,2253,13691,True,68.61452919225152,176.3999999992944,200 mm,1000.0,999.6500659011195,167.1831300969409,0.45894831461218444,0.04036815769054681,0.04036815769054681
39686,O9-P3624,24432,39687,True,99.99999999961234,176.3999999992944,200 mm,999.4900000000019,1000.0,0.45687705999954265,0.06356380650352503,0.002813960700141965,0.002813960700141965
39691,O10-P22,39692,39693,True,99.99999999991684,176.3999999992944,200 mm,999.4900000000005,1000.0,124.52810951245581,0.42004107656282585,0.03493717105514543,0.03493717105514543
39700,O11-P174,39701,30479,True,99.99999999985825,176.3999999992944,200 mm,1000.0,999.4900000000007,0.07199999999989794,0.030409202476552342,0.0013399190332058488,0.0013399190332058488
39702,O3-P84,25302,38577,True,99.99999999987918,555.7999999977768,630 mm,999.8750000000001,1000.0,6719.088164758801,0.7043755005509907,0.2582647511397973,0.2582647511397973
39703,O2-P1948,7192,7666,True,99.99999999996217,176.3999999992944,200 mm,999.4900000000002,1000.0,11.719497579999972,0.1985720312774902,0.011570444145224965,0.011570444145224965
39704,O12-P214,39705,6211,True,77.26341801133489,176.3999999992944,200 mm,1000.0,999.6059565681422,187.75481918183104,0.4750701608976872,0.04276008149499497,0.04276008149499497
39706,O4-P1348,736,39707,True,100.00000000003853,555.7999999977768,630 mm,1000.0,999.875,6665.873595564929,0.7029672928712895,0.2570831572596133,0.2570831572596133
39708,O5-P225,5009,39709,True,99.99999999979408,176.3999999992944,200 mm,999.490000000001,1000.0,45.35358044883774,0.3073096224163495,0.021575753874102613,0.021575753874102613
39710,O11-P221,894,863,True,100.00000000001282,176.3999999992944,200 mm,999.4899999999999,1000.0,10.088990323927966,0.18896921359519459,0.010812791865056388,0.010812791865056388
39711,O3-P3350,39712,39713,True,99.9999999999856,176.3999999992944,200 mm,999.4900000000001,1000.0,71.85058901450789,0.35486902336998777,0.02681350527554891,0.02681350527554891
39716,O14-P17,31930,25314,True,99.99999999983052,176.3999999992944,200 mm,1000.0,999.4900000000009,399.40309939378665,0.5908009919320002,0.06293452601029378,0.06293452601029378
39717,O3-P1125,14181,33115,True,100.00000000002248,176.3999999992944,200 mm,999.4899999999999,1000.0,345.5910829940655,0.5672094072150846,0.0583229244031466,0.0583229244031466
39718,O3-P2363,36255,12236,True,78.44192848462242,176.3999999992944,200 mm,1000.0,999.5999461647284,785.4826686107409,0.7069614591246322,0.09182907696072481,0.09182907696072481
39721,O12-P231,39044,39722,True,99.9999999997579,176.3999999992944,200 mm,1000.0,999.4900000000013,55.380414165796935,0.3272162216594797,0.023701004151399883,0.023701004151399883
39723,O9-P532,20795,33098,True,99.99999999999535,176.3999999992944,200 mm,1000.0,999.49,0.9556549571532968,0.08351831277720555,0.003841051092191315,0.003841051092191315
39724,O2-P1595,10381,1268,True,99.99999999994445,176.3999999992944,200 mm,999.4900000000002,1000.0,3.95449763999996,0.13780348851531726,0.007117126705607012,0.007117126705607012
39725,O9-P639,35260,11993,True,68.51424809579538,176.3999999992944,200 mm,999.6505773347114,1000.0,0.049330258628972674,0.025826038144725488,0.0011609373195261429,0.0011609373195261429
39736,O8-P194,29759,39737,True,99.99999999996126,176.3999999992944,200 mm,1000.0,999.4900000000002,1.7625075490450066,0.10400998618360453,0.004997121367349089,0.004997121367349089
39738,O9-P867,32892,32843,True,100.00000000002451,176.3999999992944,200 mm,1000.0,999.4899999999999,123.49743964979037,0.41898472646493384,0.03479609798729404,0.03479609798729404
39739,O16-P149,14461,12548,True,72.53541134276976,176.3999999992944,200 mm,999.6300694021519,1000.0,3.8713129384906457,0.13680248979086,0.007050606870751394,0.007050606870751394
39740,O3-P3166,8568,27993,True,99.99999999988889,794.1999999968234,900 mm,1000.0,999.9250000000001,13256.662260700117,0.6835281126765098,0.36783223451501834,0.36783223451501834
39741,O3-P1364,24541,28218,True,100.00000000004027,176.3999999992944,200 mm,999.4899999999998,1000.0,11.30595520000003,0.1962301518516346,0.011383813013135782,0.011383813013135782
39742,O11-P154,27296,39684,True,78.14541290779296,176.3999999992944,200 mm,999.6014583941702,1000.0,14.252816859760168,0.21177645570862777,0.012645200582771875,0.012645200582771875
39743,O9-P3115,18678,8565,True,109.7402981416472,176.3999999992944,200 mm,1000.0,999.4403244794776,21.032518034818843,0.24039962148822958,0.015106373297801227,0.015106373297801227
39744,O11-P95,39745,38714,True,99.99999999981411,220.5999999991176,250 mm,1000.0,999.6250000000007,1373.3832050727563,0.7227204157584006,0.123403074095564,0.123403074095564
39746,O10-P194,39747,17222,True,99.9999999998764,176.3999999992944,200 mm,999.4900000000006,1000.0,6.139813959999912,0.16004244179710644,0.008652526544864201,0.008652526544864201
39749,O10-P384,36889,8730,True,64.93025974457625,176.3999999992944,200 mm,999.6688556753027,1000.0,86.41153043977137,0.37568696504493154,0.02928434929902649,0.02928434929902649
39750,O1-P235,14486,2623,True,40.96483833182079,176.3999999992944,200 mm,1000.0,999.7910793245077,0.029494683598910974,0.020496546089941867,0.0009609812031185547,0.0009609812031185547
39755,O9-P2625,39756,20234,True,90.5786974177312,176.3999999992944,200 mm,1000.0,999.5380486431695,0.7984956221407665,0.07821822884584617,0.003558545072847975,0.003558545072847975
39757,O10-P375,23214,19051,True,100.00000000003162,176.3999999992944,200 mm,999.4899999999999,1000.0,2.299964913868775,0.11422113170857093,0.005610140117994934,0.005610140117994934
39760,O6-P174,26350,39761,True,100.00000000002092,176.3999999992944,200 mm,999.4899999999999,1000.0,41.57922641077573,0.2989907073445437,0.02071547082910976,0.02071547082910976
39762,O11-P287,39763,27317,True,99.9999999997442,176.3999999992944,200 mm,1000.0,999.4900000000013,3.8181777435304847,0.13615525359960556,0.007007715337264611,0.007007715337264611
39764,O9-P408,14239,39765,True,72.11924752219677,176.3999999992944,200 mm,1000.0,999.6321918376368,706.3567491076878,0.6884562810927431,0.08624637396389748,0.08624637396389748
39766,O2-P1222,30629,29289,True,99.9999999998792,176.3999999992944,200 mm,1000.0,999.4900000000006,8.367320319999589,0.17756225005504683,0.009939006754819896,0.009939006754819896
39767,O21-P1029,16685,31817,True,99.99999999993648,176.3999999992944,200 mm,1000.0,999.4900000000004,385.7144888663504,0.5850600012717773,0.06178415793177442,0.06178415793177442
39768,O9-P3675,39769,16233,True,100.00000000009544,176.3999999992944,200 mm,1000.0,999.4899999999996,0.4568770600000293,0.06356380650355083,0.002813960700143217,0.002813960700143217
39771,O21-P1160,20937,12720,True,73.23667545705392,176.3999999992944,200 mm,1000.0,999.626492955169,170.86272072928242,0.4619383834201517,0.040805251227415,0.040805251227415
39772,O9-P3351,17154,27231,True,99.99999999987597,176.3999999992944,200 mm,999.4900000000006,1000.0,4.1883638547061155,0.1405415613569474,0.0073002269472087,0.0073002269472087
39773,O3-P325,39774,37640,True,99.99999999978789,246.999999999012,280 mm,1000.0,999.6250000000008,1780.3562445353666,0.7712967324502331,0.13468062218172322,0.13468062218172322
39775,O1-P1796,21521,31260,True,100.0000000001058,176.3999999992944,200 mm,999.4899999999994,1000.0,23.31828252000008,0.2485492141623412,0.015840232050273045,0.015840232050273045
39777,O3-P1728,39778,24468,True,99.9999999998313,176.3999999992944,200 mm,999.4900000000008,1000.0,17.069777060000373,0.22463861568175483,0.013728841897948306,0.013728841897948306
39779,O2-P1295,332,39780,True,106.79544369547104,176.3999999992944,200 mm,1000.0,999.4553432371531,160.13802322879357,0.45308181859427277,0.03951902560206574,0.03951902560206574
39782,O21-P69,32319,39783,True,99.99999999989296,313.1999999987472,355 mm,999.7300000000002,1000.0,3526.5030247325467,0.8017182660474178,0.19659582896987496,0.19659582896987496
39784,O9-P1239,25129,37827,True,99.99999999971352,176.3999999992944,200 mm,999.4900000000015,1000.0,4.464766209111755,0.1436439910227244,0.007509716327182068,0.007509716327182068
39785,O9-P172,39786,33984,True,99.99999999989586,220.5999999991176,250 mm,1000.0,999.6250000000003,1540.057357148512,0.7416172122383278,0.13277985312503826,0.13277985312503826
39790,O21-P674,21442,1939,True,99.99999999999284,176.3999999992944,200 mm,999.49,1000.0,2.1640277799999947,0.1118086719401704,0.005463129827018869,0.005463129827018869
39791,O9-P1728,23578,19431,True,100.00000000004452,176.3999999992944,200 mm,999.4899999999998,1000.0,1.294131600000032,0.09317593257325649,0.004373406212344859,0.004373406212344859
39792,O10-P236,39793,39794,True,100.00000000002356,176.3999999992944,200 mm,999.4899999999999,1000.0,3.0771204999999116,0.12639777910729272,0.006372520245503372,0.006372520245503372
39795,O6-P217,35980,39796,True,81.89569466415894,176.3999999992944,200 mm,1000.0,999.5823319572128,66.97438482556595,0.34720970561689163,0.02593234794127919,0.02593234794127919
39798,O12-P449,39799,27546,True,99.99999999992656,176.3999999992944,200 mm,999.4900000000004,1000.0,0.19877461534771446,0.04610167937325549,0.0019996311987266636,0.0019996311987266636
39802,O2-P348,15722,32927,True,99.99999999987295,176.3999999992944,200 mm,1000.0,999.4900000000007,335.5661414840522,0.5624872111025195,0.05743503377463228,0.05743503377463228
39808,O4-P833,39809,33284,True,99.99999999993838,176.3999999992944,200 mm,999.4900000000004,1000.0,9.973005479999955,0.18824567961326957,0.010756522761484973,0.010756522761484973
39810,O22-P69,19524,9233,True,79.17141057051276,176.3999999992944,200 mm,999.5962258060904,1000.0,27.074743634607717,0.2607871552770269,0.016970067333437526,0.016970067333437526
39811,O9-P1841,10287,13282,True,70.27088486139657,176.3999999992944,200 mm,1000.0,999.6416184872069,4.766309982522431,0.14687991025323574,0.007730504678129063,0.007730504678129063
39813,O22-P112,26272,5741,True,70.79482103939642,176.3999999992944,200 mm,999.638946412699,1000.0,19.09875178834739,0.23299872436775004,0.014452694286954,0.014452694286954
39814,O2-P1240,3620,33866,True,99.999999999993,176.3999999992944,200 mm,999.49,1000.0,1.512550980197691,0.09851476377994502,0.0046772942395710525,0.0046772942395710525
39817,O5-P103,24508,2369,True,99.16049497354784,176.3999999992944,200 mm,999.4942814756349,1000.0,2.1969845756776785,0.11240294073829749,0.00549921868033907,0.00549921868033907
39819,O9-P94,18581,9902,True,99.99999999998536,176.3999999992944,200 mm,999.4900000000001,1000.0,506.88831177627605,0.6308892948010123,0.07154489178818987,0.07154489178818987
39820,O12-P211,39821,39822,True,99.99999999982758,176.3999999992944,200 mm,1000.0,999.4900000000009,197.2590648693508,0.48206759220474027,0.043825754305692126,0.043825754305692126
39825,O1-P215,33366,39826,True,99.99999999994486,176.3999999992944,200 mm,1000.0,999.4900000000002,572.448506939934,0.6518315656923245,0.07651566672795893,0.07651566672795893
39827,O1-P1224,22811,39828,True,99.99999999986211,176.3999999992944,200 mm,999.4900000000007,1000.0,17.59617066000004,0.22687234882844903,0.013920739874580545,0.013920739874580545
39829,O21-P1105,21756,39830,True,99.99999999999626,176.3999999992944,200 mm,999.49,1000.0,993.7473771497787,0.746853049001297,0.10635988623003509,0.10635988623003509
39831,O4-P1068,11556,39832,True,99.99999999987804,176.3999999992944,200 mm,1000.0,999.4900000000006,121.4551743500901,0.4168720588153746,0.03451493072547558,0.03451493072547558
39833,O4-P741,15024,28650,True,95.4799217172591,176.3999999992944,200 mm,999.5130523992419,1000.0,55.448049432473155,0.327341291951182,0.023714657848358384,0.023714657848358384
39834,O8-P198,39835,35865,True,103.04989650215347,176.3999999992944,200 mm,1000.0,999.4744455278391,1.4779789854815504,0.09770663936034307,0.00463086099990055,0.00463086099990055
39836,O9-P3136,39837,10267,True,99.999999999909,176.3999999992944,200 mm,999.4900000000005,1000.0,26.84890285992108,0.2600868179613188,0.016904505191309156,0.016904505191309156
39840,O4-P95,2277,38919,True,102.202475175041,626.3999999974943,710 mm,1000.0,999.8977975248249,8237.554941232545,0.6798024835761749,0.29109285821005954,0.29109285821005954
39841,O10-P406,33261,34225,True,99.9999999999094,176.3999999992944,200 mm,999.4900000000005,1000.0,52.871461795811626,0.32249657145371036,0.02318853598147012,0.02318853598147012
39842,O9-P1579,20075,6337,True,79.85455895901876,176.3999999992944,200 mm,1000.0,999.592741749309,1.8043090359994784,0.10487566656929026,0.005048150948028628,0.005048150948028628
39843,O8-P146,30809,39844,True,99.91289496215447,176.3999999992944,200 mm,999.490444235693,1000.0,0.2751923259427314,0.052366162164361976,0.002282361876286488,0.002282361876286488
39845,O3-P608,39366,18494,True,87.93078350351436,176.3999999992944,200 mm,999.5515530041321,1000.0,111.30057871930012,0.4059571806054457,0.033082766752626495,0.033082766752626495
39846,O3-P2510,39847,19853,True,98.20954076757108,176.3999999992944,200 mm,1000.0,999.4991313420854,13.631175729352652,0.20869998887938815,0.01239138505403981,0.01239138505403981
39851,O3-P2474,39852,39539,True,99.9999999999037,176.3999999992944,200 mm,1000.0,999.4900000000005,383.8126886691357,0.58424911566727,0.061623181751482514,0.061623181751482514
39853,O10-P223,15001,4982,True,57.589473652442166,176.3999999992944,200 mm,999.7062936843726,1000.0,15.4505683202259,0.21744684713379128,0.013118456760764207,0.013118456760764207
39854,O9-P2822,34255,20565,True,99.99999999965651,176.3999999992944,200 mm,1000.0,999.4900000000017,768.8862064437333,0.7032495078930664,0.09066472360821184,0.09066472360821184
39856,O3-P3024,13778,10818,True,147.068384386915,176.3999999992944,200 mm,1000.0,999.2499512396267,850.3639804287443,0.7206730553919056,0.09635972929835285,0.09635972929835285
39857,O12-P149,9160,35583,True,99.99999999970616,176.3999999992944,200 mm,999.4900000000015,1000.0,3.5387522422324778,0.13264463244718477,0.006776709385414189,0.006776709385414189
39858,O3-P31,19086,22924,True,100.00000000000205,396.9999999984121,450 mm,1000.0,999.795,3761.421603396825,0.7381149881506863,0.19116426904628578,0.19116426904628578
39859,O4-P1061,2991,34406,True,99.99999999990675,176.3999999992944,200 mm,1000.0,999.4900000000005,176.461635634825,0.46639595647883114,0.04146233651683919,0.04146233651683919
39860,O6-P380,1821,24349,True,102.06175043440015,176.3999999992944,200 mm,999.4794850727845,1000.0,144.73194842471293,0.43954183638260913,0.03760096467293639,0.03760096467293639
39861,O9-P3360,906,1019,True,102.1836517307032,176.3999999992944,200 mm,999.4788633761734,1000.0,2.2734137692461065,0.11375781371668471,0.005581802366248127,0.005581802366248127
39862,O10-P143,22737,39863,True,100.00000000000924,176.3999999992944,200 mm,1000.0,999.49,6.9423469461668095,0.16680067794320858,0.009140794134793316,0.009140794134793316
39864,O21-P1288,11255,22168,True,57.77388510486952,176.3999999992944,200 mm,1000.0,999.7053531859651,117.1299576848457,0.41230907934547756,0.03391206563454806,0.03391206563454806
39865,O1-P2307,30464,39866,True,99.999999999774,176.3999999992944,200 mm,1000.0,999.4900000000011,10.80617007146471,0.19331808280302698,0.011153414774270322,0.011153414774270322
39867,O9-P749,26542,39868,True,99.99999999989869,176.3999999992944,200 mm,1000.0,999.4900000000005,682.7573595611498,0.6825201257418949,0.08456232122919853,0.08456232122919853
39869,O22-P142,22867,11879,True,80.61873228098764,176.3999999992944,200 mm,999.588844465367,1000.0,10.843036433715342,0.19353608561866584,0.011170598591048138,0.011170598591048138
39870,O3-P1120,22060,16114,True,99.99999999984972,176.3999999992944,200 mm,999.4900000000008,1000.0,17.035863239999895,0.2244930421087748,0.013716373921760776,0.013716373921760776
39871,O3-P702,6303,18247,True,99.99999999988663,176.3999999992944,200 mm,999.4900000000006,1000.0,6.133415779999917,0.15998614899414176,0.00864850175780233,0.00864850175780233
39872,O5-P320,18347,5841,True,58.7593337047911,176.3999999992944,200 mm,999.7003273981055,1000.0,4.253660560267449,0.14128701740632926,0.007350367286339494,0.007350367286339494
39875,O9-P1130,38979,34616,True,100.0000000000615,277.99999999888803,315 mm,1000.0,999.7299999999998,2520.7064519099786,0.7386353780818669,0.17222915056043359,0.17222915056043359
39876,O4-P1350,33829,19481,True,60.71799431296135,176.3999999992944,200 mm,999.6903382290039,1000.0,161.26132669222392,0.45403007881488033,0.03965552754973565,0.03965552754973565
39878,O1-P573,39879,20371,True,99.99999999991313,176.3999999992944,200 mm,1000.0,999.4900000000005,48.27117858409477,0.3134047621246533,0.022216427706483494,0.022216427706483494
39880,O11-P170,39881,24661,True,99.99999999989424,176.3999999992944,200 mm,1000.0,999.4900000000006,0.359999999999775,0.05806914708847873,0.0025489694361389417,0.0025489694361389417
39882,O20-P21,1355,4334,True,109.19157691213655,176.3999999992944,200 mm,999.4431229577481,1000.0,112.0515315947719,0.40678907450622964,0.033190726468262696,0.033190726468262696
39887,O4-P1532,2793,12586,True,83.78371336879921,176.3999999992944,200 mm,1000.0,999.5727030618191,100.74902342958634,0.393804433920669,0.0315277057874046,0.0315277057874046
39891,O9-P3219,23200,39892,True,99.99999999972152,176.3999999992944,200 mm,999.4900000000014,1000.0,28.379660167321873,0.26475423702267514,0.017343529397862968,0.017343529397862968
39893,O9-P337,36905,1841,True,100.0000000001588,176.3999999992944,200 mm,1000.0,999.4899999999992,7.853438759999584,0.17384084734051228,0.009660107460769212,0.009660107460769212
39896,O1-P536,39897,2774,True,89.77401544194525,176.3999999992944,200 mm,999.5421525212461,1000.0,89.11226782542983,0.37926026014518155,0.02971983840491061,0.02971983840491061
39898,O8-P151,8301,2657,True,99.99999999996392,176.3999999992944,200 mm,999.4900000000002,1000.0,14.658559579999977,0.21373374496002467,0.012807760913051754,0.012807760913051754
39899,O9-P1808,23686,3226,True,99.9999999999871,176.3999999992944,200 mm,999.49,1000.0,13.632464859999992,0.20870647007076468,0.012391917587858447,0.012391917587858447
39900,O1-P1673,2841,25246,True,99.99999999976552,176.3999999992944,200 mm,1000.0,999.4900000000011,60.53842728118359,0.3364530261095417,0.024719627525838377,0.024719627525838377
39904,O9-P2177,25304,39905,True,74.08573323310618,176.3999999992944,200 mm,999.6221627605112,1000.0,32.434919229376035,0.27630633794118337,0.0184513114118761,0.0184513114118761
39907,O12-P141,33469,39908,True,99.99999999999744,176.3999999992944,200 mm,1000.0,999.49,81.51134740645438,0.36898895139497606,0.02847710664306053,0.02847710664306053
39909,O1-P1373,27148,31534,True,120.47700965859362,176.3999999992944,200 mm,1000.0,999.3855672507411,1053.8557799606078,0.756264782102126,0.11060246588446933,0.11060246588446933
39910,O7-P489,32166,39626,True,99.99999999990068,176.3999999992944,200 mm,1000.0,999.4900000000005,0.791876844768212,0.07797995527798585,0.0035460072143749977,0.0035460072143749977
39911,O1-P1793,39912,30388,True,99.9999999999752,176.3999999992944,200 mm,999.4900000000001,1000.0,23.517350811183093,0.2492316439244288,0.01590235430422722,0.01590235430422722
39914,O7-P463,39533,19678,True,100.00000000006852,176.3999999992944,200 mm,1000.0,999.4899999999997,3.6756275999999306,0.13438741938287255,0.0068910421614356105,0.0068910421614356105
39915,O9-P2275,8869,4490,True,61.17520596869007,176.3999999992944,200 mm,999.6880064495597,1000.0,26.33366384956956,0.2584731965588861,0.016753865289786993,0.016753865289786993
39916,O6-P339,29282,11895,True,73.05179599632366,176.3999999992944,200 mm,1000.0,999.6274358404188,17.782899165919883,0.22765336075901763,0.013988095121189354,0.013988095121189354
39917,O6-P249,39918,2581,True,54.4358512994918,176.3999999992944,200 mm,1000.0,999.7223771583726,1.442976872935634,0.09687513319272645,0.004583245700239382,0.004583245700239382
39919,O3-P2455,39920,26951,True,99.99999999984081,176.3999999992944,200 mm,999.4900000000008,1000.0,17.087284872450677,0.22471368715849696,0.01373527338580845,0.01373527338580845
39921,O4-P1012,31919,33263,True,104.15887853069276,176.3999999992944,200 mm,999.4687897194934,1000.0,2.1690761906872127,0.11190010644302784,0.005468677166201252,0.005468677166201252
39922,O3-P2238,19980,7133,True,60.030822748999206,176.3999999992944,200 mm,999.6938428039801,1000.0,33.990260085068776,0.28046293223811175,0.018857329775856996,0.018857329775856996
39923,O1-P508,39924,39925,True,115.18935690465456,176.3999999992944,200 mm,999.4125342797863,1000.0,54.7818037989428,0.32610443319699683,0.0235797989532957,0.0235797989532957
39926,O9-P3071,2192,2194,True,99.99999999989214,176.3999999992944,200 mm,999.4900000000006,1000.0,7.325905119999922,0.16983885013107242,0.009363568182425673,0.009363568182425673
39927,O4-P519,3277,39928,True,99.9999999999856,176.3999999992944,200 mm,1000.0,999.4900000000001,29.040705429302403,0.2667144104969572,0.01752937024829069,0.01752937024829069
39929,O7-P85,8711,8712,True,42.0971188131545,176.3999999992944,200 mm,999.7853046940529,1000.0,1.232199074130779,0.09155057472624047,0.0042822392755134326,0.0042822392755134326
39930,O9-P252,39931,39255,True,99.99999999985232,176.3999999992944,200 mm,1000.0,999.4900000000008,45.44902259101189,0.30751341397880755,0.02159703280185708,0.02159703280185708
39934,O3-P3250,8264,27376,True,99.99999999995092,176.3999999992944,200 mm,999.4900000000002,1000.0,40.1753245799996,0.2957578136236071,0.02038551861678782,0.02038551861678782
39935,O9-P1765,23702,37142,True,99.99999999985812,176.3999999992944,200 mm,999.4900000000007,1000.0,2.516267859999898,0.11786464734884398,0.005834707214109713,0.005834707214109713
