id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
39936,O21-P853,5902,5608,True,63.00974664863213,176.3999999992944,200 mm,999.678650292092,1000.0,833.0695193263111,0.717138871439,0.09515451824047547,0.09515451824047547
39937,O16-P80,32488,5292,True,58.7883167471707,176.3999999992944,200 mm,1000.0,999.7001795845895,6.781672342803974,0.16549306197822977,0.009045537568543545,0.009045537568543545
39938,O1-P1872,39939,3232,True,52.65442962227929,176.3999999992944,200 mm,1000.0,999.7314624089264,8.15694064932804,0.17605862757045734,0.009825952835908976,0.009825952835908976
39940,O3-P2434,39941,30619,True,99.999999999837,176.3999999992944,200 mm,1000.0,999.4900000000008,13.632464859999883,0.20870647007076304,0.012391917587858447,0.012391917587858447
39945,O9-P2209,39946,30028,True,109.3350884737942,176.3999999992944,200 mm,1000.0,999.4423910487836,71.81885991159209,0.35482042684592546,0.02680786781145877,0.02680786781145877
39948,O21-P632,13091,22956,True,99.99999999973161,176.3999999992944,200 mm,999.4900000000014,1000.0,8.865769776672229,0.18102194693038862,0.010201014081248959,0.010201014081248959
39951,O4-P1559,39952,12454,True,76.9667543136903,176.3999999992944,200 mm,999.6074695530002,1000.0,14.641975643105859,0.21365449880736778,0.012801162905234961,0.012801162905234961
39953,O9-P3331,39954,39955,True,100.00000000021602,176.3999999992944,200 mm,1000.0,999.4899999999989,0.44603854020202255,0.0629907955756499,0.0027859585585517876,0.0027859585585517876
39957,O8-P109,15679,4610,True,59.947986812001766,176.3999999992944,200 mm,1000.0,999.6942652672587,50.12301674673363,0.31713683525926245,0.02261307247559915,0.02261307247559915
39959,O9-P115,27943,24416,True,99.9999999998917,176.3999999992944,200 mm,999.4900000000006,1000.0,206.704619461168,0.4887710615944271,0.04486279782748694,0.04486279782748694
39961,O4-P1224,18155,3229,True,71.34069021762723,176.3999999992944,200 mm,1000.0,999.6361624798901,56.58729593767901,0.3294315711347938,0.023943412235486936,0.023943412235486936
39962,O2-P15,8700,11416,True,74.787015297297,1235.1999999950594,1400 mm,999.943909738527,1000.0,39122.47771263502,0.8862070823369538,0.5460343570670838,0.5460343570670838
39963,O11-P267,39964,37968,True,99.99999999997519,176.3999999992944,200 mm,1000.0,999.4900000000001,16.319610806844963,0.2213695451524963,0.01344997789137849,0.01344997789137849
39965,O24-P229,38297,21554,True,99.99999999980544,176.3999999992944,200 mm,999.490000000001,1000.0,14.12484977999986,0.21115100221737615,0.012593431312085774,0.012593431312085774
39966,O9-P2273,25518,27685,True,160.43587053298378,176.3999999992944,200 mm,999.1817770602818,1000.0,3.789602286783748,0.13580459059616143,0.006984516578710892,0.006984516578710892
39971,O9-P1589,31354,6371,True,89.14869389962956,176.3999999992944,200 mm,999.5453416611119,1000.0,13.93284567960773,0.2102050211799728,0.012515294588914308,0.012515294588914308
39972,O2-P24,59,39973,True,66.64254019953187,555.7999999977768,630 mm,1000.0,999.9166968247506,6697.419427845124,0.7038033988733744,0.25778385528465514,0.25778385528465514
39975,O3-P2673,9240,29193,True,99.99999999980635,176.3999999992944,200 mm,999.490000000001,1000.0,0.07199999999986058,0.030409202476547104,0.001339919033205536,0.001339919033205536
39977,O1-P871,39978,26699,True,100.00000000005056,176.3999999992944,200 mm,1000.0,999.4899999999998,11.227117320000037,0.19577688551000907,0.01134782944646629,0.01134782944646629
39979,O9-P3424,23979,39980,True,100.00000000008336,176.3999999992944,200 mm,999.4899999999996,1000.0,4.655578090038589,0.14570862652626923,0.007650318349107221,0.007650318349107221
39981,O21-P962,24476,39982,True,99.99999999996349,176.3999999992944,200 mm,999.4900000000002,1000.0,73.31260092304109,0.3570914801792191,0.027071963976455702,0.027071963976455702
39984,O8-P210,8623,32106,True,82.31081350988542,176.3999999992944,200 mm,1000.0,999.5802148510996,87.55252802676395,0.37720645134616176,0.029469120523865716,0.029469120523865716
39985,O9-P2316,39986,13722,True,73.40924722230534,176.3999999992944,200 mm,1000.0,999.6256128391663,4.21579575800006,0.14085571248169526,0.0073213420277086355,0.0073213420277086355
39987,O3-P3308,39988,11901,True,99.99999999991935,176.3999999992944,200 mm,999.4900000000005,1000.0,15.703406139999943,0.2186038510620955,0.013215887912327612,0.013215887912327612
39989,O2-P149,4834,31611,True,99.9999999997777,176.3999999992944,200 mm,1000.0,999.4900000000011,139.77732980112893,0.4349577970516375,0.03696449151093226,0.03696449151093226
39990,O3-P525,18238,37390,True,101.07282161847668,176.3999999992944,200 mm,999.4845286097458,1000.0,177.22831797508059,0.46699797269175747,0.04155158506395056,0.04155158506395056
39991,O9-P716,27818,29022,True,114.20051206724082,396.9999999984121,450 mm,999.7658889502621,1000.0,3417.445379179575,0.7204484197384825,0.18086641081408783,0.18086641081408783
39992,O9-P2166,30197,7517,True,101.99696064682196,176.3999999992944,200 mm,999.4798155007012,1000.0,27.543172510324293,0.2622265989632531,0.017105167308643948,0.017105167308643948
39993,O1-P525,39994,1051,True,99.9999999998996,176.3999999992944,200 mm,999.4900000000005,1000.0,108.16871464320802,0.4024422863161836,0.03262876981158837,0.03262876981158837
39995,O1-P64,7927,39996,True,99.9999999999327,794.1999999968234,900 mm,999.9250000000001,1000.0,14764.772561624595,0.7019357174450142,0.3917572692096931,0.3917572692096931
39997,O9-P1252,39998,39999,True,102.4515959081658,176.3999999992944,200 mm,999.4774968608683,1000.0,32.837143439619524,0.2773947020102577,0.01855724219299957,0.01855724219299957
40000,O1-P368,26678,5587,True,58.10580369035464,176.3999999992944,200 mm,999.7036604011791,1000.0,1086.908096226592,0.7610589739226344,0.11296200495340177,0.11296200495340177
40001,O3-P2765,40002,36588,True,99.99999999990749,176.3999999992944,200 mm,1000.0,999.4900000000005,52.87021428156966,0.32249418485034814,0.02318827820052878,0.02318827820052878
40003,O7-P497,20366,40004,True,100.76365005281886,176.3999999992944,200 mm,999.4861053847306,1000.0,0.23575665846376767,0.04930359683739423,0.002142800508875755,0.002142800508875755
40005,O9-P1339,39309,11512,True,75.16141248187066,176.3999999992944,200 mm,999.6166767963424,1000.0,6.670989596876933,0.1645796529395128,0.008979221063590608,0.008979221063590608
40006,O18-P56,28476,3059,True,99.9999999999121,176.3999999992944,200 mm,999.4900000000005,1000.0,6.667745359999938,0.16455272074355243,0.008977268483011266,0.008977268483011266
40007,O9-P364,4328,40008,True,99.99999999993793,176.3999999992944,200 mm,999.4900000000004,1000.0,2.922925760000025,0.12416700593461508,0.006230322542964675,0.006230322542964675
40010,O3-P3306,38299,11730,True,99.99999999973464,176.3999999992944,200 mm,999.4900000000014,1000.0,19.693409979999807,0.23532902723348528,0.014657209722426186,0.014657209722426186
40011,O9-P1160,38330,11401,True,100.00000000014488,176.3999999992944,200 mm,999.4899999999992,1000.0,3.855233861408377,0.13660728556279997,0.007037661038031834,0.007037661038031834
40013,O9-P6,3807,32059,True,99.99999999993693,626.3999999974943,710 mm,1000.0,999.9000000000001,7599.621544040337,0.6660788333721964,0.2779534319784718,0.2779534319784718
40017,O2-P1080,11818,6872,True,99.99999999977908,176.3999999992944,200 mm,999.4900000000011,1000.0,19.531079529123527,0.23469790240994548,0.014601701530643761,0.014601701530643761
40019,O1-P325,22134,40020,True,100.00000000001494,176.3999999992944,200 mm,999.4899999999999,1000.0,55.964673212977665,0.32829300291749414,0.023818678798129066,0.023818678798129066
40021,O3-P2367,27765,40022,True,88.25089678572753,176.3999999992944,200 mm,1000.0,999.5499204263928,753.8068736115266,0.6998009864224036,0.08960414596199896,0.08960414596199896
40023,O21-P1206,40024,11257,True,89.31634668188664,176.3999999992944,200 mm,999.5444866319224,1000.0,28.219393936133955,0.2642741094822317,0.017298141485529054,0.017298141485529054
40025,O21-P1019,23519,21530,True,99.99999999983903,176.3999999992944,200 mm,1000.0,999.4900000000008,547.3233087406624,0.644073217616892,0.07463077534091023,0.07463077534091023
40026,O7-P279,40027,40028,True,101.65096472471534,176.3999999992944,200 mm,1000.0,999.481580079904,66.6877963048585,0.34674707718301934,0.025879597942423224,0.025879597942423224
40029,O1-P36,40030,40031,True,100.00000000005736,882.3999999964702,1000 mm,999.925,1000.0,16823.50039628343,0.7237798995148356,0.3995013383070021,0.3995013383070021
40033,O9-P1892,26248,1266,True,103.064395495055,176.3999999992944,200 mm,1000.0,999.4743715829752,61.467006804699224,0.33805471419052424,0.024898387313156495,0.024898387313156495
40034,O9-P3375,40035,40036,True,100.00000000012216,176.3999999992944,200 mm,1000.0,999.4899999999993,95.99044879393864,0.3880145408950595,0.030801158048384413,0.030801158048384413
40037,O12-P226,34509,40038,True,99.99999999984131,176.3999999992944,200 mm,1000.0,999.4900000000008,55.71588781227241,0.3278354940315211,0.023768646132973515,0.023768646132973515
40044,O4-P4,15654,38846,True,86.0135376328518,794.1999999968234,900 mm,1000.0,999.9354898467753,12790.75721659723,0.6774211519193079,0.3603312159534032,0.3603312159534032
40046,O9-P2764,40047,23452,True,100.00000000003088,176.3999999992944,200 mm,1000.0,999.4899999999999,1.6105579200000448,0.10073882391224646,0.004805880789496545,0.004805880789496545
40048,O8-P206,8678,6926,True,61.626571742605,176.3999999992944,200 mm,1000.0,999.6857044841128,118.07382448662067,0.41331537136211666,0.034044502694839864,0.034044502694839864
40050,O9-P332,32503,24826,True,99.99999999991324,176.3999999992944,200 mm,1000.0,999.4900000000005,16.966065117086607,0.22419279063151565,0.013690672934216186,0.013690672934216186
40051,O20-P13,40052,1797,True,99.99999999991176,176.3999999992944,200 mm,999.4900000000005,1000.0,213.79593449539686,0.4936510321706397,0.045627893006239775,0.045627893006239775
40054,O12-P459,40055,14510,True,99.99999999988928,176.3999999992944,200 mm,999.4900000000006,1000.0,5.572071569972659,0.154879125048704,0.008286272557318933,0.008286272557318933
40056,O2-P1583,40057,40058,True,76.66156056541924,176.3999999992944,200 mm,1000.0,999.6090260411164,14.600426363607104,0.21345567757881245,0.012784615177793295,0.012784615177793295
40059,O12-P254,40060,34957,True,99.99999999998141,176.3999999992944,200 mm,1000.0,999.4900000000001,38.620856237255275,0.2920821311826409,0.020013328895164627,0.020013328895164627
40061,O9-P2760,26018,8626,True,62.65757670926487,176.3999999992944,200 mm,999.6804463587828,1000.0,11.450104915153727,0.197053205142358,0.011449267811519814,0.011449267811519814
40062,O3-P3113,38928,1832,True,49.28494064523694,176.3999999992944,200 mm,999.7486468027093,1000.0,16.79048253726457,0.22343360329842052,0.013625776329088443,0.013625776329088443
40063,O3-P817,6393,18019,True,99.999999999612,176.3999999992944,200 mm,1000.0,999.4900000000019,11.991063739999722,0.20007845570647598,0.011691129409196787,0.011691129409196787
40064,O3-P2561,38557,40065,True,99.99999999992929,176.3999999992944,200 mm,999.4900000000004,1000.0,112.01468289085368,0.40674835054436526,0.03318543693035206,0.03318543693035206
40068,O24-P227,37528,21579,True,99.99999999976136,176.3999999992944,200 mm,999.4900000000013,1000.0,29.162464739999827,0.2670719789898952,0.017563364315305086,0.017563364315305086
40069,O21-P1277,369,32833,True,75.51300693662067,176.3999999992944,200 mm,999.6148836646232,1000.0,105.16042087529891,0.3989944962421592,0.03218680006151633,0.03218680006151633
40070,O4-P44,32097,40071,True,99.99999999997873,705.7999999971769,800 mm,1000.0,999.915,10674.873723305953,0.6805235654366812,0.3329538814043462,0.3329538814043462
40072,O5-P291,40073,40074,True,83.50945574387171,176.3999999992944,200 mm,1000.0,999.5741017757063,2.8676975881355875,0.1233482167380219,0.0061784134190968195,0.0061784134190968195
40075,O4-P421,36743,20612,True,100.00000000000684,176.3999999992944,200 mm,1000.0,999.49,2.164473479999759,0.11181675016864433,0.005463619856039257,0.005463619856039257
40076,O3-P2891,40077,37813,True,99.9999999998939,176.3999999992944,200 mm,1000.0,999.4900000000006,50.5117743861222,0.31790763276030887,0.022695407250834736,0.022695407250834736
40079,O4-P1055,40080,38749,True,91.6110590817078,176.3999999992944,200 mm,1000.0,999.5327835986833,322.4511041560603,0.5561345505524506,0.05625795498871022,0.05625795498871022
40081,O9-P2981,38485,19194,True,99.99999999979028,176.3999999992944,200 mm,1000.0,999.490000000001,27.865244899999574,0.26320620907351966,0.01719737596082172,0.01719737596082172
40082,O3-P1623,22836,31410,True,100.00000000002775,176.3999999992944,200 mm,1000.0,999.4899999999999,20.412699620000023,0.23808200894623194,0.014900368117399516,0.014900368117399516
40083,O3-P2615,40084,40085,True,86.83230106853838,176.3999999992944,200 mm,1000.0,999.5571552645505,3.4526366367693475,0.13152407019950946,0.006703557686190382,0.006703557686190382
40092,O3-P1014,35767,16927,True,99.99999999968927,176.3999999992944,200 mm,999.4900000000016,1000.0,23.430735903645807,0.24893522426430933,0.015875358178957313,0.015875358178957313
40093,O21-P265,12329,40094,True,100.00000000003152,176.3999999992944,200 mm,1000.0,999.4899999999999,111.35840218602478,0.4060213839488955,0.03309109183452123,0.03309109183452123
40095,O4-P924,33005,40096,True,99.99999999952193,176.3999999992944,200 mm,999.4900000000024,1000.0,6.648670320000121,0.16439418297167624,0.008965777750574163,0.008965777750574163
40099,O24-P213,14719,16984,True,99.99999999993491,176.3999999992944,200 mm,1000.0,999.4900000000004,113.66476393510145,0.4085623227716325,0.03342150485301849,0.03342150485301849
40100,O24-P342,25053,13958,True,99.99999999969475,176.3999999992944,200 mm,1000.0,999.4900000000016,110.2308698044763,0.40476496940164447,0.03292838697908498,0.03292838697908498
40101,O1-P553,40102,40103,True,99.9999999999496,176.3999999992944,200 mm,999.4900000000002,1000.0,134.25763841716775,0.4297055021050866,0.03624308042535595,0.03624308042535595
40104,O1-P448,11127,40105,True,104.51711351930145,176.3999999992944,200 mm,1000.0,999.4669627210516,742.9753235130653,0.6972782445438545,0.08884056774708528,0.08884056774708528
40106,O21-P53,18086,40107,True,99.99999999985182,441.1999999982352,500 mm,999.8450000000003,1000.0,4431.581229320129,0.6909188439032408,0.21560133621686767,0.21560133621686767
40111,O4-P704,19754,8172,True,87.05302361280431,176.3999999992944,200 mm,1000.0,999.5560295795747,59.147721855985324,0.33402056986187556,0.024449355016472572,0.024449355016472572
40112,O13-P15,29603,9125,True,68.65740507547636,176.3999999992944,200 mm,999.6498472341151,1000.0,1.1284002067327674,0.08869618453505408,0.004123669828955211,0.004123669828955211
40113,O2-P1250,8961,3292,True,103.98922612380228,176.3999999992944,200 mm,999.4696549467686,1000.0,7.839872182809138,0.17374032182921367,0.009652615720409844,0.009652615720409844
40114,O9-P2394,40115,17784,True,100.00000000001074,176.3999999992944,200 mm,1000.0,999.4899999999999,11.429263460000007,0.19693465868086343,0.011439831057979756,0.011439831057979756
40118,O7-P1,5582,277498,True,45.88137323294212,277.99999999888803,315 mm,1000.0,999.876120292271,2332.7957693233075,0.7264354032800985,0.16365642703047886,0.16365642703047886
40119,O2-P1978,8293,33880,True,100.0000000001821,176.3999999992944,200 mm,999.4899999999991,1000.0,85.92857439200357,0.37503937103815316,0.029205786575004708,0.029205786575004708
40123,O3-P628,23356,19554,True,84.98114316256458,176.3999999992944,200 mm,1000.0,999.5665961698709,48.0893562782824,0.31303279518897603,0.022177076922237703,0.022177076922237703
40124,O21-P675,12982,2089,True,96.44529465226894,176.3999999992944,200 mm,999.5081289972734,1000.0,0.9552460321496338,0.08350532440548707,0.0038403503601323447,0.0038403503601323447
40125,O1-P1425,27454,35927,True,99.9999999998556,176.3999999992944,200 mm,999.4900000000007,1000.0,46.171764199447196,0.30904672175505504,0.021757447933105103,0.021757447933105103
40126,O9-P2633,40127,12443,True,77.5300125855923,176.3999999992944,200 mm,1000.0,999.6045969358134,3.2410574290616263,0.12868619338887155,0.006519564004243019,0.006519564004243019
40131,O1-P1314,40132,7016,True,99.99999999968294,176.3999999992944,200 mm,1000.0,999.4900000000016,6.333152699999772,0.16172451161175289,0.008773112357891693,0.008773112357891693
40133,O1-P148,27374,40134,True,99.9999999999256,313.1999999987472,355 mm,999.7300000000002,1000.0,3216.5988635290555,0.7862251526307671,0.18494926941160159,0.18494926941160159
40136,O9-P695,40137,30548,True,99.99999999993415,441.1999999982352,500 mm,1000.0,999.8450000000001,3646.5300639518987,0.6576183947288321,0.19273121672733542,0.19273121672733542
40138,O1-P826,12783,40139,True,102.86808999864029,176.3999999992944,200 mm,1000.0,999.4753727410069,360.65121469367557,0.5740987869033288,0.05963869921255168,0.05963869921255168
40140,O9-P1860,754,2395,True,54.19082322198009,176.3999999992944,200 mm,1000.0,999.7236268015679,33.83629020673828,0.28005759756852927,0.018817562740229568,0.018817562740229568
40141,O1-P158,2615,22511,True,84.54130113247811,313.1999999987472,355 mm,999.7717384869424,1000.0,3100.790216117007,0.7798511272086487,0.18063633734459253,0.18063633734459253
40142,O21-P638,40143,32819,True,100.00000000004724,176.3999999992944,200 mm,999.4899999999998,1000.0,10.452819379999982,0.19120161817393494,0.010987127156558084,0.010987127156558084
40145,O9-P692,40146,29906,True,99.99999999993473,441.1999999982352,500 mm,1000.0,999.8450000000001,3710.0663183832994,0.6605571878304435,0.19462144789024652,0.19462144789024652
40147,O21-P1158,3421,21245,True,99.9999999999845,176.3999999992944,200 mm,999.4900000000001,1000.0,7.836999939999989,0.17371902349727156,0.009651028730474045,0.009651028730474045
40149,O9-P675,20855,16561,True,100.00000000010225,176.3999999992944,200 mm,999.4899999999994,1000.0,25.45332900719945,0.2556633552363298,0.016492946371319577,0.016492946371319577
40150,O10-P359,18737,18714,True,99.99999999968544,176.3999999992944,200 mm,999.4900000000016,1000.0,1.317847638419511,0.09378421830264953,0.0044076876352874906,0.0044076876352874906
40153,O9-P1228,37668,14713,True,75.62531412672014,176.3999999992944,200 mm,999.6143108979537,1000.0,14.019405498243342,0.21063262155008664,0.012550589504879101,0.012550589504879101
40154,O3-P1730,24917,37270,True,100.00000000007692,176.3999999992944,200 mm,999.4899999999996,1000.0,59.19774568143096,0.3341087804777725,0.024459130800663212,0.024459130800663212
40157,O7-P53,11265,33756,True,92.8804643308546,176.3999999992944,200 mm,1000.0,999.5263096319127,161.9003561241615,0.45456730826584874,0.03973298973131467,0.03973298973131467
40160,O11-P130,40161,8589,True,126.7979279587198,176.3999999992944,200 mm,1000.0,999.3533305674106,7.233704601632795,0.16911887156773417,0.009310592426193831,0.009310592426193831
40162,O6-P91,34056,40163,True,99.99999999981364,277.99999999888803,315 mm,1000.0,999.7300000000005,2334.1415457194876,0.7265279612933624,0.1637174841541283,0.1637174841541283
40164,O9-P1694,40165,15513,True,99.99999999994952,176.3999999992944,200 mm,999.4900000000002,1000.0,1.538557919999964,0.0991143597673269,0.004711845630947332,0.004711845630947332
40167,O3-P1557,33734,16441,True,100.00000000002494,176.3999999992944,200 mm,1000.0,999.4899999999999,49.835884387959936,0.3165647575592951,0.02255205634058774,0.02255205634058774
40170,O10-P110,24254,29389,True,75.89402616121657,176.3999999992944,200 mm,1000.0,999.6129404665778,13.154583640663112,0.2062736883876206,0.012192671812420312,0.012192671812420312
40172,O9-P1267,2180,28124,True,100.00000000004296,176.3999999992944,200 mm,999.4899999999998,1000.0,2.828805922011692,0.12276505892035866,0.006141535683230653,0.006141535683230653
40173,O1-P1869,30421,3942,True,58.173107221520205,176.3999999992944,200 mm,1000.0,999.7033171531702,4.284218157199494,0.14163314786830825,0.007373690653112736,0.007373690653112736
40175,O9-P3029,40176,40177,True,100.00000000006396,176.3999999992944,200 mm,1000.0,999.4899999999997,12.233843420000133,0.20140500568408448,0.011797815279308727,0.011797815279308727
40178,O1-P2647,21584,27469,True,93.35647097777057,176.3999999992944,200 mm,999.5238819980134,1000.0,21.392681459103994,0.24172415348510834,0.015224641407995967,0.015224641407995967
40180,O9-P1422,40181,1911,True,99.99999999991192,176.3999999992944,200 mm,999.4900000000005,1000.0,3.501662139999937,0.13216434838320842,0.006745321217125978,0.006745321217125978
40183,O4-P972,6181,2632,True,80.42522153319457,176.3999999992944,200 mm,999.5898313701807,1000.0,49.00247531965898,0.3148907046298198,0.02237395573281806,0.02237395573281806
40185,O9-P3353,21073,28466,True,99.99999999995592,176.3999999992944,200 mm,999.4900000000002,1000.0,1.3623123398502668,0.09490475455892387,0.004471069257313648,0.004471069257313648
40186,O3-P70,37109,13153,True,83.50108183772454,176.3999999992944,200 mm,1000.0,999.5741444826276,13.673090838505722,0.20891049896348482,0.012408686536873431,0.012408686536873431
40187,O12-P262,37471,38319,True,100.00000000006256,176.3999999992944,200 mm,1000.0,999.4899999999997,31.255180317254815,0.2730574449978248,0.018136700511905964,0.018136700511905964
40188,O24-P155,37739,40189,True,100.00000000016716,176.3999999992944,200 mm,1000.0,999.4899999999991,53.22240637396034,0.3231663491418001,0.023260934021057385,0.023260934021057385
40190,O4-P813,17831,37771,True,86.79742832525221,176.3999999992944,200 mm,1000.0,999.5573331155413,329.0912095520849,0.5593763462888063,0.05685616685189476,0.05685616685189476
40192,O21-P173,7026,30784,True,71.20385230096615,176.3999999992944,200 mm,999.6368603532651,1000.0,29.969591531080763,0.2694157120196997,0.017786899074290794,0.017786899074290794
40193,O21-P388,32539,40194,True,99.99999999988957,176.3999999992944,200 mm,1000.0,999.4900000000006,139.50609844954596,0.4347033623974,0.03692935223157149,0.03692935223157149
40195,O9-P2154,17474,23277,True,99.9999999999751,176.3999999992944,200 mm,999.4900000000001,1000.0,1.294131599999982,0.0931759325732579,0.004373406212344702,0.004373406212344702
40196,O9-P3220,39892,18975,True,100.00000000027774,176.3999999992944,200 mm,999.4899999999985,1000.0,28.307660167322076,0.2645387783688998,0.017323155007798772,0.017323155007798772
40202,O3-P440,19392,40203,True,99.99999999954744,176.3999999992944,200 mm,999.4900000000023,1000.0,4.979938299999734,0.14908716156190077,0.007882442166928494,0.007882442166928494
40205,O9-P778,23485,40206,True,99.9999999999184,176.3999999992944,200 mm,999.4900000000005,1000.0,571.0451071134272,0.6514064604711148,0.07641098275604488,0.07641098275604488
40207,O3-P2774,23816,28017,True,100.00000000008426,176.3999999992944,200 mm,1000.0,999.4899999999996,24.29519726000006,0.2518594792642397,0.016142538807484643,0.016142538807484643
40208,O1-P297,19186,19429,True,99.99999999998344,176.3999999992944,200 mm,999.4900000000001,1000.0,31.18954710356467,0.2728741413935629,0.01811902160765224,0.01811902160765224
40209,O3-P114,32297,13318,True,99.99999999974624,313.1999999987472,355 mm,999.7300000000007,1000.0,3562.8479881637504,0.8033885801571083,0.19797710769467133,0.19797710769467133
40210,O2-P137,20602,16592,True,99.99999999997118,176.3999999992944,200 mm,1000.0,999.4900000000001,8.49283048720145,0.17844672325029656,0.010005739638454508,0.010005739638454508
40211,O3-P2530,38403,6653,True,75.4297373990364,176.3999999992944,200 mm,1000.0,999.615308339265,37.396790081069305,0.28911227598722405,0.019714896517067024,0.019714896517067024
40212,O9-P382,40213,11463,True,55.3039170519671,176.3999999992944,200 mm,1000.0,999.717950023035,0.5956030402774164,0.07019671454111087,0.0031442441471422017,0.0031442441471422017
40216,O9-P1199,20050,35154,True,99.99999999953968,176.3999999992944,200 mm,999.4900000000024,1000.0,2.442934095822454,0.1166544912492001,0.005759781533165479,0.005759781533165479
40217,O1-P2606,7088,27437,True,99.9999999999633,176.3999999992944,200 mm,999.4900000000002,1000.0,75.09740638999759,0.3597612376302315,0.02738410604980227,0.02738410604980227
40218,O1-P2155,21380,13167,True,100.00000000032176,176.3999999992944,200 mm,1000.0,999.4899999999983,6.172210280000233,0.1603268462758209,0.008672871396784548,0.008672871396784548
40221,O6-P360,3631,40222,True,99.9999999999392,176.3999999992944,200 mm,1000.0,999.4900000000004,0.3563120784342496,0.05784119219813821,0.0025381468843500236,0.0025381468843500236
40223,O3-P1277,40224,3120,True,52.243760996693126,176.3999999992944,200 mm,999.7335568189169,1000.0,124.38722090546977,0.419897062210415,0.03491791910374574,0.03491791910374574
40225,O9-P2752,8348,40226,True,99.99999999993955,176.3999999992944,200 mm,999.4900000000004,1000.0,45.21929491080194,0.30702236753032097,0.021545776754605256,0.021545776754605256
40227,O5-P226,39709,40228,True,100.00000000002078,176.3999999992944,200 mm,999.4899999999999,1000.0,33.77433806556893,0.27989413258557816,0.018801535967371972,0.018801535967371972
40229,O9-P2543,40230,21804,True,67.82451676517807,176.3999999992944,200 mm,999.6540949644976,1000.0,5.446567572070928,0.15368866105509607,0.00820266392251458,0.00820266392251458
40231,O1-P990,40232,34025,True,100.00000000001842,176.3999999992944,200 mm,1000.0,999.4899999999999,0.07200000000001326,0.030409202476574453,0.0013399190332066316,0.0013399190332066316
40233,O5-P254,8131,24750,True,67.72416267584994,176.3999999992944,200 mm,999.6546067703532,1000.0,60.24008584990213,0.3359346426365195,0.024661907548917065,0.024661907548917065
40234,O11-P272,39407,39664,True,100.00000000031488,176.3999999992944,200 mm,1000.0,999.4899999999984,5.8829848615396045,0.15774985873809627,0.008489178302792224,0.008489178302792224
40235,O21-P922,40236,40237,True,99.99999999998391,176.3999999992944,200 mm,999.4900000000001,1000.0,21.491525239999977,0.24208488988292567,0.0152569191706736,0.0152569191706736
40238,O17-P28,40239,25008,True,99.9999999999581,176.3999999992944,200 mm,1000.0,999.4900000000002,2.8987466799999693,0.1238098657823096,0.0062076620380723865,0.0062076620380723865
40240,O6-P304,15113,17065,True,80.8403416879641,176.3999999992944,200 mm,999.5877142573914,1000.0,35.897331622752205,0.28537772330444355,0.01934251227863588,0.01934251227863588
40241,O12-P325,19198,2587,True,111.03238765450229,176.3999999992944,200 mm,999.433734822962,1000.0,143.38246431278031,0.43830508138438146,0.037428613122067605,0.037428613122067605
40242,O1-P1465,1034,10433,True,99.99999999995816,176.3999999992944,200 mm,999.4900000000002,1000.0,28.17815623999997,0.26415025469043185,0.017286441550714658,0.017286441550714658
40243,O3-P2824,29364,31484,True,99.99999999950232,882.3999999964702,1000 mm,999.9250000000004,1000.0,15773.913983474711,0.7120802883342711,0.3850876372063246,0.3850876372063246
40244,O4-P23,26396,37099,True,97.0436993028038,794.1999999968234,900 mm,1000.0,999.9272172255229,12237.482820223475,0.6698864095451633,0.3513409773844229,0.3513409773844229
40245,O5-P288,40246,33139,True,100.00000000001468,176.3999999992944,200 mm,1000.0,999.4899999999999,7.505105420000009,0.17122027030340178,0.00946553122634756,0.00946553122634756
40247,O9-P1092,6692,40248,True,66.42820849847706,277.99999999888803,315 mm,1000.0,999.8206438370541,2525.6534981137534,0.7389370691322225,0.17245650815706004,0.17245650815706004
40251,O9-P257,3557,3654,True,99.99999999980595,176.3999999992944,200 mm,999.490000000001,1000.0,0.07199999999986029,0.03040920247654698,0.001339919033205536,0.001339919033205536
40252,O1-P1090,12290,30289,True,100.00000000005912,176.3999999992944,200 mm,1000.0,999.4899999999997,28.838228190855094,0.26611742363012986,0.017472679028462727,0.017472679028462727
40253,O9-P663,40254,32305,True,99.99999999988334,176.3999999992944,200 mm,1000.0,999.4900000000006,17.915161358110204,0.22820305754093553,0.014035582091838151,0.014035582091838151
40257,O9-P1798,15580,40258,True,84.30504565249545,176.3999999992944,200 mm,999.5700442671723,1000.0,60.06453551831928,0.3356287444779701,0.02462787798635747,0.02462787798635747
40259,O1-P344,15265,3432,True,67.13511102172659,176.3999999992944,200 mm,999.6576109337892,1000.0,23.186815350158195,0.24809625583916978,0.015799056110215707,0.015799056110215707
40260,O1-P342,22135,15264,True,77.22663634551152,176.3999999992944,200 mm,999.606144154638,1000.0,30.927952488097276,0.27214079762919785,0.018048369861912196,0.018048369861912196
40261,O9-P2356,23521,34985,True,99.9999999999153,176.3999999992944,200 mm,999.4900000000005,1000.0,828.9141228657192,0.7162768849653381,0.09486473340504882,0.09486473340504882
40262,O9-P2934,23982,40263,True,99.99999999971936,176.3999999992944,200 mm,999.4900000000015,1000.0,7.299065250803667,0.16962991884479955,0.00934818337278956,0.00934818337278956
40264,O4-P265,40265,17109,True,99.9999999996544,176.3999999992944,200 mm,999.4900000000017,1000.0,41.88742861452462,0.2996899029224143,0.020787152161655165,0.020787152161655165
40268,O9-P167,18242,40269,True,99.99999999994357,220.5999999991176,250 mm,1000.0,999.6250000000002,1683.238600131177,0.755553245533935,0.1409556449464967,0.1409556449464967
40270,O3-P1971,27551,11918,True,75.1221728974794,176.3999999992944,200 mm,1000.0,999.6168769182228,25.574402579032892,0.2560538585164423,0.01652910222275122,0.01652910222275122
40271,O3-P1593,40272,31748,True,82.21505137285203,176.3999999992944,200 mm,1000.0,999.5807032379985,37.35047669698845,0.2889985493059151,0.019703508980703735,0.019703508980703735
40273,O11-P332,9891,35757,True,100.0000000000188,176.3999999992944,200 mm,999.4899999999999,1000.0,33.561794999999634,0.2793316873737657,0.018746438234041474,0.018746438234041474
40274,O1-P2132,3804,22013,True,83.23397873058556,176.3999999992944,200 mm,1000.0,999.575506708474,318.4305571315658,0.5541455273825397,0.055893418186504,0.055893418186504
40275,O9-P2966,40276,5335,True,62.549797853908565,176.3999999992944,200 mm,1000.0,999.680996030945,111.7237123978356,0.40642643072829604,0.03314364003656476,0.03314364003656476
40279,O2-P23,39973,40280,True,100.000000000017,555.7999999977768,630 mm,1000.0,999.875,6697.491427845124,0.7038053028124253,0.25778545373795425,0.25778545373795425
40282,O21-P725,40283,3142,True,76.92784108630097,176.3999999992944,200 mm,999.6076680104599,1000.0,2.2699039255821365,0.1136962880370624,0.005578043012619516,0.005578043012619516
40284,O9-P2459,7949,5061,True,61.11954645245683,176.3999999992944,200 mm,999.6882903130925,1000.0,2.039523791494443,0.10950564982511111,0.005324043153250786,0.005324043153250786
40286,O1-P1411,39127,17951,True,100.00000000006082,176.3999999992944,200 mm,1000.0,999.4899999999997,128.39014279540115,0.42394239232907066,0.03546101485995858,0.03546101485995858
40287,O11-P127,40288,31894,True,99.99999999996496,176.3999999992944,200 mm,1000.0,999.4900000000001,32.89066394311947,0.2775388014143239,0.018571287682939395,0.018571287682939395
40292,O3-P3035,33824,4336,True,87.61736964199521,176.3999999992944,200 mm,999.5531514148258,1000.0,204.54968090687402,0.48726268942777107,0.044628052263282904,0.044628052263282904
40294,O9-P804,11203,23251,True,97.37135722754752,176.3999999992944,200 mm,999.5034060781395,1000.0,146.16335449286345,0.440844259834599,0.03778297665987376,0.03778297665987376
40295,O21-P1035,9748,6260,True,121.60097121010354,176.3999999992944,200 mm,1000.0,999.3798350468285,149.3717130490816,0.44372913148913357,0.03818800254839452,0.03818800254839452
40296,O9-P3152,25987,8289,True,99.99999999998505,176.3999999992944,200 mm,999.4900000000001,1000.0,2.397102967769217,0.11588539785390978,0.005712338442045104,0.005712338442045104
40297,O9-P2682,34206,4299,True,72.87046210286185,176.3999999992944,200 mm,999.6283606432754,1000.0,33.05602865638914,0.2779829750693018,0.018614611478228554,0.018614611478228554
40298,O4-P1133,32877,33943,True,101.955597724817,176.3999999992944,200 mm,1000.0,999.4800264516034,66.30422008909719,0.3461256176692398,0.02580882195015104,0.02580882195015104
40299,O21-P934,40300,5480,True,60.68718305867649,176.3999999992944,200 mm,1000.0,999.6904953664008,7.395394651802248,0.17037730663188488,0.009403262002534905,0.009403262002534905
40301,O9-P560,24283,39161,True,99.99999999999044,176.3999999992944,200 mm,999.49,1000.0,11.521147679999865,0.19745616072304917,0.011481367601688183,0.011481367601688183
40304,O9-P159,33804,40305,True,99.99999999992909,220.5999999991176,250 mm,1000.0,999.6250000000002,1683.7597583085885,0.7556001721936044,0.14098576093354634,0.14098576093354634
40306,O9-P734,37031,13130,True,73.56487666902977,176.3999999992944,200 mm,999.624819128988,1000.0,744.894235993229,0.6977279926936225,0.08897595706626427,0.08897595706626427
40313,O10-P237,39794,22141,True,99.99999999985327,176.3999999992944,200 mm,999.4900000000008,1000.0,0.5608526399998943,0.06864286865627546,0.003065862665468327,0.003065862665468327
40316,O5-P147,2328,40317,True,103.02139131887738,176.3999999992944,200 mm,999.4745909042738,1000.0,39.90455900182684,0.2951249966100757,0.020321217609767933,0.020321217609767933
40318,O10-P285,323,28890,True,100.00484054972792,176.3999999992944,200 mm,999.4899753131964,1000.0,13.72965360288941,0.20919385402123494,0.012431990354495133,0.012431990354495133
40319,O21-P86,39592,40320,True,99.99999999997736,220.5999999991176,250 mm,999.6250000000001,1000.0,1311.3741864940923,0.7149145307459065,0.11992227871747134,0.11992227871747134
40321,O9-P3051,31239,15213,True,99.9999999996932,176.3999999992944,200 mm,999.4900000000016,1000.0,18.922818816991022,0.23229945105952907,0.01439155763735268,0.01439155763735268
40323,O7-P188,30049,30055,True,76.13819229418577,176.3999999992944,200 mm,1000.0,999.6116952192997,78.12237418622964,0.3641821745090023,0.027905010852363164,0.027905010852363164
40324,O3-P1711,38149,40325,True,100.00000000014612,176.3999999992944,200 mm,999.4899999999992,1000.0,118.49813076013399,0.41376579614616454,0.034103876843093614,0.034103876843093614
40326,O4-P1010,15856,31918,True,94.0681454306076,176.3999999992944,200 mm,999.520252458304,1000.0,7.581210982734762,0.17179997836069127,0.009508444415110163,0.009508444415110163
40331,O9-P882,23917,38474,True,99.99999999995198,176.3999999992944,200 mm,999.4900000000002,1000.0,14.775621779999792,0.21429133372771775,0.012854224494552195,0.012854224494552195
40332,O12-P370,40333,27111,True,99.99999999995785,176.3999999992944,200 mm,999.4900000000002,1000.0,7.60604567999997,0.17198826703251624,0.00952239844656153,0.00952239844656153
40334,O3-P17,19080,31652,True,99.9999999999749,494.1999999980232,560 mm,1000.0,999.845,5400.550260548112,0.724745567042402,0.22752390243494017,0.22752390243494017
40335,O1-P1837,20308,28439,True,100.00000000000745,176.3999999992944,200 mm,1000.0,999.49,10.956248691673167,0.19420230785211495,0.011223177189472924,0.011223177189472924
40339,O9-P290,7531,19020,True,99.99999999966727,176.3999999992944,200 mm,1000.0,999.4900000000017,48.225797410801356,0.31331201732927016,0.022206613054521297,0.022206613054521297
40345,O6-P358,40346,40347,True,99.99999999994989,176.3999999992944,200 mm,1000.0,999.4900000000002,0.5003120784343587,0.06577200852646752,0.0029226653040678053,0.0029226653040678053
40348,O21-P770,47315,11032,True,84.82038465613222,176.3999999992944,200 mm,1000.0,999.5674160382538,5.573836696952416,0.15489573423089095,0.00828744126985151,0.00828744126985151
40349,O23-P31,40350,40351,True,99.99999999991162,176.3999999992944,200 mm,999.4900000000005,1000.0,18.355206478976964,0.23001151274230186,0.01419228010395452,0.01419228010395452
40352,O4-P1142,40353,34011,True,99.9999999998943,176.3999999992944,200 mm,1000.0,999.4900000000006,9.828525499999925,0.18733607952016806,0.01068594578771444,0.01068594578771444
40354,O9-P2159,28450,5727,True,70.08066666529875,176.3999999992944,200 mm,1000.0,999.642588600007,20.799258869106705,0.23953318183732045,0.015029218940488533,0.015029218940488533
40355,O1-P282,17092,18486,True,100.000000000016,176.3999999992944,200 mm,999.4899999999999,1000.0,6.058399851797047,0.15932306337593563,0.008601145475024536,0.008601145475024536
40356,O4-P1484,7316,33640,True,94.77789684683457,176.3999999992944,200 mm,1000.0,999.5166327260812,72.11376760258196,0.35527150795935264,0.026860218751061957,0.026860218751061957
40357,O8-P241,40358,31751,True,93.87731027430652,176.3999999992944,200 mm,1000.0,999.521225717601,32.82990097105882,0.27737518938125433,0.0185553406448829,0.0185553406448829
40359,O7-P165,40360,34217,True,99.96055065785256,176.3999999992944,200 mm,1000.0,999.4902011916449,148.07768674834983,0.44257122575740176,0.03802512638670904,0.03802512638670904
40361,O12-P160,40362,24780,True,100.00000000006402,176.3999999992944,200 mm,1000.0,999.4899999999997,34.967468680000046,0.2830053200380564,0.019107619429400903,0.019107619429400903
40363,O9-P2626,26672,17167,True,80.09736628941833,176.3999999992944,200 mm,999.5915034319239,1000.0,10.15962820753049,0.189407008483034,0.010846894691668975,0.010846894691668975
40366,O1-P1502,8267,36022,True,99.99999999994552,1235.1999999950594,1400 mm,1000.0,999.9250000000001,43247.30728794339,0.9085990859883407,0.5785129013457272,0.5785129013457272
40367,O3-P822,21871,35311,True,99.99999999981692,176.3999999992944,200 mm,1000.0,999.4900000000009,72.41714742221286,0.3557341469898114,0.02691396475822007,0.02691396475822007
40370,O9-P2445,325,22079,True,100.00235574890696,176.3999999992944,200 mm,999.4899879856806,1000.0,3.7946823204897004,0.13586706385598327,0.00698864759301447,0.00698864759301447
40371,O9-P1109,33614,18726,True,99.99999999993511,277.99999999888803,315 mm,1000.0,999.7300000000001,2523.1064333156028,0.7387818627321708,0.17233943629844567,0.17233943629844567
40372,O1-P1709,40373,30650,True,99.99999999996857,176.3999999992944,200 mm,999.4900000000001,1000.0,127.58464552950852,0.4231359863210816,0.03535236903574416,0.03535236903574416
40374,O9-P2601,18902,16737,True,99.99999999988131,176.3999999992944,200 mm,999.4900000000006,1000.0,46.609244832337346,0.30996646248638793,0.021853938251536233,0.021853938251536233
40375,O21-P51,40376,20176,True,99.99999999994496,441.1999999982352,500 mm,999.8450000000001,1000.0,4522.029673741585,0.6943732492238991,0.21818175304694112,0.21818175304694112
40377,O7-P136,21459,39624,True,116.25569952391793,176.3999999992944,200 mm,999.407095932428,1000.0,58.103178741146785,0.3321661776383922,0.02424428646126854,0.02424428646126854
40378,O9-P1121,13191,33542,True,99.35990039278668,277.99999999888803,315 mm,1000.0,999.7317282689395,2521.314654010918,0.7386725222567342,0.1722570967730232,0.1722570967730232
40379,O3-P2384,33500,38548,True,97.08532079656362,176.3999999992944,200 mm,999.5048648639375,1000.0,214.83379472252727,0.49435477459694005,0.04573894380211643,0.04573894380211643
40382,O11-P3,40383,34430,True,74.28140885302413,246.999999999012,280 mm,1000.0,999.7214447168012,1783.6129102535103,0.7716294658041409,0.13483238041154252,0.13483238041154252
40391,O3-P2449,40392,34042,True,99.9999999999921,176.3999999992944,200 mm,999.49,1000.0,45.65124020683996,0.3079441805258832,0.021642043624947448,0.021642043624947448
40393,O9-P557,26421,1257,True,103.01991785600563,176.3999999992944,200 mm,999.4745984189344,1000.0,17.256164794749665,0.2254350466833453,0.013797136569718746,0.013797136569718746
40394,O3-P3347,31701,40395,True,99.99999999972563,176.3999999992944,200 mm,999.4900000000014,1000.0,93.73042661345028,0.38519044910901323,0.030450078609172596,0.030450078609172596
40396,O9-P2430,9840,40397,True,99.99999999991245,176.3999999992944,200 mm,1000.0,999.4900000000005,5.842391783586953,0.15738115142907175,0.00846301589646024,0.00846301589646024
40398,O3-P2297,18152,2976,True,104.32261005932445,176.3999999992944,200 mm,999.4679546886974,1000.0,39.33638583924272,0.2937870078753725,0.020185570060309223,0.020185570060309223
40399,O5-P48,25379,2576,True,55.61192009226988,176.3999999992944,200 mm,999.7163792075294,1000.0,32.589661594676556,0.27672618577766434,0.018492143318268588,0.018492143318268588
40400,O9-P420,3274,31405,True,99.9999999999995,176.3999999992944,200 mm,1000.0,999.49,617.0551912268189,0.6648652703315008,0.0798097061485066,0.0798097061485066
40401,O8-P142,12935,8300,True,63.93692225779654,176.3999999992944,200 mm,999.6739216964852,1000.0,40.91159285316437,0.29746322745449105,0.020559271116100217,0.020559271116100217
40404,O3-P2536,28600,28884,True,99.99999999980425,176.3999999992944,200 mm,1000.0,999.490000000001,50.61037476245346,0.3181024486181394,0.022716239531868566,0.022716239531868566
40405,O6-P429,32689,3363,True,60.45607085108112,176.3999999992944,200 mm,1000.0,999.6916740386595,3.332449157495355,0.1299273030384768,0.006599807685658789,0.006599807685658789
40408,O9-P2069,237,3140,True,95.95294850218262,176.3999999992944,200 mm,999.5106399626388,1000.0,38.02559713260901,0.2906464671003169,0.01986880829664497,0.01986880829664497
40410,O9-P1463,25278,39413,True,79.6344362019884,176.3999999992944,200 mm,999.5938643753699,1000.0,3.0464559240291353,0.12596041329157256,0.006344551967190163,0.006344551967190163
40412,O21-P1177,9942,14922,True,99.99999999994851,176.3999999992944,200 mm,999.4900000000002,1000.0,31.132451779999965,0.2727144585675823,0.018103627055031046,0.018103627055031046
40413,O6-P345,2040,32470,True,86.62248282631857,176.3999999992944,200 mm,999.5582253375858,1000.0,19.60125104317046,0.23497117675717552,0.014625725530930622,0.014625725530930622
40414,O23-P100,40415,36065,True,100.00000000020184,176.3999999992944,200 mm,1000.0,999.489999999999,0.4320000000003267,0.062234436977588875,0.0027491268966089023,0.0027491268966089023
40420,O21-P529,36575,32746,True,100.00000000030477,176.3999999992944,200 mm,1000.0,999.4899999999984,230.39397263196852,0.5046041416389858,0.047377159990014225,0.047377159990014225
40422,O1-P1029,36894,40423,True,99.99999999977832,1235.1999999950594,1400 mm,1000.0,999.9250000000002,44931.17732666582,0.9171453575400527,0.5915789236434595,0.5915789236434595
40424,O21-P45,17668,34069,True,100.00000000001268,441.1999999982352,500 mm,999.845,1000.0,4525.44367609092,0.6945022356121086,0.21827898510225963,0.21827898510225963
40425,O22-P84,9129,36510,True,99.99999999971466,176.3999999992944,200 mm,999.4900000000015,1000.0,17.003327017120316,0.22435318907291427,0.01370440028525292,0.01370440028525292
40427,O9-P245,15037,3556,True,55.51068872109807,176.3999999992944,200 mm,1000.0,999.7168954875224,48.24046500596697,0.313342000144231,0.0222097857407482,0.0222097857407482
40428,O24-P204,36157,40429,True,100.0000000002748,176.3999999992944,200 mm,1000.0,999.4899999999986,152.95185291408228,0.4468938892050384,0.03863530619865264,0.03863530619865264
40430,O5-P248,31828,5299,True,99.39241661955363,176.3999999992944,200 mm,999.4930986752403,1000.0,81.7873825385095,0.36937398558340084,0.02852319262812496,0.02852319262812496
40432,O21-P1318,26865,6539,True,66.65722295923257,176.3999999992944,200 mm,999.660048162908,1000.0,14.911580567591127,0.21493503131413916,0.012907948263651102,0.012907948263651102
40433,O19-P1,277660,2720,True,109.59539509808435,176.3999999992944,200 mm,999.4410634849997,1000.0,664.1025676715126,0.677681258805985,0.08322322445543037,0.08322322445543037
40436,O21-P1209,40437,40438,True,99.99999999996625,176.3999999992944,200 mm,999.4900000000001,1000.0,48.98324073106071,0.3148518268178835,0.022369827509674922,0.022369827509674922
40439,O3-P2347,36638,25600,True,99.99999999990798,176.3999999992944,200 mm,1000.0,999.4900000000005,14.617230039999933,0.21353613439206712,0.012791310488270974,0.012791310488270974
40440,O3-P326,40441,39774,True,99.99999999978789,246.999999999012,280 mm,1000.0,999.6250000000008,1780.2842445353667,0.77128936801568,0.1346772669029183,0.1346772669029183
40442,O10-P196,25117,40443,True,99.99999999990992,176.3999999992944,200 mm,999.4900000000005,1000.0,25.364129433462853,0.2553748097601589,0.01646625251219886,0.01646625251219886
40444,O3-P104,33609,40445,True,99.99999999992954,555.7999999977768,630 mm,999.8750000000001,1000.0,6491.411952685039,0.6982730049622928,0.25319469636089087,0.25319469636089087
40446,O21-P1073,37886,15870,True,99.99999999995907,176.3999999992944,200 mm,1000.0,999.4900000000002,14.847404419999743,0.21463170740831516,0.012882621167292522,0.012882621167292522
40449,O3-P2952,39447,40450,True,67.22675227107155,176.3999999992944,200 mm,1000.0,999.6571435634175,48.28899262446549,0.3134411512186002,0.022220279115401528,0.022220279115401528
40451,O1-P2170,278979,40453,True,113.26040152438206,176.3999999992944,200 mm,999.4223719522256,1000.0,77.77172712197591,0.36367618632496385,0.02784513690006928,0.02784513690006928
40455,O9-P14,4122,21669,True,56.09607946617636,441.1999999982352,500 mm,999.9130510768274,1000.0,4076.3205515316868,0.6766245733156658,0.20537062227425829,0.20537062227425829
40457,O16-P96,40458,21839,True,99.99999999990051,176.3999999992944,200 mm,999.4900000000005,1000.0,17.287642717882562,0.22556894991648221,0.013808632600413137,0.013808632600413137
40460,O1-P1700,1701,12371,True,69.18415907378912,176.3999999992944,200 mm,1000.0,999.6471607887237,198.43187976384485,0.48291311284482263,0.04395568019470883,0.04395568019470883
40461,O4-P538,3742,5005,True,53.13782381516035,176.3999999992944,200 mm,1000.0,999.7289970985427,8.563403033146916,0.17894003439714717,0.01004303405672773,0.01004303405672773
40462,O4-P1067,39832,40463,True,100.00000000000836,176.3999999992944,200 mm,1000.0,999.49,121.5271743500901,0.416946988157817,0.03452488063241147,0.03452488063241147
40464,O9-P1057,3503,24860,True,63.545966447717376,176.3999999992944,200 mm,999.6759155711167,1000.0,0.5346057358423565,0.06742539124967772,0.003004878073036642,0.003004878073036642
40465,O6-P223,2524,33686,True,100.0000000000821,176.3999999992944,200 mm,999.4899999999996,1000.0,38.1855701604006,0.29103386990736374,0.019907759053320935,0.019907759053320935
40466,O3-P2663,40467,1777,True,102.98802726179012,176.3999999992944,200 mm,1000.0,999.4747610609649,46.137573445391354,0.3089745765178277,0.02174988761760606,0.02174988761760606
40468,O9-P253,10238,39931,True,100.00000000008164,176.3999999992944,200 mm,1000.0,999.4899999999996,45.37702259101199,0.3073597055227157,0.02158098240095967,0.02158098240095967
40469,O1-P2582,32352,6962,True,79.43880342548877,176.3999999992944,200 mm,999.59486210253,1000.0,376.1523867526485,0.5809490444844194,0.06097182959026334,0.06097182959026334
40471,O12-P375,40472,31616,True,94.35567849541512,176.3999999992944,200 mm,999.5187860396734,1000.0,15.136027448516698,0.2159886719025074,0.012996082492401063,0.012996082492401063
40473,O1-P742,32589,26811,True,100.93112827249897,176.3999999992944,200 mm,1000.0,999.4852512458102,432.44303675959526,0.6040108076583223,0.06565547785224966,0.06565547785224966
40475,O3-P2977,313,26021,True,99.9999999999564,176.3999999992944,200 mm,999.4900000000002,1000.0,10.116555439999969,0.18914031011728283,0.010826114748920543,0.010826114748920543
40484,O1-P1975,25171,7580,True,88.202828054379,176.3999999992944,200 mm,1000.0,999.5501655769227,5.5334512622422904,0.15451480119647565,0.008260652090181354,0.008260652090181354
40485,O3-P1539,40486,6253,True,73.86428787632414,176.3999999992944,200 mm,1000.0,999.6232921318308,106.03924253391799,0.4000091635962599,0.032316525609874455,0.032316525609874455
40487,O9-P3023,40488,38344,True,100.000000000017,176.3999999992944,200 mm,1000.0,999.4899999999999,20.12154416000017,0.2369760691410937,0.014802483939821991,0.014802483939821991
40489,O2-P1499,15809,1668,True,104.37003154055526,176.3999999992944,200 mm,999.4677128391431,1000.0,115.14611883525883,0.41017426487398867,0.03363206482753129,0.03363206482753129
40490,O21-P146,40491,40492,True,100.0000000001108,176.3999999992944,200 mm,1000.0,999.4899999999994,157.17142892284303,0.450553177543701,0.039156433216039066,0.039156433216039066
40496,O4-P913,13390,19530,True,100.00000000001728,176.3999999992944,200 mm,999.4899999999999,1000.0,3.3243351600000133,0.1298180748260523,0.006592731598494926,0.006592731598494926
40497,O11-P231,24085,20359,True,53.00326252912525,176.3999999992944,200 mm,1000.0,999.7296833611015,1.5942248890209703,0.10037476168526666,0.004784752283584023,0.004784752283584023
40498,O21-P643,7368,27108,True,100.00000000037512,176.3999999992944,200 mm,999.4899999999981,1000.0,3.2372598429147503,0.12863410007437132,0.006516203532190179,0.006516203532190179
