id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
40501,O4-P445,40502,40503,True,99.99999999993152,176.3999999992944,200 mm,999.4900000000004,1000.0,27.51242701051515,0.2621326578323909,0.017096336179496636,0.017096336179496636
40504,O17-P67,40505,4625,True,78.52077539353286,176.3999999992944,200 mm,999.599544045493,1000.0,9.552374257922539,0.18557107374816323,0.010549513163341068,0.010549513163341068
40506,O3-P2868,531,17286,True,59.900523096041056,176.3999999992944,200 mm,1000.0,999.6945073322102,999.9134063934983,0.7478598781038805,0.1067928233278748,0.1067928233278748
40508,O1-P640,22337,28189,True,99.99999999985472,176.3999999992944,200 mm,1000.0,999.4900000000007,13.632464859999898,0.20870647007076326,0.012391917587858447,0.012391917587858447
40509,O15-P41,24811,40510,True,99.99999999984212,176.3999999992944,200 mm,999.4900000000008,1000.0,353.08711254694623,0.5706683895979138,0.058980470827397415,0.058980470827397415
40511,O1-P1962,40512,26203,True,110.83215460971384,176.3999999992944,200 mm,999.4347560114904,1000.0,114.61555276654049,0.4095987034610048,0.03355679722882979,0.03355679722882979
40513,O2-P604,15942,10141,True,68.24380409639164,1235.1999999950594,1400 mm,1000.0,999.9488171469277,32668.039325211277,0.8463091441687882,0.4933910375267043,0.4933910375267043
40514,O1-P2536,4720,11521,True,100.00000000010952,176.3999999992944,200 mm,999.4899999999994,1000.0,38.933040797344404,0.29282872996183235,0.02008867369825515,0.02008867369825515
40515,O21-P920,13516,40516,True,100.00000000003088,176.3999999992944,200 mm,999.4899999999999,1000.0,34.64823040000041,0.2821804198322556,0.0190262483871125,0.0190262483871125
40519,O3-P2270,15087,2065,True,54.25119906147123,176.3999999992944,200 mm,1000.0,999.7233188847865,200.69603235268696,0.4845346659926263,0.04420556002747501,0.04420556002747501
40520,O7-P158,40521,33820,True,100.00000000001822,220.5999999991176,250 mm,1000.0,999.6249999999999,1225.5064799935562,0.7033575960635138,0.11508765801138796,0.11508765801138796
40522,O3-P2278,21495,40523,True,100.0000000001221,176.3999999992944,200 mm,999.4899999999993,1000.0,28.177699560000086,0.26414888235782114,0.017286311932777236,0.017286311932777236
40524,O4-P374,5089,40525,True,73.88198918815611,176.3999999992944,200 mm,999.6232018551405,1000.0,675.8624168483544,0.6807470305416347,0.08406823979999377,0.08406823979999377
40526,O10-P398,40527,39084,True,99.9999999998912,176.3999999992944,200 mm,999.4900000000006,1000.0,61.47790531211757,0.3380734082716201,0.024900477439301322,0.024900477439301322
40528,O21-P1165,2444,5916,True,101.28015409497324,176.3999999992944,200 mm,999.4834712141156,1000.0,98.77188974481888,0.3914237950863926,0.03122786304068369,0.03122786304068369
40529,O9-P1261,23668,552,True,100.97808482165776,176.3999999992944,200 mm,999.4850117674096,1000.0,4.00362706562313,0.13838783653513256,0.007156062405436883,0.007156062405436883
40530,O3-P3256,40531,1854,True,100.0173380487834,176.3999999992944,200 mm,1000.0,999.4899115759512,7.887713223395125,0.17409427380241096,0.009679004095845949,0.009679004095845949
40532,O3-P2404,40533,40534,True,99.99999999998184,176.3999999992944,200 mm,1000.0,999.4900000000001,13.704469520000018,0.20906779444865692,0.01242162073342977,0.01242162073342977
40537,O1-P241,34140,40538,True,100.0000000001218,176.3999999992944,200 mm,999.4899999999993,1000.0,0.3599999999998526,0.0580691470884806,0.002548969436139255,0.002548969436139255
40539,O24-P303,17182,28002,True,99.99999999996305,176.3999999992944,200 mm,1000.0,999.4900000000002,28.558350655769733,0.2652872858420023,0.017393981030537544,0.017393981030537544
40540,O1-P386,3751,1641,True,70.62821573289925,176.3999999992944,200 mm,1000.0,999.6397960997622,672.9167035757381,0.6799840486065843,0.08385685241705022,0.08385685241705022
40542,O9-P2473,16105,40543,True,99.9999999999093,176.3999999992944,200 mm,1000.0,999.4900000000005,192.96836920811148,0.47894118602440505,0.04334751591963504,0.04334751591963504
40544,O4-P328,1424,40545,True,102.95886698939788,176.3999999992944,200 mm,999.4749097783541,1000.0,6.207546164232699,0.1606358718485911,0.008694997729752334,0.008694997729752334
40548,O21-P723,11379,21099,True,100.00000000007589,176.3999999992944,200 mm,999.4899999999997,1000.0,1.4007104600000548,0.09585240106403763,0.004524904957817568,0.004524904957817568
40549,O9-P240,21768,17005,True,76.5494851472263,176.3999999992944,200 mm,999.6095976257492,1000.0,48.59417229952651,0.3140630497978536,0.022286149355444516,0.022286149355444516
40552,O21-P688,13275,21791,True,100.0000000002646,176.3999999992944,200 mm,1000.0,999.4899999999986,106.80144049145899,0.4008841615794587,0.03242862445477569,0.03242862445477569
40553,O21-P1040,19427,13572,True,97.35993340132768,176.3999999992944,200 mm,1000.0,999.5034643396532,48.28570855470106,0.3134344435118785,0.022219569150395586,0.022219569150395586
40554,O5-P146,17909,2328,True,103.45865853975272,176.3999999992944,200 mm,999.4723608414473,1000.0,50.789296342998874,0.31845526559347515,0.022753990509983182,0.022753990509983182
40555,O1-P1347,40556,22143,True,99.9999999999369,176.3999999992944,200 mm,1000.0,999.4900000000004,2.6173991799999548,0.11949419871907677,0.005936129269997058,0.005936129269997058
40557,O1-P242,40538,33437,True,100.0000000001249,176.3999999992944,200 mm,999.4899999999993,1000.0,0.28799999999976494,0.05329695615841664,0.002325281268409773,0.002325281268409773
40558,O3-P2554,30064,24031,True,85.6770541545427,176.3999999992944,200 mm,1000.0,999.5630470238118,42.24229284927831,0.3004903927169394,0.020869358475587022,0.020869358475587022
40559,O24-P217,5038,28034,True,99.99999999990047,176.3999999992944,200 mm,1000.0,999.4900000000005,71.28424118959599,0.3539992384241569,0.026712696048607015,0.026712696048607015
40560,O21-P1145,22822,10973,True,58.27292034919757,176.3999999992944,200 mm,999.7028081062191,1000.0,358.26437072520315,0.5730227093144793,0.05943155765390851,0.05943155765390851
40563,O3-P132,4597,19032,True,99.99999999987408,246.999999999012,280 mm,1000.0,999.6250000000005,2145.693264799112,0.8043537512777893,0.15175165463455503,0.15175165463455503
40566,O4-P1466,31477,33415,True,100.00000000001153,176.3999999992944,200 mm,999.4899999999999,1000.0,47.701874244674,0.31223669969947676,0.022092967655962744,0.022092967655962744
40567,O9-P2174,36326,40568,True,99.9999999999645,176.3999999992944,200 mm,1000.0,999.4900000000002,6.808187977867477,0.1657103340675188,0.009061339254397902,0.009061339254397902
40569,O1-P1083,40570,7217,True,57.3971376679083,176.3999999992944,200 mm,1000.0,999.7072745978936,2.586725119120894,0.11900460614513812,0.005905593550772369,0.005905593550772369
40572,O4-P361,22230,17742,True,99.99999999991839,176.3999999992944,200 mm,999.4900000000005,1000.0,16.679028399999943,0.22294877903014318,0.013584399064562103,0.013584399064562103
40574,O24-P298,2736,8396,True,72.33280412129308,176.3999999992944,200 mm,1000.0,999.6311026989814,103.94202626521128,0.39757735512570036,0.03200609642886852,0.03200609642886852
40575,O2-P5,6085,5927,True,58.67430633005888,1235.1999999950594,1400 mm,999.9559942702524,1000.0,39790.42629269615,0.8899822156553492,0.5513454000051844,0.5513454000051844
40577,O3-P2100,26258,40578,True,99.99999999990771,176.3999999992944,200 mm,999.4900000000005,1000.0,55.74789171943818,0.3278944310011064,0.02377508856172225,0.02377508856172225
40579,O1-P580,10038,10607,True,74.16048707658447,176.3999999992944,200 mm,1000.0,999.6217815159094,3.737064563803656,0.1351550587061717,0.006941618487330008,0.006941618487330008
40587,O9-P3134,7458,40588,True,99.99999999998985,176.3999999992944,200 mm,999.49,1000.0,26.992902859921085,0.26053384774031396,0.01694634119872718,0.01694634119872718
40590,O11-P102,22417,37595,True,99.99999999985012,176.3999999992944,200 mm,999.4900000000008,1000.0,1.0723155999998921,0.08707848058305083,0.0040346738055440255,0.0040346738055440255
40593,O9-P947,40594,18839,True,83.85664853387803,176.3999999992944,200 mm,1000.0,999.5723310924773,0.060376786944392184,0.02819999680441442,0.0012528462822625464,0.0012528462822625464
40595,O10-P135,40596,40597,True,99.99999999996513,246.999999999012,280 mm,1000.0,999.6250000000001,1923.2385920261725,0.7852301161511867,0.14133475557594977,0.14133475557594977
40600,O21-P1270,24011,39200,True,100.00000000017316,176.3999999992944,200 mm,999.4899999999991,1000.0,51.98711611092041,0.32079443345943437,0.023005033530054855,0.023005033530054855
40601,O21-P713,14178,4271,True,58.2718613294056,176.3999999992944,200 mm,999.7028135072201,1000.0,6.335705397245364,0.16174647913246312,0.008774691310597804,0.008774691310597804
40602,O7-P362,40603,30726,True,80.75304167202172,176.3999999992944,200 mm,1000.0,999.5881594874727,0.6051397719708794,0.07061234021197163,0.0031653135783502,0.0031653135783502
40604,O1-P727,31965,10747,True,99.9999999998066,176.3999999992944,200 mm,1000.0,999.490000000001,32.06019719999986,0.2752836744765526,0.018352021322718955,0.018352021322718955
40605,O2-P1308,15436,16543,True,77.3900556521906,176.3999999992944,200 mm,1000.0,999.6053107161738,0.09451358504466002,0.03409840778438691,0.0014885859914333436,0.0014885859914333436
40606,O9-P1559,5428,1306,True,99.99999999998207,176.3999999992944,200 mm,1000.0,999.4900000000001,31.454905079181714,0.273613559678823,0.01819038228603844,0.01819038228603844
40607,O9-P542,40608,40609,True,99.99999999990231,176.3999999992944,200 mm,1000.0,999.4900000000005,47.92496873261005,0.31269562202472123,0.022141435436762016,0.022141435436762016
40613,O1-P2273,22982,19731,True,92.67618374144429,176.3999999992944,200 mm,999.5273514629187,1000.0,17.01730909229384,0.22441331250631683,0.013709547276758008,0.013709547276758008
40615,O3-P3023,10818,16468,True,99.99999999984483,176.3999999992944,200 mm,1000.0,999.4900000000008,850.4359804287444,0.7206875906954036,0.09636474436420295,0.09636474436420295
40616,O2-P1624,16438,6562,True,60.06121722634518,176.3999999992944,200 mm,1000.0,999.6936877921456,216.59222526999292,0.4955411688089289,0.04592656926570176,0.04592656926570176
40617,O9-P3325,40618,34410,True,99.999999999949,176.3999999992944,200 mm,1000.0,999.4900000000002,0.8780385402020363,0.08098178522430473,0.0037049869475518546,0.0037049869475518546
40619,O9-P2855,30652,35068,True,72.9145795157966,176.3999999992944,200 mm,1000.0,999.6281356444695,18.173871457251163,0.22927003751369143,0.014127945970559467,0.014127945970559467
40620,O4-P465,33157,40621,True,100.0000000000647,176.3999999992944,200 mm,999.4899999999997,1000.0,3.468335159999926,0.13172977649315173,0.006716965255601509,0.006716965255601509
40622,O9-P1572,40623,33874,True,99.99999999994851,176.3999999992944,200 mm,1000.0,999.4900000000002,0.5608526399999629,0.06864286865627851,0.0030658626654684836,0.0030658626654684836
40625,O1-P1817,8648,40626,True,98.20369082854434,176.3999999992944,200 mm,1000.0,999.4991611767745,123.95559339094177,0.4194551019985964,0.03485887532445647,0.03485887532445647
40627,O10-P266,24950,27628,True,88.16270631508243,176.3999999992944,200 mm,999.5503701977931,1000.0,8.103389735133296,0.17567156176487506,0.009796930430825168,0.009796930430825168
40628,O1-P2050,25139,6550,True,69.44999069829885,176.3999999992944,200 mm,999.6458050474387,1000.0,23.830364613478153,0.2502964359766962,0.01599949076907504,0.01599949076907504
40629,O3-P2389,40630,5739,True,71.88944022086712,176.3999999992944,200 mm,999.6333638548736,1000.0,149.40086088363685,0.4437551263553398,0.03819166388972131,0.03819166388972131
40631,O1-P163,40632,14432,True,63.222158899497934,277.99999999888803,315 mm,1000.0,999.8293001709714,2693.3371745318113,0.7485760152866818,0.18023746151204534,0.18023746151204534
40633,O10-P64,25253,40634,True,99.99999999988867,277.99999999888803,315 mm,1000.0,999.7300000000002,2098.1046744620035,0.7091046400461228,0.15303868887653302,0.15303868887653302
40637,O9-P2658,18218,14442,True,77.7855396105586,176.3999999992944,200 mm,999.6032937479862,1000.0,370.6092521224344,0.578526442001566,0.06049747648068421,0.06049747648068421
40638,O11-P211,40639,40640,True,100.00000000023608,176.3999999992944,200 mm,999.4899999999988,1000.0,9.46881697209681,0.18502997616426253,0.01050782352390248,0.01050782352390248
40641,O4-P897,40642,28152,True,89.18733639786336,176.3999999992944,200 mm,1000.0,999.5451445843709,108.3945122070276,0.4026981989690031,0.03266170738965456,0.03266170738965456
40649,O24-P263,40650,40651,True,99.5362047128145,176.3999999992944,200 mm,999.4923653559647,1000.0,17.022248307393227,0.22443454296190876,0.013711364944046811,0.013711364944046811
40653,O24-P211,7091,40654,True,99.99999999992954,176.3999999992944,200 mm,1000.0,999.4900000000004,113.77933683346971,0.4086875493593593,0.033437836107414194,0.033437836107414194
40655,O10-P387,34240,40656,True,99.99999999995735,176.3999999992944,200 mm,999.4900000000002,1000.0,71.31146415239711,0.3540411618494216,0.02671755062822964,0.02671755062822964
40657,O12-P327,40658,40659,True,99.99999999996042,176.3999999992944,200 mm,1000.0,999.4900000000002,131.21465152299766,0.42674063671547846,0.03583950887644934,0.03583950887644934
40660,O12-P415,35950,32114,True,91.83699751428156,176.3999999992944,200 mm,999.5316313126772,1000.0,84.7212966077962,0.37340878612583567,0.02900846210437041,0.02900846210437041
40661,O1-P1395,20980,5932,True,61.109361235905,176.3999999992944,200 mm,1000.0,999.6883422576968,148.6959840198169,0.44312542692293905,0.038103030761817855,0.038103030761817855
40662,O12-P374,40663,40472,True,105.64454913523224,176.3999999992944,200 mm,999.4612127994103,1000.0,21.420898443894067,0.24182725351915482,0.015233863586043018,0.015233863586043018
40664,O3-P2844,23321,34609,True,100.0000000000702,882.3999999964702,1000 mm,1000.0,999.925,15427.5850922653,0.7080595115457496,0.380279451816239,0.380279451816239
40665,O9-P2795,16999,11098,True,60.4417758758585,220.5999999991176,250 mm,1000.0,999.7733433404655,1224.2728113201788,0.7031849506391947,0.1150179905661353,0.1150179905661353
40666,O2-P31,23303,17780,True,99.99999999973832,555.7999999977768,630 mm,1000.0,999.8750000000003,6224.229263240732,0.6908446723984555,0.2471925472272033,0.2471925472272033
40667,O3-P2575,27247,40668,True,99.9999999999902,176.3999999992944,200 mm,1000.0,999.49,37.42979331799316,0.28919325680273195,0.019723007006476397,0.019723007006476397
40671,O21-P526,38219,37042,True,99.99999999980109,176.3999999992944,200 mm,1000.0,999.490000000001,230.6099726319682,0.5047426065049585,0.04739956268557565,0.04739956268557565
40672,O8-P161,21970,17509,True,80.6042807790808,176.3999999992944,200 mm,1000.0,999.5889181680267,18.2983492391525,0.229779584873548,0.014172143842129326,0.014172143842129326
40675,O1-P1388,15501,9767,True,73.78165768248321,176.3999999992944,200 mm,1000.0,999.6237135458193,400.3349085293026,0.5911858326562965,0.06301231793355232,0.06301231793355232
40676,O10-P133,40677,40678,True,99.99999999996979,246.999999999012,280 mm,1000.0,999.6250000000001,1923.3825920261725,0.7852434881809283,0.14134146455694457,0.14134146455694457
40679,O12-P452,12998,40680,True,72.8551062074229,176.3999999992944,200 mm,999.6284389583421,1000.0,7.043904936469344,0.16761631450000983,0.00920040157075676,0.00920040157075676
40681,O1-P1157,22810,40682,True,99.99999999995475,176.3999999992944,200 mm,999.4900000000002,1000.0,444.1479174746121,0.6084872866920392,0.06660214284345875,0.06660214284345875
40683,O3-P589,31292,40684,True,100.0000000002578,176.3999999992944,200 mm,1000.0,999.4899999999986,195.10225450670643,0.4805025985003288,0.0435859340038229,0.0435859340038229
40687,O3-P1457,24838,17194,True,79.8885148101653,220.5999999991176,250 mm,999.7004180694619,1000.0,1191.5302421003087,0.6985317341133804,0.11316609180953378,0.11316609180953378
40688,O9-P1830,40689,7428,True,62.7117258641384,176.3999999992944,200 mm,999.6801701980929,1000.0,1.4460720665640836,0.09694921651647975,0.004587481351566055,0.004587481351566055
40690,O1-P413,23080,28719,True,99.99999999987688,176.3999999992944,200 mm,1000.0,999.4900000000006,10.242352139999912,0.18991700116639376,0.010886674353659117,0.010886674353659117
40691,O4-P456,27677,33955,True,100.00000000001044,176.3999999992944,200 mm,999.4899999999999,1000.0,6.768814941055212,0.1653874933082419,0.009037863556181299,0.009037863556181299
40692,O8-P13,36234,40693,True,100.0000000003733,176.3999999992944,200 mm,999.4899999999981,1000.0,649.391664543317,0.6737704886883474,0.08216178452993303,0.08216178452993303
40694,O14-P133,19697,1394,True,102.61174927247323,176.3999999992944,200 mm,999.4766800787104,1000.0,25.197485669146424,0.2548338047930409,0.016416253412472312,0.016416253412472312
40695,O9-P3470,25936,40696,True,100.00000000003098,176.3999999992944,200 mm,999.4899999999999,1000.0,5.032535720000103,0.1496204651068348,0.007919314686135754,0.007919314686135754
40697,O7-P305,27558,32076,True,99.99999999995859,176.3999999992944,200 mm,1000.0,999.4900000000002,213.23222600708112,0.49326769672204557,0.04556747889998257,0.04556747889998257
40698,O7-P141,23574,8570,True,62.694025481349136,176.3999999992944,200 mm,999.6802604700451,1000.0,21.541528169985696,0.24226693027745122,0.015273218639588892,0.015273218639588892
40701,O1-P2025,20399,32138,True,99.99999999992096,176.3999999992944,200 mm,999.4900000000004,1000.0,12.182380039999941,0.20112536710981818,0.011775293729084197,0.011775293729084197
40702,O11-P128,40703,40288,True,99.99999999999847,176.3999999992944,200 mm,1000.0,999.49,32.818663943119496,0.27734490853301735,0.018552389882398566,0.018552389882398566
40705,O9-P2498,28981,22166,True,99.99999999984583,176.3999999992944,200 mm,1000.0,999.4900000000008,31.952004562194553,0.274986814539762,0.01832324388740408,0.01832324388740408
40706,O1-P540,26787,30512,True,99.99999999998376,176.3999999992944,200 mm,999.4900000000001,1000.0,53.856833517952154,0.3243690958130091,0.02339121374067616,0.02339121374067616
40707,O3-P2153,20038,5617,True,60.50455863882892,176.3999999992944,200 mm,1000.0,999.691426750942,17.48653044221996,0.22641103111211752,0.01388101848704533,0.01388101848704533
40708,O12-P316,16833,31241,True,99.99999999997152,176.3999999992944,200 mm,999.4900000000001,1000.0,24.110585040000313,0.25124127071022184,0.01608589583340541,0.01608589583340541
40711,O12-P410,38738,13465,True,72.84280397396931,176.3999999992944,200 mm,999.6285016997327,1000.0,85.04222807765697,0.37384389853111183,0.02906104855906552,0.02906104855906552
40713,O1-P424,9432,40714,True,99.99999999990568,176.3999999992944,200 mm,1000.0,999.4900000000005,18.007347419999935,0.22858449716423127,0.014068572866570676,0.014068572866570676
40715,O12-P511,20466,24269,True,99.99999999991178,176.3999999992944,200 mm,1000.0,999.4900000000005,7.367952980493106,0.17016509260827606,0.00938761045525917,0.00938761045525917
40719,O10-P128,33773,33304,True,99.99999999991452,246.999999999012,280 mm,1000.0,999.6250000000003,1933.7454917261725,0.7862023403014212,0.1418243295433594,0.1418243295433594
40720,O9-P2928,29677,15571,True,99.9999999999913,176.3999999992944,200 mm,999.49,1000.0,0.07199999999999374,0.030409202476571476,0.001339919033206475,0.001339919033206475
40721,O9-P2873,9340,40722,True,100.00000000002323,176.3999999992944,200 mm,999.4899999999999,1000.0,0.07200000000001673,0.030409202476575917,0.0013399190332066316,0.0013399190332066316
40723,O3-P2061,10490,9278,True,64.62217128726694,176.3999999992944,200 mm,999.670426926435,1000.0,24.317200721272776,0.25193293891142393,0.016149275175053955,0.016149275175053955
40724,O9-P3323,34411,36939,True,99.9999999999938,176.3999999992944,200 mm,1000.0,999.49,1.0220385402020111,0.08557834819248929,0.003952712150785709,0.003952712150785709
40725,O9-P1403,36427,30997,True,143.72190766524983,176.3999999992944,200 mm,1000.0,999.2670182709072,0.10347977351897988,0.035405628605913744,0.0015422300967384635,0.0015422300967384635
40727,O10-P414,40728,40729,True,100.00000000000814,176.3999999992944,200 mm,999.49,1000.0,10.221736080964142,0.1897901745917208,0.010876776508991916,0.010876776508991916
40730,O10-P132,40678,40731,True,99.99999999996979,246.999999999012,280 mm,1000.0,999.6250000000001,1923.4545920261728,0.785250173700826,0.14134481905503676,0.14134481905503676
40732,O1-P2569,1851,34196,True,100.00000000004428,176.3999999992944,200 mm,1000.0,999.4899999999998,680.7389397557724,0.6820029171929576,0.08441778529616249,0.08441778529616249
40734,O7-P499,40735,8398,True,99.99999999992538,176.3999999992944,200 mm,999.4900000000004,1000.0,0.09175335584472402,0.03367960522296124,0.001471505952146492,0.001471505952146492
40738,O7-P334,40739,40740,True,96.53954379261171,176.3999999992944,200 mm,1000.0,999.5076483266577,0.28243760859388384,0.05289619838543786,0.0023067735154910013,0.0023067735154910013
40741,O4-P367,8017,34039,True,99.9999999998068,176.3999999992944,200 mm,999.490000000001,1000.0,708.0922796777754,0.688884903127899,0.08636981708233257,0.08636981708233257
40742,O3-P760,40743,40744,True,100.00000000003897,176.3999999992944,200 mm,1000.0,999.4899999999998,49.896677148199515,0.31668607813315525,0.022564989503075915,0.022564989503075915
40745,O5-P60,1894,40746,True,77.26610710617051,176.3999999992944,200 mm,999.6059428537585,1000.0,136.91149953636656,0.4322505471387257,0.036591606933822664,0.036591606933822664
40748,O3-P1130,8134,17737,True,62.79982894692738,176.3999999992944,200 mm,1000.0,999.6797208723707,203.30911447656268,0.48638881146844937,0.044492424942521605,0.044492424942521605
40755,O3-P1575,4243,30010,True,99.99999999989667,176.3999999992944,200 mm,999.4900000000006,1000.0,52.89903708265437,0.3225493149905924,0.023194233247657032,0.023194233247657032
40756,O3-P2325,3703,36371,True,100.00000000000244,176.3999999992944,200 mm,999.49,1000.0,59.72247439102946,0.33503083271449285,0.0245614298421187,0.0245614298421187
40757,O1-P2080,11424,39243,True,99.99999999991584,176.3999999992944,200 mm,999.4900000000005,1000.0,42.53449670154649,0.30114591449828904,0.02093678896116808,0.02093678896116808
40758,O12-P530,40759,40760,True,100.00000000000968,176.3999999992944,200 mm,1000.0,999.4899999999999,9.457215040000078,0.184954580253713,0.01050201962255534,0.01050201962255534
40762,O3-P2402,40763,40764,True,99.99999999987968,176.3999999992944,200 mm,1000.0,999.4900000000006,20.628704280000033,0.23889528556095582,0.01497252215011499,0.01497252215011499
40765,O1-P1704,13535,40766,True,99.99999999997657,176.3999999992944,200 mm,1000.0,999.4900000000001,197.22324441931664,0.48204170767881044,0.043821780760239265,0.043821780760239265
40767,O24-P350,24498,39453,True,54.994121172013486,176.3999999992944,200 mm,999.7195299820228,1000.0,386.42990468559117,0.5853641852361604,0.06184463941614259,0.06184463941614259
40768,O1-P2620,1299,30640,True,101.03365562008648,176.3999999992944,200 mm,999.4847283563375,1000.0,0.07274423204646227,0.030542451021346045,0.001345217946670592,0.001345217946670592
40769,O5-P107,1037,39279,True,100.45211923311152,176.3999999992944,200 mm,999.4876941919111,1000.0,20.27704168584784,0.23756812013683556,0.014854851331444248,0.014854851331444248
40770,O1-P1643,40771,22491,True,99.99999999977288,176.3999999992944,200 mm,1000.0,999.4900000000011,11.227117319999834,0.19577688551000555,0.01134782944646629,0.01134782944646629
40775,O9-P3245,22124,40776,True,69.1511318943868,176.3999999992944,200 mm,1000.0,999.6473292273387,2.2496303549639585,0.11333961303735336,0.005556266578032281,0.005556266578032281
40777,O1-P1179,4462,15168,True,99.999999999876,176.3999999992944,200 mm,1000.0,999.4900000000006,21.302981626442225,0.24139576328231385,0.015195283006044075,0.015195283006044075
40778,O10-P136,40779,40596,True,99.99999999997443,246.999999999012,280 mm,1000.0,999.6250000000001,1922.4081164461725,0.7851529713338694,0.1412960639906872,0.1412960639906872
40781,O8-P46,33849,39144,True,100.00000000003556,176.3999999992944,200 mm,1000.0,999.4899999999998,167.31243137326658,0.4590542252980017,0.040383589961379696,0.040383589961379696
40782,O4-P9,24436,39456,True,72.01241903451873,794.1999999968234,900 mm,1000.0,999.9459906857242,12641.725410957915,0.6754224864489079,0.3579188234848219,0.3579188234848219
40783,O1-P1022,7296,11107,True,65.2876648774046,1235.1999999950594,1400 mm,1000.0,999.951034251342,45784.16191379157,0.9213525037560322,0.5981621714618984,0.5981621714618984
40785,O9-P1406,8011,19997,True,100.000000000041,176.3999999992944,200 mm,999.4899999999998,1000.0,35.40572272718127,0.28412901595203127,0.019218715957388104,0.019218715957388104
40786,O21-P1244,40787,13397,True,100.00000000009128,176.3999999992944,200 mm,1000.0,999.4899999999996,11.505631540000065,0.19736830240282655,0.011474365704686334,0.011474365704686334
40788,O9-P595,23646,33064,True,99.99999999999872,176.3999999992944,200 mm,999.49,1000.0,40.51442524723072,0.2965460346098588,0.02046574066060662,0.02046574066060662
40789,O9-P1913,27672,35268,True,100.00000000032432,176.3999999992944,200 mm,999.4899999999983,1000.0,9.184346282897108,0.18316231389382306,0.01036441897536967,0.01036441897536967
40790,O1-P1028,40423,20347,True,99.99999999977832,1235.1999999950594,1400 mm,1000.0,999.9250000000002,44935.02314355746,0.9171645070769345,0.591608656262805,0.591608656262805
40791,O1-P1504,40792,40793,True,99.99999999996413,1235.1999999950594,1400 mm,999.9250000000001,1000.0,42960.653261158775,0.9071113636521593,0.5762785771690554,0.5762785771690554
40794,O8-P252,28783,33150,True,79.1210435850161,176.3999999992944,200 mm,1000.0,999.5964826777164,0.2237115721904088,0.048300169640627236,0.0020976302720813788,0.0020976302720813788
40795,O4-P997,1638,6073,True,61.22478325236915,176.3999999992944,200 mm,999.6877536054129,1000.0,0.044081843941705785,0.024575694331787353,0.0011132278982105717,0.0011132278982105717
40796,O9-P2747,40797,27117,True,99.9999999998125,176.3999999992944,200 mm,1000.0,999.4900000000009,0.071999999999865,0.030409202476548974,0.001339919033205536,0.001339919033205536
40799,O3-P199,40800,17409,True,134.7513680111838,176.3999999992944,200 mm,999.312768023143,1000.0,326.36064568827885,0.5580496662520963,0.05661073877178169,0.05661073877178169
40805,O1-P2468,6543,5873,True,58.063305837945045,626.3999999974943,710 mm,1000.0,999.9419366941621,9017.851745582517,0.6952398519315875,0.3068769417307053,0.3068769417307053
40806,O1-P1651,39285,7034,True,100.00000000004968,176.3999999992944,200 mm,999.4899999999998,1000.0,65.4534376637295,0.34473781819147564,0.025651118451385013,0.025651118451385013
40807,O3-P294,10536,11003,True,70.69872393632438,246.999999999012,280 mm,1000.0,999.7348797852388,2184.7625827484158,0.8074026586355936,0.153599385263183,0.153599385263183
40808,O2-P21,40809,2672,True,65.65023537520197,555.7999999977768,630 mm,1000.0,999.917937205781,6697.599085584948,0.7038081496332516,0.2577878438125825,0.2577878438125825
40814,O19-P70,13725,210,True,99.9999999997548,176.3999999992944,200 mm,1000.0,999.4900000000013,15.873878309020391,0.21937653771964385,0.013281119440042413,0.013281119440042413
40815,O3-P2534,28885,2069,True,105.66798285064436,176.3999999992944,200 mm,1000.0,999.4610932874617,64.94518179789058,0.34390248292344694,0.025556426273149833,0.025556426273149833
40816,O9-P2748,27118,19912,True,99.99999999990695,176.3999999992944,200 mm,999.4900000000005,1000.0,3.0637199162386843,0.12620702069780848,0.006360316465592641,0.006360316465592641
40819,O3-P2175,32146,10531,True,99.9999999998546,176.3999999992944,200 mm,999.4900000000007,1000.0,896.3025134020053,0.7296543455751061,0.09955750651828707,0.09955750651828707
40820,O9-P2506,39602,38903,True,100.00000000002105,176.3999999992944,200 mm,1000.0,999.4899999999999,0.5608526400000151,0.06864286865627989,0.0030658626654686406,0.0030658626654686406
40821,O3-P2981,40822,11838,True,68.78203868251549,176.3999999992944,200 mm,1000.0,999.6492116027192,0.04952306785141115,0.025870293433799103,0.001162634839174867,0.001162634839174867
40823,O3-P2026,40824,16912,True,78.80613321355266,176.3999999992944,200 mm,999.5980887206109,1000.0,213.53878084068955,0.49347625794068384,0.0456003417150604,0.0456003417150604
40825,O7-P61,33213,34368,True,100.0000000000443,176.3999999992944,200 mm,1000.0,999.4899999999998,158.60857907753717,0.4517826125627399,0.039332472308255484,0.039332472308255484
40826,O8-P184,28374,32150,True,100.00000000000172,176.3999999992944,200 mm,1000.0,999.49,15.22419486839631,0.21639954714152335,0.013030517115157748,0.013030517115157748
40828,O9-P643,17888,20915,True,99.9999999999834,176.3999999992944,200 mm,999.4900000000001,1000.0,18.799245291830896,0.23180553072972096,0.014348439815927578,0.014348439815927578
40829,O1-P524,25148,39994,True,100.00000000003936,176.3999999992944,200 mm,999.4899999999998,1000.0,120.91850312773018,0.41631251055509244,0.034440679443287506,0.034440679443287506
40830,O10-P16,40831,29433,True,100.00000000004373,176.3999999992944,200 mm,999.4899999999998,1000.0,130.22049441556987,0.42576089079454005,0.03570672327434624,0.03570672327434624
40832,O21-P994,39051,9391,True,81.34797280297461,176.3999999992944,200 mm,999.5851253387049,1000.0,436.5148933530572,0.6055795731595784,0.06598576914819426,0.06598576914819426
40833,O3-P1848,39227,40834,True,99.99999999994736,176.3999999992944,200 mm,1000.0,999.4900000000002,30.101210759999905,0.2697936211520424,0.017823058755621693,0.017823058755621693
40835,O9-P2604,7020,6570,True,80.94164360770257,176.3999999992944,200 mm,999.5871976176007,1000.0,12.093321232523913,0.20063947424030507,0.011736201541949074,0.011736201541949074
40836,O1-P239,40837,34139,True,100.00000000010566,176.3999999992944,200 mm,999.4899999999994,1000.0,0.5040000000001765,0.06595342792915569,0.0029316519657919186,0.0029316519657919186
40838,O1-P740,26812,31131,True,65.3527214127193,176.3999999992944,200 mm,1000.0,999.6667011207951,584.0780439213644,0.6553179592533864,0.0773805677023315,0.0773805677023315
40840,O3-P2893,32244,40841,True,100.00000000027788,176.3999999992944,200 mm,1000.0,999.4899999999985,33.00434369945161,0.2778443190637984,0.01860108241877781,0.01860108241877781
40842,O12-P224,40843,12212,True,99.99999999997597,176.3999999992944,200 mm,1000.0,999.4900000000001,55.859887812272504,0.3281004854669029,0.023797619106344266,0.023797619106344266
40844,O9-P996,16688,1963,True,51.87253040700944,176.3999999992944,200 mm,999.7354500949242,1000.0,12.702423238059712,0.2039138273865987,0.012000636208207544,0.012000636208207544
40845,O21-P810,27871,40846,True,100.00000000025166,176.3999999992944,200 mm,999.4899999999988,1000.0,26.81164087031008,0.25997086474703,0.016893660856641984,0.016893660856641984
40847,O8-P299,38338,40848,True,78.68725657933406,176.3999999992944,200 mm,1000.0,999.5986949914454,26.622164040140802,0.2593794611703447,0.016838397796039413,0.016838397796039413
40849,O12-P458,38542,40055,True,99.9999999999546,176.3999999992944,200 mm,999.4900000000002,1000.0,8.748475029972628,0.1802203230253968,0.010140072765632896,0.010140072765632896
40850,O1-P557,40851,14364,True,100.00000000008212,176.3999999992944,200 mm,999.4899999999996,1000.0,65.77932560297084,0.34527094849665835,0.025711644170216954,0.025711644170216954
40852,O9-P1292,22467,20571,True,100.00000000032084,176.3999999992944,200 mm,999.4899999999984,1000.0,7.31123660433018,0.16972473152467926,0.009355163786671608,0.009355163786671608
40853,O3-P213,1049,40854,True,100.0000000000222,176.3999999992944,200 mm,999.4899999999999,1000.0,16.581250620000045,0.22252155723962042,0.013547980716674197,0.013547980716674197
40857,O1-P566,27066,1664,True,103.38960465956872,176.3999999992944,200 mm,999.4727130162362,1000.0,31.570257455354895,0.2739335989539587,0.018221307562530764,0.018221307562530764
40858,O2-P1844,11059,13868,True,99.99999999998808,176.3999999992944,200 mm,1000.0,999.49,0.1228199463804385,0.037989727222210466,0.0016497398835230584,0.0016497398835230584
40860,O9-P2606,6571,40861,True,95.61106786460685,176.3999999992944,200 mm,999.5123835538905,1000.0,11.490131004665887,0.19728044920929022,0.011467365904261314,0.011467365904261314
40862,O8-P176,22098,633,True,101.150043645545,176.3999999992944,200 mm,999.4841347774077,1000.0,24.045450608966483,0.2510223526689565,0.0160658580617249,0.0160658580617249
40864,O6-P342,40865,40866,True,100.7956003136855,176.3999999992944,200 mm,1000.0,999.4859424384002,6.516071332225854,0.163283244469088,0.008885412699762884,0.008885412699762884
40867,O12-P133,40868,31673,True,99.99999999999652,176.3999999992944,200 mm,1000.0,999.49,102.83234666082278,0.3962759528358329,0.03184064063227059,0.03184064063227059
40869,O10-P413,33313,40728,True,100.00000000001968,176.3999999992944,200 mm,999.4899999999999,1000.0,10.293736080964157,0.19023232840415086,0.010911298479968965,0.010911298479968965
40870,O1-P2595,18472,33422,True,99.99999999992792,176.3999999992944,200 mm,1000.0,999.4900000000004,34.847727128000045,0.28269654654194265,0.019077142655265028,0.019077142655265028
40871,O1-P2140,26585,13411,True,74.31884336871049,176.3999999992944,200 mm,1000.0,999.6209738988196,11.208626887225472,0.19567025384161835,0.011339370780031272,0.011339370780031272
40872,O3-P2835,40873,6689,True,100.00000000023697,882.3999999964702,1000 mm,999.9249999999998,1000.0,15526.014829983531,0.709210682751139,0.381648807040462,0.381648807040462
40874,O2-P1900,29415,4384,True,99.99999999993018,176.3999999992944,200 mm,999.4900000000004,1000.0,51.46106910199645,0.3197719850488472,0.02289514129069671,0.02289514129069671
40875,O9-P402,40876,8607,True,76.41738577789337,176.3999999992944,200 mm,1000.0,999.6102713325328,749.3037068917654,0.6987568557038056,0.08928687995521417,0.08928687995521417
40878,O1-P576,18922,4435,True,53.07598621019628,176.3999999992944,200 mm,1000.0,999.729312470328,52.060944632219005,0.32093733109965766,0.02302041210055765,0.02302041210055765
40879,O3-P2133,16913,21648,True,100.00000000000036,176.3999999992944,200 mm,999.49,1000.0,76.4803199533782,0.36179817378393436,0.02762348734564444,0.02762348734564444
40880,O16-P7,16939,33122,True,99.99999999991516,246.999999999012,280 mm,1000.0,999.6250000000003,1823.689225656402,0.7756651480312452,0.13669913409418766,0.13669913409418766
40881,O21-P630,23192,8113,True,99.99999999995438,176.3999999992944,200 mm,1000.0,999.4900000000002,2.6069328199999675,0.11932759145690842,0.005925731881123285,0.005925731881123285
40882,O3-P1738,16166,15949,True,82.79453729762116,176.3999999992944,200 mm,999.5777478597821,1000.0,34.07093814032932,0.2806747975431586,0.01887813066068078,0.01887813066068078
40889,O1-P585,23057,14152,True,100.0000000000047,176.3999999992944,200 mm,1000.0,999.49,0.1318704220754181,0.03910678905470109,0.0016968123005417439,0.0016968123005417439
40892,O21-P396,24490,40893,True,100.00000000003044,176.3999999992944,200 mm,1000.0,999.4899999999999,95.39835678105267,0.3872794404852232,0.030709565865403847,0.030709565865403847
40898,O5-P209,25177,40899,True,65.51802050386954,176.3999999992944,200 mm,1000.0,999.6658580954303,5.662314534762786,0.15572362196454959,0.008345773238974822,0.008345773238974822
40900,O15-P42,40510,40901,True,99.99999999997208,176.3999999992944,200 mm,999.4900000000001,1000.0,334.4440031693269,0.5619515686149587,0.05733502238309558,0.05733502238309558
40903,O1-P1198,40904,15687,True,100.00000000009318,176.3999999992944,200 mm,999.4899999999996,1000.0,115.97943835548253,0.4110742988876294,0.033749953871832626,0.033749953871832626
40906,O9-P2062,1571,22839,True,99.9999999999992,176.3999999992944,200 mm,999.49,1000.0,134.10490529396947,0.4295578920213559,0.036222925907208575,0.036222925907208575
40908,O9-P2785,844,14481,True,99.99999999989795,176.3999999992944,200 mm,999.4900000000005,1000.0,20.28940408273658,0.23761505118119117,0.014859005739276355,0.014859005739276355
40910,O12-P140,39908,16444,True,99.9999999999612,176.3999999992944,200 mm,1000.0,999.4900000000002,81.58334740645435,0.36908947417286914,0.02848913481077469,0.02848913481077469
40911,O12-P45,39595,40912,True,100.00000000004364,176.3999999992944,200 mm,999.4899999999998,1000.0,458.26226075550426,0.6137539033280668,0.06773268230507694,0.06773268230507694
40913,O1-P1680,6290,33980,True,71.56643578298764,176.3999999992944,200 mm,1000.0,999.6350111775067,108.01534104155414,0.40226823161124337,0.03260637834340232,0.03260637834340232
40916,O9-P2300,217,40917,True,100.00000000007311,176.3999999992944,200 mm,999.4899999999997,1000.0,14.287320680000052,0.2119444187189407,0.012659117613399946,0.012659117613399946
40918,O1-P1695,40919,32780,True,100.00000000004374,176.3999999992944,200 mm,1000.0,999.4899999999998,204.6260495288992,0.4873163521043072,0.04463638970128379,0.04463638970128379
40920,O23-P11,20871,40921,True,59.34389496711123,176.3999999992944,200 mm,999.6973461356678,1000.0,25.565570113180296,0.2560254153719704,0.016526467580373894,0.016526467580373894
40922,O3-P2041,40923,40924,True,75.32604699020001,176.3999999992944,200 mm,1000.0,999.61583716035,6.8344695138329445,0.16592510540311,0.009076969268860513,0.009076969268860513
40925,O4-P1113,33885,3789,True,71.90340498049233,176.3999999992944,200 mm,999.6332926345995,1000.0,386.5472189747963,0.5854140211341518,0.061854553346922865,0.061854553346922865
40929,O9-P1095,37671,37283,True,100.0000000002091,277.99999999888803,315 mm,1000.0,999.7299999999994,2524.915770584736,0.7388921424873327,0.17242259676453206,0.17242259676453206
40930,O3-P2412,40931,10017,True,66.45874443746746,176.3999999992944,200 mm,1000.0,999.6610604033689,6.828085055994976,0.16587298507289785,0.009073175272361787,0.009073175272361787
40932,O3-P1931,40933,22804,True,124.9557579238556,176.3999999992944,200 mm,999.3627256345883,1000.0,0.08996814570517603,0.033404305786710095,0.0014603065981470956,0.0014603065981470956
40934,O4-P564,9096,26741,True,100.00000000004678,176.3999999992944,200 mm,999.4899999999998,1000.0,10.099760739152499,0.1890361045173767,0.010817999741631957,0.010817999741631957
40935,O5-P346,40936,37022,True,99.9999999999592,176.3999999992944,200 mm,999.4900000000002,1000.0,8.494712339999971,0.1784599148341783,0.010006736231153878,0.010006736231153878
40937,O3-P2295,30758,15853,True,74.96085935722111,176.3999999992944,200 mm,1000.0,999.6176996172782,14.1068215987372,0.21106256669694473,0.012586118352556408,0.012586118352556408
40941,O1-P467,6294,27277,True,99.99999999997304,176.3999999992944,200 mm,1000.0,999.4900000000001,194.24436082719996,0.4798764324362367,0.04349022017131082,0.04349022017131082
40942,O1-P820,22431,20830,True,100.00000000019308,176.3999999992944,200 mm,999.489999999999,1000.0,37.751593668383315,0.2899801951712664,0.019801900313175108,0.019801900313175108
40943,O10-P240,24082,20148,True,100.00000000015784,176.3999999992944,200 mm,999.4899999999992,1000.0,2.0274152200001136,0.10927655186418649,0.005310274407964197,0.005310274407964197
40945,O2-P175,7122,40946,True,100.0000000001146,176.3999999992944,200 mm,999.4899999999994,1000.0,95.18844031770602,0.38701801674655484,0.03067702819346716,0.03067702819346716
40947,O9-P1848,39526,22327,True,100.00000000001486,176.3999999992944,200 mm,1000.0,999.4899999999999,2.0816745999999293,0.11029592243623731,0.0053716317762221265,0.0053716317762221265
40948,O1-P1605,18177,20128,True,87.96825660499667,176.3999999992944,200 mm,999.5513618913145,1000.0,62.82719585267631,0.3403694827018781,0.02515785074398454,0.02515785074398454
40949,O1-P2298,22052,25432,True,100.00000000010309,176.3999999992944,200 mm,999.4899999999994,1000.0,100.13545673822357,0.3930693600910676,0.03143495723955349,0.03143495723955349
40951,O9-P3574,25475,40952,True,99.99999999973654,176.3999999992944,200 mm,999.4900000000014,1000.0,2.6791103913097847,0.12046729643693571,0.005996983669356333,0.005996983669356333
40958,O9-P1701,40959,11882,True,55.95773702484507,176.3999999992944,200 mm,999.7146155411733,1000.0,8.670842815831044,0.1796856128247432,0.010099501076616864,0.010099501076616864
40960,O1-P2008,4175,31097,True,100.00000000001523,176.3999999992944,200 mm,1000.0,999.4899999999999,44.21357201398768,0.30485122997224817,0.021319831987504888,0.021319831987504888
40961,O9-P2616,29167,40962,True,99.9999999999246,176.3999999992944,200 mm,999.4900000000004,1000.0,26.37572529818298,0.25860576293019466,0.016766219004402,0.016766219004402
40963,O9-P1993,40964,16019,True,85.26930483260976,176.3999999992944,200 mm,999.5651265453537,1000.0,3.7872764773325573,0.13577596885670326,0.006982624272436393,0.006982624272436393
40967,O3-P2976,19517,40968,True,99.9999999999666,176.3999999992944,200 mm,999.4900000000001,1000.0,18.938979279999977,0.23236387496259497,0.01439718562879521,0.01439718562879521
40969,O1-P2195,6877,25643,True,100.00000000005237,176.3999999992944,200 mm,999.4899999999998,1000.0,27.192934380000043,0.26115200947645517,0.01700426687850736,0.01700426687850736
40970,O12-P102,36356,40971,True,100.00000000020376,176.3999999992944,200 mm,1000.0,999.489999999999,114.02840036615648,0.4089594503650046,0.03347331104378175,0.03347331104378175
40972,O9-P1050,24567,40973,True,99.99999999988648,176.3999999992944,200 mm,1000.0,999.4900000000006,4.479367419999918,0.14380412371313694,0.007520587430504711,0.007520587430504711
40974,O1-P547,27579,40975,True,99.99999999973689,176.3999999992944,200 mm,999.4900000000014,1000.0,52.67415678189157,0.3221186029874083,0.02314772808656128,0.02314772808656128
40976,O10-P416,40977,5040,True,74.24183987364793,176.3999999992944,200 mm,999.6213666166444,1000.0,0.09863421146405829,0.034708886927282356,0.0015135756681312746,0.0015135756681312746
40980,O1-P434,24293,29109,True,99.99999999996474,176.3999999992944,200 mm,1000.0,999.4900000000002,10.242352139999975,0.18991700116639493,0.010886674353659117,0.010886674353659117
40983,O7-P516,36688,17479,True,86.91933540808759,176.3999999992944,200 mm,1000.0,999.5567113894188,8.043846141493574,0.17523907271257666,0.009764541009244315,0.009764541009244315
40986,O6-P363,16173,40987,True,90.238924115803,176.3999999992944,200 mm,1000.0,999.5397814870093,0.1844562342630358,0.04475489056023312,0.001940258351410697,0.001940258351410697
40988,O3-P962,31513,32176,True,99.99999999986947,176.3999999992944,200 mm,999.4900000000007,1000.0,40.187145339999894,0.2957853705418712,0.020388320812443357,0.020388320812443357
40990,O1-P463,39380,14700,True,100.00000000011812,176.3999999992944,200 mm,1000.0,999.4899999999994,327.81784945035025,0.5587587735780244,0.056741813114123685,0.056741813114123685
40991,O3-P2454,40992,39920,True,100.0000000000712,176.3999999992944,200 mm,999.4899999999997,1000.0,27.32963701245073,0.2615726031586368,0.017043728303034356,0.017043728303034356
40993,O1-P153,40994,29137,True,99.9999999999256,313.1999999987472,355 mm,999.7300000000002,1000.0,3162.6291848991777,0.7832950617342083,0.182937723711856,0.182937723711856
40995,O9-P3197,33512,29521,True,99.9999999999926,176.3999999992944,200 mm,999.49,1000.0,18.578178872566728,0.2309161673280975,0.01427093671392532,0.01427093671392532
40996,O1-P551,27283,40997,True,100.00000000009152,176.3999999992944,200 mm,999.4899999999996,1000.0,157.96234765223122,0.4512308252380185,0.0392534040258707,0.0392534040258707
40998,O12-P425,40999,35862,True,100.0000000000674,176.3999999992944,200 mm,999.4899999999997,1000.0,78.80582671332157,0.3651636551958199,0.02802133874132622,0.02802133874132622
41000,O9-P417,10516,41001,True,99.99999999994796,176.3999999992944,200 mm,1000.0,999.4900000000002,638.1576198927478,0.6707257935833254,0.08134771855049658,0.08134771855049658
41002,O23-P30,35854,40350,True,99.99999999991162,176.3999999992944,200 mm,999.4900000000005,1000.0,18.4272064789769,0.23030448115667768,0.014217732937611647,0.014217732937611647
41003,O9-P517,33326,9190,True,100.00000000002736,176.3999999992944,200 mm,1000.0,999.4899999999999,28.801730255210376,0.2660094947632759,0.017462438451395768,0.017462438451395768
41004,O1-P149,40134,41005,True,99.99999999992633,313.1999999987472,355 mm,999.7300000000002,1000.0,3205.229618440637,0.7856137146923404,0.18452524175364513,0.18452524175364513
41006,O4-P444,41007,40502,True,100.00000000004384,176.3999999992944,200 mm,999.4899999999998,1000.0,27.58442701051518,0.26235253239572937,0.017117009056279796,0.017117009056279796
41009,O3-P283,33837,34210,True,100.00000000019934,246.999999999012,280 mm,1000.0,999.6249999999992,2281.1867393021316,0.8145374572378739,0.15819714134782373,0.15819714134782373
41010,O3-P2401,40764,41011,True,100.00000000002152,176.3999999992944,200 mm,1000.0,999.4899999999999,20.70070428000005,0.23916502945011445,0.014996486226370164,0.014996486226370164
41012,O9-P784,29030,1863,True,99.9174010448236,176.3999999992944,200 mm,999.4904212546714,1000.0,439.90709971254836,0.6068770703744036,0.06626013622215984,0.06626013622215984
41016,O9-P2972,41017,4452,True,60.79784332639761,176.3999999992944,200 mm,999.6899309990354,1000.0,15.113380307195005,0.21588285973786037,0.012987220586320318,0.012987220586320318
41018,O1-P2210,25579,13546,True,79.45129644988957,176.3999999992944,200 mm,1000.0,999.5947983881056,17.500172093443922,0.22646854042943346,0.013885967723228195,0.013885967723228195
41019,O4-P587,29743,32121,True,103.138146533946,176.3999999992944,200 mm,1000.0,999.4739954526768,990.47395206374,0.7463146744532528,0.1061302214702834,0.1061302214702834
41020,O6-P231,41021,41022,True,63.86630398541942,176.3999999992944,200 mm,1000.0,999.6742818496743,7.064908358869502,0.16778397103400766,0.00921267217153532,0.00921267217153532
41023,O12-P228,18612,34508,True,99.9999999999864,176.3999999992944,200 mm,1000.0,999.4900000000001,55.571887812272635,0.32757000656625324,0.023739636026254236,0.023739636026254236
41024,O2-P1974,9387,11176,True,99.99999999961072,176.3999999992944,200 mm,1000.0,999.4900000000019,3.9544976399997194,0.13780348851531785,0.0071171267056067,0.0071171267056067
41025,O21-P1208,21815,40437,True,100.00000000000338,176.3999999992944,200 mm,999.49,1000.0,59.62810862262777,0.3348654476370761,0.02454306548895812,0.02454306548895812
41026,O3-P598,21973,30400,True,100.00000000023792,176.3999999992944,200 mm,999.4899999999988,1000.0,26.848075083064096,0.260084243300695,0.016904264367589995,0.016904264367589995
41027,O9-P554,25351,30912,True,99.99999999998916,176.3999999992944,200 mm,1000.0,999.49,0.07199999999999218,0.03040920247657082,0.001339919033206475,0.001339919033206475
41028,O9-P1256,41029,28995,True,100.00000000020565,176.3999999992944,200 mm,999.489999999999,1000.0,28.28239069372103,0.26446306730116914,0.017315998037353952,0.017315998037353952
41032,O1-P351,24092,23473,True,99.9999999999536,176.3999999992944,200 mm,999.4900000000002,1000.0,6.011267859999966,0.1589035164923156,0.008571232342211568,0.008571232342211568
41036,O3-P676,39438,5761,True,79.69998986163729,176.3999999992944,200 mm,999.5935300517057,1000.0,35.59591830010074,0.28461358475198145,0.019266713348732013,0.019266713348732013
41038,O12-P357,11752,35907,True,99.99999999994294,176.3999999992944,200 mm,999.4900000000002,1000.0,21.01918484990062,0.24035027966003752,0.015101975058578847,0.015101975058578847
41039,O12-P326,40659,2587,True,107.41542552879072,176.3999999992944,200 mm,1000.0,999.4521813298031,131.29199062937838,0.42681662237579454,0.03584981917681939,0.03584981917681939
41040,O3-P570,41041,11506,True,80.01361173116413,176.3999999992944,200 mm,1000.0,999.591930580171,436.39268711998125,0.6055326710679141,0.06597587152465954,0.06597587152465954
41042,O3-P2887,22465,20554,True,99.84624364174486,176.3999999992944,200 mm,999.4907841574271,1000.0,73.28159837390939,0.3570446889293734,0.02706650947259475,0.02706650947259475
41043,O21-P387,40194,21295,True,100.00000000003058,176.3999999992944,200 mm,1000.0,999.4899999999999,140.7733979605684,0.43588902367914223,0.03709326857966208,0.03709326857966208
41044,O9-P490,41045,5533,True,95.06847151644146,176.3999999992944,200 mm,999.5151507952661,1000.0,3.9051514872965334,0.13721146813425797,0.007077757773632707,0.007077757773632707
41046,O9-P1825,41047,41048,True,100.00000000007836,176.3999999992944,200 mm,999.4899999999996,1000.0,2.486920837328194,0.11738332275024606,0.005804866241792037,0.005804866241792037
41049,O21-P379,32224,41050,True,99.9999999998826,176.3999999992944,200 mm,1000.0,999.4900000000006,148.4017111980679,0.44286187617087514,0.03806597138112927,0.03806597138112927
