id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
41053,O1-P774,16669,17493,True,100.00000000029046,176.3999999992944,200 mm,1000.0,999.4899999999985,32.21133032000021,0.27569715852637283,0.018392137674793127,0.018392137674793127
41055,O9-P3536,41056,2807,True,51.212385473134844,176.3999999992944,200 mm,1000.0,999.7388168340871,0.2812992375406571,0.052813529145590676,0.0023029610719714436,0.0023029610719714436
41057,O4-P255,4500,5138,True,69.1891003672463,176.3999999992944,200 mm,999.6471355881271,1000.0,8.574959952264418,0.17902054709804932,0.010049125891774471,0.010049125891774471
41058,O11-P199,23811,41059,True,99.99999999998201,176.3999999992944,200 mm,999.4900000000001,1000.0,18.397772070188058,0.23018481048195294,0.014207333769530072,0.014207333769530072
41060,O3-P3317,7182,41061,True,100.00000000002665,176.3999999992944,200 mm,999.4899999999999,1000.0,37.0086400848667,0.28815599630231037,0.01961923653012279,0.01961923653012279
41062,O9-P2957,23120,23104,True,100.00000000004036,176.3999999992944,200 mm,999.4899999999998,1000.0,43.83874338300444,0.3040329647003993,0.02123496511058426,0.02123496511058426
41063,O9-P2886,27743,16867,True,94.58742665516796,176.3999999992944,200 mm,1000.0,999.5176041240586,11.611447546440031,0.19796582866077342,0.011522019053016745,0.011522019053016745
41064,O11-P65,41065,41066,True,100.00000000007016,220.5999999991176,250 mm,1000.0,999.6249999999998,1392.1333978612206,0.7249954104107783,0.12445519358452554,0.12445519358452554
41067,O3-P2506,24890,15211,True,79.97506667759816,176.3999999992944,200 mm,1000.0,999.5921271599442,73.49635541512527,0.35736851970652805,0.027104270192092335,0.027104270192092335
41068,O8-P123,41069,5082,True,59.784265997604166,176.3999999992944,200 mm,1000.0,999.6951002434122,4.083986971518275,0.13933300293966736,0.007219201575412876,0.007219201575412876
41070,O9-P739,41071,17701,True,99.99999999988631,176.3999999992944,200 mm,1000.0,999.4900000000006,729.1368136638289,0.6939983370769913,0.08786264196613597,0.08786264196613597
41072,O9-P1469,2393,19399,True,99.99999999996471,176.3999999992944,200 mm,999.4900000000002,1000.0,0.8052789599999747,0.07846103438191356,0.00357133586152989,0.00357133586152989
41073,O1-P874,27088,14304,True,100.0000000001603,176.3999999992944,200 mm,1000.0,999.4899999999992,33.08310633394513,0.27805555487544814,0.01862169504563113,0.01862169504563113
41074,O6-P357,40347,30907,True,86.96760654623678,176.3999999992944,200 mm,1000.0,999.5564652066142,3.78467567514765,0.13574394857232397,0.006980507491590931,0.006980507491590931
41078,O12-P79,18857,30083,True,99.99999999986665,176.3999999992944,200 mm,1000.0,999.4900000000007,330.5278867076351,0.5600708227047935,0.05698498269159155,0.05698498269159155
41080,O21-P1156,9758,23676,True,99.9999999999702,176.3999999992944,200 mm,999.4900000000001,1000.0,9.943635160000095,0.1880615259570013,0.010742219445712303,0.010742219445712303
41081,O1-P528,24090,19004,True,100.0000000000734,176.3999999992944,200 mm,999.4899999999997,1000.0,66.26972665073093,0.3460696043805629,0.025802447525331382,0.025802447525331382
41082,O9-P3122,11235,7012,True,99.99999999983565,176.3999999992944,200 mm,999.4900000000008,1000.0,0.07199999999988167,0.030409202476550743,0.0013399190332056925,0.0013399190332056925
41083,O24-P147,3522,22942,True,99.99999999992349,176.3999999992944,200 mm,1000.0,999.4900000000004,107.23928005418962,0.4013847135127001,0.032492847777572297,0.032492847777572297
41084,O1-P1687,30901,1135,True,102.53547059855124,176.3999999992944,200 mm,1000.0,999.4770690999474,4.7272223188309574,0.14646863685273806,0.007702314061869011,0.007702314061869011
41086,O4-P447,41087,21167,True,88.90200864915234,176.3999999992944,200 mm,999.5465997558894,1000.0,27.368427010515067,0.261691675410617,0.017054907264674096,0.017054907264674096
41088,O10-P253,22993,9539,True,65.88659394524034,176.3999999992944,200 mm,999.6639783708792,1000.0,23.85586309899135,0.2503827363040155,0.016007374660718714,0.016007374660718714
41089,O4-P450,41090,41091,True,100.00000000009722,176.3999999992944,200 mm,999.4899999999996,1000.0,17.27422074871588,0.22551187560848837,0.01380373210173803,0.01380373210173803
41092,O4-P1405,36038,11123,True,86.50293996475054,176.3999999992944,200 mm,999.5588350061797,1000.0,17.959342304447215,0.22838603859291295,0.014051404151244666,0.014051404151244666
41093,O8-P52,7558,20811,True,86.04963749562975,176.3999999992944,200 mm,1000.0,999.5611468487723,152.4681302834408,0.44646956432179413,0.0385751504093678,0.0385751504093678
41094,O11-P299,33713,34014,True,100.00000000004248,176.3999999992944,200 mm,999.4899999999998,1000.0,40.41198612483516,0.2963084215018327,0.020441542100033752,0.020441542100033752
41095,O1-P1628,19297,2892,True,68.03929558569638,176.3999999992944,200 mm,1000.0,999.652999592513,42.26345423731893,0.3005379748615864,0.020874249644689816,0.020874249644689816
41100,O9-P416,41001,41101,True,100.00000000002758,176.3999999992944,200 mm,1000.0,999.4899999999999,641.0402684855544,0.6715119523977022,0.08155690715970942,0.08155690715970942
41104,O1-P2220,27385,1730,True,101.70862170980146,313.1999999987472,355 mm,999.7253867213835,1000.0,3371.655267926582,0.7942580095519708,0.19075154558349852,0.19075154558349852
41107,O24-P334,20967,1462,True,51.37573903988065,176.3999999992944,200 mm,1000.0,999.7379837308966,138.60737777544134,0.4338576441034218,0.03681269358656138,0.03681269358656138
41109,O9-P2061,8111,1571,True,104.07410113941978,176.3999999992944,200 mm,999.4692220841889,1000.0,356.9699924326169,0.5724367101956884,0.05931901023513944,0.05931901023513944
41113,O21-P830,40365,5315,True,58.37194696117132,176.3999999992944,200 mm,1000.0,999.702303070498,9.316576782317428,0.18403543139696057,0.010431364474659758,0.010431364474659758
41114,O24-P78,41115,39535,True,100.0000000000272,176.3999999992944,200 mm,1000.0,999.4899999999999,75.44221319916468,0.3602716598491632,0.027443991072475537,0.027443991072475537
41116,O21-P381,41117,32223,True,99.9999999999664,176.3999999992944,200 mm,1000.0,999.4900000000001,148.2577111980679,0.4427327668135357,0.03804782445219301,0.03804782445219301
41118,O11-P322,41119,33125,True,99.99999999985565,176.3999999992944,200 mm,999.4900000000007,1000.0,16.24226326000031,0.22102648245967044,0.013420849568960494,0.013420849568960494
41120,O5-P45,36083,12253,True,80.94226111172841,176.3999999992944,200 mm,1000.0,999.5871944683302,41.06361759529884,0.29781261094621364,0.020594950965359377,0.020594950965359377
41122,O3-P2538,41123,28599,True,99.99999999997584,176.3999999992944,200 mm,1000.0,999.4900000000001,13.632464859999985,0.20870647007076457,0.012391917587858447,0.012391917587858447
41124,O21-P1136,21301,41125,True,100.00000000001846,176.3999999992944,200 mm,1000.0,999.4899999999999,28.670079820000016,0.2656193757989098,0.01742544486446503,0.01742544486446503
41126,O24-P80,39520,41127,True,100.00000000002804,176.3999999992944,200 mm,1000.0,999.4899999999999,57.758827374779436,0.3315495545443984,0.024176283348620015,0.024176283348620015
41128,O1-P526,1051,24576,True,89.48747314156716,176.3999999992944,200 mm,999.543613886978,1000.0,94.76360824993091,0.38648764303357486,0.0306110728756308,0.0306110728756308
41129,O1-P1701,34009,1701,True,104.52812052930024,176.3999999992944,200 mm,1000.0,999.4669065853005,197.926936901951,0.48254955248400994,0.04389978329334297,0.04389978329334297
41130,O1-P2633,32294,14807,True,100.00000000000274,176.3999999992944,200 mm,999.49,1000.0,521.7028094429966,0.6358245457222103,0.07268356636008844,0.07268356636008844
41131,O12-P184,37732,3980,True,77.21136912714057,176.3999999992944,200 mm,1000.0,999.6062220174516,450.26326969932535,0.6107864181291036,0.06709341166854818,0.06709341166854818
41132,O3-P2521,31987,1804,True,104.9362230400895,176.3999999992944,200 mm,1000.0,999.4648252624955,119.90159048288083,0.4152471692395688,0.03429956051899639,0.03429956051899639
41133,O9-P2053,20098,5270,True,78.90402515867972,176.3999999992944,200 mm,999.5975894716908,1000.0,551.2588535705921,0.6453095021625297,0.07492756445910603,0.07492756445910603
41134,O2-P1549,13527,37206,True,99.99999999986689,176.3999999992944,200 mm,1000.0,999.4900000000007,213.37484374194722,0.4933647537842609,0.04558277011905466,0.04558277011905466
41136,O5-P30,41137,4007,True,55.873014084506224,176.3999999992944,200 mm,999.715047628169,1000.0,173.56637479130674,0.4641044927269008,0.04112373252943072,0.04112373252943072
41138,O1-P2499,32736,31492,True,99.99999999962259,176.3999999992944,200 mm,1000.0,999.4900000000019,138.42135437589587,0.4336820795050898,0.036788503332587916,0.036788503332587916
41140,O9-P1367,33949,31347,True,100.00000000000529,176.3999999992944,200 mm,999.49,1000.0,78.53251460767497,0.36477191112009816,0.027974878257254084,0.027974878257254084
41143,O11-P15,41144,17670,True,99.99999999999801,176.3999999992944,200 mm,1000.0,999.49,210.12569058552145,0.49114109394206124,0.04523329811360936,0.04523329811360936
41145,O22-P83,20720,21214,True,100.00000000019016,176.3999999992944,200 mm,999.489999999999,1000.0,3.0173763000001372,0.1255428299811258,0.006317889195839647,0.006317889195839647
41146,O21-P374,1659,18983,True,100.00000000010203,176.3999999992944,200 mm,1000.0,999.4899999999994,163.00424941792136,0.4554915908617877,0.039866477734776314,0.039866477734776314
41151,O3-P3349,41152,39712,True,100.00000000004869,176.3999999992944,200 mm,999.4899999999998,1000.0,81.63809656864396,0.36916586876153223,0.028498277654032376,0.028498277654032376
41153,O9-P2426,7884,1795,True,102.68256381547624,176.3999999992944,200 mm,1000.0,999.476318924541,13.52304640807667,0.20815481663158322,0.012346623341565676,0.012346623341565676
41154,O7-P159,33044,40521,True,99.99999999974531,220.5999999991176,250 mm,1000.0,999.6250000000009,1223.423333579307,0.7030659588744392,0.1149700148031037,0.1149700148031037
41155,O9-P3025,41156,41157,True,100.00000000007232,176.3999999992944,200 mm,1000.0,999.4899999999997,5.469733920000053,0.15390983252431562,0.00821817352095941,0.00821817352095941
41158,O10-P167,21388,41159,True,99.99999999993145,176.3999999992944,200 mm,999.4900000000004,1000.0,20.11729321345875,0.23695983833964063,0.014801049404765941,0.014801049404765941
41160,O4-P1469,33753,34637,True,77.75935400620838,176.3999999992944,200 mm,999.6034272945683,1000.0,28.46151904677763,0.26499872518267814,0.01736666158415304,0.01736666158415304
41161,O9-P125,537,41162,True,75.23972565364832,176.3999999992944,200 mm,1000.0,999.6162773991664,89.76735940407596,0.3801149987663276,0.02982451068915451,0.02982451068915451
41164,O19-P45,32163,28566,True,99.99999999988593,176.3999999992944,200 mm,1000.0,999.4900000000006,52.29214844391493,0.32138388914277505,0.023068502092202542,0.023068502092202542
41165,O19-P93,23716,1085,True,102.3937231453082,176.3999999992944,200 mm,1000.0,999.477792011959,21.496221466377275,0.2421019997212732,0.015258450832220936,0.015258450832220936
41166,O3-P296,34505,10535,True,69.67644877847069,246.999999999012,280 mm,1000.0,999.7387133170807,1848.2585851642077,0.778086077673632,0.13784312680885386,0.13784312680885386
41167,O21-P992,32319,41168,True,100.00000000020611,176.3999999992944,200 mm,999.489999999999,1000.0,22.12710430000015,0.2443767800307869,0.015462666469396263,0.015462666469396263
41172,O7-P333,40740,37089,True,97.41368872262589,176.3999999992944,200 mm,1000.0,999.5031901875146,0.35257546447417454,0.0576085998817055,0.0025271183100774486,0.0025271183100774486
41173,O1-P1349,41174,8596,True,68.23605084248928,176.3999999992944,200 mm,1000.0,999.6519961407033,4.452405896606592,0.14350814972104015,0.007500498799553382,0.007500498799553382
41175,O4-P427,41176,37784,True,99.73787992541308,176.3999999992944,200 mm,1000.0,999.4913368123804,42.08099761743142,0.3001271503887507,0.020832036724029585,0.020832036724029585
41177,O11-P64,41066,33521,True,66.19614817651653,220.5999999991176,250 mm,1000.0,999.751764444338,1392.1810590879077,0.7250011436841104,0.12445786812443539,0.12445786812443539
41178,O5-P299,27457,12098,True,85.58319519420945,176.3999999992944,200 mm,999.5635257045095,1000.0,56.29049458386445,0.3288899579753098,0.0238840376304385,0.0238840376304385
41179,O3-P308,41180,41181,True,99.99999999978789,246.999999999012,280 mm,1000.0,999.6250000000008,1786.4238685794878,0.7719160785050809,0.13496335988310149,0.13496335988310149
41182,O1-P1615,41183,7248,True,99.9999999999732,176.3999999992944,200 mm,1000.0,999.4900000000001,0.1442053261957424,0.040550175902003785,0.0017581655142035388,0.0017581655142035388
41187,O9-P1535,23936,37091,True,100.00000000008828,176.3999999992944,200 mm,999.4899999999996,1000.0,4.054825779999765,0.13899152390505448,0.007196366972978008,0.007196366972978008
41190,O4-P1023,31623,38224,True,99.99999999995784,176.3999999992944,200 mm,1000.0,999.4900000000002,22.982355439999804,0.2473881675518939,0.015734779279520633,0.015734779279520633
41191,O4-P898,32034,40642,True,89.7133553588761,176.3999999992944,200 mm,1000.0,999.5424618876698,104.67457201168489,0.398430855656068,0.03211486198249435,0.03211486198249435
41193,O9-P2246,40117,2201,True,106.09401706289232,176.3999999992944,200 mm,1000.0,999.4589205129793,0.07638769228528246,0.03118221548577894,0.00137073376226773,0.00137073376226773
41195,O12-P82,41196,30883,True,99.9999999999915,176.3999999992944,200 mm,999.49,1000.0,317.7436786230869,0.5538037081793754,0.05583096114645854,0.05583096114645854
41199,O9-P1575,28789,2297,True,104.72730187510504,176.3999999992944,200 mm,999.465890760437,1000.0,6.008655996537881,0.158880199908016,0.008569571039785983,0.008569571039785983
41201,O9-P3227,41202,41203,True,75.41193629206492,176.3999999992944,200 mm,1000.0,999.6153991249105,17.20214103814284,0.22520483299551886,0.013777381196329873,0.013777381196329873
41204,O9-P915,11640,29762,True,99.99999999991216,176.3999999992944,200 mm,999.4900000000005,1000.0,0.07199999999993675,0.030409202476563462,0.0013399190332060054,0.0013399190332060054
41205,O3-P1565,38653,16681,True,99.99999999993113,176.3999999992944,200 mm,1000.0,999.4900000000004,29.654844999999952,0.26850717387398926,0.01770009926304337,0.01770009926304337
41206,O9-P361,7531,29933,True,103.66574020036435,176.3999999992944,200 mm,999.4713047249782,1000.0,2.7418808042769496,0.12144133361989945,0.006058113293951701,0.006058113293951701
41207,O9-P579,24452,32946,True,100.00000000001565,176.3999999992944,200 mm,999.4899999999999,1000.0,16.672796320000234,0.22292160202088118,0.01358208117617746,0.01358208117617746
41208,O8-P178,633,23072,True,100.00000000003368,176.3999999992944,200 mm,999.4899999999998,1000.0,8.494712340000024,0.17845991483417942,0.010006736231153878,0.010006736231153878
41210,O9-P1803,23686,6028,True,57.811395550493835,176.3999999992944,200 mm,1000.0,999.7051618826924,45.58321021586588,0.30779941580697817,0.021626912262127446,0.021626912262127446
41211,O11-P218,23903,37370,True,100.0000000001862,176.3999999992944,200 mm,1000.0,999.4899999999991,5.381338380000134,0.15306237005430381,0.008158804132996087,0.008158804132996087
41212,O16-P118,28876,709,True,100.00000000031623,176.3999999992944,200 mm,999.4899999999984,1000.0,3.095501200000227,0.12665849695010897,0.006389213021051625,0.006389213021051625
41213,O3-P1534,41214,28008,True,99.99999999991222,176.3999999992944,200 mm,1000.0,999.4900000000005,15.109614959999938,0.2158652564014869,0.012985746522369319,0.012985746522369319
41215,O3-P1844,19748,41216,True,88.73603464326608,176.3999999992944,200 mm,1000.0,999.5474462233193,12.81997726757192,0.20453297009624968,0.012050901508954647,0.012050901508954647
41217,O1-P2429,27162,28830,True,100.00000000006732,705.7999999971769,800 mm,1000.0,999.915,9672.970123090938,0.6638663990401726,0.31459483297325563,0.31459483297325563
41221,O10-P184,41222,41223,True,99.99999999961264,176.3999999992944,200 mm,1000.0,999.4900000000019,12.35162325999983,0.20204188905619352,0.011849172484521024,0.011849172484521024
41225,O3-P2200,41226,15019,True,108.51631873975644,176.3999999992944,200 mm,1000.0,999.4465667744272,17.028713989492623,0.22446232811831032,0.01371374394860758,0.01371374394860758
41227,O10-P60,15719,41228,True,106.098827282959,277.99999999888803,315 mm,1000.0,999.713533166336,2098.3641186060286,0.7091251441657189,0.1530504192443904,0.1530504192443904
41231,O15-P26,25210,37866,True,99.9999999998582,176.3999999992944,200 mm,999.4900000000007,1000.0,20.528892417454436,0.2385202394455155,0.014939229797510148,0.014939229797510148
41232,O1-P505,24235,41233,True,100.00000000002603,176.3999999992944,200 mm,1000.0,999.4899999999999,27.192934380000022,0.261152009476455,0.01700426687850736,0.01700426687850736
41234,O9-P1296,41235,19536,True,100.00000000007952,176.3999999992944,200 mm,999.4899999999996,1000.0,1.8159071400000573,0.10511340685555001,0.005062195775493224,0.005062195775493224
41236,O15-P155,41237,4339,True,56.502697794666695,176.3999999992944,200 mm,1000.0,999.7118362412472,7.31329696241216,0.16974077042438038,0.0093563448171513,0.0093563448171513
41238,O3-P846,31861,32770,True,100.00000000013095,176.3999999992944,200 mm,1000.0,999.4899999999993,994.0671977109428,0.7469055053379702,0.10638233127614144,0.10638233127614144
41239,O3-P1270,23350,11436,True,69.50242528252976,176.3999999992944,200 mm,1000.0,999.6455376310591,176.93129452608363,0.4667649780062365,0.04151702938070868,0.04151702938070868
41240,O10-P141,41241,29124,True,100.00000000008932,176.3999999992944,200 mm,1000.0,999.4899999999996,7.086346946166823,0.16795474235968652,0.009225177089893595,0.009225177089893595
41242,O3-P3169,37034,41243,True,99.99999999989392,794.1999999968234,900 mm,1000.0,999.9250000000001,13254.422853586124,0.6834992593947007,0.3677963205322859,0.3677963205322859
41244,O3-P2448,33612,40392,True,99.9999999999921,176.3999999992944,200 mm,999.49,1000.0,47.89662050240929,0.31263739308312494,0.022135282980010017,0.022135282980010017
41245,O21-P20,13314,29139,True,99.99999999987027,494.1999999980232,560 mm,999.8450000000003,1000.0,5782.55739193186,0.7372868251612341,0.23670721616152535,0.23670721616152535
41248,O9-P24,37150,6675,True,100.00000000001872,441.1999999982352,500 mm,999.845,1000.0,4033.8131578773537,0.6748324095735697,0.20413472551088932,0.20413472551088932
41251,O7-P179,29713,30856,True,82.82594664054014,176.3999999992944,200 mm,1000.0,999.5775876721333,128.9699983181207,0.4245205718860998,0.03553903018954563,0.03553903018954563
41252,O8-P245,32199,33164,True,100.55193583562848,176.3999999992944,200 mm,1000.0,999.4871851272383,16.485403373802217,0.2221010386775034,0.013512172971620898,0.013512172971620898
41257,O21-P1164,10095,2593,True,50.69172243995223,176.3999999992944,200 mm,999.7414722155562,1000.0,20.406206160156767,0.2380574662018941,0.014898192958011003,0.014898192958011003
41261,O4-P1110,5425,18821,True,99.99999999994333,176.3999999992944,200 mm,999.4900000000002,1000.0,394.4173788312261,0.5887291208985337,0.06251719227547758,0.06251719227547758
41263,O4-P449,21168,41090,True,100.00000000004192,176.3999999992944,200 mm,999.4899999999998,1000.0,17.34622074871591,0.22581767533248193,0.01382999696552785,0.01382999696552785
41264,O12-P401,27811,958,True,71.30917311847968,176.3999999992944,200 mm,999.6363232170958,1000.0,0.051342604645305365,0.026282531676837403,0.0011784762747202924,0.0011784762747202924
41265,O1-P1358,36631,41266,True,99.99999999959235,176.3999999992944,200 mm,999.490000000002,1000.0,35.2235975999999,0.28366325820475047,0.019172632673357868,0.019172632673357868
41267,O9-P511,33645,33728,True,100.00000000010856,176.3999999992944,200 mm,1000.0,999.4899999999994,39.79534422260806,0.29486887378824345,0.02029521925278648,0.02029521925278648
41268,O12-P475,11627,32854,True,99.99999999984544,176.3999999992944,200 mm,999.4900000000008,1000.0,7.027484965894888,0.16748500117179163,0.009190795203283449,0.009190795203283449
41269,O9-P396,26889,29277,True,100.00000000002356,176.3999999992944,200 mm,999.4899999999999,1000.0,1.4385114169946411,0.0967680603293129,0.004577126200063991,0.004577126200063991
41270,O9-P2003,23920,14123,True,86.86018535760236,176.3999999992944,200 mm,999.5570130546762,1000.0,2.0179545534574737,0.1090968963292748,0.005299485661486807,0.005299485661486807
41271,O9-P2757,4991,41272,True,100.00000000040652,176.3999999992944,200 mm,999.489999999998,1000.0,12.879082786248736,0.20484276209183744,0.012076083561614343,0.012076083561614343
41273,O9-P243,3557,32372,True,99.9999999997521,176.3999999992944,200 mm,1000.0,999.4900000000013,48.42442835892318,0.3137174924318011,0.02224953725382589,0.02224953725382589
41275,O3-P2638,25711,12418,True,70.38376599585531,176.3999999992944,200 mm,1000.0,999.6410427934211,108.24391149477002,0.4025275561580586,0.03263974254305451,0.03263974254305451
41279,O15-P64,8936,41280,True,99.99999999994942,176.3999999992944,200 mm,1000.0,999.4900000000002,26.286323485124075,0.25832381197159754,0.01673994903037429,0.01673994903037429
41283,O1-P1197,27293,40904,True,99.99999999952257,176.3999999992944,200 mm,999.4900000000024,1000.0,120.68714037503663,0.41607071607438373,0.03440862169596528,0.03440862169596528
41285,O3-P1843,41216,28697,True,88.45356609804712,176.3999999992944,200 mm,1000.0,999.5488868128999,20.37296885516252,0.2379317553631017,0.014887053625541229,0.014887053625541229
41286,O3-P1540,8976,40486,True,81.5437209800941,176.3999999992944,200 mm,1000.0,999.5841270230015,95.8136572162986,0.3877953989335139,0.030773838046678516,0.030773838046678516
41287,O1-P1567,28240,8708,True,100.00000000012147,176.3999999992944,200 mm,999.4899999999993,1000.0,195.64592329111264,0.48089832830793744,0.04364649473293414,0.04364649473293414
41289,O9-P1623,24622,20682,True,99.99999999997937,176.3999999992944,200 mm,999.4900000000001,1000.0,2.0274152199999853,0.10927655186418439,0.005310274407964042,0.005310274407964042
41290,O20-P57,18695,15034,True,78.4826367032847,176.3999999992944,200 mm,999.5997385528133,1000.0,10.824835498426365,0.19342852275674036,0.011162118775489076,0.011162118775489076
41293,O3-P1422,41294,31837,True,100.00000000004349,277.99999999888803,315 mm,1000.0,999.7299999999999,2608.017078238792,0.7438141923530742,0.17625877405431536,0.17625877405431536
41295,O9-P2742,34496,4441,True,52.3182487292202,176.3999999992944,200 mm,1000.0,999.733176931481,36.86821513908504,0.28780826245457586,0.01958450382058921,0.01958450382058921
41297,O3-P1847,40834,14234,True,99.99999999991923,176.3999999992944,200 mm,1000.0,999.4900000000005,46.362860959281974,0.30944924425692577,0.021799652071623106,0.021799652071623106
41298,O9-P1075,23408,39237,True,99.9999999998446,176.3999999992944,200 mm,1000.0,999.4900000000008,1.782984239999888,0.10443578867372387,0.005022199401649536,0.005022199401649536
41300,O21-P445,15290,36562,True,100.00000000005716,176.3999999992944,200 mm,999.4899999999997,1000.0,15.67263117999969,0.21846372910704318,0.01320407262009385,0.01320407262009385
41301,O1-P2193,25685,21819,True,84.42530400022657,176.3999999992944,200 mm,999.5694309495989,1000.0,24.283983478880163,0.2518220232973201,0.016139104499114692,0.016139104499114692
41302,O3-P2155,21499,8907,True,66.12623124176663,176.3999999992944,200 mm,1000.0,999.662756220667,10.217963026494072,0.18976694394864568,0.010874963916066011,0.010874963916066011
41305,O4-P858,11643,41306,True,81.0767172222003,176.3999999992944,200 mm,1000.0,999.5865087421668,43.5075630869075,0.30330578663559316,0.021159677465494214,0.021159677465494214
41307,O23-P4,36840,41308,True,100.0000000001092,176.3999999992944,200 mm,999.4899999999994,1000.0,26.38439278224341,0.2586330617964259,0.016768763445527805,0.016768763445527805
41309,O3-P2761,41310,22421,True,100.00000000015535,176.3999999992944,200 mm,1000.0,999.4899999999992,13.632464860000113,0.20870647007076654,0.012391917587858447,0.012391917587858447
41312,O9-P3330,39955,41313,True,99.999999999949,176.3999999992944,200 mm,1000.0,999.4900000000002,0.5180385402019858,0.06663591066049417,0.002965534588863287,0.002965534588863287
41315,O3-P3241,12429,9553,True,66.38744714948561,176.3999999992944,200 mm,999.6614240195377,1000.0,0.09474885811686218,0.03413373077157868,0.0014900289335330196,0.0014900289335330196
41321,O9-P3669,41322,15192,True,100.00000000018495,176.3999999992944,200 mm,1000.0,999.4899999999991,0.4568770600000744,0.0635638065035571,0.002813960700143217,0.002813960700143217
41323,O3-P2472,39540,41324,True,99.9999999999037,176.3999999992944,200 mm,1000.0,999.4900000000005,400.26046415385565,0.5911551142064642,0.0630061053196306,0.0630061053196306
41325,O3-P511,7446,5984,True,74.50264158154465,176.3999999992944,200 mm,1000.0,999.6200365279341,125.00438548726459,0.4205270234291027,0.035002177544769635,0.035002177544769635
41328,O11-P10,22406,14112,True,100.00000000000009,176.3999999992944,200 mm,999.49,1000.0,328.68912637904066,0.5591815461100521,0.05682007635198449,0.05682007635198449
41330,O11-P248,41331,15933,True,99.999999999938,176.3999999992944,200 mm,999.4900000000004,1000.0,0.444092284289434,0.06288690661976618,0.0027808907815483584,0.0027808907815483584
41332,O2-P185,17735,8476,True,99.99999999982624,313.1999999987472,355 mm,999.7300000000005,1000.0,3158.051110028317,0.7830432833680723,0.18276723285245583,0.18276723285245583
41336,O5-P156,22156,852,True,62.751762686813166,176.3999999992944,200 mm,999.6799660102972,1000.0,25.112275366007403,0.2545561872648555,0.01639062173168894,0.01639062173168894
41337,O9-P1641,918,17164,True,86.2049486105022,176.3999999992944,200 mm,999.5603547620865,1000.0,10.272319078044696,0.1901010335616684,0.010901042931014102,0.010901042931014102
41338,O20-P116,14724,16140,True,99.9999999999339,176.3999999992944,200 mm,1000.0,999.4900000000004,89.24598070777652,0.37943509734361625,0.029741233348320694,0.029741233348320694
41339,O4-P35,26232,32220,True,99.99999999992154,705.7999999971769,800 mm,999.9150000000001,1000.0,11612.637469460165,0.6947690895145544,0.3498240804611553,0.3498240804611553
41340,O1-P570,41341,20374,True,100.00000000003868,176.3999999992944,200 mm,1000.0,999.4899999999998,50.538633087676594,0.31796072770182005,0.0227010839615493,0.0227010839615493
41342,O21-P648,19930,37254,True,82.98371621509342,176.3999999992944,200 mm,1000.0,999.576783047303,7.180993010608291,0.16870436928930987,0.009280145136770527,0.009280145136770527
41343,O3-P1051,41344,3294,True,58.36784685919104,176.3999999992944,200 mm,1000.0,999.7023239810181,66.49386566029915,0.34643320192029975,0.02584383963928794,0.02584383963928794
41345,O10-P78,33305,33092,True,72.48645783822485,277.99999999888803,315 mm,1000.0,999.8042865638367,2072.929665405539,0.7071003272382188,0.1519002232178595,0.1519002232178595
41346,O24-P296,2373,2372,True,54.985979504180136,176.3999999992944,200 mm,1000.0,999.7195715045286,104.0212837115251,0.3976699130438493,0.03201788176218307,0.03201788176218307
41348,O3-P1694,23851,16031,True,80.5654277916166,176.3999999992944,200 mm,999.5891163182628,1000.0,51.41461859964181,0.3196813397023423,0.022885410887837427,0.022885410887837427
41349,O11-P4,33373,40383,True,85.13424816892892,246.999999999012,280 mm,1000.0,999.6807465693665,1783.5594276391362,0.7716240073450951,0.13482988825380132,0.13482988825380132
41350,O9-P2791,28949,37199,True,100.00000000001016,176.3999999992944,200 mm,999.4899999999999,1000.0,23.02931125999969,0.24755118029817297,0.015749566894204092,0.015749566894204092
41351,O1-P1158,40682,17821,True,100.00000000015493,176.3999999992944,200 mm,999.4899999999992,1000.0,439.14393298714754,0.6065859042116355,0.06619847236549954,0.06619847236549954
41354,O4-P462,11803,33156,True,99.99999999986888,176.3999999992944,200 mm,999.4900000000007,1000.0,3.612427692784807,0.13358841036547855,0.006838539653631409,0.006838539653631409
41355,O2-P488,41356,20969,True,65.72386783213159,176.3999999992944,200 mm,1000.0,999.6648082740561,6.827555944839134,0.16586866407960424,0.009072860761002291,0.009072860761002291
41359,O1-P1473,14738,41360,True,100.0000000002628,176.3999999992944,200 mm,999.4899999999986,1000.0,20.41269962000019,0.23808200894623388,0.014900368117399516,0.014900368117399516
41361,O21-P745,20560,21879,True,99.99999999986477,176.3999999992944,200 mm,999.4900000000007,1000.0,2.6463604292447007,0.11995282815218501,0.00596478353005566,0.00596478353005566
41364,O3-P2733,24790,18391,True,100.000000000143,176.3999999992944,200 mm,1000.0,999.4899999999993,54.75635409705062,0.3260569715730598,0.0235746314384379,0.0235746314384379
41368,O1-P655,2730,20166,True,99.99999999997583,176.3999999992944,200 mm,1000.0,999.4900000000001,148.89006815159175,0.44329903450791874,0.03812745451755746,0.03812745451755746
41369,O4-P832,3338,39809,True,100.00000000005444,176.3999999992944,200 mm,999.4899999999997,1000.0,10.045005479999995,0.1886955190416007,0.010791493226372753,0.010791493226372753
41370,O21-P1276,11989,21461,True,99.99999999997948,176.3999999992944,200 mm,999.4900000000001,1000.0,25.27996243999999,0.25510188084994234,0.016441020525265634,0.016441020525265634
41371,O3-P2483,41372,41373,True,71.48493851563077,176.3999999992944,200 mm,1000.0,999.6354268135702,90.77813830022049,0.3814248852679856,0.029985298848632273,0.029985298848632273
41374,O8-P31,8082,16845,True,79.024311221916,176.3999999992944,200 mm,1000.0,999.5969760127682,573.1817620081831,0.6520532976281508,0.07657033538346268,0.07657033538346268
41375,O9-P166,40269,39436,True,100.00000000001452,220.5999999991176,250 mm,1000.0,999.625,1683.3106001311767,0.75555973027432,0.14095980539622688,0.14095980539622688
41378,O3-P650,407,16810,True,100.0142932302918,176.3999999992944,200 mm,1000.0,999.4899271045255,597.3714755261581,0.6592255775597905,0.07836378618731929,0.07836378618731929
41379,O3-P1837,21242,21510,True,85.35543834398301,176.3999999992944,200 mm,999.5646872644456,1000.0,18.84708943611707,0.2319970346084116,0.014365151160640993,0.014365151160640993
41380,O24-P372,41381,727,True,100.35388977230208,176.3999999992944,200 mm,1000.0,999.4881951621612,104.53459995703845,0.39826811359762554,0.03209410742758771,0.03209410742758771
41382,O4-P939,41383,7234,True,61.96581248163208,176.3999999992944,200 mm,1000.0,999.6839743563437,6.106031164986776,0.1597447482517296,0.008631250163445126,0.008631250163445126
41384,O1-P588,5556,6010,True,62.531416826091615,176.3999999992944,200 mm,999.681089774187,1000.0,202.29863920547072,0.4856739911892957,0.04438168632574082,0.04438168632574082
41385,O9-P1828,24054,41386,True,100.00000000007836,176.3999999992944,200 mm,999.4899999999996,1000.0,7.499166426564218,0.17117485941731847,0.009462172776750185,0.009462172776750185
41388,O9-P1132,41389,38978,True,99.99999999998272,277.99999999888803,315 mm,1000.0,999.73,2520.5624519099783,0.7386265815031111,0.17222253415241134,0.17222253415241134
41390,O1-P578,10608,4740,True,115.59012868157596,176.3999999992944,200 mm,1000.0,999.410490343724,20.81501605790156,0.23959192829079534,0.015034444911831516,0.015034444911831516
41392,O22-P118,20108,10366,True,71.06006510800057,176.3999999992944,200 mm,1000.0,999.6375936679492,2.552465592708396,0.11845302133083155,0.0058712570751829835,0.0058712570751829835
41393,O3-P534,20778,41394,True,100.0000000001322,176.3999999992944,200 mm,999.4899999999993,1000.0,5.564342756815256,0.15480635661273698,0.008281152892795712,0.008281152892795712
41395,O3-P2146,41396,762,True,100.00000000004638,176.3999999992944,200 mm,1000.0,999.4899999999998,27.192934380000036,0.2611520094764551,0.01700426687850736,0.01700426687850736
41397,O4-P944,33883,34077,True,99.99999999993217,176.3999999992944,200 mm,1000.0,999.4900000000004,6.648673642553303,0.16439421061394732,0.008965779753589172,0.008965779753589172
41399,O13-P13,40584,7814,True,64.16720845009873,176.3999999992944,200 mm,1000.0,999.6727472369045,4.185408110084071,0.14050762686478765,0.007297947423133439,0.007297947423133439
41400,O9-P948,1563,41401,True,84.78172514008799,176.3999999992944,200 mm,999.5676132017855,1000.0,2.5059357281630437,0.1176956328885056,0.005824222674809209,0.005824222674809209
41402,O9-P3371,41403,36317,True,100.00000000018036,176.3999999992944,200 mm,1000.0,999.4899999999991,114.66103042557505,0.40964811520238764,0.03356325522277767,0.03356325522277767
41404,O3-P2794,12261,2407,True,108.72121572396236,176.3999999992944,200 mm,1000.0,999.4455217998078,76.18431386329993,0.36136445267019673,0.027572427075218797,0.027572427075218797
41407,O1-P1708,1784,40373,True,100.0000000000571,176.3999999992944,200 mm,999.4899999999997,1000.0,127.65664552950855,0.4232082216310458,0.03536209337163149,0.03536209337163149
41409,O17-P24,18343,41410,True,100.00000000003652,176.3999999992944,200 mm,1000.0,999.4899999999998,24.035726991742816,0.25098963525002743,0.01606286432483057,0.01606286432483057
41411,O4-P1063,41412,41413,True,104.57712656025144,176.3999999992944,200 mm,1000.0,999.4666566545427,130.9093802485918,0.4264403812251436,0.03579878476321572,0.03579878476321572
41414,O9-P3024,41157,40488,True,100.0000000001514,176.3999999992944,200 mm,1000.0,999.4899999999992,10.377672220000163,0.19074504936079173,0.010951383645334746,0.010951383645334746
41415,O5-P37,12749,41416,True,99.99999999992696,176.3999999992944,200 mm,999.4900000000004,1000.0,107.97876279145653,0.40222669411823797,0.032601035957584984,0.032601035957584984
41417,O5-P316,19735,10976,True,100.00000000016816,176.3999999992944,200 mm,999.4899999999991,1000.0,12.732426488225665,0.20407223306070404,0.012013488438193368,0.012013488438193368
41418,O20-P107,39079,41419,True,99.99999999992579,176.3999999992944,200 mm,999.4900000000004,1000.0,119.80176476578458,0.41514222824302227,0.03428567739796989,0.03428567739796989
41420,O9-P780,41421,41422,True,100.0000000000218,176.3999999992944,200 mm,999.4899999999999,1000.0,569.6934329906769,0.6509961196760095,0.07631009235067557,0.07631009235067557
41426,O9-P429,25110,6528,True,61.15288154502941,176.3999999992944,200 mm,999.6881203041204,1000.0,7.672586412707798,0.1724906466433907,0.009559667750495533,0.009559667750495533
41428,O21-P567,37399,34389,True,100.00000000015632,176.3999999992944,200 mm,1000.0,999.4899999999992,1.6166904799998982,0.1008748632536778,0.004813783899853486,0.004813783899853486
41429,O7-P498,40004,40735,True,99.24093691807512,176.3999999992944,200 mm,999.4938712217178,1000.0,0.1632068304257381,0.04262110849513296,0.0018472283942838235,0.0018472283942838235
41430,O3-P3141,13664,40565,True,100.0000000000082,176.3999999992944,200 mm,999.49,1000.0,12.161838760000007,0.20101351900268152,0.011766290488185928,0.011766290488185928
41431,O22-P13,35953,33706,True,100.00000000000291,176.3999999992944,200 mm,1000.0,999.49,121.62003938077322,0.41704358273404696,0.034537709878648896,0.034537709878648896
41432,O3-P2492,41433,19835,True,93.70968938348096,176.3999999992944,200 mm,1000.0,999.5220805841442,43.35909359729236,0.30297849669238064,0.021125832357929406,0.021125832357929406
41434,O1-P1821,5464,14570,True,99.9999999999808,176.3999999992944,200 mm,999.4900000000001,1000.0,62.33359745316279,0.33953372035148527,0.025064016971882423,0.025064016971882423
41435,O3-P1922,41436,18553,True,99.99999999998323,176.3999999992944,200 mm,999.4900000000001,1000.0,1.944327419999988,0.10767851604920478,0.005214571693052951,0.005214571693052951
41437,O12-P328,15011,40658,True,99.99999999996042,176.3999999992944,200 mm,1000.0,999.4900000000002,131.14265152299768,0.42666986669869006,0.03582990781719258,0.03582990781719258
41439,O1-P1703,40766,34008,True,99.99999999996403,176.3999999992944,200 mm,1000.0,999.4900000000002,197.29524441931665,0.4820937325775422,0.04382976736535247,0.04382976736535247
41442,O10-P27,41443,41444,True,99.99999999999424,176.3999999992944,200 mm,999.49,1000.0,93.64151032763078,0.3850783212400443,0.03043618375981984,0.03043618375981984
41448,O9-P347,22897,41449,True,100.00000000043904,176.3999999992944,200 mm,999.4899999999977,1000.0,0.8130471800003162,0.07873738739996784,0.0035859116514475532,0.0035859116514475532
41450,O7-P454,48614,28511,True,49.69984097003094,176.3999999992944,200 mm,999.7465308110528,1000.0,7.116241274154798,0.1681922670463197,0.009242580750294839,0.009242580750294839
41451,O9-P3253,41452,41453,True,132.70605452948638,176.3999999992944,200 mm,1000.0,999.3231991218996,0.8288273192612301,0.0792932707907117,0.003615287991728991,0.003615287991728991
41454,O19-P67,41455,6040,True,59.872258658854896,176.3999999992944,200 mm,1000.0,999.6946514808399,35.15888579004819,0.2834973522325723,0.01915622953683887,0.01915622953683887
41457,O4-P662,13280,31294,True,100.00000000006388,176.3999999992944,200 mm,999.4899999999997,1000.0,13.983838412551611,0.21045714818962305,0.012536100766740605,0.012536100766740605
41458,O3-P2112,34656,2146,True,100.57801114740352,176.3999999992944,200 mm,1000.0,999.4870521431483,3.4625335480261303,0.13165383012897353,0.006712014096806844,0.006712014096806844
41461,O1-P571,24001,41341,True,100.00000000004869,176.3999999992944,200 mm,1000.0,999.4899999999998,23.802817000000037,0.2502031265135562,0.01599096843335675,0.01599096843335675
41462,O21-P398,41347,26710,True,100.00000000000944,176.3999999992944,200 mm,1000.0,999.4899999999999,42.83909559298581,0.3018258055154116,0.021006832511864023,0.021006832511864023
41464,O1-P530,19005,26655,True,88.92360193373457,176.3999999992944,200 mm,999.5464896301379,1000.0,39.70579302022085,0.2946584878301692,0.020273874932290718,0.020273874932290718
41466,O21-P291,24272,8087,True,75.5712516505144,176.3999999992944,200 mm,999.6145866165824,1000.0,9.944439251323944,0.18806657273693547,0.010742611333031617,0.010742611333031617
41468,O3-P2357,37401,3820,True,51.79699470112609,176.3999999992944,200 mm,1000.0,999.7358353270242,7.525908856185009,0.17137914015363284,0.009477284313418695,0.009477284313418695
41469,O9-P2157,5728,18302,True,99.9999999999332,176.3999999992944,200 mm,1000.0,999.4900000000004,27.06358405748453,0.26075264712771834,0.016966834267429187,0.016966834267429187
41470,O21-P429,37955,18945,True,100.00000000025724,176.3999999992944,200 mm,999.4899999999986,1000.0,2.0355842000001854,0.10943121459835305,0.005319568274678502,0.005319568274678502
41471,O9-P830,41472,4146,True,100.00000000000668,176.3999999992944,200 mm,999.49,1000.0,1.0497052800000048,0.0864099337413123,0.003998079458504406,0.003998079458504406
41473,O9-P1,41474,47021,True,113.17007106535686,705.7999999971769,800 mm,1000.0,999.9038054395944,8985.075826951452,0.6514546729516045,0.30172680260245494,0.30172680260245494
41477,O2-P661,41478,12133,True,100.00000000004052,176.3999999992944,200 mm,1000.0,999.4899999999998,11.299117320000152,0.196190926674025,0.011380697258473908,0.011380697258473908
41479,O8-P242,33165,40358,True,91.76199178997123,176.3999999992944,200 mm,1000.0,999.5320138418712,23.098051807661317,0.24778939594279553,0.015771187142115846,0.015771187142115846
41480,O9-P2622,26673,41481,True,102.44885303813628,176.3999999992944,200 mm,999.4775108495055,1000.0,11.41442453716525,0.196850162028362,0.011433106675992075,0.011433106675992075
41482,O9-P623,24096,33272,True,100.0000000000628,176.3999999992944,200 mm,1000.0,999.4899999999997,16.372403399999698,0.22160303903192907,0.013469817879692229,0.013469817879692229
41487,O1-P396,13175,3580,True,100.00000000050628,176.3999999992944,200 mm,999.4899999999974,1000.0,147.26625062828637,0.4418412665591228,0.037922661093280956,0.037922661093280956
41488,O1-P2160,25871,14418,True,73.07809557788362,176.3999999992944,200 mm,1000.0,999.6273017125528,23.803034274428878,0.2502038627672709,0.015991035670823744,0.015991035670823744
41489,O3-P1286,41490,4260,True,82.9431251853984,176.3999999992944,200 mm,999.5769900615545,1000.0,22.450250799945366,0.245524155726764,0.015566106938203839,0.015566106938203839
41492,O9-P1883,41493,256,True,100.01833394023323,176.3999999992944,200 mm,1000.0,999.4899064969048,3.0505251004369502,0.12601862636168132,0.006348272022868882,0.006348272022868882
41494,O3-P2931,2492,8371,True,63.48883707301782,176.3999999992944,200 mm,1000.0,999.6762069309276,0.22321787815414065,0.0482582785248561,0.0020957505063283143,0.0020957505063283143
41497,O11-P201,41498,13263,True,69.90951414957125,176.3999999992944,200 mm,999.6434614778371,1000.0,4.601192990187691,0.14512625478841326,0.007610562646997279,0.007610562646997279
41499,O1-P2039,23959,39944,True,100.0000000000524,176.3999999992944,200 mm,1000.0,999.4899999999998,33.04588040000004,0.27795576242934555,0.01861195591766738,0.01861195591766738
41500,O9-P1599,4787,21304,True,100.00000000004124,176.3999999992944,200 mm,999.4899999999998,1000.0,1.7829842400000295,0.10443578867372712,0.005022199401649692,0.005022199401649692
41501,O9-P951,28810,4447,True,68.93893066447875,176.3999999992944,200 mm,1000.0,999.6484114536112,0.6309384100784247,0.07171483835296863,0.003221414418104537,0.003221414418104537
41504,O10-P394,41505,41506,True,100.00000000008193,176.3999999992944,200 mm,999.4899999999996,1000.0,61.76590531211775,0.338566542324464,0.0249556443451156,0.0249556443451156
41507,O9-P287,28907,10651,True,63.43323911330312,176.3999999992944,200 mm,999.6764904805221,1000.0,49.43417136720835,0.3157603863974531,0.022466396720238722,0.022466396720238722
41508,O4-P408,35352,22635,True,100.00000000004133,176.3999999992944,200 mm,999.4899999999998,1000.0,44.950225843616195,0.30644493930485084,0.021485576842303896,0.021485576842303896
41509,O3-P1927,41510,41511,True,99.99999999998478,176.3999999992944,200 mm,999.4900000000001,1000.0,0.36342275575212313,0.05827930754940159,0.00255895931683526,0.00255895931683526
41512,O3-P2895,39193,32243,True,99.9999999999252,176.3999999992944,200 mm,1000.0,999.4900000000004,9.975037099451523,0.1882584039049909,0.01075751133818693,0.01075751133818693
41513,O6-P152,4523,3565,True,55.52676808473768,176.3999999992944,200 mm,1000.0,999.7168134827679,51.54889725066007,0.3199432150217594,0.022913527500995592,0.022913527500995592
41514,O10-P393,37189,41505,True,100.0000000000828,176.3999999992944,200 mm,999.4899999999996,1000.0,67.38650856327129,0.34787246346017286,0.026008010598927312,0.026008010598927312
41515,O9-P2850,23418,13880,True,100.00000000007468,176.3999999992944,200 mm,1000.0,999.4899999999997,71.44260987940807,0.3542429633348502,0.026740924737957483,0.026740924737957483
41516,O24-P249,28626,41517,True,99.9999999998699,176.3999999992944,200 mm,999.4900000000007,1000.0,21.397464799999906,0.24174163778471386,0.015226205192169077,0.015226205192169077
41518,O9-P353,22897,28785,True,100.00000000006938,176.3999999992944,200 mm,999.4899999999997,1000.0,3.75338136000005,0.1353574601839519,0.006954975860946001,0.006954975860946001
41520,O4-P33,33240,26231,True,118.4134970512243,705.7999999971769,800 mm,999.8993485275065,1000.0,11614.319452868307,0.6947935672934038,0.349854123454409,0.349854123454409
41521,O9-P629,29154,30402,True,126.45920042428108,176.3999999992944,200 mm,999.3550580778361,1000.0,47.06799446634589,0.31092426221931413,0.021954634293531738,0.021954634293531738
41524,O12-P354,26432,24100,True,100.00000000039716,176.3999999992944,200 mm,1000.0,999.489999999998,10.256989200000286,0.19000693716799694,0.010893695302842695,0.010893695302842695
41525,O9-P649,20916,3539,True,63.814096158903695,176.3999999992944,200 mm,999.6745481095896,1000.0,4.725104538143398,0.14644628649885294,0.0077007831406914464,0.0077007831406914464
41526,O3-P27,4113,13894,True,75.22474751228256,441.1999999982352,500 mm,1000.0,999.8834016413559,4043.7876766156824,0.6752545894857979,0.20442498462324293,0.20442498462324293
41529,O6-P351,35114,7509,True,81.15703188399017,176.3999999992944,200 mm,1000.0,999.5860991373917,6.622645769501423,0.16417737283966896,0.008950072421684227,0.008950072421684227
41530,O11-P289,27423,41531,True,99.9999999999012,176.3999999992944,200 mm,1000.0,999.4900000000005,3.6741777435305183,0.13436919667626096,0.006889843157097598,0.006889843157097598
41532,O3-P775,14156,20527,True,69.9426886522132,176.3999999992944,200 mm,999.6432922878737,1000.0,24.583937182433754,0.25281971428890143,0.016230689010561995,0.016230689010561995
41533,O3-P61,16462,38187,True,99.99999999999793,176.3999999992944,200 mm,1000.0,999.49,415.4747002759893,0.5973364314083689,0.06426746524338017,0.06426746524338017
41534,O1-P506,24318,41535,True,100.00000000006722,176.3999999992944,200 mm,999.4899999999997,1000.0,81.79071385781442,0.36937862654251424,0.028523748355288474,0.028523748355288474
41536,O10-P185,23565,41222,True,100.00000000012716,176.3999999992944,200 mm,1000.0,999.4899999999993,8.487240700000111,0.17840752737176965,0.010002778708193166,0.010002778708193166
41537,O12-P430,34710,41538,True,100.00000000032428,176.3999999992944,200 mm,999.4899999999983,1000.0,78.44582671332233,0.36464745140690086,0.027960125756825504,0.027960125756825504
41539,O7-P474,34440,38077,True,100.0000000000122,176.3999999992944,200 mm,1000.0,999.4899999999999,24.964179741795032,0.25407208855071334,0.016345967452063032,0.016345967452063032
41542,O15-P116,1260,38518,True,99.99999999998673,176.3999999992944,200 mm,1000.0,999.4900000000001,10.24235213999999,0.18991700116639523,0.010886674353659117,0.010886674353659117
41543,O21-P819,22292,18085,True,99.99999999987303,176.3999999992944,200 mm,1000.0,999.4900000000007,107.35503875789225,0.4015167999831029,0.03250980679630246,0.03250980679630246
41544,O1-P509,39925,5513,True,84.95588232045573,176.3999999992944,200 mm,999.5667250001657,1000.0,35.02616691780397,0.2831564067571583,0.019122540065271258,0.019122540065271258
41545,O3-P2892,40841,40077,True,100.0000000000204,176.3999999992944,200 mm,1000.0,999.4899999999999,44.34541381021281,0.30513785896006995,0.021349597131647653,0.021349597131647653
41546,O9-P1097,41547,37670,True,100.0000000002091,277.99999999888803,315 mm,1000.0,999.7299999999994,2524.4686969694885,0.7388649055434543,0.17240204711895735,0.17240204711895735
41548,O3-P2686,41549,2548,True,110.15906311763234,176.3999999992944,200 mm,1000.0,999.4381887781001,21.404779325444693,0.24176836882981806,0.015228596130260062,0.015228596130260062
41550,O3-P1071,27358,10617,True,99.99999999996135,176.3999999992944,200 mm,999.4900000000002,1000.0,6.880218059999971,0.16629758792757926,0.009104100785987083,0.009104100785987083
41551,O2-P159,9514,929,True,99.99999999982057,176.3999999992944,200 mm,999.4900000000009,1000.0,36.00117317999987,0.28563991626510543,0.019368551523439477,0.019368551523439477
41555,O21-P845,41556,5818,True,60.429274821732236,176.3999999992944,200 mm,1000.0,999.6918106984092,24.969070857871646,0.25408810933789927,0.01634744440422039,0.01634744440422039
41558,O1-P1150,41559,39431,True,100.00000000015916,176.3999999992944,200 mm,999.4899999999992,1000.0,728.6733505542732,0.6938873704272798,0.08782984158039735,0.08782984158039735
41563,O9-P1370,30704,33458,True,100.00000000001776,176.3999999992944,200 mm,999.4899999999999,1000.0,63.85580573426839,0.3420959285749357,0.025352232475509072,0.025352232475509072
41566,O11-P223,24512,19514,True,67.02420873519532,176.3999999992944,200 mm,999.6581765354505,1000.0,3.8868199276926148,0.136990216507625,0.007063064856326815,0.007063064856326815
41567,O21-P1113,5487,28713,True,100.0000000000979,176.3999999992944,200 mm,1000.0,999.4899999999996,368.826799242998,0.5777411169694836,0.06034439081172114,0.06034439081172114
41569,O23-P34,41570,41571,True,100.00000000001792,176.3999999992944,200 mm,999.4899999999999,1000.0,18.139206478976806,0.22912769749297215,0.014115609700404187,0.014115609700404187
41572,O9-P2935,40263,23391,True,100.0000000001158,176.3999999992944,200 mm,999.4899999999994,1000.0,5.7605073308038675,0.15663192334267656,0.008409945304531931,0.008409945304531931
41576,O1-P1169,22320,16423,True,99.9999999999489,176.3999999992944,200 mm,999.4900000000002,1000.0,87.43591658342979,0.37705182644249385,0.029450290041067213,0.029450290041067213
41577,O1-P2660,2913,27095,True,99.99999999997422,176.3999999992944,200 mm,999.4900000000001,1000.0,54.10077782667353,0.3248288392394502,0.023441104756401425,0.023441104756401425
41578,O1-P189,38441,3759,True,111.76594079038256,220.5999999991176,250 mm,999.5808777220361,1000.0,1627.2173572217164,0.7503483439671574,0.13773550469869209,0.13773550469869209
