id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
41579,O3-P1563,41580,6146,True,59.87643820922092,176.3999999992944,200 mm,1000.0,999.6946301651329,6.823345795510639,0.16583427350040666,0.009070357726490475,0.009070357726490475
41581,O1-P987,32229,33553,True,100.00000000008843,176.3999999992944,200 mm,1000.0,999.4899999999996,0.2879999999999197,0.05329695615842909,0.0023252812684102426,0.0023252812684102426
41582,O9-P2985,15517,7520,True,99.99999999999044,176.3999999992944,200 mm,999.49,1000.0,34.048319342902815,0.28061543550184004,0.01887230147366889,0.01887230147366889
41583,O2-P26,40813,5688,True,75.06331456742633,555.7999999977768,630 mm,1000.0,999.9061708567907,6697.315630671651,0.7038006540675954,0.2577815509040652,0.2577815509040652
41585,O22-P7,37612,34155,True,99.999999999886,176.3999999992944,200 mm,1000.0,999.4900000000006,122.01958099609621,0.41745854618873984,0.0345928541948715,0.0345928541948715
41586,O1-P423,40714,26416,True,100.0000000000562,176.3999999992944,200 mm,1000.0,999.4899999999997,28.24969955999998,0.2643650482450527,0.01730673421188928,0.01730673421188928
41589,O10-P67,38808,36389,True,100.00000000002004,277.99999999888803,315 mm,1000.0,999.7299999999999,2086.4833198001684,0.7081830288507792,0.15251320379576497,0.15251320379576497
41591,O1-P729,8210,39005,True,100.00000000008689,176.3999999992944,200 mm,999.4899999999996,1000.0,35.52277592000001,0.2844274569556105,0.01924827068140047,0.01924827068140047
41592,O5-P296,21793,32049,True,75.2112611977893,176.3999999992944,200 mm,999.6164225678913,1000.0,4.265505948062408,0.14142139626351616,0.007359418983216721,0.007359418983216721
41593,O9-P2433,32095,2952,True,76.98844019377239,176.3999999992944,200 mm,1000.0,999.6073589550117,0.11083525185536279,0.03642325523620086,0.0015843362488243814,0.0015843362488243814
41596,O12-P212,6212,39821,True,100.00000000010208,176.3999999992944,200 mm,1000.0,999.4899999999994,191.00696570777384,0.47749432070270964,0.04312734546388848,0.04312734546388848
41597,O21-P1240,1595,40320,True,25.077298362294734,176.3999999992944,200 mm,1000.0,999.8721057783523,59.42156712697192,0.3345028006617745,0.02450282068225097,0.02450282068225097
41599,O9-P2192,41600,11162,True,77.94157910248886,176.3999999992944,200 mm,999.6024979465773,1000.0,8.06134829141216,0.17536642975253355,0.009774074612233747,0.009774074612233747
41602,O21-P1178,19694,39502,True,72.1766587114669,176.3999999992944,200 mm,999.6318990405715,1000.0,62.23675791136693,0.3393691881440211,0.025045564761821154,0.025045564761821154
41603,O2-P1677,8428,3966,True,100.00000000007142,176.3999999992944,200 mm,999.4899999999997,1000.0,11.227117320000051,0.19577688551000932,0.01134782944646629,0.01134782944646629
41604,O2-P426,32450,6796,True,62.51905614251993,176.3999999992944,200 mm,1000.0,999.6811528136732,38.449623840422454,0.29167078349287895,0.019971871949078776,0.019971871949078776
41605,O21-P61,22398,41606,True,100.00000000012804,313.1999999987472,355 mm,999.7299999999997,1000.0,3602.475854878056,0.8051748121889568,0.19948801736055444,0.19948801736055444
41607,O21-P185,41608,22438,True,112.65457301343288,176.3999999992944,200 mm,1000.0,999.4254616776315,14.34619067231311,0.21223033582728248,0.012682822271117849,0.012682822271117849
41609,O4-P1080,2739,31657,True,103.19582368869148,176.3999999992944,200 mm,999.4737012991877,1000.0,94.47333682664592,0.38612425248934484,0.030565926835103497,0.030565926835103497
41610,O3-P700,21562,35348,True,99.99999999996135,176.3999999992944,200 mm,999.4900000000002,1000.0,34.5546215589601,0.28193750678879353,0.019002316333428283,0.019002316333428283
41612,O3-P2581,38009,12402,True,73.4391899113148,176.3999999992944,200 mm,999.6254601314523,1000.0,20.935002643702266,0.24003823461076199,0.015074172440782352,0.015074172440782352
41613,O9-P223,742,32041,True,98.23011024255632,176.3999999992944,200 mm,999.499026437763,1000.0,121.0010745837537,0.41639872178664844,0.03445211364637598,0.03445211364637598
41616,O9-P2874,24864,28031,True,100.00000000001222,176.3999999992944,200 mm,999.4899999999999,1000.0,2.5834575619563354,0.11895221633002194,0.005902329262683535,0.005902329262683535
41618,O3-P2671,41619,15045,True,78.42988422200204,176.3999999992944,200 mm,1000.0,999.6000075904678,37.41073992073836,0.2891465112847134,0.01971832510753438,0.01971832510753438
41620,O3-P803,17901,29375,True,63.36309672101625,176.3999999992944,200 mm,999.6768482067229,1000.0,47.03174772824163,0.3108488298742083,0.021946696002194614,0.021946696002194614
41621,O9-P1886,24420,35718,True,100.0000000001633,176.3999999992944,200 mm,1000.0,999.4899999999992,1.2346047600001175,0.09161474188339926,0.004285826440071439,0.004285826440071439
41625,O9-P1957,41626,38579,True,100.0000000002018,176.3999999992944,200 mm,999.489999999999,1000.0,2.487836880000284,0.11739840602677841,0.005805800562996521,0.005805800562996521
41627,O21-P343,32300,41628,True,100.00000000015278,176.3999999992944,200 mm,1000.0,999.4899999999992,1.0080000000002403,0.08515049413091845,0.00392943595017156,0.00392943595017156
41629,O3-P2759,41630,30303,True,100.000000000236,176.3999999992944,200 mm,1000.0,999.4899999999988,6.8522347600001705,0.16606995547080927,0.009087516480202278,0.009087516480202278
41631,O8-P38,12489,41632,True,96.6105917203633,176.3999999992944,200 mm,1000.0,999.5072859822261,202.83430612626424,0.4860532669143969,0.04444042032811353,0.04444042032811353
41633,O12-P408,31774,38737,True,99.99999999986449,176.3999999992944,200 mm,999.4900000000007,1000.0,85.18622807765682,0.37403873987091163,0.02908461267802816,0.02908461267802816
41634,O9-P613,38593,1381,True,100.00000000008264,176.3999999992944,200 mm,999.4899999999996,1000.0,3.10590698000006,0.12680562119166194,0.006398639625908757,0.006398639625908757
41635,O9-P1385,680,18959,True,100.00000000004076,176.3999999992944,200 mm,999.4899999999998,1000.0,4.275782943921679,0.14153777278213175,0.0073672613083624995,0.0073672613083624995
41636,O4-P835,33285,13389,True,99.99999999997888,176.3999999992944,200 mm,999.4900000000001,1000.0,0.0719999999999848,0.0304092024765677,0.001339919033206475,0.001339919033206475
41637,O9-P3135,40588,39837,True,100.00000000002116,176.3999999992944,200 mm,999.4899999999999,1000.0,26.920902859921092,0.2603105457963711,0.01692543750979142,0.01692543750979142
41638,O1-P326,40020,28316,True,100.00000000001452,176.3999999992944,200 mm,999.4899999999999,1000.0,53.729927484801934,0.3241293300353454,0.02336521479868814,0.02336521479868814
41639,O12-P47,41640,38506,True,99.99999999992512,176.3999999992944,200 mm,999.4900000000004,1000.0,455.92683031397985,0.6128920995830122,0.06754641925147956,0.06754641925147956
41645,O10-P206,41646,8593,True,87.33715836839798,176.3999999992944,200 mm,999.5545804923212,1000.0,1.0405880340252465,0.0861375673921749,0.003983201972344205,0.003983201972344205
41647,O9-P3600,41648,16586,True,99.99999999994448,176.3999999992944,200 mm,1000.0,999.4900000000002,0.16977611999996003,0.04329958592654639,0.0018766705618079062,0.0018766705618079062
41649,O4-P1094,32190,24902,True,100.00000000019844,176.3999999992944,200 mm,1000.0,999.489999999999,101.87457277147399,0.39514434355139955,0.03169715167758862,0.03169715167758862
41650,O9-P493,32530,37304,True,99.99999999994156,176.3999999992944,200 mm,999.4900000000004,1000.0,6.211813959999882,0.1606731121801629,0.008697665570947071,0.008697665570947071
41652,O5-P148,40317,41653,True,99.99999999986444,176.3999999992944,200 mm,999.4900000000007,1000.0,27.70755204007725,0.26272758726303214,0.017152297292384745,0.017152297292384745
41654,O8-P182,32151,25952,True,100.0000000000873,176.3999999992944,200 mm,1000.0,999.4899999999996,21.811693368396323,0.2432453384646756,0.015360949031264363,0.015360949031264363
41655,O9-P2617,40962,28936,True,52.6932734097573,176.3999999992944,200 mm,999.7312643056102,1000.0,23.36291579818304,0.24870258140023543,0.015854184179013082,0.015854184179013082
41656,O1-P842,25175,19088,True,100.0000000001308,176.3999999992944,200 mm,1000.0,999.4899999999993,6.852234760000094,0.16606995547080744,0.009087516480202278,0.009087516480202278
41657,O9-P274,4226,9671,True,100.00000000006123,176.3999999992944,200 mm,1000.0,999.4899999999997,110.86380917472376,0.4054714213415055,0.033019817286188614,0.033019817286188614
41658,O21-P383,39662,41659,True,100.00000000009476,176.3999999992944,200 mm,1000.0,999.4899999999996,148.11371119806796,0.4426035633108891,0.03802966947397143,0.03802966947397143
41660,O3-P3087,23934,24045,True,100.00000000045516,176.3999999992944,200 mm,999.4899999999977,1000.0,52.5748990433205,0.3219280724655832,0.023127170234945146,0.023127170234945146
41661,O24-P87,24331,27237,True,99.99999999949699,176.3999999992944,200 mm,999.4900000000025,1000.0,45.81096409032051,0.30828345617495334,0.021677525411179857,0.021677525411179857
41662,O9-P431,5737,7822,True,63.40920846116539,176.3999999992944,200 mm,999.676613036848,1000.0,6.158291605613273,0.1602047833597615,0.008664137451426242,0.008664137451426242
41664,O1-P323,17093,18439,True,99.99999999999592,176.3999999992944,200 mm,999.49,1000.0,6.0582810121324675,0.15932200838888638,0.00860107020716409,0.00860107020716409
41665,O1-P1097,24929,12732,True,77.40538165991394,176.3999999992944,200 mm,1000.0,999.6052325535344,10.970411834795138,0.19428531298385238,0.011229734796578496,0.011229734796578496
41668,O6-P316,41669,32214,True,100.83389316872172,176.3999999992944,200 mm,999.4857471448395,1000.0,9.873907496953063,0.18762279521707917,0.010708172874499532,0.010708172874499532
41671,O9-P1451,41672,26478,True,100.00000000009034,176.3999999992944,200 mm,999.4899999999996,1000.0,84.88733003379075,0.373634041371312,0.02903567959971932,0.02903567959971932
41673,O21-P683,16633,15351,True,81.3835885449434,176.3999999992944,200 mm,1000.0,999.5849436984208,7.406891307695452,0.17046604979850286,0.009409810061656764,0.009409810061656764
41674,O24-P277,16084,689,True,101.2998867976306,176.3999999992944,200 mm,1000.0,999.483370577332,616.8758874429818,0.6648146642694517,0.07979658581967006,0.07979658581967006
41675,O9-P3450,25709,21015,True,99.9999999999001,176.3999999992944,200 mm,999.4900000000005,1000.0,6.050054121050585,0.15924893988217048,0.008595857745043527,0.008595857745043527
41678,O2-P977,8650,3527,True,56.67068597945183,176.3999999992944,200 mm,999.7109795015048,1000.0,22.69953335369188,0.24640127891468558,0.01564538052041549,0.01564538052041549
41679,O3-P2437,14815,10194,True,66.19641124190733,176.3999999992944,200 mm,999.6623983026662,1000.0,56.602185516323146,0.3294586879241586,0.023946386803247066,0.023946386803247066
41685,O9-P3425,39980,16040,True,100.00000000011605,176.3999999992944,200 mm,999.4899999999994,1000.0,3.3614464900385292,0.1303161572909433,0.006625020530510827,0.006625020530510827
41686,O1-P1118,41687,10856,True,68.56421466664571,176.3999999992944,200 mm,1000.0,999.6503225052,1.746300574559985,0.10367055181736648,0.004977160458866867,0.004977160458866867
41688,O9-P1486,891,17641,True,91.06104955512177,176.3999999992944,200 mm,999.5355886472689,1000.0,37.25213538168373,0.28875672769020205,0.019679305130798543,0.019679305130798543
41689,O3-P35,34597,37566,True,87.4474457247937,313.1999999987472,355 mm,1000.0,999.7638918965431,3172.714627849433,0.7838479398790068,0.18331338605017153,0.18331338605017153
41690,O9-P3003,21527,20621,True,138.80903604252134,176.3999999992944,200 mm,999.2920739161831,1000.0,20.612723216000308,0.23883532288966897,0.01496719724979574,0.01496719724979574
41691,O3-P2784,27794,41692,True,100.000000000068,176.3999999992944,200 mm,1000.0,999.4899999999997,72.21950909059912,0.35543291920847586,0.026878964147096434,0.026878964147096434
41693,O15-P120,25573,41694,True,100.00000000017825,176.3999999992944,200 mm,1000.0,999.4899999999991,45.68746362925926,0.30802119894828583,0.021650095902634402,0.021650095902634402
41696,O21-P1006,34787,14503,True,118.42348230327984,176.3999999992944,200 mm,999.3960402402532,1000.0,75.24104774264934,0.3599740792923092,0.02740906947304306,0.02740906947304306
41697,O11-P242,26419,41698,True,100.00000000023933,176.3999999992944,200 mm,1000.0,999.4899999999988,5.400891740000173,0.15325066196241569,0.008171981279059028,0.008171981279059028
41699,O3-P1572,9585,28779,True,100.00000000001911,176.3999999992944,200 mm,1000.0,999.4899999999999,48.22199825645426,0.3133042502028477,0.022205791196752568,0.022205791196752568
41701,O3-P1985,14475,16691,True,79.53974059731881,176.3999999992944,200 mm,999.5943473229537,1000.0,5.67424621323007,0.15583457531033598,0.008353602389350368,0.008353602389350368
41703,O7-P57,33134,34416,True,100.0000000000706,176.3999999992944,200 mm,1000.0,999.4899999999997,159.13703320655353,0.452232577911028,0.03939702189579903,0.03939702189579903
41704,O1-P552,40997,40102,True,99.9999999999496,176.3999999992944,200 mm,999.4900000000002,1000.0,146.46233476951224,0.44111509085927286,0.0378208906994224,0.0378208906994224
41707,O21-P659,11440,1946,True,106.01825307228586,176.3999999992944,200 mm,1000.0,999.4593069093313,4.756248129058239,0.14677426612358646,0.007723259742852924,0.007723259742852924
41709,O1-P1491,6153,20033,True,100.00000000013608,176.3999999992944,200 mm,1000.0,999.4899999999993,82.5871382098645,0.37048420109693103,0.02865629449678334,0.02865629449678334
41710,O23-P47,39388,39295,True,100.000000000235,176.3999999992944,200 mm,999.4899999999988,1000.0,1.9513549548100764,0.10781547754888973,0.005222750753746971,0.005222750753746971
41711,O1-P1979,16189,1928,True,58.86202343495476,176.3999999992944,200 mm,1000.0,999.6998036804818,35.84928728107529,0.2852562306978467,0.019330451809947774,0.019330451809947774
41712,O21-P191,40330,3249,True,82.06079854481494,176.3999999992944,200 mm,1000.0,999.5814899274214,0.05908377495226676,0.027937568481005457,0.0012426014278847646,0.0012426014278847646
41716,O9-P3578,41717,15872,True,99.99999999987232,176.3999999992944,200 mm,999.4900000000007,1000.0,0.3852725791607464,0.05959040294448132,0.0026215442605810606,0.0026215442605810606
41718,O9-P403,1403,40876,True,77.29979377849737,176.3999999992944,200 mm,1000.0,999.6057710517297,748.194793614345,0.6984987159819414,0.08920871207368777,0.08920871207368777
41720,O24-P68,41721,24344,True,100.00000000008896,176.3999999992944,200 mm,1000.0,999.4899999999996,96.23761444965717,0.3883204176815234,0.03083931287184613,0.03083931287184613
41722,O21-P1054,8101,11515,True,73.9290593169823,176.3999999992944,200 mm,1000.0,999.6229617974834,40.34341791420622,0.2961491320495386,0.020425327394777076,0.020425327394777076
41723,O6-P362,40987,11632,True,77.44837479384512,176.3999999992944,200 mm,1000.0,999.6050132885514,0.24021906411460428,0.04966661746402301,0.0021592100934430614,0.0021592100934430614
41729,O2-P1411,10866,1891,True,105.08139346068364,176.3999999992944,200 mm,999.4640848933506,1000.0,62.13678881260203,0.3391991437495613,0.025026501395859473,0.025026501395859473
41733,O9-P1295,27661,41235,True,99.99999999967811,176.3999999992944,200 mm,999.4900000000016,1000.0,3.8255817399998255,0.13624581439131966,0.007013711035272339,0.007013711035272339
41735,O3-P2453,15836,40992,True,100.0000000000712,176.3999999992944,200 mm,999.4899999999997,1000.0,37.57198915245078,0.28954158174672157,0.0197579101419489,0.0197579101419489
41736,O9-P1659,25263,41737,True,100.00000000029377,176.3999999992944,200 mm,1000.0,999.4899999999985,2.027415220000212,0.10927655186418693,0.005310274407964355,0.005310274407964355
41738,O4-P743,3996,16991,True,101.07968543742888,176.3999999992944,200 mm,999.4844936042691,1000.0,79.77155006219637,0.3665399434048981,0.02818488021634335,0.02818488021634335
41741,O5-P313,18557,41742,True,100.00000000033094,176.3999999992944,200 mm,1000.0,999.4899999999983,2.879570780000238,0.12352515791343092,0.006189618123190488,0.006189618123190488
41743,O9-P959,38859,28377,True,80.18905534462723,176.3999999992944,200 mm,1000.0,999.5910358177424,17.535947460289126,0.22661920869781754,0.013898937646725087,0.013898937646725087
41744,O4-P51,3596,29163,True,67.88607254871233,705.7999999971769,800 mm,1000.0,999.9422968383336,10568.496974326947,0.6788287858345143,0.33102294493691364,0.33102294493691364
41746,O1-P2059,23713,11978,True,69.86283796842574,176.3999999992944,200 mm,1000.0,999.643699526361,17.98564866333727,0.22849483848372543,0.014060815390148296,0.014060815390148296
41751,O1-P2317,19425,10328,True,99.99999999970316,176.3999999992944,200 mm,999.4900000000015,1000.0,14.149699057738436,0.21127276759544095,0.01260350320704563,0.01260350320704563
41753,O4-P961,7440,8850,True,64.38841636867406,176.3999999992944,200 mm,999.6716190765197,1000.0,137.60082271847625,0.4329055686851062,0.03668162330144685,0.03668162330144685
41754,O1-P1261,41755,8680,True,59.463383300654485,176.3999999992944,200 mm,1000.0,999.6967367451666,3.4366823159764714,0.13131434685900695,0.006689898109183521,0.006689898109183521
41756,O1-P1706,41014,13534,True,81.99458673906156,176.3999999992944,200 mm,1000.0,999.5818276076308,197.10517169388928,0.4819563606806098,0.043808680771742395,0.043808680771742395
41757,O1-P2505,38956,9595,True,95.95265874790755,176.3999999992944,200 mm,1000.0,999.5106414403857,96.36004850253734,0.3884717203375747,0.030858195620432672,0.030858195620432672
41758,O9-P3610,29198,11484,True,68.51100321706136,176.3999999992944,200 mm,999.6505938835929,1000.0,0.847252198342124,0.0799332651118195,0.0036492037453991584,0.0036492037453991584
41760,O9-P690,19000,32252,True,100.00000000007608,441.1999999982352,500 mm,1000.0,999.8449999999999,3717.4634510264123,0.6608962825040655,0.19484098142912698,0.19484098142912698
41761,O3-P1759,16839,7205,True,102.834307280692,176.3999999992944,200 mm,999.4755450328685,1000.0,42.82622093713881,0.3017971386439756,0.021003877013932064,0.021003877013932064
41765,O9-P3231,8703,1652,True,72.81197719441846,176.3999999992944,200 mm,1000.0,999.6286589163085,12.087099866500004,0.20060543733020536,0.01173346506063141,0.01173346506063141
41766,O3-P1147,41767,29880,True,100.0000000002323,176.3999999992944,200 mm,1000.0,999.4899999999988,91.36206323156746,0.3821767296809569,0.030077794548308424,0.030077794548308424
41768,O2-P1373,28900,9078,True,100.00000000015864,176.3999999992944,200 mm,1000.0,999.4899999999992,705.9353848208568,0.6883520557882367,0.08621639560118888,0.08621639560118888
41769,O3-P2695,2316,20411,True,100.00000000001582,176.3999999992944,200 mm,999.4899999999999,1000.0,25.332182701745122,0.2552712918677234,0.01645668043023962,0.01645668043023962
41770,O6-P157,41771,4522,True,57.04870847863238,176.3999999992944,200 mm,1000.0,999.709051586759,7.474180490104616,0.17098353533597216,0.00944802800572437,0.00944802800572437
41772,O12-P531,41773,40759,True,100.00000000010016,176.3999999992944,200 mm,1000.0,999.4899999999994,5.246007320000071,0.15174593902909664,0.008066896226932607,0.008066896226932607
41774,O3-P1561,39638,18397,True,87.31889900428362,176.3999999992944,200 mm,1000.0,999.5546736150782,7.827869547283084,0.17365128326473023,0.009645981904160555,0.009645981904160555
41775,O3-P780,16355,5223,True,100.00000000013264,176.3999999992944,200 mm,999.4899999999993,1000.0,15.184128360000093,0.2162130391694843,0.013014881668619313,0.013014881668619313
41776,O15-P50,41777,41778,True,128.9978279050203,176.3999999992944,200 mm,999.3421110776844,1000.0,160.9152479039026,0.4537384613600874,0.039613518548186066,0.039613518548186066
41779,O9-P2649,23521,19397,True,100.00000000003745,176.3999999992944,200 mm,999.4899999999998,1000.0,420.6625694224216,0.5994009691612963,0.06469386994608436,0.06469386994608436
41781,O21-P979,12268,23412,True,100.00000000012612,176.3999999992944,200 mm,1000.0,999.4899999999993,92.62762562804119,0.38379419369573836,0.030277296298487043,0.030277296298487043
41782,O9-P1948,25419,38127,True,100.00000000015638,176.3999999992944,200 mm,1000.0,999.4899999999992,1.4283722200001128,0.09652409273876861,0.004563192959174005,0.004563192959174005
41786,O11-P96,16631,39745,True,42.51823993934926,220.5999999991176,250 mm,1000.0,999.8405566002274,1372.2764054727563,0.7225849049355171,0.12334097020202021,0.12334097020202021
41787,O9-P161,39462,33803,True,100.00000000011096,220.5999999991176,250 mm,1000.0,999.6249999999995,1683.6157583085883,0.7555872087561597,0.14097743933734336,0.14097743933734336
41788,O21-P287,36208,9366,True,70.35590558000006,176.3999999992944,200 mm,1000.0,999.641184881542,0.5415546320176,0.06775159435601569,0.003021180809789034,0.003021180809789034
41789,O1-P150,41005,19877,True,100.00000000006904,313.1999999987472,355 mm,999.7299999999998,1000.0,3193.609874821719,0.7849856045622011,0.1840920304446098,0.1840920304446098
41791,O3-P535,41394,24591,True,100.00000000020604,176.3999999992944,200 mm,999.489999999999,1000.0,2.16137475681516,0.1117605626472572,0.005460211807719587,0.005460211807719587
41792,O21-P998,41793,12085,True,87.10861802193902,176.3999999992944,200 mm,999.5557460480882,1000.0,399.780864609133,0.5909571001867179,0.06296607142401053,0.06296607142401053
41795,O1-P647,1915,1641,True,104.96883859137058,176.3999999992944,200 mm,1000.0,999.4646589231841,88.26333461910124,0.37814571701470195,0.02958364205542421,0.02958364205542421
41797,O1-P561,3534,1530,True,103.94969774328013,176.3999999992944,200 mm,1000.0,999.4698565415092,21.892693502375163,0.24353700474559334,0.015387142840839198,0.015387142840839198
41798,O9-P2708,18132,14779,True,69.04492328983494,176.3999999992944,200 mm,999.6478708912218,1000.0,408.80739486046997,0.5946512387276972,0.06371673228852431,0.06371673228852431
41799,O1-P1880,12597,38831,True,72.90457418418816,176.3999999992944,200 mm,999.6281866716606,1000.0,63.391072904070874,0.34131842857319256,0.025264601722002695,0.025264601722002695
41803,O2-P570,21203,18497,True,99.99999999999972,176.3999999992944,200 mm,999.49,1000.0,35.005119297872504,0.2831022519582262,0.019117191381832724,0.019117191381832724
41804,O1-P1841,19509,8647,True,56.58699461237613,176.3999999992944,200 mm,1000.0,999.7114063274769,1.046250587341725,0.08630692010194983,0.003992450420867353,0.003992450420867353
41807,O1-P1991,41808,3235,True,100.00000000023526,176.3999999992944,200 mm,1000.0,999.4899999999988,150.07878183501137,0.4443586440757718,0.038276727743795334,0.038276727743795334
41812,O1-P2617,19023,4263,True,58.67993448627407,176.3999999992944,200 mm,1000.0,999.70073233412,18.962362152830117,0.23245702220848602,0.014405324475689743,0.014405324475689743
41814,O14-P59,33845,26347,True,100.00000000013696,176.3999999992944,200 mm,999.4899999999993,1000.0,112.7228753333331,0.40752929093408724,0.033286953183634366,0.033286953183634366
41817,O6-P314,15112,41818,True,100.00000000014184,176.3999999992944,200 mm,999.4899999999993,1000.0,10.017907496954056,0.1885264835077676,0.010778347232787752,0.010778347232787752
41820,O3-P3295,23445,30515,True,100.00000000013024,176.3999999992944,200 mm,999.4899999999993,1000.0,19.556110188996218,0.23479546094998513,0.014610276168765096,0.014610276168765096
41824,O9-P2472,40543,129,True,104.38000458600192,176.3999999992944,200 mm,1000.0,999.4676619766113,194.68134751730642,0.4801956468607442,0.04353899720195673,0.04353899720195673
41825,O1-P214,39826,34019,True,99.99999999998269,176.3999999992944,200 mm,1000.0,999.4900000000001,572.520506939934,0.6518533495650909,0.07652103559143907,0.07652103559143907
41826,O21-P1022,24414,1229,True,53.21056741376497,176.3999999992944,200 mm,1000.0,999.7286261061898,477.60121346005906,0.6207490126707296,0.06926343419085346,0.06926343419085346
41827,O2-P22,40280,40809,True,83.874403269423,555.7999999977768,630 mm,1000.0,999.8951569959132,6697.551817415479,0.7038068997145829,0.2577867944282718,0.2577867944282718
41828,O10-P288,37316,6507,True,61.808093592040414,176.3999999992944,200 mm,999.6847787226806,1000.0,4.243088057693535,0.14116685894189135,0.007342276882758183,0.007342276882758183
41829,O11-P72,41830,35870,True,114.7576636388669,220.5999999991176,250 mm,1000.0,999.5696587613543,1391.6293978612207,0.7249347678312907,0.12442691137964733,0.12442691137964733
41832,O3-P3348,40395,41152,True,100.00000000011175,176.3999999992944,200 mm,999.4899999999994,1000.0,86.58612256287218,0.37592042199365727,0.02931269823091959,0.02931269823091959
41834,O3-P712,41835,15413,True,100.00000000007248,176.3999999992944,200 mm,999.4899999999997,1000.0,70.934559231989,0.3534596873654824,0.026650257754334248,0.026650257754334248
41836,O2-P1226,34252,31900,True,100.00000000012469,176.3999999992944,200 mm,1000.0,999.4899999999993,8.079320319999717,0.1754970046785943,0.009783852788598167,0.009783852788598167
41838,O1-P430,18765,1634,True,46.3400004282844,176.3999999992944,200 mm,1000.0,999.7636659978158,27.279026147496943,0.26141706360058453,0.01702913045486831,0.01702913045486831
41839,O3-P318,41840,38109,True,100.00000000031562,246.999999999012,280 mm,1000.0,999.6249999999989,1785.7038746468434,0.7718427174152888,0.13492981181689073,0.13492981181689073
41841,O12-P166,32009,13652,True,99.99999999997546,176.3999999992944,200 mm,999.4900000000001,1000.0,44.49373043281929,0.3054595728246745,0.02138302871496952,0.02138302871496952
41842,O1-P2213,39522,36847,True,99.99999999997597,176.3999999992944,200 mm,1000.0,999.4900000000001,3.465868679999983,0.13169749964949345,0.006714860877875471,0.006714860877875471
41843,O3-P1815,37051,41844,True,99.9999999999387,176.3999999992944,200 mm,1000.0,999.4900000000004,73.67911430117474,0.3576435576304236,0.027136362356288392,0.027136362356288392
41845,O16-P22,31176,2131,True,64.7132281748111,176.3999999992944,200 mm,999.6699625363085,1000.0,872.6355324158699,0.7250999060538004,0.09791036704578834,0.09791036704578834
41846,O21-P222,41847,37314,True,100.00000000015568,176.3999999992944,200 mm,1000.0,999.4899999999992,31.441991786191767,0.2735776802431562,0.018186916721200548,0.018186916721200548
41848,O2-P1582,40058,7359,True,75.37310676126883,176.3999999992944,200 mm,1000.0,999.6155971555175,33.08288402047521,0.27805495915286443,0.018621636900031546,0.018621636900031546
41851,O3-P2066,41852,18043,True,100.00000000014116,176.3999999992944,200 mm,1000.0,999.4899999999993,10.734732400000102,0.19289415668796348,0.011120029048993717,0.011120029048993717
41853,O19-P54,20220,12620,True,100.00000000019443,176.3999999992944,200 mm,999.489999999999,1000.0,29.87102261414296,0.26913192136202163,0.017759766245985624,0.017759766245985624
41854,O3-P3105,7467,11487,True,99.99999999984604,176.3999999992944,200 mm,999.4900000000008,1000.0,22.371488869793094,0.2452455872319885,0.01554096597917175,0.01554096597917175
41857,O3-P3015,12538,18164,True,87.15977739280093,176.3999999992944,200 mm,999.5554851352967,1000.0,67.4364154893395,0.3479525211201368,0.0260171577038517,0.0260171577038517
41858,O6-P426,9023,19178,True,83.10008588039805,176.3999999992944,200 mm,999.57618956201,1000.0,13.008159822910804,0.20551583356566902,0.012130867895638513,0.012130867895638513
41859,O3-P1919,41860,9054,True,80.02731303247907,176.3999999992944,200 mm,999.5918607035344,1000.0,14.208860685383385,0.21156206317017945,0.012627445489996596,0.012627445489996596
41861,O9-P2895,39565,17739,True,100.00000000017788,176.3999999992944,200 mm,999.4899999999991,1000.0,2.3166853483917436,0.11451101321954256,0.005627895175355705,0.005627895175355705
41862,O3-P864,27642,31804,True,100.00000000011713,176.3999999992944,200 mm,1000.0,999.4899999999994,474.6957913726256,0.6197138314833438,0.06903474819211644,0.06903474819211644
41863,O11-P152,41864,27295,True,100.00000000004084,176.3999999992944,200 mm,999.4899999999998,1000.0,21.70953560142855,0.24287638907138723,0.015327841685619792,0.015327841685619792
41866,O9-P2900,3030,31284,True,75.52836422940243,176.3999999992944,200 mm,1000.0,999.61480534243,6.3465674896774535,0.16183988507392125,0.008781406207604115,0.008781406207604115
41868,O9-P1361,41869,41870,True,58.0484097015972,176.3999999992944,200 mm,1000.0,999.7039531105219,1.2639264549851499,0.09239004714953016,0.00432924664657113,0.00432924664657113
41871,O9-P520,33143,33388,True,100.00000000005286,176.3999999992944,200 mm,1000.0,999.4899999999998,21.00096047521034,0.24028280118062964,0.015095961025682331,0.015095961025682331
41872,O15-P127,41873,41874,True,99.999999999915,176.3999999992944,200 mm,1000.0,999.4900000000005,6.852234759999939,0.16606995547080367,0.009087516480202278,0.009087516480202278
41875,O16-P69,5354,41876,True,100.00000000018552,176.3999999992944,200 mm,999.4899999999991,1000.0,742.4192053975585,0.6971476749926548,0.08880132125238337,0.08880132125238337
41877,O3-P63,23561,29546,True,100.00000000014263,176.3999999992944,200 mm,1000.0,999.4899999999993,329.6913041971851,0.5596667226434411,0.056909999030308515,0.056909999030308515
41878,O9-P1973,41879,41880,True,100.0000000001908,176.3999999992944,200 mm,999.489999999999,1000.0,4.9084139813810435,0.14835562493088633,0.007831966522939602,0.007831966522939602
41882,O24-P52,13336,4479,True,56.87729424558233,176.3999999992944,200 mm,1000.0,999.7099257993475,63.928941690477764,0.3422179107855984,0.02536599451074211,0.02536599451074211
41884,O3-P517,34185,34492,True,81.21070406260374,176.3999999992944,200 mm,1000.0,999.5858254092807,38.95809927467089,0.29288847158064923,0.02009470825096426,0.02009470825096426
41888,O9-P677,16562,19403,True,99.99999999997456,176.3999999992944,200 mm,999.4900000000001,1000.0,14.420971204481264,0.2125923356776307,0.012712860458097693,0.012712860458097693
41892,O9-P1000,25575,27115,True,132.38918041635762,176.3999999992944,200 mm,1000.0,999.3248151798766,2.9033786881832992,0.12387844256509367,0.006212010978913299,0.006212010978913299
41893,O3-P3208,41894,32399,True,100.00000000015972,176.3999999992944,200 mm,1000.0,999.4899999999992,0.2879999999999942,0.0532969561584322,0.0023252812684105553,0.0023252812684105553
41895,O1-P2630,34127,26385,True,75.27006187373827,176.3999999992944,200 mm,1000.0,999.6161226844439,542.3640486314907,0.6425039064706869,0.07425593177292761,0.07425593177292761
41897,O8-P234,12069,29885,True,100.2779295980191,176.3999999992944,200 mm,1000.0,999.4885825590501,33.169076319043796,0.2782857101512691,0.018644165451898613,0.018644165451898613
41898,O16-P11,9739,33788,True,100.00000000001558,246.999999999012,280 mm,1000.0,999.6249999999999,1819.789133446954,0.7752771596987732,0.1365175173353076,0.1365175173353076
41899,O9-P1253,39999,7328,True,118.558377795118,176.3999999992944,200 mm,999.395352273245,1000.0,31.988308450565643,0.27508650545642427,0.018332905631314792,0.018332905631314792
41900,O4-P935,41901,4748,True,58.118635373642654,176.3999999992944,200 mm,1000.0,999.7035949595944,4.082787717469023,0.1393189930515677,0.0072182642252464685,0.0072182642252464685
41902,O12-P240,39163,41903,True,100.00000000000556,176.3999999992944,200 mm,1000.0,999.49,52.79392959215167,0.32234816820969486,0.023172509314155647,0.023172509314155647
41904,O21-P408,33648,14136,True,100.00000000001936,176.3999999992944,200 mm,1000.0,999.4899999999999,399.8918034968342,0.5910029214654834,0.06297533340475797,0.06297533340475797
41905,O1-P1857,40290,33616,True,127.9704791933842,176.3999999992944,200 mm,1000.0,999.3473505561137,3.486007425019237,0.13196057517051893,0.006732019650139811,0.006732019650139811
41906,O12-P199,33567,21636,True,100.00000000024572,176.3999999992944,200 mm,1000.0,999.4899999999988,370.9721726761753,0.5786859607117477,0.0605286126318579,0.0605286126318579
41907,O3-P734,41908,17060,True,100.00000000020886,176.3999999992944,200 mm,999.489999999999,1000.0,13.86995244000015,0.209893155966941,0.012489577925098314,0.012489577925098314
41909,O11-P16,7069,41144,True,100.00000000008828,176.3999999992944,200 mm,1000.0,999.4899999999996,204.22321923271588,0.48703311824883877,0.044592395990561695,0.044592395990561695
41910,O7-P201,41911,30475,True,98.55679921992433,176.3999999992944,200 mm,1000.0,999.4973603239783,61.74593674904769,0.33853240462123235,0.024951823426288725,0.024951823426288725
41912,O4-P139,1373,13738,True,99.4835430279616,176.3999999992944,200 mm,1000.0,999.4926339305574,204.35298562323086,0.48712440494058795,0.044606572093513194,0.044606572093513194
41916,O9-P3154,8290,13815,True,100.00000000012692,176.3999999992944,200 mm,999.4899999999993,1000.0,0.8390454769584049,0.0796493858777496,0.0036341474279388414,0.0036341474279388414
41917,O21-P888,6583,3610,True,58.42987130912238,176.3999999992944,200 mm,1000.0,999.7020076563235,22.412939080278264,0.24539227674123254,0.015554202636635256,0.015554202636635256
41921,O3-P1644,41922,24290,True,80.03589856373088,176.3999999992944,200 mm,1000.0,999.591816917325,73.80843521352878,0.3578378751066909,0.02715904747560019,0.02715904747560019
41923,O9-P2131,41924,15531,True,100.00000000010148,176.3999999992944,200 mm,1000.0,999.4899999999994,0.07200000000007306,0.03040920247658366,0.0013399190332071009,0.0013399190332071009
41925,O1-P2520,35433,39343,True,100.00000000022538,176.3999999992944,200 mm,999.4899999999989,1000.0,0.07200000000016227,0.030409202476600488,0.0013399190332077271,0.0013399190332077271
41926,O10-P235,15001,39793,True,99.9999999999938,176.3999999992944,200 mm,999.49,1000.0,4.371252099999907,0.14260968647585132,0.0074396370410679535,0.0074396370410679535
41927,O9-P581,22572,32560,True,100.0000000001798,176.3999999992944,200 mm,999.4899999999991,1000.0,16.641103660000006,0.2227832846551805,0.013570286801902155,0.013570286801902155
41928,O10-P205,278713,41646,True,110.5051648523468,176.3999999992944,200 mm,999.436423659253,1000.0,2.342283352718936,0.11495202133059566,0.005654943730660501,0.005654943730660501
41930,O3-P1367,12480,16100,True,78.84069939850083,176.3999999992944,200 mm,1000.0,999.5979124330677,139.1335571002472,0.4343532877405523,0.03688103650435949,0.03688103650435949
41931,O14-P26,16351,27381,True,100.00000000000028,176.3999999992944,200 mm,1000.0,999.49,382.0882869432816,0.5835110006507588,0.06147697162699196,0.06147697162699196
41932,O6-P175,39761,32261,True,99.99999999998288,176.3999999992944,200 mm,999.4900000000001,1000.0,40.303951996310914,0.2960573613881465,0.020415988376945686,0.020415988376945686
41935,O9-P1183,39069,41936,True,100.00000000007316,277.99999999888803,315 mm,1000.0,999.7299999999998,2439.6426763043064,0.7335500228639734,0.16851736958409072,0.16851736958409072
41938,O3-P82,16539,25301,True,100.00000000025504,555.7999999977768,630 mm,999.8749999999997,1000.0,6755.603073432925,0.7053355150167339,0.2590743820149069,0.2590743820149069
41939,O21-P583,21250,14642,True,99.99999999980672,176.3999999992944,200 mm,999.490000000001,1000.0,6.092677990531034,0.15962676339570855,0.008622823104251267,0.008622823104251267
41940,O9-P3327,41941,41942,True,100.00000000033236,176.3999999992944,200 mm,1000.0,999.4899999999983,0.7340385402020679,0.0758377128552829,0.0034339160713945044,0.0034339160713945044
41944,O4-P325,41945,16988,True,100.00000000006315,176.3999999992944,200 mm,999.4899999999997,1000.0,34.32449247228623,0.2813383176248214,0.018943341391516984,0.018943341391516984
41946,O12-P256,34587,41947,True,100.0000000000908,176.3999999992944,200 mm,1000.0,999.4899999999996,38.476856237254964,0.29173629102384846,0.019978471385242797,0.019978471385242797
41948,O9-P2178,39905,9460,True,83.03521263595057,176.3999999992944,200 mm,999.5765204155566,1000.0,32.3815775014482,0.2761612789999634,0.018437213180378127,0.018437213180378127
41949,O7-P407,7341,1566,True,99.25867786781296,176.3999999992944,200 mm,999.4937807428742,1000.0,40.57999753004596,0.2966979066811117,0.020481214227035246,0.020481214227035246
41950,O9-P3623,41951,16215,True,99.99999999991167,176.3999999992944,200 mm,999.4900000000005,1000.0,0.18932947999993638,0.04522086104449213,0.0019607434495114116,0.0019607434495114116
41954,O3-P2183,24721,16917,True,87.84557720393084,176.3999999992944,200 mm,999.55198755626,1000.0,758.4027190289091,0.7008597883034037,0.08992767634123644,0.08992767634123644
41957,O3-P2664,24978,40467,True,94.9208454862084,176.3999999992944,200 mm,1000.0,999.5159036880203,24.291540268750072,0.2518472656326911,0.016141418914714642,0.016141418914714642
41958,O9-P2495,16709,16104,True,100.00000000007095,176.3999999992944,200 mm,1000.0,999.4899999999997,42.86901123115405,0.3018923921408534,0.02101369820499152,0.02101369820499152
41959,O9-P2859,8424,18292,True,83.00669324104446,176.3999999992944,200 mm,999.5766658644707,1000.0,6.993893842327098,0.16721569774681613,0.00917110587646145,0.00917110587646145
41960,O3-P2415,41961,30978,True,100.00000000020626,176.3999999992944,200 mm,1000.0,999.489999999999,17.022582240000148,0.22443597816258648,0.013711487823806935,0.013711487823806935
41962,O21-P1202,41963,18003,True,100.00000000025132,176.3999999992944,200 mm,1000.0,999.4899999999988,21.91121582000018,0.2436035924807016,0.015393125565893307,0.015393125565893307
41964,O21-P826,5819,13252,True,100.000000000128,176.3999999992944,200 mm,1000.0,999.4899999999993,44.59175657025958,0.3056717781397993,0.021405093821027166,0.021405093821027166
41967,O1-P1105,8957,6131,True,56.673721702344025,176.3999999992944,200 mm,999.710964019318,1000.0,7.884080123658876,0.17406744710581012,0.009677003108283531,0.009677003108283531
41968,O2-P17,11417,4890,True,56.1266966130765,555.7999999977768,630 mm,999.9298416292337,1000.0,6730.290686101464,0.7046705667244012,0.2585132394736872,0.2585132394736872
41969,O9-P1598,41970,19628,True,99.13329437780553,176.3999999992944,200 mm,1000.0,999.4944201986732,1.53793389195202,0.09910005446632682,0.004711020306838699,0.004711020306838699
41971,O12-P42,33485,6082,True,100.00000000005063,176.3999999992944,200 mm,999.4899999999998,1000.0,467.2740723142793,0.6170445171882069,0.0684485417891316,0.0684485417891316
41972,O14-P8,32249,31286,True,99.99999999988749,176.3999999992944,200 mm,1000.0,999.4900000000006,558.9211052423225,0.6476937703918795,0.07550371511297757,0.07550371511297757
41973,O23-P71,41974,41975,True,100.00000000011632,176.3999999992944,200 mm,1000.0,999.4899999999994,1.0537921000000838,0.08653149764191864,0.00400472546039096,0.00400472546039096
41976,O8-P188,33041,29719,True,79.4499091577492,176.3999999992944,200 mm,1000.0,999.5948054632955,2.1431779326223332,0.11142948371321362,0.0054401450665168775,0.0054401450665168775
41977,O3-P1781,19948,19276,True,100.0000000000602,176.3999999992944,200 mm,1000.0,999.4899999999997,52.24249047424818,0.3212880978274363,0.02305818225162913,0.02305818225162913
41981,O14-P22,41982,15912,True,100.00000000013355,176.3999999992944,200 mm,1000.0,999.4899999999993,388.29651592648526,0.5861556569488902,0.06200225356690941,0.06200225356690941
41983,O9-P1001,25575,9761,True,68.471649069013,176.3999999992944,200 mm,999.650794589748,1000.0,1.4516862582835215,0.09708331475763193,0.004595151614783179,0.004595151614783179
41984,O9-P81,23613,11904,True,65.84861553050692,176.3999999992944,200 mm,999.6641720607944,1000.0,540.9429073845964,0.6420518241705916,0.07414833731186826,0.07414833731186826
41985,O9-P1128,34617,33834,True,100.00000000007894,277.99999999888803,315 mm,1000.0,999.7299999999998,2520.850451909979,0.7386441738192606,0.17223576705739663,0.17223576705739663
41986,O9-P2629,12444,28764,True,81.85952847713891,176.3999999992944,200 mm,999.5825164047666,1000.0,10.210834144626926,0.18972303507843086,0.010871538207252082,0.010871538207252082
41987,O21-P541,41988,16384,True,100.000000000128,176.3999999992944,200 mm,999.4899999999993,1000.0,2.2803735432701666,0.11387962133224296,0.005589247650654991,0.005589247650654991
41989,O1-P1454,636,4953,True,50.43245758421239,176.3999999992944,200 mm,1000.0,999.7427944663206,13.596776229460634,0.20852688326736424,0.012377165055820163,0.012377165055820163
41990,O1-P918,41991,3002,True,76.89924050075787,176.3999999992944,200 mm,1000.0,999.6078138734462,316.31223686853895,0.5530894578655715,0.05570063229598484,0.05570063229598484
41992,O9-P3646,37683,3238,True,99.99999999995588,176.3999999992944,200 mm,999.4900000000002,1000.0,0.6315885505033983,0.07174222303181416,0.003222811798432513,0.003222811798432513
41993,O7-P278,40028,29184,True,101.42034609319876,176.3999999992944,200 mm,1000.0,999.4827562349246,66.7608189540456,0.3468650917802594,0.02589304915732853,0.02589304915732853
41994,O9-P1474,30156,10499,True,68.56474770066494,176.3999999992944,200 mm,999.6503197867266,1000.0,1.3193752808238202,0.09382314229659802,0.004409884298900841,0.004409884298900841
41995,O6-P111,33677,5458,True,71.98319423251168,176.3999999992944,200 mm,999.6328857094142,1000.0,54.47891056052305,0.3255385240386261,0.02351821955867473,0.02351821955867473
41996,O1-P735,41997,41998,True,100.00000000009254,176.3999999992944,200 mm,1000.0,999.4899999999996,584.4650434450417,0.6554328757062244,0.07740927160009706,0.07740927160009706
42002,O3-P2405,42003,40533,True,100.00000000004135,176.3999999992944,200 mm,1000.0,999.4899999999998,6.852234760000029,0.16606995547080589,0.009087516480202278,0.009087516480202278
42004,O16-P148,15691,2050,True,100.65408672978464,176.3999999992944,200 mm,999.4866641576781,1000.0,8.155329482445445,0.17604700805864948,0.0098250811205351,0.0098250811205351
42005,O3-P1471,34083,42006,True,99.99999999998631,176.3999999992944,200 mm,999.4900000000001,1000.0,1083.8044185336091,0.7606202938816867,0.11273944970315573,0.11273944970315573
42007,O4-P1102,37843,12030,True,100.00000000008062,176.3999999992944,200 mm,999.4899999999996,1000.0,65.60059607063687,0.34497879757679223,0.025678467801170765,0.025678467801170765
42008,O3-P493,16548,7319,True,99.99999999983596,176.3999999992944,200 mm,1000.0,999.4900000000008,9.011296639999882,0.1820062508616219,0.010276035575978105,0.010276035575978105
42009,O9-P2769,42010,38996,True,100.00000000011266,176.3999999992944,200 mm,1000.0,999.4899999999994,2.9623090800000806,0.12474437218368718,0.0062670176631462425,0.0062670176631462425
42011,O6-P130,7989,7990,True,63.52466337764698,176.3999999992944,200 mm,999.676024216774,1000.0,5.699289588871058,0.15606692726872376,0.008370006547961698,0.008370006547961698
42012,O3-P2790,42013,10243,True,71.35050966218363,176.3999999992944,200 mm,1000.0,999.6361124007228,13.611837226956773,0.20860271136013808,0.012383393250917274,0.012383393250917274
42015,O21-P963,39982,6804,True,100.00000000007158,176.3999999992944,200 mm,999.4899999999997,1000.0,54.25725401836414,0.32512294960074173,0.02347304819372182,0.02347304819372182
42016,O21-P50,33060,40376,True,100.00000000023124,441.1999999982352,500 mm,999.8449999999997,1000.0,4522.101673741585,0.6943759705399213,0.21818380375482957,0.21818380375482957
42017,O3-P2471,41324,38119,True,100.00000000025904,176.3999999992944,200 mm,1000.0,999.4899999999986,409.0073572849807,0.5947323017476934,0.06373329504891972,0.06373329504891972
42018,O7-P492,20366,32617,True,99.99999999991977,176.3999999992944,200 mm,1000.0,999.4900000000005,0.5758768447683406,0.06932246207291198,0.0031000683183486184,0.0031000683183486184
42019,O9-P537,42020,31311,True,99.9999999999631,176.3999999992944,200 mm,1000.0,999.4900000000002,107.77977201137797,0.40200054195489965,0.032571957639698126,0.032571957639698126
42023,O3-P1935,20379,20378,True,72.4116838346094,176.3999999992944,200 mm,1000.0,999.6307004124435,18.515307771300794,0.23066186532627256,0.014248807787064824,0.014248807787064824
42027,O9-P1397,8665,33590,True,80.8063880741206,176.3999999992944,200 mm,999.587887420822,1000.0,2.808811503140778,0.12246309442171982,0.00612247046517347,0.00612247046517347
42028,O9-P1360,41870,10231,True,72.32486027585838,176.3999999992944,200 mm,1000.0,999.6311432125931,2.538131954383768,0.11822072948653038,0.005856817608687227,0.005856817608687227
42031,O3-P3194,423,17462,True,99.14431026735096,176.3999999992944,200 mm,1000.0,999.4943640176365,25.020392329729287,0.25425607766996994,0.016362932817213228,0.016362932817213228
42032,O9-P192,42033,39512,True,100.00000000011264,176.3999999992944,200 mm,1000.0,999.4899999999994,751.5139561525506,0.6992701666066927,0.0894426335309149,0.0894426335309149
42034,O1-P977,11935,5895,True,57.7673515292364,176.3999999992944,200 mm,1000.0,999.7053865072008,7.80659243310105,0.1734932092296918,0.009634208884825237,0.009634208884825237
42035,O4-P509,3810,22340,True,87.99140816629011,176.3999999992944,200 mm,1000.0,999.551243818352,128.79462133790852,0.42434590647038817,0.03551545170470339,0.03551545170470339
42041,O24-P373,14211,41381,True,100.00000000026482,176.3999999992944,200 mm,1000.0,999.4899999999986,78.53414141598076,0.36477424580457335,0.02797515503111902,0.02797515503111902
42042,O9-P356,17939,30972,True,100.0000000003872,176.3999999992944,200 mm,999.4899999999981,1000.0,2.3258739199999297,0.11466970098770482,0.005637622891846523,0.005637622891846523
42044,O4-P28,37388,37894,True,124.94585949822124,705.7999999971769,800 mm,999.8937960194265,1000.0,11620.743414653505,0.6948870206935154,0.3499688597421822,0.3499688597421822
42045,O9-P1646,38053,15343,True,100.00000000002542,176.3999999992944,200 mm,999.4899999999999,1000.0,3.9479750138545175,0.13772552979713892,0.007111938018119954,0.007111938018119954
42046,O9-P3471,40696,26601,True,100.00000000011254,176.3999999992944,200 mm,999.4899999999994,1000.0,2.516267860000081,0.11786464734884781,0.005834707214109871,0.005834707214109871
42047,O12-P260,38320,42048,True,99.99999999980935,176.3999999992944,200 mm,1000.0,999.4900000000009,38.18885623725462,0.2910418155084515,0.01990855829372904,0.01990855829372904
42049,O8-P63,34102,32565,True,69.67640385960085,176.3999999992944,200 mm,1000.0,999.644650340316,78.79186942140079,0.3651436739899913,0.028018968028179162,0.028018968028179162
42050,O4-P1446,20119,29734,True,100.00000000016362,176.3999999992944,200 mm,1000.0,999.4899999999992,94.36994835230936,0.3859946222174015,0.030549830766783415,0.030549830766783415
42051,O9-P1425,39133,4866,True,101.7517447042425,176.3999999992944,200 mm,999.4810661020084,1000.0,1.7842454961870546,0.10446190566256648,0.005023738966519125,0.005023738966519125
42052,O21-P1268,21022,38196,True,99.99999999993969,176.3999999992944,200 mm,1000.0,999.4900000000004,58.318264896284724,0.3325499861751221,0.02428666098536606,0.02428666098536606
42053,O11-P54,33451,33431,True,100.000000000108,220.5999999991176,250 mm,1000.0,999.6249999999995,1398.659877152238,0.7257781691594164,0.1248214439921292,0.1248214439921292
42054,O9-P2770,1943,42055,True,100.00000000026344,176.3999999992944,200 mm,999.4899999999986,1000.0,0.14400000000025248,0.0405268339344538,0.0017571686007332155,0.0017571686007332155
42056,O3-P6,9052,22677,True,100.00000000012652,555.7999999977768,630 mm,1000.0,999.8749999999999,6421.324809952336,0.6963529380814543,0.2516259396032271,0.2516259396032271
42057,O21-P855,5609,16481,True,100.00000000008588,176.3999999992944,200 mm,999.4899999999996,1000.0,800.9265333101768,0.7103389449775392,0.0929101908248384,0.0929101908248384
42058,O1-P1618,13744,8024,True,64.1816752293749,176.3999999992944,200 mm,999.6726734563302,1000.0,17.48917796616515,0.22642219480069106,0.013881979174080029,0.013881979174080029
42059,O1-P1246,25479,24228,True,100.00000000014896,176.3999999992944,200 mm,999.4899999999992,1000.0,18.694520340000107,0.23138514448855346,0.014311783726878063,0.014311783726878063
42060,O9-P441,42061,5371,True,60.67310799752349,176.3999999992944,200 mm,1000.0,999.6905671492126,4.136460117758217,0.1399432260093318,0.007260071948580261,0.007260071948580261
42062,O3-P3328,1430,3711,True,55.6283614007094,176.3999999992944,200 mm,1000.0,999.7162953568563,22.394109682193427,0.24532566466945488,0.015548191244415581,0.015548191244415581
42063,O22-P76,42064,42065,True,100.00000000000372,176.3999999992944,200 mm,1000.0,999.49,1.5446904800000028,0.09925473186673792,0.004719946764050527,0.004719946764050527
42066,O7-P111,10441,11191,True,68.74432025119131,176.3999999992944,200 mm,999.649403966719,1000.0,0.09884677216865145,0.034739918624652574,0.0015148488604591435,0.0015148488604591435
42067,O14-P88,42068,37357,True,100.00000000013348,176.3999999992944,200 mm,1000.0,999.4899999999993,10.147365700000192,0.18933116232893116,0.010840983515941172,0.010840983515941172
42069,O1-P1591,42070,5922,True,100.08834194122625,176.3999999992944,200 mm,999.4895494560998,1000.0,10.242415746197683,0.18991739218369869,0.010886704875010011,0.010886704875010011
