id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
42071,O10-P402,37001,32100,True,100.00000000009776,176.3999999992944,200 mm,999.4899999999996,1000.0,59.24537066498433,0.3341927108588841,0.02446843400666567,0.02446843400666567
42073,O1-P2148,6972,8229,True,100.00000000002248,176.3999999992944,200 mm,999.4899999999999,1000.0,43.97402848382759,0.30432887571364814,0.021265637527649223,0.021265637527649223
42074,O21-P997,34463,41793,True,93.94499951966294,176.3999999992944,200 mm,999.5208805024497,1000.0,402.0201630713083,0.591879963078171,0.06315284835936595,0.06315284835936595
42075,O3-P1567,40518,22212,True,100.00000000001708,176.3999999992944,200 mm,1000.0,999.4899999999999,24.787582180000012,0.2534921435687046,0.016292541127859033,0.016292541127859033
42077,O3-P2439,10195,11625,True,72.45428947098124,176.3999999992944,200 mm,999.630483123698,1000.0,43.681827767568635,0.3036889169080636,0.021199328987532552,0.021199328987532552
42079,O9-P349,42080,13326,True,100.00000000005768,176.3999999992944,200 mm,1000.0,999.4899999999997,12.59152338000004,0.20332602171823222,0.011952992640414745,0.011952992640414745
42081,O4-P379,39082,10392,True,75.93590312908506,176.3999999992944,200 mm,999.6127268940417,1000.0,659.2470373094901,0.6763998667971285,0.08287343513195466,0.08287343513195466
42082,O11-P313,37864,42083,True,100.00000000018709,176.3999999992944,200 mm,999.4899999999991,1000.0,23.559329060000493,0.24937502575041964,0.015915419690035373,0.015915419690035373
42084,O9-P350,18951,28127,True,100.0000000000592,176.3999999992944,200 mm,999.4899999999997,1000.0,6.5758251345867205,0.16378580810562782,0.008921734399765709,0.008921734399765709
42085,O1-P1163,3491,42086,True,100.000000000056,176.3999999992944,200 mm,1000.0,999.4899999999997,401.6461649333291,0.591726128081303,0.06312167934375612,0.06312167934375612
42087,O9-P1466,23592,13714,True,89.4610626633235,176.3999999992944,200 mm,999.5437485804171,1000.0,1.5309698851175928,0.09894013956541786,0.004701797532652598,0.004701797532652598
42090,O24-P273,42091,9779,True,61.65088860482114,176.3999999992944,200 mm,1000.0,999.6855804681154,661.509021523253,0.6769979560536206,0.08303645343723454,0.08303645343723454
42094,O5-P61,40746,9418,True,77.7727755809454,176.3999999992944,200 mm,999.6033588445372,1000.0,133.8538838843732,0.42931501759612734,0.03618977830214241,0.03618977830214241
42097,O2-P501,13321,18717,True,100.00000000003162,176.3999999992944,200 mm,999.4899999999999,1000.0,10.242352140000023,0.18991700116639582,0.010886674353659117,0.010886674353659117
42099,O10-P131,40731,42100,True,100.00000000009776,246.999999999012,280 mm,1000.0,999.6249999999997,1926.8608919261724,0.785566086882567,0.1415035253166988,0.1415035253166988
42101,O9-P2086,24984,30644,True,111.44639756301513,176.3999999992944,200 mm,999.4316233724286,1000.0,29.761056613432373,0.26881452731969485,0.017729442246430496,0.017729442246430496
42102,O9-P1505,22301,39789,True,100.00000000014276,176.3999999992944,200 mm,999.4899999999993,1000.0,2.027415220000103,0.1092765518641859,0.005310274407964197,0.005310274407964197
42103,O21-P339,33292,15612,True,100.00000000029728,176.3999999992944,200 mm,1000.0,999.4899999999985,21.045891320116237,0.24044908942820428,0.015110783320253953,0.015110783320253953
42104,O21-P1301,42105,8339,True,63.63860327251728,176.3999999992944,200 mm,1000.0,999.6754431233102,15.391414154356212,0.21717422603273548,0.013095542148682464,0.013095542148682464
42106,O3-P2120,38291,10782,True,87.19219382694271,176.3999999992944,200 mm,1000.0,999.5553198114826,37.47083468055675,0.2892938895716959,0.01973308781291888,0.01973308781291888
42107,O1-P425,14294,42108,True,100.00000000007968,176.3999999992944,200 mm,999.4899999999996,1000.0,54.50943615141667,0.32559565933241397,0.02352443321599683,0.02352443321599683
42110,O9-P1506,22315,21848,True,100.00000000007404,176.3999999992944,200 mm,999.4899999999997,1000.0,2.0274152200000533,0.10927655186418324,0.005310274407964197,0.005310274407964197
42111,O1-P245,36876,10887,True,100.00000000031,176.3999999992944,200 mm,999.4899999999984,1000.0,0.07200000000022319,0.03040920247661544,0.00133991903320804,0.00133991903320804
42113,O1-P1332,42114,8556,True,47.380417936600615,176.3999999992944,200 mm,1000.0,999.7583598685234,0.8825787409143525,0.08113428325712468,0.0037131226506916227,0.0037131226506916227
42116,O3-P1631,33597,33277,True,100.00000000002971,176.3999999992944,200 mm,999.4899999999999,1000.0,3.5341173800000933,0.13258480643223405,0.0067727967240927035,0.0067727967240927035
42117,O9-P747,42118,8964,True,100.0000000001026,176.3999999992944,200 mm,1000.0,999.4899999999994,683.9739387592556,0.682831133275772,0.08464939878749511,0.08464939878749511
42120,O12-P29,38878,42121,True,100.00000000002684,176.3999999992944,200 mm,999.4899999999999,1000.0,545.8126865485623,0.6435965539586022,0.07451669720967824,0.07451669720967824
42122,O2-P265,19320,10772,True,67.64344590294336,176.3999999992944,200 mm,999.655018425895,1000.0,44.86616065631188,0.30626402352634263,0.021466731600480526,0.021466731600480526
42123,O3-P292,11004,42124,True,99.99999999999424,246.999999999012,280 mm,1000.0,999.625,2262.0968806312035,0.8131690067725741,0.1572820656586062,0.1572820656586062
42127,O9-P3007,35280,42128,True,99.99999999994125,176.3999999992944,200 mm,999.4900000000004,1000.0,47.43666548449258,0.31168912796968096,0.02203520287222074,0.02203520287222074
42129,O1-P2315,22053,29191,True,99.99999999998867,176.3999999992944,200 mm,999.49,1000.0,61.36630454150028,0.33788186692528144,0.02487906589038545,0.02487906589038545
42130,O1-P2203,35087,13452,True,88.39860683807598,176.3999999992944,200 mm,999.5491671051258,1000.0,35.013401915153004,0.2831235656276637,0.019119296379424975,0.019119296379424975
42132,O3-P1663,14408,11786,True,70.82341326840915,176.3999999992944,200 mm,999.6388005923311,1000.0,24.304775895285058,0.25189146382630906,0.016145471695031662,0.016145471695031662
42133,O21-P1096,30189,5235,True,60.35643041318695,176.3999999992944,200 mm,999.6921822048928,1000.0,6.823691389897495,0.16583709704440946,0.00907056322146173,0.00907056322146173
42134,O3-P2214,2545,20253,True,78.6171497088647,176.3999999992944,200 mm,999.5990525364848,1000.0,214.08769645470085,0.4938491323068901,0.0456591349078292,0.0456591349078292
42136,O9-P3274,35122,36896,True,100.00000000022538,176.3999999992944,200 mm,999.4899999999989,1000.0,29.522612256801096,0.2681234210091629,0.017663492446867934,0.017663492446867934
42137,O1-P15,42138,42139,True,100.00000000015326,1411.799999994353,1600 mm,1000.0,999.9249999999998,63057.05298737463,0.9944448821716733,0.6713092056429943,0.6713092056429943
42140,O1-P2169,39806,9668,True,65.55481991262167,176.3999999992944,200 mm,1000.0,999.6656704184456,21.372664270337083,0.24165095557359212,0.015218095371680961,0.015218095371680961
42141,O9-P1410,24531,38570,True,100.00000000017484,176.3999999992944,200 mm,999.4899999999991,1000.0,9.892351739385878,0.18773905849268688,0.010717191086909435,0.010717191086909435
42142,O1-P1676,10726,23363,True,56.53347995904405,176.3999999992944,200 mm,999.7116792522089,1000.0,35.47749236557051,0.2843120848096438,0.01923684290835886,0.01923684290835886
42143,O7-P477,36764,34434,True,100.00000000000875,176.3999999992944,200 mm,1000.0,999.49,17.968816401794886,0.2284252352909225,0.014054794382418096,0.014054794382418096
42144,O21-P62,41606,18804,True,100.00000000003342,313.1999999987472,355 mm,999.7299999999999,1000.0,3581.392412005139,0.8042290149109912,0.1986835037968464,0.1986835037968464
42145,O7-P197,42146,42147,True,100.00000000016512,176.3999999992944,200 mm,1000.0,999.4899999999992,62.3139324142498,0.3395003240977668,0.02506027105616747,0.02506027105616747
42151,O3-P1609,40811,9949,True,66.90449267091918,176.3999999992944,200 mm,1000.0,999.6587870873783,23.778988234723062,0.25012235161285107,0.015983592499048533,0.015983592499048533
42152,O9-P1328,18418,18417,True,92.40529654731523,176.3999999992944,200 mm,1000.0,999.5287329876087,12.534229990340561,0.20302091892095606,0.011928292868983557,0.011928292868983557
42153,O9-P987,42154,16185,True,100.00000000025626,176.3999999992944,200 mm,1000.0,999.4899999999986,2.856744440000459,0.12318453675882594,0.006168054813424727,0.006168054813424727
42155,O9-P1933,42156,14261,True,94.67684574192248,176.3999999992944,200 mm,1000.0,999.5171480867162,5.165512528382052,0.1509516747707677,0.008011629572855372,0.008011629572855372
42157,O18-P46,276907,37128,True,94.17013231295633,176.3999999992944,200 mm,999.5197323252039,1000.0,26.569990757941667,0.25921608933593787,0.016823145541746277,0.016823145541746277
42158,O3-P189,11096,9048,True,63.56048301055713,176.3999999992944,200 mm,1000.0,999.6758415366462,500.5795637378544,0.6287489952254126,0.0710569564719552,0.0710569564719552
42159,O9-P781,41422,18810,True,100.00000000008949,176.3999999992944,200 mm,999.4899999999996,1000.0,569.1683240163896,0.6508364673595215,0.07627088041778715,0.07627088041778715
42160,O7-P198,30476,42146,True,71.46121807762022,176.3999999992944,200 mm,1000.0,999.6355477878042,62.24193241424968,0.3393779844188216,0.025046551090555657,0.025046551090555657
42161,O12-P343,21852,24246,True,71.43422005799911,176.3999999992944,200 mm,1000.0,999.6356854777042,55.1888588396915,0.3268613992230108,0.023662289483010926,0.023662289483010926
42163,O2-P1300,9689,9876,True,88.4948951798466,176.3999999992944,200 mm,999.5486760345827,1000.0,18.56387558443686,0.23085836677505733,0.014265905755429608,0.014265905755429608
42165,O2-P419,6361,13552,True,100.00000000014126,176.3999999992944,200 mm,999.4899999999993,1000.0,24.6307359000001,0.2529745918178356,0.016244926164120214,0.016244926164120214
42166,O9-P748,39868,42118,True,100.00000000010635,176.3999999992944,200 mm,1000.0,999.4899999999994,683.3347146612648,0.6826677900837899,0.0846036495632234,0.0846036495632234
42167,O23-P37,36027,19029,True,100.00000000001792,176.3999999992944,200 mm,999.4899999999999,1000.0,17.923206478976766,0.22823640120271443,0.01403846471163863,0.01403846471163863
42168,O9-P177,33027,31159,True,100.00000000020812,220.5999999991176,250 mm,1000.0,999.6249999999992,1539.6973571485123,0.7415795416205665,0.13275949089558778,0.13275949089558778
42169,O21-P467,7555,11364,True,100.00000000024453,176.3999999992944,200 mm,1000.0,999.4899999999988,23.4264289208865,0.2489204642913371,0.01587401444102169,0.01587401444102169
42171,O3-P2806,37008,42172,True,99.99999999996103,882.3999999964702,1000 mm,1000.0,999.9250000000001,16160.801492530416,0.7164759200678441,0.39042718143955707,0.39042718143955707
42173,O3-P53,36549,1199,True,80.73457163892972,176.3999999992944,200 mm,1000.0,999.5882536846415,574.6455988525269,0.6524951774287954,0.07667941799180251,0.07667941799180251
42174,O9-P1099,42175,42176,True,100.0000000002654,277.99999999888803,315 mm,1000.0,999.7299999999993,2523.816292418056,0.7388251447297984,0.17237206103620842,0.17237206103620842
42177,O9-P3671,23672,19105,True,100.00000000016333,176.3999999992944,200 mm,999.4899999999992,1000.0,1.78179596754522,0.10441117133976935,0.005020748385665887,0.005020748385665887
42179,O3-P2493,23180,41433,True,81.15517532113792,176.3999999992944,200 mm,1000.0,999.5861086058623,34.159168489389124,0.28090608502656705,0.018900850141313714,0.018900850141313714
42181,O21-P427,2572,37954,True,100.0000000001628,176.3999999992944,200 mm,999.4899999999992,1000.0,10.900671680000071,0.1938758604045393,0.011197401662675662,0.011197401662675662
42182,O1-P49,13392,32705,True,100.00000000004655,882.3999999964702,1000 mm,999.925,1000.0,16794.370032197363,0.7234646301496085,0.3991042637557638,0.3991042637557638
42183,O9-P3303,40278,4390,True,57.79396162879605,176.3999999992944,200 mm,1000.0,999.7052507956931,0.28603797237273315,0.053156194902308995,0.0023187757239234753,0.0023187757239234753
42184,O1-P1774,42185,16095,True,99.99999999992829,176.3999999992944,200 mm,1000.0,999.4900000000004,25.09817516946333,0.2545101838227223,0.016386376023207222,0.016386376023207222
42186,O1-P2484,7262,9163,True,100.00000000005372,176.3999999992944,200 mm,999.4899999999998,1000.0,3.9544976400000387,0.13780348851532,0.007117126705607012,0.007117126705607012
42187,O7-P161,11238,33043,True,100.00000000029314,220.5999999991176,250 mm,1000.0,999.6249999999989,1211.393582520582,0.7013710371832536,0.11429022874052636,0.11429022874052636
42188,O3-P1621,31411,21960,True,103.24372803258358,176.3999999992944,200 mm,1000.0,999.4734569870338,51.921485868707734,0.320667280748486,0.022991353547376192,0.022991353547376192
42190,O7-P64,34547,33212,True,66.84349865037153,176.3999999992944,200 mm,1000.0,999.6590981568831,157.13332829546835,0.45052046870950657,0.03915175630351181,0.03915175630351181
42191,O1-P1431,42192,1688,True,99.99999999988205,176.3999999992944,200 mm,999.4900000000006,1000.0,28.670541159999914,0.26562074511376793,0.01742557465161153,0.01742557465161153
42193,O1-P818,38669,17632,True,100.00000000008724,176.3999999992944,200 mm,1000.0,999.4899999999996,25.84434735999996,0.2569198075593106,0.016609400446633976,0.016609400446633976
42195,O9-P175,31160,42196,True,100.00000000011156,220.5999999991176,250 mm,1000.0,999.6249999999995,1539.841357148512,0.7415946114657939,0.13276763569994776,0.13276763569994776
42197,O3-P29,3821,4112,True,55.33614465201378,396.9999999984121,450 mm,1000.0,999.8865609034634,3770.145602481764,0.7385419768670842,0.19142292377082096,0.19142292377082096
42198,O3-P3267,12215,11679,True,99.99999999990457,176.3999999992944,200 mm,999.4900000000005,1000.0,14.43696826516609,0.21266960271577529,0.01271927567697762,0.01271927567697762
42199,O10-P183,41223,3815,True,100.00000000018716,176.3999999992944,200 mm,1000.0,999.4899999999991,12.423623259999964,0.20242911955749845,0.011880441481971489,0.011880441481971489
42200,O21-P1106,39830,29032,True,99.9999999999958,176.3999999992944,200 mm,999.49,1000.0,977.6874676941927,0.7441859078585302,0.10523418247344439,0.10523418247344439
42201,O1-P1418,42202,4810,True,54.688772572299946,176.3999999992944,200 mm,1000.0,999.7210872598813,3.429493296252056,0.1312196249418324,0.0066837319868016,0.0066837319868016
42204,O21-P1228,42205,8119,True,58.34867341601418,176.3999999992944,200 mm,1000.0,999.7024217655784,3.2524434848595303,0.12884212846320328,0.006529626839274031,0.006529626839274031
42206,O23-P101,42207,40415,True,99.99999999987833,176.3999999992944,200 mm,1000.0,999.4900000000006,0.36000000000018134,0.05806914708850148,0.0025489694361401933,0.0025489694361401933
42208,O12-P105,15495,26176,True,100.00000000011605,176.3999999992944,200 mm,1000.0,999.4899999999994,72.39774169096717,0.3557045965572888,0.026910530179367245,0.026910530179367245
42210,O1-P1759,31193,33049,True,100.00000000023898,176.3999999992944,200 mm,1000.0,999.4899999999988,2.9943416000004848,0.12521007077889956,0.006296670778162389,0.006296670778162389
42211,O10-P19,42212,42213,True,100.00000000014192,176.3999999992944,200 mm,999.4899999999993,1000.0,126.42803086630087,0.4219714094029927,0.035195805280870976,0.035195805280870976
42214,O9-P1216,25598,42215,True,100.00000000008993,176.3999999992944,200 mm,999.4899999999996,1000.0,4.299252100000177,0.14180281036237605,0.007385132816140527,0.007385132816140527
42216,O4-P817,8659,3071,True,54.765805286665866,176.3999999992944,200 mm,1000.0,999.720694393038,203.21305923089378,0.4863209781882253,0.04448190851375666,0.04448190851375666
42217,O3-P2907,42218,36289,True,99.99999999997804,176.3999999992944,200 mm,999.4900000000001,1000.0,213.74561670896213,0.4936168464584292,0.045622503113629684,0.045622503113629684
42219,O21-P1205,26603,40024,True,80.2192422413789,176.3999999992944,200 mm,999.5908818645689,1000.0,41.47587693626754,0.2987554123324827,0.020691374135606767,0.020691374135606767
42220,O4-P1018,20988,11981,True,100.00000000012754,176.3999999992944,200 mm,999.4899999999993,1000.0,0.07200000000009182,0.030409202476591585,0.0013399190332071009,0.0013399190332071009
42224,O3-P2611,42225,5795,True,57.00333570620117,176.3999999992944,200 mm,1000.0,999.7092829878984,3.4311597817084647,0.13124159465572913,0.006685161971391583,0.006685161971391583
42226,O10-P72,33970,33730,True,80.89866828940755,277.99999999888803,315 mm,1000.0,999.7815735956186,2082.5798558971364,0.7078720790197868,0.1523366793894813,0.1523366793894813
42227,O12-P204,38268,33628,True,100.0000000001443,176.3999999992944,200 mm,1000.0,999.4899999999992,347.89385134712217,0.568278426542431,0.05852548888813961,0.05852548888813961
42229,O9-P2363,28835,8347,True,90.11062679674073,176.3999999992944,200 mm,1000.0,999.5404358033367,443.6453644451726,0.6082971527938305,0.06656167103958038,0.06656167103958038
42230,O9-P2976,21333,38616,True,100.000000000156,176.3999999992944,200 mm,1000.0,999.4899999999992,89.1636472622068,0.379327464443915,0.029728061277007885,0.029728061277007885
42231,O11-P57,33783,34262,True,100.0000000000656,220.5999999991176,250 mm,1000.0,999.6249999999998,1398.443877152238,0.7257523378920353,0.12480932212709595,0.12480932212709595
42234,O10-P350,23431,42235,True,99.99999999983964,176.3999999992944,200 mm,999.4900000000008,1000.0,4.54368308000013,0.14450519149532065,0.007568248838280795,0.007568248838280795
42237,O9-P3529,42238,32368,True,105.83735982398368,176.3999999992944,200 mm,1000.0,999.4602294648977,12.380542901693582,0.20219761515272253,0.011861743477151238,0.011861743477151238
42241,O9-P3453,19635,36369,True,99.99999999999912,176.3999999992944,200 mm,999.49,1000.0,1.1217052799998422,0.0885060090378625,0.004113174757125242,0.004113174757125242
42242,O4-P573,25637,4859,True,68.91293181543782,176.3999999992944,200 mm,999.6485440477412,1000.0,0.04961731090711522,0.02589188430943462,0.0011634632294116782,0.0011634632294116782
42245,O7-P4,32954,34299,True,75.47271756252766,277.99999999888803,315 mm,1000.0,999.7962236625812,2332.6147278670906,0.7264229460663422,0.16364821355051418,0.16364821355051418
42247,O2-P556,42248,7194,True,63.59556933118548,176.3999999992944,200 mm,1000.0,999.6756625964109,10.708521209918452,0.1927381169777063,0.011107750248571751,0.011107750248571751
42250,O9-P530,33099,15815,True,100.00000000003128,176.3999999992944,200 mm,1000.0,999.4899999999999,7.167468917153247,0.16859767872060655,0.009272314281436421,0.009272314281436421
42251,O7-P121,21630,26578,True,99.999999999876,176.3999999992944,200 mm,999.4900000000006,1000.0,51.81734554126448,0.32046527973800826,0.022969628847151334,0.022969628847151334
42252,O2-P1528,15747,9927,True,100.00000000012326,176.3999999992944,200 mm,999.4899999999993,1000.0,140.03330564337148,0.43519758236546063,0.03699762561782071,0.03699762561782071
42253,O21-P991,11409,5383,True,100.00000000021384,176.3999999992944,200 mm,999.4899999999989,1000.0,17.055001860000157,0.2245752189544483,0.013723411569453193,0.013723411569453193
42254,O3-P2897,42255,39192,True,100.00000000006028,176.3999999992944,200 mm,1000.0,999.4899999999997,4.995098799451561,0.1492412796663553,0.007893091383584986,0.007893091383584986
42257,O9-P966,28461,20964,True,100.00000000005625,176.3999999992944,200 mm,999.4899999999997,1000.0,6.350064221152007,0.16186993062995356,0.008783566573109185,0.008783566573109185
42258,O3-P834,30313,4546,True,57.837249412305,176.3999999992944,200 mm,999.7050300279973,1000.0,34.82183458347468,0.2826296784578929,0.019070545476648146,0.019070545476648146
42259,O12-P266,42260,38048,True,100.00000000008448,176.3999999992944,200 mm,1000.0,999.4899999999996,30.96718031725506,0.2722510490113099,0.018058983891444717,0.018058983891444717
42261,O3-P2005,10026,37243,True,110.88138587146662,220.5999999991176,250 mm,1000.0,999.584194802982,1168.3982426184887,0.6951601100927066,0.11185402621474727,0.11185402621474727
42262,O2-P518,31756,10760,True,100.00000000004756,176.3999999992944,200 mm,999.4899999999998,1000.0,100.33236051227182,0.3933056184417684,0.03146475117558008,0.03146475117558008
42263,O15-P126,41874,14645,True,100.00000000001644,176.3999999992944,200 mm,1000.0,999.4899999999999,30.655051759999953,0.2713710216852339,0.017974339514426355,0.017974339514426355
42264,O9-P2564,25798,9839,True,70.18343144221444,176.3999999992944,200 mm,1000.0,999.6420644996447,2.1581817391393696,0.11170260721286478,0.005456697291206977,0.005456697291206977
42265,O2-P1298,10903,9688,True,64.364638761348,176.3999999992944,200 mm,999.6717403423171,1000.0,59.26963853921065,0.3342354597731984,0.024473173144955663,0.024473173144955663
42266,O21-P937,30989,42267,True,99.99999999994144,176.3999999992944,200 mm,999.4900000000004,1000.0,11.46600124000017,0.1971435216824262,0.011456459417622872,0.011456459417622872
42268,O15-P113,1316,42269,True,79.62228051737293,176.3999999992944,200 mm,1000.0,999.5939263693614,67.50055070823319,0.3480553396921778,0.026028907748052263,0.026028907748052263
42272,O2-P922,42273,18876,True,100.00000000001552,176.3999999992944,200 mm,1000.0,999.4899999999999,21.39792614000001,0.24174332395038894,0.015226356005295929,0.015226356005295929
42274,O12-P529,40760,31016,True,100.00000000010016,176.3999999992944,200 mm,1000.0,999.4899999999994,11.598818900000149,0.1978947184589707,0.011516343846125465,0.011516343846125465
42276,O7-P129,42277,16635,True,78.47664290672279,176.3999999992944,200 mm,1000.0,999.5997691211758,14.64138982289284,0.21365169831437525,0.012800929762326512,0.012800929762326512
42280,O1-P406,42281,26526,True,100.00000000009145,176.3999999992944,200 mm,1000.0,999.4899999999996,152.88048209616744,0.44683134572199673,0.03862643596470454,0.03862643596470454
42282,O9-P870,13106,27754,True,100.00000000003271,176.3999999992944,200 mm,1000.0,999.4899999999998,79.85402523529173,0.36665691617400026,0.028198802484548764,0.028198802484548764
42283,O19-P20,34512,2072,True,101.92766212662242,176.3999999992944,200 mm,1000.0,999.4801689231542,78.65969075435594,0.3649543191466968,0.02799650674238382,0.02799650674238382
42284,O1-P2076,13206,15356,True,64.78509405345834,176.3999999992944,200 mm,999.6695960203274,1000.0,7.81164520771849,0.173530775069734,0.00963700621264097,0.00963700621264097
42286,O10-P63,40634,34624,True,100.00000000010132,277.99999999888803,315 mm,1000.0,999.7299999999997,2098.1766744620036,0.7091103305839181,0.15304194424974127,0.15304194424974127
42287,O3-P2589,5345,3056,True,59.09391557004975,176.3999999992944,200 mm,1000.0,999.6986210305928,23.858243734267436,0.2503907902819938,0.01600811050967147,0.01600811050967147
42288,O4-P274,42289,20421,True,100.00000000037473,176.3999999992944,200 mm,999.4899999999981,1000.0,9.01994560000027,0.1820643982490749,0.010280474077050626,0.010280474077050626
42291,O3-P2562,40065,10622,True,69.53189646113385,176.3999999992944,200 mm,999.6453873280482,1000.0,105.08281917041612,0.3989045985606649,0.0321753204098885,0.0321753204098885
42294,O1-P535,7066,39897,True,88.56351376596214,176.3999999992944,200 mm,999.5483260797936,1000.0,96.96967750045529,0.38922299387078635,0.030952047441319755,0.030952047441319755
42296,O9-P1481,13382,4965,True,86.52020842636395,176.3999999992944,200 mm,999.5587469370255,1000.0,40.7474166042265,0.29708486840285014,0.020520664314577865,0.020520664314577865
42298,O12-P405,42299,37962,True,100.00000000006948,176.3999999992944,200 mm,999.4899999999997,1000.0,85.40222807765673,0.37433054985803665,0.02911992288065309,0.02911992288065309
42300,O3-P1648,21311,8970,True,62.45999431703165,176.3999999992944,200 mm,1000.0,999.6814540289831,27.370863610241333,0.2616991509368873,0.017055609202294552,0.017055609202294552
42304,O3-P3115,7467,15825,True,99.999999999954,176.3999999992944,200 mm,999.4900000000002,1000.0,6.031529539999968,0.1590841566276739,0.008584106983014407,0.008584106983014407
42305,O9-P2884,16868,34305,True,100.00000000007697,176.3999999992944,200 mm,1000.0,999.4899999999996,11.995828835938639,0.2001046732298435,0.01169323418701623,0.01169323418701623
42306,O4-P451,41091,26341,True,99.99999999995806,176.3999999992944,200 mm,999.4900000000002,1000.0,17.20222074871581,0.22520517304593024,0.013777410368542053,0.013777410368542053
42307,O5-P149,41653,27194,True,100.00000000030415,176.3999999992944,200 mm,999.4899999999984,1000.0,14.280858800077345,0.2119129843744457,0.012656512565283745,0.012656512565283745
42310,O3-P270,6426,6822,True,68.83057975631209,277.99999999888803,315 mm,1000.0,999.814157434658,2397.224370948803,0.7307819689484729,0.16658399217346087,0.16658399217346087
42311,O9-P666,15788,31019,True,100.00000000012636,176.3999999992944,200 mm,999.4899999999993,1000.0,11.585842888240597,0.19782159554846146,0.011510509161045925,0.011510509161045925
42312,O21-P183,3525,1118,True,102.48629882118678,176.3999999992944,200 mm,999.477319876012,1000.0,17.897951557062672,0.22813169451763404,0.014029413452820097,0.014029413452820097
42315,O3-P2798,42316,22185,True,110.18559678570723,176.3999999992944,200 mm,1000.0,999.4380534563929,34.96572462968571,0.2830008281512576,0.01910717591130913,0.01910717591130913
42318,O9-P1566,24736,20649,True,99.99999999978506,176.3999999992944,200 mm,999.4900000000011,1000.0,1.9989842400002762,0.10873489966813071,0.005277769645610591,0.005277769645610591
42319,O1-P35,42320,40030,True,100.00000000000166,882.3999999964702,1000 mm,999.925,1000.0,16826.495083925005,0.7238122805428704,0.39954214972561364,0.39954214972561364
42321,O3-P715,5443,4160,True,76.32880860308913,176.3999999992944,200 mm,999.6107230761243,1000.0,6.116372522194223,0.15983599792630634,0.008637769769432362,0.008637769769432362
42324,O21-P806,12028,42325,True,99.99999999997004,176.3999999992944,200 mm,1000.0,999.4900000000001,21.724372148021278,0.2429300486089738,0.015332654898103345,0.015332654898103345
42326,O12-P318,12213,30647,True,99.99999999983272,176.3999999992944,200 mm,999.4900000000008,1000.0,145.36215479837156,0.44011643990583366,0.03768120029051255,0.03768120029051255
42327,O1-P574,24002,39879,True,100.00000000005907,176.3999999992944,200 mm,1000.0,999.4899999999997,24.295197260000037,0.2518594792642395,0.016142538807484643,0.016142538807484643
42328,O9-P1462,27851,18529,True,100.00000000003628,176.3999999992944,200 mm,999.4899999999998,1000.0,0.8052789600000262,0.07846103438191372,0.0035713358615300467,0.0035713358615300467
42329,O3-P494,9831,25248,True,99.99999999969242,176.3999999992944,200 mm,999.4900000000016,1000.0,14.97082617999978,0.21521423462261643,0.012931279161851753,0.012931279161851753
42330,O21-P450,42331,10584,True,83.91384270753801,176.3999999992944,200 mm,999.5720394021915,1000.0,30.06906110225494,0.2697014211237999,0.017814233747554874,0.017814233747554874
42335,O21-P395,40893,39030,True,100.00000000008984,176.3999999992944,200 mm,1000.0,999.4899999999996,114.89234469248024,0.40989921490276143,0.03359608408442411,0.03359608408442411
42336,O7-P330,33113,23502,True,86.46675963615101,176.3999999992944,200 mm,1000.0,999.5590195258557,0.5396830624218057,0.06766401749521833,0.003016801290028865,0.003016801290028865
42337,O3-P2706,17264,28256,True,73.86325509950048,176.3999999992944,200 mm,1000.0,999.6232973989926,15.09079650367164,0.215777231986044,0.01297837657490956,0.01297837657490956
42339,O21-P973,12158,6240,True,100.0000000004809,176.3999999992944,200 mm,999.4899999999975,1000.0,25.941641883544783,0.25723033741738166,0.016638236379636406,0.016638236379636406
42340,O3-P1093,3018,25119,True,100.00000000001016,176.3999999992944,200 mm,1000.0,999.4899999999999,667.304736996364,0.6785213147431258,0.08345361760184825,0.08345361760184825
42341,O12-P217,12818,34559,True,99.99999999997597,176.3999999992944,200 mm,1000.0,999.4900000000001,180.3370616167998,0.469418967000676,0.04191172178140933,0.04191172178140933
42345,O1-P971,16025,12673,True,100.00000000013328,176.3999999992944,200 mm,1000.0,999.4899999999993,15.130985720000096,0.21596512557151942,0.012994110244145481,0.012994110244145481
42348,O9-P2135,8251,29732,True,100.0000000003026,176.3999999992944,200 mm,999.4899999999984,1000.0,76.79270891709096,0.36225457251524573,0.02767726958377454,0.02767726958377454
42349,O3-P1369,4096,14324,True,76.9991307671607,176.3999999992944,200 mm,1000.0,999.6073044330875,133.2886604572542,0.42876689139613355,0.036115034673639836,0.036115034673639836
42352,O1-P1037,42353,18802,True,99.9999999998159,1235.1999999950594,1400 mm,1000.0,999.9250000000002,44903.49106330388,0.9170074500744012,0.5913648627689286,0.5913648627689286
42354,O4-P1398,9531,33892,True,101.74964515124044,555.7999999977768,630 mm,1000.0,999.8728129435609,6416.712542445664,0.696225882223503,0.25152256493402775,0.25152256493402775
42355,O4-P717,42356,23517,True,100.0000000002405,176.3999999992944,200 mm,999.4899999999988,1000.0,9.828525500000174,0.18733607952016867,0.010685945787714595,0.010685945787714595
42363,O9-P3676,23727,39769,True,99.99999999994509,176.3999999992944,200 mm,1000.0,999.4900000000002,0.20888283999996046,0.04701389463274357,0.002040131852770949,0.002040131852770949
42368,O2-P357,12960,12200,True,99.99999999998985,176.3999999992944,200 mm,1000.0,999.49,73.15211109845045,0.3568491013433674,0.027043715667912423,0.027043715667912423
42369,O9-P2464,18943,205,True,100.12605789132763,176.3999999992944,200 mm,1000.0,999.4893571047543,9.244405695837841,0.18355997115900113,0.010394888301245615,0.010394888301245615
42370,O9-P1784,13698,7442,True,60.78266196916413,176.3999999992944,200 mm,1000.0,999.6900084239572,140.59205495380402,0.4357198535860187,0.03706985483750587,0.03706985483750587
42371,O10-P214,14768,37657,True,100.00000000004508,176.3999999992944,200 mm,999.4899999999998,1000.0,7.0887327599999175,0.1679737244741805,0.009226567471825065,0.009226567471825065
42372,O4-P988,13270,6275,True,60.22641624952131,176.3999999992944,200 mm,999.6928452771274,1000.0,0.15931710017995063,0.04221076927000831,0.0018294848714290291,0.0018294848714290291
42373,O8-P94,2358,8927,True,65.2964309396477,176.3999999992944,200 mm,1000.0,999.6669882022078,69.28164635996983,0.3508827312295933,0.02635306110203757,0.02635306110203757
42374,O3-P3174,26391,42375,True,110.19460579766128,176.3999999992944,200 mm,999.4380075104319,1000.0,94.22546924120235,0.3858132967149231,0.030527323356794554,0.030527323356794554
42376,O8-P54,5478,31318,True,98.51167324311149,176.3999999992944,200 mm,1000.0,999.4975904664601,120.45493108091449,0.41582769040307666,0.03437641775424223,0.03437641775424223
42377,O3-P2292,42378,27397,True,100.00000000046474,176.3999999992944,200 mm,999.4899999999976,1000.0,85.0987453915642,0.3739203989219046,0.02907029932792623,0.02907029932792623
42380,O4-P1170,4894,22072,True,100.00000000024583,176.3999999992944,200 mm,999.4899999999988,1000.0,28.167650431416742,0.2641186805089912,0.01728345945094549,0.01728345945094549
42381,O3-P337,654,37644,True,70.10356757448639,176.3999999992944,200 mm,999.6424718053701,1000.0,721.4475453847581,0.692147790757657,0.0873180241489692,0.0873180241489692
42382,O1-P1052,4565,13743,True,99.9999999997628,176.3999999992944,200 mm,999.4900000000013,1000.0,1049.2359250543589,0.7555731644293981,0.11027437762858214,0.11027437762858214
42383,O7-P381,42384,35117,True,99.99999999987105,176.3999999992944,200 mm,1000.0,999.4900000000007,7.371305840000127,0.17019105080231067,0.009389524434705265,0.009389524434705265
42385,O12-P120,9161,4426,True,102.56938033225109,176.3999999992944,200 mm,999.4768961603055,1000.0,199.2014524554748,0.48346584955806343,0.04404075200073346,0.04404075200073346
42386,O3-P1603,25773,42387,True,99.99999999983984,176.3999999992944,200 mm,999.4900000000008,1000.0,78.36087307074692,0.3645253840496781,0.027945660716936216,0.027945660716936216
42388,O9-P1624,2459,38177,True,100.00000000020194,176.3999999992944,200 mm,999.489999999999,1000.0,2.3438368799998415,0.11497867859914453,0.00565658014730721,0.00565658014730721
42389,O9-P3612,11485,5368,True,58.39822932729246,176.3999999992944,200 mm,999.7021690304308,1000.0,0.5584363395324166,0.06853242283052773,0.0030603147469166862,0.0030603147469166862
42392,O24-P336,36268,16293,True,99.99999999997482,176.3999999992944,200 mm,999.4900000000001,1000.0,53.655794605616585,0.32398908001644716,0.023350013259367648,0.023350013259367648
42393,O3-P1604,42387,19114,True,100.00000000040752,176.3999999992944,200 mm,999.489999999998,1000.0,68.75447923156364,0.35005144827030743,0.026257547893804103,0.026257547893804103
42394,O3-P2328,13146,5207,True,59.71337246055928,176.3999999992944,200 mm,1000.0,999.6954618004512,419.44662118872,0.5989189991512225,0.06459409202781413,0.06459409202781413
42395,O6-P353,10319,4444,True,99.03317056113897,176.3999999992944,200 mm,999.4949308301382,1000.0,6.514802382804021,0.1632725370527414,0.0088846394492664,0.0088846394492664
42396,O5-P166,22156,11029,True,68.68871618830761,176.3999999992944,200 mm,999.6496875474396,1000.0,18.186430693690223,0.22932156034778728,0.014132412432731651,0.014132412432731651
42397,O9-P942,20537,24759,True,100.00000000036486,176.3999999992944,200 mm,1000.0,999.4899999999982,26.072851261391445,0.257647801122567,0.016677036305807504,0.016677036305807504
42399,O22-P33,37068,15250,True,100.00000000016225,176.3999999992944,200 mm,1000.0,999.4899999999992,7.236198211120477,0.16913842791055614,0.009312029870675215,0.009312029870675215
42400,O9-P449,42401,20825,True,99.99999999988515,176.3999999992944,200 mm,1000.0,999.4900000000006,15.914316080000642,0.21955896616522547,0.013296539493119965,0.013296539493119965
42402,O21-P449,18479,42331,True,75.92770266505475,176.3999999992944,200 mm,999.6127687164083,1000.0,32.08731324817378,0.2753579634912551,0.018359225996910613,0.018359225996910613
42403,O9-P3384,38630,15466,True,100.0000000000058,176.3999999992944,200 mm,1000.0,999.49,56.93559125377937,0.3300645360679379,0.02401289181676288,0.02401289181676288
42405,O1-P388,19833,3750,True,77.54883492195857,176.3999999992944,200 mm,1000.0,999.604500941898,642.3094068092706,0.6718569965946231,0.08164893984834626,0.08164893984834626
42406,O8-P4,33785,37073,True,100.00000000025008,176.3999999992944,200 mm,999.4899999999988,1000.0,657.9246578821325,0.6760492896178817,0.08277807871480344,0.08277807871480344
42407,O12-P280,36202,42408,True,100.00000000018228,176.3999999992944,200 mm,1000.0,999.4899999999991,1.7291006972548024,0.10330794456078966,0.004955866644338115,0.004955866644338115
42410,O1-P1505,40793,42411,True,77.66126046415742,1235.1999999950594,1400 mm,999.9417540546519,1000.0,42959.02259816375,0.9071028726456177,0.5762658581733319,0.5762658581733319
42412,O8-P37,41632,26524,True,95.2459330507521,176.3999999992944,200 mm,1000.0,999.5142457414412,205.6848854053432,0.48805879778257355,0.04475184756548951,0.04475184756548951
42413,O21-P833,42414,22291,True,100.00000000018636,176.3999999992944,200 mm,1000.0,999.4899999999991,2.5489997000001345,0.11839693560238346,0.005867769605537578,0.005867769605537578
42415,O6-P387,7313,11262,True,100.11416607038058,176.3999999992944,200 mm,999.489417753041,1000.0,66.84668652279008,0.347003745503011,0.025908857258869263,0.025908857258869263
42416,O4-P825,42417,33666,True,99.8495854157683,176.3999999992944,200 mm,1000.0,999.4907671143795,72.38322345971709,0.3556824848791245,0.026907960335049955,0.026907960335049955
42418,O3-P2477,3401,18363,True,90.44459045428356,176.3999999992944,200 mm,1000.0,999.5387325886832,366.65599753396504,0.5767804833988817,0.06015758312815725,0.06015758312815725
42419,O2-P1230,42420,28272,True,99.99999999981944,176.3999999992944,200 mm,1000.0,999.4900000000009,7.791320320000576,0.17337956219847694,0.00962574808073542,0.00962574808073542
42423,O10-P188,42424,35224,True,99.99999999977011,176.3999999992944,200 mm,999.4900000000011,1000.0,9.25711614728666,0.18364389548058252,0.010401323179414163,0.010401323179414163
42425,O15-P36,12308,42426,True,100.00000000009734,176.3999999992944,200 mm,1000.0,999.4899999999996,721.5739482270812,0.6921783759846322,0.08732698456442206,0.08732698456442206
42427,O9-P1357,42428,29370,True,100.000000000113,176.3999999992944,200 mm,999.4899999999994,1000.0,7.613012408022536,0.17204100926764646,0.009526308556450777,0.009526308556450777
42429,O1-P2343,19136,10444,True,100.00000000011048,176.3999999992944,200 mm,999.4899999999994,1000.0,36.51057051842364,0.28691832026697695,0.01949574068412658,0.01949574068412658
42433,O9-P3065,13823,9201,True,63.50889717103081,176.3999999992944,200 mm,999.6761046244277,1000.0,66.80269185269388,0.34693272177797657,0.025900759145030143,0.025900759145030143
42434,O2-P1215,24209,7463,True,81.72990792642406,176.3999999992944,200 mm,1000.0,999.5831774695753,118.09815277045213,0.4133412296294265,0.03404790970546235,0.03404790970546235
42435,O9-P1799,40258,28705,True,82.16327690015416,176.3999999992944,200 mm,999.5809672878092,1000.0,58.00142000151259,0.3319842364588025,0.024224211759863425,0.024224211759863425
42436,O3-P1301,42437,6025,True,79.9721900971095,176.3999999992944,200 mm,1000.0,999.5921418305047,7.133198156869919,0.16832668772342982,0.009252435373567196,0.009252435373567196
42438,O9-P3495,25187,19556,True,100.0000000000478,176.3999999992944,200 mm,999.4899999999998,1000.0,2.0274152200000346,0.10927655186418705,0.005310274407964042,0.005310274407964042
42439,O8-P173,26074,11319,True,85.454451525374,176.3999999992944,200 mm,999.5641822972206,1000.0,11.354232009014849,0.1965066160094241,0.011405782800793744,0.011405782800793744
42440,O21-P1210,40438,38693,True,100.00000000014454,176.3999999992944,200 mm,999.4899999999992,1000.0,38.46713765482127,0.2917129167916195,0.019976116477001184,0.019976116477001184
42442,O9-P740,24782,41071,True,100.0000000002754,176.3999999992944,200 mm,1000.0,999.4899999999986,728.4781274663976,0.6938406063836904,0.0878160241988985,0.0878160241988985
42445,O12-P52,39235,42446,True,99.99999999996125,176.3999999992944,200 mm,999.4900000000002,1000.0,452.76186449481645,0.6117181504062209,0.06729349540198079,0.06729349540198079
42447,O21-P385,21296,39661,True,100.00000000015892,176.3999999992944,200 mm,1000.0,999.4899999999992,140.89988554178166,0.43600692406735875,0.03710959156862318,0.03710959156862318
42448,O16-P145,37233,24535,True,100.00000000025612,176.3999999992944,200 mm,999.4899999999986,1000.0,28.261627948082207,0.2644008229472227,0.017310115044155045,0.017310115044155045
42449,O9-P3235,42450,42451,True,100.00000000033448,176.3999999992944,200 mm,1000.0,999.4899999999983,1.5385579200002408,0.09911435976733474,0.004711845630947647,0.004711845630947647
42453,O3-P867,17179,21404,True,100.00000000019286,176.3999999992944,200 mm,1000.0,999.489999999999,395.98848856397836,0.5893843450384427,0.06264890496887833,0.06264890496887833
42454,O12-P527,31017,432,True,101.30750322399946,176.3999999992944,200 mm,1000.0,999.4833317335576,16.91776762232153,0.2239845170106386,0.01367285673642466,0.01367285673642466
42455,O3-P3197,42456,423,True,99.97135312655104,176.3999999992944,200 mm,1000.0,999.4901460990546,9.743851314251115,0.18679862901885635,0.01064432940940743,0.01064432940940743
42460,O15-P19,37702,21417,True,99.99999999998083,176.3999999992944,200 mm,999.4900000000001,1000.0,342.39562576114434,0.5657163709585472,0.05804098531528756,0.05804098531528756
42462,O3-P228,38488,24425,True,100.00000000000792,176.3999999992944,200 mm,1000.0,999.49,18.079352079999737,0.22888147172775197,0.01409428044598391,0.01409428044598391
42463,O10-P298,25665,4913,True,57.54102151475497,176.3999999992944,200 mm,1000.0,999.7065407902747,28.9888680041432,0.26656185576865415,0.017514875649340195,0.017514875649340195
42464,O3-P2116,33177,33145,True,98.44806338298906,176.3999999992944,200 mm,999.4979148767468,1000.0,13.775352125635493,0.20942218352459682,0.012450781529718048,0.012450781529718048
42465,O19-P10,32980,20219,True,100.0000000003121,176.3999999992944,200 mm,1000.0,999.4899999999984,357.00878950293605,0.5724542997919729,0.059322385890307264,0.059322385890307264
42466,O6-P77,8467,2529,True,53.606590957489274,277.99999999888803,315 mm,1000.0,999.8552622044148,2475.2539522570905,0.7358169785330909,0.1701449368003875,0.1701449368003875
42470,O10-P210,24829,38717,True,100.00000000014792,176.3999999992944,200 mm,999.4899999999992,1000.0,5.302158660000062,0.1522949883152248,0.008105181983581684,0.008105181983581684
42471,O12-P215,34560,39705,True,79.89174956667598,176.3999999992944,200 mm,1000.0,999.5925520772099,187.21892840463292,0.47466764283688806,0.04269929511203798,0.04269929511203798
42472,O21-P913,29404,7007,True,100.00000000034372,176.3999999992944,200 mm,1000.0,999.4899999999982,26.569373488183935,0.25921415509264945,0.01682296499835353,0.01682296499835353
42475,O9-P1515,42476,36543,True,100.0000000001821,176.3999999992944,200 mm,1000.0,999.4899999999991,51.808586153888356,0.32044827578846846,0.022967800562542495,0.022967800562542495
42479,O3-P1977,5585,42480,True,84.80792029569267,176.3999999992944,200 mm,999.5674796064919,1000.0,42.95744075984213,0.3020890246072604,0.021033978886015055,0.021033978886015055
42483,O24-P64,42484,31422,True,99.99999999991462,176.3999999992944,200 mm,1000.0,999.4900000000005,0.07199999999993852,0.030409202476564208,0.0013399190332060054,0.0013399190332060054
42485,O4-P1432,25244,27791,True,96.16071762134558,176.3999999992944,200 mm,1000.0,999.5095803401312,5.388745297126031,0.15313375201944532,0.008163798700704456,0.008163798700704456
42486,O9-P1693,24487,40165,True,100.00000000001572,176.3999999992944,200 mm,999.4899999999999,1000.0,4.054825779999975,0.13899152390505704,0.007196366972978165,0.007196366972978165
42487,O1-P1427,414,3366,True,44.803054258477,176.3999999992944,200 mm,999.7715044232817,1000.0,17.475225359066105,0.2263633480463667,0.013876915447624523,0.013876915447624523
42488,O3-P406,10822,1509,True,70.27902343847921,176.3999999992944,200 mm,999.6415769804638,1000.0,148.91739715636953,0.44332346656205074,0.038130892461651265,0.038130892461651265
42489,O11-P295,42490,33877,True,100.00000000008392,176.3999999992944,200 mm,999.4899999999996,1000.0,53.282946191549335,0.3232815663421094,0.023273399056229594,0.023273399056229594
42491,O2-P1020,20035,17370,True,100.00000000012352,176.3999999992944,200 mm,1000.0,999.4899999999993,56.928346820817936,0.3300513991820673,0.024011448809438625,0.024011448809438625
42492,O4-P1568,23963,832,True,96.92749048657997,176.3999999992944,200 mm,999.5056697985184,1000.0,44.897814038867004,0.306332173044989,0.021473829545779054,0.021473829545779054
42493,O3-P1957,39364,29993,True,100.00000000003496,176.3999999992944,200 mm,999.4899999999998,1000.0,1.9443274200000253,0.10767851604920683,0.005214571693052951,0.005214571693052951
42494,O9-P2645,42495,9165,True,66.05046042391216,176.3999999992944,200 mm,1000.0,999.663142651838,0.7808352915052168,0.07757942572672105,0.003524963210003163,0.003524963210003163
42496,O8-P97,23491,4766,True,56.0802857744708,176.3999999992944,200 mm,1000.0,999.7139905425502,40.67591060070909,0.2969197339762149,0.02050382487389618,0.02050382487389618
42498,O9-P597,33065,32859,True,100.00000000017435,176.3999999992944,200 mm,999.4899999999991,1000.0,28.23479732723074,0.2643203394797801,0.017302509485658396,0.017302509485658396
42499,O1-P554,40103,42500,True,100.0000000002311,176.3999999992944,200 mm,999.4899999999989,1000.0,121.13372659019228,0.4165371296676376,0.03447047519568487,0.03447047519568487
42502,O5-P153,389,2889,True,53.09322838137536,176.3999999992944,200 mm,999.729224535255,1000.0,79.7526222224129,0.3665130859815481,0.02818168410800602,0.02818168410800602
42503,O2-P1195,25865,9545,True,100.00000000007594,220.5999999991176,250 mm,1000.0,999.6249999999997,1196.4831945469389,0.6992445040042871,0.11344660416863053,0.11344660416863053
42504,O7-P456,28512,28666,True,89.26653934992436,176.3999999992944,200 mm,999.5447406493154,1000.0,7.04317652129805,0.1676104937754099,0.009199975669145015,0.009199975669145015
42505,O1-P2640,14784,11853,True,66.72921016175708,176.3999999992944,200 mm,1000.0,999.659681028175,33.17313777131646,0.2782965727435559,0.018645226282059942,0.018645226282059942
42506,O3-P3187,42507,16922,True,100.00000000004256,176.3999999992944,200 mm,1000.0,999.4899999999998,20.539339780000034,0.2385595562452089,0.014942718436484382,0.014942718436484382
42508,O21-P125,17662,10199,True,63.18601113620296,176.3999999992944,200 mm,1000.0,999.6777513432054,317.1696861912619,0.5535176116263524,0.055778728293409796,0.055778728293409796
42510,O11-P288,41531,39763,True,100.00000000020977,176.3999999992944,200 mm,1000.0,999.489999999999,3.746177743530669,0.1352681784218139,0.006949082626788294,0.006949082626788294
42511,O4-P1203,9274,2816,True,52.56991290865054,176.3999999992944,200 mm,999.7318934441658,1000.0,70.07044386249605,0.3521180182413328,0.026495315622673363,0.026495315622673363
42513,O3-P1952,3661,42514,True,77.07348412760872,176.3999999992944,200 mm,999.6069252309492,1000.0,41.49847575010955,0.2988068988491101,0.02069664579344191,0.02069664579344191
42515,O1-P495,24528,42516,True,100.0000000001627,176.3999999992944,200 mm,1000.0,999.4899999999992,14.124849780000115,0.2111510022173761,0.01259343131208593,0.01259343131208593
42519,O3-P935,3158,9098,True,60.6377690443737,176.3999999992944,200 mm,1000.0,999.6907473778737,16.79865657371195,0.2234690706136265,0.013628805311660549,0.013628805311660549
42520,O24-P69,39391,41721,True,100.00000000008974,176.3999999992944,200 mm,1000.0,999.4899999999996,96.1656144496571,0.38823137471128205,0.030828203106628288,0.030828203106628288
42521,O4-P826,15861,42417,True,98.661975287708,176.3999999992944,200 mm,1000.0,999.4968239260327,70.39592474003966,0.35262478349464854,0.026553785707910085,0.026553785707910085
42522,O9-P1960,42523,24265,True,100.00000000034142,176.3999999992944,200 mm,999.4899999999983,1000.0,0.07200000000024581,0.030409202476614453,0.0013399190332083533,0.0013399190332083533
42524,O9-P183,4181,32273,True,110.2546128386964,220.5999999991176,250 mm,1000.0,999.5865452018548,1532.0381132176951,0.7407749154670841,0.13232644032276486,0.13232644032276486
42525,O1-P1440,42526,21978,True,100.00000000015412,176.3999999992944,200 mm,1000.0,999.4899999999992,21.397464800000108,0.24174163778471613,0.015226205192169077,0.015226205192169077
42529,O9-P696,22132,40137,True,100.00000000014646,441.1999999982352,500 mm,1000.0,999.8449999999998,3646.4580639518986,0.6576150375645508,0.19272906995135855,0.19272906995135855
42530,O4-P446,40503,41087,True,100.00000000018488,176.3999999992944,200 mm,999.4899999999991,1000.0,27.440427010515204,0.2619123727796925,0.01707563561977747,0.01707563561977747
42531,O1-P465,27278,39379,True,100.00000000011812,176.3999999992944,200 mm,1000.0,999.4899999999994,208.52094676408797,0.4900330834178917,0.04505983329799356,0.04505983329799356
42532,O7-P151,18481,33172,True,69.65125923181833,220.5999999991176,250 mm,1000.0,999.7388077778807,1258.597374609801,0.7079175231839767,0.11695384096840712,0.11695384096840712
42533,O1-P1894,27638,29323,True,100.00000000020896,176.3999999992944,200 mm,1000.0,999.489999999999,1.9129296800003104,0.10706239924368575,0.005177832432060686,0.005177832432060686
42535,O17-P23,41410,20858,True,100.00000000024193,176.3999999992944,200 mm,1000.0,999.4899999999988,35.164816551742994,0.28351256641781164,0.01915773350135469,0.01915773350135469
42536,O22-P4,5845,42537,True,69.38940210500343,176.3999999992944,200 mm,1000.0,999.6461140492645,170.37352213216963,0.461543680617677,0.040747384963132835,0.040747384963132835
42542,O3-P3210,38641,42543,True,100.00000000028405,176.3999999992944,200 mm,1000.0,999.4899999999985,0.14399999999985372,0.04052683393440646,0.0017571686007313374,0.0017571686007313374
42545,O1-P25,16001,32476,True,100.0000000000794,882.3999999964702,1000 mm,1000.0,999.925,17169.737799995557,0.7274875428666832,0.40420894153112913,0.40420894153112913
42547,O9-P3326,41942,40618,True,100.00000000000716,176.3999999992944,200 mm,1000.0,999.49,0.8060385402020731,0.07848813622592186,0.003572764468692744,0.003572764468692744
42548,O3-P735,23450,42549,True,100.00000000015268,176.3999999992944,200 mm,999.4899999999992,1000.0,26.62839236000028,0.2593989488618756,0.016840217550339,0.016840217550339
42550,O9-P1400,42551,17417,True,82.12673692680157,176.3999999992944,200 mm,1000.0,999.5811536416733,14.956000230587298,0.21514443850480072,0.012925445227935766,0.012925445227935766
