id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
42552,O2-P692,37819,37970,True,89.08530871272247,1235.1999999950594,1400 mm,1000.0,999.9331860184654,30788.127438856165,0.8333571126263218,0.47750655345747406,0.47750655345747406
42553,O24-P97,24330,26817,True,99.99999999971773,176.3999999992944,200 mm,999.4900000000015,1000.0,44.19646326982186,0.3048139898594181,0.021315966186516957,0.021315966186516957
42554,O3-P2691,42555,5995,True,73.6631460306101,176.3999999992944,200 mm,1000.0,999.6243179552439,53.76274586141277,0.32419137357879113,0.02337194114304331,0.02337194114304331
42556,O3-P1787,40201,9916,True,78.26931367649334,176.3999999992944,200 mm,1000.0,999.6008265002499,9.417981685847074,0.18469913811529354,0.010482365188856549,0.010482365188856549
42558,O3-P2556,42559,30063,True,144.57104316994193,176.3999999992944,200 mm,1000.0,999.2626876798333,10.274443291082358,0.1901140644237811,0.010902060613937968,0.010902060613937968
42560,O9-P3622,24433,41951,True,100.00000000023434,176.3999999992944,200 mm,999.4899999999988,1000.0,0.4568770600001052,0.06356380650355578,0.002813960700143374,0.002813960700143374
42561,O9-P1334,20782,27780,True,100.00000000014052,176.3999999992944,200 mm,999.4899999999993,1000.0,19.500326077654666,0.2345779175619041,0.014591158678858093,0.014591158678858093
42563,O15-P118,42564,14620,True,100.00000000017825,176.3999999992944,200 mm,1000.0,999.4899999999991,60.02759572605318,0.3355642940030387,0.0246207111432848,0.0246207111432848
42565,O9-P1472,22050,30155,True,100.00000000007138,176.3999999992944,200 mm,999.4899999999997,1000.0,2.929933200823743,0.12427012811371022,0.006236871027143442,0.006236871027143442
42566,O3-P327,42567,40441,True,100.0000000003846,246.999999999012,280 mm,1000.0,999.6249999999985,1780.2122445353668,0.7712820032262125,0.1346739116183313,0.1346739116183313
42568,O9-P3035,13822,33525,True,100.00000000001056,176.3999999992944,200 mm,999.4899999999999,1000.0,140.859685530839,0.43596946180993107,0.03710440456151589,0.03710440456151589
42569,O8-P301,25971,11655,True,68.43011219961896,176.3999999992944,200 mm,999.6510064277819,1000.0,33.38400974379006,0.27885926007411643,0.018700214634217345,0.018700214634217345
42570,O9-P170,33985,38833,True,100.00000000012544,220.5999999991176,250 mm,1000.0,999.6249999999995,1540.2013571485122,0.7416322767566088,0.13278799822096143,0.13278799822096143
42571,O12-P522,22799,15724,True,100.00000000012788,176.3999999992944,200 mm,999.4899999999993,1000.0,6.280806920000093,0.16127267527040745,0.008740659438714026,0.008740659438714026
42573,O21-P123,10200,3085,True,58.16731346567239,176.3999999992944,200 mm,1000.0,999.703346701325,332.41428594845314,0.5609790093279834,0.057153795002556435,0.057153795002556435
42574,O3-P2991,15866,8587,True,65.54806831171243,176.3999999992944,200 mm,999.6657048516103,1000.0,52.944257059980195,0.3226357647210831,0.02320357284872446,0.02320357284872446
42575,O2-P666,42576,5347,True,55.510819934643045,176.3999999992944,200 mm,1000.0,999.7168948183333,6.820202550352944,0.1658085882556504,0.009068488458189186,0.009068488458189186
42577,O2-P1284,42578,8325,True,60.5598887382364,176.3999999992944,200 mm,1000.0,999.691144567435,6.8238378798915305,0.16583829385356502,0.009070650324675321,0.009070650324675321
42579,O11-P133,31847,42580,True,100.00000000011532,176.3999999992944,200 mm,1000.0,999.4899999999994,6.998410093502613,0.16725195750433003,0.009173755973336145,0.009173755973336145
42581,O7-P50,18484,38247,True,100.00000000010716,176.3999999992944,200 mm,1000.0,999.4899999999994,197.1886165340529,0.48201668150750154,0.04381793920512547,0.04381793920512547
42584,O11-P148,42585,10756,True,116.87648233832616,176.3999999992944,200 mm,1000.0,999.4039299400746,20.23534846728357,0.23740969151466437,0.014840830588437411,0.014840830588437411
42587,O1-P2589,3559,1299,True,102.43670894209708,176.3999999992944,200 mm,999.4775727843953,1000.0,89.00558086566878,0.37912062272928343,0.029702756723290494,0.029702756723290494
42588,O3-P2849,34326,11946,True,99.9999999999615,794.1999999968234,900 mm,1000.0,999.9250000000001,14736.13806482924,0.7016043192715669,0.3913072403133719,0.3913072403133719
42589,O11-P147,36033,20206,True,74.88151465955977,176.3999999992944,200 mm,1000.0,999.6181042752362,0.438653610554883,0.06259495472485589,0.0027666641530682723,0.0027666641530682723
42590,O9-P1810,13072,14312,True,63.92572593319123,176.3999999992944,200 mm,1000.0,999.6739787977407,37.77148448408337,0.29002867856987175,0.019806765622732828,0.019806765622732828
42591,O2-P981,24658,33966,True,100.00000000011092,176.3999999992944,200 mm,999.4899999999994,1000.0,37.92342212501298,0.2903984202586892,0.019843887081416423,0.019843887081416423
42592,O12-P394,11821,3451,True,78.61432957730905,176.3999999992944,200 mm,1000.0,999.5990669191557,47.06352044984786,0.3109149537000872,0.021953654617745413,0.021953654617745413
42593,O1-P1318,1692,39573,True,100.00000000002048,176.3999999992944,200 mm,999.4899999999999,1000.0,2.0760484500338685,0.11019108088301038,0.005365310102973844,0.005365310102973844
42595,O7-P481,34235,32254,True,100.00000000029308,176.3999999992944,200 mm,1000.0,999.4899999999985,12.613119140471442,0.20344077133168054,0.011962287531956385,0.011962287531956385
42596,O21-P564,16344,39217,True,98.50269185123696,176.3999999992944,200 mm,1000.0,999.4976362715587,20.43850707580179,0.23817949636728572,0.014909009490249089,0.014909009490249089
42597,O8-P113,27300,42598,True,100.00000000026895,176.3999999992944,200 mm,999.4899999999986,1000.0,28.50135751701005,0.26511752948087586,0.017377907091780692,0.017377907091780692
42599,O9-P969,42600,2634,True,107.33713395460936,176.3999999992944,200 mm,1000.0,999.4525806168315,2.8620271764481062,0.12326353418687232,0.006173053461849208,0.006173053461849208
42601,O21-P805,42325,22126,True,99.99999999997004,176.3999999992944,200 mm,1000.0,999.4900000000001,45.64800516505578,0.3079373000235532,0.021641324336460113,0.021641324336460113
42602,O9-P3684,23143,19815,True,100.00000000021448,176.3999999992944,200 mm,999.4899999999989,1000.0,0.33784931131415363,0.05667542377243631,0.0024830148499734063,0.0024830148499734063
42605,O10-P1,277573,278715,True,44.49430669792692,277.99999999888803,315 mm,999.8798653719156,1000.0,2352.3489488424675,0.727772766432536,0.16454390485904458,0.16454390485904458
42606,O16-P110,2715,42607,True,99.9999999998668,176.3999999992944,200 mm,1000.0,999.4900000000007,0.4942519199999041,0.0654719150819378,0.0029078186529920987,0.0029078186529920987
42608,O9-P3259,22209,42609,True,100.0000000001067,176.3999999992944,200 mm,1000.0,999.4899999999994,2.027415220000077,0.1092765518641845,0.005310274407964197,0.005310274407964197
42611,O12-P448,39175,39799,True,99.99999999997388,176.3999999992944,200 mm,999.4900000000001,1000.0,0.27077461534769565,0.05203836691343506,0.0022673026897827558,0.0022673026897827558
42612,O12-P477,32855,9210,True,68.18682664501755,176.3999999992944,200 mm,999.6522471841104,1000.0,0.09380904589484465,0.033992283461837206,0.0014842530291054236,0.0014842530291054236
42613,O1-P98,42614,12512,True,100.00000000038058,220.5999999991176,250 mm,1000.0,999.6249999999985,1231.328915323701,0.7041698255046361,0.11541636411148556,0.11541636411148556
42615,O22-P9,13110,37611,True,99.99999999998339,176.3999999992944,200 mm,1000.0,999.4900000000001,121.87558099609637,0.417309104504813,0.03457298919739239,0.03457298919739239
42616,O24-P79,41127,41115,True,100.00000000016956,176.3999999992944,200 mm,1000.0,999.4899999999991,71.54832131401373,0.35440543123239626,0.02675975045004129,0.02675975045004129
42617,O1-P1831,17217,30437,True,94.19680584772894,176.3999999992944,200 mm,1000.0,999.5195962901765,32.35151186866519,0.27607944241251536,0.018429261624785462,0.018429261624785462
42621,O4-P406,42622,35351,True,100.00000000011252,176.3999999992944,200 mm,999.4899999999994,1000.0,61.765324845837526,0.33856555008837735,0.024955533283391958,0.024955533283391958
42623,O3-P2830,23027,22480,True,100.00000000007284,882.3999999964702,1000 mm,999.925,1000.0,15570.077364565568,0.7097238260328113,0.38226106990681924,0.38226106990681924
42625,O1-P1810,42626,8498,True,100.00000000009612,176.3999999992944,200 mm,999.4899999999996,1000.0,146.57325817170775,0.44121546527890704,0.03783494802341689,0.03783494802341689
42627,O3-P1976,25982,42628,True,100.60693581935664,176.3999999992944,200 mm,999.4869046273213,1000.0,0.07243699378993677,0.03048755122500636,0.001343034092486658,0.001343034092486658
42631,O3-P2251,35539,15429,True,107.1162126685782,176.3999999992944,200 mm,1000.0,999.4537073153903,37.368405533121376,0.28904258716306974,0.019707918169419116,0.019707918169419116
42632,O1-P1146,569,22272,True,126.09394025592852,176.3999999992944,200 mm,999.3569209046948,1000.0,5.557257147938348,0.1547395821716925,0.008276455969326026,0.008276455969326026
42633,O3-P1254,20339,21845,True,91.66147550711351,176.3999999992944,200 mm,1000.0,999.5325264749138,40.357737395190576,0.29618241340400375,0.020428714747703695,0.020428714747703695
42634,O9-P201,4119,42635,True,100.5428018492478,176.3999999992944,200 mm,1000.0,999.4872317105688,681.4835750411186,0.6821939029182209,0.08447111711925787,0.08447111711925787
42636,O1-P485,40710,42637,True,100.00000000015145,176.3999999992944,200 mm,1000.0,999.4899999999992,3.462117380000109,0.1316483788664305,0.0067116587635323716,0.0067116587635323716
42638,O9-P158,40305,21768,True,100.0000000000701,220.5999999991176,250 mm,1000.0,999.6249999999998,1683.8317583085889,0.755606653122432,0.14098992182280878,0.14098992182280878
42643,O1-P565,4659,39604,True,100.00000000038,176.3999999992944,200 mm,999.4899999999981,1000.0,7.836999940000274,0.17371902349727367,0.0096510287304742,0.0096510287304742
42646,O11-P106,23961,21365,True,76.82586222555479,176.3999999992944,200 mm,999.6081881026497,1000.0,0.36310296080239945,0.05825972849330689,0.00255802814328299,0.00255802814328299
42649,O6-P59,3497,15768,True,77.0765145794191,313.1999999987472,355 mm,1000.0,999.7918934106356,3008.548240695797,0.7745392718186894,0.17720796833705296,0.17720796833705296
42652,O9-P2737,3193,14906,True,100.00000000032516,176.3999999992944,200 mm,999.4899999999983,1000.0,7.0023520000002355,0.1672835926424363,0.009176068309222962,0.009176068309222962
42654,O9-P2607,40861,4916,True,89.82195440892286,176.3999999992944,200 mm,999.5419080325145,1000.0,11.421291035803371,0.1968892712371869,0.011436218856782374,0.011436218856782374
42655,O9-P1437,12356,11472,True,92.77410137894813,176.3999999992944,200 mm,1000.0,999.5268520829674,50.752801374901026,0.31838337378259157,0.022746295756876214,0.022746295756876214
42657,O9-P407,39765,6760,True,76.40273729117497,176.3999999992944,200 mm,1000.0,999.610346039815,707.5209766495877,0.6887439270884728,0.08632918781874886,0.08632918781874886
42658,O9-P360,17939,29932,True,59.629961399046245,176.3999999992944,200 mm,999.6958871968649,1000.0,0.7839807522073133,0.07769391739969317,0.0035309745953183715,0.0035309745953183715
42659,O3-P2475,27957,39852,True,100.00000000025904,176.3999999992944,200 mm,1000.0,999.4899999999986,376.77501959183945,0.581219329311941,0.061024950972333576,0.061024950972333576
42660,O1-P504,41233,20368,True,100.00000000002191,176.3999999992944,200 mm,1000.0,999.4899999999999,49.6977594982552,0.31628871228425065,0.022522642131894574,0.022522642131894574
42663,O1-P1225,39828,17610,True,100.00000000019632,176.3999999992944,200 mm,999.489999999999,1000.0,8.717614120000142,0.18000816091497623,0.010123967254158333,0.010123967254158333
42664,O9-P538,28555,42020,True,100.00000000002892,176.3999999992944,200 mm,1000.0,999.4899999999999,97.28709316225151,0.3896127839429948,0.03100080183921873,0.03100080183921873
42665,O3-P2944,42666,15503,True,80.35913661896588,176.3999999992944,200 mm,1000.0,999.5901684032433,5.455592498365656,0.1537749007241084,0.008208710172214128,0.008208710172214128
42667,O2-P423,33199,3891,True,57.258338256611545,176.3999999992944,200 mm,1000.0,999.7079824748913,34.534496515666085,0.2818852212042332,0.018997166870451693,0.018997166870451693
42668,O9-P113,27001,27942,True,53.15913058992045,176.3999999992944,200 mm,999.7288884339914,1000.0,228.1303665452767,0.5031470040670858,0.04714184784620773,0.04714184784620773
42671,O7-P382,42672,42384,True,100.00000000030502,176.3999999992944,200 mm,1000.0,999.4899999999984,3.6856529200002193,0.13451328768987275,0.006899325989766864,0.006899325989766864
42673,O1-P2184,31331,5501,True,73.60651591062982,176.3999999992944,200 mm,1000.0,999.6246067688558,25.313238900077604,0.25520986384710387,0.016451001444513978,0.016451001444513978
42674,O4-P1438,440,38812,True,82.00197313341414,176.3999999992944,200 mm,999.5817899370196,1000.0,14.759893433840599,0.21421659842124996,0.012847992883985342,0.012847992883985342
42675,O10-P366,18492,1809,True,105.21587614221494,176.3999999992944,200 mm,999.4633990316747,1000.0,0.09530879082239474,0.03421756519975706,0.0014934550357557951,0.0014934550357557951
42676,O21-P1226,42677,38304,True,86.49977039919152,176.3999999992944,200 mm,1000.0,999.5588511709641,8.173848634687419,0.17618046881381658,0.009835095353304336,0.009835095353304336
42678,O7-P384,30225,13407,True,100.63645427843991,176.3999999992944,200 mm,999.4867540831799,1000.0,18.816385567080477,0.2318741770731155,0.014354429221825558,0.014354429221825558
42679,O4-P31,42680,33239,True,144.1004417817137,705.7999999971769,800 mm,999.8775146244856,1000.0,11618.969142850892,0.6948612146400397,0.34993717104068917,0.34993717104068917
42681,O8-P6,37074,29717,True,100.00000000028363,176.3999999992944,200 mm,999.4899999999985,1000.0,655.7847316586398,0.675480515233654,0.08262368361949235,0.08262368361949235
42682,O1-P196,73,17944,True,78.93929221005808,220.5999999991176,250 mm,1000.0,999.7039776542123,1527.441421995934,0.7402891190401327,0.1320666964698009,0.1320666964698009
42683,O19-P36,5517,32960,True,69.87030212555374,176.3999999992944,200 mm,1000.0,999.6436614591597,0.05030661753039868,0.026049000318854064,0.001169495727779507,0.001169495727779507
42684,O9-P814,23656,3841,True,70.09550684131432,176.3999999992944,200 mm,999.6425129151093,1000.0,80.18977201206724,0.36713218885398347,0.028255406650525432,0.028255406650525432
42685,O9-P3206,17864,16197,True,100.0000000002163,176.3999999992944,200 mm,1000.0,999.4899999999989,0.3755059757846423,0.0590107287739784,0.0025938178362700797,0.0025938178362700797
42687,O9-P2225,37469,8507,True,105.72243124609464,176.3999999992944,200 mm,1000.0,999.4608156006449,2.5956794253987425,0.11914793958385386,0.005914527533571302,0.005914527533571302
42688,O1-P2200,42689,8402,True,63.66918735446118,176.3999999992944,200 mm,1000.0,999.6752871444922,50.81824120054026,0.31851225785141635,0.022760091408001643,0.022760091408001643
42692,O9-P2897,5810,42693,True,100.00000000021252,176.3999999992944,200 mm,999.4899999999989,1000.0,0.14400000000045593,0.04052683393447871,0.0017571686007341544,0.0017571686007341544
42694,O1-P2301,15439,9998,True,100.00000000021907,176.3999999992944,200 mm,1000.0,999.4899999999989,71.34978309964025,0.3541001533627442,0.026724382384671733,0.026724382384671733
42695,O9-P2594,36623,15586,True,74.44374240136938,176.3999999992944,200 mm,1000.0,999.620336913753,1.7645837345289859,0.10405331392147875,0.004999671256096844,0.004999671256096844
42696,O9-P2181,24952,41600,True,98.06277200719066,176.3999999992944,200 mm,999.4998798627634,1000.0,18.455742647174954,0.23042037074588534,0.014227806546693866,0.014227806546693866
42698,O14-P78,26807,10837,True,155.7520224311616,176.3999999992944,200 mm,1000.0,999.205664685601,53.21627030869613,0.3231546659175188,0.02325967022362799,0.02325967022362799
42700,O1-P316,17250,16597,True,81.41438232836691,176.3999999992944,200 mm,999.5847866501254,1000.0,6.051545487136871,0.1592621908400677,0.008596802936509017,0.008596802936509017
42701,O3-P587,42702,20343,True,100.00000000013908,176.3999999992944,200 mm,1000.0,999.4899999999993,195.24625450670658,0.48060749621571736,0.0436019817469763,0.0436019817469763
42703,O4-P214,38276,42704,True,100.00000000040885,176.3999999992944,200 mm,1000.0,999.489999999998,53.201695422397464,0.32312691106005365,0.023256668057909168,0.023256668057909168
42705,O5-P38,41416,19839,True,100.00000000005608,176.3999999992944,200 mm,999.4899999999997,1000.0,102.20647458511348,0.3955373705464264,0.03174694781446216,0.03174694781446216
42706,O1-P1184,4623,9610,True,100.00000000009727,176.3999999992944,200 mm,1000.0,999.4899999999996,115.16666275995598,0.41019651148464054,0.0336349759670134,0.0336349759670134
42707,O20-P122,777,4763,True,79.03294758628253,176.3999999992944,200 mm,1000.0,999.59693196731,85.36085215222184,0.37427469404638103,0.029113162363644814,0.029113162363644814
42709,O3-P198,24617,40800,True,100.00000000015822,176.3999999992944,200 mm,999.4899999999992,1000.0,333.7958514300982,0.5616415185754364,0.057277196816134565,0.057277196816134565
42711,O3-P357,26686,35275,True,100.00000000045192,176.3999999992944,200 mm,999.4899999999977,1000.0,171.58109493917635,0.4625164461885915,0.0408900918932435,0.0408900918932435
42712,O12-P225,40038,40843,True,100.0000000001556,176.3999999992944,200 mm,1000.0,999.4899999999992,55.787887812272515,0.32796805161702963,0.023783137252032308,0.023783137252032308
42713,O15-P112,42269,37992,True,100.00000000003786,176.3999999992944,200 mm,1000.0,999.4899999999998,80.77336667067269,0.3679548555880837,0.02835352353348158,0.02835352353348158
42714,O9-P1133,42715,41389,True,100.00000000025922,277.99999999888803,315 mm,1000.0,999.7299999999993,2520.4904519099787,0.7386221828982195,0.1722192259817404,0.1722192259817404
42716,O4-P1502,21999,7645,True,94.18103064288192,176.3999999992944,200 mm,1000.0,999.5196767437213,5.340618982062875,0.15266872176490723,0.008131280979845393,0.008131280979845393
42717,O9-P1909,24206,29387,True,100.00000000009508,176.3999999992944,200 mm,1000.0,999.4899999999996,13.099779767388817,0.20599073578552435,0.012169582001017597,0.012169582001017597
42720,O1-P720,15075,3671,True,55.610966743640205,176.3999999992944,200 mm,999.7163840696074,1000.0,27.74599073443284,0.2628444331588571,0.017163297583004136,0.017163297583004136
42721,O14-P89,32615,42068,True,100.00000000013348,176.3999999992944,200 mm,1000.0,999.4899999999993,6.741065800000096,0.16515917430239935,0.00902127494265673,0.00902127494265673
42722,O15-P129,37378,18732,True,100.00000000020351,176.3999999992944,200 mm,999.489999999999,1000.0,53.555944894046355,0.3237999554425021,0.023329521783430018,0.023329521783430018
42723,O4-P1544,29647,3622,True,100.64237227715566,176.3999999992944,200 mm,999.4867239013865,1000.0,35.94185364957864,0.2854902048823171,0.01935368125688932,0.01935368125688932
42724,O1-P2171,40453,34520,True,93.73463740881392,176.3999999992944,200 mm,999.5219533492151,1000.0,63.287593895478956,0.3411447446982424,0.025245046591619354,0.025245046591619354
42725,O3-P1835,8995,21241,True,89.6725515220811,176.3999999992944,200 mm,999.5426699872373,1000.0,41.264074691566776,0.29827188417928413,0.02064189632466872,0.02064189632466872
42726,O4-P375,40525,42727,True,74.34302427957617,176.3999999992944,200 mm,999.6208505761741,1000.0,671.8566332331935,0.6797086683935706,0.08378073558035795,0.08378073558035795
42728,O3-P334,3331,26724,True,60.200584711194566,176.3999999992944,200 mm,999.6929770179729,1000.0,734.3462452830761,0.6952406089778335,0.08823110368059872,0.08823110368059872
42732,O12-P38,42733,42734,True,100.00000000009372,176.3999999992944,200 mm,999.4899999999996,1000.0,467.49679015659996,0.6171251496386282,0.06846617657094103,0.06846617657094103
42735,O1-P787,31118,4661,True,79.1710242126708,176.3999999992944,200 mm,1000.0,999.5962277765154,7.3296181574331225,0.16986771160193004,0.009365694171599404,0.009365694171599404
42736,O12-P418,38355,36309,True,89.04924916691411,176.3999999992944,200 mm,999.5458488292487,1000.0,80.32385246766412,0.3673215824140851,0.02827797944321762,0.02827797944321762
42737,O10-P303,5784,18720,True,78.75188998470014,176.3999999992944,200 mm,999.598365361078,1000.0,11.09133302553027,0.19499094074912252,0.011285541950163033,0.011285541950163033
42738,O8-P79,30074,30831,True,100.00000000051296,176.3999999992944,200 mm,1000.0,999.4899999999974,431.637761120995,0.6036990826909373,0.06559003271307626,0.06559003271307626
42739,O9-P1382,31810,4031,True,120.92047595049438,176.3999999992944,200 mm,999.3833055726525,1000.0,1.0647680226843559,0.08685639308665183,0.0040225053547968985,0.0040225053547968985
42740,O1-P1214,19848,18941,True,100.00000000015734,176.3999999992944,200 mm,1000.0,999.4899999999992,41.26550137081993,0.29827514713627035,0.020642230029194793,0.020642230029194793
42741,O15-P1,277734,20616,True,44.72168424987628,220.5999999991176,250 mm,999.832293684063,1000.0,1611.099514119313,0.7487919562314752,0.13681468944679903,0.13681468944679903
42743,O9-P300,28266,26844,True,100.00000000011634,176.3999999992944,200 mm,999.4899999999994,1000.0,0.07200000000008376,0.03040920247658818,0.0013399190332071009,0.0013399190332071009
42744,O3-P2442,6218,2873,True,55.885615688821865,176.3999999992944,200 mm,1000.0,999.7149833599871,31.168782506328345,0.2728160916487891,0.018113424531992914,0.018113424531992914
42746,O9-P1098,42176,41547,True,100.00000000004012,277.99999999888803,315 mm,1000.0,999.7299999999999,2524.193827427818,0.7388481557164066,0.17238941322852502,0.17238941322852502
42747,O9-P3340,28042,42748,True,86.3213952809532,176.3999999992944,200 mm,999.5597608840671,1000.0,39.22188559778139,0.2935156946785412,0.020158114575658758,0.020158114575658758
42749,O9-P664,3642,40254,True,100.00000000018682,176.3999999992944,200 mm,1000.0,999.4899999999991,7.682571918110286,0.17256577346308186,0.009565245833411394,0.009565245833411394
42750,O3-P1143,2930,18939,True,81.46360969863579,176.3999999992944,200 mm,1000.0,999.5845355905369,103.26428475615491,0.39678374437108604,0.03190514381472274,0.03190514381472274
42751,O9-P2967,21526,40276,True,100.00000000003992,176.3999999992944,200 mm,1000.0,999.4899999999998,102.7416640640876,0.3961691454808302,0.03182708228592001,0.03182708228592001
42752,O9-P3438,26370,36697,True,100.0000000003907,176.3999999992944,200 mm,999.489999999998,1000.0,4.054825779999881,0.13899152390505382,0.007196366972978165,0.007196366972978165
42753,O1-P418,42754,17258,True,100.00000000019008,176.3999999992944,200 mm,1000.0,999.489999999999,38.048478276636985,0.2907019493631908,0.019874384535978177,0.019874384535978177
42758,O9-P3634,24471,20094,True,99.999999999946,176.3999999992944,200 mm,999.4900000000002,1000.0,1.7804535308285365,0.10438334661011257,0.005019108487255838,0.005019108487255838
42759,O1-P1324,15043,19526,True,82.55769538912529,176.3999999992944,200 mm,999.5789557535155,1000.0,4.525269277184476,0.14430518189157293,0.007554640219969585,0.007554640219969585
42763,O21-P1125,26772,935,True,59.04410889871784,176.3999999992944,200 mm,1000.0,999.6988750446166,56.507303441883536,0.32928580092325327,0.023927425084751645,0.023927425084751645
42767,O3-P2228,42768,28367,True,100.00000000004025,176.3999999992944,200 mm,1000.0,999.4899999999998,17.022582240000027,0.2244359781625849,0.013711487823806935,0.013711487823806935
42770,O5-P175,39239,3826,True,73.86746221893827,176.3999999992944,200 mm,999.6232759426834,1000.0,49.9809498770943,0.316854080029261,0.022582904852282024,0.022582904852282024
42771,O9-P2423,3164,20995,True,100.00000000021016,176.3999999992944,200 mm,999.4899999999989,1000.0,21.634454184041886,0.2426044411967187,0.015303458034733392,0.015303458034733392
42772,O2-P1547,37207,1881,True,53.94933275879554,176.3999999992944,200 mm,1000.0,999.7248584029302,213.4856872615333,0.4934401527922261,0.04559465151787627,0.04559465151787627
42774,O12-P81,11627,41196,True,100.0000000001492,176.3999999992944,200 mm,999.4899999999992,1000.0,317.815678623087,0.5538395661110006,0.055837510489166915,0.055837510489166915
42777,O1-P42,31395,31521,True,100.00000000026456,882.3999999964702,1000 mm,1000.0,999.9249999999998,16814.73962370865,0.7236851391666241,0.39938193739352584,0.39938193739352584
42779,O2-P662,12114,41478,True,100.00000000017236,176.3999999992944,200 mm,1000.0,999.4899999999991,3.4621173800001244,0.13164837886643108,0.0067116587635323716,0.0067116587635323716
42780,O3-P1431,42781,42782,True,99.99999999989137,246.999999999012,280 mm,1000.0,999.6250000000005,2167.6056845683725,0.8060749975540099,0.15278703349672842,0.15278703349672842
42783,O3-P2253,10471,11533,True,79.0227618422149,176.3999999992944,200 mm,1000.0,999.5969839146047,929.0396767902691,0.7357067305630756,0.10183712506990039,0.10183712506990039
42785,O4-P309,39499,42786,True,100.73964535811776,176.3999999992944,200 mm,1000.0,999.4862278086736,2.338917513474359,0.11489422438376702,0.005651396295889493,0.005651396295889493
42787,O7-P215,182,37354,True,100.03390459421952,176.3999999992944,200 mm,1000.0,999.4898270865694,60.05465196784628,0.33561150303066434,0.024625960650704153,0.024625960650704153
42788,O3-P2659,24505,19741,True,100.0000000001584,176.3999999992944,200 mm,1000.0,999.4899999999992,44.25411873569914,0.3049394454707447,0.021328990714959785,0.021328990714959785
42789,O3-P3212,5860,10775,True,66.73050856458458,176.3999999992944,200 mm,999.6596744063206,1000.0,60.11428038101193,0.3357154911293279,0.024637525758814786,0.024637525758814786
42790,O21-P1130,42791,39059,True,100.00000000012344,176.3999999992944,200 mm,999.4899999999993,1000.0,45.51563570556962,0.3076554662386393,0.021611871009248017,0.021611871009248017
42792,O4-P1441,42793,2435,True,103.22010654565383,176.3999999992944,200 mm,1000.0,999.4735774566171,8.15620307671287,0.17605330849861858,0.009825553786496308,0.009825553786496308
42794,O9-P2959,16558,22973,True,100.0000000000946,176.3999999992944,200 mm,999.4899999999996,1000.0,21.159383221620573,0.24086800221245594,0.015148150772451035,0.015148150772451035
42795,O4-P759,6022,23624,True,100.00000000016362,176.3999999992944,200 mm,999.4899999999992,1000.0,102.73147406399877,0.3961571391956269,0.031825558380066676,0.031825558380066676
42796,O8-P298,40848,5477,True,79.05212866213665,176.3999999992944,200 mm,1000.0,999.5968341438231,43.5706963722634,0.3034447158585245,0.021174051763554098,0.021174051763554098
42797,O4-P1064,36903,41412,True,100.0000000001594,176.3999999992944,200 mm,1000.0,999.4899999999992,125.82716837736874,0.42136327714219335,0.03511420734249434,0.03511420734249434
42798,O1-P1162,42086,6234,True,100.0000000000702,176.3999999992944,200 mm,1000.0,999.4899999999997,406.17295452908974,0.593580160817147,0.06349825702662279,0.06349825702662279
42799,O3-P1802,14076,26050,True,100.00000000041211,176.3999999992944,200 mm,999.4899999999978,1000.0,26.91931372046954,0.2603056124173858,0.016924975814018313,0.016924975814018313
42800,O11-P35,2250,19416,True,100.00000000029743,176.3999999992944,200 mm,1000.0,999.4899999999985,70.72759818712463,0.35313943799004144,0.02661323250565422,0.02661323250565422
42803,O10-P395,41506,32467,True,100.00000000014832,176.3999999992944,200 mm,999.4899999999992,1000.0,61.69390531211769,0.3384434154710576,0.02494186452132336,0.02494186452132336
42804,O2-P919,19790,17851,True,70.44551698091207,176.3999999992944,200 mm,1000.0,999.6407278633974,52.48688656548362,0.32175891030334663,0.02310892530970631,0.02310892530970631
42805,O3-P3204,32956,34414,True,100.00000000004962,794.1999999968234,900 mm,1000.0,999.925,13100.286377106619,0.6815018342152396,0.3653212181776878,0.3653212181776878
42806,O3-P588,40684,42702,True,100.00000000009412,176.3999999992944,200 mm,1000.0,999.4899999999996,195.1742545067065,0.48055505474429194,0.043593958524380014,0.043593958524380014
42807,O6-P230,41022,2579,True,72.1400319210055,176.3999999992944,200 mm,1000.0,999.6320858372029,13.559359761852626,0.20833824479531268,0.012361676561544783,0.012361676561544783
42808,O16-P66,1674,36872,True,71.48374889710256,176.3999999992944,200 mm,999.6354328806248,1000.0,751.3531581195995,0.6992328766971083,0.08943130443066052,0.08943130443066052
42811,O1-P2403,42630,24954,True,100.00000000065036,176.3999999992944,200 mm,1000.0,999.4899999999967,12.98277698000047,0.20538384767060136,0.01212011715069674,0.01212011715069674
42812,O12-P488,25031,11458,True,115.56144775224033,176.3999999992944,200 mm,1000.0,999.4106366164635,51.093427611929044,0.31905293126616185,0.022818008046408163,0.022818008046408163
42813,O15-P110,37993,37476,True,100.00000000025004,176.3999999992944,200 mm,1000.0,999.4899999999988,91.37710273708362,0.38219604741968005,0.030080173106704924,0.030080173106704924
42814,O12-P17,42815,36837,True,100.00000000019674,176.3999999992944,200 mm,999.489999999999,1000.0,616.661320079186,0.6647540872885787,0.07978088392920303,0.07978088392920303
42817,O4-P143,15685,15754,True,76.07453714242179,176.3999999992944,200 mm,1000.0,999.6120198605737,132.69004130810882,0.42818448479134025,0.03603571488958822,0.03603571488958822
42819,O11-P160,28091,36980,True,73.57942084758096,176.3999999992944,200 mm,999.6247449536774,1000.0,2.8005450923100144,0.12233781716599573,0.006114566892732818,0.006114566892732818
42820,O6-P194,34914,16806,True,85.82621918860684,176.3999999992944,200 mm,999.5622862821381,1000.0,6.153659614320225,0.16016411939641875,0.008661228559733027,0.008661228559733027
42821,O16-P122,37922,19121,True,99.99999999997405,176.3999999992944,200 mm,999.4900000000001,1000.0,30.318006084890413,0.2704135267861402,0.01788244358908933,0.01788244358908933
42822,O3-P1930,37439,40933,True,111.03570290415016,176.3999999992944,200 mm,999.4337179151888,1000.0,0.16991385179616414,0.043313622226478714,0.0018772810262829285,0.0018772810262829285
42823,O22-P45,37261,37602,True,100.0000000001694,176.3999999992944,200 mm,1000.0,999.4899999999991,13.073261539999812,0.2058535226229212,0.01215839129071195,0.01215839129071195
42826,O3-P2528,6654,17112,True,78.77933269877104,176.3999999992944,200 mm,1000.0,999.5982254032363,72.11226984854184,0.35526922044356235,0.026859953139393523,0.026859953139393523
42827,O5-P345,26963,40936,True,100.0000000003389,176.3999999992944,200 mm,999.4899999999983,1000.0,18.393207740000218,0.2301662412720753,0.014205720421411674,0.014205720421411674
42828,O21-P544,39449,42829,True,99.99999999983,176.3999999992944,200 mm,999.4900000000009,1000.0,2.0955763896528503,0.1105541433373996,0.005387212682160049,0.005387212682160049
42830,O14-P130,21618,1251,True,102.99803510903976,176.3999999992944,200 mm,1000.0,999.4747100209439,35.42048226527851,0.2841666860408201,0.01922244531192281,0.01922244531192281
42831,O3-P694,14253,35244,True,99.99999999974047,176.3999999992944,200 mm,999.4900000000014,1000.0,48.752834960353475,0.3143852621945904,0.02232031365412881,0.02232031365412881
42833,O9-P1569,38539,1494,True,100.00000000010724,176.3999999992944,200 mm,999.4899999999994,1000.0,0.5608526400000772,0.06864286865628748,0.0030658626654686406,0.0030658626654686406
42834,O3-P2545,23718,36392,True,100.00000000009742,176.3999999992944,200 mm,1000.0,999.4899999999996,54.15065277935798,0.32492265017467287,0.02345129132566542,0.02345129132566542
42835,O3-P1321,26538,404,True,100.49869556797444,176.3999999992944,200 mm,1000.0,999.4874566526033,42.23225434064018,0.3004678147759432,0.020867037779253965,0.020867037779253965
42836,O21-P307,18305,21604,True,78.99182051760097,176.3999999992944,200 mm,999.5971417153602,1000.0,5.602659762074802,0.1551664313193815,0.008306497588908677,0.008306497588908677
42837,O4-P16,28238,37493,True,100.0000000000492,794.1999999968234,900 mm,1000.0,999.925,12618.611678981522,0.6751104971565501,0.3575440862383529,0.3575440862383529
42838,O21-P788,27860,29468,True,100.00000000026392,176.3999999992944,200 mm,999.4899999999986,1000.0,30.132710699999915,0.26988388973626987,0.01783170075957594,0.01783170075957594
42839,O9-P433,9012,1403,True,71.22226148652634,176.3999999992944,200 mm,1000.0,999.6367664664187,4.660502739185768,0.1457611270898234,0.007653906016891846,0.007653906016891846
42843,O1-P825,40139,1979,True,102.52649315682922,176.3999999992944,200 mm,1000.0,999.4771148849002,377.9846874610156,0.5817433984339723,0.061128065142775447,0.061128065142775447
42844,O21-P1216,34605,31992,True,103.79689290575,176.3999999992944,200 mm,1000.0,999.4706358461807,138.19046006446231,0.4334639212100765,0.03675845729183312,0.03675845729183312
42845,O9-P250,39256,38685,True,100.00000000012903,176.3999999992944,200 mm,1000.0,999.4899999999993,45.59302259101191,0.30782030569083235,0.021629095447218118,0.021629095447218118
42846,O9-P3402,42847,16518,True,100.00000000031196,176.3999999992944,200 mm,999.4899999999984,1000.0,2.068605740977514,0.1100520871004863,0.0053569330648024415,0.0053569330648024415
42848,O11-P321,34059,41119,True,100.00000000039084,176.3999999992944,200 mm,999.489999999998,1000.0,16.31426326000059,0.22134586398070238,0.013447966370087674,0.013447966370087674
42849,O3-P1748,32970,31609,True,100.79707468178832,176.3999999992944,200 mm,999.4859349191229,1000.0,47.964776828761444,0.3127773483084509,0.02215007197664788,0.02215007197664788
42850,O6-P209,37694,37926,True,100.0000000000544,176.3999999992944,200 mm,1000.0,999.4899999999997,33.006938120000115,0.2778512828549294,0.01860176179094332,0.01860176179094332
42851,O3-P238,17336,20900,True,66.84649804245018,176.3999999992944,200 mm,999.6590828599835,1000.0,90.57150135373787,0.38115797484722586,0.0299524985232103,0.0299524985232103
42852,O2-P633,7299,1568,True,104.85539893738058,176.3999999992944,200 mm,1000.0,999.4652374654194,525.3032859129136,0.6370052601381594,0.07295885152678211,0.07295885152678211
42853,O9-P2562,42854,9979,True,62.80582466670487,176.3999999992944,200 mm,1000.0,999.6796902941998,3.230456013760027,0.12854066275123316,0.006510177548727418,0.006510177548727418
42856,O10-P175,37307,17551,True,100.00000000027606,176.3999999992944,200 mm,999.4899999999986,1000.0,9.976473355234928,0.18826739826065483,0.010758210149758208,0.010758210149758208
42857,O3-P571,17368,41041,True,79.71692523442485,176.3999999992944,200 mm,1000.0,999.5934436813044,393.83768256433905,0.5884868150074578,0.06246854663038941,0.06246854663038941
42858,O9-P653,19598,5892,True,61.05770911898542,176.3999999992944,200 mm,999.6886056834932,1000.0,6.154146001441414,0.160168390361967,0.008661534065602775,0.008661534065602775
42859,O21-P939,9228,18128,True,88.89277238113812,176.3999999992944,200 mm,999.5466468608562,1000.0,8.17557159611442,0.17619287479857393,0.009836026435124315,0.009836026435124315
42860,O3-P1432,14974,42781,True,100.00000000047012,246.999999999012,280 mm,1000.0,999.6249999999982,2167.5336845683723,0.8060693888885303,0.15278362759642272,0.15278362759642272
42861,O9-P134,35705,11442,True,68.73657065051657,176.3999999992944,200 mm,1000.0,999.6494434896823,51.97750848064798,0.32077582678404865,0.02300303145038668,0.02300303145038668
42862,O3-P1569,23310,17896,True,100.70476297179654,176.3999999992944,200 mm,1000.0,999.4864057088438,20.905591969339696,0.2399290058547687,0.015064445467526522,0.015064445467526522
42864,O12-P219,36336,12817,True,100.0000000001106,176.3999999992944,200 mm,1000.0,999.4899999999994,178.85462254537228,0.4682684729798242,0.0417403339299627,0.0417403339299627
42866,O10-P43,3883,18412,True,99.9999999999864,176.3999999992944,200 mm,999.4900000000001,1000.0,39.40652847111974,0.2939529339767378,0.020202369340073474,0.020202369340073474
42867,O9-P1142,14627,8912,True,62.53702370115744,176.3999999992944,200 mm,999.6810611791241,1000.0,45.741090527765195,0.3081351400333732,0.021662011015376313,0.021662011015376313
42868,O9-P3281,18290,2970,True,56.65867661687185,176.3999999992944,200 mm,999.7110407492539,1000.0,13.00094360237026,0.20547832907808258,0.012127812627013486,0.012127812627013486
42871,O10-P122,14194,42872,True,102.46534084394042,176.3999999992944,200 mm,999.4774267616959,1000.0,7.0087713712090185,0.1673350836527954,0.009179832458742623,0.009179832458742623
42873,O3-P3273,10577,11720,True,77.9676382926915,176.3999999992944,200 mm,999.6023650447073,1000.0,9.771953867503536,0.18697736578725158,0.010658162512397377,0.010658162512397377
42874,O3-P801,6394,17900,True,99.99999999984465,176.3999999992944,200 mm,999.4900000000008,1000.0,90.31834843244062,0.3808303701230638,0.02991226554976662,0.02991226554976662
42877,O4-P152,20157,7484,True,64.71460938804074,176.3999999992944,200 mm,999.669955492121,1000.0,39.90086810030126,0.29511634918873775,0.02032033958390176,0.02032033958390176
42879,O2-P55,13257,4616,True,56.74389051865489,246.999999999012,280 mm,999.7872104105551,1000.0,2171.8103290534827,0.8064019942377936,0.15298597614718598,0.15298597614718598
42881,O3-P1666,26038,31081,True,100.00000000000986,176.3999999992944,200 mm,1000.0,999.4899999999999,23.802817000000008,0.2502031265135559,0.01599096843335675,0.01599096843335675
42883,O4-P428,36141,41176,True,96.35873748711097,176.3999999992944,200 mm,1000.0,999.5085704388157,42.009186343885126,0.29996510696059847,0.020815397340696814,0.020815397340696814
42885,O3-P2003,2766,28445,True,111.06289354163114,220.5999999991176,250 mm,1000.0,999.5835141492189,1193.1313266235816,0.6987624930975749,0.1132567854372582,0.1132567854372582
42888,O1-P543,15661,29786,True,62.15422059774182,176.3999999992944,200 mm,999.6830134749515,1000.0,87.0219044944999,0.3765016283769849,0.02938333732449684,0.02938333732449684
42889,O11-P149,37175,42585,True,100.00000000056288,176.3999999992944,200 mm,1000.0,999.4899999999972,20.151197399999973,0.23708922243511135,0.0148124864440208,0.0148124864440208
42890,O3-P2796,42891,12260,True,67.98487755385551,176.3999999992944,200 mm,1000.0,999.6532771244754,13.609413971838778,0.2085905149122942,0.012382391401895499,0.012382391401895499
42892,O14-P80,29517,26806,True,71.38877570957608,176.3999999992944,200 mm,1000.0,999.6359172438812,21.40390202443046,0.24176516306200885,0.015228309384418184,0.015228309384418184
42893,O9-P2685,34846,13059,True,87.9398085668577,176.3999999992944,200 mm,1000.0,999.551506976309,23.350133080235242,0.24865867918596302,0.015850189770052592,0.015850189770052592
42894,O21-P866,19756,14104,True,74.53036490155063,176.3999999992944,200 mm,1000.0,999.6198951390021,368.32126540091207,0.5775178198420104,0.06030092355776579,0.06030092355776579
42895,O1-P1155,17879,27500,True,100.00000000010488,176.3999999992944,200 mm,999.4899999999994,1000.0,470.0779312061735,0.6180572210624271,0.0686703541108937,0.0686703541108937
42896,O4-P205,17723,12775,True,100.00000000024887,176.3999999992944,200 mm,1000.0,999.4899999999988,82.34689819947862,0.3701515314219161,0.028616377515454997,0.028616377515454997
42897,O3-P2819,12326,33747,True,100.00000000054096,882.3999999964702,1000 mm,999.9249999999996,1000.0,15802.080973559805,0.7124036869542817,0.3854774844133692,0.3854774844133692
42901,O11-P178,42902,20204,True,100.00000000047288,176.3999999992944,200 mm,999.4899999999976,1000.0,0.07200000000034047,0.030409202476633104,0.0013399190332089791,0.0013399190332089791
42903,O12-P46,40912,41640,True,100.00000000017776,176.3999999992944,200 mm,999.4899999999991,1000.0,458.19026075550414,0.6137273905521443,0.06772694457243844,0.06772694457243844
42905,O9-P444,42906,37289,True,100.00000000007772,176.3999999992944,200 mm,1000.0,999.4899999999996,2.347431400000056,0.1150403109447536,0.00566036421382853,0.00566036421382853
42909,O4-P1460,28632,39549,True,76.84807865533287,176.3999999992944,200 mm,999.6080747988578,1000.0,50.483956247655264,0.31785261969295575,0.022689526173179597,0.022689526173179597
42910,O10-P40,329,16792,True,58.50414118297516,176.3999999992944,200 mm,1000.0,999.7016288799668,53.551964740095286,0.3237924113827502,0.023328704570497127,0.023328704570497127
42913,O9-P1767,24756,20449,True,100.00000000033766,176.3999999992944,200 mm,999.4899999999983,1000.0,2.0274152200002433,0.10927655186418864,0.005310274407964355,0.005310274407964355
42914,O7-P431,22931,37916,True,100.00000000030867,176.3999999992944,200 mm,999.4899999999984,1000.0,50.181411173031805,0.3172528897878967,0.022625460058571384,0.022625460058571384
42922,O9-P2408,37480,19339,True,100.00000000020296,176.3999999992944,200 mm,999.489999999999,1000.0,400.5653980063175,0.5912809108941268,0.06303155039890536,0.06303155039890536
42923,O20-P3,42924,36123,True,130.96447782588655,176.3999999992944,200 mm,999.332081163088,1000.0,511.5154278795126,0.6324442648271923,0.07190159737075899,0.07190159737075899
42926,O5-P144,28254,17908,True,100.00000000011556,176.3999999992944,200 mm,999.4899999999994,1000.0,72.7996511934872,0.3563154368901885,0.02698157190164629,0.02698157190164629
42927,O3-P2350,10885,191,True,100.00000000008087,176.3999999992944,200 mm,999.4899999999996,1000.0,23.802817000000058,0.2502031265135564,0.01599096843335675,0.01599096843335675
42929,O6-P359,40222,40346,True,100.00000000020157,176.3999999992944,200 mm,1000.0,999.489999999999,0.4283120784343948,0.06203299267845925,0.0027393424239494507,0.0027393424239494507
42930,O24-P36,814,13926,True,100.0000000000286,220.5999999991176,250 mm,999.6249999999999,1000.0,1138.774483723213,0.6907372604758073,0.11016848837761396,0.11016848837761396
42931,O1-P421,42932,19065,True,100.0000000002164,176.3999999992944,200 mm,1000.0,999.4899999999989,3.462117380000156,0.1316483788664274,0.006711658763532529,0.006711658763532529
42933,O3-P2783,41692,23560,True,100.00000000014263,176.3999999992944,200 mm,1000.0,999.4899999999993,79.67601050788541,0.3664043311094512,0.028168743887362978,0.028168743887362978
42934,O9-P1236,18633,42935,True,100.00000000015456,176.3999999992944,200 mm,999.4899999999992,1000.0,2.5103619464569276,0.11776809639136189,0.005828717029833791,0.005828717029833791
42936,O12-P239,41903,34478,True,100.00000000037345,176.3999999992944,200 mm,1000.0,999.4899999999981,52.86592959215194,0.3224859875565264,0.023187392807837822,0.023187392807837822
42937,O9-P3494,25188,20091,True,100.00000000022898,176.3999999992944,200 mm,999.4899999999989,1000.0,2.027415220000165,0.10927655186418926,0.005310274407964197,0.005310274407964197
42938,O3-P1925,14040,42939,True,100.00000000013776,176.3999999992944,200 mm,999.4899999999993,1000.0,6.124400355752211,0.15990675943937022,0.008642826801349299,0.008642826801349299
42940,O12-P53,42446,42941,True,100.00000000020864,176.3999999992944,200 mm,999.489999999999,1000.0,452.6898644948165,0.6116913628187381,0.06728773486068068,0.06728773486068068
42943,O3-P3029,1094,15321,True,69.50912317753084,176.3999999992944,200 mm,999.6455034717945,1000.0,458.3479922503339,0.6137854678478937,0.06773951392593763,0.06773951392593763
42944,O9-P3017,7455,20716,True,100.00000000031729,176.3999999992944,200 mm,999.4899999999984,1000.0,22.144309839298174,0.24443816948210273,0.015468193561900325,0.015468193561900325
42946,O3-P795,31134,17042,True,99.99999999996807,176.3999999992944,200 mm,1000.0,999.4900000000001,102.12248844241608,0.39543800604950036,0.03173435441152112,0.03173435441152112
42947,O9-P185,42948,4180,True,67.14569436615642,176.3999999992944,200 mm,1000.0,999.6575569587326,755.4349789495933,0.7001768582541694,0.08971878865602183,0.08971878865602183
42949,O3-P2968,4923,34169,True,100.00000000015352,176.3999999992944,200 mm,999.4899999999992,1000.0,3.2572358200001106,0.12890764773332988,0.006533856582162364,0.006533856582162364
42950,O11-P48,33994,33372,True,100.00000000016888,220.5999999991176,250 mm,1000.0,999.6249999999993,1420.7852090703725,0.7283971275025537,0.12606335626325593,0.12606335626325593
42951,O2-P1276,37228,3111,True,115.44687245452091,176.3999999992944,200 mm,999.411220950482,1000.0,101.75970126033658,0.39500809656010816,0.03167989924351758,0.03167989924351758
42954,O12-P413,42955,35949,True,100.00000000021016,176.3999999992944,200 mm,999.4899999999989,1000.0,84.86529660779601,0.3736041675142806,0.029032069186841102,0.029032069186841102
42957,O4-P963,8851,33703,True,100.00000000019222,176.3999999992944,200 mm,999.489999999999,1000.0,119.5210571180858,0.4148467881068134,0.03424660934570784,0.03424660934570784
42958,O12-P196,34222,38828,True,100.0000000001005,176.3999999992944,200 mm,1000.0,999.4899999999994,410.45410303443316,0.5953178167972242,0.06385304369074787,0.06385304369074787
42962,O4-P547,27439,31525,True,85.59178268569818,176.3999999992944,200 mm,999.563481908303,1000.0,30.968516052708896,0.2722548013925568,0.018059345186141322,0.018059345186141322
42964,O4-P424,20482,13980,True,72.8182686543815,176.3999999992944,200 mm,1000.0,999.6286268298627,53.28543069012745,0.32328629272875503,0.023273910459500512,0.023273910459500512
42965,O9-P3290,42966,2512,True,54.98780413726356,176.3999999992944,200 mm,1000.0,999.7195621989,0.03959121897882976,0.023427062351712897,0.0010698281315370658,0.0010698281315370658
42968,O1-P1506,42411,5144,True,83.54795333798177,1235.1999999950594,1400 mm,999.9373390349965,1000.0,42936.60255572834,0.9069860973466202,0.5760909740839348,0.5760909740839348
42969,O5-P66,6172,42970,True,77.11188580159623,176.3999999992944,200 mm,999.6067293824119,1000.0,89.67250469204214,0.3799915200330272,0.02980937731636649,0.02980937731636649
42972,O1-P1682,6045,7952,True,70.5483122099659,176.3999999992944,200 mm,1000.0,999.6402036077292,107.92384611085551,0.4021643123508734,0.032593013571522104,0.032593013571522104
42973,O16-P25,27763,8842,True,68.97332498450452,176.3999999992944,200 mm,999.648236042579,1000.0,870.4172305337554,0.724665168185856,0.09775596478021988,0.09775596478021988
42974,O9-P576,20610,32364,True,99.05921418816104,176.3999999992944,200 mm,999.4947980076404,1000.0,12.258672057145443,0.20153962202702505,0.01180866311911391,0.01180866311911391
42975,O9-P2400,38286,37392,True,100.0000000001912,176.3999999992944,200 mm,1000.0,999.489999999999,425.4176418471152,0.6012745977096953,0.06508311005835743,0.06508311005835743
42976,O12-P230,39722,18611,True,100.00000000025538,176.3999999992944,200 mm,1000.0,999.4899999999986,55.452414165797116,0.3273493593695515,0.023715538684104538,0.023715538684104538
42982,O4-P1536,18421,36789,True,100.0000000001682,176.3999999992944,200 mm,999.4899999999991,1000.0,36.63825541385995,0.28723675812928046,0.01952748081088834,0.01952748081088834
42983,O12-P550,38000,28282,True,100.00000000033364,176.3999999992944,200 mm,1000.0,999.4899999999983,38.76003304637204,0.2924155095945412,0.020046956609182157,0.020046956609182157
42985,O9-P2173,40568,19438,True,84.07925896699443,176.3999999992944,200 mm,1000.0,999.5711957792684,8.579709284323714,0.17905361186740273,0.010051628083697377,0.010051628083697377
42986,O21-P410,1310,33647,True,100.00000000016782,176.3999999992944,200 mm,1000.0,999.4899999999991,388.049938573503,0.5860512847227923,0.061981448575997806,0.061981448575997806
42987,O2-P1506,24856,16529,True,100.00000000017629,176.3999999992944,200 mm,999.4899999999991,1000.0,39.37403270980483,0.2938760899131096,0.02019458842572517,0.02019458842572517
42990,O9-P1391,38031,20008,True,100.0000000000387,176.3999999992944,200 mm,999.4899999999998,1000.0,4.581694180665424,0.14491629031288794,0.007596247900092251,0.007596247900092251
42992,O5-P152,15621,389,True,102.25610787084322,176.3999999992944,200 mm,999.4784938498588,1000.0,100.92191097268586,0.39401096294241644,0.03155379143202103,0.03155379143202103
42993,O8-P200,34746,14484,True,100.00000000044956,176.3999999992944,200 mm,1000.0,999.4899999999977,175.80941891547397,0.4658822579650343,0.04138627664332059,0.04138627664332059
43000,O5-P85,19776,31120,True,85.85129738781214,176.3999999992944,200 mm,1000.0,999.5621583833222,68.15459173484206,0.3490998315376528,0.026148422030009402,0.026148422030009402
43001,O3-P2938,43002,39123,True,100.00000000008473,176.3999999992944,200 mm,1000.0,999.4899999999996,12.723639040000062,0.2040258659414605,0.012009725877773368,0.012009725877773368
43003,O3-P309,42518,41180,True,100.0000000002268,246.999999999012,280 mm,1000.0,999.6249999999992,1786.3518685794882,0.7719087439258556,0.13496000507225417,0.13496000507225417
43006,O3-P3247,9236,7172,True,60.21027768685124,176.3999999992944,200 mm,1000.0,999.6929275837971,5.441085319934533,0.15363622557285733,0.008198988483504316,0.008198988483504316
43007,O12-P12,43008,38892,True,100.00000000029236,176.3999999992944,200 mm,999.4899999999985,1000.0,630.6171633630831,0.6686531513941376,0.0807995117177552,0.0807995117177552
