id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
43010,O1-P1271,9305,25717,True,100.00000000036307,176.3999999992944,200 mm,1000.0,999.4899999999982,16.60879624517927,0.22264209249587222,0.01355825163161762,0.01355825163161762
43013,O24-P353,39454,43014,True,100.00000000018744,176.3999999992944,200 mm,999.4899999999991,1000.0,145.49558663146158,0.4402378594619629,0.037698167913214904,0.037698167913214904
43016,O21-P509,11661,19967,True,99.99999999993713,176.3999999992944,200 mm,999.4900000000004,1000.0,11.392547783189137,0.196725449163709,0.011423184674952791,0.011423184674952791
43017,O3-P3143,32758,5389,True,63.283294680461545,794.1999999968234,900 mm,1000.0,999.9525375289896,13648.715340039314,0.6885072987579045,0.3741002421093135,0.3741002421093135
43018,O9-P1337,16934,39308,True,91.89195107086732,176.3999999992944,200 mm,999.5313510495386,1000.0,11.459101207518959,0.19710432928767982,0.011453338438307469,0.011453338438307469
43021,O9-P2765,43022,40047,True,100.00000000003088,176.3999999992944,200 mm,1000.0,999.4899999999999,0.8052789600000224,0.07846103438191335,0.0035713358615300467,0.0035713358615300467
43026,O9-P1255,24295,41029,True,99.99999999997821,176.3999999992944,200 mm,999.4900000000001,1000.0,29.904530373721013,0.2692284687482004,0.017768994959895326,0.017768994959895326
43031,O9-P2755,10425,4990,True,61.58260249179817,176.3999999992944,200 mm,999.6859287272919,1000.0,13.696312656947562,0.20902693005340972,0.012418259988042937,0.012418259988042937
43034,O9-P2429,40397,39715,True,77.84797481627726,176.3999999992944,200 mm,1000.0,999.602975328437,6.142868645454672,0.16006930325765265,0.008654447314738259,0.008654447314738259
43035,O9-P1380,1161,31809,True,92.02231826794998,176.3999999992944,200 mm,999.5306861768335,1000.0,3.1548225848724845,0.12749268949107348,0.006442726646863889,0.006442726646863889
43036,O3-P3355,43037,21439,True,100.00000000032422,176.3999999992944,200 mm,999.4899999999983,1000.0,20.032412313571136,0.2366352391402811,0.014772372431581268,0.014772372431581268
43045,O24-P210,40654,14107,True,100.00000000024072,176.3999999992944,200 mm,1000.0,999.4899999999988,113.85133683346989,0.40876619656170454,0.03344809505212175,0.03344809505212175
43046,O8-P164,14302,17355,True,80.11469735943939,176.3999999992944,200 mm,1000.0,999.5914150434669,4.098624882098797,0.1395037757073001,0.00723063088270967,0.00723063088270967
43047,O3-P1052,18577,41344,True,100.00000000004816,176.3999999992944,200 mm,1000.0,999.4899999999998,56.18441596525142,0.32869588074865413,0.02386277918751051,0.02386277918751051
43048,O3-P1642,24291,11219,True,66.02234246520015,176.3999999992944,200 mm,1000.0,999.6632860534274,128.04273001675867,0.42359505112804013,0.03541419461718923,0.03541419461718923
43049,O12-P432,43050,43051,True,100.0000000000696,176.3999999992944,200 mm,999.4899999999997,1000.0,78.30182671332179,0.36444048512262756,0.027935602424009158,0.027935602424009158
43052,O1-P1124,8470,28175,True,112.9858962497627,176.3999999992944,200 mm,999.4237719291262,1000.0,8.263038313414556,0.17682027796082023,0.009883157665319506,0.009883157665319506
43053,O9-P1059,37750,19666,True,100.00000000017828,176.3999999992944,200 mm,999.4899999999991,1000.0,3.990514780000129,0.13823236747512443,0.00714569588059965,0.00714569588059965
43054,O1-P156,19354,2614,True,53.35131283453522,313.1999999987472,355 mm,999.8559514553467,1000.0,3141.3079944871533,0.7821181473918405,0.1821438741685325,0.1821438741685325
43055,O3-P162,31490,30442,True,99.99999999996086,220.5999999991176,250 mm,1000.0,999.6250000000001,1159.1343936460983,0.6937898368146465,0.11132759844109234,0.11132759844109234
43056,O21-P1066,31573,35940,True,100.00000000006222,176.3999999992944,200 mm,1000.0,999.4899999999997,69.91679838595645,0.3518782004796053,0.02646766830011658,0.02646766830011658
43057,O9-P3117,17123,25721,True,100.00000000011798,176.3999999992944,200 mm,999.4899999999994,1000.0,17.951087240000085,0.22835187340519852,0.01404844938553494,0.01404844938553494
43058,O3-P98,17336,37424,True,100.00000000019548,555.7999999977768,630 mm,999.8749999999998,1000.0,6491.84395268504,0.6982847781718365,0.2532043536860341,0.2532043536860341
43060,O1-P135,43061,43062,True,100.00000000043876,882.3999999964702,1000 mm,999.9249999999997,1000.0,16063.07158851214,0.71537493065101,0.38908143326569417,0.38908143326569417
43063,O1-P1371,43064,13171,True,99.99999999976,176.3999999992944,200 mm,999.4900000000013,1000.0,4.314333519999827,0.14197259500720066,0.0073965896481247,0.0073965896481247
43065,O12-P5,35745,7416,True,93.70317291663504,176.3999999992944,200 mm,999.5221138181251,1000.0,651.3084002885599,0.6742848872723551,0.08230037064738538,0.08230037064738538
43066,O1-P115,17232,31999,True,100.0000000001456,176.3999999992944,200 mm,1000.0,999.4899999999992,180.31444447831416,0.4694014682840106,0.04190911168068323,0.04190911168068323
43068,O11-P305,39185,38405,True,100.000000000148,176.3999999992944,200 mm,999.4899999999992,1000.0,38.9904118200004,0.2929654668484898,0.020102486830569873,0.020102486830569873
43070,O21-P484,21560,18702,True,79.85012803306726,176.3999999992944,200 mm,1000.0,999.5927643470313,3.5877310121838084,0.13327354682275575,0.00681788954312041,0.00681788954312041
43071,O1-P134,35302,43061,True,99.99999999987219,882.3999999964702,1000 mm,999.9250000000001,1000.0,16063.143588512141,0.7153757440870818,0.38908242545771005,0.38908242545771005
43072,O21-P1266,38197,43073,True,100.00000000017924,176.3999999992944,200 mm,1000.0,999.4899999999991,70.47962294582992,0.35275482351944,0.026568800067302435,0.026568800067302435
43074,O9-P1182,41936,25847,True,100.00000000013894,277.99999999888803,315 mm,1000.0,999.7299999999997,2439.7146763043065,0.7335546585455055,0.16852065592917986,0.16852065592917986
43075,O9-P1456,18530,6921,True,109.76291153127892,176.3999999992944,200 mm,999.4402091511905,1000.0,14.11768016903332,0.21111584191459004,0.012590523611436668,0.012590523611436668
43076,O9-P2903,23742,37857,True,82.07591743467084,176.3999999992944,200 mm,1000.0,999.5814128210832,1.036799940552963,0.08602392311224677,0.003976999695855275,0.003976999695855275
43078,O3-P1237,24973,24763,True,100.0000000003064,176.3999999992944,200 mm,999.4899999999984,1000.0,68.69517838997425,0.349957647600131,0.0262467812584332,0.0262467812584332
43079,O9-P2332,43080,43081,True,100.00000000040608,220.5999999991176,250 mm,999.6249999999985,1000.0,1706.5031932378574,0.7576211522505881,0.14230322708601964,0.14230322708601964
43084,O9-P2665,33857,20327,True,82.8196785113439,176.3999999992944,200 mm,1000.0,999.5776196395922,168.94368874374413,0.4603851038891361,0.040577824713923266,0.040577824713923266
43085,O3-P1543,9483,42921,True,88.82717998740142,176.3999999992944,200 mm,1000.0,999.5469813820642,48.43030782374638,0.3137294761829064,0.022250806466828966,0.022250806466828966
43086,O1-P99,12000,42614,True,99.99999999984902,220.5999999991176,250 mm,1000.0,999.6250000000006,1229.444867103439,0.703907467796774,0.11531001733200308,0.11531001733200308
43087,O9-P1870,35180,36594,True,85.02964214589284,176.3999999992944,200 mm,1000.0,999.5663488250559,3.3499657823444178,0.13016247995101066,0.006615052197476951,0.006615052197476951
43090,O3-P226,43091,27937,True,100.00000000024994,176.3999999992944,200 mm,1000.0,999.4899999999988,19.48449752000018,0.23451611003816072,0.014585729005141913,0.014585729005141913
43093,O4-P1273,13963,33808,True,93.34547737159497,176.3999999992944,200 mm,1000.0,999.5239380654049,126.1101045855096,0.42164990523753987,0.035152652994449994,0.035152652994449994
43096,O21-P926,5065,32004,True,100.00000000034366,176.3999999992944,200 mm,999.4899999999983,1000.0,83.53804162835223,0.37179404420864487,0.028813743720574353,0.028813743720574353
43097,O1-P674,41406,9579,True,100.00000000015577,176.3999999992944,200 mm,1000.0,999.4899999999992,13.632464860000116,0.2087064700707666,0.012391917587858447,0.012391917587858447
43098,O2-P132,43099,28268,True,100.00000000016044,176.3999999992944,200 mm,1000.0,999.4899999999992,144.83968835971643,0.4396402031940682,0.03761469305445073,0.03761469305445073
43100,O3-P3010,4820,23800,True,100.00000000013388,176.3999999992944,200 mm,999.4899999999993,1000.0,19.2836553460677,0.23372875191469084,0.014516634962458022,0.014516634962458022
43101,O1-P1809,39074,42626,True,100.00000000009612,176.3999999992944,200 mm,999.4899999999996,1000.0,149.82463489061178,0.44413263061013963,0.038244858581004126,0.038244858581004126
43102,O1-P187,14421,38440,True,100.00000000015348,220.5999999991176,250 mm,999.6249999999994,1000.0,1665.7628729763517,0.7539637170509792,0.13994757783493428,0.13994757783493428
43103,O24-P331,25723,861,True,100.1785536933163,176.3999999992944,200 mm,999.4890893761641,1000.0,35.94328473865919,0.2854938187659462,0.019354040149575483,0.019354040149575483
43107,O12-P556,27873,2526,True,74.51965205855038,176.3999999992944,200 mm,999.6199497745014,1000.0,4.192861869482156,0.1405931705368464,0.007303694248343931,0.007303694248343931
43110,O21-P776,43111,2003,True,105.4518893957876,176.3999999992944,200 mm,1000.0,999.4621953640815,13.268930580364968,0.20686139864390146,0.012240686803723639,0.012240686803723639
43112,O21-P334,34566,27841,True,100.00000000014352,176.3999999992944,200 mm,999.4899999999992,1000.0,41.69645136920491,0.2992570844450563,0.02074276626382232,0.02074276626382232
43115,O11-P258,9890,9934,True,64.6989736499179,176.3999999992944,200 mm,1000.0,999.6700352343854,75.85067876022079,0.36087411852522694,0.027514760170255108,0.027514760170255108
43116,O2-P1527,21776,12744,True,100.00000000054942,176.3999999992944,200 mm,999.4899999999972,1000.0,27.1929343800004,0.26115200947645856,0.01700426687850736,0.01700426687850736
43117,O1-P145,37721,37718,True,99.99999999996636,882.3999999964702,1000 mm,1000.0,999.9250000000001,15783.072425768889,0.7121854996902591,0.3852144147415047,0.3852144147415047
43118,O9-P2568,2953,37447,True,99.99999999980344,176.3999999992944,200 mm,999.490000000001,1000.0,2.6162975453734116,0.1194766842012785,0.005935035950445125,0.005935035950445125
43119,O9-P931,23916,16428,True,80.71984017938351,176.3999999992944,200 mm,999.5883288150851,1000.0,1.8568151530971648,0.10594369945888955,0.005111349969026834,0.005111349969026834
43120,O3-P2688,28407,20656,True,100.00000000041052,176.3999999992944,200 mm,1000.0,999.489999999998,31.5678169400003,0.2739268365276935,0.018220653870927327,0.018220653870927327
43122,O1-P2216,40928,32724,True,100.00000000026132,176.3999999992944,200 mm,1000.0,999.4899999999986,0.07200000000018815,0.03040920247660591,0.0013399190332078837,0.0013399190332078837
43124,O23-P49,39296,37951,True,100.0000000003408,176.3999999992944,200 mm,999.4899999999983,1000.0,1.8073549548101306,0.10493820398576616,0.005051844150057973,0.005051844150057973
43125,O1-P709,23001,15843,True,100.0000000003326,176.3999999992944,200 mm,1000.0,999.4899999999983,145.6950284048985,0.4404191908218295,0.03772351630167064,0.03772351630167064
43126,O3-P1706,25514,43127,True,100.00000000027212,176.3999999992944,200 mm,1000.0,999.4899999999986,7.397905120000075,0.17039669326885287,0.009404692329546329,0.009404692329546329
43128,O1-P559,14365,36264,True,100.00000000024968,176.3999999992944,200 mm,999.4899999999988,1000.0,7.416615019999685,0.17054103238735757,0.00941534412157024,0.00941534412157024
43131,O3-P685,21069,28306,True,100.00000000058968,176.3999999992944,200 mm,999.4899999999969,1000.0,15.447166720000425,0.21743119032512878,0.013117140318052509,0.013117140318052509
43132,O4-P1420,43133,35797,True,85.69350983965974,555.7999999977768,630 mm,1000.0,999.8928831127005,6290.432957727084,0.6927130586348863,0.2486854082804062,0.2486854082804062
43134,O7-P194,36138,30247,True,78.7597307154398,176.3999999992944,200 mm,1000.0,999.5983253733513,62.514639420364766,0.339840817135487,0.02509847564377565,0.02509847564377565
43137,O21-P366,34358,16783,True,100.0000000002277,176.3999999992944,200 mm,1000.0,999.4899999999989,195.9415426834872,0.4811131536961731,0.04367939361135054,0.04367939361135054
43138,O3-P736,42549,16856,True,100.00000000023448,176.3999999992944,200 mm,999.4899999999988,1000.0,10.737971100000172,0.19291341863711575,0.011121545145371958,0.011121545145371958
43139,O21-P159,37363,11450,True,74.86095962487657,176.3999999992944,200 mm,999.6182091059131,1000.0,106.7386585561726,0.40081226305012624,0.03241940525402637,0.03241940525402637
43140,O24-P124,23509,27590,True,100.0000000005158,176.3999999992944,200 mm,1000.0,999.4899999999974,7.344615020000371,0.16998417842456898,0.009374275190654983,0.009374275190654983
43141,O12-P436,37161,37514,True,100.00000000032983,176.3999999992944,200 mm,999.4899999999983,1000.0,78.0138267133216,0.36402571675551954,0.027886490033663478,0.027886490033663478
43142,O7-P392,21627,16861,True,74.83398360351313,176.3999999992944,200 mm,999.6183466836221,1000.0,137.95042066983342,0.43323683312880773,0.036727196690525266,0.036727196690525266
43143,O12-P148,43144,26426,True,100.00000000026974,176.3999999992944,200 mm,1000.0,999.4899999999986,11.745253400000195,0.19871595077355897,0.011581952626623343,0.011581952626623343
43147,O22-P137,21941,11776,True,66.84371387521553,176.3999999992944,200 mm,1000.0,999.6590970592364,0.04812747399015518,0.025547401540996023,0.0011502634323837307,0.0011502634323837307
43148,O9-P1140,15906,5308,True,117.70231992643484,176.3999999992944,200 mm,1000.0,999.3997181683752,45.86542414659705,0.3083989421251042,0.021689609251661184,0.021689609251661184
43149,O9-P2687,17329,9144,True,67.22128607390981,176.3999999992944,200 mm,999.657171441023,1000.0,92.67907398446619,0.38385960337661035,0.03028537884433849,0.03028537884433849
43150,O3-P1734,24262,34928,True,100.00000000001596,176.3999999992944,200 mm,999.4899999999999,1000.0,60.593201280523864,0.336547997348245,0.02473020936867188,0.02473020936867188
43154,O9-P2076,30386,465,True,100.71412470067918,176.3999999992944,200 mm,1000.0,999.4863579640265,159.920818974174,0.4528978829194538,0.03949258144591666,0.03949258144591666
43155,O3-P1265,11939,3727,True,78.63320368276422,176.3999999992944,200 mm,999.5989706612179,1000.0,49.53232564482151,0.3159573600112177,0.022487358679420325,0.022487358679420325
43156,O4-P147,20231,4183,True,56.85551333412759,176.3999999992944,200 mm,1000.0,999.710036881996,105.33433639534101,0.39919579085278134,0.032212512889855736,0.032212512889855736
43157,O21-P1315,8635,685,True,63.81377548126312,176.3999999992944,200 mm,999.6745497450455,1000.0,27.93305885834651,0.263411441140809,0.01721672141023784,0.01721672141023784
43158,O8-P106,28960,2663,True,52.36569003378565,176.3999999992944,200 mm,999.7329349808277,1000.0,53.52927169227882,0.3237493908020295,0.023324044613471456,0.023324044613471456
43159,O9-P3670,23891,41322,True,99.9999999999183,176.3999999992944,200 mm,1000.0,999.4900000000005,0.18932947999994118,0.04522086104449328,0.0019607434495114116,0.0019607434495114116
43160,O5-P331,20524,1009,True,46.842694177870015,176.3999999992944,200 mm,999.7611022596928,1000.0,31.305773442665345,0.27319855632135537,0.018150315339286058,0.018150315339286058
43161,O11-P136,30722,37934,True,100.00000000021124,176.3999999992944,200 mm,1000.0,999.4899999999989,6.7824100935025635,0.16549911520837884,0.009045977665086425,0.009045977665086425
43162,O21-P130,19850,17039,True,77.15272770192217,176.3999999992944,200 mm,999.6065210887202,1000.0,176.79943593327744,0.4666614488270671,0.041501680680968926,0.041501680680968926
43163,O3-P612,26221,43164,True,102.87373250520072,176.3999999992944,200 mm,999.4753439642235,1000.0,42.58385453366581,0.30125632258129537,0.020948156028477195,0.020948156028477195
43165,O10-P369,1845,20141,True,90.44783453672669,176.3999999992944,200 mm,999.5387160438627,1000.0,0.17787185031487582,0.0441120750004687,0.0019120982024596867,0.0019120982024596867
43168,O24-P245,35334,43169,True,100.0000000000916,176.3999999992944,200 mm,999.4899999999996,1000.0,35.45031458000007,0.2842427913728436,0.019229980766209576,0.019229980766209576
43170,O3-P1933,43171,38283,True,60.99469759126116,176.3999999992944,200 mm,999.6889270422846,1000.0,31.323819733566328,0.273248850536208,0.018155168963967048,0.018155168963967048
43172,O1-P2144,24035,1342,True,100.0000000002748,176.3999999992944,200 mm,999.4899999999986,1000.0,5.484687860000198,0.15405225291230168,0.008228166446018691,0.008228166446018691
43173,O3-P1727,38722,39778,True,100.00000000005684,176.3999999992944,200 mm,999.4899999999997,1000.0,26.813649000000403,0.25997711664375905,0.01689424547800286,0.01689424547800286
43174,O3-P711,25429,41835,True,100.00000000010324,176.3999999992944,200 mm,999.4899999999994,1000.0,80.86840390525742,0.36808841326382935,0.028369469140642117,0.028369469140642117
43175,O21-P718,8213,38067,True,88.79605309946453,176.3999999992944,200 mm,999.5471401291927,1000.0,15.530619586595657,0.2178146046660624,0.013149393717157865,0.013149393717157865
43176,O4-P1058,38295,7437,True,100.00000000014204,176.3999999992944,200 mm,1000.0,999.4899999999993,196.2876254532051,0.48136433632308895,0.04371788083254222,0.04371788083254222
43177,O1-P1862,498,21672,True,100.000000000278,176.3999999992944,200 mm,999.4899999999985,1000.0,31.3653119800002,0.27336440912727017,0.018166323081129865,0.018166323081129865
43178,O3-P2668,23545,43179,True,100.00000000018424,176.3999999992944,200 mm,1000.0,999.4899999999991,21.889849720000136,0.24352677780617016,0.015386224065679048,0.015386224065679048
43180,O20-P48,30674,5674,True,57.93917867958599,176.3999999992944,200 mm,1000.0,999.7045101887342,17.82882646705906,0.22784456675208367,0.014004605391494814,0.014004605391494814
43181,O3-P1318,25567,8903,True,84.13489356781405,176.3999999992944,200 mm,999.5709120428041,1000.0,40.12114220585776,0.29563142745771237,0.020372668980058316,0.020372668980058316
43182,O9-P173,43183,39786,True,100.00000000016402,220.5999999991176,250 mm,1000.0,999.6249999999994,1539.985357148512,0.7416096791801757,0.1327757806208495,0.1327757806208495
43184,O24-P31,25679,21538,True,87.56394261690707,246.999999999012,280 mm,999.6716352151866,1000.0,1884.6417604546102,0.7815981046114305,0.13953710931520283,0.13953710931520283
43188,O3-P1462,10064,32675,True,100.00000000012888,176.3999999992944,200 mm,999.4899999999993,1000.0,1088.5237197021627,0.7612863837340456,0.1130779439170181,0.1130779439170181
43189,O1-P1738,14565,31472,True,100.00000000019428,176.3999999992944,200 mm,1000.0,999.489999999999,102.94910903218081,0.3964133750466679,0.031858089922834634,0.031858089922834634
43190,O3-P2393,43191,16296,True,76.98766920296082,176.3999999992944,200 mm,1000.0,999.6073628870649,114.88488836185608,0.4098911266434398,0.03359502634267985,0.03359502634267985
43193,O3-P1333,43194,14798,True,57.69757760176558,176.3999999992944,200 mm,1000.0,999.705742354231,5.658519855873272,0.15568830088110103,0.008343281464338543,0.008343281464338543
43195,O9-P1421,23877,40181,True,100.00000000021434,176.3999999992944,200 mm,999.4899999999989,1000.0,4.551367420000091,0.14458849169451166,0.007573919196929248,0.007573919196929248
43196,O4-P481,24605,17020,True,93.82421268742804,176.3999999992944,200 mm,999.5214965152941,1000.0,34.77670014644018,0.28251303259616883,0.019059039697085174,0.019059039697085174
43197,O2-P1237,43198,29132,True,100.00000000019024,176.3999999992944,200 mm,1000.0,999.489999999999,3.8972029400001373,0.13711562233240807,0.007071391481813341,0.007071391481813341
43199,O1-P2005,24517,29683,True,100.00000000031848,176.3999999992944,200 mm,999.4899999999984,1000.0,34.031522080504764,0.2805713335617084,0.01886797130827772,0.01886797130827772
43200,O1-P2387,14961,12581,True,100.00000000021664,176.3999999992944,200 mm,1000.0,999.4899999999989,62.092146706382216,0.33912314475732386,0.02501798359901037,0.02501798359901037
43201,O22-P47,21571,37260,True,99.9999999998883,176.3999999992944,200 mm,1000.0,999.4900000000006,3.01737629999992,0.12554282998112612,0.0063178891958393345,0.0063178891958393345
43204,O21-P515,8668,20533,True,99.99999999999203,176.3999999992944,200 mm,999.49,1000.0,47.075911535882454,0.3109407327004673,0.021956367780863767,0.021956367780863767
43205,O12-P27,34483,38877,True,100.00000000022752,176.3999999992944,200 mm,999.4899999999989,1000.0,545.9566865485623,0.6436420430453239,0.07452757552111205,0.07452757552111205
43206,O7-P335,40739,36581,True,95.5110569357316,176.3999999992944,200 mm,999.5128936096278,1000.0,0.21292913706320346,0.04737078188848675,0.0020560395653244625,0.0020560395653244625
43207,O10-P397,32468,40527,True,100.00000000023532,176.3999999992944,200 mm,999.4899999999988,1000.0,61.54990531211774,0.33819684865198546,0.02491428108281595,0.02491428108281595
43208,O4-P470,43209,36727,True,100.00000000035804,176.3999999992944,200 mm,1000.0,999.4899999999982,16.54967580000048,0.22238321663431723,0.013536196529215507,0.013536196529215507
43210,O9-P1671,24596,1235,True,85.74966825972497,176.3999999992944,200 mm,999.5626766918754,1000.0,7.290232703754588,0.1695610456402729,0.009343113944061487,0.009343113944061487
43214,O9-P3046,35860,43215,True,100.00000000005168,176.3999999992944,200 mm,999.4899999999998,1000.0,43.49727674584769,0.30328313708501065,0.021157334461714167,0.021157334461714167
43216,O4-P909,37797,6956,True,88.39724303420982,176.3999999992944,200 mm,999.5491740605255,1000.0,70.0385664164564,0.35206829378815896,0.026489581959468447,0.026489581959468447
43217,O9-P977,36474,12399,True,100.00000000021242,176.3999999992944,200 mm,1000.0,999.4899999999989,1.8381396800003669,0.10556622926396154,0.005088983387755521,0.005088983387755521
43219,O10-P173,29206,37531,True,100.00000000029353,176.3999999992944,200 mm,999.4899999999985,1000.0,6.139813960000212,0.1600424417971099,0.00865252654486436,0.00865252654486436
43220,O4-P1262,43221,838,True,101.61296228787675,176.3999999992944,200 mm,1000.0,999.4817738923318,6.134577112847271,0.1599963697359586,0.0086492324619961,0.0086492324619961
43222,O9-P2835,35370,34090,True,100.00000000021237,176.3999999992944,200 mm,1000.0,999.4899999999989,614.2503848342108,0.6640720582969415,0.07960436357488102,0.07960436357488102
43223,O8-P26,2096,9913,True,65.75769233657573,176.3999999992944,200 mm,1000.0,999.6646357690835,600.2698239420333,0.6600668200921679,0.07857741876429113,0.07857741876429113
43227,O9-P1695,23596,36851,True,100.00000000025372,176.3999999992944,200 mm,999.4899999999988,1000.0,7.582955280655205,0.17181321714052797,0.009509425283890182,0.009509425283890182
43228,O9-P489,25702,41045,True,77.28420733994241,176.3999999992944,200 mm,999.6058505425663,1000.0,7.7531786765812925,0.1730950498232041,0.009604579100836607,0.009604579100836607
43231,O1-P102,32760,43232,True,99.99999999985502,220.5999999991176,250 mm,1000.0,999.6250000000006,1208.5512200857706,0.7009678665881661,0.11412950191980462,0.11412950191980462
43234,O2-P1105,3933,13763,True,100.00000000027632,176.3999999992944,200 mm,999.4899999999986,1000.0,38.4396044325659,0.2916466734316053,0.01996944327535174,0.01996944327535174
43235,O3-P2122,43236,38290,True,76.92690040640623,176.3999999992944,200 mm,1000.0,999.6076728079273,3.4455047482926124,0.13143040301711142,0.0066974557855538465,0.0066974557855538465
43237,O9-P3592,29198,16556,True,99.99999999999024,176.3999999992944,200 mm,999.49,1000.0,12.325089042958204,0.20189878203412753,0.011837624845053222,0.011837624845053222
43238,O22-P98,4645,18980,True,100.00000000009746,176.3999999992944,200 mm,999.4899999999996,1000.0,9.186069511946938,0.18317374887326673,0.010365294664004212,0.010365294664004212
43239,O10-P172,12294,41728,True,99.99999999996749,176.3999999992944,200 mm,999.4900000000001,1000.0,3.105906979999977,0.12680562119165856,0.006398639625908757,0.006398639625908757
43242,O9-P1851,38151,22383,True,100.000000000366,176.3999999992944,200 mm,1000.0,999.4899999999982,3.050516560000054,0.12601850423967517,0.006348264217963796,0.006348264217963796
43243,O9-P2961,16559,22901,True,100.00000000005348,176.3999999992944,200 mm,999.4899999999998,1000.0,23.577180000244827,0.24943594278632628,0.01592097202201044,0.01592097202201044
43244,O9-P1333,38033,33402,True,100.00000000015896,176.3999999992944,200 mm,999.4899999999992,1000.0,1.5385579200001147,0.09911435976733113,0.00471184563094749,0.00471184563094749
43245,O9-P1679,17165,27183,True,99.33270268037673,176.3999999992944,200 mm,999.4934032163301,1000.0,0.8695597990679108,0.0806955516445896,0.0036897319471788526,0.0036897319471788526
43246,O5-P63,9419,1037,True,101.55726412861476,176.3999999992944,200 mm,999.482057952944,1000.0,111.13586361932018,0.405774156436486,0.03305904086513749,0.03305904086513749
43247,O3-P3051,30936,16541,True,100.0000000001172,176.3999999992944,200 mm,1000.0,999.4899999999994,6.031529540000085,0.15908415662767697,0.008584106983014407,0.008584106983014407
43253,O4-P518,39928,521,True,100.82764211387982,176.3999999992944,200 mm,1000.0,999.4857790252192,43.1682654301609,0.30255664427495355,0.021082245616157326,0.021082245616157326
43254,O5-P163,2890,4070,True,56.193843638412304,176.3999999992944,200 mm,999.7134113974441,1000.0,29.54108720147129,0.2681771107995131,0.017668611999518764,0.017668611999518764
43255,O20-P70,5793,5155,True,62.992107610012525,176.3999999992944,200 mm,999.678740251189,1000.0,38.21948362337092,0.2911158477158045,0.019916005824924175,0.019916005824924175
43256,O9-P779,40206,41421,True,100.00000000022855,176.3999999992944,200 mm,999.4899999999989,1000.0,570.3693821384795,0.65120143516842,0.07636055389386487,0.07636055389386487
43258,O1-P766,1115,37659,True,88.02530188041459,176.3999999992944,200 mm,1000.0,999.5510709604099,108.16465891539285,0.40243768605803526,0.03262817789699769,0.03262817789699769
43259,O8-P167,14301,17839,True,79.9578567893939,176.3999999992944,200 mm,1000.0,999.5922149303741,6.118985436888363,0.15985903662835116,0.008639416128720644,0.008639416128720644
43261,O21-P822,19307,13508,True,100.00000000036744,176.3999999992944,200 mm,999.4899999999981,1000.0,80.3961452821839,0.3674236027468324,0.02829014255569085,0.02829014255569085
43262,O9-P1237,42935,16493,True,100.00000000020069,176.3999999992944,200 mm,999.489999999999,1000.0,1.6632921064568165,0.10189722284877778,0.004873316460089868,0.004873316460089868
43263,O11-P171,37928,39881,True,100.00000000023536,176.3999999992944,200 mm,1000.0,999.4899999999988,0.2879999999998511,0.0532969561584219,0.002325281268410086,0.002325281268410086
43264,O10-P220,29286,43265,True,100.00000000015416,176.3999999992944,200 mm,999.4899999999992,1000.0,22.691497536660645,0.24637311116491337,0.01564283208516644,0.01564283208516644
43267,O3-P362,43268,8792,True,63.01017419203462,176.3999999992944,200 mm,1000.0,999.6786481116206,62.30694706059652,0.33948845934386823,0.025058940303596563,0.025058940303596563
43271,O9-P1760,4568,21779,True,100.00000000026814,176.3999999992944,200 mm,999.4899999999986,1000.0,2.2718415400001932,0.11373026148667066,0.005580118756875143,0.005580118756875143
43272,O3-P979,32505,3481,True,55.325094024260075,176.3999999992944,200 mm,999.7178420204763,1000.0,50.22350665403914,0.3173364909494236,0.02263438558672398,0.02263438558672398
43273,O3-P1918,38004,41860,True,90.00210850596817,176.3999999992944,200 mm,999.5409892466196,1000.0,21.349280383507686,0.24156538484100604,0.015210444350105566,0.015210444350105566
43274,O9-P3156,9903,24360,True,100.0000000003083,176.3999999992944,200 mm,999.4899999999984,1000.0,4.784271049785996,0.14706810696709385,0.007743417106864807,0.007743417106864807
43275,O3-P3192,15241,2780,True,100.00000000015557,176.3999999992944,200 mm,999.4899999999992,1000.0,15.142985220000112,0.21602115761775645,0.012998803706029632,0.012998803706029632
43276,O17-P17,16707,18279,True,100.00000000002908,176.3999999992944,200 mm,999.4899999999999,1000.0,69.33559081860679,0.3509675355621433,0.026362814784621113,0.026362814784621113
43277,O20-P27,4379,875,True,100.16946497465504,176.3999999992944,200 mm,999.4891357286292,1000.0,43.14176728187023,0.3024979604204218,0.02107618557639165,0.02107618557639165
43278,O12-P37,35328,42733,True,100.00000000036134,176.3999999992944,200 mm,999.4899999999982,1000.0,467.56879015660013,0.6171512093553899,0.06847187694570037,0.06847187694570037
43280,O9-P801,16012,39659,True,76.99351436309108,176.3999999992944,200 mm,999.6073330767482,1000.0,182.76248608409512,0.47128590128337466,0.04219078674074159,0.04219078674074159
43281,O9-P2091,4090,27796,True,107.53217629417534,176.3999999992944,200 mm,999.4515859008997,1000.0,81.64410193996245,0.36917424611256633,0.028499280341273407,0.028499280341273407
43282,O12-P89,4862,1961,True,64.63965304202456,176.3999999992944,200 mm,999.6703377694856,1000.0,211.70909410778557,0.4922280205008654,0.0454038951313495,0.0454038951313495
43283,O5-P208,40899,2717,True,75.21988653725364,176.3999999992944,200 mm,1000.0,999.61637857866,29.170965833069612,0.2670969041966425,0.017565735034084283,0.017565735034084283
43284,O9-P3586,37170,12063,True,100.00000000037566,176.3999999992944,200 mm,1000.0,999.4899999999981,3.810399459999866,0.13605998344474032,0.007001409835103393,0.007001409835103393
43285,O21-P43,33095,17667,True,100.0000000001946,494.1999999980232,560 mm,999.8449999999997,1000.0,4705.394848054842,0.699573842076708,0.21041666522652713,0.21041666522652713
43286,O14-P95,33977,4166,True,68.97846996894748,176.3999999992944,200 mm,999.6482098031584,1000.0,1.566615658377642,0.09975348338676043,0.00474876825310553,0.00474876825310553
43287,O9-P1031,23101,13034,True,100.00000000010394,176.3999999992944,200 mm,999.4899999999994,1000.0,1.5703132848530041,0.09983712335013997,0.004753607324163278,0.004753607324163278
43288,O21-P1070,43289,11805,True,99.99999999993827,176.3999999992944,200 mm,1000.0,999.4900000000004,6.852234759999956,0.16606995547080408,0.009087516480202278,0.009087516480202278
43290,O1-P2274,22983,6841,True,106.55795810677417,176.3999999992944,200 mm,999.4565544136555,1000.0,31.572538669836884,0.27393991963553566,0.01822191856217816,0.01822191856217816
43291,O4-P831,3338,32899,True,72.77359594318305,176.3999999992944,200 mm,1000.0,999.6288546606897,10.097402469079086,0.18902146248894336,0.010816859684498248,0.010816859684498248
43292,O11-P67,43293,43294,True,100.00000000031298,220.5999999991176,250 mm,1000.0,999.6249999999989,1391.9893978612204,0.7249780868152378,0.1244471129407785,0.1244471129407785
43295,O10-P142,39863,41241,True,99.99999999992916,176.3999999992944,200 mm,1000.0,999.4900000000004,7.014346946166759,0.16737977967574008,0.00918310034640625,0.00918310034640625
43296,O9-P1087,10933,37727,True,72.7375912462881,277.99999999888803,315 mm,1000.0,999.803608503635,2547.087813198328,0.7402327554054179,0.1734428453095106,0.1734428453095106
43297,O1-P1929,24653,20400,True,103.17554827857148,220.5999999991176,250 mm,999.6130916939553,1000.0,1682.8658385892252,0.7555196640332015,0.14093410625398328,0.14093410625398328
43298,O4-P1263,11899,12472,True,100.00000000014556,176.3999999992944,200 mm,999.4899999999992,1000.0,10.174358080000104,0.18949803088015257,0.010853990309981385,0.010853990309981385
43299,O15-P75,43300,17051,True,99.99999999999088,176.3999999992944,200 mm,1000.0,999.49,57.73509471721043,0.33150695897128085,0.024171589206087342,0.024171589206087342
43301,O12-P433,43051,34135,True,100.00000000021532,176.3999999992944,200 mm,999.4899999999989,1000.0,78.22982671332173,0.36433689766897365,0.027923332553778234,0.027923332553778234
43302,O2-P1198,20497,15432,True,100.000000000207,176.3999999992944,200 mm,1000.0,999.489999999999,1014.979442228316,0.7502800368614988,0.10785260036070726,0.10785260036070726
43303,O8-P147,39844,38602,True,100.47097596783128,176.3999999992944,200 mm,999.487598022564,1000.0,0.20325504156998017,0.04650975065333714,0.0020177203377293278,0.0020177203377293278
43304,O9-P2310,26635,1131,True,100.000000000419,176.3999999992944,200 mm,999.4899999999978,1000.0,14.673942240000304,0.2138071942930923,0.012813877509153157,0.012813877509153157
43305,O9-P2324,2135,5212,True,113.46265580654044,176.3999999992944,200 mm,1000.0,999.4213404553866,7.897393852180709,0.17416571307547168,0.00968433347894747,0.00968433347894747
43307,O3-P76,36529,33350,True,100.00000000010172,555.7999999977768,630 mm,1000.0,999.8749999999999,6832.2510615236815,0.7073342602191345,0.260770884819356,0.260770884819356
43309,O14-P67,4116,3027,True,101.24008226401212,176.3999999992944,200 mm,1000.0,999.4836755804536,60.21120579962524,0.3358843633270623,0.024656312660130665,0.024656312660130665
43310,O9-P2680,37754,34205,True,100.00000000027872,176.3999999992944,200 mm,999.4899999999985,1000.0,50.797129143549625,0.31847069064623057,0.022755641651734552,0.022755641651734552
43311,O9-P1528,24907,20727,True,100.00000000030202,176.3999999992944,200 mm,999.4899999999984,1000.0,4.0358313857822745,0.13876818057352702,0.007181446180411702,0.007181446180411702
43312,O12-P445,43313,43314,True,100.00000000007472,176.3999999992944,200 mm,999.4899999999997,1000.0,3.8816125753479636,0.13692723465586254,0.007058884352308576,0.007058884352308576
43315,O1-P638,22336,22322,True,100.00000000002451,176.3999999992944,200 mm,1000.0,999.4899999999999,14.617230040000017,0.21353613439206837,0.012791310488270974,0.012791310488270974
43317,O2-P253,13818,4310,True,56.706985627755074,176.3999999992944,200 mm,1000.0,999.7107943732984,41.96924224880598,0.29987488620777236,0.02080613570960652,0.02080613570960652
43318,O2-P222,4231,19532,True,99.99999999999342,176.3999999992944,200 mm,1000.0,999.49,867.2416502403946,0.7240404580445218,0.09753491951448483,0.09753491951448483
43319,O4-P273,26862,42289,True,99.9999999999434,176.3999999992944,200 mm,999.4900000000002,1000.0,19.325617820000232,0.2338937351790501,0.0145311016052866,0.0145311016052866
43322,O12-P312,43323,34770,True,117.49818592465282,176.3999999992944,200 mm,999.4007592517843,1000.0,61.31209139613428,0.3377887292404105,0.024868657716019017,0.024868657716019017
43327,O9-P2588,25769,32827,True,100.00000000062003,176.3999999992944,200 mm,999.4899999999968,1000.0,26.760933089404787,0.25981288587492435,0.0168788910027671,0.0168788910027671
43331,O9-P97,15883,27969,True,100.0000000002141,176.3999999992944,200 mm,999.4899999999989,1000.0,497.5840728567346,0.6277244647493885,0.07082462097706194,0.07082462097706194
43334,O3-P3062,12874,31428,True,100.00000000000784,176.3999999992944,200 mm,999.49,1000.0,157.31040811482907,0.45067243857440653,0.03917348877965401,0.03917348877965401
43335,O12-P186,38622,37731,True,100.00000000047278,176.3999999992944,200 mm,1000.0,999.4899999999976,445.94002822246364,0.6091638229145511,0.066746341564009,0.066746341564009
43336,O7-P428,22024,5744,True,65.74583197382145,176.3999999992944,200 mm,999.6646962569336,1000.0,1.1772332190211514,0.09006049835166242,0.004199216824976363,0.004199216824976363
43337,O9-P2573,25769,37616,True,100.00000000030704,176.3999999992944,200 mm,1000.0,999.4899999999984,102.36887176607463,0.3957293328951704,0.03177128472360107,0.03177128472360107
43338,O9-P3417,40891,15189,True,100.00000000016117,176.3999999992944,200 mm,1000.0,999.4899999999992,2.7606941800001152,0.12173026397376087,0.0060762878917564505,0.0060762878917564505
43339,O8-P231,31494,8677,True,56.48764719936546,176.3999999992944,200 mm,1000.0,999.7119129992832,41.161990553152926,0.2980381969452345,0.020618003454822717,0.020618003454822717
43343,O20-P41,36124,43344,True,100.00000000021394,176.3999999992944,200 mm,999.4899999999989,1000.0,0.1239898347731633,0.038137125833286246,0.0016559306191066226,0.0016559306191066226
43345,O1-P1285,16424,38382,True,100.00000000034736,176.3999999992944,200 mm,999.4899999999982,1000.0,0.1440000000000155,0.040526833934424966,0.0017571686007321196,0.0017571686007321196
43347,O4-P1395,4691,4690,True,52.71704553940858,176.3999999992944,200 mm,999.731143067749,1000.0,11.815435232788376,0.1991069925274845,0.011613245045731729,0.011613245045731729
43348,O7-P298,31588,29379,True,94.76460161236643,176.3999999992944,200 mm,1000.0,999.5167005317769,402.6644540665852,0.5921446976095676,0.06320651954993962,0.06320651954993962
43349,O1-P2010,43350,4174,True,51.626714791682026,176.3999999992944,200 mm,1000.0,999.7367037545624,13.597636094650012,0.2085312140515889,0.012377520734001262,0.012377520734001262
43351,O6-P203,16318,36777,True,96.49902907288129,176.3999999992944,200 mm,999.5078549517283,1000.0,27.444997264766947,0.26192636777547834,0.017076950428385144,0.017076950428385144
43354,O24-P159,43355,10643,True,100.00000000035422,176.3999999992944,200 mm,1000.0,999.4899999999982,11.86349758000006,0.19937384643269357,0.011634618753239434,0.011634618753239434
43356,O8-P153,39670,21370,True,100.00000000013615,176.3999999992944,200 mm,1000.0,999.4899999999993,40.6197788150638,0.29678995830143584,0.02049059557027979,0.02049059557027979
43358,O9-P1601,38205,19254,True,89.56590250632847,176.3999999992944,200 mm,999.5432138972177,1000.0,9.189022451409189,0.18319334045159769,0.010366795050003468,0.010366795050003468
43359,O9-P186,38082,42948,True,77.2368307848386,176.3999999992944,200 mm,1000.0,999.6060921629974,753.4269571858133,0.6997131528865927,0.0895773894035434,0.0895773894035434
43360,O3-P2995,43361,3691,True,112.08283549459904,176.3999999992944,200 mm,1000.0,999.4283775389775,32.02190540155611,0.27517869107208925,0.01834184199744611,0.01834184199744611
43362,O11-P68,35138,43293,True,100.00000000020096,220.5999999991176,250 mm,1000.0,999.6249999999992,1391.9173978612203,0.7249694241607978,0.12444307262306369,0.12444307262306369
43365,O12-P210,39822,34632,True,100.00000000018991,176.3999999992944,200 mm,1000.0,999.489999999999,211.59754304133187,0.4921516511403007,0.04539189464349685,0.04539189464349685
43367,O4-P260,6786,12713,True,66.58642349014181,176.3999999992944,200 mm,999.6604092402002,1000.0,16.36352894400452,0.2215638258586303,0.013466485096931411,0.013466485096931411
43368,O9-P2956,37454,43326,True,100.00000000019476,176.3999999992944,200 mm,999.489999999999,1000.0,10.30567222000014,0.19030541851478588,0.01091700924258123,0.01091700924258123
43369,O9-P3020,1109,16694,True,100.00000000049226,176.3999999992944,200 mm,1000.0,999.4899999999975,4.907938300000355,0.14835073500168414,0.007831629520119147,0.007831629520119147
43370,O3-P356,26686,12859,True,71.51216779991324,176.3999999992944,200 mm,1000.0,999.6352879442204,171.63258369999232,0.46255780786719886,0.0408961666514629,0.0408961666514629
43373,O9-P1498,38657,43374,True,100.00000000010569,176.3999999992944,200 mm,999.4899999999994,1000.0,7.240061599999999,0.16916871756234592,0.009314256408398745,0.009314256408398745
43375,O21-P809,43376,32983,True,100.00000000005303,176.3999999992944,200 mm,1000.0,999.4899999999998,9.921515800000039,0.1879225840706262,0.010731432662424269,0.010731432662424269
43377,O5-P283,8848,20457,True,100.0000000001267,176.3999999992944,200 mm,1000.0,999.4899999999993,44.46434925594255,0.3053959034230238,0.021376410439287844,0.021376410439287844
43379,O22-P11,33707,15881,True,100.00000000027792,176.3999999992944,200 mm,1000.0,999.4899999999985,121.76403938077344,0.41719325757391257,0.03455759434487504,0.03455759434487504
43380,O21-P368,37766,34357,True,100.00000000043764,176.3999999992944,200 mm,1000.0,999.4899999999977,187.3801971799572,0.47478886713942187,0.042717595987365235,0.042717595987365235
43381,O3-P3338,37097,43382,True,100.00000000034404,176.3999999992944,200 mm,999.4899999999982,1000.0,56.794803572049354,0.3298090178921682,0.02398483223744086,0.02398483223744086
43383,O3-P2104,882,18139,True,101.69724857055104,176.3999999992944,200 mm,999.4813440322902,1000.0,50.011775603601066,0.3169154815953869,0.02258945426233269,0.02258945426233269
43385,O9-P386,39281,39530,True,100.00000000025372,176.3999999992944,200 mm,999.4899999999988,1000.0,3.045289453387866,0.12594371600262627,0.006343485083240815,0.006343485083240815
43386,O9-P922,4084,28613,True,65.8891366755359,176.3999999992944,200 mm,1000.0,999.6639654029548,9.910495500856566,0.18785327934474771,0.010726053753485496,0.010726053753485496
43387,O3-P2514,43388,17804,True,100.00000000036788,176.3999999992944,200 mm,1000.0,999.4899999999981,7.344615020000265,0.1699841784245665,0.009374275190654983,0.009374275190654983
43389,O4-P752,7381,3519,True,112.78798108559,176.3999999992944,200 mm,999.4247812964635,1000.0,25.093499621378555,0.25449492527277073,0.01638496789936279,0.01638496789936279
43390,O9-P2892,39427,17634,True,100.00000000023226,176.3999999992944,200 mm,999.4899999999989,1000.0,2.316388702475092,0.11450588287812416,0.00562758077708301,0.00562758077708301
43392,O15-P95,39362,38655,True,100.00000000009734,176.3999999992944,200 mm,1000.0,999.4899999999996,113.73619843228522,0.40864041065675705,0.03343168805516531,0.03343168805516531
43396,O22-P97,4645,16458,True,77.01838439341934,176.3999999992944,200 mm,1000.0,999.6072062395936,11.800048694039159,0.19902140136111282,0.01160639290617253,0.01160639290617253
43398,O3-P2640,25712,7691,True,66.02558768260886,176.3999999992944,200 mm,999.6632695028187,1000.0,89.94879636224073,0.38035092082939514,0.029853436251026943,0.029853436251026943
43399,O9-P2637,14515,7780,True,108.57436703680494,176.3999999992944,200 mm,999.4462707281123,1000.0,0.32259986426649956,0.0556797498990366,0.0024362124223536196,0.0024362124223536196
43402,O9-P2349,21568,43403,True,100.00000000023236,220.5999999991176,250 mm,1000.0,999.6249999999991,1180.7436328938195,0.6969683333662845,0.11255468324435652,0.11255468324435652
43404,O1-P101,43232,11999,True,100.00000000041504,220.5999999991176,250 mm,1000.0,999.6249999999984,1217.6541371011913,0.7022554112336981,0.11464409571569353,0.11464409571569353
43406,O1-P1604,40198,9623,True,66.78722275454801,176.3999999992944,200 mm,1000.0,999.6593851639518,0.04808680038327457,0.025537900656533403,0.0011498998999496571,0.0011498998999496571
43407,O1-P1877,36741,12615,True,100.00000000009844,176.3999999992944,200 mm,1000.0,999.4899999999996,82.01494252736691,0.3696906886141773,0.02856112881773722,0.02856112881773722
43410,O9-P1516,43411,42476,True,100.00000000002493,176.3999999992944,200 mm,1000.0,999.4899999999999,51.736586153888226,0.32030842878642724,0.022952766683428036,0.022952766683428036
43412,O3-P1909,12707,4072,True,54.72452202525556,176.3999999992944,200 mm,999.7209049376712,1000.0,3.825188608324333,0.13624100892301286,0.007013392836619503,0.007013392836619503
43413,O4-P349,36957,30344,True,100.00000000052282,176.3999999992944,200 mm,999.4899999999973,1000.0,26.40696554423774,0.25870412637536555,0.016775387935036346,0.016775387935036346
43414,O6-P126,25038,22219,True,100.00000000015024,176.3999999992944,200 mm,999.4899999999992,1000.0,22.075979795915725,0.24419416732542495,0.015446230203120696,0.015446230203120696
43415,O9-P2018,12161,11110,True,92.10345573209814,176.3999999992944,200 mm,1000.0,999.5302723757663,797.3409150560101,0.7095612833615275,0.09265937220926419,0.09265937220926419
43416,O16-P28,36130,21832,True,100.00000000007236,176.3999999992944,200 mm,999.4899999999997,1000.0,865.9641668295073,0.723788359387329,0.09744599181500078,0.09744599181500078
43417,O4-P213,42704,6785,True,66.3938336045265,176.3999999992944,200 mm,1000.0,999.6613914486169,53.24949898259272,0.3232179225222322,0.0232665132088147,0.0232665132088147
43419,O12-P54,42941,21315,True,100.00000000027592,176.3999999992944,200 mm,999.4899999999986,1000.0,449.8934990179513,0.6106481557664917,0.06706376983026474,0.06706376983026474
43420,O4-P308,42786,38885,True,100.37355873952684,176.3999999992944,200 mm,1000.0,999.4880948504284,10.493071075766817,0.19144522642258935,0.01100621722411925,0.01100621722411925
43421,O9-P1888,24421,36629,True,100.0000000000289,176.3999999992944,200 mm,1000.0,999.4899999999999,0.8470698400000208,0.07992697755429538,0.0036488700523181292,0.0036488700523181292
43423,O21-P691,38949,17529,True,100.00000000026763,176.3999999992944,200 mm,999.4899999999986,1000.0,30.150824852072862,0.2699357685003847,0.01783666828951705,0.01783666828951705
43426,O3-P1928,41511,37438,True,100.00000000027444,176.3999999992944,200 mm,999.4899999999986,1000.0,0.2914227557521341,0.053540979498848826,0.002336571883109625,0.002336571883109625
43427,O3-P515,34493,4910,True,81.96983861906409,176.3999999992944,200 mm,1000.0,999.5819538230428,42.318199708829226,0.30066099261812446,0.02088689761382205,0.02088689761382205
43428,O4-P873,13304,38102,True,81.30473572841862,176.3999999992944,200 mm,999.5853458477851,1000.0,15.993052820795766,0.21991323677406657,0.013326505657509093,0.013326505657509093
43429,O9-P2307,30529,43430,True,71.0121869715209,176.3999999992944,200 mm,999.6378378464452,1000.0,47.58033240237301,0.3119860275531652,0.02206651475517234,0.02206651475517234
43431,O3-P2766,22610,40002,True,100.000000000259,176.3999999992944,200 mm,1000.0,999.4899999999986,28.670541160000187,0.26562074511376693,0.017425574651611687,0.017425574651611687
43432,O7-P95,16195,6459,True,63.30836104044671,176.3999999992944,200 mm,999.6771273586937,1000.0,141.90532188742574,0.43694129507759366,0.03723910265548054,0.03723910265548054
43433,O4-P998,1638,9507,True,84.91140154285705,176.3999999992944,200 mm,999.5669518521314,1000.0,0.06113620911085707,0.028352424817026343,0.0012588065008996296,0.0012588065008996296
43434,O3-P2570,25540,17789,True,100.00000000017698,176.3999999992944,200 mm,1000.0,999.4899999999991,137.96207380275968,0.43324786433773843,0.03672871486948107,0.03672871486948107
43435,O10-P352,23430,39097,True,100.00000000045432,176.3999999992944,200 mm,999.4899999999977,1000.0,3.0051205000003267,0.1253660024111284,0.006306610643389187,0.006306610643389187
43436,O23-P77,43437,34702,True,70.76311932764321,176.3999999992944,200 mm,1000.0,999.639108091429,0.19494944591605753,0.045748398433375706,0.0019840081121032566,0.0019840081121032566
43438,O9-P1949,2099,539,True,57.033409018389435,176.3999999992944,200 mm,999.7091296140062,1000.0,0.041064054493240396,0.02381264796776153,0.0010843510993379481,0.0010843510993379481
43439,O4-P1126,12049,34554,True,100.0000000001874,176.3999999992944,200 mm,1000.0,999.4899999999991,110.55093546638342,0.40512258310601323,0.032974652433171006,0.032974652433171006
43440,O9-P3499,25849,4004,True,56.91030291873952,176.3999999992944,200 mm,999.7097574551144,1000.0,21.689567362823116,0.24280412856587053,0.015321360993118763,0.015321360993118763
43441,O1-P1645,38352,9317,True,100.0000000002491,176.3999999992944,200 mm,1000.0,999.4899999999988,19.628954200000397,0.2350788724262867,0.014635197770341814,0.014635197770341814
43442,O3-P958,13112,37538,True,100.00000000017091,176.3999999992944,200 mm,1000.0,999.4899999999991,64.10559234681767,0.342512125911319,0.025399203076634062,0.025399203076634062
43443,O7-P445,19595,6138,True,84.57772618438177,176.3999999992944,200 mm,999.5686535964596,1000.0,45.58045574647839,0.30779355114568047,0.02162629936958269,0.02162629936958269
43446,O8-P193,39737,39537,True,100.00000000026296,176.3999999992944,200 mm,1000.0,999.4899999999986,1.8345075490451959,0.10549251014939245,0.00508461912391712,0.00508461912391712
43450,O3-P2203,8736,8195,True,62.55564186378116,176.3999999992944,200 mm,999.6809662264947,1000.0,35.46958966740653,0.2842919397339161,0.019234847823960597,0.019234847823960597
43451,O3-P2366,40022,9681,True,74.97515648759635,176.3999999992944,200 mm,1000.0,999.6176267019133,761.7706719832314,0.7016313631648019,0.09016460313102684,0.09016460313102684
43452,O3-P2609,43453,35109,True,74.12500326424492,176.3999999992944,200 mm,1000.0,999.6219624833524,6.833604762350256,0.16591804788682235,0.009076455495935606,0.009076455495935606
43454,O12-P365,671,37786,True,99.99999999968048,176.3999999992944,200 mm,999.4900000000016,1000.0,7.38691997327896,0.17031182845200468,0.009398431696729237,0.009398431696729237
43455,O1-P1315,492,15042,True,100.00000000020046,176.3999999992944,200 mm,999.489999999999,1000.0,18.200729939518038,0.22938019071963753,0.014137495752056636,0.014137495752056636
43456,O3-P625,36560,36271,True,100.00000000006948,176.3999999992944,200 mm,999.4899999999997,1000.0,37.40180156941416,0.28912457609219666,0.019716128314630092,0.019716128314630092
