id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
43457,O2-P7,5129,13942,True,77.03193364680321,1235.1999999950594,1400 mm,999.9422260497649,1000.0,39582.18021320786,0.888811709056138,0.5496919143941504,0.5496919143941504
43458,O9-P3608,35847,16734,True,100.00000000016443,176.3999999992944,200 mm,999.4899999999992,1000.0,0.387442297860007,0.05971783227518858,0.002627651169488489,0.002627651169488489
43459,O1-P1173,9736,22845,True,108.93656625289272,176.3999999992944,200 mm,999.4444235121102,1000.0,62.76449019241595,0.34026357415127034,0.025145950478178893,0.025145950478178893
43461,O10-P315,24693,19311,True,99.99999999993408,176.3999999992944,200 mm,999.4900000000004,1000.0,0.5397855416343957,0.06766881815603773,0.003017041309438043,0.003017041309438043
43462,O9-P2241,36822,18948,True,104.7622463402394,176.3999999992944,200 mm,999.4657125436648,1000.0,13.50088473180108,0.20804270162189073,0.012337426136535065,0.012337426136535065
43464,O12-P554,18768,6331,True,100.00000000038054,176.3999999992944,200 mm,1000.0,999.4899999999981,12.489618500000274,0.2027826700515601,0.011909019458083992,0.011909019458083992
43467,O2-P333,14057,3435,True,62.2373734053793,176.3999999992944,200 mm,1000.0,999.6825893956326,12.148328727909274,0.20093988383451464,0.011760364701115173,0.011760364701115173
43468,O18-P17,27603,24614,True,99.99999999994844,176.3999999992944,200 mm,999.4900000000002,1000.0,15.2199900600001,0.2163799902152439,0.01302887724915926,0.01302887724915926
43469,O11-P210,25357,40639,True,100.00000000015538,176.3999999992944,200 mm,999.4899999999992,1000.0,14.091675112096922,0.21098820542436597,0.012579970554879126,0.012579970554879126
43470,O3-P2186,24375,38636,True,100.0000000002692,176.3999999992944,200 mm,999.4899999999986,1000.0,699.3965421507272,0.6867265296678536,0.08575077687559834,0.08575077687559834
43471,O3-P3119,16656,7685,True,59.06292842066584,176.3999999992944,200 mm,999.6987790650546,1000.0,46.175033746731664,0.3090536187464238,0.021758170753960818,0.021758170753960818
43473,O1-P1065,32226,9666,True,74.08194074076094,176.3999999992944,200 mm,1000.0,999.6221821022222,736.1297643542241,0.6956638089835774,0.08835715935787979,0.08835715935787979
43476,O3-P255,34203,33672,True,100.00000000024092,313.1999999987472,355 mm,999.7299999999993,1000.0,3007.0582495621466,0.7744517287641056,0.17715261661640694,0.17715261661640694
43477,O9-P2438,24098,20954,True,100.00000000000088,176.3999999992944,200 mm,999.49,1000.0,10.90346983064513,0.19389232406745263,0.011198701036975834,0.011198701036975834
43478,O3-P3126,6215,7301,True,76.10763044205164,176.3999999992944,200 mm,999.6118510847456,1000.0,84.10676750988223,0.37257223876383483,0.028907499155727316,0.028907499155727316
43480,O12-P523,24650,15712,True,100.00000000015751,176.3999999992944,200 mm,999.4899999999992,1000.0,6.280806920000114,0.16127267527040798,0.008740659438714026,0.008740659438714026
43486,O15-P8,13657,17867,True,100.00000000034736,176.3999999992944,200 mm,1000.0,999.4899999999982,934.9164118667273,0.7367633770536604,0.10224672727779671,0.10224672727779671
43488,O3-P3324,25267,29955,True,100.00000000019152,176.3999999992944,200 mm,1000.0,999.489999999999,33.44413120144829,0.2790192212925329,0.018715859972876076,0.018715859972876076
43490,O3-P2161,43491,43492,True,100.00000000005876,176.3999999992944,200 mm,1000.0,999.4899999999997,7.344615020000043,0.16998417842456578,0.009374275190654825,0.009374275190654825
43494,O9-P1777,22967,19586,True,100.00000000030737,176.3999999992944,200 mm,999.4899999999984,1000.0,2.0274152200002216,0.10927655186418747,0.005310274407964355,0.005310274407964355
43495,O3-P854,16654,37181,True,100.00000000020444,176.3999999992944,200 mm,1000.0,999.489999999999,783.7322734978441,0.7065740298830929,0.09170640704410352,0.09170640704410352
43496,O4-P1523,22248,20487,True,86.36318618807681,176.3999999992944,200 mm,1000.0,999.5595477504409,8.144066094055416,0.1759657331446239,0.009818984566712706,0.009818984566712706
43497,O16-P75,2026,2846,True,56.144743146551406,176.3999999992944,200 mm,999.7136618099526,1000.0,33.925932984292594,0.280293747512278,0.018840726637120313,0.018840726637120313
43501,O21-P608,10041,3145,True,58.0565079545394,176.3999999992944,200 mm,999.7039118094318,1000.0,33.42743138967914,0.27897480984541695,0.018711515632869293,0.018711515632869293
43502,O24-P19,24585,38428,True,80.24167310526717,313.1999999987472,355 mm,999.7833474826158,1000.0,3365.17072130113,0.793933409491564,0.1905080355684136,0.1905080355684136
43503,O16-P113,28673,12527,True,60.758095860979054,176.3999999992944,200 mm,999.690133711109,1000.0,6.623376842469698,0.16418347151182072,0.008950514056943215,0.008950514056943215
43507,O15-P31,6943,1539,True,103.97168659841488,176.3999999992944,200 mm,999.4697443983481,1000.0,769.5646244381022,0.7034029433952391,0.09071237656263617,0.09071237656263617
43508,O21-P828,5316,17546,True,100.000000000382,176.3999999992944,200 mm,1000.0,999.4899999999981,18.51917142984633,0.23067751072937054,0.014250168811517699,0.014250168811517699
43509,O3-P1236,43510,20678,True,100.00000000030532,176.3999999992944,200 mm,1000.0,999.4899999999984,13.39587200000022,0.20750967596533892,0.012293737738527032,0.012293737738527032
43512,O3-P2380,398,2510,True,106.07496762490112,176.3999999992944,200 mm,1000.0,999.459017665113,216.50416334739222,0.49548193098737203,0.04591718864641734,0.04591718864641734
43516,O1-P1696,39492,40919,True,100.00000000026934,176.3999999992944,200 mm,1000.0,999.4899999999986,202.19366113612006,0.4855995720226593,0.044370167910381654,0.044370167910381654
43517,O2-P932,18308,31178,True,100.00000000023316,176.3999999992944,200 mm,1000.0,999.4899999999988,464.2776051396699,0.6159564586120084,0.06821101692443227,0.06821101692443227
43518,O3-P1668,6446,516,True,100.85543191618292,176.3999999992944,200 mm,1000.0,999.4856372972274,69.41251385693427,0.3510883807352037,0.026376716800038242,0.026376716800038242
43519,O9-P3163,3776,36948,True,100.00000000019824,176.3999999992944,200 mm,999.489999999999,1000.0,15.679392539787878,0.21849453100685978,0.01320666951256914,0.01320666951256914
43520,O9-P2421,23567,3163,True,57.55312186917075,176.3999999992944,200 mm,999.7064790784673,1000.0,26.437215256941798,0.25879929206966884,0.01678426085493486,0.01678426085493486
43521,O12-P1,277570,6896,True,53.868950362430944,220.5999999991176,250 mm,999.7979914361409,1000.0,1368.044885666138,0.7220655578875337,0.12310353287596462,0.12310353287596462
43522,O1-P1621,17187,15752,True,80.69993842751965,176.3999999992944,200 mm,999.5884303140197,1000.0,3.940601595667814,0.13763729465150037,0.0071060670060638315,0.0071060670060638315
43523,O7-P196,42147,36137,True,100.00000000004492,176.3999999992944,200 mm,1000.0,999.4899999999998,62.38593241424983,0.33962256123111256,0.025073983218337648,0.025073983218337648
43524,O10-P351,42235,15647,True,100.0000000003412,176.3999999992944,200 mm,999.4899999999983,1000.0,2.027415220000246,0.10927655186418878,0.005310274407964355,0.005310274407964355
43525,O12-P455,28882,25439,True,100.00000000004712,176.3999999992944,200 mm,999.4899999999998,1000.0,20.63772842997232,0.23892913058885512,0.014975528061669364,0.014975528061669364
43529,O15-P38,24669,14452,True,100.00000000046091,176.3999999992944,200 mm,999.4899999999976,1000.0,634.6523717086037,0.6697652374861169,0.0810930633116886,0.0810930633116886
43530,O3-P1852,43531,10854,True,64.52693001473239,176.3999999992944,200 mm,1000.0,999.6709126569249,3.791109569610607,0.1358231329240157,0.0069857425898525475,0.0069857425898525475
43532,O3-P2256,27120,37194,True,73.29587722109953,176.3999999992944,200 mm,1000.0,999.6261910261724,863.3411681150178,0.7232693154284926,0.0972633907384639,0.0972633907384639
43533,O7-P275,29007,7940,True,75.11755619895312,176.3999999992944,200 mm,1000.0,999.6169004633854,85.27265907441456,0.37415557074092665,0.029098747000078584,0.029098747000078584
43537,O1-P2667,14144,26657,True,83.57012729164104,176.3999999992944,200 mm,1000.0,999.5737923508126,203.60909380787922,0.48660049606618716,0.044525253700391544,0.044525253700391544
43538,O12-P116,43539,21891,True,142.14533401338252,176.3999999992944,200 mm,1000.0,999.2750587965318,213.1507180804945,0.49321220491519535,0.045558737783500294,0.045558737783500294
43540,O21-P171,20933,7025,True,84.47754310114456,176.3999999992944,200 mm,999.5691645301841,1000.0,66.17671427303425,0.3459184575037288,0.02578525062081868,0.02578525062081868
43541,O2-P1517,11741,2188,True,63.9714228606244,176.3999999992944,200 mm,999.6737457434108,1000.0,116.25981527491356,0.4113760442148072,0.033789529120533755,0.033789529120533755
43542,O11-P284,15325,37676,True,100.00000000020589,176.3999999992944,200 mm,1000.0,999.489999999999,5.028013388370073,0.14957476447361331,0.007916152479753464,0.007916152479753464
43544,O9-P2492,8563,43545,True,102.01232534153634,176.3999999992944,200 mm,1000.0,999.4797371407582,4.9612691146537555,0.14889692569334315,0.007869304562681357,0.007869304562681357
43546,O9-P2234,23286,19359,True,71.14333571474955,176.3999999992944,200 mm,999.6371689878548,1000.0,2.5503545760475816,0.1184188667281512,0.005869133220300165,0.005869133220300165
43548,O23-P7,43549,35040,True,100.000000000319,176.3999999992944,200 mm,999.4899999999984,1000.0,25.810872603013095,0.2568127755005889,0.016599466414110295,0.016599466414110295
43551,O3-P613,43164,27017,True,101.04326417985922,176.3999999992944,200 mm,999.4846793526827,1000.0,35.11993084051219,0.2833973753829883,0.019146347869117966,0.019146347869117966
43552,O9-P3516,19332,26973,True,100.00000000028608,176.3999999992944,200 mm,1000.0,999.4899999999985,2.5657062773818065,0.1186668015609356,0.005884556757020995,0.005884556757020995
43553,O1-P657,24063,1492,True,104.89363009528547,176.3999999992944,200 mm,1000.0,999.465042486514,93.99375574455271,0.38552206213719326,0.030491191809094494,0.030491191809094494
43554,O14-P119,18647,29020,True,96.15688303194649,176.3999999992944,200 mm,1000.0,999.5095998965371,79.18867331205418,0.3657107311726292,0.02808628789112126,0.02808628789112126
43556,O9-P462,18329,43557,True,100.000000000319,176.3999999992944,200 mm,999.4899999999984,1000.0,84.25707151893732,0.37277725745661655,0.028932225870467388,0.028932225870467388
43558,O4-P12,43559,4364,True,79.98225975730149,794.1999999968234,900 mm,1000.0,999.940013305182,12632.437696267421,0.6752971861280541,0.35776826342566276,0.35776826342566276
43560,O19-P74,27157,9956,True,65.20530780691657,176.3999999992944,200 mm,999.6674529301847,1000.0,7.256593465309777,0.16929820283778427,0.009323776909371667,0.009323776909371667
43561,O3-P2336,17624,26612,True,100.0000000003758,176.3999999992944,200 mm,1000.0,999.4899999999981,197.7426274224982,0.4824166725063674,0.04387936479844558,0.04387936479844558
43564,O1-P834,15980,37780,True,100.00000000013748,176.3999999992944,200 mm,1000.0,999.4899999999993,88.22714703325812,0.3780980327616271,0.029577822435053438,0.029577822435053438
43565,O3-P1579,38839,32952,True,100.00000000022628,176.3999999992944,200 mm,1000.0,999.4899999999989,566.9591195191222,0.6501633125757442,0.07610580422297786,0.07610580422297786
43566,O3-P1714,36652,38619,True,102.54036045560126,176.3999999992944,200 mm,999.4770441616764,1000.0,94.30305144482183,0.3859106900439468,0.030539411406371057,0.030539411406371057
43568,O3-P78,19264,36528,True,100.00000000017997,555.7999999977768,630 mm,1000.0,999.8749999999998,6832.107061523681,0.7073305258136574,0.2607677012862302,0.2607677012862302
43569,O3-P2083,10457,7566,True,63.69873279505125,176.3999999992944,200 mm,1000.0,999.6751364627453,20.386562707612438,0.2379831878835719,0.014891610677126682,0.014891610677126682
43571,O21-P87,40320,39557,True,100.00000000025923,220.5999999991176,250 mm,999.624999999999,1000.0,1267.382941813623,0.7091054995111079,0.11744857789939366,0.11744857789939366
43572,O9-P1928,24367,20573,True,100.00000000033518,176.3999999992944,200 mm,999.4899999999983,1000.0,5.1372550828856705,0.15067080770087946,0.007992119686072382,0.007992119686072382
43576,O9-P447,43577,35585,True,100.00000000054268,176.3999999992944,200 mm,1000.0,999.4899999999973,10.53298236000039,0.19168612727748907,0.011025107892373518,0.011025107892373518
43581,O9-P1281,43582,17566,True,86.58783877134806,176.3999999992944,200 mm,999.5584020222661,1000.0,1.6631417839153708,0.10189395687454877,0.004873125889421799,0.004873125889421799
43586,O4-P716,37912,42356,True,100.0000000001038,176.3999999992944,200 mm,999.4899999999994,1000.0,9.900525500000247,0.18779053314445343,0.010721184773885985,0.010721184773885985
43587,O3-P1827,43588,16374,True,77.6038766871335,176.3999999992944,200 mm,1000.0,999.6042202288957,13.37928079121474,0.20742519288832614,0.012286818961041493,0.012286818961041493
43589,O3-P203,6580,29072,True,99.99999999999856,176.3999999992944,200 mm,999.49,1000.0,130.67083702169427,0.4262053937917322,0.035766931738110366,0.035766931738110366
43590,O3-P2039,43591,43592,True,91.68120374405001,176.3999999992944,200 mm,1000.0,999.5324258609054,20.527215755242032,0.23851392830274784,0.01493866983217717,0.01493866983217717
43593,O1-P334,38802,12553,True,70.63586931346596,176.3999999992944,200 mm,999.6397570665014,1000.0,35.045010092500945,0.2832048698309733,0.01912732716721082,0.01912732716721082
43596,O3-P2834,10692,40873,True,100.00000000019084,882.3999999964702,1000 mm,999.9249999999998,1000.0,15529.646177128834,0.7092530235754085,0.38169928285963833,0.38169928285963833
43597,O9-P2210,43598,39946,True,100.00000000023611,176.3999999992944,200 mm,1000.0,999.4899999999988,65.54811381474072,0.3448929003246591,0.025668717446574143,0.025668717446574143
43599,O1-P1762,43600,21985,True,100.00000000053994,176.3999999992944,200 mm,1000.0,999.4899999999973,0.07200000000038875,0.030409202476642715,0.001339919033209292,0.001339919033209292
43601,O9-P1079,31067,30414,True,76.1217182791786,176.3999999992944,200 mm,999.6117792367762,1000.0,1.0211426074959702,0.08555116314746794,0.003951231900574228,0.003951231900574228
43602,O1-P2337,19463,4025,True,67.01533756010018,176.3999999992944,200 mm,1000.0,999.6582217784435,118.57870259459409,0.41385119235603907,0.03411514018875281,0.03411514018875281
43603,O10-P160,38761,12293,True,67.63254184125873,176.3999999992944,200 mm,999.6550740366096,1000.0,70.56214602059534,0.35288292769927415,0.026583595096715165,0.026583595096715165
43604,O9-P991,23299,43605,True,100.00000000040173,176.3999999992944,200 mm,1000.0,999.489999999998,0.4595349200002892,0.06370291576062807,0.0028207715754245116,0.0028207715754245116
43606,O3-P2223,29460,25435,True,100.00000000016551,176.3999999992944,200 mm,999.4899999999991,1000.0,0.13392458988949085,0.039353201260708584,0.0017072442312964099,0.0017072442312964099
43607,O2-P1191,7167,15610,True,100.00000000064368,246.999999999012,280 mm,1000.0,999.6249999999976,2113.9125544644553,0.8018062176052362,0.15025388229930833,0.15025388229930833
43608,O1-P2201,38335,42689,True,100.000000000342,176.3999999992944,200 mm,1000.0,999.4899999999983,37.420762960000246,0.28917110389085565,0.019720788170532574,0.019720788170532574
43609,O21-P96,8795,37351,True,100.00000000022978,220.5999999991176,250 mm,999.6249999999991,1000.0,1208.1788001972818,0.7009149644347584,0.11410843955290197,0.11410843955290197
43610,O3-P2574,40668,39165,True,100.00000000024922,176.3999999992944,200 mm,1000.0,999.4899999999988,63.51066260897564,0.3415188971298391,0.025287181851547456,0.025287181851547456
43611,O12-P88,43612,4862,True,97.07652984105697,176.3999999992944,200 mm,999.5049096978106,1000.0,217.48268491248035,0.49613912752530753,0.04602133169121292,0.04602133169121292
43620,O9-P912,38221,17345,True,100.00000000014938,176.3999999992944,200 mm,1000.0,999.4899999999992,0.5942105600216243,0.07013565094897997,0.003141152318592589,0.003141152318592589
43621,O9-P957,43622,14550,True,100.00000000007137,176.3999999992944,200 mm,1000.0,999.4899999999997,0.4595349200000514,0.0637029157606162,0.0028207715754238858,0.0028207715754238858
43624,O8-P295,43625,36189,True,102.05475621587664,176.3999999992944,200 mm,1000.0,999.4795207432991,7.092404044475432,0.16800292538575498,0.0092287065040062,0.0092287065040062
43627,O9-P3679,23726,19026,True,100.0000000001714,176.3999999992944,200 mm,1000.0,999.4899999999991,0.1306647400001234,0.03896097167086526,0.0016906472795411296,0.0016906472795411296
43628,O1-P1006,3572,21136,True,100.00000000037213,1235.1999999950594,1400 mm,1000.0,999.9249999999997,46530.11892322483,0.9249667390725775,0.6039016333758176,0.6039016333758176
43630,O17-P85,18280,1028,True,101.5688182504758,176.3999999992944,200 mm,999.4819990269226,1000.0,16.311144113098713,0.22133204856189947,0.013446792920509112,0.013446792920509112
43632,O9-P415,41101,38056,True,100.00000000031804,176.3999999992944,200 mm,1000.0,999.4899999999984,648.6954456330463,0.6735832789599141,0.08211142379903505,0.08211142379903505
43633,O4-P324,25969,41945,True,102.95886698979564,176.3999999992944,200 mm,999.4749097783521,1000.0,47.49055767431288,0.3118005765016985,0.02204695410121644,0.02204695410121644
43635,O10-P186,23565,18073,True,100.00000000002537,176.3999999992944,200 mm,999.4899999999999,1000.0,3.8643825600000183,0.13671842228968162,0.007045030514908181,0.007045030514908181
43636,O10-P5,36175,7511,True,94.95849220616361,176.3999999992944,200 mm,999.5157116897485,1000.0,149.9779300715539,0.4442689907918608,0.038264084222407915,0.038264084222407915
43637,O15-P145,25209,38514,True,100.00000000020351,176.3999999992944,200 mm,999.489999999999,1000.0,34.0902288610244,0.28072540291516174,0.01888310060409243,0.01888310060409243
43638,O14-P127,808,43639,True,94.72318912862607,176.3999999992944,200 mm,1000.0,999.516911735444,3.1021076761726114,0.1267519435601496,0.00639519980251494,0.00639519980251494
43641,O9-P46,43642,12625,True,87.77828377439539,441.1999999982352,500 mm,999.8639436601497,1000.0,3920.91881007614,0.6699825293831135,0.2008382951595529,0.2008382951595529
43643,O4-P981,38521,37452,True,94.72249298406305,176.3999999992944,200 mm,999.5169152857812,1000.0,54.259707318680455,0.325127555902002,0.023473548652216885,0.023473548652216885
43644,O19-P90,43645,17423,True,99.99999999995153,176.3999999992944,200 mm,1000.0,999.4900000000002,0.0719999999999651,0.03040920247656466,0.0013399190332063183,0.0013399190332063183
43646,O3-P1482,16875,30768,True,126.52787381248588,176.3999999992944,200 mm,999.3547078435563,1000.0,835.4130867558216,0.7176228117422512,0.09531791296720467,0.09531791296720467
43647,O21-P519,23195,25965,True,100.00000000028936,176.3999999992944,200 mm,1000.0,999.4899999999985,22.366761200637253,0.24522884406882445,0.015539455449288727,0.015539455449288727
43648,O12-P440,39424,32879,True,100.00000000052783,176.3999999992944,200 mm,999.4899999999973,1000.0,77.72582671332185,0.363609828158729,0.027837289590282577,0.027837289590282577
43649,O9-P101,37054,4583,True,115.04388081274068,176.3999999992944,200 mm,999.413276207855,1000.0,460.4177007544261,0.6145459620546302,0.06790431474332762,0.06790431474332762
43650,O21-P715,4272,17884,True,73.84286479138609,176.3999999992944,200 mm,999.6234013895639,1000.0,3.153488162649798,0.12747404440811594,0.006441528839536764,0.006441528839536764
43652,O5-P311,43653,41052,True,100.0000000001916,176.3999999992944,200 mm,1000.0,999.489999999999,30.270560498653367,0.2702781318151927,0.017869465781933526,0.017869465781933526
43654,O22-P61,38783,5320,True,77.6444664825072,176.3999999992944,200 mm,999.6040132209392,1000.0,6.187275879951568,0.1604587511621932,0.008682313255226165,0.008682313255226165
43657,O20-P120,4764,15782,True,75.87841652100781,176.3999999992944,200 mm,1000.0,999.6130200757428,87.07023862566332,0.3765659604753096,0.029391161657940472,0.029391161657940472
43658,O3-P2946,8139,17746,True,111.04091707290404,176.3999999992944,200 mm,1000.0,999.4336913229282,6.081629348960586,0.1595290042843825,0.008615842992810213,0.008615842992810213
43659,O3-P1983,30277,14474,True,80.73417511849246,176.3999999992944,200 mm,999.5882557068957,1000.0,20.353390434588306,0.23785763736932294,0.014880487613719767,0.014880487613719767
43660,O9-P2014,43661,43662,True,88.18508816620883,176.3999999992944,200 mm,1000.0,999.5502560503523,2.0909038234798216,0.1104674841022926,0.005381981990547611,0.005381981990547611
43670,O4-P319,25659,19670,True,81.01157101010506,176.3999999992944,200 mm,1000.0,999.5868409878485,14.201628711127276,0.21152674503050545,0.01262452155582186,0.01262452155582186
43671,O3-P299,34397,43672,True,100.0000000002547,246.999999999012,280 mm,1000.0,999.6249999999991,1812.5056524214299,0.7745498576917479,0.13617832242937095,0.13617832242937095
43673,O3-P874,6123,22351,True,79.18433731347395,176.3999999992944,200 mm,1000.0,999.5961598797013,147.4117978335378,0.44197242097527484,0.03794105922810714,0.03794105922810714
43674,O9-P2365,36680,28834,True,70.49065577619058,176.3999999992944,200 mm,1000.0,999.6404976555415,439.8365927373331,0.6068501882390736,0.0662544407685893,0.0662544407685893
43675,O3-P2435,5951,30538,True,100.00000000024455,176.3999999992944,200 mm,999.4899999999988,1000.0,53.482028821742716,0.32365978733251444,0.023314340267078616,0.023314340267078616
43676,O3-P3054,15682,38865,True,100.0000000003737,176.3999999992944,200 mm,999.4899999999981,1000.0,75.98225931478837,0.3610676864387579,0.027537517807234034,0.027537517807234034
43677,O9-P2611,14515,3960,True,52.498083643926805,176.3999999992944,200 mm,999.732259773416,1000.0,5.788830963079206,0.15689191459786728,0.008428347400276719,0.008428347400276719
43678,O4-P965,33704,9213,True,100.00000000034746,176.3999999992944,200 mm,999.4899999999982,1000.0,106.68231814110706,0.4007477148070926,0.032411129772862826,0.032411129772862826
43679,O9-P3359,402,906,True,101.78380973984932,176.3999999992944,200 mm,999.4809025703267,1000.0,6.998491852258798,0.16725261377254258,0.009173803940310483,0.009173803940310483
43680,O9-P1697,36852,12032,True,76.00039042053842,176.3999999992944,200 mm,999.6123980088553,1000.0,3.0392768606553076,0.1258575792663491,0.006337982325646229,0.006337982325646229
43681,O4-P1578,43682,1188,True,102.42280652159371,176.3999999992944,200 mm,1000.0,999.4776436867398,18.257987100695548,0.22961463280392122,0.014157829719365954,0.014157829719365954
43684,O9-P2015,38349,43661,True,100.00000000021004,176.3999999992944,200 mm,1000.0,999.4899999999989,1.0497052800001512,0.0864099337413193,0.003998079458504562,0.003998079458504562
43685,O12-P114,43686,38725,True,100.00000000029247,176.3999999992944,200 mm,1000.0,999.4899999999985,3.1764034600002113,0.1277934708095179,0.0064620604717294736,0.0064620604717294736
43687,O7-P535,25921,18409,True,78.98412540553744,176.3999999992944,200 mm,999.5971809604317,1000.0,15.456133804750339,0.217472458572021,0.013120610316317437,0.013120610316317437
43688,O9-P2618,28936,24220,True,131.3006407333552,176.3999999992944,200 mm,999.3303667322599,1000.0,3.0353459613280163,0.12580120121712407,0.006334381582405856,0.006334381582405856
43691,O3-P2424,35534,16848,True,91.9920516484554,176.3999999992944,200 mm,1000.0,999.5308405365929,47.646329073612605,0.3121221985859876,0.02208088274444988,0.02208088274444988
43694,O3-P1861,39586,17036,True,100.00000000014444,176.3999999992944,200 mm,999.4899999999992,1000.0,15.153561637634395,0.21607051855391599,0.01300293894048841,0.01300293894048841
43696,O12-P521,24651,15699,True,98.23955350468358,176.3999999992944,200 mm,999.4989782771261,1000.0,7.314343658523373,0.16974891724161395,0.009356944732768139,0.009356944732768139
43697,O9-P1030,23966,19326,True,100.00000000014995,176.3999999992944,200 mm,999.4899999999992,1000.0,1.285263620000108,0.09294651827029442,0.004360499965567865,0.004360499965567865
43698,O6-P291,37287,27771,True,81.42692667776765,176.3999999992944,200 mm,999.5847226739434,1000.0,0.05862738720799271,0.027844047870833163,0.001238955581951885,0.001238955581951885
43701,O2-P199,5286,26872,True,100.0000000003579,277.99999999888803,315 mm,999.729999999999,1000.0,2668.539092992758,0.7472225724709478,0.17907631309236816,0.17907631309236816
43707,O2-P374,6408,8959,True,53.725044376626975,176.3999999992944,200 mm,999.7260022736792,1000.0,110.51802922598695,0.4050858518807684,0.032969898755673376,0.032969898755673376
43708,O3-P2666,23546,38781,True,100.00000000039084,176.3999999992944,200 mm,1000.0,999.489999999998,24.78803886000028,0.25349364708731387,0.016292679539396733,0.016292679539396733
43710,O1-P2518,35434,5498,True,66.61473741448928,176.3999999992944,200 mm,1000.0,999.6602648391861,19.235197070937808,0.23353791242996905,0.01449990860448732,0.01449990860448732
43711,O3-P105,40445,35675,True,100.00000000034689,555.7999999977768,630 mm,999.8749999999995,1000.0,6491.33995268504,0.6982710426877046,0.25319308679243424,0.25319308679243424
43714,O3-P2300,8128,29355,True,100.00000000053716,176.3999999992944,200 mm,999.4899999999973,1000.0,70.7369163700768,0.35315387151448885,0.02661490066166914,0.02661490066166914
43715,O11-P338,15485,9090,True,68.04244595538131,176.3999999992944,200 mm,1000.0,999.6529835256275,0.23137696829883467,0.04894280227147866,0.0021265272426433672,0.0021265272426433672
43716,O9-P2525,21271,23608,True,100.00000000040932,176.3999999992944,200 mm,999.489999999998,1000.0,7.1757459400002945,0.16866299222758113,0.009277107853769116,0.009277107853769116
43717,O16-P47,35029,43718,True,100.00000000038912,176.3999999992944,200 mm,1000.0,999.489999999998,97.02892761396872,0.3892958249218269,0.03096115391050025,0.03096115391050025
43719,O3-P2101,40578,29893,True,100.00000000032372,176.3999999992944,200 mm,999.4899999999983,1000.0,40.79480117142874,0.2971941826732811,0.020531815038794,0.020531815038794
43720,O9-P3413,18233,35510,True,100.00000000021956,176.3999999992944,200 mm,1000.0,999.4899999999989,8.860673185543906,0.1809872704024888,0.010198374979608191,0.010198374979608191
43721,O21-P342,41628,20700,True,99.99999999993454,176.3999999992944,200 mm,1000.0,999.4900000000004,1.080000000000193,0.08730349871433779,0.004047015011885909,0.004047015011885909
43723,O3-P1486,37575,19938,True,96.2205792666922,176.3999999992944,200 mm,999.5092750457399,1000.0,829.9385415566079,0.7164898534859738,0.09493618168806217,0.09493618168806217
43725,O4-P521,43726,11991,True,99.99999999995008,176.3999999992944,200 mm,1000.0,999.4900000000002,6.576670319999964,0.16379289368513156,0.008922246892111881,0.008922246892111881
43727,O9-P2697,10785,43728,True,100.00000000026388,176.3999999992944,200 mm,999.4899999999986,1000.0,0.14400000000069088,0.040526833934501426,0.0017571686007354067,0.0017571686007354067
43729,O1-P2532,480,195,True,99.59062472877503,176.3999999992944,200 mm,1000.0,999.4920878138832,78.21212778689696,0.36431142329821325,0.02792031555487543,0.02792031555487543
43730,O12-P32,37735,37257,True,121.92590765718607,176.3999999992944,200 mm,999.3781778709483,1000.0,477.6249731815258,0.6207574556454952,0.06926530249363766,0.06926530249363766
43732,O3-P1601,23996,38393,True,85.5429895008056,176.3999999992944,200 mm,1000.0,999.5637307535459,30.634942855794122,0.271314106837613,0.017968871278419823,0.017968871278419823
43733,O9-P2308,43430,30222,True,128.61540591649546,176.3999999992944,200 mm,999.3440614298258,1000.0,35.01308199225988,0.2831227424367072,0.019119215076849314,0.019119215076849314
43734,O1-P2662,6388,19797,True,51.2948938544869,176.3999999992944,200 mm,999.7383960413421,1000.0,15.074547283575232,0.2157011629627906,0.01297200897587196,0.01297200897587196
43735,O9-P799,9088,16011,True,76.11309443854752,176.3999999992944,200 mm,999.6118232183634,1000.0,204.23116628460502,0.4870387100342141,0.044593264264996026,0.044593264264996026
43736,O9-P3313,37349,27000,True,100.000000000308,176.3999999992944,200 mm,1000.0,999.4899999999984,1.790311984093925,0.10458734806198576,0.005031135867023659,0.005031135867023659
43737,O3-P2331,38249,26448,True,100.00000000006344,176.3999999992944,200 mm,999.4899999999997,1000.0,355.99377680406224,0.5719936058731059,0.059234026485554904,0.059234026485554904
43738,O9-P2691,31720,2553,True,59.81291011531846,176.3999999992944,200 mm,999.6949541584119,1000.0,10.57839329528303,0.191959445022612,0.011046555956117423,0.011046555956117423
43742,O7-P108,37674,23858,True,99.99999999998067,176.3999999992944,200 mm,1000.0,999.4900000000001,26.04844700940271,0.2575702684942309,0.016669827310364663,0.016669827310364663
43743,O21-P139,37832,17359,True,100.00000000048762,176.3999999992944,200 mm,999.4899999999975,1000.0,3.505802256223609,0.13221813355239193,0.006748833675277146,0.006748833675277146
43744,O9-P1959,38580,42523,True,100.0000000002018,176.3999999992944,200 mm,999.489999999999,1000.0,0.1440000000003911,0.04052683393447131,0.0017571686007338415,0.0017571686007338415
43745,O3-P2898,23239,42255,True,66.43940120191763,176.3999999992944,200 mm,1000.0,999.6611590538702,0.0871604994515177,0.0329639708104443,0.0014424400839825376,0.0014424400839825376
43746,O12-P117,12183,43539,True,100.00000000021124,176.3999999992944,200 mm,1000.0,999.4899999999989,211.19586336468046,0.4918763993989672,0.04534865990897381,0.04534865990897381
43747,O1-P759,12383,23074,True,100.00000000058806,176.3999999992944,200 mm,1000.0,999.489999999997,212.71796034326468,0.4929173035484913,0.045512303561216105,0.045512303561216105
43748,O3-P87,31560,17322,True,100.0000000000662,555.7999999977768,630 mm,999.8749999999999,1000.0,6675.169782431404,0.7032140824566431,0.2572897190934047,0.2572897190934047
43749,O21-P277,36321,20542,True,82.63828794756512,176.3999999992944,200 mm,999.5785447314674,1000.0,35.34569747934853,0.28397570030788666,0.019203541007602354,0.019203541007602354
43755,O7-P443,18484,651,True,101.22048930494564,176.3999999992944,200 mm,999.4837755045447,1000.0,57.40096704871173,0.33090591345644,0.02410539965436497,0.02410539965436497
43756,O4-P252,19292,41425,True,78.52350773750666,176.3999999992944,200 mm,999.5995301105387,1000.0,30.954758858890486,0.27221614880407524,0.018055623709128,0.018055623709128
43757,O13-P21,18967,30429,True,116.84070776481772,176.3999999992944,200 mm,1000.0,999.4041123903994,2.153729169590669,0.11162169129708352,0.005451791710449352,0.005451791710449352
43758,O7-P280,10447,40027,True,96.39741356872472,176.3999999992944,200 mm,1000.0,999.5083731907995,42.60022655529674,0.3012929246858858,0.020951925029325753,0.020951925029325753
43759,O9-P2806,28722,6858,True,79.21043022454593,220.5999999991176,250 mm,999.7029608866579,1000.0,1169.9208408706545,0.695384223149927,0.1119404941107061,0.1119404941107061
43761,O3-P1814,41844,39405,True,100.0000000004228,176.3999999992944,200 mm,1000.0,999.4899999999978,84.1270728234424,0.372599951425186,0.028910840855167617,0.028910840855167617
43762,O21-P298,19865,23836,True,100.00000000070092,176.3999999992944,200 mm,1000.0,999.4899999999964,3.696198500000505,0.13464543189351086,0.0069080266863381845,0.0069080266863381845
43763,O14-P141,28109,16675,True,100.00000000011688,176.3999999992944,200 mm,999.4899999999994,1000.0,7.240240926176334,0.1691701232368383,0.009314359741890382,0.009314359741890382
43765,O22-P130,14578,26045,True,100.00000000006928,176.3999999992944,200 mm,999.4899999999997,1000.0,0.13448288852102627,0.03941973954673534,0.0017100641314543256,0.0017100641314543256
43766,O3-P2813,37815,33376,True,100.00000000026694,882.3999999964702,1000 mm,999.9249999999998,1000.0,16071.586612256726,0.7154711073437294,0.3891987664074246,0.3891987664074246
43768,O9-P3076,30509,21341,True,100.00000000034449,176.3999999992944,200 mm,1000.0,999.4899999999982,46.1883673495494,0.30908174185612636,0.02176111823823187,0.02176111823823187
43769,O6-P83,34399,15565,True,85.47174783883932,277.99999999888803,315 mm,1000.0,999.7692262808351,2397.3740970977974,0.7307918696497357,0.16659080741106708,0.16659080741106708
43770,O9-P845,22722,6899,True,61.876495852822565,176.3999999992944,200 mm,1000.0,999.6844298711507,0.4320859970140323,0.06223912047710216,0.0027493545072145497,0.0027493545072145497
43771,O9-P2348,43403,15557,True,100.0000000002918,220.5999999991176,250 mm,1000.0,999.6249999999989,1182.417927668038,0.6972120083684361,0.1126496324733863,0.1126496324733863
43772,O1-P1149,28756,41559,True,100.00000000026526,176.3999999992944,200 mm,999.4899999999986,1000.0,728.7453505542734,0.6939046141399695,0.08783493740609863,0.08783493740609863
43773,O3-P884,30562,29115,True,100.00000000041392,176.3999999992944,200 mm,999.4899999999978,1000.0,47.58764570563005,0.3120011238075127,0.02206810740864865,0.02206810740864865
43774,O1-P1098,12733,24975,True,99.99999999978422,176.3999999992944,200 mm,999.4900000000011,1000.0,3.6880562516457105,0.1345434263262927,0.006901310045763502,0.006901310045763502
43775,O4-P337,24986,16309,True,100.00000000000736,176.3999999992944,200 mm,999.49,1000.0,71.94347107315951,0.3550111923636426,0.02683000110343691,0.02683000110343691
43776,O1-P2069,15633,4679,True,54.25509821581478,176.3999999992944,200 mm,1000.0,999.7232989990994,13.638311042913235,0.2087358567295722,0.012394332288609804,0.012394332288609804
43777,O3-P2406,3242,3476,True,110.6436585242998,176.3999999992944,200 mm,1000.0,999.435717341526,118.5276688363079,0.41379710786730767,0.03410800646361551,0.03410800646361551
43779,O3-P1889,47279,37822,True,90.20663378926179,176.3999999992944,200 mm,999.5399461676748,1000.0,128.0743089367755,0.4236266525281218,0.035418452891573644,0.035418452891573644
43780,O15-P137,38768,5830,True,75.86284921118401,176.3999999992944,200 mm,999.6130994690229,1000.0,20.44921451229985,0.23821991798662986,0.014912593116210415,0.014912593116210415
43781,O9-P1700,37585,40959,True,100.00000000027804,176.3999999992944,200 mm,999.4899999999985,1000.0,9.964974415831243,0.18819536221579192,0.010752613845072598,0.010752613845072598
43782,O9-P1991,15896,14448,True,72.57663541252649,176.3999999992944,200 mm,999.6298591593961,1000.0,0.052255177497019065,0.02648572331469186,0.0011863037619186244,0.0011863037619186244
43783,O9-P2623,41481,11120,True,102.74211524693284,176.3999999992944,200 mm,999.4760152122407,1000.0,6.933293942977792,0.16672756736383085,0.00913545828994394,0.00913545828994394
43785,O1-P496,25904,43786,True,100.0000000005552,176.3999999992944,200 mm,999.4899999999972,1000.0,40.720013577340744,0.2970216090586905,0.02051421274665296,0.02051421274665296
43787,O4-P347,36031,36956,True,100.00000000052282,176.3999999992944,200 mm,999.4899999999973,1000.0,55.39840147249959,0.3272494943445563,0.023704636099549804,0.023704636099549804
43788,O6-P124,25427,35903,True,95.37966141238952,176.3999999992944,200 mm,999.5135637267969,1000.0,25.650218387088238,0.2562977206306352,0.016551698213408857,0.016551698213408857
43789,O1-P497,43786,19805,True,99.99999999998748,176.3999999992944,200 mm,999.49,1000.0,20.412699619999994,0.2380820089462316,0.014900368117399516,0.014900368117399516
43790,O7-P460,43791,7042,True,73.14043872914598,176.3999999992944,200 mm,1000.0,999.6269837624814,0.11505370112463745,0.036986861059264485,0.0016077861492897756,0.0016077861492897756
43792,O7-P232,43793,35019,True,100.00000000046612,176.3999999992944,200 mm,1000.0,999.4899999999976,0.0720000000003356,0.03040920247663105,0.0013399190332089791,0.0013399190332089791
43794,O3-P3288,37552,683,True,101.29529154454364,176.3999999992944,200 mm,999.4833940131228,1000.0,116.00091124205717,0.41109742740693883,0.03375298635975936,0.03375298635975936
43795,O4-P523,24574,22067,True,124.14886755416548,176.3999999992944,200 mm,999.3668407754737,1000.0,11.866866144639001,0.19939252098652227,0.011636115077838597,0.011636115077838597
43796,O9-P1504,37121,17086,True,100.00000000030484,176.3999999992944,200 mm,999.4899999999984,1000.0,1.5385579200002193,0.09911435976733336,0.004711845630947647,0.004711845630947647
43797,O21-P1320,3086,5365,True,100.00000000030168,176.3999999992944,200 mm,999.4899999999984,1000.0,6.852234760000217,0.16606995547080622,0.009087516480202434,0.009087516480202434
43798,O9-P2843,37888,14715,True,91.2699114914339,176.3999999992944,200 mm,1000.0,999.5345234513937,140.71525935674165,0.43583480548493964,0.03708576363955081,0.03708576363955081
43799,O4-P1066,40463,36902,True,100.00000000031044,176.3999999992944,200 mm,1000.0,999.4899999999984,121.59917435009032,0.41702188451953737,0.034534827786263475,0.034534827786263475
43800,O5-P178,21171,5325,True,56.38347868633808,176.3999999992944,200 mm,1000.0,999.7124442586996,27.667010224820096,0.2626042230331241,0.017140686678972637,0.017140686678972637
43801,O9-P1508,18560,19873,True,100.00000000014484,176.3999999992944,200 mm,1000.0,999.4899999999992,2.5635996171179527,0.11863283909299062,0.005882443187370081,0.005882443187370081
43803,O9-P3057,13823,9954,True,100.00000000017177,176.3999999992944,200 mm,999.4899999999991,1000.0,75.17047463246645,0.3598695441414771,0.027396807475824562,0.027396807475824562
43804,O4-P436,16079,14070,True,71.93872853690458,176.3999999992944,200 mm,1000.0,999.6331124844618,11.386020304546573,0.19668820533656878,0.011420222261760348,0.011420222261760348
43805,O7-P67,43806,9479,True,75.94721623884826,176.3999999992944,200 mm,999.6126691971818,1000.0,137.19997660404516,0.43252496845953675,0.03662930352905386,0.03662930352905386
43808,O12-P11,38390,43008,True,100.00000000035308,176.3999999992944,200 mm,999.4899999999982,1000.0,630.6891633630834,0.6686730537382957,0.08080475329127701,0.08080475329127701
43809,O9-P1429,21493,42604,True,104.26763708835328,176.3999999992944,200 mm,999.4682350508494,1000.0,0.07507269870361435,0.030953665441939733,0.0013616043802149775,0.0013616043802149775
43810,O9-P3472,24455,34833,True,100.00000000031048,176.3999999992944,200 mm,999.4899999999984,1000.0,7.525712234259946,0.17137764004723546,0.009477173310630594,0.009477173310630594
43812,O4-P295,35263,43813,True,100.0000000001032,176.3999999992944,200 mm,999.4899999999994,1000.0,15.162169035994884,0.2161106719822679,0.013006303206159664,0.013006303206159664
43814,O21-P361,38766,37321,True,100.00000000017164,176.3999999992944,200 mm,1000.0,999.4899999999991,203.23772637482654,0.48633840022805236,0.044484609356332507,0.044484609356332507
43816,O3-P832,21263,30312,True,100.00000000040458,176.3999999992944,200 mm,999.489999999998,1000.0,51.62160311225511,0.3200848032260178,0.022928736174846472,0.022928736174846472
43818,O6-P146,38063,43819,True,93.92069247505437,176.3999999992944,200 mm,999.5210044683772,1000.0,8.163236690107839,0.17610401834060016,0.009829358411599065,0.009829358411599065
43820,O3-P1801,27542,14075,True,74.19555164481788,176.3999999992944,200 mm,1000.0,999.6216026866115,0.05342079718426887,0.026741934932363327,0.0011961918243058548,0.0011961918243058548
43821,O1-P1018,19788,36302,True,100.00000000009749,1235.1999999950594,1400 mm,1000.0,999.925,45788.69534925032,0.9213746503415985,0.5981971008670609,0.5981971008670609
43822,O3-P2593,23950,2348,True,55.22109732017184,176.3999999992944,200 mm,1000.0,999.7183724036671,78.73632415779595,0.3650641299609395,0.02800953137975977,0.02800953137975977
43823,O21-P1305,33311,10834,True,100.00000000044216,176.3999999992944,200 mm,999.4899999999977,1000.0,33.197554080000316,0.2783618555532938,0.018651602305152472,0.018651602305152472
43825,O24-P288,16084,13159,True,100.000000000225,176.3999999992944,200 mm,999.4899999999989,1000.0,26.757569220000164,0.25980239828081514,0.016877910688906685,0.016877910688906685
43826,O1-P2114,38185,35414,True,100.00000000029397,176.3999999992944,200 mm,1000.0,999.4899999999985,841.0001362678687,0.7187701435046524,0.09570734109138307,0.09570734109138307
43827,O1-P2541,32792,16605,True,100.00000000014684,176.3999999992944,200 mm,999.4899999999992,1000.0,19.763468420000105,0.2356002688856374,0.014681092810773547,0.014681092810773547
43828,O21-P942,4532,28862,True,100.00000000030911,176.3999999992944,200 mm,999.4899999999984,1000.0,51.693634805781784,0.3202249365986301,0.02294379331784216,0.02294379331784216
43829,O9-P1365,28200,33948,True,100.00000000034632,176.3999999992944,200 mm,999.4899999999982,1000.0,78.67651460767492,0.36497843335906544,0.027999366656757355,0.027999366656757355
43832,O8-P114,42598,18564,True,100.0000000000256,176.3999999992944,200 mm,999.4899999999999,1000.0,12.265583657009854,0.2015770613127384,0.011811680807882885,0.011811680807882885
43833,O3-P2466,23977,35923,True,100.00000000031392,176.3999999992944,200 mm,1000.0,999.4899999999984,870.6249341731684,0.7247059311178309,0.09777042203409558,0.09777042203409558
43834,O7-P418,21990,35657,True,100.00000000019568,176.3999999992944,200 mm,999.489999999999,1000.0,34.46292938077572,0.2816991103518161,0.018978842410110237,0.018978842410110237
43835,O2-P1235,29133,38182,True,100.00000000017997,176.3999999992944,200 mm,1000.0,999.4899999999991,4.041202940000339,0.13883141523396053,0.007185669535916781,0.007185669535916781
43836,O21-P255,29096,10089,True,100.00000000009284,176.3999999992944,200 mm,999.4899999999996,1000.0,5.93528492440112,0.1582222945901231,0.00852274484606306,0.00852274484606306
43837,O9-P3602,36249,16897,True,100.00000000023007,176.3999999992944,200 mm,999.4899999999989,1000.0,0.3684636403538578,0.05858640637431753,0.00257357806045452,0.00257357806045452
43839,O9-P3461,24885,20693,True,100.00000000042584,176.3999999992944,200 mm,1000.0,999.4899999999978,2.027415220000307,0.10927655186419206,0.005310274407964355,0.005310274407964355
43840,O9-P1077,38867,19724,True,100.00000000043488,176.3999999992944,200 mm,1000.0,999.4899999999977,9.692013800000153,0.1864679828317984,0.010618757893316004,0.010618757893316004
43841,O3-P1785,40915,38088,True,88.97261572178428,176.3999999992944,200 mm,1000.0,999.5462396598189,0.06406028331968468,0.02892806737425417,0.0012813789015017924,0.0012813789015017924
43842,O1-P127,34837,11869,True,100.0000000004032,882.3999999964702,1000 mm,1000.0,999.9249999999997,16063.64454127631,0.7153814036181633,0.3890893287789124,0.3890893287789124
43843,O2-P724,8495,10048,True,59.07662840217844,176.3999999992944,200 mm,999.6987091951489,1000.0,33.069617756451706,0.278019405006915,0.018618166778543416,0.018618166778543416
43844,O23-P62,37326,35469,True,100.00000000040303,176.3999999992944,200 mm,1000.0,999.489999999998,4.052037575730568,0.1389587846867015,0.0071941790813977195,0.0071941790813977195
43845,O9-P3030,35804,40176,True,100.00000000011966,176.3999999992944,200 mm,1000.0,999.4899999999994,7.325905120000087,0.16983885013107625,0.009363568182425673,0.009363568182425673
43846,O3-P2586,27957,26575,True,100.00000000002116,176.3999999992944,200 mm,999.4899999999999,1000.0,8.350750960000015,0.1774447925403604,0.009930157557611166,0.009930157557611166
43848,O21-P65,38476,39065,True,100.00000000036316,313.1999999987472,355 mm,999.729999999999,1000.0,3546.6157194130974,0.8026463787419402,0.1973596979079598,0.1973596979079598
43849,O9-P3082,34045,43850,True,100.00000000039223,176.3999999992944,200 mm,999.489999999998,1000.0,57.672099786448904,0.3313938336041064,0.024159124648308022,0.024159124648308022
43851,O9-P1465,23591,29533,True,99.99999999988867,176.3999999992944,200 mm,999.4900000000006,1000.0,2.02741521999992,0.10927655186418087,0.005310274407964042,0.005310274407964042
43853,O1-P1269,25718,24401,True,100.00000000008204,176.3999999992944,200 mm,1000.0,999.4899999999996,25.714019289977976,0.25650253946151363,0.01657068679215634,0.01657068679215634
43857,O21-P1251,38045,24699,True,100.00000000029172,176.3999999992944,200 mm,999.4899999999985,1000.0,18.068230188437965,0.22883565555391372,0.01409031310439431,0.01409031310439431
43858,O12-P279,42408,37621,True,100.00000000033204,176.3999999992944,200 mm,1000.0,999.4899999999983,1.8011006972550416,0.10480971583367236,0.0050442571595893885,0.0050442571595893885
43860,O21-P702,38817,40098,True,100.00000000026547,176.3999999992944,200 mm,1000.0,999.4899999999986,1.5503024600000619,0.09938285313042429,0.00472734493929678,0.00472734493929678
43861,O3-P578,43862,12281,True,84.16116984181144,176.3999999992944,200 mm,1000.0,999.5707780338067,373.8749007959811,0.5799572477524851,0.06077724610382885,0.06077724610382885
43863,O9-P2211,24339,43598,True,100.000000000284,176.3999999992944,200 mm,1000.0,999.4899999999985,54.40318610080672,0.3253966891973026,0.023502797952561254,0.023502797952561254
43864,O11-P157,31339,37323,True,51.65962129651768,176.3999999992944,200 mm,999.7365359313877,1000.0,14.08710784965942,0.21096577151120433,0.012578116075202291,0.012578116075202291
43865,O12-P244,13931,33806,True,100.00000000023988,176.3999999992944,200 mm,1000.0,999.4899999999988,48.10630373843489,0.31306750863157345,0.022180747902698403,0.022180747902698403
43866,O9-P1404,26297,8010,True,63.49901797988046,176.3999999992944,200 mm,999.6761550083027,1000.0,38.25728721652753,0.2912071675243781,0.019925194210893424,0.019925194210893424
43869,O9-P3337,42911,36380,True,80.0404953305407,176.3999999992944,200 mm,1000.0,999.5917934738143,0.0576291566379893,0.027637830691558292,0.0012309257602304694,0.0012309257602304694
43870,O1-P455,5508,15660,True,80.96721672391757,176.3999999992944,200 mm,1000.0,999.587067194708,619.7270369153056,0.6656177214279821,0.08000510803006386,0.08000510803006386
43871,O3-P371,22616,18919,True,100.00000000017458,176.3999999992944,200 mm,1000.0,999.4899999999991,20.952123744969935,0.24010177080920028,0.015079831644574661,0.015079831644574661
43873,O4-P386,19072,26143,True,100.00000000018086,176.3999999992944,200 mm,999.4899999999991,1000.0,562.2255782138786,0.6487128968015932,0.07575151984757494,0.07575151984757494
43874,O1-P2522,20637,768,True,101.69553997242872,176.3999999992944,200 mm,1000.0,999.4813527461406,185.24221604613888,0.47317526935158044,0.04247440802115111,0.04247440802115111
43875,O3-P495,9830,26683,True,100.00000000006246,176.3999999992944,200 mm,999.4899999999997,1000.0,15.979688220000044,0.2198531906179038,0.01332142468177569,0.01332142468177569
43877,O3-P1320,8904,43878,True,75.79361225268022,176.3999999992944,200 mm,999.6134525775113,1000.0,15.03317678082193,0.2155072296704593,0.012955780917473405,0.012955780917473405
43879,O4-P634,20494,34641,True,100.00000000022531,176.3999999992944,200 mm,999.4899999999989,1000.0,109.45881375355229,0.4038991679419286,0.032816524882866044,0.032816524882866044
43881,O11-P314,42083,33817,True,100.00000000012729,176.3999999992944,200 mm,999.4899999999993,1000.0,16.81826326000036,0.2235540947297898,0.013636067674820708,0.013636067674820708
43882,O7-P402,29528,2684,True,101.33701691772016,176.3999999992944,200 mm,999.4831812137196,1000.0,14.657849292180758,0.21373035215482125,0.012807478401027049,0.012807478401027049
43883,O7-P514,9775,43884,True,100.00000000048423,176.3999999992944,200 mm,1000.0,999.4899999999975,1.2018962200003487,0.09073485635808952,0.004236723910552963,0.004236723910552963
43887,O22-P18,34564,39345,True,100.00000000046508,176.3999999992944,200 mm,1000.0,999.4899999999976,112.44469057044253,0.40722296457636936,0.03324711253545178,0.03324711253545178
43888,O9-P2827,34474,3589,True,66.08718114956903,176.3999999992944,200 mm,1000.0,999.6629553761372,718.7792309693118,0.6915008583524422,0.08712881331181695,0.08712881331181695
43889,O3-P1109,36880,10913,True,81.92126320814097,176.3999999992944,200 mm,1000.0,999.5822015576384,79.1464256214381,0.3656504555501622,0.028079128139112883,0.028079128139112883
43890,O12-P493,13420,870,True,101.67059992410202,176.3999999992944,200 mm,1000.0,999.4814799403871,45.61672520733738,0.30787075360849264,0.021634368143787976,0.021634368143787976
43891,O9-P1614,38376,13610,True,100.0000000003326,176.3999999992944,200 mm,999.4899999999983,1000.0,29.421518866705924,0.2678292095281189,0.017635449692087607,0.017635449692087607
43892,O9-P1479,1863,19808,True,99.79630185574649,176.3999999992944,200 mm,999.4910388605357,1000.0,2.5161211973361377,0.11786225157649473,0.005834558550514065,0.005834558550514065
43893,O8-P278,43894,4154,True,56.54509544752703,176.3999999992944,200 mm,1000.0,999.7116200132176,4.2520663087222195,0.14126891173344955,0.007349148004888897,0.007349148004888897
43896,O9-P2914,28817,38572,True,82.99959995893398,176.3999999992944,200 mm,1000.0,999.5767020402094,1.0374649919704324,0.08604389542859497,0.003978089482533277,0.003978089482533277
