id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
43901,O9-P994,19614,20747,True,100.00000000042009,176.3999999992944,200 mm,1000.0,999.4899999999978,26.7880365214901,0.2598973524686907,0.016886787305825025,0.016886787305825025
43904,O3-P1777,43905,35930,True,100.00000000027292,176.3999999992944,200 mm,1000.0,999.4899999999986,7.325905120000197,0.16983885013107466,0.009363568182425829,0.009363568182425829
43906,O16-P129,26583,43907,True,77.2364349703542,176.3999999992944,200 mm,999.6060941816512,1000.0,21.180715090189423,0.24094656271482756,0.015155162783609693,0.015155162783609693
43908,O21-P757,16093,24663,True,100.0000000001708,176.3999999992944,200 mm,1000.0,999.4899999999991,111.00436709317772,0.40562789910021135,0.03304008794839711,0.03304008794839711
43909,O5-P95,32897,43910,True,104.29320682898587,176.3999999992944,200 mm,1000.0,999.4681046451722,14.323693258474954,0.21212116928092822,0.012673769436941755,0.012673769436941755
43911,O1-P914,36508,26239,True,130.47071489721958,176.3999999992944,200 mm,999.3345993540241,1000.0,460.0513664544599,0.6144115694564902,0.06787516297077922,0.06787516297077922
43912,O1-P1248,26185,21112,True,100.00000000038963,176.3999999992944,200 mm,999.489999999998,1000.0,17.578189626009546,0.22679683223490604,0.013914234371641439,0.013914234371641439
43918,O19-P6,33317,32087,True,100.00000000028516,176.3999999992944,200 mm,1000.0,999.4899999999985,451.58185920663277,0.6112786709382907,0.06719904793454456,0.06719904793454456
43920,O2-P1525,12869,14704,True,100.00000000001629,176.3999999992944,200 mm,999.4899999999999,1000.0,15.109614960000012,0.21586525640148407,0.012985746522369477,0.012985746522369477
43921,O9-P3127,36465,12341,True,99.99999999996592,176.3999999992944,200 mm,999.4900000000001,1000.0,3.0815269235089326,0.126460379277038,0.006376526892061441,0.006376526892061441
43922,O3-P950,6624,22178,True,131.75066766929004,176.3999999992944,200 mm,1000.0,999.3280715948866,94.66078214384405,0.3863590088800146,0.030595087858324318,0.030595087858324318
43923,O1-P83,11094,983,True,74.45933081972346,246.999999999012,280 mm,1000.0,999.7207775094261,2160.2520148656968,0.8055005600364121,0.15243930758437732,0.15243930758437732
43924,O11-P101,22418,41292,True,100.00000000021647,176.3999999992944,200 mm,999.4899999999989,1000.0,0.9184191000001558,0.08231971072203383,0.0037765593609053547,0.0037765593609053547
43925,O21-P899,34289,38104,True,100.000000000431,176.3999999992944,200 mm,999.4899999999978,1000.0,154.38155050427576,0.4481421600619511,0.03881259978294947,0.03881259978294947
43926,O11-P212,40640,11476,True,67.05911415264653,176.3999999992944,200 mm,999.6579985178215,1000.0,3.3290030120966403,0.12988093458994573,0.00659680348821206,0.00659680348821206
43930,O9-P2784,1860,914,True,49.3503557423083,176.3999999992944,200 mm,999.7483131857142,1000.0,11.39279571613446,0.19672686349861548,0.011423297178617715,0.011423297178617715
43931,O1-P2664,43932,6750,True,92.19010067530051,176.3999999992944,200 mm,1000.0,999.529830486556,318.1740314190657,0.5540179387119937,0.05587009876340534,0.05587009876340534
43933,O9-P2205,36514,18092,True,100.00000000027585,176.3999999992944,200 mm,999.4899999999986,1000.0,7.175745940000198,0.16866299222757888,0.009277107853769116,0.009277107853769116
43934,O21-P1154,9759,16619,True,100.0000000004322,176.3999999992944,200 mm,1000.0,999.4899999999978,44.771806537848974,0.30606067420040445,0.02144555875786536,0.02144555875786536
43935,O12-P127,36634,8802,True,100.00000000037808,176.3999999992944,200 mm,1000.0,999.4899999999981,134.58510789959414,0.43002156537706093,0.03628625731460958,0.03628625731460958
43936,O9-P3557,21456,15986,True,99.1390650068371,176.3999999992944,200 mm,999.4943907684651,1000.0,1.0490854068049227,0.08639146715171543,0.003997070187924641,0.003997070187924641
43937,O3-P1924,43938,17560,True,77.44358537305017,176.3999999992944,200 mm,1000.0,999.6050377145974,9.417387161468595,0.18469526152579863,0.010482067023177105,0.010482067023177105
43939,O3-P263,35454,5777,True,62.62195667061539,313.1999999987472,355 mm,1000.0,999.8309207169893,2773.754592045236,0.7600381446766004,0.1684824049533991,0.1684824049533991
43940,O4-P240,5863,36964,True,72.24281474532064,176.3999999992944,200 mm,999.6315616447989,1000.0,51.21616576018303,0.3192934036166416,0.02284378982798488,0.02284378982798488
43941,O9-P810,26068,2105,True,98.16710065317262,176.3999999992944,200 mm,999.4993477866689,1000.0,88.37388682238148,0.3782913024737012,0.0296014137540424,0.0296014137540424
43942,O9-P2257,7158,8490,True,65.61350424557547,176.3999999992944,200 mm,1000.0,999.6653711283476,109.28886427841107,0.40370797634419553,0.03279185120039815,0.03279185120039815
43943,O7-P10,6695,8147,True,70.11797131379002,246.999999999012,280 mm,1000.0,999.7370576075733,1976.802559689098,0.7901137216304519,0.14383209065260685,0.14383209065260685
43944,O2-P664,43945,10740,True,72.66311570611532,176.3999999992944,200 mm,1000.0,999.6294181098988,22.362547423308403,0.2452139187484016,0.01553810897356978,0.01553810897356978
43947,O20-P7,4423,16175,True,82.32712627255127,176.3999999992944,200 mm,999.5801316560099,1000.0,422.51188417947975,0.6001317531064254,0.06484542992225778,0.06484542992225778
43949,O9-P2132,22274,2761,True,107.9971785405928,176.3999999992944,200 mm,1000.0,999.449214389443,12.287167668549229,0.20169388374118383,0.011821098923799683,0.011821098923799683
43950,O9-P3297,38207,25075,True,100.00000000022489,176.3999999992944,200 mm,999.4899999999989,1000.0,3.4315879838145467,0.1312472385620377,0.006685529344629812,0.006685529344629812
43951,O3-P298,43672,34504,True,100.00000000037832,246.999999999012,280 mm,1000.0,999.6249999999986,1812.57765242143,0.7745570647751006,0.1361816756606387,0.1361816756606387
43954,O1-P1251,25494,2935,True,60.1155372459663,176.3999999992944,200 mm,999.6934107600456,1000.0,43.58907970715242,0.3034851424541286,0.021178235348590528,0.021178235348590528
43956,O21-P264,40094,43957,True,100.00000000003152,176.3999999992944,200 mm,1000.0,999.4899999999999,111.43040218602479,0.4061012934879998,0.03310145512353428,0.03310145512353428
43958,O21-P294,23158,5421,True,73.65279020926121,176.3999999992944,200 mm,999.6243707699327,1000.0,2.5906896234815275,0.11906810900086626,0.005909551108318826,0.005909551108318826
43959,O3-P2140,43960,1954,True,107.50448425197284,176.3999999992944,200 mm,1000.0,999.4517271303149,25.28924393309934,0.2551320097090513,0.0164438050873389,0.0164438050873389
43961,O7-P244,33153,20696,True,86.0351560586176,176.3999999992944,200 mm,999.5612207041011,1000.0,635.2405041397095,0.6699267597179372,0.08113581305745829,0.08113581305745829
43964,O3-P116,13319,30626,True,100.00000000003952,313.1999999987472,355 mm,999.7299999999999,1000.0,3492.485726021278,0.8001271501743991,0.19530659564001626,0.19530659564001626
43965,O21-P768,21174,20152,True,100.00000000034964,176.3999999992944,200 mm,1000.0,999.4899999999982,3.407753820000252,0.1309323476718688,0.00666504343790205,0.00666504343790205
43966,O14-P15,25315,35794,True,100.00000000047076,176.3999999992944,200 mm,1000.0,999.4899999999976,411.1375193008683,0.5955938045691573,0.06390955937914455,0.06390955937914455
43967,O4-P1575,38875,20230,True,100.3682249441484,176.3999999992944,200 mm,1000.0,999.4881220527849,12.335799240944707,0.20195657143224657,0.011842287467066092,0.011842287467066092
43969,O3-P3103,2325,12794,True,100.00000000002107,176.3999999992944,200 mm,999.4899999999999,1000.0,34.46556211118862,0.2817059616850046,0.01897951685113119,0.01897951685113119
43971,O3-P1789,36775,20011,True,88.95817356127806,176.3999999992944,200 mm,999.5463133148374,1000.0,9.42567766496412,0.18474930417592858,0.010486223979519434,0.010486223979519434
43972,O9-P463,43557,26111,True,100.00000000037308,176.3999999992944,200 mm,999.4899999999981,1000.0,80.48190533173852,0.36754454120880253,0.02830456463681627,0.02830456463681627
43976,O3-P2511,29112,4109,True,56.58277997792475,176.3999999992944,200 mm,999.7114278221126,1000.0,48.9403377920428,0.3147650697880873,0.022360616552173626,0.022360616552173626
43979,O19-P96,43980,6890,True,59.05519753714973,176.3999999992944,200 mm,1000.0,999.6988184925606,5.298631602226748,0.15226062016249933,0.008102783499009558,0.008102783499009558
43981,O9-P193,35577,42033,True,100.000000000447,176.3999999992944,200 mm,1000.0,999.4899999999977,751.4419561525505,0.6992534704746559,0.08943756077871955,0.08943756077871955
43982,O3-P2805,42172,31806,True,100.00000000013893,882.3999999964702,1000 mm,1000.0,999.9249999999998,16160.873492530416,0.7164767288868896,0.3904281721414542,0.3904281721414542
43983,O11-P279,39053,1409,True,99.79909334328448,176.3999999992944,200 mm,1000.0,999.4910246239492,5.387868735576975,0.15312530798465931,0.008163207816133443,0.008163207816133443
43985,O24-P154,40189,36914,True,100.00000000007486,176.3999999992944,200 mm,1000.0,999.4899999999997,53.29440637396039,0.32330336629672096,0.023275757894195184,0.023275757894195184
43986,O21-P257,10090,3395,True,59.4734492760052,176.3999999992944,200 mm,999.6966854086924,1000.0,0.04282088347872374,0.024261094580029965,0.0011013001582239783,0.0011013001582239783
43992,O6-P404,10035,24024,True,64.79069973442051,176.3999999992944,200 mm,999.6695674313545,1000.0,54.2218521731186,0.32505646254551757,0.02346582517969195,0.02346582517969195
43993,O9-P2579,471,19778,True,100.68548734895782,176.3999999992944,200 mm,1000.0,999.4865040145203,69.45316028199017,0.35115219641851486,0.02638405963499895,0.02638405963499895
43994,O4-P1175,22503,34948,True,81.98585162469719,176.3999999992944,200 mm,1000.0,999.5818721567141,4.172535856901823,0.1403596479303192,0.007288010056349138,0.007288010056349138
43997,O3-P532,8075,20777,True,86.58447438222325,176.3999999992944,200 mm,999.5584191806506,1000.0,17.96840221134628,0.2284235219877524,0.014054646186996422,0.014054646186996422
43998,O9-P3466,18513,18859,True,100.00000000045944,176.3999999992944,200 mm,999.4899999999976,1000.0,16.038768658880027,0.22011836698878678,0.013343869306498588,0.013343869306498588
43999,O9-P2656,44000,18217,True,100.00000000043566,176.3999999992944,200 mm,999.4899999999977,1000.0,407.45748157086905,0.5941031289091243,0.06360484537785233,0.06360484537785233
44001,O23-P105,44002,35883,True,100.00000000025324,176.3999999992944,200 mm,1000.0,999.4899999999988,0.07200000000018232,0.030409202476603447,0.0013399190332078837,0.0013399190332078837
44003,O9-P2710,2486,16426,True,77.74410689076494,176.3999999992944,200 mm,999.6035050548571,1000.0,326.86155795211226,0.558293707721902,0.05665582089036024,0.05665582089036024
44004,O9-P2929,23981,9694,True,100.00000000023267,176.3999999992944,200 mm,999.4899999999988,1000.0,9.828234647876691,0.18733423897289944,0.01068580316088862,0.01068580316088862
44005,O12-P463,28490,22703,True,100.000000000004,176.3999999992944,200 mm,999.49,1000.0,7.079035309819748,0.16789654137218904,0.009220914538741505,0.009220914538741505
44006,O1-P653,20167,2173,True,50.41569935990583,176.3999999992944,200 mm,1000.0,999.7428799332645,201.73020815982605,0.48527067532750706,0.04431928568750322,0.04431928568750322
44007,O3-P579,34177,43862,True,86.69097138595714,176.3999999992944,200 mm,1000.0,999.5578760459316,361.49319077478884,0.5744769952796726,0.05971164801199152,0.05971164801199152
44008,O6-P168,21903,30709,True,85.67451916726979,176.3999999992944,200 mm,1000.0,999.5630599522469,90.68281339679034,0.38130181075235814,0.02997017199334565,0.02997017199334565
44009,O1-P499,34819,19708,True,100.00000000024204,176.3999999992944,200 mm,1000.0,999.4899999999988,27.19293438000017,0.26115200947645645,0.01700426687850736,0.01700426687850736
44011,O1-P65,39996,38143,True,100.00000000034204,794.1999999968234,900 mm,999.9249999999997,1000.0,14764.700561624595,0.7019348849978961,0.3917561378109311,0.3917561378109311
44014,O12-P30,42121,37734,True,100.00000000049512,176.3999999992944,200 mm,999.4899999999975,1000.0,543.5571918174834,0.6428826396878985,0.07434620292067594,0.07434620292067594
44018,O4-P475,37345,21916,True,100.00000000055748,176.3999999992944,200 mm,1000.0,999.4899999999972,11.46922564000048,0.1971618306869858,0.011457917520317589,0.011457917520317589
44020,O3-P1354,24163,14997,True,71.61815229625154,176.3999999992944,200 mm,1000.0,999.6347474232891,5.668542669653301,0.1557815580482833,0.00834986101705834,0.00834986101705834
44022,O3-P761,36397,40743,True,100.00000000027016,176.3999999992944,200 mm,1000.0,999.4899999999986,38.721138844383404,0.2923224306069751,0.020037565186299875,0.020037565186299875
44023,O3-P3162,37046,15240,True,100.00000000021988,794.1999999968234,900 mm,1000.0,999.9249999999998,13274.653449819758,0.6837597450498193,0.36812071687960296,0.36812071687960296
44024,O21-P77,6880,35628,True,72.1274907182146,277.99999999888803,315 mm,999.8052557750608,1000.0,2587.7967035957213,0.7426423124971144,0.17532214299452986,0.17532214299452986
44025,O12-P190,44026,24715,True,100.00000000022185,176.3999999992944,200 mm,1000.0,999.4899999999989,411.0403730057654,0.5955545968082742,0.06390152778774508,0.06390152778774508
44027,O2-P1567,12762,34614,True,100.00000000037107,176.3999999992944,200 mm,999.4899999999981,1000.0,26.307889103668373,0.2583918869621425,0.016746290089151936,0.016746290089151936
44028,O1-P2658,6388,1487,True,103.84047374221748,176.3999999992944,200 mm,999.4704135839147,1000.0,105.56526984584106,0.3994627005651869,0.03224662457263832,0.03224662457263832
44032,O9-P1322,37203,3649,True,77.69053903864364,176.3999999992944,200 mm,999.6037782509029,1000.0,40.22839818551972,0.2958814948660782,0.02039809684326245,0.02039809684326245
44033,O7-P423,8865,15742,True,56.11996610572636,176.3999999992944,200 mm,1000.0,999.7137881728607,12.322678258863071,0.20188576920697776,0.011836575031903385,0.011836575031903385
44034,O8-P158,18404,19212,True,85.51764803827419,176.3999999992944,200 mm,1000.0,999.5638599950048,6.1699231673193395,0.1603068021268198,0.008671436956085276,0.008671436956085276
44035,O6-P255,5828,26631,True,100.00000000019358,176.3999999992944,200 mm,999.489999999999,1000.0,8.558767261115465,0.17890771732991,0.010040589248729734,0.010040589248729734
44036,O3-P2653,44037,14607,True,100.0000000002107,176.3999999992944,200 mm,999.4899999999989,1000.0,14.124849780000151,0.21115100221737662,0.01259343131208593,0.01259343131208593
44038,O20-P113,12979,13852,True,72.79896807489517,176.3999999992944,200 mm,999.6287252628181,1000.0,96.88303079217393,0.3891164275422406,0.030938725460782683,0.030938725460782683
44040,O9-P2580,897,471,True,100.0486593749488,176.3999999992944,200 mm,1000.0,999.4897518371878,51.54197432583183,0.31992972572274675,0.022912078801252643,0.022912078801252643
44042,O4-P13,26692,43559,True,96.45777859787546,794.1999999968234,900 mm,1000.0,999.9276566660516,12627.942846552858,0.6752365147307002,0.35769538956995056,0.35769538956995056
44043,O6-P139,37459,8831,True,85.83130896804347,176.3999999992944,200 mm,1000.0,999.562260324263,7.13977887430776,0.16837879426136276,0.009256256465801279,0.009256256465801279
44044,O9-P1148,36210,15420,True,100.00000000037969,176.3999999992944,200 mm,999.4899999999981,1000.0,11.76625864482177,0.19883316053594616,0.011591328618899619,0.011591328618899619
44045,O9-P3129,23418,503,True,100.000000000377,176.3999999992944,200 mm,999.4899999999981,1000.0,10.305672220000272,0.1903054185147883,0.01091700924258123,0.01091700924258123
44046,O1-P37,40031,39370,True,100.00000000026924,882.3999999964702,1000 mm,999.9249999999998,1000.0,16820.505119288548,0.7237475065990457,0.3994605171770531,0.3994605171770531
44047,O5-P67,42970,9937,True,77.17360836668195,176.3999999992944,200 mm,999.60641459733,1000.0,87.29793249756312,0.3768686662682003,0.029427992676923562,0.029427992676923562
44048,O9-P854,17421,39249,True,100.0000000004009,176.3999999992944,200 mm,1000.0,999.489999999998,0.6533023800002886,0.07264603851932674,0.0032690375447441914,0.0032690375447441914
44049,O1-P2207,24148,13700,True,73.44538614155206,176.3999999992944,200 mm,999.625428530678,1000.0,42.831142455526916,0.30180809769056394,0.021005006847289044,0.021005006847289044
44050,O7-P501,9480,6802,True,58.00973949567373,176.3999999992944,200 mm,999.704150328572,1000.0,6.9804122063232,0.16710735993242787,0.009163189571867061,0.009163189571867061
44051,O3-P545,12806,3645,True,55.46267577092054,176.3999999992944,200 mm,999.7171403535683,1000.0,19.591011334265087,0.23493134271599733,0.014622222626661085,0.014622222626661085
44052,O11-P86,3937,14685,True,100.000000000349,176.3999999992944,200 mm,1000.0,999.4899999999982,1.1697392923834087,0.08985367875146287,0.004187735647951312,0.004187735647951312
44053,O3-P2596,44054,10212,True,69.12940179634548,176.3999999992944,200 mm,1000.0,999.6474400508387,14.102622949293368,0.2110419591821824,0.012584414510605013,0.012584414510605013
44055,O9-P225,32042,3409,True,72.98488961531723,176.3999999992944,200 mm,999.6277770629619,1000.0,115.36338145432957,0.41040938545808203,0.033662839293500425,0.033662839293500425
44056,O24-P276,689,2918,True,71.84399056440736,176.3999999992944,200 mm,1000.0,999.6335956481215,637.1132049713668,0.6704401184501977,0.08127187512178016,0.08127187512178016
44058,O1-P1278,23542,28263,True,66.48807787898795,176.3999999992944,200 mm,1000.0,999.6609108028172,10.551362296072869,0.19179685130720794,0.011033794770809267,0.011033794770809267
44059,O9-P2187,9461,44060,True,87.1999369119695,176.3999999992944,200 mm,999.5552803217489,1000.0,10.331401247463647,0.1904627664801435,0.010929307303965479,0.010929307303965479
44061,O1-P2283,22969,665,True,101.2569421553172,176.3999999992944,200 mm,1000.0,999.4835895950079,549.0867313488802,0.6446281542641888,0.0747638327727401,0.0747638327727401
44062,O4-P1248,38672,34162,True,100.00000000022108,176.3999999992944,200 mm,1000.0,999.4899999999989,7.365277460000159,0.17014437251896683,0.009386082803945766,0.009386082803945766
44064,O4-P369,34040,23224,True,100.00000000022862,176.3999999992944,200 mm,999.4899999999989,1000.0,707.9482796777758,0.6888493802668305,0.08635957679452794,0.08635957679452794
44065,O21-P239,29060,17513,True,103.68847338125978,176.3999999992944,200 mm,999.4711887857555,1000.0,42.82212690581612,0.3017880215235578,0.02100293709715933,0.02100293709715933
44066,O3-P3292,44067,7923,True,100.00000000038278,176.3999999992944,200 mm,999.4899999999981,1000.0,47.37114268149472,0.3115535044540083,0.022020906588930397,0.022020906588930397
44068,O3-P651,22621,407,True,100.55227952046296,176.3999999992944,200 mm,1000.0,999.4871833744456,590.1688897642713,0.6571184868233098,0.07783176300611155,0.07783176300611155
44070,O3-P3093,26352,13195,True,100.00000000045202,176.3999999992944,200 mm,999.4899999999977,1000.0,134.1863520153434,0.4296366224326857,0.03623367485853147,0.03623367485853147
44073,O4-P1437,35346,440,True,100.7461685057704,176.3999999992944,200 mm,999.4861945406205,1000.0,14.832430675164755,0.21456080200962332,0.012876703581359911,0.012876703581359911
44074,O9-P2648,24533,1814,True,48.98945629062507,176.3999999992944,200 mm,1000.0,999.7501537729178,0.52412504852925,0.06692791410913572,0.0029800678917563947,0.0029800678917563947
44076,O21-P187,44077,28080,True,141.27023656554672,176.3999999992944,200 mm,999.2795217935158,1000.0,9.660119626975623,0.1862639284619109,0.010602988669641442,0.010602988669641442
44078,O9-P953,19664,909,True,71.07030639837835,176.3999999992944,200 mm,1000.0,999.6375414373683,8.800967735701342,0.18057999758282703,0.010167398661976799,0.010167398661976799
44081,O21-P349,36892,33119,True,100.00000000058348,176.3999999992944,200 mm,1000.0,999.489999999997,0.5760000000002394,0.06932798279794454,0.0031003466710854124,0.0031003466710854124
44082,O9-P3028,40177,44083,True,100.00000000023108,176.3999999992944,200 mm,1000.0,999.4899999999989,29.231620480000302,0.26727459339932796,0.017582639710034327,0.017582639710034327
44084,O6-P382,10035,31413,True,100.00000000055618,176.3999999992944,200 mm,999.4899999999972,1000.0,100.64091216338431,0.39367515290733224,0.031511382908814264,0.031511382908814264
44085,O7-P202,12251,41911,True,87.16850055102971,176.3999999992944,200 mm,1000.0,999.5554406471897,61.67497585360934,0.3384110269879466,0.02493824036444864,0.02493824036444864
44086,O1-P1137,44087,44088,True,100.00000000028056,176.3999999992944,200 mm,1000.0,999.4899999999985,8.030087040000202,0.17513881628197364,0.00975703858548527,0.00975703858548527
44089,O3-P2141,35671,43960,True,100.00000000059715,176.3999999992944,200 mm,1000.0,999.4899999999969,25.21184070443792,0.25488050811605584,0.01642056709978812,0.01642056709978812
44090,O9-P3544,20670,19421,True,100.0000000000023,176.3999999992944,200 mm,1000.0,999.49,0.20888284000000165,0.047013894632747716,0.0020401318527711056,0.0020401318527711056
44091,O1-P1891,6534,12596,True,100.00000000034072,176.3999999992944,200 mm,1000.0,999.4899999999983,11.615397349202224,0.19798805829944727,0.011523793396642107,0.011523793396642107
44092,O7-P410,20768,3963,True,55.79811323470141,176.3999999992944,200 mm,999.715429622503,1000.0,100.85983328792217,0.3939368358528325,0.031544427464117,0.031544427464117
44096,O3-P2093,1296,2584,True,48.68147433767545,176.3999999992944,200 mm,1000.0,999.7517244808779,180.85444746621422,0.4698188103225469,0.041971390355913255,0.041971390355913255
44097,O15-P98,38806,21103,True,100.00000000004832,176.3999999992944,200 mm,1000.0,999.4899999999998,47.59449157200457,0.31201525365488175,0.022069598155306125,0.022069598155306125
44099,O4-P258,22515,7364,True,89.67988693140488,176.3999999992944,200 mm,999.5426325766498,1000.0,25.26043347517006,0.2550384617306791,0.016435159882916748,0.016435159882916748
44102,O21-P40,19252,10331,True,100.00000000050562,494.1999999980232,560 mm,999.8449999999992,1000.0,4715.042969481223,0.6999462143247481,0.21065834358499658,0.21065834358499658
44105,O21-P753,27859,29247,True,100.0000000004049,176.3999999992944,200 mm,1000.0,999.489999999998,139.9988058040035,0.43516528377977387,0.03699316150338486,0.03699316150338486
44106,O7-P71,23740,12992,True,71.43953135288484,176.3999999992944,200 mm,999.6356583901003,1000.0,119.47172760653957,0.41479481640058935,0.03423973937847516,0.03423973937847516
44107,O20-P12,6008,40052,True,100.0000000003137,176.3999999992944,200 mm,999.4899999999984,1000.0,217.27634077642622,0.4960007319341093,0.04599938749108284,0.04599938749108284
44109,O5-P172,15490,4065,True,52.46536589669395,176.3999999992944,200 mm,1000.0,999.7324266339268,76.69234863220888,0.36210809468480326,0.027660002730100847,0.027660002730100847
44110,O7-P253,31084,32579,True,90.9190651595283,176.3999999992944,200 mm,999.5363127676864,1000.0,523.8372558009002,0.636525369900328,0.07284682883763621,0.07284682883763621
44113,O21-P236,17268,44114,True,100.00000000043605,176.3999999992944,200 mm,999.4899999999977,1000.0,8.436665720000628,0.17805206842912202,0.009975942035982432,0.009975942035982432
44115,O9-P631,30403,20625,True,100.0000000003756,176.3999999992944,200 mm,999.4899999999981,1000.0,39.53846609314949,0.2942644658957758,0.02023392783153191,0.02023392783153191
44117,O1-P1015,44118,44119,True,100.00000000066076,1235.1999999950594,1400 mm,1000.0,999.9249999999995,45788.911349250324,0.9213757054816396,0.5981987650977739,0.5981987650977739
44120,O1-P179,1001,3441,True,58.19720202546392,246.999999999012,280 mm,999.7817604924045,1000.0,2033.2152376729116,0.795063655209416,0.14646785340640686,0.14646785340640686
44121,O3-P286,35191,30281,True,100.00000000024846,246.999999999012,280 mm,1000.0,999.6249999999991,2280.9707393021313,0.8145220953480711,0.1581867726322276,0.1581867726322276
44122,O12-P378,44123,35753,True,100.00000000018228,176.3999999992944,200 mm,1000.0,999.4899999999991,0.07200000000013124,0.030409202476597924,0.0013399190332074138,0.0013399190332074138
44125,O3-P1325,28583,28924,True,100.0000000004397,176.3999999992944,200 mm,1000.0,999.4899999999977,13.53987200000051,0.20823985016332192,0.012353600789263073,0.012353600789263073
44126,O6-P79,38823,8466,True,83.44115067167743,277.99999999888803,315 mm,1000.0,999.7747088931865,2437.832693422447,0.7334334183622995,0.16843476078544767,0.16843476078544767
44128,O3-P914,29479,3914,True,97.52674787001916,176.3999999992944,200 mm,1000.0,999.502613585863,59.18990049305727,0.33409495006447154,0.024457597943668755,0.024457597943668755
44129,O3-P619,18495,1432,True,49.68859848265369,176.3999999992944,200 mm,999.7465881477385,1000.0,45.7928361263846,0.30824499276383105,0.021673501502425054,0.021673501502425054
44132,O9-P1531,38662,16700,True,100.00000000028749,176.3999999992944,200 mm,999.4899999999985,1000.0,2.0690303083184682,0.1100600252223888,0.005357411368201831,0.005357411368201831
44133,O3-P668,12518,18215,True,100.0000000002975,176.3999999992944,200 mm,1000.0,999.4899999999985,199.99578092494437,0.48403465704410953,0.044128409940524686,0.044128409940524686
44134,O2-P1163,10714,3178,True,66.4446428913771,176.3999999992944,200 mm,999.661132321254,1000.0,21.865689862881794,0.2434398549614516,0.015378415966309641,0.015378415966309641
44135,O11-P247,25355,41331,True,100.00000000031488,176.3999999992944,200 mm,999.4899999999984,1000.0,0.7116398642896608,0.07497722445461615,0.0033892132561810775,0.0033892132561810775
44136,O12-P201,33237,33566,True,100.00000000030477,176.3999999992944,200 mm,1000.0,999.4899999999984,361.7911346996006,0.5746106569449776,0.05973744673679914,0.05973744673679914
44138,O16-P54,36827,15921,True,100.00000000060884,176.3999999992944,200 mm,1000.0,999.4899999999969,32.91254299954481,0.2775976606307409,0.018577026103168092,0.018577026103168092
44139,O12-P513,20182,25927,True,99.12102361969497,176.3999999992944,200 mm,999.4944827795396,1000.0,2.2249154205135735,0.11290178949861294,0.005529575801168919,0.005529575801168919
44140,O1-P453,15661,35688,True,77.43803003227004,176.3999999992944,200 mm,1000.0,999.6050660468354,700.4953474802501,0.6870007595258785,0.08582907477116056,0.08582907477116056
44141,O2-P1274,1224,37227,True,100.0000000004564,176.3999999992944,200 mm,999.4899999999976,1000.0,114.95790562182644,0.4099703154161235,0.03360538305288099,0.03360538305288099
44142,O9-P1934,26228,42156,True,72.57289791658079,176.3999999992944,200 mm,1000.0,999.6298782206254,4.516042819447868,0.14420475184528442,0.007547810337239988,0.007547810337239988
44143,O4-P754,44144,31768,True,100.00000000031244,176.3999999992944,200 mm,1000.0,999.4899999999984,3.324335160000225,0.12981807482605565,0.006592731598495083,0.006592731598495083
44145,O16-P135,38735,44146,True,87.76895160752646,176.3999999992944,200 mm,999.5523783468016,1000.0,36.02852042294136,0.28570887607386747,0.019375402775672103,0.019375402775672103
44147,O7-P131,15006,6694,True,60.012788234247125,176.3999999992944,200 mm,1000.0,999.6939347800053,90.54374391158332,0.38112208683890214,0.029948089737059126,0.029948089737059126
44148,O1-P1126,8470,3126,True,100.00000000036204,176.3999999992944,200 mm,999.4899999999982,1000.0,2.778341600000261,0.12200005336459903,0.006093275641916541,0.006093275641916541
44151,O3-P2933,44152,2491,True,54.43408485108576,176.3999999992944,200 mm,1000.0,999.7223861672595,0.039192541092781745,0.023321104557288218,0.0010658454172435086,0.0010658454172435086
44156,O2-P1391,21019,18244,True,100.00000000016796,176.3999999992944,200 mm,999.4899999999991,1000.0,23.69195951725574,0.2498268513321118,0.015956621385952538,0.015956621385952538
44157,O2-P1531,14139,4373,True,58.14942686272928,176.3999999992944,200 mm,1000.0,999.703437923,89.3435658561233,0.3795625741575226,0.029756837898026772,0.029756837898026772
44158,O9-P907,2447,11639,True,75.11730522793879,176.3999999992944,200 mm,1000.0,999.6169017433375,1.8096652989062887,0.10498559058021151,0.005054643215577519,0.005054643215577519
44159,O9-P3121,4474,4233,True,63.23383602740235,176.3999999992944,200 mm,1000.0,999.6775074362603,15.115134221939728,0.21589105838997466,0.01298790714628519,0.01298790714628519
44160,O1-P793,9101,6867,True,61.001179240505856,176.3999999992944,200 mm,1000.0,999.6888939858734,3.434038229053164,0.13127952457066375,0.006687631044026297,0.006687631044026297
44161,O1-P1322,35881,35017,True,100.00000000012604,176.3999999992944,200 mm,999.4899999999993,1000.0,0.1439999999997484,0.04052683393439853,0.0017571686007307112,0.0017571686007307112
44162,O1-P2110,38466,35512,True,100.00000000037409,176.3999999992944,200 mm,1000.0,999.4899999999981,847.7150451939032,0.7201372698191715,0.09617520873859652,0.09617520873859652
44165,O9-P436,34866,17291,True,100.0000000005282,176.3999999992944,200 mm,1000.0,999.4899999999973,52.240905491988336,0.3212850392787693,0.023057852782810483,0.023057852782810483
44167,O22-P41,37124,21654,True,100.00000000055472,176.3999999992944,200 mm,1000.0,999.4899999999972,30.051736560000176,0.26965170795144794,0.01780947620595072,0.01780947620595072
44168,O2-P582,17244,35925,True,100.00000000043148,176.3999999992944,200 mm,1000.0,999.4899999999978,77.01564368871195,0.3625794507718921,0.027715586040207345,0.027715586040207345
44170,O9-P1545,24242,19767,True,100.00000000033155,176.3999999992944,200 mm,999.4899999999983,1000.0,2.027415220000239,0.1092765518641884,0.005310274407964355,0.005310274407964355
44171,O3-P2832,22254,16521,True,100.00000000054808,882.3999999964702,1000 mm,999.9249999999996,1000.0,15569.948060941602,0.7097223221558806,0.3822592738522362,0.3822592738522362
44172,O3-P1877,23793,7106,True,61.15778335064128,176.3999999992944,200 mm,1000.0,999.6880953049117,13.150316224012462,0.2062516855472791,0.012190875683853492,0.012190875683853492
44175,O3-P1904,39322,30322,True,99.9999999998826,176.3999999992944,200 mm,1000.0,999.4900000000006,6.733935999999916,0.1651004045743673,0.00901700685882353,0.00901700685882353
44177,O1-P717,21331,2660,True,50.3041963458455,176.3999999992944,200 mm,999.7434485986362,1000.0,30.588612505902915,0.2711828750112763,0.017956265653870578,0.017956265653870578
44178,O3-P3114,36815,867,True,100.1590092712118,176.3999999992944,200 mm,1000.0,999.4891890527168,0.0721144866752725,0.030429758849013392,0.0013407361532098581,0.0013407361532098581
44179,O21-P730,3955,9363,True,63.312731623604265,176.3999999992944,200 mm,999.6771050687196,1000.0,6.492823947610483,0.16308685120743138,0.008871233909783846,0.008871233909783846
44180,O2-P194,32445,3378,True,98.33966216883856,313.1999999987472,355 mm,999.7344829121441,1000.0,2779.73504678359,0.7604256108836212,0.16870497112495933,0.16870497112495933
44181,O6-P90,40163,38674,True,100.00000000029756,277.99999999888803,315 mm,1000.0,999.7299999999992,2334.7784914994877,0.7265717418702842,0.1637463832664638,0.1637463832664638
44182,O9-P1049,40973,19761,True,100.00000000030406,176.3999999992944,200 mm,1000.0,999.4899999999984,12.388396980000138,0.20223986346839534,0.011865154888342356,0.011865154888342356
44183,O3-P2964,21938,4922,True,54.717672327894725,176.3999999992944,200 mm,999.7209398711277,1000.0,18.92232076054164,0.23229746493189393,0.014391384146290763,0.014391384146290763
44184,O2-P1189,10388,11717,True,67.47056621551181,246.999999999012,280 mm,1000.0,999.7469853766918,2265.0538950940054,0.8133824062428954,0.15742364124382816,0.15742364124382816
44185,O3-P1132,14021,8133,True,64.20101055631041,176.3999999992944,200 mm,1000.0,999.6725748461628,200.34258967303842,0.48428246016099435,0.04416663425014319,0.04416663425014319
44186,O4-P733,20345,19045,True,83.82272318909367,176.3999999992944,200 mm,1000.0,999.5725041117356,50.679898852867986,0.3182396505531343,0.02273091642597498,0.02273091642597498
44187,O3-P1551,36016,13730,True,88.24514706118852,176.3999999992944,200 mm,1000.0,999.549949749988,25.975891265157244,0.2573394520534513,0.01664837394356651,0.01664837394356651
44190,O20-P15,27267,15197,True,100.00000000042289,176.3999999992944,200 mm,999.4899999999978,1000.0,171.35312197539747,0.462333199190782,0.04086318532785899,0.04086318532785899
44192,O9-P31,34593,44193,True,100.00000000035384,441.1999999982352,500 mm,999.8449999999995,1000.0,3992.9249517539733,0.6730911518651314,0.20294322918571264,0.20294322918571264
44195,O22-P58,24214,20137,True,83.80765766784151,176.3999999992944,200 mm,999.5725809458941,1000.0,5.523420093623501,0.15441988264382484,0.008253981921086838,0.008253981921086838
44196,O5-P290,40074,8847,True,69.37912695658561,176.3999999992944,200 mm,1000.0,999.6461664525215,7.129004399544328,0.1682934637563475,0.00924999929506666,0.00924999929506666
44197,O16-P59,44198,1550,True,54.697625981911216,176.3999999992944,200 mm,1000.0,999.7210421074923,2.866128970706976,0.12332480242749244,0.006176931254027588,0.006176931254027588
44199,O6-P253,44200,5073,True,58.47035016511201,176.3999999992944,200 mm,1000.0,999.701801214158,5.6572402121188805,0.1556763861631086,0.008342440986283116,0.008342440986283116
44201,O2-P606,293,15941,True,82.42911955235812,1235.1999999950594,1400 mm,1000.0,999.9381781603357,32628.67984558227,0.8460447643212446,0.49306139170030927,0.49306139170030927
44202,O9-P3376,36923,40035,True,100.00000000023851,176.3999999992944,200 mm,1000.0,999.4899999999988,95.36660382983354,0.3872399234857765,0.030704646261628006,0.030704646261628006
44203,O3-P2010,17520,8503,True,62.52530860039286,176.3999999992944,200 mm,1000.0,999.681120926138,1023.3333146779493,0.7515976402740879,0.10844152913531685,0.10844152913531685
44205,O3-P93,38530,2474,True,103.71927114201068,555.7999999977768,630 mm,999.8703509110725,1000.0,6591.458543633834,0.7009796576025713,0.25542737259363163,0.25542737259363163
44206,O21-P728,13039,3954,True,58.41593880393902,176.3999999992944,200 mm,999.7020787120999,1000.0,8.847463389123865,0.18089732759084967,0.010191530993455915,0.010191530993455915
44208,O3-P756,8786,40110,True,100.00000000029704,176.3999999992944,200 mm,999.4899999999985,1000.0,0.07200000000021387,0.0304092024766115,0.00133991903320804,0.00133991903320804
44209,O1-P313,22448,5650,True,62.80181852231233,176.3999999992944,200 mm,999.6797107255362,1000.0,3.439085989336065,0.13134598682453164,0.006691958229843355,0.006691958229843355
44210,O9-P1865,44211,44212,True,100.00000000028606,176.3999999992944,200 mm,999.4899999999985,1000.0,10.203224027117491,0.18967613837856276,0.010867879857804219,0.010867879857804219
44213,O24-P192,31597,38234,True,100.0000000004156,176.3999999992944,200 mm,1000.0,999.4899999999978,580.4882642722754,0.6542486456203409,0.07711407686112752,0.07711407686112752
44216,O9-P3357,35506,1760,True,104.11595119506154,176.3999999992944,200 mm,999.4690086489052,1000.0,1.2970950848604443,0.09325235760616866,0.004377708477062443,0.004377708477062443
44217,O3-P2419,2879,2077,True,104.15931235473911,176.3999999992944,200 mm,999.4687875069908,1000.0,70.92309291709242,0.35344196233142233,0.026648207816921957,0.026648207816921957
44218,O9-P2299,27220,3282,True,62.556830867702175,176.3999999992944,200 mm,1000.0,999.6809601625747,5.614258178224746,0.15527508613755034,0.008314151140777179,0.008314151140777179
44220,O11-P180,37774,20437,True,100.00000000038632,176.3999999992944,200 mm,1000.0,999.4899999999981,80.190770851263,0.3671336006068238,0.02825557487523699,0.02825557487523699
44222,O21-P327,13481,34230,True,75.88622254353025,176.3999999992944,200 mm,999.612980265028,1000.0,92.8015119034577,0.38401515950442056,0.030304605226034582,0.030304605226034582
44223,O3-P2967,39276,2825,True,99.99999999989792,176.3999999992944,200 mm,999.4900000000005,1000.0,0.8052789599999265,0.07846103438191429,0.003571335861529733,0.003571335861529733
44224,O4-P30,37895,42680,True,155.7528051773648,705.7999999971769,800 mm,999.8676101155993,1000.0,11619.081284870621,0.6948628458213647,0.34993917393257895,0.34993917393257895
44225,O9-P2066,9572,2008,True,81.94073955189484,176.3999999992944,200 mm,999.5821022282853,1000.0,55.56649812746357,0.3275600601450555,0.023738549502445156,0.023738549502445156
44227,O9-P2783,16476,4633,True,69.8918991821429,176.3999999992944,200 mm,1000.0,999.6435513141711,8.427823187411143,0.17798976679107584,0.009971241196653439,0.009971241196653439
44228,O4-P1173,34949,7743,True,80.78688811633894,176.3999999992944,200 mm,1000.0,999.5879868706066,4.288621358557349,0.14168288207336513,0.007377044098764113,0.007377044098764113
44229,O2-P1465,15276,16713,True,100.00000000046674,176.3999999992944,200 mm,999.4899999999976,1000.0,28.67007982000034,0.2656193757989128,0.01742544486446503,0.01742544486446503
44230,O4-P1421,44231,43133,True,100.00000000042397,555.7999999977768,630 mm,1000.0,999.8749999999994,6283.077980940001,0.6925064061130664,0.2485197458267131,0.2485197458267131
44232,O9-P3258,42609,27402,True,100.00000000024528,176.3999999992944,200 mm,1000.0,999.4899999999988,4.299256760000254,0.141802862887902,0.007385136359495676,0.007385136359495676
44233,O22-P37,37930,22244,True,100.00000000035276,176.3999999992944,200 mm,1000.0,999.4899999999982,34.73959556338721,0.2824170579674003,0.01904957523805946,0.01904957523805946
44234,O9-P141,38511,41856,True,100.0000000004058,176.3999999992944,200 mm,999.489999999998,1000.0,26.533731046555836,0.25910241353200136,0.01681253640229146,0.01681253640229146
44235,O23-P32,40351,44236,True,100.0000000003942,176.3999999992944,200 mm,999.489999999998,1000.0,18.283206478977025,0.22971772962828954,0.014166775497545102,0.014166775497545102
44239,O9-P1197,10192,17253,True,75.94821374558337,176.3999999992944,200 mm,1000.0,999.6126641098975,10.305147786277427,0.19030220843047732,0.010916758403964041,0.010916758403964041
44240,O9-P2249,23952,2153,True,105.972672892736,176.3999999992944,200 mm,999.4595393682471,1000.0,1.8409606379971912,0.10562341538046849,0.005092369751105122,0.005092369751105122
44241,O4-P405,14938,42622,True,100.00000000039,176.3999999992944,200 mm,999.489999999998,1000.0,74.43153989014928,0.3587706862079355,0.027268080459565875,0.027268080459565875
44242,O9-P2287,2256,37691,True,100.00000000036842,176.3999999992944,200 mm,999.4899999999981,1000.0,7.6646032400002655,0.17243053533240998,0.009555205444092904,0.009555205444092904
44243,O3-P1340,2994,21862,True,100.0000000000844,176.3999999992944,200 mm,1000.0,999.4899999999996,7.56130502000006,0.17164874603290226,0.009497242254202905,0.009497242254202905
44244,O6-P344,7548,2040,True,104.08118888408949,176.3999999992944,200 mm,999.4691859366911,1000.0,26.353474048325733,0.25853565174790927,0.016759684928907823,0.016759684928907823
44245,O1-P1898,3473,21729,True,100.0000000004854,176.3999999992944,200 mm,999.4899999999975,1000.0,8.03008704000035,0.17513881628197686,0.00975703858548527,0.00975703858548527
44246,O21-P135,35508,38262,True,100.00000000028048,176.3999999992944,200 mm,999.4899999999985,1000.0,73.3307028774179,0.3571187942633528,0.027075148265130945,0.027075148265130945
44249,O9-P499,39267,9357,True,78.82188124592217,176.3999999992944,200 mm,999.5980084056458,1000.0,11.751691257119887,0.19875188982788097,0.011584827189719402,0.011584827189719402
44250,O9-P3083,43850,30391,True,100.00000000043946,176.3999999992944,200 mm,999.4899999999977,1000.0,52.18661594910886,0.3211802359643402,0.023046564662141996,0.023046564662141996
44252,O1-P734,41998,17511,True,100.0000000004362,176.3999999992944,200 mm,1000.0,999.4899999999977,584.537043445042,0.6554542477939344,0.07741461132471442,0.07741461132471442
44253,O6-P386,32907,7313,True,72.16670747468261,176.3999999992944,200 mm,999.6319497918792,1000.0,88.99469387862153,0.3791063663712651,0.029701013051475537,0.029701013051475537
44254,O3-P857,2012,26676,True,100.00000000039196,176.3999999992944,200 mm,1000.0,999.489999999998,750.8413831717287,0.6991141370263159,0.08939524486066831,0.08939524486066831
44255,O10-P344,44256,15827,True,100.00000000065492,176.3999999992944,200 mm,999.4899999999967,1000.0,3.288921676066658,0.12933917522306448,0.006561739034762948,0.006561739034762948
44258,O19-P77,27158,28774,True,77.62083853443566,176.3999999992944,200 mm,999.6041337234744,1000.0,4.852891934479422,0.14778262583810622,0.007792512871721443,0.007792512871721443
44260,O3-P681,19616,17797,True,80.91634536265828,176.3999999992944,200 mm,999.5873266386504,1000.0,50.62416460778337,0.3181296729243068,0.022719151437405955,0.022719151437405955
44261,O21-P597,5125,18651,True,58.04352689545296,176.3999999992944,200 mm,999.7039780128332,1000.0,91.37421142143266,0.38219233380337697,0.03007971584805894,0.03007971584805894
44262,O8-P90,36856,16873,True,100.00000000047652,176.3999999992944,200 mm,1000.0,999.4899999999976,107.30796450152162,0.4014630986084479,0.032502911311489,0.032502911311489
44263,O23-P21,39259,44264,True,100.00000000034626,176.3999999992944,200 mm,999.4899999999982,1000.0,19.136644378629708,0.23314873671089803,0.014465823758063108,0.014465823758063108
44266,O7-P233,9290,11168,True,68.99210639414355,176.3999999992944,200 mm,999.6481402573899,1000.0,22.175493460124628,0.2445493465350023,0.015478205326516857,0.015478205326516857
44267,O21-P352,44268,44269,True,100.00000000013158,176.3999999992944,200 mm,1000.0,999.4899999999993,0.36000000000034243,0.058069147088511554,0.002548969436140664,0.002548969436140664
44271,O4-P809,39372,34366,True,99.6781071385692,176.3999999992944,200 mm,1000.0,999.4916416535933,357.05572235389064,0.5724755758619657,0.05932646924023996,0.05932646924023996
44272,O3-P122,35998,8071,True,99.9999999999554,313.1999999987472,355 mm,1000.0,999.7300000000001,3448.7416491797217,0.798041587151158,0.19365341162756605,0.19365341162756605
44273,O21-P652,14036,35995,True,100.0000000004064,176.3999999992944,200 mm,1000.0,999.489999999998,7.158443360000293,0.168526398458215,0.009267083858710376,0.009267083858710376
44275,O9-P1944,22088,7874,True,78.18984577059356,176.3999999992944,200 mm,1000.0,999.60123178657,0.05629668895482737,0.02735891071861643,0.0012200856639893061,0.0012200856639893061
44276,O3-P2748,38554,37525,True,100.00000000014488,176.3999999992944,200 mm,1000.0,999.4899999999992,118.06852757060992,0.41330974080374927,0.034043760854197996,0.034043760854197996
44277,O9-P2183,44278,8336,True,77.41827479032035,176.3999999992944,200 mm,999.6051667985694,1000.0,8.062637300161,0.17537580176437859,0.00977477631609165,0.00977477631609165
44279,O16-P103,36600,14849,True,85.05931257482064,176.3999999992944,200 mm,1000.0,999.5661975058684,6.744631685053507,0.16518855100059104,0.009023408676322163,0.009023408676322163
44280,O1-P1535,21470,2690,True,54.54249035358052,176.3999999992944,200 mm,999.7218332991968,1000.0,20.418315228851974,0.2381032292925414,0.014902248928834513,0.014902248928834513
44285,O9-P2898,42693,29028,True,100.00000000042074,176.3999999992944,200 mm,999.4899999999978,1000.0,0.07200000000030293,0.030409202476627793,0.0013399190332086662,0.0013399190332086662
44286,O10-P400,39085,37000,True,100.00000000030418,176.3999999992944,200 mm,999.4899999999984,1000.0,59.38937066498432,0.3344461876155304,0.024496540952365028,0.024496540952365028
44287,O9-P1649,28497,36682,True,100.0000000003057,176.3999999992944,200 mm,999.4899999999984,1000.0,2.058769945284969,0.10986787248649876,0.0053458375034267785,0.0053458375034267785
44288,O2-P1971,9635,2819,True,100.00000000054033,176.3999999992944,200 mm,1000.0,999.4899999999973,7.836999940000389,0.17371902349727625,0.0096510287304742,0.0096510287304742
44289,O9-P1177,14853,35763,True,77.98524710254434,277.99999999888803,315 mm,1000.0,999.7894398328232,2440.0153226409234,0.7335740132064041,0.16853437871578314,0.16853437871578314
44290,O9-P2652,14665,18331,True,100.00000000061011,176.3999999992944,200 mm,999.4899999999969,1000.0,407.720179914605,0.5942099117255423,0.06362662918680678,0.06362662918680678
44292,O9-P3234,42451,27544,True,100.00000000031548,176.3999999992944,200 mm,1000.0,999.4899999999984,4.054825780000468,0.13899152390506062,0.007196366972978635,0.007196366972978635
44293,O1-P933,36414,5936,True,76.49469234285723,176.3999999992944,200 mm,999.6098770690514,1000.0,48.63320255431009,0.3141423827840466,0.022294558766615617,0.022294558766615617
44294,O21-P946,33454,21401,True,100.00000000031233,176.3999999992944,200 mm,999.4899999999984,1000.0,3.231209401135256,0.1285510157630662,0.0065108451405593995,0.0065108451405593995
44296,O1-P1457,17874,10966,True,100.00000000032864,176.3999999992944,200 mm,1000.0,999.4899999999983,87.52670029014779,0.3771722172101275,0.029464950886914112,0.029464950886914112
44298,O9-P1014,24989,23125,True,100.0000000005496,176.3999999992944,200 mm,999.4899999999972,1000.0,5.336892889846605,0.15263259609128021,0.008128756858819645,0.008128756858819645
44299,O9-P180,32274,38365,True,76.469353058815,220.5999999991176,250 mm,1000.0,999.7132399260295,1532.194028889189,0.7407913550696441,0.13233525255765483,0.13233525255765483
44301,O3-P216,44302,19263,True,100.0000000006421,176.3999999992944,200 mm,1000.0,999.4899999999967,11.442437280000465,0.19700960919200694,0.011445797049171563,0.011445797049171563
44305,O3-P719,37851,16779,True,100.00000000035196,176.3999999992944,200 mm,999.4899999999982,1000.0,15.488990081042749,0.21762352516210962,0.013133315784470138,0.013133315784470138
44307,O15-P43,40901,37549,True,100.00000000033006,176.3999999992944,200 mm,999.4899999999983,1000.0,315.8624980142651,0.5528645163825052,0.05565963727313493,0.05565963727313493
44308,O7-P519,39251,17160,True,86.99671290102992,176.3999999992944,200 mm,999.5563167642048,1000.0,8.612476587157184,0.17928138858019535,0.010068871699040612,0.010068871699040612
44309,O24-P328,814,29156,True,100.00000000030111,176.3999999992944,200 mm,999.4899999999984,1000.0,93.6875786461638,0.38513642545374194,0.030443383592545118,0.030443383592545118
44310,O9-P2057,33618,1559,True,71.988227774587,176.3999999992944,200 mm,1000.0,999.6328600383496,524.0845083559371,0.6366063890441241,0.07286572839827808,0.07286572839827808
44311,O3-P1973,4287,27550,True,93.74772897213965,176.3999999992944,200 mm,1000.0,999.5218865822421,10.887771384859942,0.19379991965998522,0.011191408900285424,0.011191408900285424
44312,O19-P63,44313,35838,True,100.0000000003804,176.3999999992944,200 mm,1000.0,999.4899999999981,3.4436125200002743,0.13140552874717232,0.006695835696219988,0.006695835696219988
44314,O3-P3140,37793,22681,True,100.0000000003772,176.3999999992944,200 mm,999.4899999999981,1000.0,9.011296640000271,0.18200625086162567,0.01027603557597826,0.01027603557597826
44316,O1-P1588,35461,13378,True,100.00000000051108,176.3999999992944,200 mm,1000.0,999.4899999999974,0.11835107748449318,0.037417963945118454,0.0016257851911888198,0.0016257851911888198
44317,O1-P1144,33190,37299,True,100.00000000019558,176.3999999992944,200 mm,999.489999999999,1000.0,8.407598747938303,0.17784709960445694,0.009960479746377895,0.009960479746377895
44318,O9-P1104,4908,33510,True,100.00000000046516,277.99999999888803,315 mm,1000.0,999.7299999999988,2523.496441178356,0.7388056450792834,0.17235736057752574,0.17235736057752574
44319,O4-P466,40621,36212,True,100.00000000033498,176.3999999992944,200 mm,999.4899999999983,1000.0,3.3963351599998792,0.1307809463489624,0.006655201656599638,0.006655201656599638
44320,O1-P661,4620,29186,True,100.00000000017204,176.3999999992944,200 mm,1000.0,999.4899999999991,55.955474459097935,0.32827611291485387,0.02381683082211821,0.02381683082211821
44321,O11-P123,28798,10756,True,88.3237850213783,176.3999999992944,200 mm,1000.0,999.549548696391,39.87358029815706,0.295052398712477,0.02031384683850876,0.02031384683850876
44324,O9-P45,35738,43642,True,88.82065491336374,441.1999999982352,500 mm,999.8623279848842,1000.0,3925.2832272689875,0.6701725009918694,0.20096612728795027,0.20096612728795027
44326,O8-P11,34962,36233,True,85.2783824799458,176.3999999992944,200 mm,999.5650802493523,1000.0,651.5075556152691,0.6743382509017548,0.08231476516960898,0.08231476516960898
44327,O11-P324,33126,35313,True,100.00000000045488,176.3999999992944,200 mm,999.4899999999977,1000.0,6.094431560000413,0.15964226772004436,0.008623930324225511,0.008623930324225511
44328,O3-P316,38110,44329,True,100.00000000035013,246.999999999012,280 mm,1000.0,999.6249999999986,1785.8478746468434,0.7718573925866317,0.1349365215295207,0.1349365215295207
44330,O9-P2694,12024,37245,True,80.5477237175943,176.3999999992944,200 mm,999.5892066090403,1000.0,9.861616038398608,0.18754523135733397,0.010702158110187161,0.010702158110187161
