id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
44332,O11-P260,9891,21391,True,100.00000000046651,176.3999999992944,200 mm,999.4899999999976,1000.0,52.2593296407011,0.3213205883176277,0.023061682286922253,0.023061682286922253
44333,O12-P155,35206,21981,True,100.00000000043622,176.3999999992944,200 mm,999.4899999999977,1000.0,18.88218379580495,0.23213728663823957,0.014377395212705922,0.014377395212705922
44334,O21-P666,44335,11439,True,67.27271776039558,176.3999999992944,200 mm,1000.0,999.6569091394219,1.8200471967874852,0.10519801755047478,0.005067197452099695,0.005067197452099695
44336,O16-P152,44337,3279,True,55.44235469286692,176.3999999992944,200 mm,1000.0,999.7172439910664,3.455922175378865,0.13156717595268602,0.006706366452685455,0.006706366452685455
44338,O1-P1136,44088,35025,True,100.0000000004088,176.3999999992944,200 mm,1000.0,999.489999999998,8.950551880000496,0.18159675460235505,0.010244798903271788,0.010244798903271788
44339,O3-P1712,40325,36651,True,100.0000000003715,176.3999999992944,200 mm,999.4899999999981,1000.0,111.78209189734777,0.40649106954864206,0.03315203015505398,0.03315203015505398
44340,O9-P1604,39183,16624,True,84.1951466820934,176.3999999992944,200 mm,999.5706047519213,1000.0,3.3002417584472106,0.1294926444078647,0.006571665338628432,0.006571665338628432
44341,O3-P2828,1182,23026,True,100.00000000049926,882.3999999964702,1000 mm,999.9249999999996,1000.0,15571.457997568028,0.7097398828831786,0.3822802469484728,0.3822802469484728
44343,O20-P42,43344,12978,True,72.20810385140176,176.3999999992944,200 mm,999.6317386703579,1000.0,0.051989834773009266,0.026426881717192492,0.001184035718484506,0.001184035718484506
44344,O3-P2543,36393,29402,True,110.09493376051375,176.3999999992944,200 mm,1000.0,999.4385158378213,72.48527870316214,0.35583784946020874,0.026926019614795346,0.026926019614795346
44345,O9-P1874,44346,44347,True,100.00000000032432,176.3999999992944,200 mm,999.4899999999983,1000.0,2.103907140000107,0.11070831892947984,0.0053965229127856075,0.0053965229127856075
44348,O21-P237,44114,12412,True,100.00000000043605,176.3999999992944,200 mm,999.4899999999977,1000.0,1.843610840000314,0.1056770850472962,0.005095548576813559,0.005095548576813559
44349,O9-P1551,14257,24665,True,100.00000000064504,176.3999999992944,200 mm,1000.0,999.4899999999967,85.27761993263472,0.37416227381936323,0.029099558054590028,0.029099558054590028
44350,O3-P567,28307,35176,True,99.73710767442672,176.3999999992944,200 mm,1000.0,999.4913407508604,468.3230351307418,0.6174239940534352,0.06853157493122469,0.06853157493122469
44351,O3-P643,20251,28575,True,99.94388421616584,176.3999999992944,200 mm,1000.0,999.4902861904975,45.02188865608778,0.30659897186446555,0.021501627852629206,0.021501627852629206
44352,O9-P2194,19611,35363,True,87.1819614535246,176.3999999992944,200 mm,999.555371996587,1000.0,4.281740450420696,0.14160514652945896,0.007371802839959614,0.007371802839959614
44354,O9-P1969,44355,36972,True,102.2303381410825,176.3999999992944,200 mm,999.4786252754805,1000.0,11.54860272021159,0.1976114180010754,0.011493745007705057,0.011493745007705057
44356,O4-P217,33545,3484,True,73.88735043213812,176.3999999992944,200 mm,1000.0,999.6231745127961,48.194739189359666,0.31324850785198166,0.022199893389596013,0.022199893389596013
44357,O4-P264,39140,40265,True,100.0000000006544,176.3999999992944,200 mm,999.4899999999967,1000.0,50.16445371336421,0.3172191981589064,0.022621863504761745,0.022621863504761745
44358,O3-P2579,20578,38008,True,100.0000000002759,176.3999999992944,200 mm,999.4899999999986,1000.0,46.559787344112394,0.30986279775608594,0.021843052736032396,0.021843052736032396
44359,O24-P271,9780,1076,True,102.35589311053911,176.3999999992944,200 mm,1000.0,999.4779849451362,679.1777035309915,0.6816018136663924,0.08430593054775233,0.08430593054775233
44360,O3-P1775,35931,1775,True,104.74864551643078,176.3999999992944,200 mm,1000.0,999.4657819078662,25.72578456477148,0.2565402697835742,0.01657418576339516,0.01657418576339516
44363,O3-P2482,41373,5990,True,75.63657219239711,176.3999999992944,200 mm,1000.0,999.6142534818188,96.48129803280061,0.3886214197922134,0.03087688439883308,0.03087688439883308
44364,O4-P636,34642,31401,True,62.01119325884144,176.3999999992944,200 mm,999.6837429143799,1000.0,101.68568301874222,0.394920244774664,0.03166877761768869,0.03166877761768869
44365,O3-P353,27432,14838,True,91.02110224932073,176.3999999992944,200 mm,999.5357923785284,1000.0,184.6806319996815,0.4727490767811498,0.04241032430820564,0.04241032430820564
44368,O9-P3008,42128,14279,True,100.00000000079812,176.3999999992944,200 mm,999.4899999999959,1000.0,42.4685704889573,0.30099830098839214,0.02092159586782784,0.02092159586782784
44369,O21-P302,37462,26782,True,100.00000000040342,176.3999999992944,200 mm,1000.0,999.489999999998,62.320246970045886,0.33951104865830434,0.025061473954436336,0.025061473954436336
44370,O4-P994,27285,6451,True,58.11436975479246,176.3999999992944,200 mm,999.7036167142505,1000.0,17.48334897467852,0.22639761438708486,0.01387986395211048,0.01387986395211048
44371,O7-P425,36558,1328,True,98.66856067798808,176.3999999992944,200 mm,999.4967903405422,1000.0,4.1440063180834725,0.14003053973436552,0.007265926690982051,0.007265926690982051
44374,O9-P2538,15667,25270,True,89.51148877283917,176.3999999992944,200 mm,999.5434914072586,1000.0,8.686375611916443,0.17979286626471128,0.010107634022811143,0.010107634022811143
44375,O21-P938,42267,29715,True,100.00000000029408,176.3999999992944,200 mm,999.4899999999985,1000.0,5.733000620000212,0.1563785764622554,0.008392027858313255,0.008392027858313255
44377,O9-P2677,18218,38019,True,100.00000000024318,176.3999999992944,200 mm,999.4899999999988,1000.0,51.01312914354941,0.31889538226059866,0.022801124249923352,0.022801124249923352
44378,O3-P173,34871,2955,True,54.36630678056154,176.3999999992944,200 mm,1000.0,999.7227318354192,1009.8642872678879,0.7494646950965163,0.10749246478839389,0.10749246478839389
44379,O3-P74,33351,36432,True,99.99999999990764,555.7999999977768,630 mm,1000.0,999.8750000000001,6841.563322318636,0.7075755942825405,0.2609767297668437,0.2609767297668437
44380,O10-P90,36247,34922,True,100.00000000042252,176.3999999992944,200 mm,999.4899999999978,1000.0,91.96409237603359,0.3829481979414274,0.030172861740870194,0.030172861740870194
44382,O3-P1650,37710,24768,True,100.00000000030136,176.3999999992944,200 mm,999.4899999999984,1000.0,23.86377503433336,0.25040950113550925,0.01600982007629141,0.01600982007629141
44383,O3-P183,1885,10234,True,80.94818657516637,176.3999999992944,200 mm,999.5871642484667,1000.0,834.8105196481147,0.7174985347053555,0.09527590423984697,0.09527590423984697
44384,O3-P1447,18705,17485,True,81.1205940238014,220.5999999991176,250 mm,999.6957977724107,1000.0,1380.6962293668585,0.7236123555469766,0.1238134169531956,0.1238134169531956
44385,O9-P2387,2712,8248,True,60.03043238826045,176.3999999992944,200 mm,1000.0,999.6938447948198,60.09569799869096,0.335683092680045,0.02463392225789391,0.02463392225789391
44386,O9-P2358,34986,22890,True,99.9999999999153,176.3999999992944,200 mm,999.4900000000005,1000.0,826.9870556050101,0.7158754355837081,0.09473031426146528,0.09473031426146528
44389,O10-P306,44390,16956,True,100.00000000040448,176.3999999992944,200 mm,999.489999999998,1000.0,6.011011853996749,0.15890123139215845,0.008571069523936157,0.008571069523936157
44392,O9-P3618,15354,35215,True,100.00000000038033,176.3999999992944,200 mm,999.4899999999981,1000.0,5.3751839215651716,0.15300300621103752,0.00815465132749378,0.00815465132749378
44394,O12-P233,36177,39043,True,100.00000000034288,176.3999999992944,200 mm,1000.0,999.4899999999983,55.23641416579715,0.3269495701065093,0.023671906955021627,0.023671906955021627
44395,O9-P990,43605,16564,True,100.00000000027012,176.3999999992944,200 mm,1000.0,999.4899999999986,1.8879071400004839,0.10656637900237738,0.005148318787313529,0.005148318787313529
44398,O3-P3354,38682,43037,True,100.00000000035368,176.3999999992944,200 mm,999.4899999999982,1000.0,39.448156193571386,0.29405130634382254,0.020212332123223202,0.020212332123223202
44399,O15-P103,36755,44400,True,100.00000000030984,176.3999999992944,200 mm,1000.0,999.4899999999984,138.92482550767824,0.43415683747257944,0.03685393961385459,0.03685393961385459
44401,O17-P56,34635,34265,True,100.00000000036168,176.3999999992944,200 mm,999.4899999999982,1000.0,59.935465367534796,0.335403424743495,0.024602827059348405,0.024602827059348405
44402,O1-P2145,36658,21737,True,92.9859318749304,176.3999999992944,200 mm,1000.0,999.5257717474378,20.534886130949953,0.2385427974600629,0.014941231362320695,0.014941231362320695
44403,O3-P1522,37512,30736,True,100.00000000029172,176.3999999992944,200 mm,1000.0,999.4899999999985,47.893779964211646,0.3126315570803385,0.022134666393709763,0.022134666393709763
44404,O23-P70,41975,44405,True,100.000000000503,176.3999999992944,200 mm,1000.0,999.4899999999974,2.107584200000446,0.11077623576133508,0.005400625965191131,0.005400625965191131
44406,O11-P238,42022,17592,True,100.00000000044832,176.3999999992944,200 mm,1000.0,999.4899999999977,0.2675475800003228,0.051796644196325736,0.0022562163454163085,0.0022562163454163085
44407,O24-P243,1097,35333,True,100.00000000058256,176.3999999992944,200 mm,999.489999999997,1000.0,86.7862256508518,0.3761875670087258,0.029345155609780318,0.029345155609780318
44408,O11-P104,44409,5433,True,59.65160849713174,176.3999999992944,200 mm,1000.0,999.6957767966646,0.11989507811793484,0.037617099662342314,0.0016341174968912643,0.0016341174968912643
44410,O21-P595,15966,5124,True,79.87343974257186,176.3999999992944,200 mm,999.5926454573129,1000.0,96.0207260522337,0.38805204126943876,0.030805834450869967,0.030805834450869967
44414,O5-P219,8243,801,True,100.00000000048036,176.3999999992944,200 mm,999.4899999999975,1000.0,2.879570780000346,0.12352515791343555,0.006189618123190488,0.006189618123190488
44415,O4-P366,8017,21280,True,76.84442635486677,176.3999999992944,200 mm,1000.0,999.6080934255901,835.3948585619066,0.7176190537867065,0.0953166421912456,0.0953166421912456
44416,O7-P289,4430,15028,True,72.47051262896105,176.3999999992944,200 mm,1000.0,999.6304003855923,463.4735730790682,0.6156634781087011,0.06814719828376516,0.06814719828376516
44417,O1-P1540,16341,5647,True,55.005447883558205,176.3999999992944,200 mm,1000.0,999.7194722157939,121.69993746559688,0.41712664574523,0.03454874408825119,0.03454874408825119
44420,O16-P94,37614,4807,True,70.05567285494347,176.3999999992944,200 mm,1000.0,999.6427160684398,3.7750476044555596,0.135625277671261,0.006972664461760354,0.006972664461760354
44423,O9-P1921,25396,17443,True,80.96452226224996,176.3999999992944,200 mm,1000.0,999.5870809364625,23.679979081468137,0.24978611215778204,0.015952904538471056,0.015952904538471056
44424,O21-P353,36667,44268,True,100.0000000006694,176.3999999992944,200 mm,1000.0,999.4899999999966,0.2880000000002477,0.053296956158452244,0.002325281268411338,0.002325281268411338
44430,O9-P3304,15961,1003,True,100.0000000003011,176.3999999992944,200 mm,999.4899999999984,1000.0,1.5385579200002168,0.0991143597673332,0.004711845630947647,0.004711845630947647
44431,O9-P851,17420,23047,True,70.65945372072726,176.3999999992944,200 mm,1000.0,999.6396367860243,0.43840972667892364,0.06258180567574582,0.002766023929028147,0.002766023929028147
44432,O9-P2162,24259,37648,True,85.6071591767336,176.3999999992944,200 mm,1000.0,999.5634034881987,1.7726213946072482,0.10422072131985853,0.005009527507757039,0.005009527507757039
44434,O23-P35,41571,36026,True,100.0000000003942,176.3999999992944,200 mm,999.489999999998,1000.0,18.067206478976793,0.22883143742189427,0.014089947868637612,0.014089947868637612
44435,O20-P108,41419,37011,True,86.72013811783225,176.3999999992944,200 mm,999.5577272955991,1000.0,117.74281967004299,0.4129631564697985,0.0339981150000531,0.0339981150000531
44436,O6-P259,34924,10246,True,76.91831383650205,176.3999999992944,200 mm,1000.0,999.6077165994338,68.43511208063573,0.34954558356782633,0.026199509920452745,0.026199509920452745
44437,O21-P218,24970,13849,True,56.93641235688559,176.3999999992944,200 mm,1000.0,999.7096242969799,0.040994216896957626,0.023794567747833874,0.0010836690738632068,0.0010836690738632068
44438,O8-P15,44439,4315,True,68.5792524848151,176.3999999992944,200 mm,999.6502458123274,1000.0,648.4014347740584,0.6735041625647505,0.08209015311628753,0.08209015311628753
44440,O14-P86,37358,36537,True,100.0000000003796,176.3999999992944,200 mm,1000.0,999.4899999999981,16.960431500000208,0.224168518361179,0.013688596137921187,0.013688596137921187
44441,O3-P2369,44442,2916,True,108.66904666180496,176.3999999992944,200 mm,1000.0,999.4457878620248,743.7440931315455,0.6974585728047952,0.08889481451883659,0.08889481451883659
44443,O21-P786,21148,35375,True,73.78847618723914,176.3999999992944,200 mm,999.623678771445,1000.0,6.4315874086591585,0.16256716618138523,0.008833755742689282,0.008833755742689282
44444,O23-P27,44445,20597,True,100.00000000034004,176.3999999992944,200 mm,999.4899999999983,1000.0,18.643530440184815,0.23117985727730878,0.014293897631576125,0.014293897631576125
44446,O9-P3530,23337,42238,True,106.5540683725747,176.3999999992944,200 mm,1000.0,999.4565742512999,12.226121902620317,0.20136310183038883,0.011794439334272043,0.011794439334272043
44447,O1-P1413,213,39126,True,100.0000000003782,176.3999999992944,200 mm,1000.0,999.4899999999981,116.17601327323547,0.4112859119952616,0.033777705151192224,0.033777705151192224
44448,O1-P1307,36261,5815,True,84.5014074374827,176.3999999992944,200 mm,1000.0,999.5690428220688,55.015814818496054,0.32654009896636926,0.0236272587582585,0.0236272587582585
44449,O9-P1314,44450,3848,True,99.09990261362131,176.3999999992944,200 mm,999.4945904966705,1000.0,5.156039670301705,0.15085763802404914,0.008005095545232958,0.008005095545232958
44451,O21-P29,396,38023,True,100.66432852606732,494.1999999980232,560 mm,999.8439702907846,1000.0,4855.816941708505,0.7053015597668292,0.21416970572013339,0.21416970572013339
44452,O21-P325,3628,13480,True,82.22436559524505,176.3999999992944,200 mm,999.5806557354642,1000.0,92.92384606002348,0.38417043322520056,0.030323803186590014,0.030323803186590014
44453,O9-P3666,35242,44454,True,100.0000000004058,176.3999999992944,200 mm,999.489999999998,1000.0,0.300440860000458,0.05417482926604477,0.002365973900595361,0.002365973900595361
44455,O3-P1297,35808,2312,True,69.50265527104472,176.3999999992944,200 mm,1000.0,999.6455364581177,22.37109886317997,0.24524420610853523,0.015540841375014025,0.015540841375014025
44457,O21-P356,44458,44304,True,100.0000000004556,176.3999999992944,200 mm,999.4899999999976,1000.0,0.07200000000032802,0.03040920247663312,0.0013399190332088228,0.0013399190332088228
44463,O3-P552,43989,7445,True,60.37650386957369,176.3999999992944,200 mm,1000.0,999.6920798302651,8.991416682786094,0.18187244846488604,0.010265824994492155,0.010265824994492155
44464,O9-P3107,140,16886,True,100.000000000676,176.3999999992944,200 mm,1000.0,999.4899999999966,27.750065340000486,0.26285681237437575,0.017164463186764158,0.017164463186764158
44465,O4-P925,40096,15336,True,100.00000000064462,176.3999999992944,200 mm,999.4899999999967,1000.0,3.3243351600004645,0.12981807482605612,0.006592731598495395,0.006592731598495395
44468,O9-P2693,12024,1191,True,62.590072540277085,176.3999999992944,200 mm,1000.0,999.6807906300446,28.321922502569862,0.26458148915284596,0.017327193030347736,0.017327193030347736
44469,O9-P3459,24051,20874,True,100.0000000006266,176.3999999992944,200 mm,999.4899999999968,1000.0,2.027415220000451,0.109276551864195,0.005310274407964511,0.005310274407964511
44470,O21-P695,36817,44471,True,100.0000000001006,176.3999999992944,200 mm,999.4899999999994,1000.0,25.426072507353776,0.2555752615483094,0.016484794689238885,0.016484794689238885
44473,O9-P1543,36769,16086,True,100.00000000032225,176.3999999992944,200 mm,999.4899999999983,1000.0,6.230397032975975,0.16083505830636174,0.008709270702014526,0.008709270702014526
44474,O9-P1974,41880,19095,True,100.0000000006064,176.3999999992944,200 mm,999.4899999999969,1000.0,3.8587087013809067,0.13664951881879955,0.007040461199231523,0.007040461199231523
44475,O4-P1558,733,39952,True,100.00000000052825,176.3999999992944,200 mm,999.4899999999973,1000.0,38.61428616310624,0.29206637220634,0.0200117399326055,0.0200117399326055
44476,O3-P1625,31264,20672,True,100.00000000024424,176.3999999992944,200 mm,1000.0,999.4899999999988,10.242352140000175,0.18991700116639865,0.010886674353659117,0.010886674353659117
44477,O1-P2665,26658,43932,True,82.30937632207961,176.3999999992944,200 mm,1000.0,999.5802221807573,211.51255646811293,0.4920934474300009,0.045382750086802814,0.045382750086802814
44478,O1-P185,14422,37805,True,100.00000000039344,220.5999999991176,250 mm,1000.0,999.6249999999985,1688.7988407952987,0.7560524830248413,0.1412771179363942,0.1412771179363942
44481,O3-P759,40744,278448,True,133.86267874241,176.3999999992944,200 mm,1000.0,999.3173003384137,67.88285739349412,0.3486667659538898,0.026098835961692914,0.026098835961692914
44482,O9-P1877,36535,44483,True,100.00000000036258,176.3999999992944,200 mm,999.4899999999982,1000.0,1.306604759999806,0.09349679653920959,0.0043914782709232525,0.0043914782709232525
44484,O22-P64,25758,9645,True,68.56282868474081,176.3999999992944,200 mm,999.6503295737078,1000.0,8.489221168719974,0.17842141658915497,0.01000382788726043,0.01000382788726043
44485,O12-P20,33953,33412,True,100.0000000004856,176.3999999992944,200 mm,999.4899999999975,1000.0,604.0597986585311,0.6611611576356898,0.07885638547118215,0.07885638547118215
44486,O21-P504,27030,3976,True,84.08396934841414,176.3999999992944,200 mm,999.5711717563231,1000.0,13.397782881970848,0.2075194015141903,0.012294534316788733,0.012294534316788733
44487,O1-P2503,5029,32342,True,97.37948012439325,176.3999999992944,200 mm,1000.0,999.5033646513656,134.3029189278491,0.42974923970233625,0.03624905356236356,0.03624905356236356
44488,O3-P960,13113,31512,True,100.00000000050824,176.3999999992944,200 mm,999.4899999999974,1000.0,56.28448090882031,0.32887896267539946,0.0238828330044897,0.0238828330044897
44489,O1-P985,33554,32442,True,100.00000000031712,176.3999999992944,200 mm,1000.0,999.4899999999984,19.37640518000006,0.23409307597797002,0.014548588929279111,0.014548588929279111
44494,O2-P1897,27528,2535,True,100.0000000004152,176.3999999992944,200 mm,1000.0,999.4899999999978,86.73393875657895,0.37611780569613784,0.02933667798393106,0.02933667798393106
44495,O11-P334,35758,5970,True,100.0000000000888,176.3999999992944,200 mm,999.4899999999996,1000.0,0.07200000000006394,0.03040920247658508,0.0013399190332069445,0.0013399190332069445
44498,O6-P376,44499,14555,True,76.55774110349037,176.3999999992944,200 mm,1000.0,999.6095555203722,19.075121273594515,0.23290506715015127,0.014444499683279786,0.014444499683279786
44503,O9-P2263,8869,1283,True,47.962486609243605,176.3999999992944,200 mm,1000.0,999.7553913182928,78.2540837519319,0.36437180440388556,0.027927466925407998,0.027927466925407998
44505,O10-P204,35323,15840,True,100.0000000008401,176.3999999992944,200 mm,999.4899999999957,1000.0,6.139813960000605,0.1600424417971116,0.008652526544864675,0.008652526544864675
44506,O9-P1232,26133,37418,True,77.7631267215971,176.3999999992944,200 mm,1000.0,999.6034080537198,9.946042484957268,0.18807663438015265,0.010743392645936652,0.010743392645936652
44507,O9-P2776,38323,1860,True,105.03286500389574,176.3999999992944,200 mm,999.4643323884801,1000.0,32.54970227816909,0.27661790467840064,0.01848160869621923,0.01848160869621923
44509,O16-P32,37040,28082,True,100.0000000003228,176.3999999992944,200 mm,999.4899999999983,1000.0,861.3753026296372,0.7228790502311166,0.09712652670692001,0.09712652670692001
44510,O9-P1158,9177,38329,True,100.0000000004392,176.3999999992944,200 mm,999.4899999999977,1000.0,28.240558521408378,0.26433762585600934,0.01730414289730011,0.01730414289730011
44511,O1-P1512,36869,23483,True,43.96128779527449,1235.1999999950594,1400 mm,999.9670290341536,1000.0,42884.62056916189,0.9067151171699075,0.5756854234859893,0.5756854234859893
44512,O3-P1055,4814,4798,True,58.01578246643572,176.3999999992944,200 mm,1000.0,999.7041195094212,50.367049241674266,0.3176211852665033,0.022664793005970966,0.022664793005970966
44513,O3-P703,1770,36132,True,100.00000000048426,176.3999999992944,200 mm,999.4899999999975,1000.0,24.821607819466827,0.2536041115930224,0.01630285010933993,0.01630285010933993
44515,O9-P1449,4870,36976,True,100.000000000399,176.3999999992944,200 mm,999.489999999998,1000.0,1.9845991400002874,0.10845881881931277,0.005261228131628772,0.005261228131628772
44516,O1-P868,13490,2092,True,53.27272155976759,176.3999999992944,200 mm,1000.0,999.7283091200452,7.803356299523032,0.17346914062406707,0.009632416786757188,0.009632416786757188
44517,O9-P893,29319,34146,True,100.00000000061908,176.3999999992944,200 mm,999.4899999999968,1000.0,0.3377674600000304,0.056670161109609894,0.00248276678210533,0.00248276678210533
44518,O3-P2756,44519,21503,True,100.000000000382,176.3999999992944,200 mm,1000.0,999.4899999999981,6.852234760000275,0.16606995547080763,0.009087516480202434,0.009087516480202434
44520,O9-P2655,36469,44000,True,100.00000000027978,176.3999999992944,200 mm,999.4899999999985,1000.0,407.5294815708693,0.5941324015040582,0.06361081634471766,0.06361081634471766
44521,O12-P468,28820,11866,True,100.00000000007468,176.3999999992944,200 mm,999.4899999999997,1000.0,1.1352650218858114,0.08889038594426642,0.004134396081344301,0.004134396081344301
44522,O2-P203,10305,34213,True,100.00000000037014,277.99999999888803,315 mm,999.729999999999,1000.0,2480.515925794995,0.7361475609640292,0.1703858104352909,0.1703858104352909
44523,O3-P1472,42006,10640,True,100.00000000040366,176.3999999992944,200 mm,999.489999999998,1000.0,1081.8554248871508,0.7603435984887261,0.11259980476509854,0.11259980476509854
44524,O2-P1502,13614,5549,True,62.85356165826212,176.3999999992944,200 mm,1000.0,999.6794468355429,49.702608984524396,0.3162984134472683,0.02252367553789761,0.02252367553789761
44525,O1-P2105,28989,36408,True,100.00000000028996,176.3999999992944,200 mm,999.4899999999985,1000.0,867.1561333151772,0.7240235962683058,0.09752896663425706,0.09752896663425706
44526,O21-P261,34994,15380,True,100.00000000036442,176.3999999992944,200 mm,1000.0,999.4899999999982,41.25791287857202,0.29825779057062207,0.02064045499158309,0.02064045499158309
44528,O9-P2890,25312,15081,True,85.80008246310071,176.3999999992944,200 mm,1000.0,999.5624195794381,5.8721379018484,0.1576515098253598,0.008482196812895566,0.008482196812895566
44529,O24-P274,2919,42091,True,69.42439817994756,176.3999999992944,200 mm,1000.0,999.6459355692823,657.3246675435033,0.6758899991408194,0.08273480028544711,0.08273480028544711
44533,O12-P421,1221,37924,True,100.00000000030155,176.3999999992944,200 mm,999.4899999999984,1000.0,79.09382671332169,0.3655753787625951,0.02807021156800245,0.02807021156800245
44534,O1-P1792,13229,39912,True,100.0000000005588,176.3999999992944,200 mm,999.4899999999972,1000.0,29.00203867118349,0.2666006347567315,0.01751855963772375,0.01751855963772375
44538,O11-P200,41059,41498,True,100.00000000053105,176.3999999992944,200 mm,999.4899999999973,1000.0,10.741006950188073,0.1929314704448891,0.011122966065902117,0.011122966065902117
44539,O3-P2955,38952,44540,True,100.00000000050332,176.3999999992944,200 mm,1000.0,999.4899999999974,31.751743694436573,0.27443543600376163,0.018269846790709213,0.018269846790709213
44541,O9-P2105,31990,17941,True,68.06348606883243,176.3999999992944,200 mm,999.6528762210489,1000.0,10.582413789969559,0.19198360369341683,0.011048452545318282,0.011048452545318282
44543,O3-P3286,2262,37551,True,100.0000000006337,176.3999999992944,200 mm,999.4899999999967,1000.0,120.45487914517825,0.41582763600924827,0.03437641054829087,0.03437641054829087
44544,O9-P2820,8106,36050,True,100.00000000033624,176.3999999992944,200 mm,1000.0,999.4899999999983,769.0108502968186,0.7032777091408701,0.09067347913841373,0.09067347913841373
44545,O22-P75,42065,36135,True,100.00000000070168,176.3999999992944,200 mm,1000.0,999.4899999999964,7.601407320000509,0.17195313317377986,0.009519794093816382,0.009519794093816382
44546,O21-P469,32715,7554,True,100.00000000018626,176.3999999992944,200 mm,1000.0,999.4899999999991,17.420215380000133,0.2261310126472549,0.013856930579504543,0.013856930579504543
44549,O3-P304,35449,24881,True,100.00000000035013,246.999999999012,280 mm,1000.0,999.6249999999986,1786.7118685794876,0.7719454132858162,0.13497677907330807,0.13497677907330807
44550,O9-P3667,44454,14249,True,100.00000000023026,176.3999999992944,200 mm,999.4899999999989,1000.0,0.13066474000016579,0.0389609716708727,0.0016906472795412864,0.0016906472795412864
44551,O2-P1154,25832,31149,True,100.0000000002968,176.3999999992944,200 mm,1000.0,999.4899999999985,1.4072794000000723,0.09601272834088308,0.0045340342524363255,0.0045340342524363255
44552,O3-P3084,915,3372,True,62.145908658625885,176.3999999992944,200 mm,999.683055865841,1000.0,22.278414737499446,0.24491549943988758,0.015511197712187976,0.015511197712187976
44553,O3-P2273,27093,3702,True,56.75291298437282,176.3999999992944,200 mm,999.7105601437797,1000.0,103.24273556321336,0.3967584480694187,0.03190192881866794,0.03190192881866794
44554,O12-P57,34970,15061,True,100.00000000053753,176.3999999992944,200 mm,999.4899999999973,1000.0,374.5063679338101,0.5802327341116197,0.0608312406376799,0.0608312406376799
44556,O9-P2466,10615,7387,True,62.320155511589824,176.3999999992944,200 mm,999.6821672068909,1000.0,5.474719125284933,0.1539573414179706,0.008221506483232577,0.008221506483232577
44561,O21-P778,19345,36440,True,100.00000000070446,176.3999999992944,200 mm,999.4899999999964,1000.0,11.676213785652779,0.1983296662881121,0.01155107373623541,0.01155107373623541
44562,O24-P207,27516,36156,True,45.80771374444196,176.3999999992944,200 mm,1000.0,999.7663806599033,113.98493527835923,0.40891203153607514,0.033467122794585996,0.033467122794585996
44566,O1-P1171,16424,35285,True,100.00000000018028,176.3999999992944,200 mm,999.4899999999991,1000.0,83.00024063463952,0.37105458752276355,0.028724802402493057,0.028724802402493057
44567,O2-P1514,13614,2639,True,59.02123420384652,176.3999999992944,200 mm,999.6989917055604,1000.0,7.315110308626769,0.16975488384159845,0.009357384110714444,0.009357384110714444
44568,O7-P316,33578,28065,True,100.00000000055375,176.3999999992944,200 mm,999.4899999999972,1000.0,14.787156940000399,0.21434610888234676,0.012858792557202415,0.012858792557202415
44569,O7-P496,44570,33249,True,100.00000000038072,176.3999999992944,200 mm,1000.0,999.4899999999981,0.07200000000027412,0.030409202476620895,0.00133991903320851,0.00133991903320851
44571,O21-P137,38263,37831,True,100.00000000037102,176.3999999992944,200 mm,999.4899999999981,1000.0,40.288134236223534,0.29602056201055804,0.020412244048380043,0.020412244048380043
44573,O4-P707,10605,3729,True,68.55741847930088,176.3999999992944,200 mm,1000.0,999.6503571657556,48.96509403248061,0.31481513780206577,0.022365932033313156,0.022365932033313156
44575,O1-P626,40500,6004,True,83.07865989327777,176.3999999992944,200 mm,1000.0,999.5762988345443,21.385281435123158,0.24169709909174772,0.0152222218146584,0.0152222218146584
44577,O3-P56,25881,27584,True,100.0000000003413,176.3999999992944,200 mm,1000.0,999.4899999999983,437.63786871585546,0.6060100459422899,0.06607667647992509,0.06607667647992509
44579,O3-P11,10241,9519,True,66.400772921782,494.1999999980232,560 mm,1000.0,999.8970788019712,5458.231263985823,0.7266938918048655,0.2289190273603054,0.2289190273603054
44580,O3-P2672,44581,41619,True,87.4840890257175,176.3999999992944,200 mm,1000.0,999.5538311459688,13.62345340409852,0.20866115531941118,0.012388194446960134,0.012388194446960134
44583,O1-P2103,16622,21586,True,75.3539346770283,176.3999999992944,200 mm,999.6156949331472,1000.0,23.785071832967457,0.2501429793013168,0.01598547597146135,0.01598547597146135
44584,O3-P2645,36568,14842,True,97.47296022753187,176.3999999992944,200 mm,1000.0,999.5028879028396,21.888030251363826,0.24352023405556586,0.015385636195680648,0.015385636195680648
44587,O3-P740,7291,16550,True,77.93998581133212,176.3999999992944,200 mm,999.6025060723622,1000.0,146.5849432373056,0.4412260357599193,0.03783642858866546,0.03783642858866546
44588,O3-P2746,37526,15243,True,85.41096477403123,176.3999999992944,200 mm,1000.0,999.5644040796525,140.29284240830304,0.4354403687758067,0.03703119223921307,0.03703119223921307
44589,O3-P1684,15146,11764,True,70.84550168283107,176.3999999992944,200 mm,999.6386879414175,1000.0,328.1334273944017,0.5589120067620796,0.056770169446551624,0.056770169446551624
44590,O9-P1540,38028,15952,True,100.0000000004702,176.3999999992944,200 mm,999.4899999999976,1000.0,3.2892259515695557,0.12934330514322337,0.006562006086116605,0.006562006086116605
44591,O7-P286,30546,39640,True,98.63274775144188,176.3999999992944,200 mm,1000.0,999.4969729864677,0.134008145627686,0.0393631711624189,0.001707666676114105,0.001707666676114105
44594,O3-P302,24882,36332,True,100.00000000040204,246.999999999012,280 mm,1000.0,999.6249999999985,1792.6057570811422,0.7725445051916714,0.13525138319131363,0.13525138319131363
44595,O12-P136,29299,38791,True,100.0000000003488,176.3999999992944,200 mm,1000.0,999.4899999999982,91.60147713847735,0.38248397182511795,0.030115636561381748,0.030115636561381748
44596,O4-P492,19162,2246,True,102.95393777570166,176.3999999992944,200 mm,999.474934917344,1000.0,11.408351255198507,0.19681555691939465,0.011430353195422654,0.011430353195422654
44598,O10-P13,22560,36467,True,100.00000000046649,176.3999999992944,200 mm,1000.0,999.4899999999976,147.82646628424624,0.44234555198294756,0.0379934306241958,0.0379934306241958
44601,O9-P271,13597,5979,True,77.48058224639156,176.3999999992944,200 mm,1000.0,999.6048490305434,147.61762869815536,0.4421577320084936,0.03796706345637228,0.03796706345637228
44602,O3-P1285,44603,41490,True,89.98207355615986,176.3999999992944,200 mm,999.5410914248636,1000.0,31.049301312905808,0.2724815307429542,0.01808118155335511,0.01808118155335511
44604,O3-P2526,13558,9713,True,59.969918219441226,176.3999999992944,200 mm,1000.0,999.6941534170809,91.86876436863746,0.3828262879111321,0.030157828293214537,0.030157828293214537
44606,O9-P3244,40776,18996,True,100.00000000073392,176.3999999992944,200 mm,1000.0,999.4899999999963,3.299335634964488,0.12948037330255066,0.006570871454520238,0.006570871454520238
44607,O8-P66,37609,44608,True,100.38186100737872,176.3999999992944,200 mm,1000.0,999.4880525088623,64.29563740509708,0.34282799288178684,0.025434879469414234,0.025434879469414234
44609,O9-P1872,35181,44610,True,100.00000000040085,176.3999999992944,200 mm,999.489999999998,1000.0,2.4416745999998577,0.11663348929284509,0.005758484181559619,0.005758484181559619
44611,O9-P3423,44612,16200,True,100.00000000029743,176.3999999992944,200 mm,999.4899999999985,1000.0,1.5385579200002142,0.09911435976733302,0.004711845630947647,0.004711845630947647
44613,O9-P2689,9145,31719,True,100.00000000060334,176.3999999992944,200 mm,999.4899999999969,1000.0,74.4229141578054,0.3587578121173575,0.027266574139703667,0.027266574139703667
44614,O1-P1647,44615,38351,True,100.0000000005181,176.3999999992944,200 mm,1000.0,999.4899999999974,11.719954260000371,0.19857458507040557,0.011570648319065749,0.011570648319065749
44616,O9-P2030,20429,9504,True,89.35883182199596,176.3999999992944,200 mm,999.5442699577078,1000.0,760.0778240823289,0.7012440008131409,0.09004553275502944,0.09004553275502944
44617,O15-P101,44618,37587,True,93.19380651225713,176.3999999992944,200 mm,1000.0,999.5247115867875,145.52858137567569,0.4402678709608828,0.037702362533044695,0.037702362533044695
44619,O6-P75,2530,34419,True,86.92147615786698,277.99999999888803,315 mm,1000.0,999.7653120143738,2500.758400278063,0.7374087862532076,0.17131342109091055,0.17131342109091055
44620,O3-P2023,7752,27614,True,100.00000000048576,176.3999999992944,200 mm,999.4899999999975,1000.0,424.0413287020504,0.6007341093281621,0.0649706025408195,0.0649706025408195
44621,O9-P1202,11304,18605,True,79.40032506646817,176.3999999992944,200 mm,999.595058342161,1000.0,0.30159455404785707,0.054254991263149505,0.002369700000665382,0.002369700000665382
44628,O21-P213,27806,29808,True,100.00000000072036,176.3999999992944,200 mm,1000.0,999.4899999999964,0.07200000000051866,0.030409202476665714,0.0013399190332102316,0.0013399190332102316
44629,O2-P1450,20806,30330,True,100.00000000044824,176.3999999992944,200 mm,999.4899999999977,1000.0,18.570682476587496,0.23088587781690736,0.014268300223809163,0.014268300223809163
44630,O3-P746,37976,34244,True,100.00000000057464,176.3999999992944,200 mm,999.489999999997,1000.0,87.9452675074927,0.3777261090676415,0.02953245174599795,0.02953245174599795
44631,O21-P35,39003,35955,True,96.3313152385582,494.1999999980232,560 mm,999.8506864613802,1000.0,4808.8533135318985,0.7035309829784139,0.21300132862008864,0.21300132862008864
44633,O3-P616,23784,38342,True,69.25077001384847,176.3999999992944,200 mm,999.6468210729294,1000.0,15.501035652513947,0.21767885160427355,0.013137970272707017,0.013137970272707017
44634,O1-P1888,6449,12939,True,100.00000000039532,176.3999999992944,200 mm,1000.0,999.489999999998,1.7962987993654418,0.10471085667249098,0.005038422333291621,0.005038422333291621
44635,O4-P329,40545,20690,True,100.00000000046248,176.3999999992944,200 mm,999.4899999999976,1000.0,0.07200000000033298,0.03040920247663521,0.0013399190332088228,0.0013399190332088228
44636,O9-P2269,17675,37445,True,100.0000000005795,176.3999999992944,200 mm,999.489999999997,1000.0,49.77316940133085,0.31643948895264884,0.02253870599543078,0.02253870599543078
44639,O5-P278,19570,2757,True,100.00000000038712,176.3999999992944,200 mm,999.4899999999981,1000.0,7.91928156000028,0.1743270102153069,0.009696370391191063,0.009696370391191063
44640,O2-P1564,14450,4016,True,59.73419971464738,176.3999999992944,200 mm,999.6953555814553,1000.0,52.41109621089241,0.3216130750607305,0.02309320182949766,0.02309320182949766
44641,O13-P11,7815,35228,True,100.00000000058652,176.3999999992944,200 mm,1000.0,999.489999999997,6.412460542864249,0.1624041380220158,0.008822010881715256,0.008822010881715256
44642,O9-P99,27970,37053,True,100.0000000006254,176.3999999992944,200 mm,999.4899999999968,1000.0,478.79137379737733,0.6211714883873589,0.06935698407839395,0.06935698407839395
44643,O24-P187,9868,588,True,101.97943326737456,176.3999999992944,200 mm,1000.0,999.4799048903363,663.8824850288074,0.6776233767036584,0.08320738134064135,0.08320738134064135
44644,O21-P82,35159,1391,True,102.37590205570224,220.5999999991176,250 mm,999.6160903672911,1000.0,1556.580913504814,0.7433319354887888,0.13371526767878034,0.13371526767878034
44645,O9-P3433,22120,19289,True,100.00000000058122,176.3999999992944,200 mm,999.489999999997,1000.0,10.100938036139311,0.1890434132213712,0.01081856882924438,0.01081856882924438
44646,O9-P3427,16041,18232,True,100.00000000038744,176.3999999992944,200 mm,999.4899999999981,1000.0,1.0497052800002789,0.08640993374131974,0.0039980794585048746,0.0039980794585048746
44648,O1-P238,34968,40837,True,100.00000000067392,176.3999999992944,200 mm,999.4899999999966,1000.0,0.5760000000006618,0.06932798279796393,0.003100346671086352,0.003100346671086352
44650,O1-P1816,40626,26158,True,100.00000000077236,176.3999999992944,200 mm,1000.0,999.489999999996,127.37274909371905,0.42292322106417407,0.03532373545010633,0.03532373545010633
44653,O9-P3429,25583,19108,True,100.00000000035584,176.3999999992944,200 mm,999.4899999999982,1000.0,3.5429208725903427,0.1326983940411578,0.006780226116789496,0.006780226116789496
44654,O3-P629,23356,3767,True,56.10862864146909,176.3999999992944,200 mm,999.7138459939285,1000.0,39.03834783384138,0.2930796058659091,0.020114020451516234,0.020114020451516234
44657,O11-P7,21325,37409,True,100.00000000044852,176.3999999992944,200 mm,999.4899999999977,1000.0,345.3667018054539,0.5671049338069089,0.0583031593175375,0.0583031593175375
44658,O24-P233,44659,10378,True,100.00000000028923,176.3999999992944,200 mm,999.4899999999985,1000.0,172.43957105278045,0.4632048486793004,0.04099127050010036,0.04099127050010036
44662,O3-P3307,18425,39988,True,100.00000000056248,176.3999999992944,200 mm,999.4899999999972,1000.0,31.40681228000035,0.2734798809508157,0.01817747185494806,0.01817747185494806
44663,O3-P1411,6147,36711,True,100.00000000079535,313.1999999987472,355 mm,1000.0,999.7299999999979,2820.545567110401,0.763043823040016,0.17022304581815081,0.17022304581815081
44664,O1-P615,22639,11498,True,91.9984569209386,176.3999999992944,200 mm,1000.0,999.5308078697033,23.85464416624813,0.250378612285467,0.016006997876771983,0.016006997876771983
44666,O1-P646,44667,16291,True,100.00000000050008,176.3999999992944,200 mm,1000.0,999.4899999999974,32.06019720000036,0.27528367447655344,0.018352021322719115,0.018352021322719115
44668,O1-P1200,15688,17913,True,100.00000000057872,176.3999999992944,200 mm,999.489999999997,1000.0,112.66599840604793,0.40746670582053235,0.03327881123606613,0.03327881123606613
44669,O11-P309,38970,36718,True,100.00000000030596,176.3999999992944,200 mm,999.4899999999984,1000.0,35.36811192000055,0.2840329727545106,0.019209209115710658,0.019209209115710658
44670,O3-P1819,33288,30108,True,100.00000000023132,176.3999999992944,200 mm,999.4899999999989,1000.0,6.733936000000167,0.16510040457436923,0.009017006858823687,0.009017006858823687
44672,O1-P1399,27463,6108,True,81.33447698254446,176.3999999992944,200 mm,1000.0,999.585194167389,65.38228335334432,0.34462115814189737,0.025637883616280326,0.025637883616280326
44673,O21-P145,40492,36151,True,100.00000000068457,176.3999999992944,200 mm,1000.0,999.4899999999965,157.24342892284352,0.45061497219873836,0.03916526992795823,0.03916526992795823
44674,O3-P1145,7164,2929,True,54.26177432673814,176.3999999992944,200 mm,1000.0,999.7232649509336,97.47485153347753,0.38984291281882055,0.031029605431748528,0.031029605431748528
44675,O21-P375,35819,1659,True,104.3561348029762,176.3999999992944,200 mm,1000.0,999.4677837125048,149.72576245158388,0.44404462533217204,0.03823245365427904,0.03823245365427904
44676,O9-P2510,44677,5023,True,60.00536347075886,176.3999999992944,200 mm,999.6939726462991,1000.0,1.2653354616989463,0.09242699153011816,0.0043313192731901234,0.0043313192731901234
44678,O21-P637,33863,40143,True,100.00000000036452,176.3999999992944,200 mm,999.4899999999982,1000.0,10.524819380000244,0.19163690849941334,0.01102124728292823,0.01102124728292823
44679,O2-P1783,7108,5026,True,100.0000000006809,176.3999999992944,200 mm,999.4899999999965,1000.0,377.02912587288154,0.5813295313754521,0.06104662143673209,0.06104662143673209
44680,O3-P1798,10641,29279,True,100.00000000041211,176.3999999992944,200 mm,999.4899999999978,1000.0,33.82942418593881,0.28003949165736786,0.018815787261919813,0.018815787261919813
44681,O21-P523,5668,36555,True,94.05125449037206,176.3999999992944,200 mm,1000.0,999.5203386020991,231.60360957520155,0.5053782790548175,0.04750250432183605,0.04750250432183605
44683,O1-P1004,21137,32345,True,100.00000000047396,1235.1999999950594,1400 mm,1000.0,999.9249999999996,46536.050529640546,0.9249952390627916,0.6039472085305168,0.6039472085305168
44685,O9-P1822,24322,36866,True,100.00000000025364,176.3999999992944,200 mm,1000.0,999.4899999999988,0.7253023800001013,0.07550425065520344,0.0034165706168744416,0.0034165706168744416
44686,O9-P2325,5213,26765,True,100.00000000063764,176.3999999992944,200 mm,999.4899999999967,1000.0,0.13632894193791653,0.03963845719242451,0.001719342339630382,0.001719342339630382
44687,O3-P2709,23630,32678,True,100.00000000044776,176.3999999992944,200 mm,1000.0,999.4899999999977,38.91243195999966,0.29277957599656634,0.020083709234265973,0.020083709234265973
44688,O9-P884,27755,3844,True,60.67723570397549,176.3999999992944,200 mm,999.6905460979098,1000.0,68.05885658164391,0.3489474010877807,0.02613096334952573,0.02613096334952573
44690,O9-P2974,38617,27008,True,100.00000000026908,176.3999999992944,200 mm,1000.0,999.4899999999986,96.36506441987308,0.38847791593529263,0.03085896897060848,0.03085896897060848
44691,O2-P1976,9634,6870,True,100.00000000064088,176.3999999992944,200 mm,1000.0,999.4899999999967,7.344615020000461,0.16998417842457106,0.009374275190654983,0.009374275190654983
44697,O20-P72,5156,27197,True,100.00000000039458,176.3999999992944,200 mm,999.489999999998,1000.0,27.55312946730801,0.2622570058586004,0.017108026196893555,0.017108026196893555
44701,O22-P99,16611,18980,True,67.49045085083605,176.3999999992944,200 mm,1000.0,999.6557987006607,7.641379031946866,0.1722554133889734,0.009542209950577474,0.009542209950577474
44703,O2-P163,11243,33918,True,76.2135320116472,176.3999999992944,200 mm,1000.0,999.6113109867406,81.15878113313244,0.36849577600091904,0.028418133323982242,0.028418133323982242
44704,O9-P2971,23993,41017,True,100.00000000054568,176.3999999992944,200 mm,999.4899999999972,1000.0,25.4190525271954,0.2555525619133821,0.016482694477471402,0.016482694477471402
44707,O3-P2718,23629,3574,True,55.0998887881584,176.3999999992944,200 mm,1000.0,999.7189905671804,17.482639079927477,0.22639462041892905,0.013879606320815223,0.013879606320815223
44708,O15-P63,41280,36739,True,100.00000000052728,176.3999999992944,200 mm,1000.0,999.4899999999973,43.23887475180615,0.3027128921032082,0.021098384624635667,0.021098384624635667
44711,O3-P3336,38497,37096,True,100.0000000004076,176.3999999992944,200 mm,999.489999999998,1000.0,66.95989781511747,0.34718635439460943,0.02592968409478384,0.02592968409478384
44712,O3-P2478,25824,3401,True,86.82989278529064,176.3999999992944,200 mm,1000.0,999.557167546795,341.52979039766933,0.5653098790002121,0.05796441989626657,0.05796441989626657
44713,O11-P316,33818,39471,True,100.00000000035575,176.3999999992944,200 mm,999.4899999999982,1000.0,16.6742632600004,0.22292799973541255,0.013582626813515176,0.013582626813515176
44714,O12-P431,41538,43050,True,100.00000000043327,176.3999999992944,200 mm,999.4899999999977,1000.0,78.37382671332209,0.3645440029990965,0.027947866822417636,0.027947866822417636
44716,O3-P312,38626,37230,True,100.00000000047342,246.999999999012,280 mm,1000.0,999.6249999999982,1786.1358746468436,0.771886738684419,0.13494994089042475,0.13494994089042475
44717,O3-P3002,5553,1155,True,102.61096601414576,176.3999999992944,200 mm,1000.0,999.4766840733279,45.31608403899102,0.30722947422303915,0.02156738787354468,0.02156738787354468
44724,O9-P3422,23399,44612,True,100.0000000008412,176.3999999992944,200 mm,999.4899999999957,1000.0,4.05482578000082,0.13899152390506805,0.0071963669729787905,0.0071963669729787905
44725,O6-P198,44726,37018,True,76.79792956555053,176.3999999992944,200 mm,1000.0,999.6083305592157,4.2666483492871965,0.1414343424111143,0.0073602912425572405,0.0073602912425572405
44727,O16-P70,41876,21896,True,100.00000000028636,176.3999999992944,200 mm,999.4899999999985,1000.0,739.4707234822108,0.6964536876346537,0.0885931684126262,0.0885931684126262
44728,O22-P27,16752,16077,True,84.15678705581969,176.3999999992944,200 mm,1000.0,999.5708003860153,65.31165213836283,0.3445052644409112,0.025624739082606443,0.025624739082606443
44729,O9-P1084,4558,31865,True,100.00000000050387,277.99999999888803,315 mm,1000.0,999.7299999999987,2547.364338655752,0.7402493494501509,0.17345558378816378,0.17345558378816378
44730,O21-P737,44731,24485,True,112.21752297609768,176.3999999992944,200 mm,999.4276906328219,1000.0,7.427161394551717,0.17062228110950672,0.009421342044111124,0.009421342044111124
44732,O3-P1423,31235,41294,True,100.00000000004349,277.99999999888803,315 mm,1000.0,999.7299999999999,2607.9450782387917,0.7438100489731437,0.1762554349771258,0.1762554349771258
44733,O9-P2285,24600,28185,True,100.000000000631,176.3999999992944,200 mm,999.4899999999968,1000.0,15.080292265353153,0.21572806410499887,0.012974260676285102,0.012974260676285102
44734,O11-P177,34946,42902,True,100.00000000039296,176.3999999992944,200 mm,999.489999999998,1000.0,3.9363825600006237,0.1375867553574434,0.007102704995421824,0.007102704995421824
44736,O2-P1505,44737,18310,True,100.00000000080172,176.3999999992944,200 mm,1000.0,999.4899999999959,13.63246486000058,0.20870647007076584,0.012391917587858762,0.012391917587858762
44739,O20-P55,16176,18694,True,100.00000000066709,176.3999999992944,200 mm,999.4899999999966,1000.0,35.5483984293393,0.28449269059782895,0.019254733518869506,0.019254733518869506
44741,O12-P392,35111,5953,True,78.62694019518047,176.3999999992944,200 mm,1000.0,999.5990026050046,63.129957657704395,0.34087976414359633,0.025215226745641722,0.025215226745641722
44742,O4-P529,42036,3809,True,72.3326737098034,176.3999999992944,200 mm,1000.0,999.63110336408,17.10236712507106,0.22477831451413313,0.013740811103196892,0.013740811103196892
44744,O2-P572,27608,44745,True,100.00000000036982,176.3999999992944,200 mm,999.4899999999981,1000.0,14.196849780000154,0.21150339963514714,0.012622588976693536,0.012622588976693536
44746,O1-P1042,279464,4169,True,64.32691776996863,220.5999999991176,250 mm,1000.0,999.7587740583626,1343.7278941421798,0.7190420177232207,0.12173891121300984,0.12173891121300984
44748,O3-P2313,12364,23930,True,100.00000000048529,176.3999999992944,200 mm,999.4899999999975,1000.0,25.390009523225547,0.2554586017292171,0.016474002336544086,0.016474002336544086
44749,O3-P3122,13450,16777,True,100.00000000068243,176.3999999992944,200 mm,1000.0,999.4899999999965,3.051767100000492,0.12603638352939367,0.006349406932172091,0.006349406932172091
44750,O9-P703,8253,37102,True,84.03877653394473,441.1999999982352,500 mm,999.8697398963724,1000.0,3487.9565439738876,0.6500722506053855,0.18797567019840222,0.18797567019840222
44753,O3-P2033,36512,7188,True,77.30281244161894,176.3999999992944,200 mm,1000.0,999.6057556565478,118.6871126997874,0.4139660257633325,0.034130289465033034,0.034130289465033034
44754,O8-P247,30243,32198,True,100.0000000004484,176.3999999992944,200 mm,1000.0,999.4899999999977,4.283353840000323,0.14162338122753376,0.007373032179260819,0.007373032179260819
44756,O3-P733,16051,41908,True,100.00000000059312,176.3999999992944,200 mm,999.4899999999969,1000.0,27.739904880000577,0.2628259410775494,0.017161556467527008,0.017161556467527008
44757,O1-P1781,44758,3020,True,56.49244698009742,176.3999999992944,200 mm,1000.0,999.7118885204015,3.005570108176525,0.12537249819898702,0.006307024837228451,0.006307024837228451
44759,O9-P1992,23845,40964,True,87.47936297269557,176.3999999992944,200 mm,999.5538552488392,1000.0,5.805676838672899,0.15704612766995726,0.008439269604404609,0.008439269604404609
44760,O3-P2940,44761,12650,True,72.2972404290482,176.3999999992944,200 mm,1000.0,999.6312840738118,10.285726233108916,0.1901832472887687,0.010907464272135433,0.010907464272135433
44762,O1-P681,27783,19171,True,106.76204588716509,176.3999999992944,200 mm,1000.0,999.4555135659755,7.705568273038759,0.1727385290981618,0.009578077444347145,0.009578077444347145
44763,O24-P132,36952,8610,True,92.94368021136744,176.3999999992944,200 mm,999.525987230922,1000.0,28.78712854975218,0.2659662884083176,0.01745833965513641,0.01745833965513641
44766,O14-P126,26778,43639,True,100.000000000416,176.3999999992944,200 mm,999.4899999999978,1000.0,6.20801465617291,0.16063996073214082,0.008695290636265436,0.008695290636265436
44767,O3-P500,21007,15474,True,80.37161837522433,176.3999999992944,200 mm,999.5901047462863,1000.0,14.26160563253713,0.21181926624809597,0.012648747178998861,0.012648747178998861
44768,O4-P208,5193,34316,True,87.30176135899535,176.3999999992944,200 mm,1000.0,999.5547610170692,63.31420754162954,0.341189433936711,0.025250077454363244,0.025250077454363244
44769,O21-P970,37661,31667,True,52.22612673844124,176.3999999992944,200 mm,1000.0,999.7336467536339,28.34260591125168,0.26464340160016747,0.017333047173798008,0.017333047173798008
44770,O23-P102,44771,42207,True,100.00000000041504,176.3999999992944,200 mm,1000.0,999.4899999999978,0.28800000000026893,0.053296956158456164,0.002325281268411338,0.002325281268411338
