id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
44772,O1-P1282,16584,25933,True,100.00000000010456,176.3999999992944,200 mm,999.4899999999994,1000.0,16.640131380880234,0.22277903836110488,0.013569924785350107,0.013569924785350107
44773,O21-P225,17268,3094,True,55.06699202614654,176.3999999992944,200 mm,1000.0,999.7191583406667,24.12454476529455,0.25128813487209306,0.016090186743922603,0.016090186743922603
44774,O3-P2591,44775,5344,True,55.39887264377519,176.3999999992944,200 mm,1000.0,999.7174657495167,13.600352048303522,0.20854489191577116,0.012378644095131201,0.012378644095131201
44776,O9-P2340,16134,4757,True,71.56011683252694,220.5999999991176,250 mm,999.731649561878,1000.0,1251.9184355785774,0.7070080899074898,0.11657754278503119,0.11657754278503119
44777,O3-P2763,36589,15162,True,100.00000000052052,176.3999999992944,200 mm,1000.0,999.4899999999974,81.7400325145574,0.36930800590891477,0.02851529256339565,0.02851529256339565
44783,O21-P402,30760,38916,True,100.00000000034808,176.3999999992944,200 mm,1000.0,999.4899999999982,758.5963288672892,0.7009042422142961,0.08994130001453682,0.08994130001453682
44784,O1-P328,28317,1972,True,72.76040639939306,176.3999999992944,200 mm,999.6289219273631,1000.0,50.87573268763619,0.31862538879628033,0.02277220413667725,0.02277220413667725
44785,O9-P3165,36949,4470,True,67.42016821952703,176.3999999992944,200 mm,999.6561571420804,1000.0,11.137503804193335,0.195258940915047,0.011306766254260024,0.011306766254260024
44786,O11-P343,29854,36723,True,100.0000000006564,176.3999999992944,200 mm,999.4899999999966,1000.0,3.249906979999798,0.12880742312003784,0.006527386751325588,0.006527386751325588
44787,O7-P358,44788,37076,True,100.00000000052876,176.3999999992944,200 mm,1000.0,999.4899999999973,0.0720000000003807,0.030409202476639315,0.001339919033209292,0.001339919033209292
44789,O9-P965,38199,2798,True,100.00000000020542,176.3999999992944,200 mm,999.489999999999,1000.0,0.653302380000148,0.07264603851932136,0.0032690375447438783,0.0032690375447438783
44790,O21-P540,20431,41988,True,100.00000000057946,176.3999999992944,200 mm,999.489999999997,1000.0,2.352373543270584,0.11512494367974019,0.005665561868160923,0.005665561868160923
44791,O1-P1458,23160,37637,True,100.0000000006266,176.3999999992944,200 mm,999.4899999999968,1000.0,13.632464860000452,0.20870647007076795,0.012391917587858606,0.012391917587858606
44792,O2-P1458,12054,1999,True,72.5356688931616,176.3999999992944,200 mm,999.6300680886449,1000.0,10.714958081603076,0.19277646161401188,0.011110767103308796,0.011110767103308796
44793,O9-P927,18890,23369,True,100.00000000056076,176.3999999992944,200 mm,999.4899999999972,1000.0,0.9060347744026691,0.08191372439020855,0.0037547946845701108,0.0037547946845701108
44794,O20-P22,4334,15256,True,51.01541491272473,176.3999999992944,200 mm,999.7398213839451,1000.0,89.97760115622667,0.3803883434945687,0.029858025873927094,0.029858025873927094
44795,O21-P447,36563,32027,True,100.00000000062404,176.3999999992944,200 mm,999.4899999999968,1000.0,3.1833405400000103,0.12788985510815803,0.006468260257740623,0.006468260257740623
44796,O9-P568,44797,19366,True,100.0000000006476,176.3999999992944,200 mm,1000.0,999.4899999999967,2.3474314000004664,0.1150403109447594,0.005660364213828997,0.005660364213828997
44798,O1-P2383,24191,18090,True,100.00000000027818,176.3999999992944,200 mm,999.4899999999985,1000.0,70.98330404259255,0.35353501552518096,0.026658970501714445,0.026658970501714445
44800,O4-P624,13603,13065,True,71.95643769235606,176.3999999992944,200 mm,1000.0,999.633022167769,178.46397891149678,0.46796409709936077,0.04169506577592652,0.04169506577592652
44801,O3-P1940,33623,9639,True,100.00000000065543,176.3999999992944,200 mm,999.4899999999967,1000.0,31.1408602907469,0.27273798841665703,0.01810589513484587,0.01810589513484587
44802,O3-P1179,31157,32972,True,100.00000000021043,176.3999999992944,200 mm,999.4899999999989,1000.0,9.08329664000055,0.18248912329722944,0.01031291659527758,0.01031291659527758
44803,O23-P45,23422,39387,True,100.00000000071933,176.3999999992944,200 mm,999.4899999999964,1000.0,2.0953549548103387,0.11055003952759486,0.0053869649398107355,0.0053869649398107355
44804,O9-P2730,29249,32140,True,93.57388884586256,176.3999999992944,200 mm,1000.0,999.522773166886,62.729514191606825,0.34020446704426643,0.025139310198528914,0.025139310198528914
44806,O1-P1782,6503,44758,True,100.00000000050056,176.3999999992944,200 mm,1000.0,999.4899999999974,2.964895546350855,0.12478210395643663,0.006269418381174283,0.006269418381174283
44808,O3-P1891,37823,14039,True,90.7526474133475,176.3999999992944,200 mm,999.537161498192,1000.0,124.21772313156143,0.4197236430763379,0.03489474433650179,0.03489474433650179
44809,O21-P31,38024,35749,True,100.00000000056758,494.1999999980232,560 mm,999.8449999999991,1000.0,4855.672463391966,0.7052961370166916,0.21416611590641613,0.21416611590641613
44810,O9-P1616,13611,35288,True,100.000000000739,176.3999999992944,200 mm,999.4899999999963,1000.0,23.44226824668073,0.24897473595955708,0.015878955535893018,0.015878955535893018
44811,O3-P107,35676,44812,True,100.00000000064308,555.7999999977768,630 mm,999.8749999999992,1000.0,6491.19595268504,0.6982671180759517,0.25318986764329254,0.25318986764329254
44813,O3-P2826,31485,39403,True,100.00000000045172,882.3999999964702,1000 mm,999.9249999999996,1000.0,15741.679599094554,0.7117095301725849,0.3846412766822961,0.3846412766822961
44814,O3-P291,42124,35393,True,100.00000000049992,246.999999999012,280 mm,1000.0,999.6249999999982,2262.1688806312036,0.8131742090203355,0.1572855121428241,0.1572855121428241
44815,O16-P89,22041,546,True,100.97387967694262,176.3999999992944,200 mm,1000.0,999.4850332136476,8.21956226590767,0.1765090063921033,0.009859763814019604,0.009859763814019604
44818,O11-P251,24398,25413,True,100.0000000005648,176.3999999992944,200 mm,999.4899999999972,1000.0,0.22844086000040664,0.048698360697357,0.002115522207352925,0.002115522207352925
44819,O10-P187,44820,42424,True,100.00000000076314,176.3999999992944,200 mm,999.4899999999961,1000.0,13.121498707287207,0.2061029703275655,0.012178738591191313,0.012178738591191313
44821,O23-P78,37442,43437,True,100.00000000085078,176.3999999992944,200 mm,1000.0,999.4899999999957,0.14400000000015442,0.04052683393444258,0.0017571686007327458,0.0017571686007327458
44822,O5-P228,40407,11972,True,70.89305377138872,176.3999999992944,200 mm,999.6384454257659,1000.0,6.130061045568962,0.15995661682032578,0.0086463905646169,0.0086463905646169
44825,O10-P193,26161,39747,True,100.00000000065884,176.3999999992944,200 mm,999.4899999999966,1000.0,13.796579080000384,0.20952806093906512,0.012459498957192706,0.012459498957192706
44826,O4-P21,37100,38471,True,100.00000000060254,794.1999999968234,900 mm,1000.0,999.9249999999995,12244.671014254982,0.6699863486105658,0.35145840049404276,0.35145840049404276
44827,O1-P684,24873,27890,True,100.00000000032666,176.3999999992944,200 mm,1000.0,999.4899999999983,26.761010610365194,0.2598131275523017,0.016878913593528305,0.016878913593528305
44829,O3-P2743,38163,5058,True,80.18532527862072,176.3999999992944,200 mm,1000.0,999.5910548410791,14.163376244610962,0.21133972363286344,0.012609042899541957,0.012609042899541957
44830,O22-P88,25879,16941,True,100.0000000004853,176.3999999992944,200 mm,999.4899999999975,1000.0,8.049438383230008,0.1752797865739216,0.009767588351990824,0.009767588351990824
44833,O9-P2289,25455,27446,True,100.00000000038844,176.3999999992944,200 mm,1000.0,999.489999999998,12.812933960000281,0.20449598671201472,0.012047896645095011,0.012047896645095011
44834,O3-P1745,30235,29224,True,66.88652407466594,176.3999999992944,200 mm,999.6588787272192,1000.0,51.591329110020446,0.3200258648066807,0.02292240472938451,0.02292240472938451
44835,O9-P1163,1448,36218,True,100.00000000049508,176.3999999992944,200 mm,999.4899999999975,1000.0,1.743576461185317,0.10361328632290291,0.004973795541632657,0.004973795541632657
44836,O9-P1938,5537,7873,True,60.46045009761527,176.3999999992944,200 mm,999.6916517045022,1000.0,0.431066444070283,0.06218355381794847,0.002746654423776366,0.002746654423776366
44839,O3-P530,19745,8074,True,60.68942136126983,176.3999999992944,200 mm,999.6904839510576,1000.0,67.01934381961682,0.3472821504288576,0.025940613125575298,0.025940613125575298
44840,O12-P270,34114,35631,True,100.00000000069966,176.3999999992944,200 mm,1000.0,999.4899999999965,30.679180317255497,0.2714392783017172,0.017980898408356837,0.017980898408356837
44843,O7-P396,32813,31678,True,100.00000000053012,176.3999999992944,200 mm,999.4899999999973,1000.0,33.80979832624742,0.2799877231495623,0.018810711219585413,0.018810711219585413
44844,O9-P1658,41737,16870,True,100.00000000029377,176.3999999992944,200 mm,1000.0,999.4899999999985,4.543683080000423,0.1445051914953255,0.007568248838280952,0.007568248838280952
44847,O11-P175,28624,34945,True,100.00000000043292,176.3999999992944,200 mm,999.4899999999977,1000.0,8.631240700000292,0.17941155107331908,0.010078730625978577,0.010078730625978577
44848,O12-P8,44849,44850,True,100.0000000004138,176.3999999992944,200 mm,999.4899999999978,1000.0,651.1466979164642,0.6742415475208734,0.08228868244843199,0.08228868244843199
44851,O4-P571,34734,25636,True,100.00000000038928,176.3999999992944,200 mm,999.489999999998,1000.0,3.4288843295844393,0.1312115949293075,0.006683209349240636,0.006683209349240636
44852,O5-P301,5842,13013,True,74.81923247171785,176.3999999992944,200 mm,999.6184219143943,1000.0,48.79772119707744,0.3144762799833032,0.022329968783095608,0.022329968783095608
44854,O12-P237,34479,34556,True,100.00000000037863,176.3999999992944,200 mm,1000.0,999.4899999999981,53.009929592151835,0.32276121985666056,0.023217129604103274,0.023217129604103274
44856,O10-P242,14698,1217,True,56.21567559717159,176.3999999992944,200 mm,999.7133000544544,1000.0,6.192809303724169,0.16050714205835923,0.008685778076311934,0.008685778076311934
44857,O2-P649,28545,1232,True,64.04177786721874,176.3999999992944,200 mm,1000.0,999.6733869328772,41.45147923642528,0.29869980480989133,0.020685681227010387,0.020685681227010387
44859,O9-P3534,25127,21004,True,61.62998574129804,176.3999999992944,200 mm,1000.0,999.6856870727194,1.0220788697337346,0.08557957151752749,0.003952778766160016,0.003952778766160016
44860,O3-P2698,44861,12965,True,68.31257180231542,176.3999999992944,200 mm,1000.0,999.6516058838082,13.609649911697671,0.20859170248480768,0.01238248895086334,0.01238248895086334
44863,O9-P3508,18123,36780,True,100.00000000054804,176.3999999992944,200 mm,999.4899999999972,1000.0,4.788109400000029,0.14710826157966186,0.007746173187630864,0.007746173187630864
44864,O9-P3372,8048,41403,True,100.00000000050544,176.3999999992944,200 mm,1000.0,999.4899999999974,114.22870940528591,0.4091778073037899,0.03350181529711784,0.03350181529711784
44865,O1-P1940,22113,18663,True,83.78070539842878,176.3999999992944,200 mm,1000.0,999.572718402468,723.2422243740647,0.692581525980877,0.08744522108913072,0.08744522108913072
44866,O9-P3300,24686,23284,True,100.00000000075022,176.3999999992944,200 mm,999.4899999999961,1000.0,1.6796497984819547,0.1022514118062172,0.0048939983703293975,0.0048939983703293975
44867,O15-P70,36029,16242,True,100.00000000037478,176.3999999992944,200 mm,999.4899999999981,1000.0,95.17520723326713,0.38700152244972535,0.030674975878053307,0.030674975878053307
44868,O9-P2283,24599,2255,True,51.14295553668647,176.3999999992944,200 mm,1000.0,999.7391709267629,53.329305293576695,0.32336973136459235,0.02328293955256154,0.02328293955256154
44869,O7-P241,15029,1848,True,102.65857630560588,176.3999999992944,200 mm,999.4764412608414,1000.0,675.8562884481122,0.6807454466113836,0.0840678002097487,0.0840678002097487
44870,O9-P2738,8193,24439,True,100.00000000039088,176.3999999992944,200 mm,999.489999999998,1000.0,36.88303729809189,0.287845011286162,0.019588173087176097,0.019588173087176097
44871,O15-P79,44872,3717,True,100.000000000583,176.3999999992944,200 mm,999.489999999997,1000.0,55.52910412535028,0.327491031965148,0.023731009687003028,0.023731009687003028
44874,O15-P51,41778,35178,True,88.39273862500498,176.3999999992944,200 mm,999.5491970330124,1000.0,146.87764117516832,0.4414906086349945,0.037873497519223476,0.037873497519223476
44875,O1-P286,24407,36690,True,100.00000000077948,176.3999999992944,200 mm,999.489999999996,1000.0,121.73200245700836,0.4171599695012967,0.034553171426204066,0.034553171426204066
44877,O3-P1384,44878,7403,True,61.7943246697349,176.3999999992944,200 mm,1000.0,999.6848489441843,23.340405093762207,0.24862525699274898,0.015847149165651483,0.015847149165651483
44879,O6-P294,27303,37782,True,100.00000000036168,176.3999999992944,200 mm,999.4899999999982,1000.0,20.355845960000085,0.23786693601968972,0.014881311301730494,0.014881311301730494
44883,O9-P1251,240,39998,True,102.74168053101914,176.3999999992944,200 mm,999.4760174292918,1000.0,33.83816386960186,0.2800625380194208,0.018818047217321842,0.018818047217321842
44885,O3-P3042,16656,2864,True,56.00198730606332,176.3999999992944,200 mm,999.7143898647391,1000.0,154.34536732752946,0.4481106759286768,0.03880812201336462,0.03880812201336462
44887,O3-P1709,21702,38148,True,100.000000000604,176.3999999992944,200 mm,999.4899999999969,1000.0,126.80449602920694,0.4223513338535947,0.03524683786110852,0.03524683786110852
44888,O1-P1428,28745,44889,True,100.00000000038972,176.3999999992944,200 mm,999.489999999998,1000.0,24.367197260000584,0.2520996792694514,0.016164570006301646,0.016164570006301646
44892,O9-P2397,13434,795,True,100.00000000067388,176.3999999992944,200 mm,999.4899999999966,1000.0,428.3734376906215,0.6024304075352401,0.06532431266821874,0.06532431266821874
44893,O22-P21,34858,34563,True,100.00000000060234,176.3999999992944,200 mm,1000.0,999.4899999999969,101.71672640812099,0.3949570957187337,0.03167344251657522,0.03167344251657522
44894,O3-P692,35200,6001,True,72.06698686094511,176.3999999992944,200 mm,999.6324583670092,1000.0,31.126188529765653,0.2726969289306247,0.01810193742701395,0.01810193742701395
44895,O3-P323,37641,36819,True,100.00000000047342,246.999999999012,280 mm,1000.0,999.6249999999982,1780.5002445353668,0.7713114602546592,0.13468733272200795,0.13468733272200795
44896,O9-P910,17346,36118,True,100.000000000494,176.3999999992944,200 mm,1000.0,999.4899999999975,0.9035412145734809,0.08183152249673194,0.003750392810857887,0.003750392810857887
44897,O3-P244,38002,11578,True,100.00000000076302,313.1999999987472,355 mm,999.729999999998,1000.0,3292.059198023373,0.7902053723186083,0.18776808449529478,0.18776808449529478
44899,O7-P227,34165,29037,True,100.0000000010176,176.3999999992944,200 mm,1000.0,999.4899999999948,22.113926839999877,0.24432973986232234,0.015458431856394244,0.015458431856394244
44900,O9-P2990,10302,12607,True,100.0000000003607,176.3999999992944,200 mm,1000.0,999.4899999999982,7.912501512045059,0.17427707937978582,0.00969264365794893,0.00969264365794893
44902,O1-P2033,44903,21963,True,92.1044307834601,176.3999999992944,200 mm,999.5302674030044,1000.0,39.38886967050196,0.293911181129148,0.020198141448071548,0.020198141448071548
44905,O3-P3168,41243,8567,True,100.00000000073588,794.1999999968234,900 mm,1000.0,999.9249999999995,13254.494853586124,0.6835001871410459,0.3677974752362146,0.3677974752362146
44906,O3-P1687,39287,35226,True,100.00000000045809,176.3999999992944,200 mm,999.4899999999976,1000.0,118.90226217920582,0.4141936924604452,0.03416033537358683,0.03416033537358683
44911,O1-P919,35547,41991,True,67.72433733562416,176.3999999992944,200 mm,1000.0,999.6546058795883,311.5907566544368,0.5507150899800246,0.05526910953468463,0.05526910953468463
44912,O3-P3333,35089,2218,True,106.12321480099152,176.3999999992944,200 mm,1000.0,999.4587716045149,31.41121633465612,0.27349212854040117,0.01817865453424445,0.01817865453424445
44913,O1-P1081,44914,6708,True,61.48281673387275,176.3999999992944,200 mm,1000.0,999.6864376346573,10.535297668048388,0.19170008257545457,0.011026202610727278,0.011026202610727278
44915,O4-P1476,31872,4265,True,71.14235884836494,176.3999999992944,200 mm,1000.0,999.6371739698733,102.72865891657261,0.3961538221160302,0.031825137364511674,0.031825137364511674
44916,O4-P225,23166,14567,True,75.20594671035441,176.3999999992944,200 mm,999.6164496717772,1000.0,71.72438864847088,0.35467564127117457,0.026791075441795712,0.026791075441795712
44926,O7-P208,32456,7842,True,87.10007080533664,176.3999999992944,200 mm,1000.0,999.5557896388927,60.504699350082355,0.3363945151086412,0.02471310924432562,0.02471310924432562
44927,O10-P388,40656,37498,True,100.00000000063808,176.3999999992944,200 mm,999.4899999999967,1000.0,71.23946415239715,0.3539302563047131,0.02670470914052004,0.02670470914052004
44928,O9-P2700,37166,12023,True,81.72784695852779,176.3999999992944,200 mm,1000.0,999.5831879805115,18.366937158259876,0.23005930035575084,0.014196430557019803,0.014196430557019803
44931,O9-P2405,1870,11754,True,70.62586759976213,176.3999999992944,200 mm,1000.0,999.6398080752413,421.1865497055489,0.5996083009873316,0.06473683585748555,0.06473683585748555
44932,O3-P101,33537,36183,True,100.00000000050665,555.7999999977768,630 mm,999.8749999999993,1000.0,6491.627952685039,0.6982788916609182,0.25319952504180343,0.25319952504180343
44933,O3-P2302,27321,23301,True,92.2906553821518,176.3999999992944,200 mm,999.529317657551,1000.0,49.714403079046974,0.31632200411372974,0.022526188602175104,0.022526188602175104
44935,O3-P330,11017,2300,True,55.96811525877474,220.5999999991176,250 mm,999.7901195677796,1000.0,1306.6324398274594,0.7142994066403509,0.1196558800828869,0.1196558800828869
44936,O1-P1533,26572,5401,True,62.74882333088814,176.3999999992944,200 mm,999.6799810010125,1000.0,66.95755734454855,0.3471825815083637,0.025929253706584242,0.025929253706584242
44937,O6-P411,44938,31642,True,103.43815563218055,176.3999999992944,200 mm,1000.0,999.4724654062759,20.27315227205517,0.2375533506614288,0.014853544015753395,0.014853544015753395
44939,O12-P533,44940,29429,True,100.00000000082424,176.3999999992944,200 mm,999.4899999999958,1000.0,54.81440049806475,0.3261652001012867,0.02358641591364855,0.02358641591364855
44941,O11-P207,35528,13673,True,71.54051279073201,176.3999999992944,200 mm,999.6351433847673,1000.0,2.3269405692093272,0.11468809411654354,0.005638750783517809,0.005638750783517809
44943,O9-P2201,17470,35277,True,133.30589725459672,176.3999999992944,200 mm,999.3201399240015,1000.0,37.85812982602317,0.29023966123730993,0.01982794406369991,0.01982794406369991
44944,O1-P1433,35163,1081,True,100.00000000038972,176.3999999992944,200 mm,999.489999999998,1000.0,21.397464800000275,0.2417416377847145,0.015226205192169233,0.015226205192169233
44945,O11-P90,36080,41830,True,85.3058671468189,220.5999999991176,250 mm,1000.0,999.6801029981995,1377.8718330171018,0.7232685805617987,0.1236549361879687,0.1236549361879687
44947,O12-P258,44948,34586,True,100.00000000053424,176.3999999992944,200 mm,1000.0,999.4899999999973,38.332856237255044,0.2913895211099855,0.019943547979297992,0.019943547979297992
44949,O9-P84,44950,17219,True,102.37248088240992,176.3999999992944,200 mm,999.4779003474997,1000.0,520.5189150248482,0.6354347293471739,0.07259292629231365,0.07259292629231365
44951,O9-P1388,32316,22794,True,100.00000000063864,176.3999999992944,200 mm,999.4899999999967,1000.0,13.848085250159041,0.20978449077524916,0.012480622308596735,0.012480622308596735
44953,O9-P1549,12155,9087,True,63.043522949679485,176.3999999992944,200 mm,1000.0,999.6784780329566,85.62296362300958,0.3746281991948678,0.02915596277418282,0.02915596277418282
44955,O5-P76,37725,38567,True,100.0000000003972,176.3999999992944,200 mm,999.489999999998,1000.0,16.30777386000012,0.22131711883737504,0.013445524871547855,0.013445524871547855
44960,O12-P221,44961,36335,True,100.00000000033526,176.3999999992944,200 mm,1000.0,999.4899999999983,175.91355309827705,0.46596437288195225,0.04139842893866781,0.04139842893866781
44962,O7-P379,35118,19919,True,100.00000000087267,176.3999999992944,200 mm,1000.0,999.4899999999956,7.515305840000205,0.1712982064043871,0.009471296195741438,0.009471296195741438
44963,O15-P143,38378,6305,True,73.45372806563117,176.3999999992944,200 mm,999.6253859868652,1000.0,6.889415302223491,0.1663722624068415,0.00910954372371621,0.00910954372371621
44964,O3-P1810,7947,30147,True,100.00000000051224,176.3999999992944,200 mm,1000.0,999.4899999999974,107.68028876256966,0.401887363922281,0.032557410741584344,0.032557410741584344
44966,O10-P197,40443,16667,True,100.00000000053856,176.3999999992944,200 mm,999.4899999999973,1000.0,18.465839893462917,0.23046134676521882,0.014231369063021382,0.014231369063021382
44968,O15-P16,2899,1415,True,103.61117639425754,176.3999999992944,200 mm,999.4715830003893,1000.0,414.22021187454874,0.5968339625418262,0.0641640787453712,0.0641640787453712
44969,O7-P172,35406,28738,True,79.47197187997632,176.3999999992944,200 mm,1000.0,999.5946929434122,141.94634968403133,0.4369793175992685,0.03724437851721135,0.03724437851721135
44970,O9-P3481,24731,19770,True,100.0000000005814,176.3999999992944,200 mm,999.489999999997,1000.0,1.0497052800004185,0.08640993374132619,0.003998079458505032,0.003998079458505032
44971,O21-P214,428,40329,True,91.93101941350604,176.3999999992944,200 mm,999.5311518009911,1000.0,0.06619033397772435,0.02933668506330446,0.0012974628335141773,0.0012974628335141773
44972,O19-P58,34898,19034,True,100.0000000004858,176.3999999992944,200 mm,1000.0,999.4899999999975,41.86637756877819,0.2996422638268408,0.020782264588031087,0.020782264588031087
44973,O1-P384,13027,1349,True,107.97374475245114,176.3999999992944,200 mm,999.4493339017625,1000.0,799.8166196126634,0.7100986395498458,0.09283256223754824,0.09283256223754824
44974,O9-P699,37152,21854,True,100.00000000056872,441.1999999982352,500 mm,999.8449999999991,1000.0,3528.893876969659,0.6520500376364871,0.18920877263289984,0.18920877263289984
44975,O12-P87,35986,43612,True,52.937413022972336,176.3999999992944,200 mm,999.7300191935828,1000.0,218.92829546904525,0.4971058778238128,0.04617481868355859,0.04617481868355859
44976,O9-P398,4181,31783,True,76.27098250955272,176.3999999992944,200 mm,999.6110179892013,1000.0,763.9333285861528,0.7021248875153001,0.09031666906971562,0.09031666906971562
44977,O21-P1274,44978,5161,True,55.95255130937064,176.3999999992944,200 mm,1000.0,999.7146419883222,6.820520596942747,0.16581118757128824,0.00906867761927808,0.00906867761927808
44979,O9-P2838,33010,6325,True,61.48318874121188,176.3999999992944,200 mm,1000.0,999.6864357374199,341.3695485798664,0.5652345573481571,0.05795024169975151,0.05795024169975151
44980,O22-P43,37603,37123,True,100.0000000007632,176.3999999992944,200 mm,1000.0,999.4899999999961,22.05339510000013,0.24411340093708278,0.015438963095111828,0.015438963095111828
44981,O3-P281,34211,37111,True,100.00000000030894,246.999999999012,280 mm,1000.0,999.6249999999989,2288.9394875452717,0.8150869808306331,0.1585695281917162,0.1585695281917162
44984,O12-P369,40333,19552,True,100.00000000018004,176.3999999992944,200 mm,1000.0,999.4899999999991,10.782449140000102,0.1931775367696085,0.011142341907581205,0.011142341907581205
44985,O3-P758,38073,16369,True,100.00000000052904,176.3999999992944,200 mm,999.4899999999973,1000.0,17.12228760000038,0.22486361187761653,0.013748121376366558,0.013748121376366558
44987,O4-P19,38472,386,True,103.5903462069982,794.1999999968234,900 mm,1000.0,999.9223072403447,12253.274749367994,0.670105895850013,0.3515989248695964,0.3515989248695964
44988,O24-P295,17338,2372,True,51.62883165221125,176.3999999992944,200 mm,999.7366929585737,1000.0,123.04916092946216,0.4185232316882059,0.034734568549259486,0.034734568549259486
44989,O3-P1006,36934,32738,True,100.0000000008814,176.3999999992944,200 mm,1000.0,999.4899999999955,69.615387849305,0.35140662638948056,0.026413345366119886,0.026413345366119886
44990,O3-P1807,5012,30498,True,100.00000000036052,176.3999999992944,200 mm,1000.0,999.4899999999982,109.49571241915677,0.403940649584829,0.03282187953229909,0.03282187953229909
44991,O11-P89,36943,4872,True,100.00000000056606,176.3999999992944,200 mm,999.4899999999972,1000.0,4.164775480000408,0.14027028168013103,0.007282011131248406,0.007282011131248406
44992,O12-P368,42162,27740,True,100.00000000058186,176.3999999992944,200 mm,1000.0,999.489999999997,6.57124142000042,0.16374736963019987,0.008918954378734105,0.008918954378734105
44994,O3-P2230,44995,12556,True,68.6420180929643,176.3999999992944,200 mm,1000.0,999.6499257077259,3.4395396330269343,0.1313519564952299,0.0066923469484232775,0.0066923469484232775
44996,O1-P168,21477,2562,True,48.380011555323755,246.999999999012,280 mm,1000.0,999.8185749566676,2244.147033286037,0.81186240452815,0.15642394709056556,0.15642394709056556
44997,O9-P2133,30386,8250,True,63.79590266649142,176.3999999992944,200 mm,999.6746408964009,1000.0,83.27742331146665,0.3714361402262143,0.028770677406651058,0.028770677406651058
44999,O8-P125,45000,15678,True,79.59908039339393,176.3999999992944,200 mm,1000.0,999.5940446899937,8.139195937883244,0.17593056646134192,0.009816347109497216,0.009816347109497216
45001,O1-P60,28989,33674,True,100.0000000006287,794.1999999968234,900 mm,999.9249999999995,1000.0,14768.708725171075,0.7019812200310013,0.3918191202313458,0.3918191202313458
45002,O3-P2103,29894,4130,True,105.9811850509262,176.3999999992944,200 mm,999.4594959562403,1000.0,13.63677131323667,0.20872811792371762,0.01239369637285178,0.01239369637285178
45003,O5-P69,9938,35760,True,100.00000000083828,176.3999999992944,200 mm,999.4899999999957,1000.0,76.07640581354617,0.36120603505289056,0.027553789246408607,0.027553789246408607
45005,O1-P2347,4397,35185,True,100.00000000033512,176.3999999992944,200 mm,999.4899999999983,1000.0,10.73473240000024,0.19289415668796595,0.011120029048993717,0.011120029048993717
45008,O21-P656,22607,35579,True,100.00000000027612,176.3999999992944,200 mm,999.4899999999986,1000.0,1.4007104600001992,0.09585240106404261,0.004524904957817724,0.004524904957817724
45009,O2-P1181,9411,35309,True,100.000000000293,277.99999999888803,315 mm,1000.0,999.7299999999992,2646.806363036922,0.7460158033109261,0.17806200686657847,0.17806200686657847
45010,O4-P566,26742,38245,True,100.00000000085858,176.3999999992944,200 mm,999.4899999999956,1000.0,9.95576073915342,0.18813760027086696,0.010748127280332776,0.010748127280332776
45011,O7-P509,12993,5474,True,78.60821528347927,176.3999999992944,200 mm,999.5990981020542,1000.0,5.83948525814441,0.15735468298633723,0.00846113892677086,0.00846113892677086
45012,O3-P956,37539,35007,True,100.00000000027906,176.3999999992944,200 mm,1000.0,999.4899999999985,73.1720794790762,0.35687927958277527,0.027047232008215058,0.027047232008215058
45013,O10-P305,18721,44390,True,100.0000000006256,176.3999999992944,200 mm,999.4899999999968,1000.0,8.5272797139972,0.17868788503020558,0.010023964856559731,0.010023964856559731
45014,O9-P2801,8553,787,True,101.51080802685983,220.5999999991176,250 mm,999.6193344698993,1000.0,1186.365412719013,0.6977850574001178,0.11287342595137176,0.11287342595137176
45015,O4-P333,23263,38026,True,84.66858045891581,176.3999999992944,200 mm,999.5681902396595,1000.0,162.9658443926989,0.45545951399766316,0.039861840475698206,0.039861840475698206
45016,O1-P938,35373,6777,True,83.43801193715728,176.3999999992944,200 mm,999.5744661391205,1000.0,24.82211126378543,0.2536057674550601,0.016303002586856852,0.016303002586856852
45018,O1-P474,3152,27065,True,87.50241235572857,176.3999999992944,200 mm,999.5537376969858,1000.0,102.03486178224966,0.3953342701589425,0.03172120988214081,0.03172120988214081
45019,O21-P524,37043,5668,True,100.0000000006327,176.3999999992944,200 mm,1000.0,999.4899999999968,230.7539726319685,0.5048348606833344,0.04741449286352023,0.04741449286352023
45020,O3-P1280,6026,9907,True,100.00000000054392,176.3999999992944,200 mm,1000.0,999.4899999999973,118.23355622523204,0.4134850762965254,0.03406686603388821,0.03406686603388821
45021,O21-P458,9293,36703,True,80.38496552800808,176.3999999992944,200 mm,999.5900366758071,1000.0,13.40221399443369,0.20754195016706253,0.012296381260527473,0.012296381260527473
45023,O5-P246,20531,31827,True,91.43125009496134,176.3999999992944,200 mm,999.5337006245157,1000.0,84.00523700400223,0.3724335965248639,0.028890784167053922,0.028890784167053922
45024,O1-P2653,3341,27697,True,100.0000000003258,176.3999999992944,200 mm,999.4899999999983,1000.0,51.2890295222209,0.3194359637659909,0.022859080688877507,0.022859080688877507
45025,O2-P1482,28337,35126,True,100.0000000004494,176.3999999992944,200 mm,1000.0,999.4899999999977,74.86255500604598,0.35941260398181485,0.027343241144692266,0.027343241144692266
45026,O21-P346,35852,35368,True,100.0000000005322,176.3999999992944,200 mm,1000.0,999.4899999999973,0.7920000000002965,0.07798440118548605,0.00354624102747876,0.00354624102747876
45027,O9-P450,45028,42401,True,100.00000000100805,176.3999999992944,200 mm,1000.0,999.4899999999949,7.957158040000727,0.17460539791512217,0.00971715868713425,0.00971715868713425
45029,O9-P2141,33002,31580,True,100.00000000017228,176.3999999992944,200 mm,999.4899999999991,1000.0,46.643559575657775,0.31003834090523996,0.0218614874779708,0.0218614874779708
45031,O1-P1121,45032,33016,True,85.14177340845853,176.3999999992944,200 mm,1000.0,999.5657769556169,4.46457801685409,0.14364192472827594,0.007509576087727897,0.007509576087727897
45034,O1-P87,27838,37085,True,81.65988877948287,246.999999999012,280 mm,1000.0,999.693775417077,2150.016195183323,0.8046955973653938,0.15195573469738882,0.15195573469738882
45035,O1-P1766,29321,24058,True,113.02089301581464,176.3999999992944,200 mm,1000.0,999.4235934456193,9.08107809868277,0.18247428465269366,0.01031178248346033,0.01031178248346033
45036,O24-P89,23489,5002,True,62.06901704132422,176.3999999992944,200 mm,999.6834480130892,1000.0,35.02630715275803,0.28315676749870244,0.01912257569673076,0.01912257569673076
45037,O3-P1691,37871,16165,True,91.80209549029635,176.3999999992944,200 mm,999.5318093129995,1000.0,93.3648580225599,0.38472894747229097,0.030392911180826376,0.030392911180826376
45038,O12-P255,41947,40060,True,100.00000000045264,176.3999999992944,200 mm,1000.0,999.4899999999977,38.548856237255286,0.2919093269541745,0.01999590835337424,0.01999590835337424
45039,O3-P306,45040,35448,True,100.00000000059674,246.999999999012,280 mm,1000.0,999.6249999999977,1786.567868579488,0.7719307466026522,0.1349700694888305,0.1349700694888305
45041,O9-P2698,43728,1948,True,100.00000000069568,176.3999999992944,200 mm,999.4899999999965,1000.0,0.07200000000050089,0.03040920247666348,0.0013399190332100748,0.0013399190332100748
45042,O3-P2801,35653,13214,True,79.81060805781422,176.3999999992944,200 mm,1000.0,999.5929658989052,27.724259230393542,0.26277838794721814,0.017157079472738326,0.017157079472738326
45043,O3-P1978,42480,35132,True,96.85697254676963,176.3999999992944,200 mm,999.5060294400115,1000.0,29.258703875629234,0.2673538498885615,0.01759018217307295,0.01759018217307295
45044,O16-P136,44146,7047,True,90.1691580627911,176.3999999992944,200 mm,999.5401372938798,1000.0,31.254080757783942,0.2730543763610074,0.01813640449124595,0.01813640449124595
45045,O7-P185,30056,29526,True,91.70287523345063,176.3999999992944,200 mm,1000.0,999.5323153363094,86.19802278395632,0.3754010014646032,0.02924964404313758,0.02924964404313758
45046,O3-P192,23373,20618,True,86.3273008357879,176.3999999992944,200 mm,1000.0,999.5597307657375,407.6262116625445,0.5941717216737684,0.0636188375972635,0.0636188375972635
45048,O4-P223,28192,33068,True,86.86646081949898,176.3999999992944,200 mm,1000.0,999.5569810498206,0.06254385179003927,0.028631728312582008,0.0012697461267617896,0.0012697461267617896
45051,O1-P1582,12516,36603,True,99.48243518261535,176.3999999992944,200 mm,1000.0,999.4926395805686,25.768430276962807,0.2566769283991103,0.01658686165092647,0.01658686165092647
45052,O3-P451,3448,28688,True,100.00000000055736,176.3999999992944,200 mm,999.4899999999972,1000.0,11.9915530400004,0.20008114816922073,0.01169134555677737,0.01169134555677737
45054,O3-P1302,24225,6547,True,61.86985159095785,176.3999999992944,200 mm,999.6844637568861,1000.0,36.1273239393279,0.28595771059064845,0.01940013392708603,0.01940013392708603
45055,O9-P2328,5633,21929,True,100.00000000059316,176.3999999992944,200 mm,999.4899999999969,1000.0,51.71237884068023,0.3202613788778585,0.02294770976453921,0.02294770976453921
45058,O3-P542,3813,20702,True,89.93254668734012,176.3999999992944,200 mm,1000.0,999.5413440118946,15.674633033614887,0.21847284968454528,0.013204841549626692,0.013204841549626692
45061,O21-P797,31137,26881,True,85.12104676408704,176.3999999992944,200 mm,1000.0,999.5658826615031,7.2547096771775985,0.16928345854817348,0.009322692638773708,0.009322692638773708
45062,O1-P1913,14618,14691,True,100.00000000055572,246.999999999012,280 mm,1000.0,999.624999999998,1769.8358003018004,0.770216890710081,0.13419029392403292,0.13419029392403292
45063,O19-P80,45064,12680,True,100.00000000087542,176.3999999992944,200 mm,999.4899999999956,1000.0,5.756168056150618,0.15659201314226695,0.008407121795443997,0.008407121795443997
45065,O9-P1242,23012,37507,True,100.00000000070006,176.3999999992944,200 mm,999.4899999999965,1000.0,3.2912749951462783,0.12937110984719488,0.006563804110696423,0.006563804110696423
45066,O9-P2716,4442,8192,True,69.21443639212073,176.3999999992944,200 mm,1000.0,999.6470063744002,168.601997567832,0.4601071384495861,0.04053720928596298,0.04053720928596298
45068,O20-P102,43409,4378,True,75.23763668859847,176.3999999992944,200 mm,1000.0,999.6162880528882,4.296504618415791,0.14177183503488672,0.0073830433379515475,0.0073830433379515475
45069,O9-P203,33664,4118,True,56.715890814133765,176.3999999992944,200 mm,1000.0,999.710748956848,634.3463128586005,0.6696811261073331,0.08107081317964515,0.08107081317964515
45070,O3-P1854,2165,37281,True,90.1134910240346,176.3999999992944,200 mm,999.5404211957774,1000.0,118.20298059214775,0.41345260478156637,0.03406258636958162,0.03406258636958162
45071,O9-P3404,23387,39620,True,100.0000000005548,176.3999999992944,200 mm,999.4899999999972,1000.0,6.050598958272264,0.15925378108718996,0.008596203063941158,0.008596203063941158
45072,O4-P304,10698,12197,True,70.9444202903789,176.3999999992944,200 mm,1000.0,999.6381834565191,92.29569796999073,0.38337154916703703,0.030225098634637067,0.030225098634637067
45073,O9-P2462,26860,35358,True,100.06311039811716,176.3999999992944,200 mm,1000.0,999.4896781369696,10.606106923376878,0.19212584209900319,0.011059621634306856,0.011059621634306856
45074,O9-P988,25801,42154,True,100.0000000003808,176.3999999992944,200 mm,1000.0,999.4899999999981,1.2346047600002743,0.09161474188340582,0.004285826440071595,0.004285826440071595
45075,O10-P32,26450,18297,True,100.00000000024818,176.3999999992944,200 mm,999.4899999999988,1000.0,78.41780190116681,0.3646071940713438,0.027955354817835315,0.027955354817835315
45076,O1-P1478,45077,22789,True,99.44824850603891,176.3999999992944,200 mm,999.4928139326192,1000.0,462.6700110659114,0.6153702331019643,0.0680833810383995,0.0680833810383995
45078,O4-P569,9096,34733,True,100.00000000048344,176.3999999992944,200 mm,999.4899999999975,1000.0,10.077554649583913,0.18889813611226963,0.01080725911093824,0.01080725911093824
45081,O3-P2540,119,9973,True,63.58235379498065,176.3999999992944,200 mm,1000.0,999.6757299956456,0.04577929473238606,0.024990144095736442,0.0011289883540694426,0.0011289883540694426
45084,O16-P17,25689,2168,True,102.95455063880488,176.3999999992944,200 mm,1000.0,999.474931791742,986.0108598787431,0.7455763056789613,0.1058172737036484,0.1058172737036484
45085,O3-P2073,25162,23478,True,100.00000000065846,176.3999999992944,200 mm,999.4899999999966,1000.0,30.642183991526895,0.27133460471889276,0.017970840578838094,0.017970840578838094
45086,O1-P705,26667,2801,True,56.6518704348176,176.3999999992944,200 mm,1000.0,999.7110754607825,202.4597173975261,0.48578812238611035,0.044399355101886695,0.044399355101886695
45087,O12-P412,13466,42955,True,100.00000000037888,176.3999999992944,200 mm,999.4899999999981,1000.0,84.9372966077963,0.37370176713534775,0.029043865484106205,0.029043865484106205
45088,O3-P396,14817,13099,True,100.0000000006446,176.3999999992944,200 mm,999.4899999999967,1000.0,11.491562770697811,0.197288567596684,0.011468012674978375,0.011468012674978375
45089,O3-P750,35092,29346,True,71.16617660049835,176.3999999992944,200 mm,999.6370524993374,1000.0,54.61412108840255,0.3257914244278065,0.023545729327095297,0.023545729327095297
45091,O9-P2925,36277,45092,True,100.00000000071216,176.3999999992944,200 mm,999.4899999999964,1000.0,4.687683080000363,0.14605019856893042,0.007673670928890893,0.007673670928890893
45096,O11-P205,27935,35103,True,100.0000000004389,176.3999999992944,200 mm,1000.0,999.4899999999977,9.29723010920926,0.18390823039313883,0.01042160107073584,0.01042160107073584
45097,O21-P801,5544,14611,True,68.06195295379177,176.3999999992944,200 mm,1000.0,999.6528840399357,5.015167673740258,0.14944479526001142,0.007907161931890271,0.007907161931890271
45098,O9-P3514,16285,537,True,100.00102795472,176.3999999992944,200 mm,1000.0,999.489994757431,7.875935566342546,0.17400727649562012,0.009672515591672934,0.009672515591672934
45099,O9-P3658,23873,19336,True,100.00000000037215,176.3999999992944,200 mm,999.4899999999981,1000.0,0.22844086000026792,0.04869836069734331,0.0021155222073524554,0.0021155222073524554
45100,O16-P140,27412,39656,True,100.00000000089966,176.3999999992944,200 mm,999.4899999999955,1000.0,43.48329246454459,0.303252338839622,0.02115414870189314,0.02115414870189314
45101,O9-P744,37542,37202,True,100.00000000049876,176.3999999992944,200 mm,999.4899999999975,1000.0,722.416186058883,0.6923820283123451,0.0873866824148087,0.0873866824148087
45102,O2-P681,4780,33992,True,100.00000000066728,1235.1999999950594,1400 mm,999.9249999999995,1000.0,30808.179238039906,0.8334988710428649,0.47767755093437225,0.47767755093437225
45105,O3-P1148,27488,41767,True,100.00000000032854,176.3999999992944,200 mm,1000.0,999.4899999999983,89.1685870265492,0.379333924157484,0.029728851727225596,0.029728851727225596
45106,O9-P1434,27348,4869,True,54.212457294343245,176.3999999992944,200 mm,1000.0,999.7235164677988,125.35847055763517,0.4208874062390071,0.03505043157988841,0.03505043157988841
45107,O3-P767,33926,32396,True,73.25116244242305,176.3999999992944,200 mm,999.6264190715436,1000.0,62.82325881176021,0.34036283538012335,0.02515710374529753,0.02515710374529753
45110,O4-P471,35143,43209,True,100.00000000028868,176.3999999992944,200 mm,1000.0,999.4899999999985,9.97300548000022,0.1882456796132706,0.010756522761485128,0.010756522761485128
45111,O3-P39,31432,10385,True,85.68400969617602,246.999999999012,280 mm,999.6786849636393,1000.0,2034.5565569929704,0.7951789643505447,0.14653061632157782,0.14653061632157782
45119,O3-P3021,18165,14367,True,100.00000000043026,176.3999999992944,200 mm,999.4899999999978,1000.0,24.64270278000031,0.2530141618735964,0.016248564510737043,0.016248564510737043
45120,O6-P121,35723,5677,True,73.93555213877514,176.3999999992944,200 mm,999.6229286840922,1000.0,7.1280393776959645,0.16828581668496234,0.009249438623742431,0.009249438623742431
45121,O9-P2832,37573,38011,True,100.0000000005015,176.3999999992944,200 mm,1000.0,999.4899999999974,614.4663848342112,0.6641332653153232,0.07962018509974059,0.07962018509974059
45122,O3-P2431,5951,9502,True,71.42950206211852,176.3999999992944,200 mm,1000.0,999.6357095394832,88.28752690270687,0.37817758710167054,0.029587531973791235,0.029587531973791235
45123,O6-P148,45124,35623,True,83.42811800273833,176.3999999992944,200 mm,999.574516598186,1000.0,0.18078704054626163,0.044398601288417605,0.001924635942993655,0.001924635942993655
45125,O9-P1674,24597,30853,True,71.81203352635956,176.3999999992944,200 mm,999.6337586290156,1000.0,4.684954085561305,0.14602122757933564,0.00767168923451935,0.00767168923451935
45126,O3-P1273,45127,2834,True,60.360594231216965,176.3999999992944,200 mm,1000.0,999.6921609694208,129.48186432456728,0.4250293509607761,0.03560776284300818,0.03560776284300818
45128,O9-P3333,35446,45129,True,100.00000000065758,176.3999999992944,200 mm,1000.0,999.4899999999966,0.3020385402019456,0.05428578576576746,0.00237113185219674,0.00237113185219674
45130,O16-P106,35845,15560,True,70.48624370796726,176.3999999992944,200 mm,1000.0,999.6405201570893,2.851753275469422,0.12310980659843021,0.006163327487738014,0.006163327487738014
45132,O5-P235,29771,8130,True,90.10871912554231,176.3999999992944,200 mm,999.5404455324598,1000.0,174.11963213904525,0.46454459692885525,0.04118863031460312,0.04118863031460312
45133,O3-P37,11548,31431,True,82.48490770114246,246.999999999012,280 mm,999.6906815961207,1000.0,2034.680184281597,0.7951895866685392,0.14653640132512935,0.14653640132512935
45134,O12-P366,37786,26911,True,99.03999066554269,176.3999999992944,200 mm,999.4948960476057,1000.0,4.210516513279191,0.14079536495001133,0.007317284170546806,0.007317284170546806
45135,O1-P2404,9844,7973,True,100.00000000051448,176.3999999992944,200 mm,999.4899999999974,1000.0,10.87777110000037,0.19374100701966446,0.011186760756641856,0.011186760756641856
45136,O5-P240,13115,3824,True,99.99315639279091,176.3999999992944,200 mm,1000.0,999.4900349023968,123.61003249386032,0.4191004429744922,0.03481153578122101,0.03481153578122101
45138,O24-P259,8932,20751,True,100.00000000055842,176.3999999992944,200 mm,1000.0,999.4899999999972,18.4997323400004,0.2305987711086294,0.014243319644680431,0.014243319644680431
45139,O9-P42,1557,13006,True,76.35524452883473,441.1999999982352,500 mm,999.8816493709803,1000.0,3936.70176268316,0.6706685653480029,0.2013004180089993,0.2013004180089993
45140,O3-P1859,26024,39585,True,100.00000000057832,176.3999999992944,200 mm,999.489999999997,1000.0,32.148494437634604,0.27552541504984,0.018375470341145412,0.018375470341145412
45141,O9-P39,540,6037,True,76.17054628909169,441.1999999982352,500 mm,999.881935653252,1000.0,3987.6821728449386,0.6728666391668585,0.20279025840989737,0.20279025840989737
45142,O3-P3240,12429,2702,True,51.31980291063565,176.3999999992944,200 mm,1000.0,999.7382690051558,4.997615416430645,0.14926683149115128,0.007894857466974358,0.007894857466974358
45143,O9-P3487,24914,19673,True,100.00000000075806,176.3999999992944,200 mm,999.4899999999961,1000.0,5.830152494498214,0.15726963148097667,0.00845510867466352,0.00845510867466352
45144,O9-P1904,45145,45146,True,100.00000000086376,176.3999999992944,200 mm,1000.0,999.4899999999956,1.9924302340179385,0.10860928453755918,0.005270241161111867,0.005270241161111867
45147,O5-P286,33140,19257,True,77.12567231878195,176.3999999992944,200 mm,1000.0,999.6066590711742,18.86291436406937,0.232060300647728,0.014370673770783502,0.014370673770783502
45148,O9-P3279,35272,18289,True,100.0000000003876,176.3999999992944,200 mm,999.4899999999981,1000.0,15.074920173775498,0.2157029092579464,0.012972155140814585,0.012972155140814585
45149,O4-P996,13269,1638,True,102.37823427246012,176.3999999992944,200 mm,999.4778710052104,1000.0,2.1994038617287344,0.1124463219160881,0.005501856333763602,0.005501856333763602
45150,O21-P549,38727,36701,True,100.00000000077004,176.3999999992944,200 mm,1000.0,999.489999999996,5.68843811304539,0.15596633503694285,0.008362903224302538,0.008362903224302538
45151,O7-P210,35218,32455,True,70.71733935947361,176.3999999992944,200 mm,1000.0,999.6393415692667,60.39356845218484,0.33620155842047494,0.024691619324304963,0.024691619324304963
45152,O9-P2530,22650,10273,True,78.09277731869977,176.3999999992944,200 mm,1000.0,999.6017268356746,94.98475446521087,0.3867639466865459,0.030645423492495126,0.030645423492495126
45153,O2-P553,8520,1727,True,67.08252551549931,176.3999999992944,200 mm,1000.0,999.6578791198709,22.85137099837116,0.24693218515478613,0.015693446500042504,0.015693446500042504
45154,O18-P9,20087,32039,True,100.00000000067372,176.3999999992944,200 mm,999.4899999999966,1000.0,87.05052702578797,0.37653972775588646,0.029387970994892532,0.029387970994892532
45155,O3-P3095,13196,33909,True,81.78196800626084,176.3999999992944,200 mm,999.582911963168,1000.0,123.8957503550399,0.4193937360713174,0.034850681635554694,0.034850681635554694
45156,O1-P1744,31739,34777,True,100.00000000082775,176.3999999992944,200 mm,1000.0,999.4899999999958,74.09844891042938,0.3582727482280475,0.027209850597969695,0.027209850597969695
45157,O4-P296,43813,35514,True,77.72423991729643,176.3999999992944,200 mm,999.6036063764218,1000.0,9.47319143599481,0.18505838708073047,0.010510010890305623,0.010510010890305623
45158,O7-P434,32917,14241,True,100.00000000056352,176.3999999992944,200 mm,999.4899999999972,1000.0,36.25497315913116,0.28627847156592157,0.01943203472765206,0.01943203472765206
45159,O24-P225,18758,4647,True,57.231248895981466,176.3999999992944,200 mm,999.7081206306304,1000.0,8.084720659205107,0.1755362008575798,0.009786788745657903,0.009786788745657903
45160,O4-P135,31438,1164,True,106.58341595552712,176.3999999992944,200 mm,999.4564245786269,1000.0,708.3596833594377,0.6889508485246366,0.08638883203208836,0.08638883203208836
45162,O3-P1880,33502,31935,True,100.00000000073248,176.3999999992944,200 mm,1000.0,999.4899999999963,209.6691735832393,0.4908265503791268,0.04518400945957207,0.04518400945957207
45163,O7-P212,45164,35217,True,100.00000000048112,176.3999999992944,200 mm,1000.0,999.4899999999975,60.270651967846504,0.3359878383052691,0.024667827635729635,0.024667827635729635
45165,O6-P211,45166,37693,True,100.00000000055807,176.3999999992944,200 mm,1000.0,999.4899999999972,18.5731459800004,0.2308958326635773,0.014269166701261026,0.014269166701261026
45167,O1-P2493,39232,38444,True,81.80508992508717,176.3999999992944,200 mm,1000.0,999.582794041382,439.0136542424886,0.6065361569778164,0.06618794224535586,0.06618794224535586
45168,O9-P3605,38090,16826,True,100.00000000078812,176.3999999992944,200 mm,999.489999999996,1000.0,0.3681738201508978,0.05856882708201241,0.0025727405675001727,0.0025727405675001727
45170,O3-P348,45171,37478,True,82.7838276917802,176.3999999992944,200 mm,999.5778024787719,1000.0,316.5019825393523,0.5531842843355189,0.055717921340982114,0.055717921340982114
45175,O1-P2197,3804,6357,True,64.66540898340513,176.3999999992944,200 mm,999.6702064141847,1000.0,14.141117146159967,0.21123073193564548,0.012600025835496265,0.012600025835496265
45177,O21-P455,1909,34860,True,72.73124547604705,176.3999999992944,200 mm,999.6290706480721,1000.0,29.51241590628445,0.26809377926206807,0.017660666258060877,0.017660666258060877
45178,O2-P477,22675,20245,True,100.00000000063152,176.3999999992944,200 mm,1000.0,999.4899999999968,122.97854393593106,0.41845041885307305,0.0347248663390943,0.0347248663390943
45179,O16-P42,10110,37547,True,100.0000000006826,176.3999999992944,200 mm,999.4899999999965,1000.0,801.1090961464813,0.710378435623512,0.09292295851423907,0.09292295851423907
45180,O9-P3047,43215,36489,True,100.00000000067956,176.3999999992944,200 mm,999.4899999999965,1000.0,38.40725991333713,0.29156881087265074,0.01996160088199172,0.01996160088199172
45181,O9-P1708,37918,15671,True,100.0000000006233,176.3999999992944,200 mm,999.4899999999968,1000.0,1.0497052800004487,0.08640993374132867,0.003998079458505032,0.003998079458505032
45182,O15-P14,1445,2898,True,49.841004353508346,176.3999999992944,200 mm,999.7458108777971,1000.0,520.8530664338186,0.6355448335856436,0.07261851538732099,0.07261851538732099
45183,O3-P2650,24795,37791,True,100.00000000039472,176.3999999992944,200 mm,999.489999999998,1000.0,41.80864991582302,0.2995115361680108,0.02076885519769185,0.02076885519769185
45184,O12-P285,28413,26703,True,104.50085897293268,176.3999999992944,200 mm,999.4670456192381,1000.0,1.2167847052324976,0.09113737571068624,0.004259163684265491,0.004259163684265491
45185,O1-P2320,35495,5662,True,57.043091740892336,176.3999999992944,200 mm,999.7090802321214,1000.0,29.176213607600754,0.2671122880857748,0.017567198316692064,0.017567198316692064
45186,O1-P1630,33605,19296,True,100.0000000008874,176.3999999992944,200 mm,1000.0,999.4899999999955,24.859582180000316,0.25372894479270724,0.016314346902419424,0.016314346902419424
