id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
45187,O1-P1020,11108,26515,True,86.2801365010306,1235.1999999950594,1400 mm,1000.0,999.9352898976242,45784.28557644413,0.9213531078983306,0.5981631242712219,0.5981631242712219
45190,O24-P232,23476,44659,True,100.0000000004991,176.3999999992944,200 mm,999.4899999999975,1000.0,180.58016135752564,0.46960694637179917,0.041939767208414226,0.041939767208414226
45195,O2-P1185,3222,8361,True,60.290021820507725,277.99999999888803,315 mm,1000.0,999.8372169410846,2478.4459518016442,0.7360176498012624,0.1702910424157688,0.1702910424157688
45196,O10-P35,2853,21145,True,100.00000000029924,176.3999999992944,200 mm,999.4899999999984,1000.0,55.37219941710564,0.3272010235239055,0.02369934525711915,0.02369934525711915
45197,O8-P134,31323,35399,True,92.31217531545197,176.3999999992944,200 mm,1000.0,999.5292079058912,71.0872687576169,0.3536955523703569,0.02667754361148669,0.02667754361148669
45198,O1-P1292,24390,24075,True,100.00000000022511,176.3999999992944,200 mm,999.4899999999989,1000.0,8.09009470806481,0.17557518802889246,0.00978970938122366,0.00978970938122366
45200,O24-P306,36383,16554,True,100.00000000019124,176.3999999992944,200 mm,1000.0,999.489999999999,42.16508770900745,0.30031664874796343,0.020851503099983366,0.020851503099983366
45202,O7-P521,2450,35976,True,69.30002070047722,176.3999999992944,200 mm,999.6465698944276,1000.0,32.968156154563864,0.27774714574614195,0.018591603558267018,0.018591603558267018
45204,O7-P98,2183,5976,True,80.62380707815299,176.3999999992944,200 mm,999.5888185839015,1000.0,112.84606066344539,0.4076647590413385,0.03330458057145424,0.03330458057145424
45206,O9-P2361,8348,18131,True,100.00000000024772,176.3999999992944,200 mm,1000.0,999.4899999999988,482.226285662419,0.6223857181382957,0.0696265658687861,0.0696265658687861
45207,O3-P240,20901,2938,True,88.5033916741219,176.3999999992944,200 mm,999.548632702462,1000.0,47.472751960906436,0.31176376454458393,0.022043072290720916,0.022043072290720916
45208,O9-P603,21886,30171,True,100.00000000070406,176.3999999992944,200 mm,1000.0,999.4899999999964,41.46274381367173,0.2987254820875621,0.020688309889437,0.020688309889437
45209,O9-P2073,4090,8777,True,66.43077958838893,176.3999999992944,200 mm,999.6612030240992,1000.0,209.5073572340975,0.49071493152667606,0.04516652752570938,0.04516652752570938
45214,O9-P3688,24589,36168,True,100.00000000056367,176.3999999992944,200 mm,999.4899999999972,1000.0,0.4568770600001738,0.06356380650356039,0.00281396070014353,0.00281396070014353
45216,O21-P285,9367,36052,True,65.83201931575341,176.3999999992944,200 mm,1000.0,999.6642567014896,1.5183832499142826,0.09864984017724517,0.00468507052988191,0.00468507052988191
45217,O9-P1312,35043,6480,True,100.00000000045424,176.3999999992944,200 mm,999.4899999999977,1000.0,3.2495468200003272,0.12880249376471942,0.006527068603678945,0.006527068603678945
45218,O9-P2841,14716,21409,True,100.0000000011019,176.3999999992944,200 mm,1000.0,999.4899999999943,181.86443105487888,0.47059684368770577,0.04208765084128896,0.04208765084128896
45219,O12-P310,27879,38909,True,100.0000000002612,176.3999999992944,200 mm,1000.0,999.4899999999986,41.67671396274126,0.29921227169623044,0.020738173179786778,0.020738173179786778
45220,O3-P792,19129,6087,True,70.42279614102355,176.3999999992944,200 mm,1000.0,999.6408437396808,116.04372103378668,0.41114352850683966,0.033759031345717255,0.033759031345717255
45222,O9-P797,22356,33698,True,100.00000000077544,176.3999999992944,200 mm,1000.0,999.489999999996,369.1439816895425,0.577881090339134,0.06037165186209583,0.06037165186209583
45224,O1-P2441,35544,9109,True,68.49480643482183,705.7999999971769,800 mm,999.9417794145304,1000.0,9579.50111551819,0.662229198397531,0.31286029040102303,0.31286029040102303
45225,O1-P2084,45226,3696,True,53.895419980126206,176.3999999992944,200 mm,1000.0,999.7251333581014,7.803804642385691,0.17347247557172793,0.009632665092407799,0.009632665092407799
45227,O7-P374,36292,38307,True,100.00000000079775,176.3999999992944,200 mm,1000.0,999.4899999999959,0.21608896740514466,0.047646341156421045,0.0020683462310023813,0.0020683462310023813
45228,O21-P561,34910,35588,True,99.65926999510714,176.3999999992944,200 mm,1000.0,999.4917377230249,33.78295092621994,0.27991687104295365,0.018803764972391897,0.018803764972391897
45229,O12-P267,36900,42260,True,100.0000000004467,176.3999999992944,200 mm,1000.0,999.4899999999977,30.895180317255,0.2720486135296878,0.018039497309188118,0.018039497309188118
45231,O3-P375,45232,19924,True,74.23762663975548,176.3999999992944,200 mm,1000.0,999.6213881041373,4.587090531180624,0.14497446065326097,0.007600212796313769,0.007600212796313769
45233,O6-P431,15566,31056,True,100.0000000010623,176.3999999992944,200 mm,999.4899999999946,1000.0,13.029494875237946,0.20562663147600768,0.012139895743910174,0.012139895743910174
45234,O3-P1791,35240,19947,True,92.06592147079563,176.3999999992944,200 mm,1000.0,999.530463800499,30.086426882927917,0.26975123211449953,0.01781900121186228,0.01781900121186228
45235,O1-P2012,24656,21222,True,100.0000000001776,176.3999999992944,200 mm,999.4899999999991,1000.0,30.639610180000133,0.271327319285303,0.01797014063180312,0.01797014063180312
45237,O22-P1,5866,47699,True,82.50060895130838,176.3999999992944,200 mm,1000.0,999.5792468943483,186.81736318402943,0.4743654440632955,0.042653694982940714,0.042653694982940714
45238,O1-P815,45239,38967,True,100.00000000053588,176.3999999992944,200 mm,1000.0,999.4899999999973,21.890306400000387,0.2435284202031118,0.015386371614954372,0.015386371614954372
45240,O9-P324,30820,1715,True,78.9308802897684,176.3999999992944,200 mm,1000.0,999.5974525105222,1.5767657175218708,0.09998275337206003,0.004762036826721168,0.004762036826721168
45243,O21-P1233,45244,29655,True,100.00000000050792,176.3999999992944,200 mm,1000.0,999.4899999999974,14.604433680000366,0.21347487073302274,0.0127862122303067,0.0127862122303067
45246,O9-P3572,24689,20567,True,100.00000000068697,176.3999999992944,200 mm,999.4899999999965,1000.0,0.3593038473639222,0.05802623797901264,0.0025469312040100212,0.0025469312040100212
45247,O9-P3546,36035,26393,True,100.00000000062472,176.3999999992944,200 mm,999.4899999999968,1000.0,5.059239227885237,0.14988973755781987,0.007937956112436846,0.007937956112436846
45248,O4-P1240,2991,37319,True,100.00000000092714,176.3999999992944,200 mm,999.4899999999952,1000.0,67.54184055515896,0.3481214960415675,0.02603646945770848,0.02603646945770848
45249,O2-P1464,15125,16607,True,100.0000000004258,176.3999999992944,200 mm,999.4899999999978,1000.0,21.88984972000031,0.24352677780616833,0.015386224065679204,0.015386224065679204
45250,O23-P2,45251,36839,True,100.00000000087412,176.3999999992944,200 mm,999.4899999999956,1000.0,26.52839278224379,0.25908566849431613,0.016810973866009278,0.016810973866009278
45252,O3-P2986,16151,17045,True,78.64117963542226,176.3999999992944,200 mm,999.5989299838593,1000.0,162.34333134953533,0.4549387778994439,0.039786605562177356,0.039786605562177356
45253,O21-P73,4706,1319,True,103.24925320470344,313.1999999987472,355 mm,999.7212270163473,1000.0,3188.7811992358015,0.7847236351901722,0.18391205150435136,0.18391205150435136
45254,O24-P35,11047,814,True,101.54818347077398,220.5999999991176,250 mm,999.6191943119846,1000.0,1227.3592963271988,0.7036165269943294,0.11519227618019884,0.11519227618019884
45256,O3-P815,45257,1105,True,55.84349873654686,176.3999999992944,200 mm,1000.0,999.7151981564436,0.04020731909031374,0.02358946200428187,0.0010759391943790302,0.0010759391943790302
45258,O9-P2478,16524,36405,True,100.00000000063314,176.3999999992944,200 mm,1000.0,999.4899999999968,166.79813896185422,0.4586326013767704,0.04032217672934291,0.04032217672934291
45259,O9-P2367,10425,36679,True,100.00000000051556,176.3999999992944,200 mm,1000.0,999.4899999999974,439.71383946517454,0.6068033774915289,0.06624452420093851,0.06624452420093851
45266,O3-P2221,9795,29459,True,100.0000000006856,176.3999999992944,200 mm,999.4899999999965,1000.0,0.27792458988958,0.05256713207095432,0.002291608942141508,0.002291608942141508
45267,O9-P3341,42748,14413,True,90.62109237473491,176.3999999992944,200 mm,999.5378324288888,1000.0,35.48564573317911,0.2843328655086297,0.019238901039940196,0.019238901039940196
45268,O10-P292,45269,12643,True,100.00000000025403,176.3999999992944,200 mm,1000.0,999.4899999999988,34.58816331371129,0.2820246010533359,0.01901089539842622,0.01901089539842622
45270,O16-P109,42607,16413,True,100.00000000096152,176.3999999992944,200 mm,1000.0,999.4899999999951,0.5662519200005964,0.06888850129326039,0.0030782124228569798,0.0030782124228569798
45271,O15-P85,35581,10946,True,100.00000000113192,176.3999999992944,200 mm,999.4899999999942,1000.0,20.419024978977472,0.23810591101227466,0.014902486623340653,0.014902486623340653
45272,O3-P807,6537,6411,True,65.547693740197,176.3999999992944,200 mm,999.665706761925,1000.0,25.782396012615596,0.2567216467421666,0.016591010448212665,0.016591010448212665
45273,O23-P15,45274,39644,True,73.24634216320288,176.3999999992944,200 mm,999.6264436549677,1000.0,25.306842508803918,0.25518911523377386,0.016449083437819825,0.016449083437819825
45275,O9-P3172,45276,37219,True,85.57485496404912,176.3999999992944,200 mm,999.5635682396834,1000.0,2.130768548254784,0.11120259053373248,0.0054264076739833035,0.0054264076739833035
45277,O3-P1705,43127,15574,True,100.00000000089511,176.3999999992944,200 mm,1000.0,999.4899999999955,21.97771536000072,0.24384232955803528,0.015414583532574291,0.015414583532574291
45280,O24-P26,13593,23380,True,100.00000000108012,313.1999999987472,355 mm,1000.0,999.7299999999971,3195.6314240109555,0.7850951130349251,0.1841673873363423,0.1841673873363423
45281,O9-P1983,36230,16335,True,87.32074856668417,176.3999999992944,200 mm,999.5546641823099,1000.0,13.719849965992623,0.20914480105654623,0.012427954859271057,0.012427954859271057
45282,O7-P264,7564,33768,True,100.00000000057312,176.3999999992944,200 mm,999.489999999997,1000.0,386.0403854498907,0.5851986252444115,0.06181171435026168,0.06181171435026168
45284,O9-P1717,24946,19008,True,100.00000000045914,176.3999999992944,200 mm,999.4899999999976,1000.0,11.124257098097939,0.19518212987972924,0.011300681589728691,0.011300681589728691
45288,O1-P598,25943,3314,True,55.8496365166226,176.3999999992944,200 mm,1000.0,999.7151668537653,17.975559158291972,0.22845312284424785,0.014057206660431965,0.014057206660431965
45289,O24-P231,23476,1097,True,102.4078901458102,176.3999999992944,200 mm,1000.0,999.4777197602564,191.13985211389783,0.4775927036810164,0.04314229346995104,0.04314229346995104
45290,O3-P3175,42375,35343,True,100.00000000074928,176.3999999992944,200 mm,999.4899999999961,1000.0,87.4228650308782,0.37703451088354956,0.02944818171722806,0.02944818171722806
45291,O1-P1166,27619,4573,True,70.08692694201851,176.3999999992944,200 mm,999.6425566725957,1000.0,176.1296321060837,0.4661346442918311,0.04142363479042241,0.04142363479042241
45293,O2-P191,6951,32444,True,55.390927323328704,313.1999999987472,355 mm,999.850444496227,1000.0,2854.644490198321,0.7651972280427607,0.17149066387703432,0.17149066387703432
45295,O4-P1496,37907,5821,True,81.71220677958577,176.3999999992944,200 mm,999.5832677454241,1000.0,19.609590566025744,0.23500360788808908,0.01462857770114504,0.01462857770114504
45296,O4-P354,39117,6264,True,65.65116429923472,176.3999999992944,200 mm,1000.0,999.6651790620739,12.17010039829545,0.20105851993051074,0.011769912519908506,0.011769912519908506
45297,O10-P335,799,4851,True,60.6554970004843,176.3999999992944,200 mm,999.6906569652975,1000.0,9.179794678477885,0.18313210318443232,0.010362105582438674,0.010362105582438674
45299,O4-P1197,20191,23481,True,100.00000000037734,176.3999999992944,200 mm,1000.0,999.4899999999981,155.46544309168186,0.4490827261464835,0.03894651432230501,0.03894651432230501
45300,O21-P531,45301,36574,True,100.00000000073832,176.3999999992944,200 mm,1000.0,999.4899999999963,228.82492599196863,0.5035952929897053,0.04721415566451044,0.04721415566451044
45305,O2-P64,9537,4402,True,100.00000000059306,220.5999999991176,250 mm,999.6249999999977,1000.0,1422.3763500684972,0.7285834188683579,0.12615269182917627,0.12615269182917627
45306,O16-P100,35771,14149,True,73.41358803950872,176.3999999992944,200 mm,1000.0,999.6255907009985,8.801857003388049,0.18058607778741612,0.010167860842577384,0.010167860842577384
45307,O9-P195,35716,35576,True,100.00000000050434,176.3999999992944,200 mm,1000.0,999.4899999999974,751.2979561525506,0.6992200731184545,0.08942741507329527,0.08942741507329527
45308,O12-P151,603,25634,True,100.00000000061988,176.3999999992944,200 mm,999.4899999999968,1000.0,18.081469380000446,0.22889019159737134,0.01409503557457154,0.01409503557457154
45309,O20-P82,6807,35665,True,100.000000000424,176.3999999992944,200 mm,999.4899999999978,1000.0,50.65667460838365,0.3181938339157873,0.0227260147843371,0.0227260147843371
45315,O11-P292,37764,32174,True,100.0000000005396,176.3999999992944,200 mm,1000.0,999.4899999999973,0.14400000000032653,0.04052683393446378,0.0017571686007335286,0.0017571686007335286
45316,O9-P3291,45317,639,True,101.1572931727368,176.3999999992944,200 mm,1000.0,999.484097804819,3.7469217110843704,0.1352774046816951,0.006949691542952983,0.006949691542952983
45318,O4-P852,33328,15926,True,80.13427833878467,176.3999999992944,200 mm,999.5913151804722,1000.0,78.8174305076243,0.3651802651745345,0.028023309546602183,0.028023309546602183
45319,O20-P74,5793,27393,True,100.00000000057824,176.3999999992944,200 mm,999.489999999997,1000.0,25.967123488239952,0.25731152867237644,0.016645779398922075,0.016645779398922075
45320,O2-P585,29178,33491,True,100.00000000068616,176.3999999992944,200 mm,1000.0,999.4899999999965,57.351851536816596,0.3308173485929286,0.024095653987371908,0.024095653987371908
45323,O9-P1889,38426,381,True,100.50193510379674,176.3999999992944,200 mm,1000.0,999.4874401309706,2.857105833274502,0.12318994420945492,0.006168396930499321,0.006168396930499321
45324,O1-P275,22447,5653,True,69.72306889463769,176.3999999992944,200 mm,999.6444123486374,1000.0,5.301946049604138,0.15229291706032594,0.008105037427441968,0.008105037427441968
45326,O23-P12,40921,45327,True,100.00000000082666,176.3999999992944,200 mm,999.4899999999958,1000.0,25.522842508803976,0.2558877210395848,0.01651371573968504,0.01651371573968504
45328,O3-P2429,45329,4590,True,58.96997273078104,176.3999999992944,200 mm,1000.0,999.699253139073,21.367923180366166,0.24163361145389936,0.015216544473808817,0.015216544473808817
45332,O21-P259,34716,20932,True,72.7512471179826,176.3999999992944,200 mm,1000.0,999.6289686396983,0.6323551779249476,0.07177448968891897,0.003224458538104547,0.003224458538104547
45334,O16-P39,35412,37868,True,100.00000000084783,176.3999999992944,200 mm,999.4899999999957,1000.0,806.0797562655889,0.7114497878086395,0.09327048463880164,0.09327048463880164
45340,O3-P1875,2959,36102,True,100.00000000072964,176.3999999992944,200 mm,1000.0,999.4899999999963,28.245938690676667,0.26435376670226884,0.017305668127189998,0.017305668127189998
45341,O9-P156,34902,16515,True,100.00000000053132,176.3999999992944,200 mm,999.4899999999973,1000.0,0.20888284000038254,0.04701389463277936,0.0020401318527726708,0.0020401318527726708
45344,O9-P1817,35831,30711,True,96.105305043867,176.3999999992944,200 mm,1000.0,999.5098629442763,2.0788704196313406,0.11024369184603382,0.005368482089078287,0.005368482089078287
45345,O21-P590,26906,29161,True,100.00000000071708,176.3999999992944,200 mm,999.4899999999964,1000.0,129.8422080566368,0.42538662318990716,0.035656073712954914,0.035656073712954914
45346,O7-P347,34728,33394,True,89.12560783414001,176.3999999992944,200 mm,1000.0,999.5454594000458,0.06417043764058081,0.028949414477486345,0.001282217909730879,0.001282217909730879
45349,O9-P2010,45350,34678,True,100.00000000080956,176.3999999992944,200 mm,1000.0,999.4899999999959,0.805278960000583,0.07846103438193716,0.0035713358615309856,0.0035713358615309856
45351,O9-P1976,2927,19096,True,77.27233658066247,176.3999999992944,200 mm,1000.0,999.6059110834386,0.544488722338077,0.06788847799807449,0.003028029970850484,0.003028029970850484
45352,O9-P3663,37940,20985,True,81.7310273161622,176.3999999992944,200 mm,999.5831717606876,1000.0,0.1370644396676368,0.03972505052493159,0.001723019491656115,0.001723019491656115
45354,O9-P2599,29167,35710,True,100.00000000035166,176.3999999992944,200 mm,999.4899999999982,1000.0,71.16327173595634,0.3538128039806541,0.026691113015590528,0.026691113015590528
45357,O24-P371,24196,727,True,100.6023142647442,176.3999999992944,200 mm,999.4869281972498,1000.0,127.5739295604993,0.4231252327347857,0.03535092151662188,0.03535092151662188
45358,O16-P91,35037,21807,True,100.0000000004748,176.3999999992944,200 mm,999.4899999999976,1000.0,3.3623475325406615,0.13032820297956907,0.006625802103424715,0.006625802103424715
45359,O10-P55,23831,20291,True,100.000000000902,176.3999999992944,200 mm,999.4899999999953,1000.0,0.616138649343123,0.07108620304604564,0.0031893885600836717,0.0031893885600836717
45360,O2-P1059,7470,7898,True,62.77771546353759,176.3999999992944,200 mm,1000.0,999.6798336511359,181.31054759974657,0.4701705713029486,0.04202392820386175,0.04202392820386175
45362,O1-P68,1865,9182,True,102.15868358743027,794.1999999968234,900 mm,999.9233809873094,1000.0,14759.521031704366,0.7018749894260503,0.39167474501721056,0.39167474501721056
45363,O9-P2292,217,18924,True,100.00000000090311,176.3999999992944,200 mm,999.4899999999953,1000.0,116.73605822483795,0.4118873485266886,0.03385664840684692,0.03385664840684692
45364,O1-P1510,9307,35124,True,129.78025218001395,1235.1999999950594,1400 mm,1000.0,999.902664810865,42898.499165541725,0.9067874973628237,0.5757937108742104,0.5757937108742104
45367,O9-P3186,17865,16503,True,100.0000000011985,176.3999999992944,200 mm,999.4899999999939,1000.0,65.54364033294995,0.34488557630431277,0.025667886168775658,0.025667886168775658
45369,O22-P82,24213,13505,True,75.43146841658577,176.3999999992944,200 mm,1000.0,999.6152995110754,2.9996869572599425,0.12528744719025187,0.006301602449531448,0.006301602449531448
45370,O9-P1167,35500,10512,True,95.64538710859411,176.3999999992944,200 mm,1000.0,999.5122085257461,3.863886095652701,0.13671239601875523,0.007044630841851737,0.007044630841851737
45371,O6-P164,38667,15568,True,84.7337934282613,176.3999999992944,200 mm,1000.0,999.5678576535158,123.82514396228515,0.4193213045244474,0.03484101185857579,0.03484101185857579
45372,O9-P2417,28221,36010,True,84.10794104800787,176.3999999992944,200 mm,999.5710495006551,1000.0,39.01990799796955,0.29303571123001415,0.020109584589705933,0.020109584589705933
45373,O21-P209,38664,25551,True,100.00000000052364,176.3999999992944,200 mm,999.4899999999973,1000.0,0.07200000000037703,0.030409202476643273,0.0013399190332091357,0.0013399190332091357
45375,O9-P2758,41272,26017,True,100.00000000067966,176.3999999992944,200 mm,999.4899999999965,1000.0,12.073803826248442,0.2005326537377598,0.011727614294603424,0.011727614294603424
45376,O3-P2715,11296,19238,True,84.0349582194267,176.3999999992944,200 mm,1000.0,999.5714217130809,21.41305993565906,0.2417986226242373,0.015231302349266208,0.015231302349266208
45377,O20-P49,30674,15331,True,76.17240812513457,176.3999999992944,200 mm,999.6115207185618,1000.0,14.415497738409758,0.21256588453127842,0.012710664610226848,0.012710664610226848
45378,O2-P480,16572,10487,True,73.064524448465,176.3999999992944,200 mm,1000.0,999.6273709253128,96.87215061034824,0.3891030411065233,0.030937052224999356,0.030937052224999356
45379,O9-P1662,26281,35395,True,100.00000000095709,176.3999999992944,200 mm,1000.0,999.4899999999951,1.782984240000689,0.104435788673737,0.005022199401650632,0.005022199401650632
45382,O12-P16,34665,42815,True,100.00000000061196,176.3999999992944,200 mm,999.4899999999968,1000.0,622.7060290674789,0.6664530621376326,0.08022273823233125,0.08022273823233125
45383,O9-P3037,33526,34031,True,100.00000000075909,176.3999999992944,200 mm,999.4899999999961,1000.0,137.8132359838477,0.4331069175406105,0.03670931972297074,0.03670931972297074
45384,O21-P166,35729,12847,True,100.00000000053736,176.3999999992944,200 mm,999.4899999999973,1000.0,71.0241039055622,0.35359803693504843,0.026666260906700046,0.026666260906700046
45385,O4-P1473,30848,13208,True,81.67645962215366,176.3999999992944,200 mm,1000.0,999.583450055927,110.94532022224594,0.40556218234874436,0.033031573935590655,0.033031573935590655
45387,O21-P574,6934,45388,True,110.33373968063674,176.3999999992944,200 mm,1000.0,999.4372979276287,18.143807597496814,0.2291466015074614,0.014117247809053372,0.014117247809053372
45390,O3-P2739,23457,18729,True,88.03931462307851,176.3999999992944,200 mm,1000.0,999.5509994954223,14.116238086528616,0.21110876831423708,0.012589938668762667,0.012589938668762667
45391,O9-P2781,1334,695,True,74.42017057609635,176.3999999992944,200 mm,1000.0,999.6204571300619,25.287309121512916,0.2551257297238724,0.01644322466331527,0.01644322466331527
45392,O5-P341,25794,789,True,100.000000000575,176.3999999992944,200 mm,999.489999999997,1000.0,7.090924620000415,0.16799115951003515,0.009227844604719837,0.009227844604719837
45393,O9-P2926,45092,29676,True,100.00000000054251,176.3999999992944,200 mm,999.4899999999973,1000.0,2.66026785999985,0.12017183401328992,0.005978483535277209,0.005978483535277209
45394,O11-P70,35871,35137,True,100.00000000060707,220.5999999991176,250 mm,1000.0,999.6249999999977,1391.7733978612205,0.7249520971384471,0.12443499199589104,0.12443499199589104
45395,O21-P589,45396,18119,True,78.7732491346388,176.3999999992944,200 mm,1000.0,999.5982564294134,3.47745497937694,0.13184898227743494,0.006724739239088868,0.006724739239088868
45397,O9-P3437,25409,1936,True,100.000000000676,176.3999999992944,200 mm,999.4899999999966,1000.0,3.990514780000487,0.13823236747512774,0.007145695880599964,0.007145695880599964
45398,O1-P1919,45399,11906,True,81.39714439390539,246.999999999012,280 mm,1000.0,999.6947607085228,1745.0093321999364,0.7676383298445323,0.13303261664530192,0.13303261664530192
45400,O3-P2500,35599,38958,True,100.00000000056482,176.3999999992944,200 mm,1000.0,999.4899999999972,341.94899464850346,0.5655067907894072,0.05800149913315777,0.05800149913315777
45401,O3-P3067,31184,25527,True,100.00000000040404,176.3999999992944,200 mm,999.489999999998,1000.0,124.95353558724811,0.4204752067638105,0.03499524259392986,0.03499524259392986
45402,O24-P377,727,13913,True,100.60848724816675,176.3999999992944,200 mm,999.4868967150344,1000.0,25.77278547081868,0.2566908755986627,0.016588155570804612,0.016588155570804612
45403,O1-P1917,11907,354,True,84.69200505874585,246.999999999012,280 mm,1000.0,999.6824049810297,1752.0408378327538,0.7683729936903998,0.13336059315234183,0.13336059315234183
45404,O1-P1000,32773,1997,True,105.44159146709512,1235.1999999950594,1400 mm,1000.0,999.9209188063996,46564.42967202301,0.9251315424194069,0.6041652445760725,0.6041652445760725
45405,O3-P1438,28592,35555,True,103.45971863325644,246.999999999012,280 mm,999.6120260551253,1000.0,1854.2721974696003,0.7786725431712089,0.13812311080030865,0.13812311080030865
45406,O10-P293,35565,45269,True,100.00000000083368,176.3999999992944,200 mm,1000.0,999.4899999999958,34.0273106737111,0.28056027388853694,0.018866885479972874,0.018866885479972874
45407,O2-P926,24659,11954,True,97.85254867379822,176.3999999992944,200 mm,1000.0,999.5009520017636,576.0074075629186,0.6529053334686334,0.07678083171389893,0.07678083171389893
45408,O17-P90,18832,630,True,101.30072218352171,176.3999999992944,200 mm,1000.0,999.483366316864,20.017335738160742,0.23657748179019233,0.01476727225596603,0.01476727225596603
45409,O9-P264,35615,45410,True,97.46880660520752,176.3999999992944,200 mm,999.5029090863135,1000.0,150.49027367980236,0.44472397603749736,0.03832827530653598,0.03832827530653598
45411,O3-P1336,32665,35874,True,100.0000000003897,176.3999999992944,200 mm,1000.0,999.489999999998,61.49876970114037,0.33810919000568784,0.024904478322408545,0.024904478322408545
45412,O1-P1800,45413,9360,True,72.1796246742215,176.3999999992944,200 mm,1000.0,999.6318839141614,0.05196932976543948,0.02642232648248232,0.001183860181854286,0.001183860181854286
45414,O1-P105,45415,4676,True,73.1920647188532,220.5999999991176,250 mm,1000.0,999.7255297573043,1162.5376235545502,0.694294573882814,0.11152105849712388,0.11152105849712388
45416,O21-P329,1212,34360,True,100.00000000059572,176.3999999992944,200 mm,999.4899999999969,1000.0,92.67278686587979,0.3838516115805651,0.030284391252170067,0.030284391252170067
45417,O9-P1906,13324,45418,True,73.2348647529151,176.3999999992944,200 mm,1000.0,999.6265021897601,0.8795929340179284,0.0810340552341981,0.0037077748858941827,0.0037077748858941827
45419,O5-P94,43910,34941,True,103.3756795175194,176.3999999992944,200 mm,1000.0,999.4727840344607,22.480008347727566,0.2456292228100078,0.015575593781919996,0.015575593781919996
45421,O3-P2682,45422,11346,True,70.23299184923461,176.3999999992944,200 mm,1000.0,999.6418117415689,10.713300154131447,0.19276658683835768,0.011109990151294947,0.011109990151294947
45423,O3-P513,4911,12005,True,70.54327566515636,176.3999999992944,200 mm,1000.0,999.6402292941077,117.31320677445484,0.41250491756407226,0.033937816937551775,0.033937816937551775
45424,O1-P2490,5757,11453,True,67.73746719435195,176.3999999992944,200 mm,1000.0,999.6545389173089,443.9946699494863,0.6084293269979624,0.06658980307403345,0.06658980307403345
45425,O9-P482,13472,22237,True,100.00000000071245,176.3999999992944,200 mm,999.4899999999964,1000.0,24.258937898563598,0.25173832229316856,0.01613143115175952,0.01613143115175952
45427,O1-P2015,15991,14940,True,100.00000000061009,176.3999999992944,200 mm,1000.0,999.4899999999969,60.796778331665024,0.33690042963413536,0.024769497328534153,0.024769497328534153
45428,O9-P985,24315,45429,True,100.0000000006066,176.3999999992944,200 mm,1000.0,999.4899999999969,1.6221396800004368,0.10099544636616418,0.004820792733016126,0.004820792733016126
45430,O21-P573,45388,1524,True,100.2214529901746,176.3999999992944,200 mm,1000.0,999.4888705897501,21.74620596364974,0.24300896797487367,0.015339735056201115,0.015339735056201115
45431,O3-P2984,1182,3691,True,67.35108460839096,176.3999999992944,200 mm,999.6565094684972,1000.0,185.23501480713963,0.4731698104733615,0.04247358681477788,0.04247358681477788
45432,O11-P186,35635,16203,True,100.0000000006476,176.3999999992944,200 mm,1000.0,999.4899999999967,29.731845100456468,0.2687300736685928,0.017721377339842904,0.017721377339842904
45433,O1-P1297,492,16153,True,78.47129426041107,176.3999999992944,200 mm,999.5997963992719,1000.0,154.1570453578935,0.44794672129476854,0.03878480893840001,0.03878480893840001
45434,O1-P972,18198,12258,True,100.00000000107478,176.3999999992944,200 mm,999.4899999999946,1000.0,26.757569220000775,0.25980239828081403,0.016877910688906997,0.016877910688906997
45435,O9-P980,38963,24311,True,100.00000000094384,176.3999999992944,200 mm,999.4899999999952,1000.0,0.6533023800006795,0.072646038519344,0.003269037544744974,0.003269037544744974
45437,O4-P323,38280,10697,True,62.4268876557648,176.3999999992944,200 mm,1000.0,999.6816228729556,14.60987055911215,0.21350090487842888,0.012788378647260316,0.012788378647260316
45441,O1-P2626,19497,45415,True,80.82029764299244,176.3999999992944,200 mm,1000.0,999.5878164820207,544.9902976659957,0.6433365572454168,0.07445455533235787,0.07445455533235787
45444,O11-P340,35692,15484,True,100.00000000073015,176.3999999992944,200 mm,1000.0,999.4899999999963,0.1440000000002338,0.04052683393445407,0.001757168600733059,0.001757168600733059
45446,O10-P202,25217,35322,True,100.00000000080075,176.3999999992944,200 mm,999.4899999999959,1000.0,21.453344200000394,0.24194568569897112,0.015244460117603607,0.015244460117603607
45447,O21-P268,34384,24271,True,211.9768169428873,176.3999999992944,200 mm,1000.0,998.9189182335913,101.17991141715217,0.39431868206739956,0.03159267961689977,0.03159267961689977
45448,O9-P2780,21894,45449,True,100.00000000048774,176.3999999992944,200 mm,1000.0,999.4899999999975,27.85656964000035,0.263179928599296,0.017194899413484958,0.017194899413484958
45452,O9-P1998,24111,37209,True,87.01772770950467,176.3999999992944,200 mm,999.5562095886816,1000.0,11.367689931225684,0.19658353741117654,0.01141189848903985,0.01141189848903985
45453,O10-P103,35384,34854,True,100.00000000062995,176.3999999992944,200 mm,999.4899999999968,1000.0,6.211813959999619,0.16067311218016042,0.008697665570946915,0.008697665570946915
45454,O9-P1793,26893,36281,True,100.00000000077895,176.3999999992944,200 mm,999.489999999996,1000.0,11.9539073753156,0.19987376979905302,0.011674702120015656,0.011674702120015656
45458,O3-P2126,35701,39028,True,100.00000000101473,176.3999999992944,200 mm,999.4899999999948,1000.0,55.62500779443157,0.327667999787663,0.023750341860629014,0.023750341860629014
45459,O9-P127,35360,11598,True,67.93966155979972,176.3999999992944,200 mm,1000.0,999.6535077260451,84.4996443946916,0.3731075690263652,0.02897208701514126,0.02897208701514126
45460,O1-P363,34823,5555,True,71.35001009742254,220.5999999991176,250 mm,999.7324374621346,1000.0,1385.0728706149634,0.7241433156168687,0.12405899924876831,0.12405899924876831
45461,O1-P629,7176,13394,True,100.00000000069818,176.3999999992944,200 mm,1000.0,999.4899999999965,17.55516608217193,0.22670005832119,0.013905899457329689,0.013905899457329689
45463,O9-P1204,38810,10191,True,79.40176063046839,176.3999999992944,200 mm,1000.0,999.5950510207846,3.2867021616151986,0.12930904182670924,0.006559790647768652,0.006559790647768652
45464,O21-P1043,1230,12011,True,100.00000000100373,176.3999999992944,200 mm,999.4899999999949,1000.0,18.499732340000723,0.23059877110863,0.014243319644680586,0.014243319644680586
45466,O4-P1499,249,15750,True,100.00000000059786,176.3999999992944,200 mm,999.4899999999969,1000.0,14.658559580000434,0.21373374496002773,0.012807760913051908,0.012807760913051908
45467,O1-P2508,32919,6342,True,100.0000000009868,176.3999999992944,200 mm,1000.0,999.489999999995,94.36278494791436,0.38598563674772857,0.030548715217551165,0.030548715217551165
45468,O9-P1319,3024,23764,True,100.00000000092936,176.3999999992944,200 mm,999.4899999999952,1000.0,3.064673330522631,0.1262206116875842,0.006361185677050266,0.006361185677050266
45470,O9-P2255,1560,5380,True,97.28959212057532,176.3999999992944,200 mm,999.503823080185,1000.0,7.324908926326814,0.1698311049693377,0.009362997690652875,0.009362997690652875
45471,O11-P326,35314,32630,True,100.00000000096982,176.3999999992944,200 mm,999.489999999995,1000.0,0.07200000000069827,0.030409202476698927,0.0013399190332114834,0.0013399190332114834
45477,O21-P1026,5731,5730,True,17.551383829039548,176.3999999992944,200 mm,999.910487942472,1000.0,401.6927180250909,0.5917452830452723,0.06312555963915656,0.06312555963915656
45481,O5-P275,22385,5889,True,105.14794890448704,176.3999999992944,200 mm,999.4637454605871,1000.0,7.094631143211232,0.168020634287206,0.009230003811961736,0.009230003811961736
45482,O9-P829,22102,41472,True,100.00000000049018,176.3999999992944,200 mm,999.4899999999975,1000.0,3.5659731400003576,0.1329949032734987,0.006799633495320071,0.006799633495320071
45483,O6-P216,39796,10590,True,86.19822707134138,176.3999999992944,200 mm,1000.0,999.5603890419361,70.90863773992633,0.353419614033737,0.02664562330274878,0.02664562330274878
45484,O2-P1201,19521,971,True,103.91281337451753,176.3999999992944,200 mm,1000.0,999.47004465179,768.13530843754,0.7030795091873395,0.0906119735579615,0.0906119735579615
45485,O21-P1237,24334,35898,True,100.00000000093031,176.3999999992944,200 mm,1000.0,999.4899999999952,0.14400000000052357,0.04052683393448689,0.0017571686007344677,0.0017571686007344677
45486,O10-P120,38651,19304,True,100.00000000044778,176.3999999992944,200 mm,999.4899999999977,1000.0,7.5484593412710845,0.17155100517765395,0.009490005011784009,0.009490005011784009
45487,O9-P2099,34073,35769,True,100.00000000085726,176.3999999992944,200 mm,999.4899999999956,1000.0,59.66133870162842,0.33492370817165695,0.024549533970546294,0.024549533970546294
45488,O1-P2584,14747,1203,True,103.61830697248142,176.3999999992944,200 mm,1000.0,999.4715466344403,312.0735792485115,0.5509592097022905,0.0553133545030228,0.0553133545030228
45489,O9-P354,6910,17938,True,100.00000000080983,176.3999999992944,200 mm,999.4899999999959,1000.0,3.227306280060855,0.12849736115106028,0.006507385600240679,0.006507385600240679
45490,O24-P256,34775,36664,True,100.00000000057553,176.3999999992944,200 mm,999.489999999997,1000.0,0.07200000000041439,0.03040920247664827,0.0013399190332094488,0.0013399190332094488
45492,O4-P736,21943,485,True,100.4957424401952,176.3999999992944,200 mm,1000.0,999.487471713555,19.14311335455694,0.233174325598918,0.014468063860414479,0.014468063860414479
45493,O2-P610,20976,2176,True,100.00000000077182,220.5999999991176,250 mm,999.6249999999972,1000.0,1570.4309964077256,0.7447476959909879,0.13450064258231342,0.13450064258231342
45494,O1-P1266,23109,16583,True,100.00000000075188,176.3999999992944,200 mm,999.4899999999961,1000.0,51.93028174511574,0.32068432870482955,0.02299318746083227,0.02299318746083227
45495,O3-P1338,21863,32664,True,100.00000000121987,176.3999999992944,200 mm,1000.0,999.4899999999938,42.67315680174805,0.30145584840962675,0.020968705458087537,0.020968705458087537
45498,O3-P584,17819,34653,True,100.00000000095092,176.3999999992944,200 mm,1000.0,999.4899999999951,213.18729052971776,0.49323710599865234,0.04556266008397042,0.04556266008397042
45499,O9-P840,35813,3885,True,78.49051622723792,176.3999999992944,200 mm,1000.0,999.5996983672411,18.681815451470577,0.23133403126560984,0.014307329506568572,0.014307329506568572
45500,O1-P1016,36303,44118,True,100.00000000066076,1235.1999999950594,1400 mm,1000.0,999.9249999999995,45788.839349250324,0.9213753537688576,0.5981982103543565,0.5981982103543565
45502,O4-P930,15861,12778,True,70.66834455949281,176.3999999992944,200 mm,999.6395914427466,1000.0,46.56136212969013,0.3098660997875334,0.021843399432993724,0.021843399432993724
45503,O3-P1171,40250,10848,True,65.66360659403404,176.3999999992944,200 mm,1000.0,999.6651156063705,18.988127396747704,0.23255956562501962,0.014414286538962451,0.014414286538962451
45504,O9-P229,34965,3986,True,39.31655488910944,176.3999999992944,200 mm,1000.0,999.7994855700655,103.76394651827263,0.39736920100104667,0.031979600975154045,0.031979600975154045
45505,O3-P954,35008,35734,True,100.0000000010147,176.3999999992944,200 mm,1000.0,999.4899999999948,77.0105078844023,0.36257197420352605,0.027714703941063276,0.027714703941063276
45507,O9-P2721,5700,35366,True,100.00000000096476,176.3999999992944,200 mm,1000.0,999.4899999999951,103.14837926416155,0.3966476386011111,0.031887847736304015,0.031887847736304015
45508,O3-P2741,38384,14933,True,78.52721913449705,176.3999999992944,200 mm,1000.0,999.5995111824141,20.39723921777684,0.2380235655529468,0.014895188651304962,0.014895188651304962
45509,O9-P2952,36845,7022,True,100.00000000099868,176.3999999992944,200 mm,1000.0,999.4899999999949,42.33126030229639,0.30069032398539636,0.020889913817064218,0.020889913817064218
45510,O4-P1104,45511,1067,True,102.3417415490849,176.3999999992944,200 mm,1000.0,999.4780571180996,56.43948981454491,0.32916210721334227,0.023913863200430124,0.023913863200430124
45512,O9-P3419,36243,16394,True,100.00000000063577,176.3999999992944,200 mm,999.4899999999967,1000.0,8.626340184264023,0.17937757642297378,0.010076156918586213,0.010076156918586213
45513,O21-P147,34714,40491,True,69.08931321963473,176.3999999992944,200 mm,1000.0,999.6476445025799,157.09942892284295,0.4504913615709395,0.03914759466966463,0.03914759466966463
45514,O9-P2219,36566,28618,True,72.45200682054985,176.3999999992944,200 mm,999.6304947652152,1000.0,80.58235137779637,0.3676860700178805,0.028321446972955043,0.028321446972955043
45515,O21-P811,40846,25047,True,100.00000000064956,176.3999999992944,200 mm,999.4899999999967,1000.0,24.738189510309898,0.253329412594655,0.01627756336035331,0.01627756336035331
45516,O16-P130,43907,34954,True,93.44930579574144,176.3999999992944,200 mm,999.5234085404417,1000.0,18.298358177010773,0.22977962137226698,0.014172147010059673,0.014172147010059673
45517,O4-P724,1967,28013,True,100.00000000083756,176.3999999992944,200 mm,1000.0,999.4899999999957,9.829010140000603,0.18733914629556034,0.010686183438481203,0.010686183438481203
45518,O16-P46,43718,22333,True,63.867630253353504,176.3999999992944,200 mm,1000.0,999.6742750857079,97.07491230775113,0.3893523273741276,0.030968219717517946,0.030968219717517946
45519,O15-P80,36921,34888,True,128.99140731099794,176.3999999992944,200 mm,999.3421438227139,1000.0,57.54804599927508,0.3311707977453442,0.024134558911643986,0.024134558911643986
45521,O1-P482,34876,8453,True,82.3307594603228,176.3999999992944,200 mm,1000.0,999.5801131267524,10.229630286811433,0.1898387596366198,0.01088056778467338,0.01088056778467338
45522,O3-P2249,36646,16754,True,109.95996676210666,176.3999999992944,200 mm,1000.0,999.4392041695132,40.655184753409074,0.29687183117853155,0.02049894121640093,0.02049894121640093
45523,O3-P664,14252,36253,True,100.0000000007764,176.3999999992944,200 mm,1000.0,999.489999999996,434.31496645387546,0.6047335492693408,0.06580745085913567,0.06580745085913567
45524,O9-P20,27170,45525,True,100.00000000102465,441.1999999982352,500 mm,999.8449999999984,1000.0,4053.370044346234,0.6756592203983084,0.20470368608306294,0.20470368608306294
45526,O8-P291,45527,31069,True,69.991087206307,176.3999999992944,200 mm,1000.0,999.6430454552478,0.050393582788541044,0.02606872322672656,0.0011702535305212623,0.0011702535305212623
45528,O9-P2207,30029,37502,True,100.0000000005391,176.3999999992944,200 mm,1000.0,999.4899999999973,78.464512353291,0.36467428728456086,0.027963306337468956,0.027963306337468956
45529,O5-P106,5095,18656,True,100.0000000010442,176.3999999992944,200 mm,999.4899999999947,1000.0,4.112942300000752,0.13967040025001326,0.007241788847413004,0.007241788847413004
45530,O21-P37,1592,35602,True,102.56357990943133,494.1999999980232,560 mm,999.8410264511404,1000.0,4723.544075980934,0.7002737416240397,0.21087117881669332,0.21087117881669332
45531,O21-P921,40516,40236,True,100.00000000056664,176.3999999992944,200 mm,999.489999999997,1000.0,32.125662220000386,0.27546295043931196,0.018369409951575044,0.018369409951575044
45532,O6-P310,31453,45533,True,83.36601997799286,176.3999999992944,200 mm,999.5748332981123,1000.0,0.12183552548137382,0.037864974484384514,0.001644505169682721,0.001644505169682721
45534,O3-P2207,9742,3720,True,100.00000000089364,176.3999999992944,200 mm,999.4899999999955,1000.0,10.734732400000643,0.19289415668796503,0.011120029048994031,0.011120029048994031
45535,O21-P15,21372,8716,True,71.72240965440396,494.1999999980232,560 mm,999.8888302650357,1000.0,5789.361368120956,0.7375026847182551,0.23686965990106285,0.23686965990106285
45536,O3-P2942,45537,13839,True,75.81641801355067,176.3999999992944,200 mm,1000.0,999.6133362681309,12.144426580969757,0.20091860482140078,0.011758652494336002,0.011758652494336002
45539,O3-P1477,7658,32382,True,100.0000000009008,176.3999999992944,200 mm,999.4899999999955,1000.0,948.5886265768968,0.739187029042904,0.1032003492398036,0.1032003492398036
45542,O21-P957,1293,19644,True,96.84984843885549,176.3999999992944,200 mm,999.5060657729618,1000.0,15.219205490875977,0.21637634069438438,0.013028571242817916,0.013028571242817916
45544,O2-P1231,27311,42420,True,100.0000000008198,176.3999999992944,200 mm,1000.0,999.4899999999958,7.719320320000706,0.17284166639200496,0.009585741198846347,0.009585741198846347
45545,O6-P199,26350,45546,True,100.00000000063304,176.3999999992944,200 mm,999.4899999999968,1000.0,14.57877539999963,0.21335191534424078,0.012775982574035503,0.012775982574035503
45547,O21-P553,37817,35786,True,100.0000000009808,176.3999999992944,200 mm,999.489999999995,1000.0,0.12327902399031936,0.038047678486601434,0.0016521730869722404,0.0016521730869722404
45548,O3-P340,5178,16050,True,100.0000000010359,176.3999999992944,200 mm,999.4899999999947,1000.0,674.6691584435928,0.6804383560470466,0.0839826324637656,0.0839826324637656
45550,O9-P1665,24299,45551,True,100.0000000006456,176.3999999992944,200 mm,999.4899999999967,1000.0,4.054825780000604,0.13899152390506528,0.007196366972978635,0.007196366972978635
45553,O9-P1820,36867,15615,True,100.00000000074353,176.3999999992944,200 mm,1000.0,999.4899999999963,3.000744440000446,0.12530274341499925,0.006302577532208567,0.006302577532208567
45554,O16-P95,546,40458,True,100.00000000090198,176.3999999992944,200 mm,999.4899999999953,1000.0,25.71212885788321,0.25649647584680246,0.016570124504592873,0.016570124504592873
45555,O9-P1826,41048,7425,True,62.70868124181893,176.3999999992944,200 mm,999.6801857256668,1000.0,1.2523160773281374,0.09208454175800247,0.004312119929132323,0.004312119929132323
45556,O9-P1011,36551,16687,True,100.00000000103284,176.3999999992944,200 mm,1000.0,999.4899999999948,9.41750385449625,0.1846960224349083,0.010482125547809534,0.010482125547809534
45558,O12-P101,40971,30102,True,100.00000000071948,176.3999999992944,200 mm,1000.0,999.4899999999964,116.03578241548965,0.4111349805032591,0.0337579104467363,0.0337579104467363
45561,O1-P346,3433,20929,True,100.00000000051824,176.3999999992944,200 mm,999.4899999999974,1000.0,12.000358939412987,0.2001295910327103,0.011695234760892612,0.011695234760892612
45562,O23-P98,36066,28213,True,100.00000000089652,176.3999999992944,200 mm,1000.0,999.4899999999955,0.5760000000003843,0.0693279827979514,0.003100346671085725,0.003100346671085725
45563,O9-P687,2150,2149,True,54.64571776274984,176.3999999992944,200 mm,999.72130683941,1000.0,2.31477631678918,0.11447798955125829,0.005625871520479992,0.005625871520479992
45564,O1-P218,7868,4878,True,61.11983307693229,176.3999999992944,200 mm,999.6882888513077,1000.0,572.304493297149,0.6517879862961171,0.07650492744551098,0.07650492744551098
45565,O21-P179,34713,3202,True,60.246044201085546,176.3999999992944,200 mm,999.6927451745745,1000.0,28.84582670435745,0.26613988110960674,0.017474810184278516,0.017474810184278516
45568,O9-P1313,11147,44450,True,100.00000000091065,176.3999999992944,200 mm,999.4899999999953,1000.0,7.18345489030236,0.1687237757616376,0.00928156979831956,0.00928156979831956
45569,O1-P1187,5899,13735,True,100.0000000007452,176.3999999992944,200 mm,1000.0,999.4899999999961,72.15369179230862,0.35533247130939016,0.02686729791424906,0.02686729791424906
45571,O4-P419,20613,14165,True,73.8836972610852,176.3999999992944,200 mm,1000.0,999.6231931439685,6.311222145505455,0.1615355307042024,0.008759533426675006,0.008759533426675006
45573,O6-P225,33687,34841,True,100.0000000009241,176.3999999992944,200 mm,999.4899999999952,1000.0,21.934802080400548,0.24368832727257442,0.015400740178273774,0.015400740178273774
45574,O9-P1564,4787,1598,True,104.11831438035864,176.3999999992944,200 mm,999.4689965966602,1000.0,19.394469708024864,0.23416389013700917,0.01455480326909037,0.01455480326909037
45575,O9-P2641,20522,25840,True,100.00000000075144,176.3999999992944,200 mm,1000.0,999.4899999999961,0.12453711493351738,0.0382057636388216,0.00165881554116294,0.00165881554116294
45576,O3-P1465,35841,35100,True,100.0000000011418,176.3999999992944,200 mm,999.4899999999942,1000.0,1084.2364185336096,0.7606814967266915,0.11277041397511268,0.11277041397511268
45577,O3-P2719,23537,19235,True,90.73449463680095,176.3999999992944,200 mm,999.5372540773523,1000.0,44.85056186269485,0.3062304266989594,0.021463232808493923,0.021463232808493923
45578,O1-P201,36508,6296,True,100.0000000010496,176.3999999992944,200 mm,999.4899999999947,1000.0,714.0338664420229,0.6903442296030757,0.0867920307075282,0.0867920307075282
45582,O1-P604,45583,2476,True,55.79410140544706,176.3999999992944,200 mm,1000.0,999.7154500828323,10.210523893011922,0.18972112365924076,0.01087138909056984,0.01087138909056984
45584,O10-P343,4784,44256,True,100.00000000091504,176.3999999992944,200 mm,999.4899999999953,1000.0,5.805189536067317,0.15704167111513584,0.008438953893388437,0.008438953893388437
45586,O1-P1775,34783,42185,True,100.000000000905,176.3999999992944,200 mm,1000.0,999.4899999999953,16.907145709463382,0.22393865567887813,0.013668934936067073,0.013668934936067073
45587,O11-P327,6200,36305,True,100.00000000081974,176.3999999992944,200 mm,999.4899999999958,1000.0,0.2880000000010202,0.05329695615850965,0.0023252812684138426,0.0023252812684138426
45588,O3-P2291,25407,42378,True,100.00000000093664,176.3999999992944,200 mm,999.4899999999952,1000.0,96.48152184564508,0.38862169599231483,0.030876918885823636,0.030876918885823636
45590,O9-P1977,17483,45591,True,100.00000000054482,176.3999999992944,200 mm,999.4899999999972,1000.0,22.666745545282975,0.24628630407342958,0.015634979453145934,0.015634979453145934
45592,O1-P700,34982,29330,True,100.00000000087236,176.3999999992944,200 mm,999.4899999999956,1000.0,39.13221620000106,0.293302822065022,0.020136584934977345,0.020136584934977345
45593,O9-P3511,8798,713,True,72.70732258130386,176.3999999992944,200 mm,1000.0,999.6291926548354,3.342471437111696,0.13006196594535535,0.006608535205029498,0.006608535205029498
45594,O9-P2703,45595,12277,True,67.85794058438705,176.3999999992944,200 mm,1000.0,999.6539245030197,4.362913297220758,0.14251671179302058,0.007433349227433968,0.007433349227433968
45596,O1-P27,9361,28166,True,100.00000000072863,882.3999999964702,1000 mm,1000.0,999.9249999999995,16994.47623904919,0.7256198475080753,0.401828725236111,0.401828725236111
45597,O12-P152,12391,8803,True,63.838066261990846,176.3999999992944,200 mm,1000.0,999.6744258620638,0.10600447173585728,0.035760149533173975,0.0015568647609359508,0.0015568647609359508
45598,O16-P120,11010,37921,True,100.00000000097434,176.3999999992944,200 mm,999.489999999995,1000.0,48.97060500621067,0.3148262809317874,0.022367115127291528,0.022367115127291528
45599,O3-P940,6273,2012,True,105.48362250934672,176.3999999992944,200 mm,1000.0,999.4620335252023,154.40825957208122,0.4481653969111643,0.03881590479919659,0.03881590479919659
45600,O21-P696,44471,7618,True,65.8653555348218,176.3999999992944,200 mm,999.6640866867724,1000.0,24.911167467353707,0.2538983040888721,0.01632994999729577,0.01632994999729577
45610,O9-P570,2287,15447,True,100.00000000096168,176.3999999992944,200 mm,1000.0,999.4899999999951,56.55202058232954,0.32936730730215946,0.023936363549131888,0.023936363549131888
45611,O24-P94,23497,27568,True,100.00000000133292,176.3999999992944,200 mm,999.4899999999932,1000.0,35.5165266835259,0.2844115415968763,0.019246694060915077,0.019246694060915077
45612,O4-P829,32900,3065,True,83.29956361317795,176.3999999992944,200 mm,1000.0,999.5751722255728,19.967336518885922,0.23638571713667636,0.014750344060868573,0.014750344060868573
45613,O15-P6,17868,34726,True,100.00000000050764,176.3999999992944,200 mm,1000.0,999.4899999999974,935.0336283359087,0.7367843614033396,0.10225489877612681,0.10225489877612681
45614,O9-P3482,25014,35497,True,100.0000000007546,176.3999999992944,200 mm,999.4899999999961,1000.0,3.1795135551025813,0.1278367007037843,0.006464840914639738,0.006464840914639738
45615,O15-P10,28143,13656,True,100.00000000107607,176.3999999992944,200 mm,1000.0,999.4899999999946,910.522347863765,0.732318147421632,0.100547352972573,0.100547352972573
45617,O12-P466,25226,28819,True,100.00000000121145,176.3999999992944,200 mm,999.4899999999939,1000.0,1.2792650218857025,0.09279071908328666,0.004351742285558841,0.004351742285558841
45619,O3-P1995,34883,29573,True,102.37477480422396,220.5999999991176,250 mm,999.6160945944841,1000.0,1246.2085192860197,0.7062262506911121,0.11625570176610078,0.11625570176610078
45620,O21-P26,35035,26905,True,100.00000000084168,494.1999999980232,560 mm,999.8449999999987,1000.0,4955.7602694306315,0.7090174812281128,0.21664638943361286,0.21664638943361286
45621,O3-P737,22594,23447,True,91.28363594255264,176.3999999992944,200 mm,999.534453456693,1000.0,38.27262300264136,0.2912441947829517,0.019928920357247498,0.019928920357247498
