id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
45622,O2-P914,6959,17071,True,100.0000000012222,176.3999999992944,200 mm,1000.0,999.4899999999938,23.36699516000088,0.2487165883653022,0.01585545868226286,0.01585545868226286
45626,O1-P893,23054,3562,True,91.41942156794083,176.3999999992944,200 mm,999.5337609500035,1000.0,121.02234812142115,0.41642092598718006,0.03445505893982689,0.03445505893982689
45627,O1-P1430,29600,42192,True,100.00000000097468,176.3999999992944,200 mm,999.489999999995,1000.0,54.107487576250904,0.32484146339970776,0.023442475441594102,0.023442475441594102
45628,O9-P2866,23133,11984,True,63.40428041279902,176.3999999992944,200 mm,999.6766381698948,1000.0,3.033890254029068,0.1257803102394284,0.006333047504181869,0.006333047504181869
45629,O8-P130,16281,39169,True,100.00000000088298,176.3999999992944,200 mm,1000.0,999.4899999999955,8.19440298957025,0.17632834888791718,0.00984619609897539,0.00984619609897539
45632,O7-P205,36813,35094,True,79.77014676312531,176.3999999992944,200 mm,1000.0,999.593172251508,60.706583648601956,0.3367443904922618,0.024752098840040707,0.024752098840040707
45633,O9-P2726,15418,34809,True,100.0000000007484,176.3999999992944,200 mm,1000.0,999.4899999999961,27.881697517425923,0.2632560339371891,0.01720207164694821,0.01720207164694821
45634,O14-P98,29986,35056,True,100.00000000082278,176.3999999992944,200 mm,1000.0,999.4899999999958,60.897006510255586,0.3370736301643547,0.02478881634722197,0.02478881634722197
45635,O1-P1981,19941,16188,True,71.4063949664052,176.3999999992944,200 mm,1000.0,999.6358273856713,30.65750686033321,0.2713779686044537,0.017975007007349393,0.017975007007349393
45636,O9-P83,7457,44950,True,97.62752153845365,176.3999999992944,200 mm,999.5020996401539,1000.0,523.4414427332151,0.6363956001300426,0.07281656811948027,0.07281656811948027
45637,O9-P3147,25987,25646,True,100.000000000535,176.3999999992944,200 mm,999.4899999999973,1000.0,7.876035216381474,0.17400801295628854,0.00967257051201907,0.00967257051201907
45638,O3-P2408,36995,35420,True,100.00000000075546,176.3999999992944,200 mm,1000.0,999.4899999999961,63.51615361718872,0.34152809513844806,0.025288218124696737,0.025288218124696737
45639,O9-P981,12400,35678,True,100.00000000079814,176.3999999992944,200 mm,999.4899999999959,1000.0,1.11283730000009,0.08825290672281634,0.0040992205324263,0.0040992205324263
45640,O4-P877,37126,953,True,101.99053672016196,176.3999999992944,200 mm,1000.0,999.4798482627272,13.871385626438515,0.20990027371860404,0.012490164623210072,0.012490164623210072
45642,O17-P19,18280,13272,True,74.60437291270898,176.3999999992944,200 mm,999.6195176981452,1000.0,55.74695646553849,0.32789270902650747,0.02377490031988002,0.02377490031988002
45644,O12-P545,25692,9016,True,100.00000000125748,176.3999999992944,200 mm,999.4899999999936,1000.0,3.197725881891098,0.12808926359487477,0.006481093603114284,0.006481093603114284
45645,O24-P110,35060,21337,True,100.0000000008104,176.3999999992944,200 mm,1000.0,999.4899999999959,39.404812220000224,0.2939488766249402,0.020201958475004642,0.020201958475004642
45647,O2-P690,37971,4902,True,83.64959981716677,1235.1999999950594,1400 mm,1000.0,999.9372628001371,30796.01593822131,0.833412890829568,0.4775738291049998,0.4775738291049998
45648,O1-P755,35198,34760,True,100.00000000081133,176.3999999992944,200 mm,999.4899999999959,1000.0,380.79414794287567,0.582955251304752,0.06136708579748724,0.06136708579748724
45649,O1-P996,10152,3074,True,66.10074689847261,1235.1999999950594,1400 mm,1000.0,999.9504244398262,46640.83971889126,0.9254981096785909,0.6047521902961923,0.6047521902961923
45650,O9-P2675,38565,13523,True,100.00000000108712,176.3999999992944,200 mm,999.4899999999944,1000.0,30.939833228975594,0.2721741994656486,0.018051585204382783,0.018051585204382783
45653,O2-P1254,11179,31269,True,100.00000000123212,176.3999999992944,200 mm,1000.0,999.4899999999938,23.133384074624974,0.24791164153086442,0.015782286953969216,0.015782286953969216
45654,O21-P673,21441,21448,True,119.1560233529528,176.3999999992944,200 mm,999.3923042808999,1000.0,1.8574031768141261,0.1059555421325941,0.005112052231487057,0.005112052231487057
45655,O1-P761,23841,12382,True,100.00000000107588,176.3999999992944,200 mm,1000.0,999.4899999999946,139.30356297971764,0.4345131280134016,0.03690309232361706,0.03690309232361706
45656,O9-P1668,38079,16266,True,100.00000000136052,176.3999999992944,200 mm,1000.0,999.4899999999931,2.51626786000098,0.1178646473488615,0.005834707214110809,0.005834707214110809
45657,O4-P116,9346,35150,True,100.00000000140614,176.3999999992944,200 mm,1000.0,999.4899999999928,1068.5197438949865,0.7584251178167886,0.11164652259657687,0.11164652259657687
45658,O3-P2030,18871,16070,True,100.0000000014248,176.3999999992944,200 mm,999.4899999999927,1000.0,125.99090286248644,0.4215292065225372,0.03513646064418872,0.03513646064418872
45659,O2-P673,32570,10954,True,100.00000000112372,1235.1999999950594,1400 mm,999.9249999999992,1000.0,30852.402385030528,0.8338112278805877,0.478054552155566,0.478054552155566
45664,O9-P670,19040,16769,True,100.00000000076982,176.3999999992944,200 mm,999.489999999996,1000.0,7.698562208739203,0.1726859356539583,0.009574170316463211,0.009574170316463211
45666,O3-P175,34872,38600,True,100.0000000013656,176.3999999992944,200 mm,999.4899999999931,1000.0,995.1191291169974,0.7470778603608863,0.10645616400318193,0.10645616400318193
45667,O1-P648,3244,1915,True,111.5320678114022,176.3999999992944,200 mm,1000.0,999.4311864541619,64.33626038829908,0.34289542286639063,0.02544249873219616,0.02544249873219616
45668,O15-P11,28143,37382,True,62.70536312419147,176.3999999992944,200 mm,999.6802026480666,1000.0,713.7840383843393,0.6902831188560316,0.08677428982412723,0.08677428982412723
45669,O9-P3087,34934,36366,True,109.97064844767796,176.3999999992944,200 mm,999.4391496929169,1000.0,13.292613526882327,0.2069826756997697,0.012250604357911029,0.012250604357911029
45670,O3-P2914,9619,34793,True,80.53282015195417,176.3999999992944,200 mm,999.5892826172251,1000.0,130.174847050749,0.42571577140295386,0.035700615075010725,0.035700615075010725
45672,O3-P2259,14244,23975,True,100.00000000071992,176.3999999992944,200 mm,999.4899999999964,1000.0,614.5365425594994,0.6641531412556001,0.07962532371197907,0.07962532371197907
45673,O21-P177,45674,7040,True,100.00000000114568,176.3999999992944,200 mm,1000.0,999.4899999999942,14.593715680000827,0.21342352824646535,0.012781940229287074,0.012781940229287074
45676,O6-P414,10403,30728,True,82.89428162517908,176.3999999992944,200 mm,999.5772391637116,1000.0,20.607332723242802,0.23881508974463603,0.01496540065365316,0.01496540065365316
45677,O3-P2508,19854,24889,True,73.8692434176118,176.3999999992944,200 mm,1000.0,999.6232668585702,45.53550551234108,0.3076978095534782,0.021616294943229274,0.021616294943229274
45678,O4-P477,45679,37344,True,100.00000000105152,176.3999999992944,200 mm,1000.0,999.4899999999947,6.720670320000594,0.16499094207242826,0.009009059295960624,0.009009059295960624
45680,O9-P2353,17654,7857,True,69.45587899831816,220.5999999991176,250 mm,999.7395404537563,1000.0,1167.2284401286608,0.6949877144042159,0.11178758301730592,0.11178758301730592
45681,O10-P125,37436,19494,True,100.00000000060386,176.3999999992944,200 mm,999.4899999999969,1000.0,0.12193052580173361,0.0378770426190395,0.0016450113610267372,0.0016450113610267372
45684,O4-P1347,39707,33717,True,100.00000000098434,555.7999999977768,630 mm,1000.0,999.8749999999987,6665.945595564929,0.7029692055679992,0.25708475734389225,0.25708475734389225
45685,O10-P178,34939,34974,True,100.00000000068697,176.3999999992944,200 mm,999.4899999999965,1000.0,13.038103499999895,0.2056713018897998,0.012143536263211265,0.012143536263211265
45686,O2-P133,43099,11481,True,100.00000000090336,176.3999999992944,200 mm,999.4899999999953,1000.0,138.2572395539853,0.43352704517298396,0.03676714961301529,0.03676714961301529
45687,O9-P2333,43081,8542,True,68.24276514152982,220.5999999991176,250 mm,999.7440896307193,1000.0,1704.8957368029983,0.75748004387507,0.14220989985963517,0.14220989985963517
45689,O9-P1022,35297,23965,True,100.0000000010087,176.3999999992944,200 mm,999.4899999999949,1000.0,23.88224685529155,0.25047196384807424,0.01601552771286533,0.01601552771286533
45690,O9-P1725,24945,19271,True,100.00000000072916,176.3999999992944,200 mm,999.4899999999963,1000.0,8.256251256063562,0.17677176093049876,0.009879509934363059,0.009879509934363059
45694,O21-P206,34880,26224,True,100.00000000116545,176.3999999992944,200 mm,999.4899999999941,1000.0,1.6745841447998804,0.10214198088247325,0.004887605301279247,0.004887605301279247
45695,O4-P1570,28693,3784,True,98.97261173243513,176.3999999992944,200 mm,999.4952396801646,1000.0,12.194091840447353,0.20118907894189927,0.011780423452118688,0.011780423452118688
45699,O5-P344,25794,2318,True,52.958671373965736,176.3999999992944,200 mm,999.7299107759927,1000.0,6.067447943389255,0.15940334453572025,0.008606873839943836,0.008606873839943836
45700,O3-P1612,23997,35307,True,100.00000000128576,176.3999999992944,200 mm,1000.0,999.4899999999934,23.802817000000932,0.25020312651355847,0.01599096843335706,0.01599096843335706
45701,O9-P1020,23938,35296,True,100.00000000104784,176.3999999992944,200 mm,999.4899999999947,1000.0,25.382619075291817,0.255434679878338,0.01647178967129992,0.01647178967129992
45702,O1-P1467,9977,15507,True,100.00000000084984,176.3999999992944,200 mm,1000.0,999.4899999999957,6.852234760000612,0.16606995547081158,0.009087516480202588,0.009087516480202588
45703,O24-P327,6349,2735,True,78.75405238797498,176.3999999992944,200 mm,999.5983543328214,1000.0,50.9933698697861,0.31885658627912894,0.022796967577491088,0.022796967577491088
45704,O1-P697,30100,21192,True,100.000000000964,176.3999999992944,200 mm,1000.0,999.4899999999951,34.04892044000039,0.2806170134197443,0.0188724564103738,0.0188724564103738
45705,O8-P223,38086,38228,True,64.33968044509716,176.3999999992944,200 mm,1000.0,999.6718676297301,16.374904929131908,0.22161408971610927,0.013470757153925893,0.013470757153925893
45706,O9-P2321,29634,29567,True,100.00000000130753,176.3999999992944,200 mm,1000.0,999.4899999999933,44.24028897163786,0.3049093632744518,0.021325867309321074,0.021325867309321074
45707,O21-P835,28492,10125,True,100.0000000001156,176.3999999992944,200 mm,1000.0,999.4899999999994,9.380216087971267,0.18445254635338737,0.010463405271321004,0.010463405271321004
45710,O3-P1342,1722,22375,True,100.0000000014182,176.3999999992944,200 mm,1000.0,999.4899999999927,57.8765788839479,0.33176070866964724,0.024199559623474493,0.024199559623474493
45711,O9-P479,34831,35487,True,85.47404440677894,176.3999999992944,200 mm,1000.0,999.5640823735255,15.674638311972881,0.21847287373200486,0.013204843577022802,0.013204843577022802
45712,O1-P1222,12131,3786,True,100.0000000011864,176.3999999992944,200 mm,999.489999999994,1000.0,9.887963800000854,0.18771141291856172,0.010715046430230541,0.010715046430230541
45713,O11-P330,33037,17464,True,100.00000000112838,176.3999999992944,200 mm,999.4899999999942,1000.0,0.07200000000081243,0.030409202476720545,0.0013399190332122662,0.0013399190332122662
45714,O9-P1952,38311,45715,True,100.0000000009464,176.3999999992944,200 mm,999.4899999999951,1000.0,4.901821772034801,0.1482878286607676,0.007827294631395136,0.007827294631395136
45719,O4-P650,33887,37329,True,100.00000000122536,176.3999999992944,200 mm,999.4899999999938,1000.0,50.5997722237121,0.318081513142282,0.0227140003988868,0.0227140003988868
45720,O4-P1087,21033,11077,True,95.31261506529644,176.3999999992944,200 mm,999.513905663167,1000.0,54.0637193312848,0.324759094570607,0.023433532829516563,0.023433532829516563
45722,O3-P2306,35536,6429,True,121.7399564180235,176.3999999992944,200 mm,999.379126222268,1000.0,72.57778388047478,0.3559785377167157,0.026942378242732108,0.026942378242732108
45723,O3-P2488,28934,38634,True,110.44699598136182,176.3999999992944,200 mm,999.436720320495,1000.0,58.265683940909135,0.33245625339031293,0.02427630905808005,0.02427630905808005
45727,O9-P377,38850,1167,True,102.7074411721462,176.3999999992944,200 mm,999.4761920500221,1000.0,3.0670800082509473,0.12625490604197323,0.00636337915785718,0.00636337915785718
45728,O9-P2375,35249,32128,True,100.00000000136872,176.3999999992944,200 mm,1000.0,999.4899999999931,314.6787810819095,0.5522712410589603,0.05555162874655142,0.05555162874655142
45729,O3-P1345,7984,6282,True,111.25237413527664,176.3999999992944,200 mm,1000.0,999.4326128919101,34.268383562273804,0.28119179059199945,0.01892893204612094,0.01892893204612094
45734,O4-P1457,34931,22086,True,100.00000000102594,176.3999999992944,200 mm,1000.0,999.4899999999948,18.60222657853962,0.2310132747498725,0.014279390600577329,0.014279390600577329
45735,O9-P1414,39483,1478,True,103.81917539363712,176.3999999992944,200 mm,1000.0,999.4705222054924,3.3080174653943644,0.1295978504842745,0.006578473083676225,0.006578473083676225
45736,O11-P243,27032,25743,True,100.00000000134888,176.3999999992944,200 mm,999.4899999999931,1000.0,3.518090715557313,0.13237751683094923,0.006759246077759746,0.006759246077759746
45737,O21-P686,45738,35048,True,66.035170952799,176.3999999992944,200 mm,1000.0,999.6632206281407,2.5824781430860155,0.11893650407106786,0.0059013503905801816,0.0059013503905801816
45739,O9-P2661,37518,35290,True,100.00000000118372,176.3999999992944,200 mm,999.489999999994,1000.0,362.21889255757384,0.5748023979048836,0.0597744721490148,0.0597744721490148
45740,O9-P970,22960,42600,True,100.00000000109344,176.3999999992944,200 mm,1000.0,999.4899999999944,1.6221396800007872,0.10099544636617144,0.004820792733016597,0.004820792733016597
45741,O3-P3182,32172,27269,True,100.00000000152922,176.3999999992944,200 mm,999.4899999999922,1000.0,31.406807620000386,0.273479867990798,0.018177470603491654,0.018177470603491654
45742,O2-P874,11861,9608,True,63.51647666402403,176.3999999992944,200 mm,1000.0,999.6760659690135,202.17301171775955,0.4855849301270602,0.044367901905900786,0.044367901905900786
45743,O9-P2797,24864,16998,True,100.00000000107234,220.5999999991176,250 mm,1000.0,999.624999999996,1216.5089122700406,0.7020940089533682,0.11457937883827732,0.11457937883827732
45744,O15-P90,45745,28324,True,100.00000000166588,176.3999999992944,200 mm,1000.0,999.4899999999915,13.632464860001202,0.20870647007077153,0.012391917587858918,0.012391917587858918
45748,O8-P256,36014,28782,True,59.632687357991045,176.3999999992944,200 mm,1000.0,999.6958732944743,0.04293553489775355,0.024289944453249265,0.0011023926886304795,0.0011023926886304795
45750,O9-P1064,24109,18971,True,100.00000000169742,176.3999999992944,200 mm,999.4899999999914,1000.0,18.42789627208173,0.23030728400627978,0.01421797653809677,0.01421797653809677
45751,O1-P751,11673,5327,True,62.44076242785986,176.3999999992944,200 mm,999.6815521116179,1000.0,406.82660089522716,0.5938464510929959,0.06355251051928412,0.06355251051928412
45752,O15-P88,45753,28322,True,100.00000000171488,176.3999999992944,200 mm,1000.0,999.4899999999913,17.514967160001238,0.22653087637953423,0.013891333160622165,0.013891333160622165
45754,O4-P293,34849,35262,True,100.00000000150042,176.3999999992944,200 mm,999.4899999999924,1000.0,33.20206023599553,0.27837390007924695,0.018652778772875373,0.018652778772875373
45755,O10-P364,24158,18491,True,100.00000000187272,176.3999999992944,200 mm,999.4899999999905,1000.0,0.4100210168592191,0.06101617366805437,0.0026901151895131637,0.0026901151895131637
45756,O6-P315,41818,41669,True,100.00000000123696,176.3999999992944,200 mm,999.4899999999936,1000.0,9.945907496953954,0.1880757872604727,0.01074332686402471,0.01074332686402471
45758,O1-P776,26812,21043,True,100.0000000018666,176.3999999992944,200 mm,999.4899999999905,1000.0,144.89067887995247,0.43968673853846624,0.03762118871149039,0.03762118871149039
45759,O1-P1364,45760,10283,True,100.00000000188749,176.3999999992944,200 mm,999.4899999999903,1000.0,67.32935502691348,0.3477807282369236,0.025997531232957352,0.025997531232957352
45762,O12-P314,34771,16832,True,100.0000000010978,176.3999999992944,200 mm,999.4899999999944,1000.0,33.08383150680498,0.2780574980659514,0.01862188471162044,0.01862188471162044
45763,O1-P521,6666,26036,True,100.00000000148664,176.3999999992944,200 mm,999.4899999999924,1000.0,318.1586687670672,0.5540102951466992,0.05586870199171215,0.05586870199171215
45765,O21-P764,35563,15015,True,100.00000000146667,176.3999999992944,200 mm,1000.0,999.4899999999925,10.28891273154305,0.19020277607883632,0.010908989794567182,0.010908989794567182
45767,O5-P64,1037,6171,True,60.486546254471605,176.3999999992944,200 mm,999.6915186141022,1000.0,95.44804753227704,0.38734126191498897,0.03071726307001221,0.03071726307001221
45768,O9-P1581,28789,24128,True,100.0000000015623,176.3999999992944,200 mm,999.489999999992,1000.0,1.0497052800011248,0.08640993374134373,0.003998079458506286,0.003998079458506286
45769,O2-P1256,7152,11178,True,100.00000000160904,176.3999999992944,200 mm,1000.0,999.4899999999918,15.199194412790234,0.21628321174687426,0.013020763522013989,0.013020763522013989
45771,O1-P2047,26009,4673,True,59.114418768482345,176.3999999992944,200 mm,999.6985164642807,1000.0,55.12806677120562,0.3267486064255176,0.023649989058933053,0.023649989058933053
45772,O9-P672,3987,34890,True,79.12591700864374,176.3999999992944,200 mm,999.596457823256,1000.0,4.6696493266241825,0.14585853449960606,0.007660564053984172,0.007660564053984172
45773,O21-P1076,34852,28179,True,100.00000000177512,176.3999999992944,200 mm,999.4899999999909,1000.0,0.1395140568413547,0.04001125027248512,0.0017351880973792292,0.0017351880973792292
45774,O4-P1259,16994,11493,True,100.00000000237326,176.3999999992944,200 mm,999.4899999999878,1000.0,8.18138698548826,0.1762347343274492,0.009839168284393832,0.009839168284393832
45775,O3-P3277,34676,20406,True,100.00000000242017,176.3999999992944,200 mm,1000.0,999.4899999999876,14.651810240000218,0.21370150095358528,0.012805076121858118,0.012805076121858118
45776,O9-P1953,45715,17824,True,99.99999999880129,176.3999999992944,200 mm,999.4900000000061,1000.0,3.27968209203412,0.12921364046482278,0.006553623469913202,0.006553623469913202
45777,O1-P627,23441,7065,True,77.42940158669597,176.3999999992944,200 mm,999.6051100519079,1000.0,12.474602569142421,0.20270234231286405,0.011902524054714545,0.011902524054714545
45778,O9-P1878,44483,20838,True,99.99999999936797,176.3999999992944,200 mm,999.4900000000032,1000.0,0.459534919999545,0.06370291576058833,0.002820771575422634,0.002820771575422634
45783,O6-P147,43819,45124,True,95.18487636047062,176.3999999992944,200 mm,999.5145571305616,1000.0,0.24932015152580048,0.050393225550951916,0.0021921628752586226,0.0021921628752586226
45784,O9-P265,45410,6740,True,90.52375135796636,176.3999999992944,200 mm,999.5383288680744,1000.0,150.42009613904662,0.44466172390601316,0.03831948871743505,0.03831948871743505
45787,O9-P3027,44083,7454,True,99.99999999941608,176.3999999992944,200 mm,1000.0,999.490000000003,44.61634580641066,0.3057249558224092,0.021410624897515707,0.021410624897515707
45788,O4-P403,8954,500,True,100.92046322635396,176.3999999992944,200 mm,1000.0,999.4853056375456,18.734619269500545,0.23154630591206118,0.01432583178302103,0.01432583178302103
45789,O1-P694,31922,35822,True,99.99999999964945,176.3999999992944,200 mm,1000.0,999.4900000000018,34.54130070000024,0.281902901159067,0.01899890805031463,0.01899890805031463
45790,O23-P63,37325,37326,True,99.99999999971519,176.3999999992944,200 mm,1000.0,999.4900000000015,3.980037575730278,0.13810788683414502,0.007137399533889074,0.007137399533889074
45791,O3-P2652,24796,44037,True,99.99999999968723,176.3999999992944,200 mm,999.4900000000016,1000.0,41.448546314005014,0.29869311847551827,0.020684996751519923,0.020684996751519923
45792,O9-P1905,45418,45145,True,99.99999999915059,176.3999999992944,200 mm,1000.0,999.4900000000043,1.3391278540173168,0.09432367380943149,0.004438163847000449,0.004438163847000449
45793,O9-P2391,28949,12263,True,99.99999999946408,176.3999999992944,200 mm,999.4900000000027,1000.0,24.78917403589885,0.2534973843192912,0.016293023585233178,0.016293023585233178
45795,O1-P847,15706,17915,True,99.99999999945,176.3999999992944,200 mm,1000.0,999.4900000000029,151.4378759355286,0.4455624344804831,0.03844673773218299,0.03844673773218299
45797,O9-P1873,44610,44346,True,99.9999999992532,176.3999999992944,200 mm,999.4900000000038,1000.0,2.1759071399995693,0.11202359221490357,0.005476172124595618,0.005476172124595618
45798,O7-P312,26381,31754,True,86.23346794650233,176.3999999992944,200 mm,999.5602093134728,1000.0,33.35830224639316,0.2787907989250039,0.018693520436202288,0.018693520436202288
45800,O21-P799,14612,31136,True,99.99999999925309,176.3999999992944,200 mm,1000.0,999.4900000000038,7.134019163477325,0.1683331903397019,0.009252912192797424,0.009252912192797424
45801,O1-P1014,44119,31967,True,99.9999999996752,1235.1999999950594,1400 mm,1000.0,999.9250000000003,45843.21373157202,0.9216408065151261,0.598617108727746,0.598617108727746
45802,O9-P1935,26228,45803,True,99.99999999984615,176.3999999992944,200 mm,999.4900000000008,1000.0,3.68872049294793,0.13455175374659978,0.006901858283990127,0.006901858283990127
45805,O24-P92,23488,27964,True,99.9999999993857,176.3999999992944,200 mm,999.4900000000031,1000.0,36.00977222494289,0.2856616039751661,0.019370706109437152,0.019370706109437152
45806,O21-P351,44269,36891,True,99.99999999959378,176.3999999992944,200 mm,1000.0,999.490000000002,0.43200000000005,0.06223443697757544,0.0027491268966081187,0.0027491268966081187
45807,O21-P581,5943,21249,True,99.9999999997869,176.3999999992944,200 mm,999.490000000001,1000.0,16.224893546492726,0.22094928319846877,0.013414298398913492,0.013414298398913492
45808,O4-P478,45809,45679,True,99.99999999970932,176.3999999992944,200 mm,1000.0,999.4900000000015,6.648670319999837,0.1643941829716735,0.008965777750574005,0.008965777750574005
45810,O9-P3575,40952,16821,True,99.99999999961955,176.3999999992944,200 mm,999.4900000000019,1000.0,1.961816891309974,0.10801874527275268,0.005234897527387179,0.005234897527387179
45811,O9-P1864,24203,44211,True,99.99999999988441,176.3999999992944,200 mm,999.4900000000006,1000.0,11.82536370711741,0.1991621803403127,0.01161766404519689,0.01161766404519689
45813,O15-P102,44400,44618,True,99.99999999954068,176.3999999992944,200 mm,1000.0,999.4900000000024,138.9968255076779,0.4342246260710543,0.036863288546730176,0.036863288546730176
45814,O3-P2370,5528,44442,True,99.99999999967237,176.3999999992944,200 mm,1000.0,999.4900000000017,731.6835154929097,0.6946067881647373,0.0880428201317357,0.0880428201317357
45815,O6-P200,45546,36829,True,99.99999999961676,176.3999999992944,200 mm,999.4900000000019,1000.0,11.285028479999172,0.19611005405725157,0.011374274404829104,0.011374274404829104
45818,O3-P108,44812,34421,True,99.99999999951223,555.7999999977768,630 mm,999.8750000000006,1000.0,6490.020463204041,0.6982350778731466,0.2531635887281009,0.2531635887281009
45819,O9-P1894,17444,21674,True,99.99999999940624,176.3999999992944,200 mm,999.4900000000031,1000.0,30.932600494579138,0.272153866251601,0.018049627849303043,0.018049627849303043
45820,O1-P1359,41266,45821,True,99.99999999965638,176.3999999992944,200 mm,999.4900000000017,1000.0,35.151597600000194,0.2834786533189577,0.019154381170022064,0.019154381170022064
45822,O23-P14,45823,45274,True,99.99999999953678,176.3999999992944,200 mm,999.4900000000024,1000.0,25.378842508803586,0.25542245374466493,0.016470658857569802,0.016470658857569802
45824,O3-P3065,4281,31183,True,86.0301855351371,176.3999999992944,200 mm,999.5612460537708,1000.0,148.94314040130917,0.44334647787303655,0.03813413065643187,0.03813413065643187
45825,O5-P312,41742,43653,True,99.99999999957389,176.3999999992944,200 mm,1000.0,999.4900000000022,9.970495399999932,0.18822995614935073,0.010755301221770847,0.010755301221770847
45826,O11-P196,28702,23396,True,99.99999999962468,176.3999999992944,200 mm,999.4900000000019,1000.0,0.29163098167430235,0.053555762560832665,0.002337256388417367,0.002337256388417367
45828,O16-P51,37083,25766,True,99.99999999976522,176.3999999992944,200 mm,1000.0,999.4900000000011,40.634130703700244,0.2968231518586265,0.020493978940705235,0.020493978940705235
45829,O21-P453,9293,1908,True,52.12335380479395,176.3999999992944,200 mm,999.7341708955955,1000.0,41.85624829397851,0.2996193348645366,0.020779912360716128,0.020779912360716128
45830,O9-P21,45525,9660,True,68.1845229276948,441.1999999982352,500 mm,999.894313989462,1000.0,4051.6724172302715,0.6755876031304808,0.2046543212813346,0.2046543212813346
45831,O9-P1978,45591,36918,True,100.00000000002638,176.3999999992944,200 mm,999.4899999999999,1000.0,20.639330325282582,0.23893513739190633,0.014976061576257289,0.014976061576257289
45833,O3-P315,44329,45834,True,99.99999999982238,246.999999999012,280 mm,1000.0,999.6250000000007,1785.9198746468433,0.7718647296416669,0.13493987637778337,0.13493987637778337
45835,O2-P573,44745,3939,True,99.99999999984594,176.3999999992944,200 mm,999.4900000000008,1000.0,0.07199999999988907,0.03040920247655387,0.0013399190332056925,0.0013399190332056925
45836,O9-P984,45429,15821,True,99.99999999964302,176.3999999992944,200 mm,1000.0,999.4900000000018,3.244279360000179,0.1287303570297644,0.00652241342378534,0.00652241342378534
45839,O21-P223,3095,41847,True,99.99999999960032,176.3999999992944,200 mm,1000.0,999.490000000002,29.155475906191658,0.2670514838445694,0.01756141505950326,0.01756141505950326
45840,O24-P181,4319,1899,True,99.71412375303652,220.5999999991176,250 mm,1000.0,999.6260720359261,1134.2670084861106,0.6900537291514464,0.10991145444693637,0.10991145444693637
45841,O2-P819,30714,2705,True,99.99999999993331,176.3999999992944,200 mm,1000.0,999.4900000000004,56.24456153001962,0.32880595320685096,0.023874834959840233,0.023874834959840233
45843,O3-P2667,43179,1767,True,104.60148607920324,176.3999999992944,200 mm,1000.0,999.466532420996,48.867192990652576,0.31461703200996693,0.022344903585419608,0.022344903585419608
45847,O10-P123,42872,37435,True,99.99999999947728,176.3999999992944,200 mm,999.4900000000026,1000.0,6.934996325801381,0.16674132062010433,0.009136461957027667,0.009136461957027667
45848,O3-P1284,26055,44603,True,89.78744114831326,176.3999999992944,200 mm,999.5420840501436,1000.0,38.60325329053259,0.29203990443615985,0.020009071342048254,0.020009071342048254
45849,O20-P62,38480,4268,True,78.72112578335262,176.3999999992944,200 mm,999.5985222585049,1000.0,42.161363641847814,0.3003082622547134,0.02085064141285632,0.02085064141285632
45851,O8-P65,44608,34101,True,100.05345340113936,176.3999999992944,200 mm,1000.0,999.4897273876542,71.51627685432597,0.35435620058849937,0.026754045219688,0.026754045219688
45854,O1-P1659,9073,37655,True,99.99999999967616,176.3999999992944,200 mm,1000.0,999.4900000000016,103.85096920097486,0.3974709531227672,0.031992551267803655,0.031992551267803655
45855,O9-P1100,338,42175,True,99.99999999946192,277.99999999888803,315 mm,1000.0,999.7300000000015,2523.744292418056,0.7388207556298497,0.1723687518560287,0.1723687518560287
45856,O9-P3625,39687,16403,True,99.99999999975242,176.3999999992944,200 mm,999.4900000000013,1000.0,0.18932947999982172,0.045220861044480865,0.0019607434495109415,0.0019607434495109415
45857,O23-P69,44405,37687,True,99.9999999997296,176.3999999992944,200 mm,1000.0,999.4900000000014,2.179584200000251,0.11208995326170317,0.005480201357882833,0.005480201357882833
45859,O9-P3374,40036,8047,True,65.87855308077746,176.3999999992944,200 mm,1000.0,999.664019379288,96.58758648446978,0.3887525338554611,0.03089325793498142,0.03089325793498142
45860,O1-P143,37719,45861,True,99.9999999993988,882.3999999964702,1000 mm,1000.0,999.9250000000004,15791.800801507141,0.7122857176228045,0.385335221524765,0.385335221524765
45862,O1-P797,57,37756,True,99.99995424583203,176.3999999992944,200 mm,999.4900002333462,1000.0,34.50469863059076,0.28180776516219264,0.018989539590128626,0.018989539590128626
45867,O4-P857,41306,13833,True,82.23786333225382,176.3999999992944,200 mm,1000.0,999.5805868970056,54.59750512239653,0.3257603700236619,0.023542350485531594,0.023542350485531594
45870,O12-P9,44850,38389,True,99.99999999970454,176.3999999992944,200 mm,999.4900000000015,1000.0,646.3816918151985,0.6729597239604783,0.08194397483544111,0.08194397483544111
45873,O23-P51,37952,11501,True,99.99999999947802,176.3999999992944,200 mm,999.4900000000026,1000.0,0.8814349148099884,0.08109591449887736,0.0037110751562173146,0.0037110751562173146
45874,O3-P2769,23817,27996,True,99.99999999975928,176.3999999992944,200 mm,1000.0,999.4900000000013,52.145657695198274,0.3211011159175594,0.023038044576165144,0.023038044576165144
45876,O9-P3171,23773,45276,True,74.21779531452515,176.3999999992944,200 mm,999.6214892438959,1000.0,3.8951896008812428,0.13709132339746058,0.007069777819492423,0.007069777819492423
45877,O9-P1134,45083,42715,True,99.9999999995744,277.99999999888803,315 mm,1000.0,999.7300000000012,2520.4184519099786,0.7386177840829856,0.17221591783328902,0.17221591783328902
45878,O9-P2779,45449,20724,True,99.99999999964184,176.3999999992944,200 mm,1000.0,999.4900000000018,35.18247476000009,0.28355785414967644,0.019162210634092867,0.019162210634092867
45879,O3-P2557,11027,13316,True,80.82495909147573,176.3999999992944,200 mm,999.5877927086335,1000.0,13.618658830545863,0.20863703685164411,0.012386213013950063,0.012386213013950063
45880,O3-P2307,6429,18430,True,99.99999999997463,176.3999999992944,200 mm,999.4900000000001,1000.0,68.51109386456766,0.3496660911426972,0.026213329940514937,0.026213329940514937
45881,O24-P150,26562,38122,True,67.87915536327557,176.3999999992944,200 mm,1000.0,999.6538163076473,77.95988846317246,0.36394791228053436,0.027877282216063785,0.027877282216063785
45882,O9-P2388,2712,10859,True,99.9999999998143,176.3999999992944,200 mm,999.4900000000009,1000.0,51.30010210260928,0.3194576148014714,0.022861403383995817,0.022861403383995817
45883,O12-P537,20000,18443,True,99.99999999969091,176.3999999992944,200 mm,1000.0,999.4900000000016,37.87556669054271,0.2902820783912091,0.019832203140398207,0.019832203140398207
45884,O15-P35,42426,29098,True,99.9999999998341,176.3999999992944,200 mm,1000.0,999.4900000000008,763.4367752682373,0.7020117054490714,0.0902817590799966,0.0902817590799966
45885,O9-P2591,16986,15173,True,99.9999999998601,176.3999999992944,200 mm,999.4900000000007,1000.0,17.998712558183204,0.22854882731123108,0.014065486416171944,0.014065486416171944
45886,O4-P299,24820,20185,True,85.51860156556013,176.3999999992944,200 mm,1000.0,999.5638551320156,178.9109279826103,0.46831230259946377,0.04174685502952536,0.04174685502952536
45892,O15-P132,27732,3668,True,102.51421186934758,176.3999999992944,200 mm,999.4771775194663,1000.0,0.07381023254593025,0.03073176378284194,0.0013527555451148172,0.0013527555451148172
45893,O4-P320,24043,19491,True,99.99999999995944,176.3999999992944,200 mm,999.4900000000002,1000.0,16.235773859999973,0.22099764731160465,0.013418402449855425,0.013418402449855425
45895,O1-P1616,44095,41183,True,100.28517527189123,176.3999999992944,200 mm,1000.0,999.4885456061133,0.07220532619576168,0.030446054122769378,0.0013413839839297604,0.0013413839839297604
45898,O1-P736,1179,41997,True,99.9999999996949,176.3999999992944,200 mm,1000.0,999.4900000000016,584.3930434450416,0.6554115011897548,0.07740393170551912,0.07740393170551912
45899,O3-P3109,5280,18635,True,100.0000000000489,176.3999999992944,200 mm,999.4899999999998,1000.0,40.1508551160225,0.29570075115417344,0.020379716635530197,0.020379716635530197
45900,O9-P1956,14073,41626,True,99.99999999964973,176.3999999992944,200 mm,999.4900000000018,1000.0,3.7819684800000317,0.13571060219138556,0.006978303290374918,0.006978303290374918
45901,O23-P17,39645,37015,True,99.99999999979023,176.3999999992944,200 mm,999.490000000001,1000.0,25.162787576883172,0.25472083820024344,0.016405821429089154,0.016405821429089154
45902,O4-P506,23724,26501,True,99.99999999980106,176.3999999992944,200 mm,999.490000000001,1000.0,154.76764909275894,0.4484777716010324,0.03886035092217266,0.03886035092217266
45905,O9-P1499,43374,11367,True,99.99999999989456,176.3999999992944,200 mm,999.4900000000006,1000.0,2.027415219999924,0.10927655186418109,0.005310274407964042,0.005310274407964042
45906,O11-P318,39472,45907,True,99.9999999998398,176.3999999992944,200 mm,999.4900000000008,1000.0,16.530263260000112,0.22229807070469404,0.013528945684681966,0.013528945684681966
45908,O3-P1763,16839,6573,True,60.929105901832976,176.3999999992944,200 mm,999.6892615599006,1000.0,17.013715496275896,0.22439786324856956,0.013708224635006924,0.013708224635006924
45914,O1-P768,12265,35397,True,99.99999999961241,176.3999999992944,200 mm,1000.0,999.4900000000019,104.41251598041013,0.3981260381509137,0.03207599449607076,0.03207599449607076
45917,O22-P72,14310,17844,True,77.73418193406461,176.3999999992944,200 mm,1000.0,999.6035556721363,18.580428967335973,0.23092525724437318,0.014271727967052797,0.014271727967052797
45918,O12-P7,7417,44849,True,77.79954763776654,176.3999999992944,200 mm,999.6032223070474,1000.0,651.2027135907633,0.6742565621200607,0.08229273145382433,0.08229273145382433
45919,O23-P22,44264,45920,True,134.1772704172102,176.3999999992944,200 mm,999.3156959208723,1000.0,19.06464437862946,0.2328635167104035,0.014440864818854223,0.014440864818854223
45922,O3-P2040,40924,43591,True,92.0364648796839,176.3999999992944,200 mm,1000.0,999.5306140291136,10.290853148546317,0.19021466604771337,0.010909918639206427,0.010909918639206427
45923,O9-P2888,24140,15080,True,99.99999999990845,176.3999999992944,200 mm,999.4900000000005,1000.0,12.525239368049247,0.20297295234890822,0.011924411560529027,0.011924411560529027
45924,O3-P2951,40450,2763,True,78.69379694430857,176.3999999992944,200 mm,1000.0,999.598661635584,48.345652158265395,0.3135568264602034,0.02223252423489011,0.02223252423489011
45925,O22-P92,25878,44752,True,75.13977854020887,176.3999999992944,200 mm,999.6167871294449,1000.0,2.5085832205489504,0.11773898672415614,0.0058269114359821165,0.0058269114359821165
45927,O19-P65,6041,26080,True,100.00000000000576,176.3999999992944,200 mm,1000.0,999.49,70.8042027785745,0.35325805461303167,0.02662694319746997,0.02662694319746997
45928,O3-P1426,39021,18883,True,99.99999999973245,246.999999999012,280 mm,1000.0,999.625000000001,2167.965684568372,0.8061030362342728,0.15280406338927793,0.15280406338927793
45930,O1-P1920,8653,45399,True,87.05175634991335,246.999999999012,280 mm,1000.0,999.6735559136878,1743.112279651906,0.7674395306723608,0.13294411726706026,0.13294411726706026
45933,O3-P1926,42939,41510,True,99.99999999998478,176.3999999992944,200 mm,999.4900000000001,1000.0,0.4354227557521122,0.062420359925414504,0.002758166834647198,0.002758166834647198
45936,O1-P12,30825,21923,True,99.99999999970257,1411.799999994353,1600 mm,1000.0,999.9250000000002,63059.45571840732,0.994454127595684,0.6713241984173717,0.6713241984173717
45937,O4-P927,45938,30175,True,99.9999999998347,176.3999999992944,200 mm,1000.0,999.4900000000008,8.15388459999988,0.17603658640017264,0.009824299295308975,0.009824299295308975
45939,O4-P557,22599,24217,True,100.00000000021042,176.3999999992944,200 mm,1000.0,999.4899999999989,13.426693240000152,0.2076664233976626,0.012306578775716316,0.012306578775716316
45941,O3-P2216,12557,7673,True,63.89468415399167,176.3999999992944,200 mm,999.6741371108146,1000.0,202.4514566104002,0.48578227093556126,0.044398449119583384,0.044398449119583384
45943,O1-P419,7793,42754,True,99.99999999979157,176.3999999992944,200 mm,1000.0,999.490000000001,23.923628496636848,0.25061177186410905,0.016028306062959623,0.016028306062959623
45944,O4-P658,9248,32934,True,99.99999999991644,176.3999999992944,200 mm,999.4900000000005,1000.0,28.022826250972997,0.26368256745614477,0.0172422926898579,0.0172422926898579
45946,O9-P1854,25021,10286,True,65.68659151275936,176.3999999992944,200 mm,1000.0,999.6649983832849,0.24106180588918677,0.049734666987526883,0.002162290134002139,0.002162290134002139
45949,O15-P119,41694,42564,True,99.9999999997532,176.3999999992944,200 mm,1000.0,999.4900000000013,49.96411185107905,0.3168205289326095,0.022579326498749885,0.022579326498749885
45950,O1-P556,45951,40851,True,99.99999999980531,176.3999999992944,200 mm,999.490000000001,1000.0,84.83152893317283,0.3735583728334306,0.02902653511427237,0.02902653511427237
45952,O9-P534,43555,20794,True,100.00000000000632,176.3999999992944,200 mm,1000.0,999.49,0.07200000000000455,0.030409202476576042,0.001339919033206475,0.001339919033206475
45953,O2-P1519,2189,39385,True,69.90021329453872,176.3999999992944,200 mm,999.6435089121978,1000.0,88.75958794652047,0.3787981857060795,0.029663333189458196,0.029663333189458196
45955,O3-P2038,43592,38934,True,99.99999999973524,176.3999999992944,200 mm,1000.0,999.4900000000014,27.379450515241846,0.2617254919163293,0.01705808267009972,0.01705808267009972
45956,O1-P494,42516,45957,True,67.67426362034568,176.3999999992944,200 mm,1000.0,999.6548612555363,35.00665978980677,0.2831062163813624,0.019117582911455707,0.019117582911455707
45958,O12-P444,12998,43313,True,99.9999999999502,176.3999999992944,200 mm,999.4900000000002,1000.0,3.9536125753479276,0.13779291541933492,0.007116422913755081,0.007116422913755081
45959,O3-P2160,43492,23600,True,100.00000000001658,176.3999999992944,200 mm,1000.0,999.4899999999999,19.064569280000054,0.23286321881749528,0.014440838760330041,0.014440838760330041
45960,O3-P2957,12493,38951,True,99.99999999989475,176.3999999992944,200 mm,1000.0,999.4900000000006,17.099933454436325,0.22476788897890088,0.013739917709290377,0.013739917709290377
45961,O21-P545,42829,9245,True,71.93169342627334,176.3999999992944,200 mm,999.6331483635261,1000.0,0.0939216496529727,0.03400928005417057,0.001484946761829876,0.001484946761829876
45962,O21-P1129,24171,42791,True,99.99999999996432,176.3999999992944,200 mm,999.4900000000002,1000.0,68.95995757250098,0.3503760142663822,0.026294819343893373,0.026294819343893373
45963,O3-P2692,18149,42555,True,76.69290050206749,176.3999999992944,200 mm,1000.0,999.6088662074394,31.104862927518482,0.27263722375522903,0.018096183151742162,0.018096183151742162
45966,O9-P3226,41203,45967,True,99.99999999993727,176.3999999992944,200 mm,1000.0,999.4900000000004,19.4739825781428,0.23447503150827853,0.014582120801258853,0.014582120801258853
45968,O3-P764,45969,9648,True,100.06866003426543,176.3999999992944,200 mm,1000.0,999.4896498338253,7.365326895224671,0.17014475540892798,0.009386111032812545,0.009386111032812545
45970,O3-P2398,15836,17114,True,99.99999999983346,176.3999999992944,200 mm,1000.0,999.4900000000008,54.112174505493975,0.32485028102245433,0.02344343284970742,0.02344343284970742
45971,O9-P2029,23347,20429,True,101.6485254766596,176.3999999992944,200 mm,999.4815925200691,1000.0,761.4353652194349,0.7015547106099974,0.0901410212757477,0.0901410212757477
45975,O14-P23,426,41982,True,98.64585362016203,176.3999999992944,200 mm,1000.0,999.4969061465372,388.22451592648514,0.5861251861676495,0.061996179050778956,0.061996179050778956
45976,O10-P26,22807,41443,True,99.99999999991684,176.3999999992944,200 mm,999.4900000000005,1000.0,94.89323928876829,0.38664966359984065,0.030631213091676587,0.030631213091676587
45978,O4-P479,45979,45809,True,100.00000000006348,176.3999999992944,200 mm,1000.0,999.4899999999997,0.07200000000004571,0.030409202476582887,0.001339919033206788,0.001339919033206788
45980,O24-P160,38701,43355,True,99.9999999998565,176.3999999992944,200 mm,1000.0,999.4900000000007,11.791497579999804,0.19897379987460934,0.01160258278537587,0.01160258278537587
45981,O4-P894,11200,13574,True,72.57215193889877,176.3999999992944,200 mm,1000.0,999.6298820251117,119.67944505117391,0.4150135520389533,0.03426865857594104,0.03426865857594104
45982,O4-P1105,35877,45511,True,99.99999999999108,176.3999999992944,200 mm,1000.0,999.49,30.10572629999954,0.2698065653606242,0.01782429787627441,0.01782429787627441
45983,O7-P119,19245,26762,True,99.999999999876,176.3999999992944,200 mm,999.4900000000006,1000.0,32.91960041712728,0.2776166405846802,0.01857887670330134,0.01857887670330134
45985,O3-P1707,25514,27565,True,99.9999999998313,176.3999999992944,200 mm,999.4900000000008,1000.0,4.907938299999879,0.14835073500168264,0.007831629520118679,0.007831629520118679
45986,O21-P59,30781,22397,True,99.99999999989296,313.1999999987472,355 mm,999.7300000000002,1000.0,3626.0861377576616,0.8062216913667672,0.20039079653659864,0.20039079653659864
45987,O9-P174,42196,43183,True,99.99999999991432,220.5999999991176,250 mm,1000.0,999.6250000000003,1539.9133571485122,0.7416021455893353,0.1327717081458239,0.1327717081458239
45994,O9-P1903,45146,6531,True,58.174270913775416,176.3999999992944,200 mm,1000.0,999.7033112183398,2.6662769490758573,0.12026621681500255,0.005984391069311116,0.005984391069311116
45996,O1-P484,42637,8157,True,99.99999999981456,176.3999999992944,200 mm,1000.0,999.4900000000009,23.87481699999998,0.25044684382255555,0.016013232223171164,0.016013232223171164
45998,O9-P2188,44060,16278,True,95.10921069549657,176.3999999992944,200 mm,999.514943025453,1000.0,8.31320207288703,0.1771780092628112,0.009910069452464464,0.009910069452464464
45999,O3-P2075,24073,18212,True,100.00000000030693,176.3999999992944,200 mm,999.4899999999984,1000.0,37.40965698064882,0.28914385389183267,0.019718058965735797,0.019718058965735797
46001,O12-P134,4164,40868,True,99.99999999999652,176.3999999992944,200 mm,1000.0,999.49,93.65366818012745,0.38509365751684693,0.030438084026410055,0.030438084026410055
46003,O9-P2129,28242,301,True,99.99999999991942,176.3999999992944,200 mm,999.4900000000005,1000.0,3.257235819999942,0.12890764773332797,0.006533856582162207,0.006533856582162207
46004,O9-P3329,41313,46005,True,99.99999999983264,176.3999999992944,200 mm,1000.0,999.4900000000008,0.5900385402018653,0.06995211447371415,0.003131865017245645,0.003131865017245645
46008,O22-P3,42537,5865,True,75.17810475282155,176.3999999992944,200 mm,1000.0,999.6165916657607,170.84326520542,0.4619227023506947,0.040802951292835614,0.040802951292835614
46009,O1-P1789,38107,29694,True,99.99999999999793,176.3999999992944,200 mm,999.49,1000.0,5.555915248134817,0.15472692949082734,0.008275566089102786,0.008275566089102786
46010,O2-P156,28676,17262,True,99.9999999999018,176.3999999992944,200 mm,1000.0,999.4900000000005,0.0719999999999293,0.03040920247656032,0.0013399190332060054,0.0013399190332060054
46011,O7-P513,43884,17841,True,85.503402135487,176.3999999992944,200 mm,1000.0,999.563932649109,5.218088449537899,0.15147142322986026,0.008047779006080086,0.008047779006080086
46012,O7-P282,46013,35168,True,100.00000000014352,176.3999999992944,200 mm,1000.0,999.4899999999992,7.790272718555737,0.17337176078899474,0.009625167384617264,0.009625167384617264
46014,O9-P3380,37705,16261,True,99.99999999979707,176.3999999992944,200 mm,1000.0,999.490000000001,79.61480075965184,0.3663173852841896,0.028158400826943552,0.028158400826943552
46015,O12-P222,12213,44961,True,99.99999999997597,176.3999999992944,200 mm,1000.0,999.4900000000001,175.8415530982768,0.46590760127883757,0.04139002699424015,0.04139002699424015
46016,O9-P2771,42055,18050,True,100.00000000008724,176.3999999992944,200 mm,999.4899999999996,1000.0,0.0720000000000628,0.0304092024765846,0.0013399190332069445,0.0013399190332069445
46017,O8-P204,6927,2110,True,53.99801664623341,176.3999999992944,200 mm,1000.0,999.7246101151042,136.45062039609894,0.43181122583174186,0.03653130571674916,0.03653130571674916
46018,O11-P131,46019,40161,True,99.99999999989414,176.3999999992944,200 mm,1000.0,999.4900000000006,7.142410093502517,0.16839961902783213,0.009257783760627927,0.009257783760627927
46022,O16-P20,14003,31175,True,100.00000000011887,176.3999999992944,200 mm,999.4899999999994,1000.0,873.929742901299,0.7253529159307769,0.09800044612201993,0.09800044612201993
46023,O21-P263,43957,9919,True,100.00000000003152,176.3999999992944,200 mm,1000.0,999.4899999999999,112.14714252883684,0.4068946943042374,0.03320444735645094,0.03320444735645094
46024,O1-P278,46025,11666,True,100.00000000002076,176.3999999992944,200 mm,999.4899999999999,1000.0,33.5564974483584,0.2793176361425507,0.01874506268647945,0.01874506268647945
46028,O1-P152,19878,40994,True,99.99999999992633,313.1999999987472,355 mm,999.7300000000002,1000.0,3174.0567258502306,0.7839213278521595,0.18336338426263601,0.18336338426263601
46030,O10-P373,46031,17717,True,100.00000000014975,176.3999999992944,200 mm,999.4899999999992,1000.0,0.31234727160193,0.054992388543569824,0.0024040564526333456,0.0024040564526333456
46032,O11-P132,42580,46019,True,99.9999999999734,176.3999999992944,200 mm,1000.0,999.4900000000001,7.070410093502593,0.16782783018720956,0.009215883194817634,0.009215883194817634
46034,O12-P259,42048,44948,True,100.00000000006256,176.3999999992944,200 mm,1000.0,999.4899999999997,38.260856237254664,0.291215785643312,0.01992606144558487,0.01992606144558487
46035,O4-P1492,39247,24442,True,95.2332321587352,176.3999999992944,200 mm,1000.0,999.5143105159905,6.198024612458682,0.1605527233653685,0.008689042200983458,0.008689042200983458
46036,O21-P382,41659,41117,True,99.99999999995374,176.3999999992944,200 mm,1000.0,999.4900000000002,148.18571119806793,0.4426681768400729,0.0380387479700165,0.0380387479700165
46038,O9-P2870,18293,34917,True,99.99999999998158,176.3999999992944,200 mm,999.4900000000001,1000.0,0.5608526399999867,0.06864286865628143,0.0030658626654684836,0.0030658626654684836
46039,O3-P441,40203,3714,True,100.00000000008224,176.3999999992944,200 mm,999.4899999999996,1000.0,4.90793830000006,0.14835073500168375,0.007831629520118835,0.007831629520118835
46040,O9-P2753,40226,15763,True,99.99999999993597,176.3999999992944,200 mm,999.4900000000004,1000.0,20.340214952885315,0.23780773050732978,0.014876067118190086,0.014876067118190086
46041,O21-P923,40237,5064,True,99.99999999998391,176.3999999992944,200 mm,999.4900000000001,1000.0,0.0719999999999884,0.03040920247656923,0.001339919033206475,0.001339919033206475
46042,O9-P32,44193,12061,True,99.99999999991202,441.1999999982352,500 mm,999.8450000000001,1000.0,3991.128314852479,0.6730142461099071,0.20289081298446957,0.20289081298446957
46043,O11-P209,34991,15083,True,77.38483328773414,176.3999999992944,200 mm,999.6053373502325,1000.0,3.0896240599671687,0.12657525048611296,0.006383881391679448,0.006383881391679448
46044,O8-P50,13864,34109,True,100.00000000007492,176.3999999992944,200 mm,1000.0,999.4899999999997,162.89964315020455,0.45540420762605394,0.0398538457734007,0.0398538457734007
46045,O10-P221,43265,15000,True,100.00000000000372,176.3999999992944,200 mm,999.49,1000.0,21.641792256660537,0.2426310494963039,0.015305843088926307,0.015305843088926307
46048,O9-P470,28495,15457,True,87.30969458424096,176.3999999992944,200 mm,1000.0,999.5547205576204,52.74893970384637,0.32226198151176083,0.023163204098912215,0.023163204098912215
46049,O9-P26,6676,34148,True,99.99999999994472,441.1999999982352,500 mm,999.8450000000001,1000.0,4033.633942909688,0.6748248148938316,0.2041295089187197,0.2041295089187197
46050,O7-P166,34352,40360,True,98.55089404346691,176.3999999992944,200 mm,1000.0,999.4973904403784,144.39647032504135,0.4392351921780319,0.03755818755429784,0.03755818755429784
46051,O3-P2086,25035,3412,True,52.12014614290416,176.3999999992944,200 mm,1000.0,999.7341872546712,20.378226125222895,0.2379516491988706,0.014888816200319599,0.014888816200319599
46052,O12-P60,20063,15779,True,100.00000000005758,176.3999999992944,200 mm,999.4899999999997,1000.0,348.17119922674317,0.5684067928888222,0.058549851744259925,0.058549851744259925
46054,O4-P60,33427,21092,True,99.99999999985656,705.7999999971769,800 mm,1000.0,999.9150000000001,10413.658196175085,0.6763316786771315,0.3282051506353332,0.3282051506353332
46055,O3-P661,19018,36354,True,76.24689673575287,176.3999999992944,200 mm,1000.0,999.6111408266477,486.2433380156681,0.623796263053003,0.06994106949270319,0.06994106949270319
46057,O9-P1729,23577,19215,True,99.99999999988522,176.3999999992944,200 mm,999.4900000000006,1000.0,1.5385579199999175,0.09911435976732393,0.004711845630947332,0.004711845630947332
