id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
46059,O9-P2033,37811,46060,True,99.99999999998373,176.3999999992944,200 mm,1000.0,999.4900000000001,731.2027695277268,0.6944920983240528,0.0880088150093183,0.0880088150093183
46061,O3-P1756,23461,13243,True,71.78279126068499,176.3999999992944,200 mm,999.6339077645705,1000.0,29.119950016929188,0.2669472479616126,0.017551502844407874,0.017551502844407874
46062,O21-P142,36926,17505,True,100.0000000001108,176.3999999992944,200 mm,1000.0,999.4899999999994,157.4594289228427,0.4508002284228438,0.03919176907030785,0.03919176907030785
46064,O11-P228,25547,2352,True,106.5567080377664,176.3999999992944,200 mm,1000.0,999.4565607890074,11.645383911571109,0.1981566506488607,0.011537253757788178,0.011537253757788178
46065,O23-P5,41308,46066,True,117.55857152848012,176.3999999992944,200 mm,999.4004512852048,1000.0,26.312392782243332,0.2584060984576088,0.01674761399474029,0.01674761399474029
46067,O1-P426,42108,26629,True,99.99999999993808,176.3999999992944,200 mm,999.4900000000004,1000.0,46.189108114631296,0.3090833040994042,0.02176128197694347,0.02176128197694347
46072,O1-P19,12694,32766,True,99.99999999992333,1411.799999994353,1600 mm,1000.0,999.9250000000001,63050.74331728291,0.9944206016281216,0.6712698334816547,0.6712698334816547
46074,O7-P363,46075,40603,True,79.77147239878073,176.3999999992944,200 mm,1000.0,999.5931654907662,0.5469975819670237,0.06800512734734596,0.003033870454320519,0.003033870454320519
46076,O9-P1355,46077,7196,True,66.02611509564817,176.3999999992944,200 mm,1000.0,999.6632668130122,1.5587760618935194,0.09957570295719513,0.004738488075264526,0.004738488075264526
46078,O9-P3332,45129,39954,True,99.99999999989082,176.3999999992944,200 mm,1000.0,999.4900000000006,0.374038540201867,0.05892275674385553,0.00258961776050757,0.00258961776050757
46083,O9-P1595,29589,6202,True,63.60957260639151,176.3999999992944,200 mm,999.6755911797075,1000.0,6.8110763036176065,0.1657339656105916,0.009063058546673107,0.009063058546673107
46084,O10-P137,6577,40779,True,99.99999999996513,246.999999999012,280 mm,1000.0,999.6250000000001,1920.8191652861726,0.7850052475310247,0.14122203711925702,0.14122203711925702
46085,O9-P1824,2862,41047,True,100.00000000007836,176.3999999992944,200 mm,999.4899999999996,1000.0,3.9152930573282503,0.1373335616460011,0.007085870478058318,0.007085870478058318
46089,O21-P507,13605,11660,True,69.54278470964944,176.3999999992944,200 mm,999.6453317979808,1000.0,21.686225132058553,0.24279202918143897,0.015320275971621132,0.015320275971621132
46090,O10-P20,42213,46091,True,99.999999999931,176.3999999992944,200 mm,999.4900000000004,1000.0,125.56786979632378,0.4211001735364091,0.03507893824924598,0.03507893824924598
46092,O10-P415,40729,40977,True,66.30023541677595,176.3999999992944,200 mm,999.6618687993745,1000.0,6.815436180964136,0.1657696237577258,0.009065653056476034,0.009065653056476034
46095,O3-P2400,41011,15835,True,100.00000000000168,176.3999999992944,200 mm,1000.0,999.49,20.77270428000005,0.23943410870194576,0.015020407317657887,0.015020407317657887
46096,O24-P354,43014,878,True,100.0000000000653,176.3999999992944,200 mm,999.4899999999997,1000.0,110.85728584523014,0.4054641556034829,0.03301887622542367,0.03301887622542367
46097,O7-P183,22139,46098,True,91.03848463563823,176.3999999992944,200 mm,1000.0,999.5357037283583,113.03270767675671,0.40786980802336215,0.03333127185848829,0.03333127185848829
46099,O10-P134,40597,40677,True,100.0000000000454,246.999999999012,280 mm,1000.0,999.6249999999999,1923.3105920261726,0.785236802331052,0.14133811006391744,0.14133811006391744
46100,O11-P294,9935,42490,True,100.00000000000712,176.3999999992944,200 mm,999.49,1000.0,55.12703564843038,0.32674669251816557,0.023649780367681054,0.023649780367681054
46101,O9-P1939,14262,46102,True,100.00000000032432,176.3999999992944,200 mm,999.4899999999983,1000.0,2.2465321867094046,0.11328491160521464,0.005552929430581586,0.005552929430581586
46103,O21-P905,4532,13277,True,99.999999999757,176.3999999992944,200 mm,999.4900000000013,1000.0,57.86355319936877,0.3317373660923142,0.024196985952214423,0.024196985952214423
46104,O4-P440,11927,46105,True,100.0000000001654,176.3999999992944,200 mm,999.4899999999991,1000.0,27.913622263481553,0.2633526546045874,0.017211179142844903,0.017211179142844903
46106,O9-P935,18840,10665,True,70.78849235969628,176.3999999992944,200 mm,1000.0,999.6389786889655,43.542490980347225,0.3033826658221016,0.02116763120266575,0.02116763120266575
46109,O21-P355,14722,44458,True,100.00000000007724,176.3999999992944,200 mm,999.4899999999996,1000.0,0.14400000000038365,0.040526833934469216,0.0017571686007338415,0.0017571686007338415
46110,O21-P70,39783,13332,True,99.99999999998658,313.1999999987472,355 mm,999.73,1000.0,3522.890358449212,0.801550562770861,0.19645875150089281,0.19645875150089281
46111,O2-P975,9329,34054,True,100.0000000000632,176.3999999992944,200 mm,1000.0,999.4899999999997,53.5541617013783,0.32379657559520475,0.02332915565858075,0.02332915565858075
46112,O1-P2519,35433,35434,True,99.99999999890655,176.3999999992944,200 mm,1000.0,999.4900000000056,0.143999999999375,0.04052683393435259,0.0017571686007289893,0.0017571686007289893
46114,O9-P2,33759,41474,True,99.99999999998025,626.3999999974943,710 mm,1000.0,999.9,7599.909544040337,0.6660852726725482,0.2779594210788882,0.2779594210788882
46116,O2-P354,698,31326,True,99.99999999999368,176.3999999992944,200 mm,1000.0,999.49,101.28472506300535,0.3944435288527801,0.031608464620637246,0.031608464620637246
46117,O3-P214,40854,28154,True,100.00000000003496,176.3999999992944,200 mm,999.4899999999998,1000.0,9.019945600000026,0.18206439824907408,0.010280474077050468,0.010280474077050468
46118,O3-P2063,26809,14078,True,73.09393985454616,176.3999999992944,200 mm,999.6272209067419,1000.0,28.212660788964463,0.2642538957233656,0.017296231757947273,0.017296231757947273
46119,O9-P949,41401,14910,True,87.1912608837488,176.3999999992944,200 mm,999.5553245694929,1000.0,1.4760555860621807,0.09766130031097069,0.004628260486116248,0.004628260486116248
46120,O4-P1155,29974,1878,True,46.88084910693718,176.3999999992944,200 mm,999.7609076695546,1000.0,3.286089371356995,0.12930071975327884,0.0065592525892522605,0.0065592525892522605
46121,O1-P2587,3560,30151,True,99.9999999995564,176.3999999992944,200 mm,1000.0,999.4900000000023,127.38134444276008,0.4229318567835344,0.03532489737102751,0.03532489737102751
46122,O24-P71,30208,39390,True,99.9999999999467,176.3999999992944,200 mm,1000.0,999.4900000000002,86.53687870826606,0.3758546102355156,0.029304705180039473,0.029304705180039473
46123,O1-P1866,15227,730,True,101.41748301145527,176.3999999992944,200 mm,999.4827708366416,1000.0,18.60659850776788,0.23103091955596358,0.0142809269288885,0.0142809269288885
46124,O1-P518,16436,2514,True,100.00000000002076,176.3999999992944,200 mm,999.4899999999999,1000.0,346.31102424587993,0.5675442460405223,0.058386309170889016,0.058386309170889016
46125,O21-P532,39001,45301,True,99.99999999996278,176.3999999992944,200 mm,1000.0,999.4900000000002,228.75292599196814,0.50354887099908,0.047206664375329103,0.047206664375329103
46126,O1-P555,42500,45951,True,99.99999999995194,176.3999999992944,200 mm,999.4900000000002,1000.0,104.32254865327198,0.39802125999836857,0.03206264011043529,0.03206264011043529
46127,O23-P33,44236,41570,True,99.99999999991162,176.3999999992944,200 mm,999.4900000000005,1000.0,18.21120647897674,0.2294231263770171,0.014141218802662779,0.014141218802662779
46128,O21-P724,17876,40283,True,68.50475484341122,176.3999999992944,200 mm,999.6506257502986,1000.0,4.533743229069393,0.14439729557914144,0.007560906512410956,0.007560906512410956
46129,O9-P3012,39167,14094,True,99.9999999999741,176.3999999992944,200 mm,999.4900000000001,1000.0,12.196372341762055,0.2012014797888232,0.011781422002711794,0.011781422002711794
46130,O9-P2110,43614,19243,True,99.9999999999742,176.3999999992944,200 mm,1000.0,999.4900000000001,1.2941315999999814,0.09317593257325786,0.004373406212344702,0.004373406212344702
46131,O23-P103,35884,44771,True,100.00000000014668,176.3999999992944,200 mm,1000.0,999.4899999999992,0.21599999999997013,0.047638619574566485,0.0020680010950179127,0.0020680010950179127
46132,O9-P1829,41386,40689,True,100.0000000001092,176.3999999992944,200 mm,999.4899999999994,1000.0,2.680676826564162,0.12049179437384316,0.005998518482082077,0.005998518482082077
46133,O3-P1559,43394,33733,True,100.00000000006332,176.3999999992944,200 mm,1000.0,999.4899999999997,7.836999940000045,0.1737190234972728,0.009651028730474045,0.009651028730474045
46134,O2-P930,31179,13246,True,99.9999999996265,176.3999999992944,200 mm,1000.0,999.4900000000019,464.4216051396699,0.6160088846796391,0.06822244288730357,0.06822244288730357
46135,O14-P20,15913,30564,True,100.00000000003016,176.3999999992944,200 mm,1000.0,999.4899999999999,388.40810131044276,0.586202871253964,0.06201166703290932,0.06201166703290932
46137,O21-P1248,167,26669,True,100.07226411693564,176.3999999992944,200 mm,999.4896314530037,1000.0,56.154874669409615,0.328641785961463,0.023856855493221512,0.023856855493221512
46138,O3-P2971,9581,41106,True,100.00000000005426,176.3999999992944,200 mm,999.4899999999997,1000.0,9.627702800000039,0.18605604529149827,0.010586932924873678,0.010586932924873678
46140,O24-P82,29818,39519,True,100.00000000002848,176.3999999992944,200 mm,1000.0,999.4899999999999,20.412699620000023,0.23808200894623194,0.014900368117399516,0.014900368117399516
46141,O9-P3401,23386,42847,True,99.99999999987004,176.3999999992944,200 mm,999.4900000000007,1000.0,4.58487360097742,0.14495056885933705,0.007598584238093735,0.007598584238093735
46143,O3-P3351,39713,32072,True,100.00000000004869,176.3999999992944,200 mm,999.4899999999998,1000.0,61.68042147778396,0.3384203452414772,0.024939283017574615,0.024939283017574615
46144,O10-P168,41159,14600,True,99.99999999997027,176.3999999992944,200 mm,999.4900000000001,1000.0,16.2529106534588,0.22107377569934736,0.013424863545117785,0.013424863545117785
46145,O4-P1228,22964,26587,True,100.00000000009372,176.3999999992944,200 mm,1000.0,999.4899999999996,26.878333120000068,0.26017831910932265,0.01691306481921011,0.01691306481921011
46146,O9-P2244,3578,28845,True,112.3124464059147,176.3999999992944,200 mm,1000.0,999.4272065233298,3.423433627856986,0.13113967633516124,0.006678529138015957,0.006678529138015957
46149,O3-P2388,5202,40630,True,83.37331036377566,176.3999999992944,200 mm,999.5747961171447,1000.0,152.58447353712373,0.44657171376249183,0.03858962678614834,0.03858962678614834
46150,O9-P1666,45551,16306,True,100.00000000019328,176.3999999992944,200 mm,999.489999999999,1000.0,1.5385579200001391,0.09911435976732819,0.004711845630947647,0.004711845630947647
46152,O9-P2540,22577,44412,True,81.25079555062632,176.3999999992944,200 mm,999.5856209426918,1000.0,24.800035356002414,0.25353313585975656,0.016296314994109776,0.016296314994109776
46155,O3-P1817,6475,37050,True,100.00000000018076,176.3999999992944,200 mm,1000.0,999.4899999999991,47.1829166075429,0.3111631479256805,0.021979782867238225,0.021979782867238225
46156,O9-P1995,23844,46157,True,87.41153024633944,176.3999999992944,200 mm,999.5542011957436,1000.0,5.560515122492129,0.15477029253260022,0.008278616017935687,0.008278616017935687
46161,O21-P1001,20473,29217,True,100.0000000001156,176.3999999992944,200 mm,999.4899999999994,1000.0,203.46292632195403,0.4864973808000669,0.04450926024037838,0.04450926024037838
46162,O12-P143,31639,33468,True,100.00000000001538,176.3999999992944,200 mm,1000.0,999.4899999999999,79.63797112457934,0.36635030354160225,0.028162316546594877,0.028162316546594877
46163,O12-P191,37854,44026,True,99.99999999992723,176.3999999992944,200 mm,1000.0,999.4900000000004,410.9683730057652,0.5955255329741147,0.0638955747436758,0.0638955747436758
46164,O21-P1135,41125,27844,True,100.00000000011228,176.3999999992944,200 mm,1000.0,999.4899999999994,52.61917716288573,0.32201309875859735,0.02313634331720618,0.02313634331720618
46166,O21-P676,396,37333,True,99.55293024977523,176.3999999992944,200 mm,999.4922800557262,1000.0,3.049511309779838,0.12600412824270746,0.006347345461322523,0.006347345461322523
46167,O4-P1062,41413,2991,True,104.37589828161512,176.3999999992944,200 mm,1000.0,999.4676829187638,130.98453089535457,0.4265143455112297,0.03580881416623871,0.03580881416623871
46168,O9-P190,39513,37650,True,100.00000000011264,176.3999999992944,200 mm,1000.0,999.4899999999994,751.6579561525502,0.6993035537796841,0.0894527788344599,0.0894527788344599
46169,O4-P321,19406,19908,True,100.00000000011626,176.3999999992944,200 mm,999.4899999999994,1000.0,17.467635540000085,0.2263313231369103,0.013874160044558183,0.013874160044558183
46171,O10-P18,29434,42212,True,100.00000000000132,176.3999999992944,200 mm,999.49,1000.0,127.18314460248064,0.4227326155787265,0.035298095403648554,0.035298095403648554
46174,O9-P3252,41453,10147,True,100.00000000009427,176.3999999992944,200 mm,1000.0,999.4899999999996,3.589521499261298,0.13329642458077698,0.0068193892140729125,0.0068193892140729125
46175,O21-P121,3086,26864,True,100.00000000004796,176.3999999992944,200 mm,1000.0,999.4899999999998,339.4789410457469,0.5643437117626631,0.05778276907362232,0.05778276907362232
46176,O9-P1823,24322,43619,True,99.9999999998871,176.3999999992944,200 mm,999.4900000000006,1000.0,0.07199999999991871,0.030409202476555843,0.0013399190332060054,0.0013399190332060054
46178,O9-P1884,25044,41493,True,99.999999999975,176.3999999992944,200 mm,1000.0,999.4900000000001,1.6221396799999823,0.10099544636615558,0.0048207927330155,0.0048207927330155
46179,O3-P3342,32741,38644,True,99.99999999992936,176.3999999992944,200 mm,999.4900000000004,1000.0,27.421781830894865,0.26185526044188606,0.01707027045928923,0.01707027045928923
46180,O1-P507,41535,39924,True,99.99999999992627,176.3999999992944,200 mm,999.4900000000004,1000.0,70.72954556836565,0.35314245452681103,0.026613581137831886,0.026613581137831886
46183,O3-P2403,40534,40763,True,100.00000000014352,176.3999999992944,200 mm,1000.0,999.4899999999992,13.776469520000118,0.2094277598158237,0.012451240592957156,0.012451240592957156
46184,O15-P76,18863,43300,True,100.00000000020404,176.3999999992944,200 mm,1000.0,999.489999999999,37.411549202430955,0.28914849711979074,0.019718523992897564,0.019718523992897564
46185,O24-P369,46186,28019,True,100.00000000015903,176.3999999992944,200 mm,1000.0,999.4899999999992,37.91268654000012,0.29037233002537777,0.01984126662817235,0.01984126662817235
46188,O21-P982,46189,3380,True,64.92439728229667,176.3999999992944,200 mm,1000.0,999.6688855738603,6.467610446043254,0.1628732925036871,0.008855825482260103,0.008855825482260103
46191,O9-P3103,15877,11863,True,68.9867251039099,176.3999999992944,200 mm,1000.0,999.64816770197,58.80601812264616,0.3334165685189896,0.024382468879647567,0.024382468879647567
46192,O1-P252,22154,18383,True,100.00000000001408,176.3999999992944,200 mm,999.4899999999999,1000.0,107.3554779302617,0.4015173009002499,0.0325098711199848,0.0325098711199848
46193,O9-P3577,26255,41717,True,100.00000000019824,176.3999999992944,200 mm,999.489999999999,1000.0,0.6528201591608891,0.07262618993957863,0.0032680201787213727,0.0032680201787213727
46194,O3-P3318,41061,7896,True,99.99999999996209,176.3999999992944,200 mm,999.4900000000002,1000.0,17.59289620486668,0.2268586008667689,0.01391955543997615,0.01391955543997615
46195,O1-P447,40105,46196,True,106.39806784145712,176.3999999992944,200 mm,1000.0,999.4573698540086,752.9763376186099,0.6996089123067877,0.08954565101897913,0.08954565101897913
46200,O9-P2318,5199,18173,True,99.99999999967811,176.3999999992944,200 mm,1000.0,999.4900000000016,59.55728295729268,0.33474119417334847,0.024529272806004022,0.024529272806004022
46201,O4-P248,22619,7732,True,69.03289030883508,176.3999999992944,200 mm,999.6479322594249,1000.0,29.393584290785963,0.2677477845149512,0.017627692129301976,0.017627692129301976
46202,O9-P693,3329,40146,True,100.00000000007726,441.1999999982352,500 mm,1000.0,999.8449999999999,3708.441784010183,0.6604826324616659,0.19457321994059948,0.19457321994059948
46203,O12-P182,3981,16630,True,132.32182077158524,176.3999999992944,200 mm,1000.0,999.325158714065,450.39905217928424,0.6108371648023777,0.06710429434344431,0.06710429434344431
46204,O11-P66,43294,41065,True,100.00000000007957,220.5999999991176,250 mm,1000.0,999.6249999999997,1392.0613978612207,0.7249867488985556,0.1244511532612618,0.1244511532612618
46205,O1-P290,25169,39494,True,99.99999999998344,176.3999999992944,200 mm,999.4900000000001,1000.0,84.22775983320297,0.3727372965713978,0.02892740543726408,0.02892740543726408
46206,O3-P1742,18705,39571,True,105.6261819461154,176.3999999992944,200 mm,999.4613064720749,1000.0,59.67887397768604,0.334954442360062,0.024552946625330196,0.024552946625330196
46207,O3-P328,34340,42567,True,99.9999999999112,246.999999999012,280 mm,1000.0,999.6250000000003,1780.1402445353663,0.7712746380818176,0.1346705563279565,0.1346705563279565
46208,O9-P541,40609,15327,True,100.00000000008122,176.3999999992944,200 mm,1000.0,999.4899999999996,50.31309261021677,0.31751423948204893,0.022653368146120678,0.022653368146120678
46209,O21-P1101,29597,10790,True,73.94545007285296,176.3999999992944,200 mm,999.6228782046285,1000.0,17.003822964052453,0.22435532226073598,0.013704582887622855,0.013704582887622855
46214,O3-P3209,42543,41894,True,100.0000000000354,176.3999999992944,200 mm,1000.0,999.4899999999998,0.2159999999998792,0.047638619574557214,0.0020680010950175996,0.0020680010950175996
46215,O10-P408,34226,32662,True,100.00000000006128,176.3999999992944,200 mm,999.4899999999997,1000.0,50.92111285134237,0.318714622089191,0.02278176034979258,0.02278176034979258
46219,O9-P1733,38907,15643,True,100.00000000010158,176.3999999992944,200 mm,999.4899999999994,1000.0,1.5385579200000734,0.09911435976732846,0.00471184563094749,0.00471184563094749
46220,O3-P2838,15548,22205,True,100.00000000002282,882.3999999964702,1000 mm,999.925,1000.0,15448.651340587192,0.7083064580772472,0.3805727177935182,0.3805727177935182
46223,O1-P1735,46224,3224,True,55.79448497047038,176.3999999992944,200 mm,1000.0,999.7154481266506,0.8886368691787387,0.0813369348678872,0.0037239428667067186,0.0037239428667067186
46225,O9-P3644,39434,37682,True,99.99999999995588,176.3999999992944,200 mm,999.4900000000002,1000.0,1.1275769905032509,0.08867284202351768,0.004122381173467033,0.004122381173467033
46227,O3-P2124,26259,43024,True,123.01180870786284,176.3999999992944,200 mm,999.3726397755898,1000.0,3.478685882269661,0.13186505489189498,0.0067257876566098026,0.0067257876566098026
46228,O9-P877,28613,11372,True,76.02220872043193,176.3999999992944,200 mm,999.6122867355258,1000.0,37.437799910374224,0.2892128950492216,0.019724974068279926,0.019724974068279926
46229,O22-P128,38632,14577,True,87.43393279950446,176.3999999992944,200 mm,999.5540869427225,1000.0,0.8975950701729352,0.08163487721253306,0.003739869271255904,0.003739869271255904
46231,O11-P241,41698,16764,True,99.9999999999501,176.3999999992944,200 mm,1000.0,999.4900000000002,13.057656860000137,0.2057726877303601,0.012151800558821277,0.012151800558821277
46233,O14-P84,36538,7807,True,64.50706121379302,176.3999999992944,200 mm,1000.0,999.6710139878096,17.078876584073832,0.22467764018165745,0.01373218503158304,0.01373218503158304
46234,O21-P1003,27573,10872,True,69.19325444796003,176.3999999992944,200 mm,999.6471144023154,1000.0,129.81770239236346,0.425362349844318,0.03565279023911545,0.03565279023911545
46235,O9-P3654,15599,18911,True,86.45222129807532,176.3999999992944,200 mm,1000.0,999.5590936713799,0.20411626328303722,0.046587499224631325,0.0020211720353453077,0.0020211720353453077
46236,O3-P1590,31925,2197,True,71.56435200264757,176.3999999992944,200 mm,1000.0,999.6350218047864,91.41719981847143,0.38224753935977823,0.030086513704564125,0.030086513704564125
46239,O21-P1327,17040,35161,True,99.99999999983699,176.3999999992944,200 mm,999.4900000000008,1000.0,63.75078295748593,0.3419205852951693,0.025332456717086692,0.025332456717086692
46242,O9-P1562,26364,4786,True,60.07865818091476,176.3999999992944,200 mm,999.6935988432773,1000.0,25.179326673687378,0.254774698361067,0.016410794829153814,0.016410794829153814
46243,O4-P559,44881,10677,True,65.53668991680784,176.3999999992944,200 mm,1000.0,999.6657628814243,9.924550376740102,0.18794165850327724,0.010732913260064354,0.010732913260064354
46244,O9-P1450,27348,41672,True,100.00000000001955,176.3999999992944,200 mm,999.4899999999999,1000.0,85.41549541108141,0.37434845601801625,0.02912209032949487,0.02912209032949487
46245,O21-P1017,46246,4705,True,60.45586783158314,176.3999999992944,200 mm,1000.0,999.6916750740589,9.58555858483874,0.18578504667226836,0.010566016687702972,0.010566016687702972
46248,O3-P2247,41891,16800,True,106.03530262961334,176.3999999992944,200 mm,1000.0,999.459219956589,20.417045037893324,0.23809842983825924,0.014901823532683212,0.014901823532683212
46249,O3-P1418,4243,10986,True,71.73095902207544,277.99999999888803,315 mm,1000.0,999.8063264106404,2667.365145914854,0.7471578775996387,0.17902144560349847,0.17902144560349847
46251,O21-P378,41050,32266,True,100.0000000002281,176.3999999992944,200 mm,1000.0,999.4899999999989,148.47371119806806,0.4429263955934724,0.03807504183097902,0.03807504183097902
46252,O10-P23,39693,14697,True,100.00000000014192,176.3999999992944,200 mm,999.4899999999993,1000.0,122.97864756776812,0.41845052573012625,0.03472488057918382,0.03472488057918382
46253,O9-P1217,42215,16797,True,100.00000000015623,176.3999999992944,200 mm,999.4899999999992,1000.0,1.7829842400001124,0.10443578867372719,0.005022199401649849,0.005022199401649849
46257,O9-P2667,7603,33856,True,99.99999999998195,176.3999999992944,200 mm,1000.0,999.4900000000001,146.88851657816716,0.4415004314082246,0.03787487419107933,0.03787487419107933
46258,O9-P365,40008,28135,True,100.00000000009688,176.3999999992944,200 mm,999.4899999999996,1000.0,1.92461562000007,0.10729251976925298,0.0051915442636792765,0.0051915442636792765
46259,O2-P1342,13338,15376,True,76.49069501160886,176.3999999992944,200 mm,999.6098974554408,1000.0,41.92353660385532,0.2997715762424076,0.020795532740057,0.020795532740057
46260,O1-P407,22425,42281,True,100.00000000009516,176.3999999992944,200 mm,1000.0,999.4899999999996,141.75716207419987,0.43680391936360974,0.03722004460075948,0.03722004460075948
46262,O4-P441,46105,45932,True,99.9999999999352,176.3999999992944,200 mm,999.4900000000004,1000.0,27.841622263481433,0.2631346339443772,0.017190631425031844,0.017190631425031844
46263,O1-P1038,35005,42353,True,111.87635196678234,1235.1999999950594,1400 mm,1000.0,999.9160927360249,44894.357545177736,0.9169619364860203,0.5912942400843741,0.5912942400843741
46264,O3-P1635,24153,36859,True,80.98210766674086,176.3999999992944,200 mm,1000.0,999.5869912508996,175.6867078567332,0.4657854469308633,0.04137195233517305,0.04137195233517305
46265,O1-P477,36071,8724,True,94.21705026138281,176.3999999992944,200 mm,999.5194930436669,1000.0,31.120227149384267,0.27268024182887945,0.018100329073234014,0.018100329073234014
46266,O15-P73,46267,28909,True,99.99999999997873,176.3999999992944,200 mm,1000.0,999.4900000000001,40.648013577340336,0.2968552526503151,0.020497251171311827,0.020497251171311827
46268,O3-P540,46269,9377,True,61.84125081546229,176.3999999992944,200 mm,1000.0,999.6846096208411,11.909752460587132,0.19962994760448696,0.011655145865715876,0.011655145865715876
46270,O24-P363,43580,46271,True,100.00000000031434,176.3999999992944,200 mm,999.4899999999984,1000.0,114.65025563582975,0.40963640964381764,0.033561725272024036,0.033561725272024036
46274,O9-P3212,25958,16715,True,100.0000000001354,176.3999999992944,200 mm,999.4899999999993,1000.0,13.037632031306517,0.20566885596237486,0.012143336915361794,0.012143336915361794
46275,O2-P685,5961,14545,True,100.0000000001271,1235.1999999950594,1400 mm,1000.0,999.925,30800.169444448635,0.8334422545517635,0.47760924934402055,0.47760924934402055
46276,O1-P775,1179,42469,True,99.9999999999909,176.3999999992944,200 mm,999.49,1000.0,0.07199999999999344,0.03040920247657135,0.001339919033206475,0.001339919033206475
46277,O3-P1761,7206,7955,True,58.37929573966115,176.3999999992944,200 mm,999.7022655917277,1000.0,21.852505459841176,0.2433923910777693,0.015374153092178282,0.015374153092178282
46279,O9-P1053,23504,12810,True,71.23089253428596,176.3999999992944,200 mm,999.6367224480751,1000.0,11.758205446269681,0.19878824090884054,0.011587734995885791,0.011587734995885791
46281,O2-P1412,1891,3983,True,79.26862306242809,176.3999999992944,200 mm,999.5957300223816,1000.0,34.761189155373636,0.28247292082378467,0.019055083850735916,0.019055083850735916
46282,O3-P314,45834,38625,True,100.00000000003452,246.999999999012,280 mm,1000.0,999.6249999999999,1785.9918746468431,0.771872066342968,0.13494323122068447,0.13494323122068447
46283,O2-P984,31125,4239,True,102.12639626665278,176.3999999992944,200 mm,999.4791553790401,1000.0,17.516498165311994,0.22653732482638309,0.013891888246122471,0.013891888246122471
46284,O4-P1403,921,36037,True,81.71208050475725,176.3999999992944,200 mm,999.5832683894257,1000.0,47.398819532857395,0.3116108083494953,0.022026946548066282,0.022026946548066282
46285,O12-P178,10256,9822,True,100.0000000001062,176.3999999992944,200 mm,999.4899999999994,1000.0,7.315611180000078,0.16975878173203765,0.009357671153970112,0.009357671153970112
46286,O9-P2031,41748,9504,True,87.09135819199774,176.3999999992944,200 mm,1000.0,999.5558340732208,733.6451289240338,0.6950739517900966,0.08818153739619114,0.08818153739619114
46287,O3-P3302,15976,46288,True,100.00000000025008,176.3999999992944,200 mm,999.4899999999988,1000.0,20.04954416000012,0.2367008327049593,0.014778165467384852,0.014778165467384852
46289,O21-P1331,36420,15463,True,99.99999999993896,176.3999999992944,200 mm,999.4900000000004,1000.0,35.48538407282198,0.2843321986612202,0.01923883499347381,0.01923883499347381
46290,O11-P319,34058,45907,True,99.99999999998904,176.3999999992944,200 mm,1000.0,999.49,16.458263260000226,0.2219816507642926,0.01350201400849398,0.01350201400849398
46293,O9-P198,39301,12102,True,71.43544210062356,176.3999999992944,200 mm,1000.0,999.6356792452868,681.679008559431,0.6822439937990572,0.08448511247138898,0.08448511247138898
46294,O9-P1438,27415,12356,True,89.20091486662417,176.3999999992944,200 mm,1000.0,999.5450753341802,50.254743125705176,0.3173984935585892,0.02264100626381273,0.02264100626381273
46295,O4-P914,13575,3601,True,55.67805806987792,176.3999999992944,200 mm,999.7160419038436,1000.0,43.54465153053358,0.3033874199149941,0.021168123095338283,0.021168123095338283
46296,O15-P139,27319,46297,True,100.00000000007203,176.3999999992944,200 mm,999.4899999999997,1000.0,51.79231384152131,0.32041668204211843,0.02296440375028576,0.02296440375028576
46298,O4-P1546,25381,29651,True,87.64307337141288,176.3999999992944,200 mm,999.5530203258058,1000.0,12.339186445043781,0.2019748405395012,0.011843761625446656,0.011843761625446656
46299,O4-P381,10393,39057,True,100.0000000002393,176.3999999992944,200 mm,999.4899999999988,1000.0,627.3090300925113,0.6677363692695791,0.08055853218461984,0.08055853218461984
46300,O21-P575,35252,6934,True,112.85214573255767,176.3999999992944,200 mm,1000.0,999.4244540567639,15.609884724926756,0.21817743410797552,0.013179945200313493,0.013179945200313493
46301,O2-P1957,7267,9327,True,100.00000000001282,176.3999999992944,200 mm,999.4899999999999,1000.0,3.9544976400000094,0.13780348851531898,0.007117126705607012,0.007117126705607012
46302,O7-P213,37355,45164,True,99.99999999991407,176.3999999992944,200 mm,1000.0,999.4900000000005,60.19865196784614,0.3358625020263603,0.024653880212287812,0.024653880212287812
46303,O9-P1653,24710,37995,True,73.1603618043835,176.3999999992944,200 mm,999.6268821547976,1000.0,0.3471850769106923,0.05727012049891164,0.002511094559284207,0.002511094559284207
46304,O3-P1639,14059,26842,True,100.0000000004125,176.3999999992944,200 mm,1000.0,999.4899999999978,159.58732964246002,0.45261510641713015,0.03945194820525182,0.03945194820525182
46305,O3-P573,9698,17367,True,80.37783881308171,176.3999999992944,200 mm,1000.0,999.5900730220533,379.46940369062406,0.582384746306271,0.061254460673608346,0.061254460673608346
46306,O3-P1430,42782,34321,True,99.99999999990504,246.999999999012,280 mm,1000.0,999.6250000000003,2167.677684568372,0.806080605909678,0.1527904394230928,0.1527904394230928
46307,O9-P200,42635,39300,True,100.000000000127,176.3999999992944,200 mm,1000.0,999.4899999999993,681.5555750411186,0.6822123586466142,0.08447627326144978,0.08447627326144978
46309,O5-P170,46310,21772,True,100.00000000025962,176.3999999992944,200 mm,1000.0,999.4899999999986,5.344808640000187,0.1527093208974982,0.008134118008780321,0.008134118008780321
46313,O9-P2491,43545,24123,True,100.00000000016809,176.3999999992944,200 mm,1000.0,999.4899999999991,22.52084179465388,0.24577323570272244,0.01558860115668571,0.01558860115668571
46315,O3-P2700,38561,19904,True,100.00000000034076,176.3999999992944,200 mm,999.4899999999983,1000.0,10.242352140000246,0.18991700116639604,0.010886674353659274,0.010886674353659274
46316,O3-P755,34549,19623,True,100.00000000025577,176.3999999992944,200 mm,1000.0,999.4899999999986,14.658559580000185,0.21373374496002412,0.012807760913051908,0.012807760913051908
46317,O8-P272,16448,13915,True,72.9576617783428,176.3999999992944,200 mm,999.6279159249304,1000.0,47.453481707183705,0.3117239135474776,0.022038870376928074,0.022038870376928074
46318,O4-P929,42981,2143,True,52.54834363709645,176.3999999992944,200 mm,1000.0,999.7320034474508,8.11971940741871,0.17578978185652572,0.009805791154868935,0.009805791154868935
46320,O3-P319,46321,41840,True,100.0000000001035,246.999999999012,280 mm,1000.0,999.6249999999997,1785.6318746468432,0.7718353792989545,0.13492645695251215,0.13492645695251215
46322,O7-P372,38308,36627,True,100.00000000022264,176.3999999992944,200 mm,1000.0,999.4899999999989,0.3600889674049843,0.05807462678504944,0.002549229763029235,0.002549229763029235
46323,O12-P428,33302,34709,True,100.00000000012407,176.3999999992944,200 mm,999.4899999999993,1000.0,78.58982671332144,0.3648541402493094,0.02798462726483265,0.02798462726483265
46324,O1-P136,43062,37663,True,99.99999999987104,882.3999999964702,1000 mm,999.9250000000001,1000.0,16062.99958851214,0.7153741172115197,0.38908044107257195,0.38908044107257195
46326,O3-P249,11525,28471,True,100.00000000013723,313.1999999987472,355 mm,999.7299999999997,1000.0,3172.291818047707,0.7838248109936633,0.18329763517473693,0.18329763517473693
46327,O21-P1265,43073,7749,True,63.65911955174884,176.3999999992944,200 mm,1000.0,999.6753384902861,78.11087551927298,0.3641656081276547,0.027903049493780235,0.027903049493780235
46328,O9-P2196,5666,6644,True,69.15213522949246,176.3999999992944,200 mm,999.6473241103296,1000.0,3.0310547422510643,0.12573959764876932,0.006330447920751667,0.006330447920751667
46329,O1-P131,3911,46330,True,133.26462333958736,882.3999999964702,1000 mm,999.9000515324954,1000.0,16063.383539040944,0.7153784549570732,0.3890857320747027,0.3890857320747027
46332,O1-P1640,23839,19471,True,100.00000000027228,176.3999999992944,200 mm,999.4899999999986,1000.0,44.647416729288,0.30579212090750074,0.021417611772888593,0.021417611772888593
46334,O8-P215,21497,25815,True,86.42343621569583,176.3999999992944,200 mm,999.5592404752999,1000.0,18.460301811949115,0.23043887443079228,0.014229415238838767,0.014229415238838767
46335,O4-P1116,12170,13920,True,100.00000000038304,176.3999999992944,200 mm,1000.0,999.4899999999981,175.6756512398633,0.4657767214630573,0.04137066145500163,0.04137066145500163
46338,O3-P1736,34929,23870,True,100.00000000035976,176.3999999992944,200 mm,999.4899999999982,1000.0,31.56527671918704,0.2739197974307045,0.01821997344592609,0.01821997344592609
46339,O16-P125,46340,11009,True,70.48997249335122,176.3999999992944,200 mm,1000.0,999.640501140284,11.505223840195214,0.19736599272746352,0.011474181657140826,0.011474181657140826
46342,O10-P372,23213,46031,True,100.00000000002726,176.3999999992944,200 mm,999.4899999999999,1000.0,0.5798948516019495,0.06950216710789307,0.0031091329486413397,0.0031091329486413397
46344,O10-P191,24708,37137,True,100.00000000029353,176.3999999992944,200 mm,999.4899999999985,1000.0,13.038103500000027,0.20567130188980184,0.012143536263211265,0.012143536263211265
46345,O24-P269,35741,31255,True,100.0000000001116,176.3999999992944,200 mm,999.4899999999994,1000.0,708.341670325227,0.6889464070603144,0.08638755117278882,0.08638755117278882
46346,O9-P138,27227,18349,True,100.00000000045551,176.3999999992944,200 mm,999.4899999999976,1000.0,43.69261244758757,0.3037125914543949,0.021201780282095087,0.021201780282095087
46347,O3-P522,16975,33744,True,72.55395141186393,176.3999999992944,200 mm,1000.0,999.6299748477995,12.49136404472686,0.20279200343309356,0.01190977425876518,0.01190977425876518
46350,O12-P39,42734,3079,True,64.18892591491255,176.3999999992944,200 mm,999.672636477834,1000.0,467.42479015659984,0.6170990864725879,0.06846047591297037,0.06846047591297037
46351,O9-P3449,1839,24418,True,100.0000000001116,176.3999999992944,200 mm,1000.0,999.4899999999994,0.5608526400000804,0.06864286865628255,0.0030658626654687967,0.0030658626654687967
46352,O1-P1455,22181,596,True,100.0000000001746,176.3999999992944,200 mm,999.4899999999991,1000.0,10.734732400000127,0.1928941566879639,0.011120029048993717,0.011120029048993717
46353,O11-P255,25090,38999,True,100.0000000001538,176.3999999992944,200 mm,1000.0,999.4899999999992,0.2284408600001107,0.048698360697331494,0.002115522207351829,0.002115522207351829
46354,O3-P2855,34344,33014,True,100.00000000040625,794.1999999968234,900 mm,1000.0,999.9249999999997,14657.060781049355,0.7006856493655947,0.3900636981367772,0.3900636981367772
46355,O9-P1946,38128,10167,True,71.60433988115577,176.3999999992944,200 mm,1000.0,999.6348178666061,4.070904324714354,0.13918001457372225,0.007208968063352654,0.007208968063352654
46356,O12-P188,24716,38621,True,91.7610499087944,176.3999999992944,200 mm,1000.0,999.5320186454652,445.7960282224635,0.609109547164165,0.06673476203177657,0.06673476203177657
46357,O8-P155,12829,39669,True,100.00000000013615,176.3999999992944,200 mm,1000.0,999.4899999999993,10.205438554010241,0.1896897877442674,0.010868944577122305,0.010868944577122305
46358,O9-P1209,26337,11426,True,68.27335676501843,176.3999999992944,200 mm,999.6518058804984,1000.0,2.788075005875475,0.122148348680317,0.006102620373032318,0.006102620373032318
46359,O22-P67,25758,19523,True,100.00000000026068,176.3999999992944,200 mm,999.4899999999986,1000.0,3.9991684000001877,0.13833501097620168,0.00715253944196375,0.00715253944196375
46360,O3-P3291,24244,44067,True,100.00000000031925,176.3999999992944,200 mm,999.4899999999984,1000.0,52.001329119466504,0.3208219546140586,0.023007994960923327,0.023007994960923327
46361,O3-P1508,26715,37302,True,71.9504140707183,176.3999999992944,200 mm,999.6330528882394,1000.0,162.28495806055457,0.4548898710685421,0.03977954408769279,0.03977954408769279
46362,O9-P1513,36544,36686,True,100.00000000002493,176.3999999992944,200 mm,1000.0,999.4899999999999,51.952586153888134,0.3207275492260347,0.02299783716955847,0.02299783716955847
46364,O12-P371,21852,21851,True,80.20109182801781,176.3999999992944,200 mm,999.5909744316771,1000.0,14.678522086150194,0.21382905170854044,0.012815697944419151,0.012815697944419151
46365,O9-P2638,3961,27575,True,100.00000000021063,176.3999999992944,200 mm,999.4899999999989,1000.0,1.1151008209809312,0.08831764097151366,0.004102788036843144,0.004102788036843144
46366,O16-P74,14850,2026,True,105.52507948095604,176.3999999992944,200 mm,999.4618220946471,1000.0,39.74025163045847,0.2947394829984676,0.020282090930278378,0.020282090930278378
46367,O3-P554,17118,12926,True,78.38243554529187,176.3999999992944,200 mm,999.6002495787191,1000.0,70.38551740896033,0.35260860598774135,0.026551918159730015,0.026551918159730015
46368,O7-P182,46098,29103,True,94.58177932178963,176.3999999992944,200 mm,1000.0,999.5176329254589,113.1008065578684,0.4079445584882439,0.033341005113196265,0.033341005113196265
46369,O11-P117,29851,9084,True,100.00000000017228,176.3999999992944,200 mm,1000.0,999.4899999999991,7.571541380000137,0.17172654985466235,0.009503004753221677,0.009503004753221677
46372,O10-P157,46373,35080,True,100.0000000002116,176.3999999992944,200 mm,999.4899999999989,1000.0,77.41675982087884,0.36316226356746706,0.027784391657645152,0.027784391657645152
46377,O9-P124,41162,4493,True,69.31804716686813,176.3999999992944,200 mm,1000.0,999.6464779594489,90.20732060590987,0.3806864764935376,0.02989460309956044,0.02989460309956044
46378,O9-P2013,43662,26343,True,88.81274866876791,176.3999999992944,200 mm,1000.0,999.5470549817893,3.1325542825213346,0.12718083026421265,0.0064227023700897225,0.0064227023700897225
46379,O1-P89,11454,27837,True,99.9999999999728,246.999999999012,280 mm,1000.0,999.6250000000001,2149.8906109978266,0.8046856822740425,0.15194980479603004,0.15194980479603004
46380,O9-P1862,24204,38457,True,100.0000000000602,176.3999999992944,200 mm,1000.0,999.4899999999997,12.732638365372162,0.2040733507557929,0.012013579141792045,0.012013579141792045
46381,O18-P54,3311,30670,True,99.37210385492781,176.3999999992944,200 mm,999.4932022703399,1000.0,5.725045934775549,0.1563051529793895,0.008386837780852602,0.008386837780852602
46382,O12-P35,995,35327,True,98.51358002368605,176.3999999992944,200 mm,999.4975807418792,1000.0,467.71171993421666,0.6172029312154026,0.06848319212491942,0.06848319212491942
46383,O9-P2022,2304,35292,True,100.000000000676,176.3999999992944,200 mm,999.4899999999966,1000.0,768.4727420101138,0.7031559242754146,0.09063567880944254,0.09063567880944254
46386,O7-P283,33922,46013,True,100.00000000026128,176.3999999992944,200 mm,1000.0,999.4899999999986,7.718272718555634,0.17283381413943757,0.009585157644662938,0.009585157644662938
46387,O12-P404,33549,42299,True,100.00000000027516,176.3999999992944,200 mm,999.4899999999986,1000.0,85.47422807765693,0.37442769965966494,0.02913168337985719,0.02913168337985719
46388,O7-P420,35658,32694,True,100.00000000034012,176.3999999992944,200 mm,999.4899999999983,1000.0,29.150802980775982,0.26703777827446745,0.01756011160075715,0.01756011160075715
46389,O12-P446,43314,39174,True,100.00000000043326,176.3999999992944,200 mm,999.4899999999977,1000.0,0.41477461534790994,0.06128333099147714,0.002703022963834801,0.002703022963834801
46390,O6-P336,19154,13784,True,69.3232563371204,176.3999999992944,200 mm,999.6464513926807,1000.0,12.93591716456273,0.20513970736167525,0.012100241058598669,0.012100241058598669
46391,O9-P1280,25403,43582,True,86.58179532956653,176.3999999992944,200 mm,999.5584328438192,1000.0,3.192038596552658,0.12801050127624905,0.0064760236165486386,0.0064760236165486386
46392,O9-P2910,38573,28578,True,78.47989517968632,176.3999999992944,200 mm,1000.0,999.5997525345836,8.602598903297979,0.17921278944216093,0.010063677272095789,0.010063677272095789
46394,O3-P20,2790,11216,True,61.56618180948664,494.1999999980232,560 mm,1000.0,999.9045724181952,5376.772215318764,0.7239365378171139,0.22694783186870457,0.22694783186870457
46395,O9-P1416,8011,21492,True,100.00000000046104,176.3999999992944,200 mm,999.4899999999976,1000.0,0.560852640000332,0.06864286865629766,0.003065862665469267,0.003065862665469267
46398,O12-P34,37258,995,True,103.57942008319456,176.3999999992944,200 mm,999.4717449575757,1000.0,467.7862971166766,0.6172299129951562,0.06848909565965722,0.06848909565965722
46399,O12-P193,11783,37853,True,100.00000000022185,176.3999999992944,200 mm,1000.0,999.4899999999989,410.82437300576544,0.5954673925490194,0.06388366756146459,0.06388366756146459
46400,O3-P253,10823,34202,True,100.0000000003653,313.1999999987472,355 mm,999.729999999999,1000.0,3009.5625850112747,0.7745988367588064,0.17724565055109656,0.17724565055109656
46401,O9-P2581,10565,897,True,81.54593511056856,176.3999999992944,200 mm,1000.0,999.5841157309361,50.45888481512716,0.3178030197535738,0.022684224397687823,0.022684224397687823
46403,O24-P261,35732,22199,True,100.00000000035796,176.3999999992944,200 mm,1000.0,999.4899999999982,39.82565382000026,0.29494000426257583,0.02030243799144493,0.02030243799144493
46404,O8-P180,25953,29148,True,100.00000000044372,176.3999999992944,200 mm,1000.0,999.4899999999977,25.16818123228277,0.25473840559952105,0.016407443516004525,0.016407443516004525
46406,O9-P1795,36282,7274,True,62.217264396639614,176.3999999992944,200 mm,999.6826919515771,1000.0,0.8644853953155567,0.0805233334286629,0.0036805631776065236,0.0036805631776065236
46408,O24-P364,46271,13483,True,100.00000000031434,176.3999999992944,200 mm,999.4899999999984,1000.0,100.021898136066,0.39293294913596394,0.03141776176799119,0.03141776176799119
46409,O9-P791,6726,18756,True,100.0000000001121,176.3999999992944,200 mm,1000.0,999.4899999999994,407.83195468608943,0.5942553290494702,0.0636358964230733,0.0636358964230733
46410,O9-P3369,375,40737,True,100.79084836326318,176.3999999992944,200 mm,1000.0,999.4859666733473,115.64144573704341,0.41070982684872526,0.03370218641979888,0.03370218641979888
46412,O9-P1919,36969,1655,True,100.00000000028606,176.3999999992944,200 mm,999.4899999999985,1000.0,1.4283722200002058,0.09652409273877491,0.004563192959174005,0.004563192959174005
46413,O21-P164,29096,1361,True,103.42195515071872,176.3999999992944,200 mm,999.4725480287314,1000.0,74.72403817126406,0.3592066033387468,0.02731910951380689,0.02731910951380689
46415,O9-P1875,44347,36534,True,100.00000000076425,176.3999999992944,200 mm,999.4899999999961,1000.0,2.0319071399998734,0.10936165008849515,0.005315387374360216,0.005315387374360216
46416,O9-P1996,46157,15757,True,84.39151589649533,176.3999999992944,200 mm,999.5696032689278,1000.0,3.5421636007147645,0.1326886309901491,0.006779587433593804,0.006779587433593804
46417,O21-P304,40387,37461,True,100.00000000040342,176.3999999992944,200 mm,1000.0,999.489999999998,0.07200000000029046,0.030409202476622526,0.0013399190332086662,0.0013399190332086662
46419,O1-P564,4659,3693,True,55.487733531151136,176.3999999992944,200 mm,1000.0,999.7170125589911,25.3199182681427,0.2552315263983934,0.01645300403868806,0.01645300403868806
46420,O8-P14,40693,44439,True,74.80982365648795,176.3999999992944,200 mm,999.6184698993519,1000.0,649.3196645433168,0.6737511372584264,0.08215657697958997,0.08215657697958997
46421,O21-P311,25619,35390,True,100.00000000060795,176.3999999992944,200 mm,999.4899999999969,1000.0,5.529896008897152,0.1544811738281628,0.0082582887812257,0.0082582887812257
46424,O11-P192,37581,11000,True,71.068888803438,176.3999999992944,200 mm,999.6375486671025,1000.0,0.7417978835308974,0.07613163212702358,0.00344922762758579,0.00344922762758579
46427,O23-P6,46066,43549,True,82.50160590234809,176.3999999992944,200 mm,999.579241809898,1000.0,25.870273759262783,0.2570026367257735,0.016617089883744073,0.016617089883744073
46429,O21-P315,14543,7836,True,64.8653255268334,176.3999999992944,200 mm,999.6691868398132,1000.0,26.881374303930386,0.2601877703357318,0.01691394905719476,0.01691394905719476
46430,O1-P1360,45821,44586,True,100.00000000060582,176.3999999992944,200 mm,999.4899999999969,1000.0,17.144250180000437,0.22495757201742841,0.013756175932026852,0.013756175932026852
46431,O3-P716,5411,1412,True,103.60848541956511,176.3999999992944,200 mm,999.4715967243602,1000.0,71.67791612278221,0.3546043670113272,0.02678281093892196,0.02678281093892196
46433,O11-P142,32882,39119,True,77.12544335891599,176.3999999992944,200 mm,1000.0,999.6066602388695,1.9581217095000907,0.10794703605752476,0.005230611266322009,0.005230611266322009
46434,O1-P236,11572,34967,True,100.00000000067392,176.3999999992944,200 mm,999.4899999999966,1000.0,0.720000000000405,0.07530052215748687,0.00340598707076448,0.00340598707076448
46435,O21-P234,6268,4560,True,80.60401862013336,176.3999999992944,200 mm,999.5889195050373,1000.0,1.8296457334064962,0.10539367553846009,0.0050787699819285995,0.0050787699819285995
46436,O1-P473,1278,3152,True,109.55308414434512,176.3999999992944,200 mm,999.4412792708638,1000.0,121.15783307232132,0.41656227005572466,0.03447381098020762,0.03447381098020762
46437,O15-P78,27346,44872,True,100.0000000004716,176.3999999992944,200 mm,999.4899999999976,1000.0,67.381511941206,0.347864445807752,0.02600709461888015,0.02600709461888015
46439,O9-P1712,37341,16663,True,100.00000000091828,176.3999999992944,200 mm,999.4899999999953,1000.0,1.5385579200006612,0.09911435976734227,0.004711845630948273,0.004711845630948273
46441,O3-P2728,36932,19970,True,78.8267300448021,176.3999999992944,200 mm,1000.0,999.5979836767715,25.757559285632258,0.2566421074965215,0.0165836314107753,0.0165836314107753
46445,O23-P75,34703,39103,True,100.00000000074844,176.3999999992944,200 mm,999.4899999999961,1000.0,0.1440000000002281,0.040526833934452465,0.001757168600733059,0.001757168600733059
46446,O9-P1270,1662,29976,True,90.5979897480737,176.3999999992944,200 mm,1000.0,999.5379502522849,2.374444831980227,0.11550141765295338,0.005688702684166126,0.005688702684166126
46447,O9-P1837,22328,20261,True,100.00000000097816,176.3999999992944,200 mm,999.489999999995,1000.0,12.765463687941471,0.2042463530508469,0.01202762198301862,0.01202762198301862
46448,O6-P275,34540,14081,True,73.95433537102244,176.3999999992944,200 mm,1000.0,999.6228328896078,9.789504621466929,0.18708880851545187,0.010666791016385048,0.010666791016385048
46449,O1-P2286,17428,1025,True,102.19418420147686,176.3999999992944,200 mm,1000.0,999.4788096605724,330.49758062709975,0.5600561981366248,0.05698226760594139,0.05698226760594139
46450,O21-P784,27860,26795,True,100.00000000038791,176.3999999992944,200 mm,999.4899999999981,1000.0,9.903739220659347,0.18781076353682694,0.010722754517791316,0.010722754517791316
46451,O1-P1429,44889,2211,True,100.00000000042836,176.3999999992944,200 mm,999.4899999999978,1000.0,13.63246486000031,0.20870647007076576,0.012391917587858606,0.012391917587858606
46453,O1-P1503,8267,40792,True,100.00000000067008,1235.1999999950594,1400 mm,999.9249999999995,1000.0,43207.791751979465,0.9083945807110202,0.5782050791273107,0.5782050791273107
46454,O3-P1659,14409,13225,True,71.22618757583221,176.3999999992944,200 mm,999.6367464433632,1000.0,0.10432544901238759,0.0355250088135517,0.0015471540249415237,0.0015471540249415237
46458,O4-P473,46459,35142,True,100.0000000008534,176.3999999992944,200 mm,1000.0,999.4899999999957,3.324335160000614,0.12981807482606197,0.006592731598495395,0.006592731598495395
46460,O4-P291,28728,34848,True,100.00000000052106,176.3999999992944,200 mm,999.4899999999974,1000.0,46.56232455551226,0.3098681177752516,0.02184361131298873,0.02184361131298873
46462,O1-P142,45861,12188,True,67.81477462492877,882.3999999964702,1000 mm,1000.0,999.9491389190313,15792.970047103285,0.7122991388138661,0.3853514034023188,0.3853514034023188
46465,O1-P1182,110,17878,True,99.8516875512092,176.3999999992944,200 mm,1000.0,999.4907563934888,211.91043318488204,0.49236578172929796,0.04542554795745694,0.04542554795745694
46467,O9-P2008,34679,38278,True,78.82640116163246,176.3999999992944,200 mm,1000.0,999.5979853540757,3.133870848835909,0.12719931089148478,0.0064238883853590355,0.0064238883853590355
46468,O3-P3133,40507,34525,True,100.00000000060696,176.3999999992944,200 mm,1000.0,999.4899999999969,4.9079383000004375,0.14835073500168663,0.007831629520119147,0.007831629520119147
46469,O24-P142,37071,9710,True,100.000000000621,176.3999999992944,200 mm,999.4899999999968,1000.0,22.38222998000045,0.24528361781515393,0.015544397242991703,0.015544397242991703
46471,O3-P1467,35101,31799,True,100.00000000077216,176.3999999992944,200 mm,999.489999999996,1000.0,1084.0924185336094,0.7606611009190446,0.112760092082238,0.112760092082238
46472,O9-P729,24792,17543,True,100.00000000089403,176.3999999992944,200 mm,999.4899999999955,1000.0,787.5934762852095,0.7074273996724776,0.09197696610225364,0.09197696610225364
46473,O12-P424,33587,40999,True,100.00000000084049,176.3999999992944,200 mm,999.4899999999957,1000.0,78.87782671332216,0.3652666890558103,0.0280335650549607,0.0280335650549607
