id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
46474,O3-P307,41181,45040,True,99.99999999982238,246.999999999012,280 mm,1000.0,999.6250000000007,1786.4958685794877,0.7719234127306756,0.13496671468862498,0.13496671468862498
46475,O15-P122,18381,1613,True,104.23331457493435,176.3999999992944,200 mm,1000.0,999.4684100956679,3.5943189971982896,0.13335768512363916,0.006823405513144515,0.006823405513144515
46476,O15-P140,46297,18105,True,99.99999999964433,176.3999999992944,200 mm,999.4900000000018,1000.0,37.5686874672046,0.2895335046193677,0.01975710047369987,0.01975710047369987
46477,O23-P23,45920,44532,True,134.35093180526675,176.3999999992944,200 mm,999.3148102477932,1000.0,18.96803674392907,0.23247961505490472,0.014407298840089558,0.014407298840089558
46479,O9-P609,5461,32825,True,100.11953866591972,176.3999999992944,200 mm,999.4893903528038,1000.0,17.457591586504932,0.22628892797852151,0.013870512739142441,0.013870512739142441
46483,O1-P14,42139,30824,True,99.99999999981122,1411.799999994353,1600 mm,1000.0,999.9250000000002,63059.31171840732,0.9944535735107125,0.6713232998764767,0.6713232998764767
46484,O2-P1328,13692,34267,True,99.99999999983088,176.3999999992944,200 mm,1000.0,999.4900000000009,168.7228213694336,0.46020547713343674,0.040551575332211286,0.040551575332211286
46486,O7-P368,46487,39329,True,99.99999999995615,176.3999999992944,200 mm,1000.0,999.4900000000002,0.2159999999995758,0.04763861957453362,0.0020680010950163484,0.0020680010950163484
46491,O24-P57,46492,15771,True,99.99999999987881,176.3999999992944,200 mm,1000.0,999.4900000000006,52.01891505518702,0.3208559993682856,0.023011658619664234,0.023011658619664234
46493,O9-P2312,7080,4943,True,64.25522672914018,176.3999999992944,200 mm,1000.0,999.6722983436814,29.88510924773222,0.2691725192144395,0.017763646632108998,0.017763646632108998
46494,O21-P1010,33642,23052,True,99.99999999992846,176.3999999992944,200 mm,999.4900000000004,1000.0,39.97541223999994,0.29529088761209704,0.02033806490975419,0.02033806490975419
46495,O3-P3339,43382,33750,True,99.99999999977584,176.3999999992944,200 mm,999.4900000000011,1000.0,51.03194596271193,0.3189323177129231,0.022805081917113675,0.022805081917113675
46497,O7-P364,46498,46075,True,90.94678119029172,176.3999999992944,200 mm,1000.0,999.5361714159295,0.4895621218399016,0.06523796607303177,0.0028962604566838464,0.0028962604566838464
46499,O9-P1356,46500,46077,True,62.05463753423963,176.3999999992944,200 mm,1000.0,999.6835213485754,0.7779582990246525,0.07747443064297566,0.0035194533007698345,0.0035194533007698345
46501,O9-P3328,46005,41941,True,99.999999999949,176.3999999992944,200 mm,1000.0,999.4900000000002,0.6620385402018286,0.07300391392707943,0.0032873979283243085,0.0032873979283243085
46502,O10-P130,42100,33772,True,99.99999999997443,246.999999999012,280 mm,1000.0,999.6250000000001,1930.2671918261726,0.7858812625815564,0.14166224352129977,0.14166224352129977
46505,O21-P67,39066,32318,True,99.99999999998658,313.1999999987472,355 mm,999.73,1000.0,3544.9113499374216,0.8025680936394382,0.19729491873204683,0.19729491873204683
46507,O3-P2954,44540,39446,True,100.00000000004016,176.3999999992944,200 mm,1000.0,999.4899999999998,41.28136110561029,0.298311414465866,0.0206459392775726,0.0206459392775726
46508,O1-P16,2521,42138,True,100.00000000007192,1411.799999994353,1600 mm,1000.0,999.925,63056.98098737463,0.9944446051187641,0.6713087563693119,0.6713087563693119
46510,O9-P4,32060,33758,True,100.00000000002632,626.3999999974943,710 mm,1000.0,999.9,7599.765544040338,0.6660820530510291,0.2779564265356584,0.2779564265356584
46511,O9-P1968,24041,44355,True,97.20529656607896,176.3999999992944,200 mm,999.504252987513,1000.0,12.596295813739168,0.20335139208485478,0.011955047430236537,0.011955047430236537
46512,O9-P188,37651,38081,True,100.00000000011264,176.3999999992944,200 mm,1000.0,999.4899999999994,753.2985007229586,0.6996834441618833,0.08956834212268124,0.08956834212268124
46514,O15-P67,17052,3403,True,58.36264177748277,176.3999999992944,200 mm,1000.0,999.7023505269349,203.59832703668081,0.4865929024779159,0.04452407578455099,0.04452407578455099
46516,O1-P348,3433,28103,True,100.0000000001627,176.3999999992944,200 mm,999.4899999999992,1000.0,6.0112678600001175,0.1589035164923196,0.008571232342211568,0.008571232342211568
46517,O11-P302,6200,32117,True,100.00000000004252,176.3999999992944,200 mm,999.4899999999998,1000.0,39.20641182000034,0.2934789853204482,0.020154401091768227,0.020154401091768227
46518,O10-P28,41444,26947,True,100.0000000000716,176.3999999992944,200 mm,999.4899999999997,1000.0,91.81307496098944,0.38275502661164207,0.030149042485156714,0.030149042485156714
46519,O1-P492,46520,5510,True,87.18709645000975,176.3999999992944,200 mm,1000.0,999.5553458081049,62.524013886744505,0.3398567012127757,0.025100258596648155,0.025100258596648155
46521,O3-P320,39155,46321,True,100.00000000003452,246.999999999012,280 mm,1000.0,999.6249999999999,1785.5598746468431,0.7718280408288232,0.13492310208275096,0.13492310208275096
46522,O9-P1972,27978,41879,True,99.99999999993912,176.3999999992944,200 mm,999.4900000000004,1000.0,6.202545581381,0.16059221455842557,0.00869187057654151,0.00869187057654151
46523,O3-P3303,46288,12093,True,99.99999999992168,176.3999999992944,200 mm,999.4900000000004,1000.0,7.325905119999944,0.16983885013107294,0.009363568182425673,0.009363568182425673
46524,O4-P1541,5431,4703,True,101.88945252222788,176.3999999992944,200 mm,999.4803637921366,1000.0,70.82366208547676,0.3532881710403744,0.026630424870505445,0.026630424870505445
46525,O9-P136,12064,35704,True,100.00000000031726,176.3999999992944,200 mm,1000.0,999.4899999999984,50.48756992795333,0.31785976733265603,0.02269029023840164,0.02269029023840164
46527,O9-P919,28613,19965,True,100.00000000058957,176.3999999992944,200 mm,999.4899999999969,1000.0,9.39879659805611,0.1845739552711259,0.010472738482772607,0.010472738482772607
46528,O1-P132,46330,35301,True,100.00000000043876,882.3999999964702,1000 mm,999.9249999999997,1000.0,16063.287588512143,0.7153773709489749,0.3890844098384207,0.3890844098384207
46529,O3-P2070,39485,14986,True,100.0000000000644,176.3999999992944,200 mm,1000.0,999.4899999999997,21.39746480000004,0.24174163778471539,0.015226205192169077,0.015226205192169077
46530,O1-P1273,22872,9304,True,100.00000000044224,176.3999999992944,200 mm,1000.0,999.4899999999977,8.030087040000318,0.17513881628197614,0.00975703858548527,0.00975703858548527
46531,O9-P3225,45967,39490,True,100.0000000002306,176.3999999992944,200 mm,1000.0,999.4899999999989,21.74582411814297,0.24300758825945845,0.015339611264777621,0.015339611264777621
46532,O4-P362,25360,22948,True,100.0000000001281,176.3999999992944,200 mm,999.4899999999993,1000.0,17.467635540000092,0.22633132313691037,0.013874160044558183,0.013874160044558183
46533,O7-P527,37505,1706,True,84.60862737733923,176.3999999992944,200 mm,1000.0,999.5684960003756,6.514639364212505,0.1632711613936137,0.008884540106018397,0.008884540106018397
46534,O9-P1866,44212,11799,True,71.77397672666422,176.3999999992944,200 mm,999.633952718694,1000.0,9.356154187117287,0.18429506999385345,0.010451304209478762,0.010451304209478762
46535,O6-P311,45533,32006,True,85.84998763502635,176.3999999992944,200 mm,999.5621650630613,1000.0,0.06181199109721897,0.028487030511198424,0.0012640757117390545,0.0012640757117390545
46542,O23-P13,45327,45823,True,99.99999999971459,176.3999999992944,200 mm,999.4900000000015,1000.0,25.450842508803376,0.2556553215953435,0.016492202912474815,0.016492202912474815
46543,O1-P81,37862,16254,True,99.99999999973201,705.7999999971769,800 mm,999.9150000000002,1000.0,11666.920494626842,0.6955572033140325,0.35079332432984595,0.35079332432984595
46546,O7-P369,36445,46487,True,99.99999999995615,176.3999999992944,200 mm,1000.0,999.4900000000002,0.1439999999996074,0.04052683393438054,0.001757168600730085,0.001757168600730085
46549,O24-P61,46550,46551,True,100.00000000002076,176.3999999992944,200 mm,1000.0,999.4899999999999,3.6781173799999616,0.13441870087444208,0.006893100572135204,0.006893100572135204
46552,O7-P365,34106,46498,True,89.00061025485978,176.3999999992944,200 mm,1000.0,999.5460968877002,0.4240804393828916,0.06180039973069189,0.0027280581444463618,0.0027280581444463618
46553,O10-P21,46091,39692,True,100.00000000000132,176.3999999992944,200 mm,999.49,1000.0,125.04905957028582,0.42057253392154387,0.03500826914860369,0.03500826914860369
46554,O1-P310,46555,15366,True,65.39583220037333,176.3999999992944,200 mm,999.6664812557781,1000.0,8.595562145128559,0.1791638864725524,0.01005997489699586,0.01005997489699586
46556,O1-P457,27579,5507,True,60.133345249469706,176.3999999992944,200 mm,1000.0,999.6933199392276,611.1824575675273,0.6632005178539065,0.07937949996270016,0.07937949996270016
46557,O2-P176,40946,10743,True,100.0000000001146,176.3999999992944,200 mm,999.4899999999994,1000.0,84.172928777363,0.3726625175415817,0.02891838605975993,0.02891838605975993
46558,O9-P1898,12947,17145,True,88.47046445506582,176.3999999992944,200 mm,999.5488006312792,1000.0,17.489426146185508,0.22642324122831453,0.013882069225423782,0.013882069225423782
46560,O1-P446,46196,25458,True,105.342476168152,176.3999999992944,200 mm,1000.0,999.4627533715425,758.9833082932082,0.7009930585411844,0.08996852908469084,0.08996852908469084
46561,O1-P269,18066,21012,True,100.0000000001627,176.3999999992944,200 mm,999.4899999999992,1000.0,47.93923848909696,0.3127249235539329,0.022144531734479368,0.022144531734479368
46562,O1-P301,18065,22855,True,100.00000000030462,176.3999999992944,200 mm,999.4899999999984,1000.0,48.86315907682332,0.31460886312234243,0.022344036678656372,0.022344036678656372
46564,O1-P623,23441,46565,True,100.00000000002076,176.3999999992944,200 mm,999.4899999999999,1000.0,21.747979020000027,0.24301537430177367,0.01534030985297399,0.01534030985297399
46566,O1-P516,46567,16435,True,100.0000000001627,176.3999999992944,200 mm,999.4899999999992,1000.0,371.19974814243847,0.5787859243871744,0.06054813137009283,0.06054813137009283
46568,O2-P1416,6142,14981,True,100.00000000002076,176.3999999992944,200 mm,999.4899999999999,1000.0,22.503024213978172,0.24571041883377964,0.015582926913017275,0.015582926913017275
46569,O24-P59,46570,46571,True,100.0000000001627,176.3999999992944,200 mm,1000.0,999.4899999999992,34.33316913999999,0.2813609612208987,0.018945568582448148,0.018945568582448148
46572,O1-P284,25041,18546,True,100.00000000002076,176.3999999992944,200 mm,999.4899999999999,1000.0,8.603971097493984,0.17922232243893088,0.010064399062881913,0.010064399062881913
46573,O24-P62,31423,46550,True,100.00000000002076,176.3999999992944,200 mm,1000.0,999.4899999999999,0.21599999999994635,0.04763861957456673,0.0020680010950177566,0.0020680010950177566
46577,O1-P548,40975,21483,True,100.00000000030462,176.3999999992944,200 mm,999.4899999999984,1000.0,38.895409193364564,0.29273896104956176,0.0200796076188304,0.0200796076188304
46578,O1-P277,25098,46025,True,99.99999999987881,176.3999999992944,200 mm,999.4900000000006,1000.0,40.57717722835831,0.2966913782043678,0.02048054895921398,0.02048054895921398
46579,O1-P441,19900,28824,True,99.99999999973689,705.7999999971769,800 mm,1000.0,999.9150000000002,11411.477787335745,0.6918147390519807,0.34622599619534833,0.34622599619534833
46580,O1-P480,46575,10842,True,77.4763969116755,176.3999999992944,200 mm,1000.0,999.6048703757505,20.396482625776407,0.23802070467867995,0.014894935129638258,0.014894935129638258
46581,O1-P515,15777,46567,True,100.00000000002076,176.3999999992944,200 mm,999.4899999999999,1000.0,397.72390019299297,0.5901055902105536,0.06279417547729885,0.06279417547729885
46582,O9-P3150,5591,19604,True,63.45776649416177,176.3999999992944,200 mm,999.6763653908798,1000.0,5.962834461870081,0.15846998791993577,0.008540363127270157,0.008540363127270157
46584,O24-P58,46571,46492,True,100.00000000002076,176.3999999992944,200 mm,1000.0,999.4899999999999,43.537621892058084,0.3033719512169574,0.021166522611949404,0.021166522611949404
46585,O24-P60,46551,46570,True,99.99999999987881,176.3999999992944,200 mm,1000.0,999.4900000000006,13.920469519999873,0.21014373076167855,0.01251023884805247,0.01251023884805247
46586,O1-P624,46565,19633,True,100.00000000002076,176.3999999992944,200 mm,999.4899999999999,1000.0,3.462117380000015,0.13164837886642694,0.0067116587635323716,0.0067116587635323716
46587,O1-P493,45957,46520,True,91.69504543190745,176.3999999992944,200 mm,1000.0,999.5323552682972,50.581123274329826,0.31804468176516215,0.022710061390322223,0.022710061390322223
46588,O1-P443,34705,19899,True,100.00000000030462,705.7999999971769,800 mm,1000.0,999.9149999999997,11135.199035591693,0.6876685483716133,0.3412668915022276,0.3412668915022276
46589,O1-P1547,8766,46590,True,59.59263742971963,176.3999999992944,200 mm,999.6960775491084,1000.0,7.808363318949398,0.17350637716243333,0.00963518939534014,0.00963518939534014
46591,O1-P2345,19137,22096,True,106.28544100433398,176.3999999992944,200 mm,999.4579442508779,1000.0,42.23041943959534,0.3004636874224615,0.02086661355797849,0.02086661355797849
46595,O2-P1467,26851,13311,True,125.64230982367702,176.3999999992944,200 mm,999.3592242198993,1000.0,381.69864854453556,0.5833438393490056,0.061443901514787035,0.061443901514787035
46607,O1-P2319,22969,35495,True,175.88722622869653,176.3999999992944,200 mm,999.1029751462337,1000.0,55.76836606585011,0.3279321228051713,0.02377920911337907,0.02377920911337907
46612,O1-P1541,8533,16341,True,201.20055282462224,176.3999999992944,200 mm,1000.0,998.9738771805944,120.21297113677105,0.4155740893864882,0.03434283065039592,0.03434283065039592
46674,O7-P132,15006,46673,True,51.581921273885214,176.3999999992944,200 mm,999.7369322015032,1000.0,75.98008053635378,0.361064483234929,0.027537141130652917,0.027537141130652917
46675,O7-P133,46673,28098,True,71.10602657003743,176.3999999992944,200 mm,999.6373592644928,1000.0,73.69206750898616,0.3576630323123029,0.02713863544605682,0.02713863544605682
46677,O7-P542,17580,46676,True,82.09185399247292,176.3999999992944,200 mm,999.5813315446384,1000.0,4.048931615806558,0.13892229594604852,0.00719174089986727,0.00719174089986727
46678,O7-P543,46676,17581,True,48.876445738857605,176.3999999992944,200 mm,999.7507301267318,1000.0,1.1650872609319776,0.08972483399266526,0.0041805882924028405,0.0041805882924028405
46681,O7-P137,39624,32581,True,103.28943931706188,176.3999999992944,200 mm,999.473223859483,1000.0,52.09622045876888,0.32100555699952416,0.023027756268128807,0.023027756268128807
46698,O7-P353,21601,46697,True,56.06649760246768,176.3999999992944,200 mm,1000.0,999.7140608622274,0.3074404977847595,0.05465804610350437,0.0023884609157836783,0.0023884609157836783
46699,O7-P352,46697,21602,True,47.51131207085558,176.3999999992944,200 mm,1000.0,999.7576923084387,0.3416486424757755,0.05691876409181097,0.0024944932850212336,0.0024944932850212336
46701,O7-P357,37076,46700,True,64.33595705583492,176.3999999992944,200 mm,1000.0,999.6718866190153,0.11832188908058182,0.03741418289535312,0.001625627094130116,0.001625627094130116
46702,O7-P356,46700,28403,True,74.85898802235347,176.3999999992944,200 mm,1000.0,999.618219161086,0.17222036045667632,0.04354756141577219,0.0018874636159635502,0.0018874636159635502
46704,O7-P35,20767,46703,True,51.89875501467984,176.3999999992944,200 mm,1000.0,999.7353163494251,209.8549753252255,0.4909546325254477,0.045204075468581524,0.045204075468581524
46705,O7-P34,46703,20768,True,36.626019601236315,176.3999999992944,200 mm,1000.0,999.8132073000337,211.13275618651772,0.49183311854757406,0.04534186414692324,0.04534186414692324
46709,O7-P86,8712,46708,True,36.0173237031011,176.3999999992944,200 mm,999.8163116491141,1000.0,1.2018891485853076,0.09073466436904853,0.004236713216771146,0.004236713216771146
46710,O7-P87,46708,13978,True,63.97285488760388,176.3999999992944,200 mm,999.6737384400732,1000.0,1.175956675519075,0.09002533173550721,0.00419726389434174,0.00419726389434174
46713,O7-P66,43806,46712,True,51.06662801344241,176.3999999992944,200 mm,1000.0,999.7395601971315,137.5165141246624,0.4328255872315069,0.03667062490094679,0.03667062490094679
46714,O7-P65,46712,34547,True,57.214695939377854,176.3999999992944,200 mm,1000.0,999.7082050507091,139.54719654508224,0.4347419391629227,0.03693467869907993,0.03693467869907993
46716,O7-P63,33212,46715,True,60.95434642936513,176.3999999992944,200 mm,1000.0,999.6891328332102,158.49292958797463,0.4516839893489365,0.03931833298747439,0.03931833298747439
46717,O7-P62,46715,33213,True,60.62429105901733,176.3999999992944,200 mm,1000.0,999.690816115599,158.53657907753714,0.45172121899272794,0.03932367012785106,0.03932367012785106
46718,O7-P150,33172,14380,True,66.3951253932106,220.5999999991176,250 mm,1000.0,999.7510182797755,1264.4629896081804,0.7087117091275253,0.1172841786747528,0.1172841786747528
46719,O7-P12,14380,13918,True,59.756950730473406,246.999999999012,280 mm,1000.0,999.7759114347607,1887.6260790744286,0.7818823526124287,0.13967607165073148,0.13967607165073148
46721,O7-P25,21153,46720,True,55.498355627416665,176.3999999992944,200 mm,1000.0,999.7169583863001,447.56749096767646,0.6097762047043417,0.06687712500221328,0.06687712500221328
46722,O7-P24,46720,25447,True,56.83595905109687,176.3999999992944,200 mm,1000.0,999.7101366088394,456.78083902877097,0.6132076763352498,0.06761456719767864,0.06761456719767864
46724,O7-P390,243,46723,True,38.38062191922848,176.3999999992944,200 mm,999.8042588282119,1000.0,153.58535722255036,0.4474480804918998,0.03871395816516167,0.03871395816516167
46725,O7-P391,46723,21627,True,69.55721404248482,176.3999999992944,200 mm,999.6452582083833,1000.0,146.80754365701813,0.4414272827584273,0.03786462304877442,0.03786462304877442
46727,O7-P385,13446,46726,True,69.42809563027056,176.3999999992944,200 mm,999.6459167122856,1000.0,202.78544024518666,0.4860186995317503,0.04443506515850396,0.04443506515850396
46728,O7-P386,46726,25133,True,61.769453192722445,176.3999999992944,200 mm,999.6849757887171,1000.0,197.92594101409009,0.4825488347416957,0.04389967298750924,0.04389967298750924
46731,O7-P257,28596,46730,True,40.739774236406525,176.3999999992944,200 mm,999.7922271513943,1000.0,469.70127225087094,0.6179214811250375,0.06864058155678548,0.06864058155678548
46734,O7-P258,46730,46733,True,37.95165622223546,176.3999999992944,200 mm,999.8064465532666,1000.0,462.56130776962664,0.6153305303364699,0.06807474528189436,0.06807474528189436
46735,O7-P259,46733,26618,True,40.40263389529704,176.3999999992944,200 mm,999.793946567134,1000.0,450.67697304052825,0.6109409929585152,0.06712656571991596,0.06712656571991596
46737,O7-P260,26618,46736,True,41.95815726901103,176.3999999992944,200 mm,999.7860133979281,1000.0,428.34892817492914,0.6024208511766359,0.06532231495637894,0.06532231495637894
46738,O7-P261,46736,26619,True,39.23054558636819,176.3999999992944,200 mm,999.7999242175096,1000.0,428.31871830169547,0.6024090715921382,0.06531985256835116,0.06531985256835116
46741,O7-P110,46739,20797,True,61.0020408373913,176.3999999992944,200 mm,1000.0,999.6888895917293,3.657574389402921,0.13416015887201843,0.006876094377690997,0.006876094377690997
46744,O7-P114,46742,19229,True,60.204412596866106,176.3999999992944,200 mm,1000.0,999.692957495756,22.397702697069747,0.24533837861666716,0.015549338535679977,0.015549338535679977
46746,O7-P116,19228,46745,True,58.858806631102254,176.3999999992944,200 mm,999.6998200861814,1000.0,15.018075880774393,0.21543634704893005,0.012949851620681792,0.012949851620681792
46749,O6-P396,22473,46748,True,71.28718490107217,176.3999999992944,200 mm,999.6364353570045,1000.0,49.51063820544872,0.31591386243866315,0.022482728864958754,0.022482728864958754
46750,O6-P397,46748,16063,True,48.05242943112234,176.3999999992944,200 mm,999.7549326099013,1000.0,35.46988082919041,0.28429268200279356,0.01923492133352403,0.01923492133352403
46755,O6-P347,32471,46754,True,71.15414245927724,176.3999999992944,200 mm,999.6371138734577,1000.0,9.81042969607463,0.1872214942292535,0.010677067811010571,0.010677067811010571
46756,O6-P348,46754,21049,True,66.37228095326468,176.3999999992944,200 mm,999.6615013671384,1000.0,6.537451793503949,0.1634634346449828,0.008898429162057794,0.008898429162057794
46758,O6-P62,2591,46757,True,34.13184851641013,313.1999999987472,355 mm,1000.0,999.9078440090057,2984.2188930786974,0.7731028227454945,0.1763042136308519,0.1763042136308519
46759,O6-P61,46757,3496,True,26.38239938647995,313.1999999987472,355 mm,1000.0,999.9287675216565,2988.188668967682,0.7733382257290217,0.17645167056482816,0.17645167056482816
46764,O6-P318,30816,46763,True,58.304220221105375,176.3999999992944,200 mm,999.7026484768724,1000.0,3.301772890117177,0.1295133743345921,0.00657300654684537,0.00657300654684537
46765,O6-P319,46763,30817,True,52.8429604971962,176.3999999992944,200 mm,999.7305009014643,1000.0,0.038046931557981264,0.02301271763951712,0.001054273887318356,0.001054273887318356
46767,O6-P302,45747,15112,True,43.27587240105262,176.3999999992944,200 mm,999.7792930507546,1000.0,50.751323701404736,0.3183804621124699,0.022745984139919777,0.022745984139919777
46770,O6-P293,46768,19377,True,66.75589671255614,176.3999999992944,200 mm,1000.0,999.659544926766,3.2698111656330404,0.1290792569748848,0.006544939797866433,0.006544939797866433
46772,O6-P282,9383,46771,True,63.612790932583415,176.3999999992944,200 mm,999.6755747662438,1000.0,70.11789032393516,0.3521919977311973,0.02650384725916296,0.02650384725916296
46773,O6-P283,46771,10187,True,80.0971507295529,176.3999999992944,200 mm,999.5915045312793,1000.0,53.91152205278013,0.32447229389167564,0.023402408273648208,0.023402408273648208
46776,O6-P227,46774,9430,True,68.43492701381977,176.3999999992944,200 mm,1000.0,999.6509818722295,9.29935450744995,0.18392220700811746,0.010422673682662845,0.010422673682662845
46780,O5-P306,28815,46779,True,96.21872836995614,176.3999999992944,200 mm,999.5092844853132,1000.0,6.129174055967765,0.15994880664813624,0.008645832263935222,0.008645832263935222
46781,O5-P307,46779,19181,True,42.47065491860587,176.3999999992944,200 mm,999.7833996599151,1000.0,4.656113511541397,0.14571433640361806,0.007650708508400064,0.007650708508400064
46784,O6-P134,46782,20775,True,58.442826913379534,176.3999999992944,200 mm,1000.0,999.7019415827417,10.696931175377635,0.19266903394995535,0.01110231578981669,0.01110231578981669
46786,O5-P39,19839,46785,True,50.19777305204055,176.3999999992944,200 mm,999.7439913574345,1000.0,99.92408153350954,0.39281535653513894,0.031402942560870645,0.031402942560870645
46787,O5-P40,46785,19840,True,81.3891410122216,176.3999999992944,200 mm,999.5849153808376,1000.0,69.14258336134637,0.35066389291370764,0.026327900014046578,0.026327900014046578
46788,O5-P186,524,525,True,30.60705233999389,176.3999999992944,200 mm,999.843904033066,1000.0,7.953341744710742,0.17457739065969993,0.009715066507357008,0.009715066507357008
46794,O5-P255,24750,46793,True,57.1080669766971,176.3999999992944,200 mm,999.7087488584189,1000.0,56.631572679447224,0.32951219245700303,0.023952256491356485,0.023952256491356485
46795,O5-P256,46793,24751,True,71.64239833076788,176.3999999992944,200 mm,999.634623768513,1000.0,55.53686576321206,0.32750536247569345,0.02373257488600149,0.02373257488600149
46799,O5-P243,18742,18741,True,66.45928618463758,176.3999999992944,200 mm,1000.0,999.6610576404584,92.38645486991733,0.3834872210182943,0.0302393796341453,0.0302393796341453
46808,O8-P253,46806,28783,True,67.08275330088841,176.3999999992944,200 mm,1000.0,999.6578779581655,0.16674442080919716,0.04298868470275347,0.0018631630921205613,0.0018631630921205613
46810,O8-P255,28782,46809,True,62.84284404196746,176.3999999992944,200 mm,1000.0,999.6795014953859,0.08818238260797011,0.033125302100441914,0.0014489794109782189,0.0014489794109782189
46811,O8-P254,46809,46806,True,42.0311886452603,176.3999999992944,200 mm,1000.0,999.7856409379092,0.11844483843255751,0.03743010551446214,0.0016262928946700185,0.0016262928946700185
46821,O4-P589,29742,46820,True,49.693726658600376,176.3999999992944,200 mm,999.7465619940411,1000.0,983.0430788978421,0.7450825482084705,0.10560928919398639,0.10560928919398639
46823,O4-P677,19144,46822,True,51.44335469581424,176.3999999992944,200 mm,1000.0,999.7376388910513,161.60966661020726,0.4543231254101603,0.03969776993213147,0.03969776993213147
46827,O4-P1070,392,9467,True,74.68229906373915,176.3999999992944,200 mm,1000.0,999.6191202747749,113.45102804271002,0.40832846222492064,0.033391018171754626,0.033391018171754626
46829,O4-P1073,12957,46828,True,61.96207306262675,176.3999999992944,200 mm,1000.0,999.6839934273806,68.44655550976042,0.3495637391420582,0.026201591799860764,0.026201591799860764
46830,O4-P1072,46828,24107,True,70.44078697009091,176.3999999992944,200 mm,1000.0,999.6407519864525,71.62018124662964,0.35451577292428044,0.026772539937626235,0.026772539937626235
46832,O4-P1255,23781,46831,True,58.00109427514006,176.3999999992944,200 mm,999.7041944191968,1000.0,6.1031765678781005,0.1597195409805152,0.008629449478197384,0.008629449478197384
46836,O4-P1153,46834,29711,True,34.421549101222645,176.3999999992944,200 mm,999.8244500995837,1000.0,9.865806106274299,0.18757167992506496,0.010704208942025046,0.010704208942025046
46838,O4-P1151,29710,46837,True,100.69045289493272,176.3999999992944,200 mm,999.4864786902358,1000.0,24.99050270075584,0.2541582827448929,0.016353914348665018,0.016353914348665018
46839,O4-P1152,46837,46834,True,31.08428944054133,176.3999999992944,200 mm,999.8414701238532,1000.0,15.160995434671488,0.21610519809127693,0.013005844553922946,0.013005844553922946
46841,O4-P443,41007,46840,True,181.88919834005097,176.3999999992944,200 mm,1000.0,999.0723650884657,27.715387233320023,0.2627514140454513,0.017154540181361626,0.017154540181361626
46842,O4-P442,46840,45932,True,75.32643077980865,176.3999999992944,200 mm,1000.0,999.6158352030229,27.76962226348148,0.26291621098669204,0.01717005652900495,0.01717005652900495
46848,O4-P1177,22502,46847,True,27.48006631358388,176.3999999992944,200 mm,1000.0,999.8598516618007,4.0607279477457805,0.139060775892867,0.007200995724495932,0.007200995724495932
46849,O4-P1176,46847,22503,True,73.30291109202874,176.3999999992944,200 mm,1000.0,999.6261551534307,4.113506043732041,0.13967695279052955,0.007242227763268556,0.007242227763268556
46850,O4-P1291,9663,35802,True,410.65888231036746,176.3999999992944,200 mm,997.9056397002171,1000.0,25.988737589511388,0.25738035256663466,0.016652174594345516,0.016652174594345516
46854,O4-P1211,46852,25340,True,86.33958041037084,176.3999999992944,200 mm,999.5596681399071,1000.0,0.062164497895467005,0.02855686407628919,0.0012668115539370818,0.0012668115539370818
46856,O4-P1189,46852,46855,True,59.05762953262834,176.3999999992944,200 mm,999.6988060893837,1000.0,212.41731054877027,0.4927121551802216,0.04548002029975305,0.04548002029975305
46858,O4-P1190,46855,46857,True,77.68213556183596,176.3999999992944,200 mm,999.6038211086346,1000.0,212.37478905550685,0.49268312263549047,0.04547545282216336,0.04547545282216336
46860,O4-P1191,46857,46859,True,76.4128799109355,176.3999999992944,200 mm,999.6102943124542,1000.0,210.95904202799443,0.49171392867549124,0.04532315301963506,0.04532315301963506
46862,O4-P1192,46859,46861,True,69.17993172242241,176.3999999992944,200 mm,999.6471823482157,1000.0,210.9040247544586,0.4916761641548476,0.0453172256011837,0.0453172256011837
46864,O4-P1194,2241,46863,True,57.765116113874114,176.3999999992944,200 mm,1000.0,999.7053979078192,181.22982446563523,0.4701083636813616,0.042014634040205834,0.042014634040205834
46865,O4-P1212,46863,35330,True,42.99289670045897,176.3999999992944,200 mm,999.7807362268277,1000.0,54.475024978077236,0.32553124966365765,0.023517428502379558,0.023517428502379558
46866,O4-P1193,46861,46863,True,68.06755120926029,176.3999999992944,200 mm,999.6528554888328,1000.0,210.85421520361845,0.4916419677521569,0.04531185867252138,0.04531185867252138
46868,O4-P1387,18407,46867,True,18.724022640582863,176.3999999992944,200 mm,1000.0,999.904507484533,48.61331349781011,0.3141019619811811,0.02229027391583224,0.02229027391583224
46871,O4-P1386,46867,46870,True,24.40703291629321,176.3999999992944,200 mm,1000.0,999.8755241321269,50.522522573937614,0.31792888248737655,0.022697679110439142,0.022697679110439142
46872,O4-P1385,46870,15450,True,41.0349321576018,176.3999999992944,200 mm,1000.0,999.7907218459962,54.21354616349237,0.3250408587528057,0.023464130171321148,0.023464130171321148
46874,O4-P1448,20120,46873,True,43.80780219265107,176.3999999992944,200 mm,999.7765802088174,1000.0,60.06156316134437,0.3356235595397701,0.02462730138747072,0.02462730138747072
46875,O4-P1449,46873,30180,True,86.01379301621913,176.3999999992944,200 mm,999.5613296556173,1000.0,54.4202799949019,0.32542871919227806,0.0235062801266601,0.0235062801266601
46877,O4-P1456,22086,46876,True,37.8028283200693,176.3999999992944,200 mm,1000.0,999.8072055755677,18.629444614930073,0.23112307715247624,0.014288952181280632,0.014288952181280632
46880,O4-P1455,46876,46879,True,30.24322974233576,176.3999999992944,200 mm,1000.0,999.845759528314,21.903554900344556,0.2435760563210846,0.015390651398174447,0.015390651398174447
46881,O4-P1454,46879,20119,True,43.80732171578224,176.3999999992944,200 mm,1000.0,999.7765826592495,25.18743133197992,0.25480108228036147,0.016413231334057945,0.016413231334057945
46882,O7-P200,30475,21602,True,81.75727598290139,176.3999999992944,200 mm,1000.0,999.5830378924873,61.804801987755376,0.3386330160211647,0.02496308534916801,0.02496308534916801
46883,O7-P199,21602,30476,True,61.152370837004646,176.3999999992944,200 mm,1000.0,999.6881229087313,62.19048033723379,0.33929049605869455,0.02503674184752951,0.02503674184752951
46884,O4-P1261,33840,15310,True,67.17917949538773,176.3999999992944,200 mm,1000.0,999.6573861845735,4.089311309236679,0.13939516828038315,0.00722336135960828,0.00722336135960828
46885,O4-P1076,15310,16993,True,58.87687944048616,176.3999999992944,200 mm,1000.0,999.6997279148535,51.04997185589434,0.318967691439759,0.022808872550588666,0.022808872550588666
46887,O4-P1409,13800,16229,True,78.99551627764309,176.3999999992944,200 mm,999.597122866984,1000.0,25.705502102836146,0.2564752178351018,0.016568153284193254,0.016568153284193254
46888,O4-P1413,16229,6205,True,45.57773456156214,176.3999999992944,200 mm,999.767553553736,1000.0,5.305624608884325,0.1523287455066817,0.008107538085031897,0.008107538085031897
46890,O3-P363,43268,46889,True,85.63138251278829,176.3999999992944,200 mm,999.5632799491848,1000.0,62.26157973517825,0.3394113785888784,0.02505029576229121,0.02505029576229121
46891,O3-P364,46889,29174,True,96.06104411082771,176.3999999992944,200 mm,999.5100886750348,1000.0,60.4920808203453,0.33637261848350325,0.024710670118527102,0.024710670118527102
46893,O4-P54,13884,46892,True,52.24468135479893,705.7999999971769,800 mm,999.9555920208484,1000.0,10549.780641191093,0.6785288603751386,0.33068279902127634,0.33068279902127634
46894,O4-P55,46892,30274,True,67.03326502287433,705.7999999971769,800 mm,999.9430217247306,1000.0,10538.039348945265,0.67834044119701,0.3304693522411708,0.3304693522411708
46897,O4-P900,46895,20513,True,64.1118978147079,176.3999999992944,200 mm,1000.0,999.673029321145,104.5395701965806,0.398273895126964,0.032094844622364456,0.032094844622364456
46902,O4-P903,7246,46901,True,24.27083186357208,176.3999999992944,200 mm,1000.0,999.8762187574957,95.83427198798152,0.38782096728642845,0.030777024933063796,0.030777024933063796
46903,O4-P902,46901,46898,True,23.35556600883486,176.3999999992944,200 mm,1000.0,999.880886613355,95.85108799550788,0.3878418210624687,0.03077962431705379,0.03077962431705379
46904,O4-P901,46895,46898,True,86.79665782019475,176.3999999992944,200 mm,999.557337045117,1000.0,101.13251495010532,0.3942621953506391,0.03158553912589846,0.03158553912589846
46906,O4-P978,21024,46905,True,44.49050184355137,176.3999999992944,200 mm,999.7730984405979,1000.0,6.583529368539109,0.1638503727513434,0.008926404699538123,0.008926404699538123
46907,O4-P979,46905,20512,True,65.03595446076518,176.3999999992944,200 mm,999.6683166322501,1000.0,0.04682588721175093,0.025240747507084257,0.0011385440301218206,0.0011385440301218206
46908,O4-P1016,10675,14558,True,60.58136720983166,176.3999999992944,200 mm,999.6910350272299,1000.0,9.457153644891537,0.18495418110108777,0.010501988899497241,0.010501988899497241
46909,O4-P1017,14558,20988,True,38.58905625050975,176.3999999992944,200 mm,999.8031958131224,1000.0,6.161199900500459,0.160230304195326,0.00866596326749547,0.00866596326749547
46914,O4-P590,46820,46913,True,60.50482096296616,176.3999999992944,200 mm,999.6914254130888,1000.0,979.9495411164457,0.744565507948858,0.10539258438886763,0.10539258438886763
46915,O4-P591,46913,46822,True,68.2056781736608,176.3999999992944,200 mm,999.6521510413144,1000.0,978.7335372687348,0.7443616099735026,0.10530742759377178,0.10530742759377178
46917,O4-P985,27285,46916,True,43.603204366156014,176.3999999992944,200 mm,999.7776236577326,1000.0,23.548074736359546,0.24933660306388955,0.015911918049033365,0.015911918049033365
46918,O4-P986,46916,13269,True,48.342496550897934,176.3999999992944,200 mm,999.7534532675904,1000.0,11.739681449215913,0.19868483441531495,0.01157946403207651,0.01157946403207651
46920,O4-P992,20163,46919,True,68.82360629880426,176.3999999992944,200 mm,999.6489996078761,1000.0,7.385026584508359,0.17029719232387275,0.009397352122623954,0.009397352122623954
46921,O4-P993,46919,22196,True,58.599261073915024,176.3999999992944,200 mm,999.701143768523,1000.0,2.062664947973219,0.10994089435397118,0.005350234794598514,0.005350234794598514
46923,O4-P1565,22048,46922,True,52.159699497020085,176.3999999992944,200 mm,1000.0,999.7339855325652,73.38701334758085,0.3572037298483923,0.02708505131036639,0.02708505131036639
46924,O4-P1564,46922,15755,True,63.68484441715063,176.3999999992944,200 mm,1000.0,999.6752072934726,76.77740438801838,0.3622322442878246,0.027674637168564557,0.027674637168564557
46926,O4-P1500,7646,46925,True,21.7988569856137,176.3999999992944,200 mm,1000.0,999.8888258293733,35.56230743587393,0.28452808814006186,0.019258240838926986,0.019258240838926986
46927,O4-P130,46925,23335,True,48.95224947000959,176.3999999992944,200 mm,1000.0,999.750343527703,840.5762742496664,0.7186834151127016,0.09567780196035221,0.09567780196035221
46929,O4-P131,46925,46928,True,39.30905066735552,176.3999999992944,200 mm,999.7995238415965,1000.0,817.7068863901316,0.7139269642381806,0.09408268975391423,0.09408268975391423
46931,O4-P132,46928,46930,True,65.02453307190649,176.3999999992944,200 mm,999.6683748813333,1000.0,814.042378482357,0.7131505752471949,0.09382680963695562,0.09382680963695562
46932,O4-P133,46930,3261,True,23.291658477184736,176.3999999992944,200 mm,999.8812125417663,1000.0,809.8577156751666,0.7122591063230578,0.09353449654481658,0.09353449654481658
46937,O4-P1462,29783,46936,True,89.52005062265454,176.3999999992944,200 mm,999.5434477418245,1000.0,50.36391485151723,0.31761497495070645,0.022664129492283525,0.022664129492283525
46938,O4-P1463,46936,29784,True,81.072180867531,176.3999999992944,200 mm,999.5865318775756,1000.0,50.299460415068914,0.317487206428385,0.022650480678288665,0.022650480678288665
46945,O4-P951,9765,31197,True,94.50448542978243,176.3999999992944,200 mm,1000.0,999.5180271243081,193.23808624393237,0.4791392693366017,0.04337771496913398,0.04337771496913398
46946,O3-P630,3767,6656,True,55.967812880989314,176.3999999992944,200 mm,999.7145641543069,1000.0,32.93653384121953,0.27766216883603523,0.018583316173964803,0.018583316173964803
46951,O4-P1236,7437,30448,True,99.80302824373312,176.3999999992944,200 mm,999.4910045559569,1000.0,26.289017829908296,0.25833231923379263,0.0167407414091687,0.0167407414091687
46952,O4-P376,42727,21917,True,76.62641946145091,176.3999999992944,200 mm,999.6092052607466,1000.0,671.8031062557122,0.679694752043116,0.083776891514345,0.083776891514345
46953,O4-P377,21917,39081,True,75.17023583393086,176.3999999992944,200 mm,999.6166317972469,1000.0,664.5647240373177,0.6778027455866877,0.08325649023847323,0.08325649023847323
46955,O4-P772,24080,22395,True,56.54092714577031,176.3999999992944,200 mm,999.7116412715566,1000.0,19.97207302754462,0.23640389790523253,0.014751948635265705,0.014751948635265705
46957,O3-P688,365,28542,True,100.16115091989012,176.3999999992944,200 mm,999.4891781303086,1000.0,20.720091388662322,0.23923754840668887,0.015002931567812473,0.015002931567812473
46960,O4-P629,15025,46959,True,41.06582850921544,176.3999999992944,200 mm,1000.0,999.790564274603,143.79492551756636,0.43868400980333366,0.03748136985131035,0.03748136985131035
46961,O4-P628,46959,12636,True,35.79781282963844,176.3999999992944,200 mm,1000.0,999.8174311545688,147.81393144307603,0.4423342842782834,0.03799184849527971,0.03799184849527971
46964,O4-P313,46962,29606,True,64.4646999503682,176.3999999992944,200 mm,1000.0,999.6712300302531,0.0464145839642651,0.025142698739794644,0.0011348030453468417,0.0011348030453468417
46970,O4-P285,29740,46969,True,63.50124654674927,176.3999999992944,200 mm,999.6761436426116,1000.0,18.369081170808602,0.2300680321471181,0.014197188985578903,0.014197188985578903
46971,O4-P286,46969,22110,True,66.7323280734609,176.3999999992944,200 mm,999.6596651268253,1000.0,15.905393453294945,0.21951874136159105,0.013293138799786237,0.013293138799786237
46974,O6-P171,32196,46973,True,70.15675658176364,176.3999999992944,200 mm,999.642200541433,1000.0,58.22735255629827,0.33238788379978373,0.024268759618429225,0.024268759618429225
46975,O6-P172,46973,26349,True,73.00458472576524,176.3999999992944,200 mm,999.6276766178986,1000.0,55.54845707736044,0.32752676111787693,0.023734912169303114,0.023734912169303114
46977,O4-P463,33156,46976,True,74.90133010396855,176.3999999992944,200 mm,999.6180032164698,1000.0,3.5404276927849017,0.13266624551170836,0.006778123092351308,0.006778123092351308
46978,O4-P464,46976,33157,True,25.227187652942508,176.3999999992944,200 mm,999.87134134297,1000.0,3.486498735110044,0.13196698005199858,0.0067324375949289975,0.0067324375949289975
46984,O4-P584,46982,25087,True,41.866005216001376,176.3999999992944,200 mm,1000.0,999.7864833733984,995.5351769762119,0.7471459517875921,0.1064853689062427,0.1064853689062427
46986,O4-P667,804,46985,True,34.843284403226235,176.3999999992944,200 mm,999.8222992495436,1000.0,48.04319253145412,0.3129381933413997,0.022167074138888066,0.022167074138888066
46989,O4-P668,46985,46988,True,36.56528945539952,176.3999999992944,200 mm,999.8135170237774,1000.0,48.01810536668379,0.3128867555536606,0.022161636226431896,0.022161636226431896
46990,O4-P669,46988,30309,True,52.504240580205995,176.3999999992944,200 mm,999.7322283730409,1000.0,47.99177835827591,0.31283275479860834,0.022155928038392888,0.022155928038392888
46993,O4-P674,46991,4283,True,49.26811434498002,176.3999999992944,200 mm,999.7487326168406,1000.0,12.601559142328385,0.20337936421311587,0.011957313104474948,0.011957313104474948
46995,O4-P672,30805,46994,True,22.08825889941867,176.3999999992944,200 mm,999.887349879613,1000.0,12.638177426549165,0.20357374591136926,0.011973062277254507,0.011973062277254507
46996,O4-P673,46994,46991,True,28.770469184995942,176.3999999992944,200 mm,999.8532706071566,1000.0,12.622273880141584,0.20348937352154683,0.011966225251168304,0.011966225251168304
46998,O4-P663,31294,46997,True,47.051287248673454,176.3999999992944,200 mm,999.7600384350318,1000.0,13.911838412551562,0.210100964210492,0.012506711596477711,0.012506711596477711
46999,O4-P664,46997,16788,True,41.088815819788536,176.3999999992944,200 mm,999.7904470393191,1000.0,13.877961485732518,0.20993292530391738,0.012492856152318987,0.012492856152318987
47001,O4-P659,32934,47000,True,73.20444103512801,176.3999999992944,200 mm,999.6266573507208,1000.0,21.44615593097306,0.2419194583387258,0.015242113197801783,0.015242113197801783
47002,O4-P660,47000,26920,True,62.34213999204298,176.3999999992944,200 mm,999.6820550860406,1000.0,21.393448733427764,0.24172695825023577,0.015224892259762536,0.015224892259762536
47004,O4-P637,31401,47003,True,60.26890385337849,176.3999999992944,200 mm,999.6926285903478,1000.0,101.64103495959587,0.39486722946667874,0.03166206715460511,0.03166206715460511
47007,O4-P638,47003,47006,True,33.950304816684024,176.3999999992944,200 mm,999.826853445435,1000.0,101.59764134882144,0.3948156872355686,0.03165554388888624,0.03165554388888624
47008,O4-P639,47006,31402,True,43.843279731695695,176.3999999992944,200 mm,999.7763992733684,1000.0,101.57319712935342,0.3947866456366746,0.03165186866038479,0.03165186866038479
47010,O4-P644,31436,47009,True,84.05967847478077,176.3999999992944,200 mm,999.5712956397787,1000.0,81.98365276582938,0.3696471797432016,0.028555915568321728,0.028555915568321728
47011,O4-P645,47012,47009,True,62.201709165347125,176.3999999992944,200 mm,1000.0,999.6827712832568,81.92312979732755,0.3695629871728811,0.02854582898544367,0.02854582898544367
47014,O4-P646,47012,31974,True,63.43812192580087,176.3999999992944,200 mm,999.6764655781784,1000.0,81.87834456672849,0.3695006578205627,0.02853836288879299,0.02853836288879299
47016,O4-P653,30491,47015,True,47.9141761941628,176.3999999992944,200 mm,999.7556377014098,1000.0,33.977691520360125,0.28042989406352004,0.018854087021716204,0.018854087021716204
47019,O4-P654,47015,47018,True,48.57366831225156,176.3999999992944,200 mm,999.7522742916075,1000.0,33.94319331350032,0.2803391658890557,0.018845183178883656,0.018845183178883656
47020,O4-P655,47018,30492,True,63.08861085606432,176.3999999992944,200 mm,999.6782480846341,1000.0,25.383076472315498,0.25543616055270935,0.016471926623400298,0.016471926623400298
47032,O5-P105,47030,2370,True,67.61773793073579,176.3999999992944,200 mm,1000.0,999.6551495365533,0.04868477131012977,0.025677059116727192,0.0011552273117041076,0.0011552273117041076
47034,O9-P1835,24695,47033,True,68.50843142839271,176.3999999992944,200 mm,1000.0,999.6506069997153,18.114570340312838,0.22902642042846338,0.014106834978284744,0.014106834978284744
47036,O9-P1834,47033,47035,True,69.44987029409695,176.3999999992944,200 mm,1000.0,999.6458056615,18.164574246924587,0.22923188053315896,0.01412463855786126,0.01412463855786126
47038,O9-P16,10082,47037,True,73.79475160399792,441.1999999982352,500 mm,999.8856181350138,1000.0,4076.200440117059,0.6766195349334486,0.20536713395978387,0.20536713395978387
47039,O9-P17,47037,35934,True,26.232972719732444,441.1999999982352,500 mm,999.9593388922844,1000.0,4066.8822493624652,0.6762282179084778,0.20509644513622569,0.20509644513622569
47040,O9-P1833,47035,47037,True,77.62377959411066,176.3999999992944,200 mm,1000.0,999.6041187240701,18.22046336823235,0.22946104903504916,0.014144507502478325,0.014144507502478325
47048,O12-P360,278865,47047,True,142.16988619394678,176.3999999992944,200 mm,999.2749335804109,1000.0,52.70667361572854,0.3221809643687303,0.023154458650165095,0.023154458650165095
47050,O12-P361,27741,47047,True,81.3482538094116,176.3999999992944,200 mm,1000.0,999.585123905572,51.49088820819191,0.31983014409660554,0.022901385462342515,0.022901385462342515
47053,O12-P336,47051,27703,True,90.13122022616996,176.3999999992944,200 mm,999.5403307768465,1000.0,106.49750994215701,0.4005358062508476,0.03238396996003041,0.03238396996003041
47064,O12-P323,25809,47063,True,55.572349253322955,176.3999999992944,200 mm,999.716581018808,1000.0,143.47436875118282,0.43838958470152445,0.037440374372460415,0.037440374372460415
47070,O12-P319,30647,47069,True,94.47949188278949,176.3999999992944,200 mm,999.5181545913978,1000.0,145.29015479837167,0.44005088703575634,0.03767204157691416,0.03767204157691416
47071,O12-P320,47069,30648,True,42.91041575752411,176.3999999992944,200 mm,999.7811568796367,1000.0,145.22212956421606,0.439988930639899,0.03766338656202335,0.03766338656202335
47073,O12-P480,30374,47072,True,53.41010040356389,176.3999999992944,200 mm,999.7276084879418,1000.0,112.84132299800437,0.4076595510102501,0.03330390279566665,0.03330390279566665
47074,O12-P481,47072,19119,True,84.83011333638163,176.3999999992944,200 mm,999.5673664219845,1000.0,112.80286772571381,0.4076172718219627,0.033298400845266196,0.033298400845266196
47078,O12-P474,47076,24909,True,45.41792755280747,176.3999999992944,200 mm,1000.0,999.7683685694807,6.822376827838021,0.165826356395607,0.009069781536135161,0.009069781536135161
47082,O12-P73,4093,47081,True,56.28895785173962,176.3999999992944,200 mm,1000.0,999.7129263149561,342.48742574493696,0.5657594203875571,0.058049098829616785,0.058049098829616785
47084,O12-P72,47081,47083,True,52.1739260536481,176.3999999992944,200 mm,1000.0,999.7339129771264,342.52499097169556,0.5657770338374113,0.05805241870104099,0.05805241870104099
47086,O12-P71,47083,47085,True,65.11879060232562,176.3999999992944,200 mm,1000.0,999.6678941679281,342.57187650092925,0.5657990151645406,0.05805656207125479,0.05805656207125479
47088,O12-P70,47085,47087,True,55.26782468649384,176.3999999992944,200 mm,1000.0,999.7181340940989,342.61166933470355,0.5658176693156574,0.058060078476502915,0.058060078476502915
47090,O12-P69,47087,47089,True,44.88624749697463,176.3999999992944,200 mm,1000.0,999.7710801377655,342.64398743290127,0.5658328181575034,0.05806293424167125,0.05806293424167125
47092,O12-P68,47089,47091,True,64.35969203606663,176.3999999992944,200 mm,1000.0,999.6717655706161,342.6903264111673,0.5658545371536363,0.05806702877321746,0.05806702877321746
47094,O12-P67,47091,47093,True,46.87965018810774,176.3999999992944,200 mm,1000.0,999.7609137840407,342.72407975930275,0.5658703557913357,0.05807001110087253,0.05807001110087253
47096,O12-P66,47093,47095,True,59.64947893598056,176.3999999992944,200 mm,1000.0,999.6957876574265,342.76702738413667,0.5658904815398227,0.05807380564140255,0.05807380564140255
47098,O12-P65,47095,47097,True,70.97965281073543,176.3999999992944,200 mm,1000.0,999.6380037706653,342.81813273416043,0.5659144274326589,0.058078320704149866,0.058078320704149866
47100,O12-P64,47097,47099,True,60.71215660755399,176.3999999992944,200 mm,1000.0,999.6903680013015,342.8618454869178,0.5659349071620722,0.058082182441900033,0.058082182441900033
47102,O12-P63,47099,47101,True,60.29492137836343,176.3999999992944,200 mm,1000.0,999.6924959009704,342.9052578303103,0.5659552440561507,0.058086017455449224,0.058086017455449224
47103,O12-P62,47101,15780,True,57.53023926109747,176.3999999992944,200 mm,1000.0,999.7065957797683,342.9466796025782,0.5659746465070062,0.05808967645162801,0.05808967645162801
47106,O12-P398,47104,24514,True,54.458769795560585,176.3999999992944,200 mm,999.7222602740427,1000.0,28.220882368208528,0.26427857747930406,0.017298563619215432,0.017298563619215432
47108,O11-P162,28090,47107,True,88.64603379160624,176.3999999992944,200 mm,1000.0,999.5479052276628,0.06382514432995649,0.02888241887751435,0.0012795852358634197,0.0012795852358634197
47109,O11-P159,47107,28091,True,68.08667515644872,176.3999999992944,200 mm,999.6527579567021,1000.0,2.8495674984226573,0.12307705159496574,0.006161255852409902,0.006161255852409902
47110,O11-P60,33246,43136,True,67.31967149027123,220.5999999991176,250 mm,1000.0,999.7475512319115,1394.9420397109154,0.7253328412265729,0.12461280450832798,0.12461280450832798
47111,O11-P59,43136,33247,True,32.69102961426639,220.5999999991176,250 mm,1000.0,999.8774086389465,1394.965577252238,0.7253356653643263,0.12461412537085256,0.12461412537085256
47112,O11-P52,33432,36942,True,21.344110461511796,220.5999999991176,250 mm,1000.0,999.9199595857693,1398.7472449117704,0.7257886159460879,0.1248263470584864,0.1248263470584864
47113,O11-P51,36942,33709,True,78.67571446860012,220.5999999991176,250 mm,1000.0,999.7049660707428,1416.3425795883954,0.727875531167408,0.12581394150028938,0.12581394150028938
47114,O11-P47,33372,21324,True,81.6874721962954,220.5999999991176,250 mm,1000.0,999.6936719792639,1420.844024050354,0.7284040184581477,0.12606665839836184,0.12606665839836184
47115,O11-P5,21324,33373,True,58.899324977322316,246.999999999012,280 mm,1000.0,999.779127531335,1783.4981309804546,0.7716177511408927,0.13482703197713602,0.13482703197713602
