id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
47117,O1-P2096,31460,47116,True,65.37737538502806,176.3999999992944,200 mm,1000.0,999.6665753855364,0.04707171027722021,0.02529908231952138,0.0011407711694612725,0.0011407711694612725
47118,O1-P2095,47116,31461,True,43.58060489248957,176.3999999992944,200 mm,1000.0,999.7777389150483,0.07844974579981269,0.03153547069999171,0.0013848752169046193,0.0013848752169046193
47119,O14-P24,425,426,True,20.5485843356704,176.3999999992944,200 mm,1000.0,999.8952022198881,386.5075014081781,0.5853971502429784,0.061851197038398316,0.061851197038398316
47121,O10-P269,24950,47120,True,46.16388099841182,176.3999999992944,200 mm,999.7645642069081,1000.0,3.545968848722042,0.13273767514251245,0.006782796040463515,0.006782796040463515
47122,O10-P270,47120,20195,True,43.78026711602119,176.3999999992944,200 mm,999.7767206377083,1000.0,2.046172934403186,0.10963105537411065,0.005331585158981222,0.005331585158981222
47124,O10-P249,24949,47123,True,62.13659724385287,176.3999999992944,200 mm,999.6831033540564,1000.0,30.312243612152578,0.270397090552911,0.017880867930360825,0.017880867930360825
47127,O9-P3566,26775,47126,True,81.89642471852262,176.3999999992944,200 mm,999.5823282339355,1000.0,5.67027052510489,0.15579762324465102,0.008350994655437927,0.008350994655437927
47128,O9-P3567,47126,37959,True,81.92456061592219,176.3999999992944,200 mm,999.5821847408588,1000.0,5.1901221213408375,0.15119541352019708,0.008028574583654876,0.008028574583654876
47129,O9-P3582,24766,47126,True,80.18729789366532,176.3999999992944,200 mm,1000.0,999.5910447807423,0.3038534979667172,0.05441135413611097,0.0023769730313751188,0.0023769730313751188
47130,O9-P132,2043,26596,True,85.12598006136808,176.3999999992944,200 mm,1000.0,999.565857501687,53.247343055912204,0.32321381920351816,0.023266069289940364,0.023266069289940364
47131,O9-P131,26596,28787,True,94.94019948835152,176.3999999992944,200 mm,1000.0,999.5158049826094,54.43810892126415,0.32546211871680947,0.023509911454979656,0.023509911454979656
47135,O9-P641,43364,47134,True,62.91244095804489,176.3999999992944,200 mm,999.679146551114,1000.0,19.20676736085612,0.23342579131581598,0.014490085365431817,0.014490085365431817
47136,O9-P642,47134,32583,True,78.95800467545517,176.3999999992944,200 mm,999.5973141761551,1000.0,12.03478794336633,0.20031875156777673,0.011710426308362155,0.011710426308362155
47138,O9-P634,43364,47137,True,57.38718257562425,176.3999999992944,200 mm,999.7073253688643,1000.0,20.141647747708596,0.23705279497404122,0.014809266026715113,0.014809266026715113
47139,O9-P635,47137,30110,True,51.92484164615525,176.3999999992944,200 mm,999.7351833076046,1000.0,18.583377816254146,0.2309371688024825,0.014272764864221662,0.014272764864221662
47141,O14-P109,29985,47140,True,47.26529010679303,176.3999999992944,200 mm,999.7589470204554,1000.0,3.406548649074043,0.13091638478025078,0.006664005532880995,0.006664005532880995
47142,O14-P110,47140,30319,True,53.08019471826672,176.3999999992944,200 mm,999.7292910069368,1000.0,3.372517640197152,0.13046400839178654,0.00663461597195426,0.00663461597195426
47144,O9-P637,30111,47143,True,68.29963562374326,176.3999999992944,200 mm,999.6516718583189,1000.0,8.032562080568969,0.17515685966230818,0.009758388651356321,0.009758388651356321
47145,O9-P638,47143,35260,True,67.91395040402968,176.3999999992944,200 mm,999.6536388529395,1000.0,4.949479362919875,0.14877653332574195,0.007860994469734496,0.007860994469734496
47147,O9-P647,19599,47146,True,69.19035884719959,176.3999999992944,200 mm,999.6471291698792,1000.0,2.37147082708162,0.11545083066867319,0.0056855913470505145,0.0056855913470505145
47148,O9-P648,47146,18368,True,64.20420654393955,176.3999999992944,200 mm,999.672558546626,1000.0,0.8047026087116363,0.0784404585259572,0.0035702513771650275,0.0035702513771650275
47150,O10-P112,10354,47149,True,66.34287963388951,176.3999999992944,200 mm,1000.0,999.6616513138672,8.49858051792047,0.17848702391478638,0.0100087843771841,0.0100087843771841
47151,O10-P111,47149,24254,True,70.13419987023427,176.3999999992944,200 mm,1000.0,999.6423155806618,10.824508541827036,0.19342658936554416,0.011161966377991587,0.011161966377991587
47153,O10-P117,27885,47152,True,72.90871961776483,176.3999999992944,200 mm,999.6281655299495,1000.0,2.3279256781247906,0.11470507601139941,0.0056397922055162145,0.0056397922055162145
47156,O9-P1193,21368,47155,True,71.43294382345745,176.3999999992944,200 mm,1000.0,999.6356919865003,1.3320878656775268,0.09414586411530983,0.004428110927912985,0.004428110927912985
47157,O9-P1188,47155,8616,True,47.07799282539075,176.3999999992944,200 mm,999.7599022365905,1000.0,40.14340300681454,0.2956833679729775,0.02037794930401527,0.02037794930401527
47160,O9-P1175,35764,47159,True,73.37333161547417,277.99999999888803,315 mm,1000.0,999.8018920046383,2440.122319618838,0.7335809004410416,0.16853926258663343,0.16853926258663343
47161,O9-P1136,47162,47159,True,71.58907441338941,176.3999999992944,200 mm,1000.0,999.6348957204917,78.09200221375798,0.3641384130800775,0.027899829919552737,0.027899829919552737
47163,O9-P1135,45083,47159,True,73.48573714859782,277.99999999888803,315 mm,999.8015885096988,1000.0,2518.2672315633426,0.7384862589824862,0.1721170869988425,0.1721170869988425
47165,O9-P1185,47162,47164,True,76.11386684202213,176.3999999992944,200 mm,999.6118192791057,1000.0,41.42561363907282,0.2986408259503117,0.02067964396143153,0.02067964396143153
47167,O9-P1186,47164,47166,True,90.10507688786312,176.3999999992944,200 mm,999.5404641078719,1000.0,41.370811654946564,0.2985157787297149,0.020666846412475296,0.020666846412475296
47168,O9-P1187,47166,47155,True,70.72073291404826,176.3999999992944,200 mm,999.6393242621383,1000.0,41.305935999587305,0.29836759146200725,0.020651685397099384,0.020651685397099384
47170,O9-P1041,23504,47169,True,48.44481685530716,176.3999999992944,200 mm,1000.0,999.7529314340379,74.5857269869971,0.35900063034949237,0.02729499197791882,0.02729499197791882
47172,O9-P1040,47169,47171,True,66.54570003753469,176.3999999992944,200 mm,1000.0,999.6606169298086,74.63363989102413,0.35907201376063635,0.0273033490876623,0.0273033490876623
47173,O9-P1051,47171,12233,True,79.6931745885058,176.3999999992944,200 mm,999.5935648095987,1000.0,2.3292159657036136,0.1147273112599073,0.0056411558920042,0.0056411558920042
47180,O9-P2554,15666,47179,True,59.451401033366025,176.3999999992944,200 mm,999.6967978547299,1000.0,5.123169628744024,0.15053040239893672,0.00798237325998202,0.00798237325998202
47182,O9-P2516,21271,22277,True,80.95213546320505,176.3999999992944,200 mm,999.5871441091376,1000.0,23.99081769815336,0.25083840504112914,0.016049029435026202,0.016049029435026202
47183,O9-P2517,22277,30214,True,26.187162402900185,176.3999999992944,200 mm,999.8664454717452,1000.0,13.573992039938254,0.20841205836656118,0.012367736226875804,0.012367736226875804
47186,O9-P340,21867,47185,True,52.40878495965628,176.3999999992944,200 mm,1000.0,999.7327151967057,30.100166005310527,0.26979062606966653,0.017822772048372577,0.017822772048372577
47187,O9-P339,47185,6909,True,53.36524405275222,176.3999999992944,200 mm,1000.0,999.727837255331,30.694373201028508,0.2714822373681624,0.01798502695983824,0.01798502695983824
47189,O9-P285,6910,47188,True,68.44948828208177,176.3999999992944,200 mm,999.6509076097614,1000.0,49.65131228775679,0.31619576226725116,0.022512741870260394,0.022512741870260394
47190,O9-P286,47188,28907,True,68.12024051743822,176.3999999992944,200 mm,999.652586773361,1000.0,49.60202865619369,0.31609706738810867,0.022502231972234804,0.022502231972234804
47193,O9-P362,47191,29933,True,102.19259907317706,176.3999999992944,200 mm,1000.0,999.4788177447268,1.5556730313326879,0.09950516514895658,0.004734411282921186,0.004734411282921186
47195,O9-P375,21451,47194,True,39.361465986867486,176.3999999992944,200 mm,1000.0,999.799256523467,0.9546503955105449,0.08348639886097119,0.00383932938706508,0.00383932938706508
47196,O9-P374,47194,27904,True,61.167924853576245,176.3999999992944,200 mm,1000.0,999.6880435832468,1.7397384814051198,0.10353250096668082,0.004969049904656132,0.004969049904656132
47198,O9-P283,6909,47197,True,96.6201562798268,176.3999999992944,200 mm,1000.0,999.5072372029729,70.12139863572897,0.3521974665149063,0.026504477997968293,0.026504477997968293
47200,O9-P282,47197,47199,True,65.44668125443496,176.3999999992944,200 mm,1000.0,999.6662219256024,74.81776880942326,0.3593460289115879,0.027335441121984695,0.027335441121984695
47202,O9-P281,47199,47201,True,96.7851942909721,176.3999999992944,200 mm,1000.0,999.506395509116,74.88745414931276,0.3594496042056805,0.027347576629981364,0.027347576629981364
47204,O9-P280,47201,47203,True,36.3675064907664,176.3999999992944,200 mm,1000.0,999.814525716897,79.40540964775474,0.36601958413750807,0.028122989306121116,0.028122989306121116
47205,O9-P279,47203,14928,True,55.20978374332445,176.3999999992944,200 mm,1000.0,999.718430102909,89.90557105345903,0.3802947467823063,0.029846547605832614,0.029846547605832614
47206,O9-P291,21799,7531,True,80.96224986530791,176.3999999992944,200 mm,1000.0,999.5870925256869,45.463867938753474,0.3075450846117162,0.02160034057606033,0.02160034057606033
47207,O9-P363,4328,12352,True,82.81588251932685,176.3999999992944,200 mm,1000.0,999.5776389991514,3.5383374154139404,0.13263928014700152,0.006776359308595791,0.006776359308595791
47212,O11-P215,47210,20740,True,48.04339283139606,176.3999999992944,200 mm,1000.0,999.7549786965599,1.5515424028386051,0.09941111799905711,0.0047289775745154704,0.0047289775745154704
47239,O24-P376,14916,47238,True,55.83123712955878,176.3999999992944,200 mm,999.7152606906393,1000.0,0.04019849073328232,0.023587146272928895,0.0010758519958853573,0.0010758519958853573
47243,O22-P35,47241,20005,True,44.05607100090685,176.3999999992944,200 mm,1000.0,999.7753140378953,0.5226187511206529,0.06685586354247189,0.0029764798344095013,0.0029764798344095013
47245,O21-P569,20278,47244,True,54.823836639275456,176.3999999992944,200 mm,1000.0,999.7203984331397,43.534723601944364,0.30336557301535066,0.021165862701683642,0.021165862701683642
47246,O21-P417,47244,15140,True,101.75470793136772,176.3999999992944,200 mm,999.48105098955,1000.0,68.59006832822831,0.3497912420914584,0.026227686337696853,0.026227686337696853
47249,O21-P415,47247,12599,True,76.49607866869907,176.3999999992944,200 mm,1000.0,999.6098699987897,116.57668164708886,0.4117164110555518,0.03383420099830489,0.03383420099830489
47250,O21-P416,47244,47247,True,52.17175920889014,176.3999999992944,200 mm,1000.0,999.7339240280346,93.09495192797667,0.3843873590302465,0.03035063462873311,0.03035063462873311
47253,O21-P649,47251,19930,True,48.33524296308825,176.3999999992944,200 mm,1000.0,999.7534902608883,5.349633894933424,0.15275605171283793,0.0081373839656569,0.0081373839656569
47255,O3-P2642,31788,7692,True,92.3678514109924,176.3999999992944,200 mm,1000.0,999.528923957804,77.24033563663146,0.36290619551990827,0.027754150041179728,0.027754150041179728
47259,O3-P2461,5387,47258,True,66.69935856720984,176.3999999992944,200 mm,1000.0,999.6598332713072,1045.4027998707713,0.7549953207374099,0.11000244947517591,0.11000244947517591
47261,O3-P2496,29112,47260,True,39.08786134055367,176.3999999992944,200 mm,1000.0,999.8006519071632,437.11419702493765,0.6058094220448221,0.06603429390748417,0.06603429390748417
47262,O3-P2459,47260,31387,True,60.91268446793682,220.5999999991176,250 mm,1000.0,999.7715774332453,1383.1471652396606,0.7239099567450961,0.12395094340696702,0.12395094340696702
47263,O3-P2460,47258,47260,True,70.8991748067107,176.3999999992944,200 mm,1000.0,999.6384142084858,1049.307968597591,0.7555839902275114,0.11027949099587109,0.11027949099587109
47264,O3-P2516,18746,30435,True,105.29563286523852,176.3999999992944,200 mm,1000.0,999.4629922723873,62.601015965011705,0.33998710801278054,0.02511489883464461,0.02511489883464461
47267,O21-P662,47265,20305,True,48.329637901556566,176.3999999992944,200 mm,1000.0,999.753518846702,0.034797339289120724,0.022104105746110502,0.0010203541211915416,0.0010203541211915416
47269,O3-P1585,21429,47268,True,103.5241960099524,176.3999999992944,200 mm,1000.0,999.4720266003493,204.0763379121874,0.48692973809863377,0.04457634546822118,0.04457634546822118
47271,O3-P1584,47268,47270,True,139.18285398711998,176.3999999992944,200 mm,1000.0,999.2901674446657,204.17654956705812,0.4870002767004154,0.0445872966863721,0.0445872966863721
47273,O3-P1583,47270,47272,True,113.08164500309556,176.3999999992944,200 mm,1000.0,999.4232836104842,205.9145281950855,0.48821943444127464,0.04477685422437859,0.04477685422437859
47275,O3-P1582,47272,47274,True,88.17505535489337,176.3999999992944,200 mm,1000.0,999.55030721769,205.97801423494104,0.48826381911815786,0.044783765317970015,0.044783765317970015
47276,O3-P1581,47274,2063,True,149.21563236328942,176.3999999992944,200 mm,1000.0,999.2390002749472,506.56108389715456,0.6307788560422946,0.07151962861192798,0.07151962861192798
47277,O3-P2017,7225,14987,True,68.59110280486904,176.3999999992944,200 mm,1000.0,999.6501853756952,939.9565382641682,0.7376624543153315,0.10259815132591887,0.10259815132591887
47278,O3-P2016,14987,32184,True,31.41036982830418,176.3999999992944,200 mm,1000.0,999.8398071138756,970.686768979567,0.7430029238289482,0.10474425455508928,0.10474425455508928
47280,O3-P1915,17561,47279,True,82.09913192784806,176.3999999992944,200 mm,1000.0,999.581294427168,76.3413394770051,0.361594686408599,0.02759952556232917,0.02759952556232917
47285,O3-P1887,47282,47284,True,102.81509082952458,176.3999999992944,200 mm,1000.0,999.4756430367694,175.9891195833871,0.466023937695869,0.041407245420329565,0.041407245420329565
47287,O3-P1886,47284,47286,True,83.24508339990457,176.3999999992944,200 mm,1000.0,999.5754500746605,176.04905604343503,0.4660711684518862,0.04141423711778645,0.04141423711778645
47289,O3-P1885,47286,47288,True,89.05651134507427,176.3999999992944,200 mm,1000.0,999.5458117921402,176.1131767316035,0.4661216829418948,0.04142171573821537,0.04142171573821537
47291,O3-P1884,47288,47290,True,72.74364803450163,176.3999999992944,200 mm,1000.0,999.629007395024,193.58102460532484,0.4793908228516744,0.043416085571161174,0.043416085571161174
47293,O3-P1902,27656,47292,True,38.22549713244492,176.3999999992944,200 mm,1000.0,999.8050499646246,19.526054137934945,0.23467830495962966,0.014599979320680186,0.014599979320680186
47294,O3-P1882,47292,27657,True,62.518207485648965,176.3999999992944,200 mm,1000.0,999.6811571418232,202.38626405223928,0.48573608598828566,0.0443912987146338,0.0443912987146338
47295,O3-P1883,47290,47292,True,96.84122557830497,176.3999999992944,200 mm,1000.0,999.5061097495507,193.65075028774123,0.4794419267101356,0.04342388336827738,0.04342388336827738
47296,O3-P1905,22429,47288,True,27.89209029261908,176.3999999992944,200 mm,1000.0,999.8577503395077,37.4803675376954,0.2893172526752861,0.019735428527546135,0.019735428527546135
47299,O3-P2045,47297,25185,True,60.813581112523146,176.3999999992944,200 mm,1000.0,999.6898507363261,0.04378577840101667,0.024502355769124032,0.0011104445837912655,0.0011104445837912655
47301,O3-P3345,20731,47300,True,64.35723735428566,176.3999999992944,200 mm,999.6717780894932,1000.0,2.464304030895086,0.11700969872507433,0.0057817390555359605,0.0057817390555359605
47305,O3-P2899,47303,23239,True,54.61684803630139,176.3999999992944,200 mm,1000.0,999.7214540750149,0.039324130586137,0.023356153895032403,0.0010671624532500143,0.0010671624532500143
47306,O9-P3038,34031,28328,True,81.2662001271795,176.3999999992944,200 mm,999.5855423793514,1000.0,134.79941540035784,0.43022809751340246,0.03631448751551936,0.03631448751551936
47307,O9-P3078,28328,34027,True,66.43076570574385,176.3999999992944,200 mm,999.6612030949007,1000.0,71.36620128415922,0.35412542187727236,0.026727308979489516,0.026727308979489516
47310,O3-P1233,7789,47309,True,64.65233781507872,176.3999999992944,200 mm,999.6702730771431,1000.0,37.29899062093366,0.28887200188428896,0.01969084120479661,0.01969084120479661
47311,O3-P1234,47309,10599,True,58.72271903722379,176.3999999992944,200 mm,999.7005141329101,1000.0,20.027622357706804,0.2366168924812653,0.01477075227756234,0.01477075227756234
47314,O21-P772,47312,10262,True,75.66928494152873,176.3999999992944,200 mm,1000.0,999.6140866467982,1.383192345157901,0.09542230189743946,0.00450044459454893,0.00450044459454893
47320,O21-P782,47318,19345,True,58.34135106818884,176.3999999992944,200 mm,1000.0,999.7024591095523,0.04200577276909596,0.024054535864192494,0.0010934854642972542,0.0010934854642972542
47326,O3-P904,47324,13767,True,47.743338172753134,176.3999999992944,200 mm,1000.0,999.756508975319,6.842593263484382,0.1659913755122075,0.009081794133145924,0.009081794133145924
47329,O3-P1188,47327,9256,True,75.13011357504574,176.3999999992944,200 mm,1000.0,999.6168364207673,3.033860781774033,0.1257798872089913,0.006333020490877412,0.006333020490877412
47331,O3-P1192,1397,47330,True,55.31032612232291,176.3999999992944,200 mm,999.7179173367762,1000.0,19.936140794808075,0.23626589801799378,0.01473977105137945,0.01473977105137945
47335,O3-P892,47333,26902,True,74.62484448692099,176.3999999992944,200 mm,1000.0,999.6194132931167,67.26195119110707,0.34767246778681904,0.02598516682337741,0.02598516682337741
47338,O3-P1225,47336,2741,True,35.89713016775735,176.3999999992944,200 mm,1000.0,999.8169246361444,17.904933173720785,0.22816065069056074,0.014031916296941423,0.014031916296941423
47341,O21-P831,47339,40365,True,48.02752847970003,176.3999999992944,200 mm,1000.0,999.7550596047536,4.988579220505385,0.1491750430979144,0.007888513938816913,0.007888513938816913
47347,O1-P2073,47345,10921,True,57.81304011408084,176.3999999992944,200 mm,1000.0,999.7051534954182,18.46981440888214,0.23047747154638454,0.014232771077129565,0.014232771077129565
47350,O1-P2134,3803,47349,True,85.2185213128035,176.3999999992944,200 mm,999.5653855413047,1000.0,168.1046573794416,0.4597017905593504,0.04047802643355155,0.04047802643355155
47352,O1-P2135,25325,47349,True,86.07864501683086,176.3999999992944,200 mm,1000.0,999.5609989104141,138.8877187688902,0.43412189090860714,0.03684912057076667,0.03684912057076667
47354,O1-P2158,14419,47353,True,78.90476543969596,176.3999999992944,200 mm,1000.0,999.5975856962575,63.67339538512399,0.3417912467454856,0.02531787440680086,0.02531787440680086
47355,O1-P2157,47353,31713,True,45.136755508367216,176.3999999992944,200 mm,1000.0,999.7698025469073,79.43149302739631,0.3660567118360629,0.02812740290479445,0.02812740290479445
47356,O1-P2162,12634,47353,True,51.83154216191607,176.3999999992944,200 mm,1000.0,999.7356591349742,27.681156700179585,0.2626472838101646,0.017144739020628543,0.017144739020628543
47357,O1-P1927,24654,15298,True,24.42613598020987,220.5999999991176,250 mm,1000.0,999.9084019900743,1687.769734231848,0.7559603195454787,0.14121759105786036,0.14121759105786036
47358,O1-P1926,15298,15606,True,78.82921221359926,220.5999999991176,250 mm,1000.0,999.704390454199,1693.4059887834978,0.7564637642109345,0.14154376661595783,0.14154376661595783
47359,O1-P1925,15606,14007,True,43.312564166970986,220.5999999991176,250 mm,1000.0,999.8375778843739,1702.744892677765,0.7572908227892842,0.14208507576056556,0.14208507576056556
47360,O1-P1924,14007,7581,True,7.240859640059483,246.999999999012,280 mm,1000.0,999.9728467763498,1729.1715219792932,0.7659708745647075,0.13229357849946638,0.13229357849946638
47362,O21-P1099,4418,47361,True,32.442864308929245,176.3999999992944,200 mm,999.8345413920244,1000.0,41.42981252814137,0.2986504020760561,0.020680624149203356,0.020680624149203356
47363,O21-P1100,47361,29597,True,67.59253858526361,176.3999999992944,200 mm,999.6552780532152,1000.0,34.00307183183384,0.28049660065386556,0.01886063464625689,0.01886063464625689
47365,O21-P1045,1629,47364,True,55.46028342142406,176.3999999992944,200 mm,999.7171525545507,1000.0,33.997281846437396,0.2804813860829147,0.018859141161465323,0.018859141161465323
47366,O21-P1046,47364,17073,True,78.03605885273276,176.3999999992944,200 mm,999.6020160998511,1000.0,13.61665082237397,0.20862693405409963,0.012385383064731218,0.012385383064731218
47368,O2-P1405,12331,8034,True,38.55370785990174,176.3999999992944,200 mm,1000.0,999.8033760899145,78.82997314889708,0.3651982170338071,0.02802543964879886,0.02802543964879886
47371,O2-P576,47369,14920,True,40.43149846092607,176.3999999992944,200 mm,1000.0,999.7937993578493,16.82238529889187,0.22357196097655285,0.013637593928385172,0.013637593928385172
47381,O2-P338,47379,22530,True,45.45546971199793,176.3999999992944,200 mm,1000.0,999.7681771044688,7.305342958192639,0.16967883486061527,0.009351784480435712,0.009351784480435712
47422,O2-P455,47420,6165,True,40.35449136160581,176.3999999992944,200 mm,1000.0,999.7941920940558,7.301670253780356,0.16965022064665586,0.00934967789054488,0.00934967789054488
47424,O2-P453,21094,47423,True,33.41740717065302,176.3999999992944,200 mm,1000.0,999.8295712234296,46.374614954742185,0.3094739636020155,0.021802245123206748,0.021802245123206748
47427,O2-P452,47423,47426,True,30.080299400236825,176.3999999992944,200 mm,1000.0,999.8465904730588,48.79982112524613,0.314480536620931,0.022330420373744234,0.022330420373744234
47428,O2-P451,47426,5644,True,28.068038787667483,176.3999999992944,200 mm,1000.0,999.8568530021829,55.59454675802284,0.32761181499903963,0.023744203344384162,0.023744203344384162
47431,O2-P424,47429,33199,True,58.67315572405195,176.3999999992944,200 mm,1000.0,999.7007669058073,22.84577293212132,0.24691265586239292,0.015691677290070722,0.015691677290070722
47434,O2-P421,47432,21720,True,56.7485125970785,176.3999999992944,200 mm,1000.0,999.7105825857549,42.10306847348257,0.3001769137387868,0.020837147892087092,0.020837147892087092
47437,O2-P295,47435,8092,True,35.685703343043485,176.3999999992944,200 mm,1000.0,999.8180029129505,15.556150266406993,0.2179316116675071,0.013159242950860899,0.013159242950860899
47440,O21-P1127,47438,25000,True,79.2805393236809,176.3999999992944,200 mm,1000.0,999.5956692494492,3.4471993683130506,0.1314526715950672,0.006698906281514324,0.006698906281514324
47443,O2-P503,47441,13108,True,59.849816092212365,176.3999999992944,200 mm,1000.0,999.6947659379297,14.58878324758639,0.21339989145289098,0.012779973701398622,0.012779973701398622
47446,O2-P258,47444,4586,True,66.03737265918744,176.3999999992944,200 mm,1000.0,999.6632093994382,12.208795508314617,0.20126900549706872,0.011786859950389014,0.011786859950389014
47451,O1-P1663,47449,4630,True,50.20701340409073,176.3999999992944,200 mm,1000.0,999.7439442316391,10.841920149650944,0.19352949231935954,0.011170078729540992,0.011170078729540992
47454,O1-P1670,47452,4631,True,48.442354460591766,176.3999999992944,200 mm,1000.0,999.752943992251,51.60438795206375,0.3200512912506141,0.022925136056688746,0.022925136056688746
47457,O1-P1669,47455,9103,True,46.03694925848812,176.3999999992944,200 mm,1000.0,999.7652115587817,16.64248170346611,0.22278930276827574,0.01357079988115548,0.01357079988115548
47459,O1-P1656,14009,47458,True,66.5471703757973,176.3999999992944,200 mm,999.6606094310835,1000.0,0.04791396267057405,0.02549746961141362,0.0011483531987893053,0.0011483531987893053
47463,O1-P216,47461,33366,True,53.79956252781301,176.3999999992944,200 mm,1000.0,999.7256222311081,572.3765069399341,0.6518097793124502,0.07651029768513326,0.07651029768513326
47465,O1-P929,20174,47464,True,49.56404742051642,176.3999999992944,200 mm,1000.0,999.7472233581553,30.73701995648166,0.2716027433189795,0.017996610336019098,0.017996610336019098
47466,O1-P950,47464,10053,True,50.43771920417272,176.3999999992944,200 mm,999.7427676320588,1000.0,41.406884380958715,0.298598102887406,0.020675271198675255,0.020675271198675255
47468,O1-P927,7867,47467,True,67.6513017312989,176.3999999992944,200 mm,999.6549783611704,1000.0,101.27348970529916,0.3944301506297408,0.03160677294006036,0.03160677294006036
47469,O1-P948,47467,13792,True,32.35032428498587,176.3999999992944,200 mm,999.8350133461465,1000.0,24.61525925477852,0.25292339597860564,0.016240219381283484,0.016240219381283484
47470,O1-P928,47464,47467,True,53.51513460355879,176.3999999992944,200 mm,1000.0,999.7270728135219,80.07241022168105,0.3669662208649049,0.028235633483059328,0.028235633483059328
47474,O1-P2006,29683,47473,True,81.05222292295869,176.3999999992944,200 mm,999.5866336630929,1000.0,13.618822460504532,0.20863786006913163,0.012386280642610081,0.012386280642610081
47478,O1-P1999,47476,22160,True,68.51112799654544,176.3999999992944,200 mm,1000.0,999.6505932472177,13.609792872157515,0.20859242205057918,0.012382548057213583,0.012382548057213583
47480,O1-P1998,22160,47479,True,54.596530247363525,176.3999999992944,200 mm,1000.0,999.7215576957384,17.039219753935615,0.22450745892897864,0.01371760847474376,0.01371760847474376
47481,O1-P1997,47479,19858,True,64.25354219663997,176.3999999992944,200 mm,1000.0,999.6723069347971,31.1383320843172,0.2727309141195678,0.018105213218804175,0.018105213218804175
47484,O1-P1216,47482,19847,True,64.2821854807964,176.3999999992944,200 mm,1000.0,999.6721608540479,30.238451133546175,0.27018641566632057,0.017860677014685383,0.017860677014685383
47490,O1-P883,47488,23197,True,60.17306302571641,176.3999999992944,200 mm,1000.0,999.6931173785689,424.91634456052395,0.6010779049705727,0.06504214570506342,0.06504214570506342
47492,O9-P2575,25768,16986,True,99.9999999999195,176.3999999992944,200 mm,999.4900000000005,1000.0,85.9553898001017,0.3750753975828156,0.029210154220342992,0.029210154220342992
47493,O11-P63,33521,45314,True,63.322454730784266,220.5999999991176,250 mm,1000.0,999.7625407947595,1392.226651255314,0.7250066278315968,0.12446042655892238,0.12446042655892238
47494,O11-P62,45314,33522,True,70.53698906785219,220.5999999991176,250 mm,1000.0,999.7354862909956,1394.8215695474428,0.7253183857325215,0.12460604405728,0.12460604405728
47495,O12-P207,38687,43323,True,75.61636867818595,176.3999999992944,200 mm,1000.0,999.6143565197412,213.5969019696842,0.4935157740554043,0.04560657002996896,0.04560657002996896
47496,O12-P206,43323,38267,True,24.387206866609155,176.3999999992944,200 mm,1000.0,999.8756252449803,347.7498513471223,0.5682117455399981,0.05851283671565343,0.05851283671565343
47497,O9-P1470,4211,11015,True,77.46261904807582,176.3999999992944,200 mm,1000.0,999.6049406428548,9.189389509716744,0.18319577542893967,0.010366981534258489,0.010366981534258489
47498,O9-P1441,11015,12849,True,64.9552189344816,176.3999999992944,200 mm,1000.0,999.6687283834342,31.601100965149975,0.2740190310899466,0.018229566776645823,0.018229566776645823
47501,O9-P3142,23548,44950,True,93.96613887746724,176.3999999992944,200 mm,1000.0,999.5207726917249,3.8571544385117775,0.1366306315485703,0.007039208880707171,0.007039208880707171
47503,O9-P2541,44412,31116,True,92.61708737658104,176.3999999992944,200 mm,999.5276528543794,1000.0,15.185831983205965,0.21622097653417463,0.013015546922973933,0.013015546922973933
47504,O9-P2542,31116,40230,True,60.62865399817903,176.3999999992944,200 mm,999.6907938646093,1000.0,8.431029702949617,0.17801236415575108,0.009972946135105437,0.009972946135105437
47506,O9-P871,13106,3167,True,73.37331635426953,176.3999999992944,200 mm,999.6257960865933,1000.0,78.31081497377816,0.3644534117772011,0.027937133772854825,0.027937133772854825
47507,O9-P872,3167,28380,True,41.601440053581925,176.3999999992944,200 mm,999.7878326557268,1000.0,71.01533210163366,0.3535844898152482,0.026664693672025383,0.026664693672025383
47509,O10-P217,17062,47508,True,34.33878728015203,176.3999999992944,200 mm,1000.0,999.8248721848712,28.634465870171592,0.26551362167095477,0.01741542249767782,0.01741542249767782
47511,O10-P14,22560,47510,True,72.81332159504046,176.3999999992944,200 mm,999.6286520598653,1000.0,147.2727970225755,0.44184716768540533,0.03792348877946233,0.03792348877946233
47512,O10-P15,47510,40831,True,27.18944125230389,176.3999999992944,200 mm,999.8613338496133,1000.0,131.10597824624227,0.42663380877643997,0.03582501656874365,0.03582501656874365
47513,O10-P216,47508,47510,True,98.30788742166173,176.3999999992944,200 mm,1000.0,999.4986297741495,32.62376232911519,0.27681851634338894,0.01850112823140669,0.01850112823140669
47514,O12-P376,35754,36012,True,45.95554254433859,176.3999999992944,200 mm,1000.0,999.7656267330239,0.17708799063172045,0.04403449808010156,0.0019087075631021237,0.0019087075631021237
47515,O12-P282,36012,36201,True,54.04573370456174,176.3999999992944,200 mm,1000.0,999.7243667581067,1.5851006972551138,0.10017026743728594,0.004772898066810311,0.004772898066810311
47516,O9-P3531,36339,23337,True,87.61018173182114,176.3999999992944,200 mm,1000.0,999.5531880731677,7.191611344137858,0.16878803814960933,0.00928628799805366,0.00928628799805366
47518,O10-P77,33092,14194,True,70.02898577438755,277.99999999888803,315 mm,1000.0,999.8109217384092,2072.9800862752963,0.7071043707245005,0.15190250383700585,0.15190250383700585
47519,O10-P76,14194,33093,True,82.5854298713029,277.99999999888803,315 mm,1000.0,999.7770193393475,2076.5101385838307,0.7073871696119587,0.152062168628811,0.152062168628811
47520,O10-P390,34336,38492,True,70.65205185177088,176.3999999992944,200 mm,999.639674535556,1000.0,71.10689376311934,0.353725837078157,0.02668104809486287,0.02668104809486287
47521,O10-P391,38492,34337,True,67.53975909609053,176.3999999992944,200 mm,999.65554722861,1000.0,71.05602428578607,0.3536473242875677,0.026671963237703853,0.026671963237703853
47524,O1-P94,35966,47523,True,111.8355824500713,246.999999999012,280 mm,999.5806165658122,1000.0,1801.4648253569612,0.7734405573195064,0.13566407863260949,0.13566407863260949
47525,O1-P95,47523,17744,True,164.08455537114543,246.999999999012,280 mm,999.3846829173582,1000.0,1797.4197643151065,0.7730320789224543,0.13547564989746713,0.13547564989746713
47531,O1-P1445,47529,28225,True,58.8077044654979,176.3999999992944,200 mm,1000.0,999.700080707226,14.587571587215159,0.21339408417190883,0.012779490567469211,0.012779490567469211
47533,O1-P1447,17340,47532,True,48.75989845417968,176.3999999992944,200 mm,1000.0,999.7513245178836,6.815341886887009,0.16576885272297218,0.00906559695253196,0.00906559695253196
47534,O1-P1446,47532,17341,True,41.82000166610684,176.3999999992944,200 mm,1000.0,999.7867179915029,28.663302008086607,0.2655992565931577,0.017423537963740555,0.017423537963740555
47536,O1-P1407,23855,47535,True,58.87496941676664,176.3999999992944,200 mm,1000.0,999.6997376559744,150.619451950463,0.44483850874369735,0.03834444421015376,0.03834444421015376
47538,O15-P156,36008,4340,True,49.46893320571788,176.3999999992944,200 mm,1000.0,999.7477084406509,3.4672245869037353,0.13171524528408543,0.006716017824353807,0.006716017824353807
47542,O1-P1767,47540,29321,True,44.72791071025389,176.3999999992944,200 mm,1000.0,999.7718876553777,0.032204095711382795,0.02133913211135158,0.0009919986637783277,0.0009919986637783277
47543,O1-P1860,497,498,True,44.74221372530568,176.3999999992944,200 mm,1000.0,999.771814710001,2.7788933812751537,0.12200846973688319,0.006093805859942893,0.006093805859942893
47546,O1-P271,21013,22724,True,82.82782886367167,176.3999999992944,200 mm,999.5775780727953,1000.0,41.45141201136426,0.29869965155726164,0.020685665538526368,0.020685665538526368
47547,O1-P309,22724,46555,True,51.77733952524132,176.3999999992944,200 mm,999.7359355684213,1000.0,12.026710509586733,0.20027440658789167,0.011706864245451488,0.011706864245451488
47548,O1-P2072,10921,66,True,53.28295207386719,176.3999999992944,200 mm,1000.0,999.7282569444233,36.935910474375326,0.2879760144914105,0.019601255919826175,0.019601255919826175
47550,O1-P2027,23077,44903,True,82.99090147943937,176.3999999992944,200 mm,999.5767464024549,1000.0,89.02992332706691,0.3791524942146497,0.029706655068000742,0.029706655068000742
47554,O1-P2040,11749,12284,True,86.82044650984275,176.3999999992944,200 mm,1000.0,999.5572157227998,400.17448650555843,0.5911196308034433,0.06299892970856771,0.06299892970856771
47556,O1-P2126,12297,31713,True,54.350114292737686,176.3999999992944,200 mm,1000.0,999.7228144171071,713.6866637360605,0.6902592939992598,0.08676737473520044,0.08676737473520044
47558,O1-P2237,28887,47557,True,58.501153422296106,176.3999999992944,200 mm,1000.0,999.7016441175463,844.0223754118736,0.7193870490072197,0.09591794051804607,0.09591794051804607
47559,O1-P2236,47557,14562,True,65.85103506259205,176.3999999992944,200 mm,1000.0,999.6641597211808,856.615898098704,0.721929736546552,0.09679513720981048,0.09679513720981048
47560,O16-P45,22333,4150,True,61.15575288190546,176.3999999992944,200 mm,1000.0,999.6881056603023,98.93950116044638,0.39162696891083015,0.031253392390517915,0.031253392390517915
47561,O16-P126,4150,6825,True,43.741718972992174,176.3999999992944,200 mm,999.7769172332378,1000.0,62.54362300258725,0.3398899212711788,0.025103987677238912,0.025103987677238912
47562,O1-P963,37464,35098,True,47.883076444742976,176.3999999992944,200 mm,999.7557963101318,1000.0,70.75388543341202,0.3531801524156401,0.0266179382148219,0.0266179382148219
47564,O24-P361,43579,47563,True,101.3375147851887,176.3999999992944,200 mm,999.4831786745956,1000.0,131.36415057153417,0.42688748941017457,0.035859436491080914,0.035859436491080914
47565,O24-P362,47563,43580,True,48.716735364004485,176.3999999992944,200 mm,999.7515446496436,1000.0,121.333515534715,0.41674537523478933,0.03449811204703152,0.03449811204703152
47566,O24-P351,39453,43579,True,51.81483080297895,176.3999999992944,200 mm,999.7357443629048,1000.0,368.1146427521956,0.5774264812335035,0.06028315121691967,0.06028315121691967
47567,O24-P352,43579,39454,True,93.19938560377292,176.3999999992944,200 mm,999.5246831334208,1000.0,153.06783570248447,0.446995480148979,0.03864971696252012,0.03864971696252012
47569,O1-P1688,16774,47568,True,88.18504154433997,176.3999999992944,200 mm,1000.0,999.5502562881238,16.364387589911924,0.22156762057665177,0.01346680760058432,0.01346680760058432
47570,O1-P1073,47568,16775,True,37.98227275315936,176.3999999992944,200 mm,1000.0,999.806290408959,209.03647828869265,0.49038974836854027,0.04511562252272384,0.04511562252272384
47572,O1-P1074,47568,47571,True,44.244710955988175,176.3999999992944,200 mm,999.7743519741244,1000.0,198.6710284936076,0.4830850539094289,0.04398213212275588,0.04398213212275588
47573,O1-P1689,47571,31002,True,40.02205736601175,176.3999999992944,200 mm,999.7958875074333,1000.0,50.766664147812655,0.31841068659483024,0.02274921896690441,0.02274921896690441
47574,O24-P206,36156,40650,True,61.26283022133093,176.3999999992944,200 mm,1000.0,999.6875595658712,143.30815390341877,0.438236725565027,0.037419100898078095,0.037419100898078095
47575,O24-P205,40650,36157,True,92.9298855436054,176.3999999992944,200 mm,1000.0,999.5260575837276,152.87985291408208,0.4468307942612512,0.03862635775921317,0.03862635775921317
47576,O3-P1334,18524,17410,True,63.47374753122342,176.3999999992944,200 mm,1000.0,999.6762838875908,83.77488991119783,0.3721185966092527,0.028852825885584528,0.028852825885584528
47577,O3-P202,17410,6580,True,97.36143757688414,176.3999999992944,200 mm,999.5034566683579,1000.0,171.26653348137523,0.4622635501214131,0.04085296150094237,0.04085296150094237
47579,O3-P200,17409,47578,True,48.94429070376048,176.3999999992944,200 mm,999.7503841174108,1000.0,317.8563112582882,0.5538597993820157,0.055841206303854564,0.055841206303854564
47580,O3-P201,47578,17410,True,42.44999582672549,176.3999999992944,200 mm,999.7835050212836,1000.0,317.8210713689815,0.5538422515812597,0.055838001006712844,0.055838001006712844
47581,O3-P900,30536,3304,True,62.620658814334554,176.3999999992944,200 mm,1000.0,999.680634640047,24.382372667634165,0.25215024169242906,0.01616920924508563,0.01616920924508563
47582,O3-P899,3304,19915,True,37.4182281124262,176.3999999992944,200 mm,1000.0,999.8091670366266,39.38741351461186,0.2939077375633138,0.020197792770775422,0.020197792770775422
47583,O3-P2058,26809,7551,True,44.160640893971234,176.3999999992944,200 mm,1000.0,999.7747807314407,56.92788979034759,0.33005057037308094,0.02401135777120277,0.02401135777120277
47584,O2-P476,20245,489,True,71.97378093796284,176.3999999992944,200 mm,1000.0,999.6329337172164,126.2115199730965,0.42175252740539687,0.0351664236449735,0.0351664236449735
47587,O2-P474,20286,47586,True,56.13968740100727,176.3999999992944,200 mm,999.7136875942549,1000.0,131.60627770846895,0.4271250663418321,0.03589168878350307,0.03589168878350307
47588,O2-P475,47586,489,True,44.942879284383885,176.3999999992944,200 mm,999.7707913156496,1000.0,127.8859127007981,0.4234380361248728,0.03539304128192897,0.03539304128192897
47589,O2-P521,38648,5813,True,61.71900160758932,176.3999999992944,200 mm,999.6852330918013,1000.0,60.33616878499552,0.33610179447152283,0.02468051203287025,0.02468051203287025
47592,O2-P526,17309,47591,True,53.67910614878088,176.3999999992944,200 mm,1000.0,999.7262365586412,14.091498736427122,0.2109873391808,0.012579898945570487,0.012579898945570487
47593,O2-P579,47591,17310,True,35.94921853586006,176.3999999992944,200 mm,999.8166589854671,1000.0,0.025883437345819243,0.01929291799086935,0.000917065824447552,0.000917065824447552
47595,O2-P525,47591,47594,True,43.04503111626039,176.3999999992944,200 mm,1000.0,999.780470341307,28.693604636176655,0.2656891803751587,0.017432061659008184,0.017432061659008184
47597,O2-P524,47594,47596,True,23.00110068656383,176.3999999992944,200 mm,1000.0,999.8826943864985,28.710165428670976,0.2657382963057511,0.017436718030533795,0.017436718030533795
47599,O2-P522,5813,47598,True,56.63215228402468,176.3999999992944,200 mm,999.7111760233515,1000.0,43.79809610895729,0.30394392801274595,0.021225740112669037,0.021225740112669037
47601,O2-P523,47596,47598,True,25.72183242401568,176.3999999992944,200 mm,1000.0,999.8688186546375,41.33529846994995,0.29843468114492827,0.020658548696692338,0.020658548696692338
47603,O21-P849,21607,47602,True,46.68022215279264,176.3999999992944,200 mm,1000.0,999.7619308670207,4.987609159950011,0.14916518248483962,0.00788783257959104,0.00788783257959104
47605,O21-P848,47602,47604,True,42.251592241183054,176.3999999992944,200 mm,1000.0,999.78451687957,5.018030306363663,0.14947377859252323,0.007909166513060395,0.007909166513060395
47607,O21-P54,40107,47606,True,28.232856531222776,441.1999999982352,500 mm,999.9562390723767,1000.0,4431.509229320129,0.6909160653109283,0.215599278621479,0.215599278621479
47608,O21-P55,47606,30212,True,71.76951317276651,441.1999999982352,500 mm,999.8887572545822,1000.0,4429.034162174075,0.6908205205153339,0.21552854337239363,0.21552854337239363
47609,O21-P847,47604,47606,True,33.96225305251483,176.3999999992944,200 mm,1000.0,999.8267925094322,5.042483128561474,0.14972088861315874,0.007926265010839114,0.007926265010839114
47611,O21-P873,2343,47610,True,52.543619761952954,176.3999999992944,200 mm,1000.0,999.7320275392141,156.18010674148678,0.449700191735146,0.03903457906795513,0.03903457906795513
47613,O21-P872,47610,47612,True,51.743006914219954,176.3999999992944,200 mm,1000.0,999.7361106647375,158.3811908416626,0.45158864962194967,0.03930466735850311,0.03930466735850311
47614,O21-P871,47612,38537,True,50.19215046843874,176.3999999992944,200 mm,1000.0,999.7440200326109,159.82028535058112,0.45281268400526653,0.03948033619478294,0.03948033619478294
47616,O3-P377,11135,47615,True,46.861786100519296,176.3999999992944,200 mm,1000.0,999.7610048908873,83.57257417500955,0.3718414059664746,0.028819445239349928,0.028819445239349928
47618,O3-P246,11579,47617,True,53.51550284494102,313.1999999987472,355 mm,999.8555081423186,1000.0,3288.1504284314196,0.7900025164932202,0.18762186310550674,0.18762186310550674
47619,O3-P247,47617,11524,True,46.48793780695648,313.1999999987472,355 mm,999.8744825679212,1000.0,3230.2232391674966,0.786953801152724,0.18545761755667067,0.18545761755667067
47620,O3-P376,47615,47617,True,35.94735362904565,176.3999999992944,200 mm,1000.0,999.8166684964918,86.99757819004463,0.3764692404702947,0.029379398588900776,0.029379398588900776
47621,O3-P380,16146,28515,True,41.17672828649159,176.3999999992944,200 mm,999.7899986857389,1000.0,38.45076422770419,0.2916735273620935,0.019972148355211477,0.019972148355211477
47622,O3-P386,16143,19680,True,41.05291485531903,176.3999999992944,200 mm,999.7906301342379,1000.0,39.12682980658435,0.29329002377862873,0.02013529086915491,0.02013529086915491
47627,O15-P105,3000,47626,True,95.39573063572607,176.3999999992944,200 mm,999.5134817737578,1000.0,113.65929508792344,0.4085563430594048,0.03342072512842646,0.03342072512842646
47631,O15-P107,47629,47623,True,80.41210110305823,176.3999999992944,200 mm,999.5898982843744,1000.0,45.4070079892294,0.3074237408620683,0.021587668361679392,0.021587668361679392
47632,O15-P106,47626,47629,True,92.38463729775805,176.3999999992944,200 mm,999.5288383497814,1000.0,85.46679543687716,0.3744176735531996,0.029130469551397895,0.029130469551397895
47635,O1-P2675,8306,47634,True,40.938743006732686,176.3999999992944,200 mm,999.7912124106657,1000.0,10.199828034964847,0.18965520294175964,0.010866246867394742,0.010866246867394742
47640,O24-P182,4319,28320,True,94.07623474815558,220.5999999991176,250 mm,999.6472141196945,1000.0,1133.4974191432239,0.68993674301618,0.10986755367176423,0.10986755367176423
47641,O24-P183,28320,2129,True,97.04515131193976,220.5999999991176,250 mm,999.6360806825802,1000.0,1117.042862071764,0.6874155779511496,0.10892777700134114,0.10892777700134114
47642,O24-P184,2129,1123,True,94.33120026973212,176.3999999992944,200 mm,999.5189108786244,1000.0,1099.154045833903,0.7627665046336713,0.1138423326182723,0.1138423326182723
47643,O24-P185,1123,18909,True,67.28064049073721,176.3999999992944,200 mm,999.6568687334973,1000.0,789.025426450921,0.7077427057152426,0.09207726876357399,0.09207726876357399
47644,O21-P1307,1120,33580,True,99.96036928596003,176.3999999992944,200 mm,1000.0,999.4902021166416,48.437457093829096,0.31374404668661526,0.022252349691849194,0.022252349691849194
47645,O21-P1306,33580,11329,True,99.9775163636251,176.3999999992944,200 mm,1000.0,999.4901146665455,69.82922766811537,0.3517413438676283,0.02645189733358972,0.02645189733358972
47650,O21-P557,34602,34603,True,59.682671607651166,176.3999999992944,200 mm,1000.0,999.695618374801,220.01577332240433,0.49782989183173826,0.046289994461580976,0.046289994461580976
47653,O21-P1291,8857,47652,True,27.78309562575025,176.3999999992944,200 mm,1000.0,999.8583062123087,11.17512114885054,0.19547671558955249,0.011324024511887432,0.011324024511887432
47654,O21-P110,47652,8858,True,15.32719398140792,176.3999999992944,200 mm,999.9218313106949,1000.0,789.7482435931962,0.707901625378951,0.0921278921523814,0.0921278921523814
47656,O21-P109,47652,47655,True,58.320541613958966,176.3999999992944,200 mm,1000.0,999.7025652377688,798.1317286958606,0.7097331331936761,0.09271469979515504,0.09271469979515504
47659,O21-P108,47655,22169,True,45.8096032719526,176.3999999992944,200 mm,1000.0,999.766371023313,922.655717472048,0.7345486721488885,0.10139233574069766,0.10139233574069766
47661,O21-P1287,22168,47655,True,61.2514602487133,176.3999999992944,200 mm,1000.0,999.6876175527316,124.5983711247944,0.42011285170181456,0.03494676827431757,0.03494676827431757
47664,O21-P1,17506,47663,True,337.1117477403616,494.1999999980232,560 mm,1000.0,999.4774767910025,6013.288674649233,0.7444673645749391,0.24219676473328663,0.24219676473328663
47668,O2-P696,26540,47669,True,34.06347808014437,1235.1999999950594,1400 mm,1000.0,999.9744523914399,30787.91262770422,0.8333555935602227,0.4775047214029229,0.4775047214029229
47671,O2-P695,47669,6678,True,86.96399583049107,1235.1999999950594,1400 mm,1000.0,999.9347770031271,30787.97524178122,0.833356036345086,0.4775052554184677,0.4775052554184677
47675,O1-P2625,47673,17402,True,60.995097521172084,176.3999999992944,200 mm,1000.0,999.688925002642,45.43045262594811,0.30747378686814353,0.02159289436315644,0.02159289436315644
47684,O1-P1281,47682,18542,True,49.62958838667262,176.3999999992944,200 mm,1000.0,999.7468890992279,2.581132483638404,0.11891490970921081,0.005900005156213946,0.005900005156213946
47692,O1-P2270,47688,47691,True,24.033359685020056,176.3999999992944,200 mm,1000.0,999.8774298656064,3.8998016589732143,0.1371469733251372,0.007073473658087979,0.007073473658087979
47693,O1-P2269,47691,27254,True,48.08767522896152,176.3999999992944,200 mm,1000.0,999.7547528563323,11.207039805138065,0.1956610956064775,0.01133864440958787,0.01133864440958787
47697,O1-P2331,9811,47696,True,34.12685930104316,176.3999999992944,200 mm,999.8259530175646,1000.0,42.68655042785772,0.30148574755826735,0.020971785614517558,0.020971785614517558
47698,O1-P2332,47696,12191,True,65.87400169952082,176.3999999992944,200 mm,999.6640425913324,1000.0,28.48911950122365,0.2650810464900386,0.017374453428823697,0.017374453428823697
47702,O23-P9,20870,47701,True,71.8775960565509,176.3999999992944,200 mm,999.6334242601116,1000.0,25.66687260301353,0.25635122029027385,0.016556657214146668,0.016556657214146668
47703,O23-P10,47701,20871,True,68.82030648961543,176.3999999992944,200 mm,999.6490164369029,1000.0,25.61512073385282,0.25618489263853683,0.016541242041794874,0.016541242041794874
47705,O23-P1,45251,47706,True,245.84118232371583,176.3999999992944,200 mm,1000.0,998.746209970149,33.02173227306175,0.27789098497236076,0.018605635253767745,0.018605635253767745
47708,O21-P288,8032,47707,True,85.22335190360111,176.3999999992944,200 mm,999.5653609052916,1000.0,1.0431529133705928,0.08621435431674254,0.003987394487882524,0.003987394487882524
47718,O21-P75,14828,6879,True,65.85737028887215,313.1999999987472,355 mm,999.82218510022,1000.0,2781.509299652086,0.760540375302863,0.16877099545514876,0.16877099545514876
47721,O21-P57,13625,47720,True,76.55220505728717,313.1999999987472,355 mm,999.7933090463454,1000.0,3626.1774056131717,0.8062257130016987,0.20039429021187613,0.20039429021187613
47722,O21-P58,47720,30781,True,50.20870537416982,313.1999999987472,355 mm,999.8644364954897,1000.0,3626.122288025531,0.8062232843186026,0.20039218034214573,0.20039218034214573
47723,O21-P390,32538,38100,True,100.00000000020827,176.3999999992944,200 mm,999.489999999999,1000.0,139.36209844954595,0.4345681295494923,0.03691068359307606,0.03691068359307606
47725,O21-P392,29043,38099,True,100.00000000002464,176.3999999992944,200 mm,1000.0,999.4899999999999,134.36887918930617,0.42981293270050114,0.03625775298506181,0.03625775298506181
47731,O21-P238,29060,11451,True,95.9542408371163,176.3999999992944,200 mm,1000.0,999.5106333717307,43.5284995553359,0.3033518748642235,0.021164445477023678,0.021164445477023678
47737,O21-P156,10118,47736,True,127.22426926160192,176.3999999992944,200 mm,1000.0,999.3511562267659,133.5343140833822,0.4290053270867729,0.036147537217829304,0.036147537217829304
47739,O21-P155,47736,47738,True,79.41220343128883,176.3999999992944,200 mm,1000.0,999.5949977625004,134.70634285157493,0.4301384319037732,0.03630222984551238,0.03630222984551238
47741,O21-P154,47738,47740,True,84.31790242795444,176.3999999992944,200 mm,1000.0,999.5699786976174,134.76705174132306,0.430196923776979,0.03631022565970605,0.03631022565970605
47743,O21-P201,2367,47742,True,81.0923979150004,176.3999999992944,200 mm,1000.0,999.5864287706335,13.601567758548379,0.20855101375276897,0.012379146894045848,0.012379146894045848
47746,O21-P200,47742,47745,True,90.32720685361177,176.3999999992944,200 mm,1000.0,999.5393312450466,13.66660334748298,0.20887794664452375,0.012406010480148107,0.012406010480148107
47748,O21-P199,47745,47747,True,59.272298338671206,176.3999999992944,200 mm,1000.0,999.6977112784728,13.709279402286821,0.20909188304589837,0.012423601984917645,0.012423601984917645
47752,O21-P198,47747,47751,True,92.46198734915134,176.3999999992944,200 mm,1000.0,999.5284438645193,13.77585203317821,0.20942467832336692,0.01245098691097659,0.01245098691097659
47753,O21-P197,47751,47749,True,71.12013742037357,176.3999999992944,200 mm,1000.0,999.6372872991561,13.82705853212088,0.20967988801373288,0.01247200393969793,0.01247200393969793
47760,O21-P153,47740,47759,True,90.95743354706919,176.3999999992944,200 mm,1000.0,999.5361170889099,134.83254109347695,0.43025999947846505,0.03631884923155562,0.03631884923155562
