id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
47762,O21-P152,47759,47761,True,98.19183629558412,176.3999999992944,200 mm,1000.0,999.4992216348925,134.90323921560977,0.43032806630222,0.03632815651801203,0.03632815651801203
47763,O21-P151,47761,47749,True,66.41088568118263,176.3999999992944,200 mm,1000.0,999.661304483026,134.95105505330022,0.4303740873924477,0.03633445011414182,0.03633445011414182
47765,O21-P150,47749,47764,True,111.70120540894828,176.3999999992944,200 mm,1000.0,999.4303238524144,142.4857093630034,0.4374784057961871,0.03731367109432694,0.03731367109432694
47767,O21-P178,34713,47766,True,77.91441774460003,176.3999999992944,200 mm,1000.0,999.6026364695025,29.34483012513356,0.2676055411991979,0.01761414385344395,0.01761414385344395
47768,O21-P148,47766,34714,True,58.20723732461407,176.3999999992944,200 mm,1000.0,999.7031430896444,157.04968461732483,0.45044864087925357,0.039141487106447166,0.039141487106447166
47769,O21-P149,47764,47766,True,87.89425722849886,176.3999999992944,200 mm,1000.0,999.5517392881346,142.5489932282079,0.4375368717651306,0.03732179339864513,0.03732179339864513
47771,O21-P2,17506,47770,True,70.85711105133305,494.1999999980232,560 mm,999.8901714778705,1000.0,5893.367034466665,0.7407708989074298,0.23934839426745774,0.23934839426745774
47772,O21-P3,47770,31971,True,99.72573301653229,494.1999999980232,560 mm,999.8454251138244,1000.0,5891.796390707929,0.7407219786866407,0.2393110212842043,0.2393110212842043
47774,O21-P13,9920,47773,True,233.441603180695,494.1999999980232,560 mm,1000.0,999.6381655150699,5883.919590092354,0.740476443494982,0.23912356824388709,0.23912356824388709
47776,O21-P12,47773,47775,True,100.98846584110925,494.1999999980232,560 mm,1000.0,999.8434678779463,5883.992301787761,0.7404787115830246,0.23912529885183545,0.23912529885183545
47778,O21-P11,47775,47777,True,196.9022037836005,494.1999999980232,560 mm,1000.0,999.6948015841355,5884.134071374485,0.7404831337047251,0.23912867309262148,0.23912867309262148
47780,O21-P10,47777,47779,True,165.1301081447715,494.1999999980232,560 mm,1000.0,999.7440483323757,5884.252965052348,0.7404868421906236,0.23913150285537835,0.23913150285537835
47782,O21-P9,47779,47781,True,194.56808352383345,494.1999999980232,560 mm,1000.0,999.698419470538,5884.393054072485,0.7404912116960559,0.23913483707068564,0.23913483707068564
47784,O21-P8,47781,47783,True,151.09773575306065,494.1999999980232,560 mm,1000.0,999.7657985095827,5886.1645542943415,0.740546457324908,0.23917699876502557,0.23917699876502557
47786,O21-P7,47783,47785,True,156.16085051844368,494.1999999980232,560 mm,1000.0,999.7579506816965,5886.276990106715,0.7405499631555339,0.2391796746595856,0.2391796746595856
47787,O21-P6,47785,12020,True,96.74491719364129,494.1999999980232,560 mm,1000.0,999.8500453783498,5886.346646447093,0.7405521350569781,0.23918133242769016,0.23918133242769016
47790,O21-P357,34233,47789,True,55.82262357441284,176.3999999992944,200 mm,1000.0,999.7153046197704,211.67611273418734,0.4922054442280669,0.045400347331765144,0.045400347331765144
47791,O21-P22,47789,3628,True,55.48613647161445,494.1999999980232,560 mm,1000.0,999.913996488469,5722.643260895246,0.7353749706592214,0.23527519751998188,0.23527519751998188
47792,O21-P23,47788,47789,True,73.7466169911899,494.1999999980232,560 mm,1000.0,999.8856927436636,5545.868366464559,0.7296160820770364,0.2310326356067798,0.2310326356067798
47806,O21-P240,17513,37741,True,61.61792673390147,176.3999999992944,200 mm,999.6857485736571,1000.0,41.773349087639666,0.29943153144218965,0.020760650682779345,0.020760650682779345
47811,O1-P875,47810,27088,True,52.3369638125225,176.3999999992944,200 mm,1000.0,999.7330814845561,14.583373993945015,0.21337396319303295,0.012777816669561425,0.012777816669561425
47813,O1-P876,47812,14421,True,54.61627913090288,176.3999999992944,200 mm,1000.0,999.7214569764324,14.09217350097425,0.21099065314786195,0.012580172900458318,0.012580172900458318
47815,O1-P191,30004,47814,True,73.59416685717251,220.5999999991176,250 mm,999.7240218742857,1000.0,1584.0730936970022,0.7461230697242486,0.13527549626846846,0.13527549626846846
47819,O24-P242,30676,47818,True,83.13796761328094,176.3999999992944,200 mm,1000.0,999.5759963651723,11.214976656681563,0.1957068859811655,0.011342276381684556,0.011342276381684556
47820,O24-P241,47818,8613,True,92.10684009917206,176.3999999992944,200 mm,1000.0,999.5302551154942,22.436867581552963,0.2454768704021057,0.015561838195767197,0.015561838195767197
47826,O1-P1405,11490,47825,True,74.36131698104897,176.3999999992944,200 mm,999.6207572833966,1000.0,384.82249406047276,0.5846800859336285,0.06170869163730543,0.06170869163730543
47827,O1-P1419,47825,542,True,63.925362426816186,176.3999999992944,200 mm,999.6739806516232,1000.0,153.95207184177212,0.44776809839278175,0.03875941979728596,0.03875941979728596
47828,O1-P1406,47535,47825,True,98.90055936819027,176.3999999992944,200 mm,1000.0,999.4956071472222,150.6906603532081,0.44490161236330894,0.03835335447660705,0.03835335447660705
47831,O2-P28,2284,47830,True,58.581628323023914,555.7999999977768,630 mm,1000.0,999.9267729645962,6697.231553168529,0.7037984306971619,0.2577796843103616,0.2577796843103616
47833,O2-P27,40813,47830,True,41.71099532347951,555.7999999977768,630 mm,999.9478612558456,1000.0,6697.261585085163,0.7037992248731925,0.25778035104561225,0.25778035104561225
47848,O1-P250,11344,17002,True,82.66402193879632,176.3999999992944,200 mm,1000.0,999.5784134881121,119.4148682491927,0.4147348917623857,0.03423181910624787,0.03423181910624787
47850,O24-P152,26561,47849,True,80.75671864633917,176.3999999992944,200 mm,1000.0,999.5881407349036,67.67340598630382,0.3483320997517027,0.026060548897769265,0.026060548897769265
47851,O24-P151,47849,26562,True,52.7079020446113,176.3999999992944,200 mm,1000.0,999.7311896995725,72.01667814999605,0.35512315181033294,0.02684299533844855,0.02684299533844855
47853,O1-P644,44282,13027,True,100.00000000044164,176.3999999992944,200 mm,1000.0,999.4899999999977,36.43507976000031,0.2867296756520162,0.019476948651386224,0.019476948651386224
47858,O7-P7,32524,47857,True,70.22085241980602,277.99999999888803,315 mm,1000.0,999.8104036984665,2332.45714960517,0.7264121022056387,0.16364106459951794,0.16364106459951794
47859,O7-P6,47857,32525,True,54.265025292816624,277.99999999888803,315 mm,1000.0,999.8534844317094,2332.4962204233807,0.7264147909888519,0.16364283714512134,0.16364283714512134
47863,O24-P120,27814,47862,True,61.057456882491536,176.3999999992944,200 mm,1000.0,999.6886069698993,77.83168617915204,0.36376282597800086,0.027855384345187188,0.027855384345187188
47865,O24-P128,8611,47864,True,87.77869388146493,176.3999999992944,200 mm,1000.0,999.5523286612046,14.608892039594654,0.21349621980522557,0.012787988770530846,0.012787988770530846
47867,O24-P119,47862,47864,True,83.36420420380824,176.3999999992944,200 mm,1000.0,999.5748425585606,77.89170840617878,0.3638495080855284,0.02786563875002058,0.02786563875002058
47868,O24-P266,1604,13560,True,60.514743619752885,176.3999999992944,200 mm,1000.0,999.6913748075392,37.23055490203356,0.2887035999999471,0.019673989405773223,0.019673989405773223
47871,O24-P1,47854,15772,True,94.0592622843464,396.9999999984121,450 mm,999.8071785123171,1000.0,3995.1971549596087,0.7492219311483898,0.1980601901604832,0.1980601901604832
47872,O24-P2,15772,19371,True,88.06306212731657,396.9999999984121,450 mm,999.819470722639,1000.0,3959.5615013596107,0.7475728067499867,0.19701340181511662,0.19701340181511662
47873,O24-P3,19371,19370,True,68.78889929508068,396.9999999984121,450 mm,999.8589827564451,1000.0,3847.09804142628,0.7422656253220185,0.1936998030980006,0.1936998030980006
47874,O24-P4,19370,23236,True,99.99999999973689,396.9999999984121,450 mm,999.7950000000005,1000.0,3847.048513418787,0.7422632531392881,0.1936983402637825,0.1936983402637825
47875,O24-P5,23236,23237,True,81.5354038162722,396.9999999984121,450 mm,999.8328524221766,1000.0,3846.9765134187874,0.7422598045872709,0.19369621370232093,0.19369621370232093
47876,O24-P6,23237,39970,True,99.9999999998397,396.9999999984121,450 mm,999.7950000000003,1000.0,3846.9178079280396,0.7422569927477032,0.19369447979674115,0.19369447979674115
47877,O24-P7,39970,42360,True,100.00000000012164,396.9999999984121,450 mm,999.7949999999997,1000.0,3846.8458079280394,0.7422535440760941,0.1936923532227574,0.1936923532227574
47878,O24-P8,42360,40802,True,99.99999999998116,396.9999999984121,450 mm,999.7950000000001,1000.0,3846.7738079280393,0.7422500953386016,0.1936902266418756,0.1936902266418756
47879,O24-P9,40802,40803,True,99.99999999998067,396.9999999984121,450 mm,999.7950000000001,1000.0,3846.7018079280397,0.7422466465352288,0.1936881000540941,0.1936881000540941
47880,O24-P10,40803,29118,True,99.99999999998067,396.9999999984121,450 mm,999.7950000000001,1000.0,3846.6298079280396,0.7422431976659712,0.19368597345941296,0.19368597345941296
47881,O24-P11,29118,11606,True,96.38833311013008,396.9999999984121,450 mm,999.8024039171243,1000.0,3843.344307936349,0.7420857489294234,0.19358892545888307,0.19358892545888307
47882,O24-P12,11606,11607,True,38.59341343230112,396.9999999984121,450 mm,999.9208835024638,1000.0,3838.453004455022,0.7418510918785666,0.19344441806131119,0.19344441806131119
47883,O24-P13,11607,23925,True,83.02817869854502,396.9999999984121,450 mm,999.829792233668,1000.0,3836.8174748651336,0.7417725604192231,0.19339609123934542,0.19339609123934542
47884,O24-P14,23925,35606,True,99.99999999985572,396.9999999984121,450 mm,999.7950000000003,1000.0,3720.9577462254756,0.7361214195603435,0.18996310080821352,0.18996310080821352
47885,O24-P15,35606,35607,True,99.99999999949063,396.9999999984121,450 mm,999.7950000000011,1000.0,3716.0141071977428,0.7358763694616755,0.18981618012834492,0.18981618012834492
47886,O24-P16,35607,10359,True,66.9494049689127,396.9999999984121,450 mm,999.8627537198138,1000.0,3711.0684834972676,0.7356308948390583,0.18966916302000755,0.18966916302000755
47887,O24-P17,10359,10360,True,67.71376598308885,313.1999999987472,355 mm,999.8171728318457,1000.0,3706.144671552469,0.8096746618285481,0.20346770442438603,0.20346770442438603
47888,O24-P18,10360,24585,True,84.37551451415902,313.1999999987472,355 mm,999.7721861108117,1000.0,3672.6315779175075,0.8082474602004113,0.20217659829945642,0.20217659829945642
47889,O24-P99,24585,8722,True,98.59645760298781,176.3999999992944,200 mm,999.4971580662248,1000.0,452.15038455096914,0.6114905337425416,0.06724456278601693,0.06724456278601693
47890,O24-P100,8722,8721,True,59.35836823545191,176.3999999992944,200 mm,999.6972723219992,1000.0,411.96233862344667,0.5959263861922605,0.06397772480354214,0.06397772480354214
47891,O24-P101,8721,14374,True,69.26641829455473,176.3999999992944,200 mm,999.6467412666977,1000.0,402.6480299460298,0.5921379534333365,0.06320515175333644,0.06320515175333644
47892,O24-P102,14374,24785,True,87.6905070281438,176.3999999992944,200 mm,999.5527784141565,1000.0,185.9634049545956,0.4737211486473751,0.04255657873800636,0.04255657873800636
47893,O24-P103,24785,17599,True,84.695847843956,176.3999999992944,200 mm,999.5680511759958,1000.0,151.05112012414054,0.44522070216490517,0.03839842919834349,0.03839842919834349
47894,O24-P104,17599,24771,True,94.58423246709872,176.3999999992944,200 mm,999.5176204144178,1000.0,132.91849271666254,0.4284069799090229,0.03606600524140474,0.03606600524140474
47895,O24-P105,24771,9789,True,99.99999999960113,176.3999999992944,200 mm,999.490000000002,1000.0,101.32156881104663,0.39448739195340676,0.03161401146875399,0.03161401146875399
47896,O24-P106,9789,9790,True,32.445948828633846,176.3999999992944,200 mm,999.834525660974,1000.0,87.71598197244776,0.3774229346041389,0.029495494863810236,0.029495494863810236
47897,O24-P157,32425,32426,True,104.46673653690148,176.3999999992944,200 mm,1000.0,999.4672196436618,20.90830059030657,0.23993906999961961,0.015065341583070765,0.015065341583070765
48005,O7-P534,26548,48004,True,59.78159446000587,176.3999999992944,200 mm,999.695113868254,1000.0,2.3028305280112042,0.11427091573947996,0.005613187982199731,0.005613187982199731
48006,O7-P77,2450,26548,True,80.52028206673891,176.3999999992944,200 mm,999.5893465614596,1000.0,68.52958550958066,0.3496954042890157,0.026216692175886045,0.026216692175886045
48008,O7-P457,28666,48007,True,84.14508550712785,176.3999999992944,200 mm,999.5708600639136,1000.0,0.12272117296610445,0.03797723990542096,0.0016492157045897278,0.0016492157045897278
48009,O7-P458,48007,28667,True,86.3009880569061,176.3999999992944,200 mm,999.5598649609097,1000.0,0.06213671140097239,0.02855136880590352,0.0012665962141536868,0.0012665962141536868
48011,O7-P30,7341,48010,True,23.580786643797577,176.3999999992944,200 mm,1000.0,999.8797379881166,426.60807368601303,0.6017409045320709,0.06518032195947751,0.06518032195947751
48014,O7-P29,48010,48013,True,28.11623513384937,176.3999999992944,200 mm,1000.0,999.8566072008174,428.909664264782,0.6026393692696057,0.06536800944816853,0.06536800944816853
48017,O7-P28,48013,48016,True,27.61668321684964,176.3999999992944,200 mm,1000.0,999.8591549155941,433.47801819212685,0.604410733936568,0.06573953055208262,0.06573953055208262
48018,O7-P27,48016,7378,True,45.49695671055119,176.3999999992944,200 mm,1000.0,999.7679655207762,438.0402768383951,0.6061640745875783,0.06610923315268777,0.06610923315268777
48021,O7-P14,48019,14379,True,49.77899840522453,176.3999999992944,200 mm,1000.0,999.7461271081334,776.6883699969799,0.7050053005820399,0.09121245437283931,0.09121245437283931
48023,O7-P15,11376,48019,True,56.26592839413488,176.3999999992944,200 mm,1000.0,999.7130437651899,772.5371414452503,0.7040735061407426,0.09092111003822888,0.09092111003822888
48026,O7-P398,26136,48025,True,22.29565437412539,176.3999999992944,200 mm,999.8862921626919,1000.0,22.434311722698638,0.24546783781382886,0.015561022824011452,0.015561022824011452
48027,O7-P399,48025,12665,True,75.46427874225182,176.3999999992944,200 mm,999.6151321784146,1000.0,18.67433563154927,0.23130392757985774,0.014304706415079003,0.014304706415079003
48029,O7-P240,15029,48028,True,74.55731787267494,176.3999999992944,200 mm,1000.0,999.6197576788494,1056.8022649213372,0.7567031325620526,0.11081192077438047,0.11081192077438047
48030,O7-P239,48028,34167,True,82.78141727847881,176.3999999992944,200 mm,1000.0,999.5778147718797,1063.1457996102654,0.7576395829138663,0.11126341795004616,0.11126341795004616
48032,O7-P171,28738,48031,True,71.61746756956235,176.3999999992944,200 mm,1000.0,999.6347509153952,141.9979142606814,0.43702709341661583,0.03725100833586302,0.03725100833586302
48033,O7-P170,48031,28739,True,67.61833466919872,176.3999999992944,200 mm,1000.0,999.6551464931871,144.14186634735157,0.439002114519518,0.037525692375177035,0.037525692375177035
48035,O7-P178,30856,48034,True,85.16619687857225,176.3999999992944,200 mm,1000.0,999.5656523959193,129.03131797987328,0.4245816009936449,0.03554727077410031,0.03554727077410031
48036,O7-P177,48034,30857,True,72.6805538480153,176.3999999992944,200 mm,1000.0,999.6293291753751,132.24629988587958,0.42775149469756985,0.03597681021792282,0.03597681021792282
48038,O7-P187,30055,48037,True,68.73437323028458,176.3999999992944,200 mm,1000.0,999.6494546965256,80.18320262904864,0.36712290341021525,0.02825430020834312,0.02825430020834312
48039,O7-P186,48037,30056,True,85.57838314476224,176.3999999992944,200 mm,1000.0,999.5635502459617,84.23086574312073,0.372741531368815,0.02892791625588795,0.02892791625588795
48041,O7-P191,29666,48040,True,58.77281160253296,176.3999999992944,200 mm,1000.0,999.7002586608271,62.65229047946868,0.34007387935758254,0.025124642630532924,0.025124642630532924
48042,O7-P190,48040,29667,True,63.23091114683607,176.3999999992944,200 mm,1000.0,999.6775223531512,62.6978167354944,0.3401508797916531,0.02513329078438528,0.02513329078438528
48044,O7-P193,30247,48043,True,71.24011788165718,176.3999999992944,200 mm,1000.0,999.6366753988035,62.565932305239556,0.3399277065596545,0.025108229554596316,0.025108229554596316
48045,O7-P192,48043,29666,True,61.169097049029965,176.3999999992944,200 mm,1000.0,999.68803760505,62.60997405511486,0.34000227141660055,0.025116601441100814,0.025116601441100814
48047,O7-P361,30726,48046,True,89.19525917797665,176.3999999992944,200 mm,1000.0,999.5451041781923,0.6693603585790224,0.07330138668350297,0.003302683912150546,0.003302683912150546
48048,O7-P360,48046,29129,True,70.60093968042702,176.3999999992944,200 mm,1000.0,999.6399352076298,0.7201930351489301,0.07530795684548042,0.003406373115282148,0.003406373115282148
48050,O7-P376,31825,48049,True,65.98387426779257,176.3999999992944,200 mm,1000.0,999.6634822412343,0.10237833371839493,0.03524917421438334,0.001535783324891024,0.001535783324891024
48051,O7-P375,48049,36292,True,57.931435675243605,176.3999999992944,200 mm,1000.0,999.7045496780563,0.14408896740457028,0.040536950671296285,0.0017576006579975983,0.0017576006579975983
48053,O7-P293,29571,48052,True,64.85372419981934,176.3999999992944,200 mm,1000.0,999.6692460065809,458.43833445574785,0.6138187244705103,0.06774671250471348,0.06774671250471348
48054,O7-P292,48052,29201,True,65.61101782184673,176.3999999992944,200 mm,1000.0,999.6653838091086,463.34880173571264,0.6156179737300358,0.0681372915576301,0.0681372915576301
48056,O7-P297,29379,48055,True,76.91831722799209,176.3999999992944,200 mm,1000.0,999.6077165821372,407.4160743643948,0.5940862922842399,0.0636014113064273,0.0636014113064273
48057,O7-P296,48055,28528,True,80.00297619119264,176.3999999992944,200 mm,1000.0,999.591984821425,429.57286989995254,0.6028975091875896,0.06542202789666646,0.06542202789666646
48059,O7-P301,15728,48058,True,56.48182288185384,176.3999999992944,200 mm,1000.0,999.7119427033025,379.7747016448174,0.5825163689218464,0.06128042869721857,0.06128042869721857
48060,O7-P300,48058,31587,True,58.00566226726252,176.3999999992944,200 mm,1000.0,999.704171122437,387.03666614362197,0.5856218069791985,0.061895903575433994,0.061895903575433994
48062,O7-P329,23502,48061,True,75.93177626448244,176.3999999992944,200 mm,1000.0,999.6127479410511,4.3382771613322335,0.1422413043427741,0.007414734926479216,0.007414734926479216
48065,O7-P328,48061,48064,True,54.352547722059406,176.3999999992944,200 mm,1000.0,999.7228020066175,4.377410995692117,0.14267827687012996,0.007444276997852352,0.007444276997852352
48066,O7-P327,48064,21575,True,62.9553060212284,176.3999999992944,200 mm,1000.0,999.6789279392917,4.422738816027401,0.14318103206826757,0.007478319068514622,0.007478319068514622
48068,O7-P255,30967,48067,True,59.97824824057204,176.3999999992944,200 mm,999.6941109339731,1000.0,505.25590221375063,0.6303377356311831,0.07141881467312208,0.07141881467312208
48069,O7-P256,48067,28596,True,69.8310629560096,176.3999999992944,200 mm,999.6438615789243,1000.0,477.0023660105274,0.6205360933633506,0.06921633514967644,0.06921633514967644
48071,O7-P250,32020,48070,True,69.17090183368201,176.3999999992944,200 mm,999.6472284006483,1000.0,562.6406059390296,0.6488405099414145,0.0757826150086684,0.0757826150086684
48072,O7-P251,48070,31083,True,74.3530595076524,176.3999999992944,200 mm,999.620799396511,1000.0,553.4738202377911,0.6460017989664033,0.07509434116990502,0.07509434116990502
48076,O7-P311,30161,48075,True,76.3155835119433,176.3999999992944,200 mm,1000.0,999.6107905240891,81.02284627805702,0.3683052094544725,0.028395362572727855,0.028395362572727855
48077,O7-P310,48075,15300,True,53.24081801222949,176.3999999992944,200 mm,1000.0,999.7284718281377,92.69171019466918,0.3838756645398776,0.030287363666473527,0.030287363666473527
48079,O6-P424,27340,48078,True,37.53304274022187,176.3999999992944,200 mm,1000.0,999.8085814820249,29.40879199847202,0.2677921194997634,0.0176319158472332,0.0176319158472332
48080,O6-P423,48078,9022,True,40.75713865037654,176.3999999992944,200 mm,1000.0,999.7921385928831,30.841920198300294,0.27189865024697635,0.01802506773638141,0.01802506773638141
48082,O6-P417,38889,48081,True,78.8873189664374,176.3999999992944,200 mm,999.5976746732712,1000.0,9.770926827443642,0.18697084000118466,0.010657657334637706,0.010657657334637706
48083,O6-P418,48081,18894,True,69.26452470528433,176.3999999992944,200 mm,999.6467509240031,1000.0,0.0498704577878047,0.025949748399843334,0.001165684045758848,0.001165684045758848
48088,O6-P383,31413,48087,True,77.63151350088037,176.3999999992944,200 mm,999.6040792811455,1000.0,97.13143118152428,0.389421746429335,0.0309769019736364,0.0309769019736364
48089,O6-P384,48087,31414,True,82.56069464312793,176.3999999992944,200 mm,999.5789404573201,1000.0,97.07553649180365,0.3893530941878856,0.030968315615925324,0.030968315615925324
48091,O6-P399,29269,48090,True,47.66650732218541,176.3999999992944,200 mm,999.7569008126569,1000.0,38.93813727600505,0.2928408826508704,0.02008990118484934,0.02008990118484934
48092,O6-P400,48090,19299,True,73.64492698506241,176.3999999992944,200 mm,999.6244108723762,1000.0,38.903817390733074,0.2927590239234541,0.020081633677156697,0.020081633677156697
48094,O6-P367,18167,48093,True,37.264496926725016,176.3999999992944,200 mm,999.8099510656737,1000.0,44.9985890884278,0.3065489109825862,0.021496410629434984,0.021496410629434984
48095,O6-P368,48093,25333,True,62.78924731003504,176.3999999992944,200 mm,999.6797748387188,1000.0,44.97175865064057,0.3064912406397011,0.02149040109916235,0.02149040109916235
48097,O4-P358,22691,48096,True,83.00018130585156,176.3999999992944,200 mm,999.5766990753401,1000.0,24.859174351781096,0.25372760485900353,0.016314223479722386,0.016314223479722386
48098,O4-P359,48096,35409,True,86.14773602397882,176.3999999992944,200 mm,999.5606465462777,1000.0,17.506136761240885,0.22649367580611388,0.013888131095605513,0.013888131095605513
48100,O4-P343,35984,48099,True,45.826678903229656,176.3999999992944,200 mm,999.7662839375936,1000.0,12.239986144720755,0.2014383283056066,0.011800500159543485,0.011800500159543485
48103,O4-P344,48099,48102,True,58.448418458278944,176.3999999992944,200 mm,999.7019130658628,1000.0,6.145575155910429,0.16009309524648865,0.008656148730187913,0.008656148730187913
48104,O4-P345,48102,46965,True,58.43960363953801,176.3999999992944,200 mm,999.7019580214384,1000.0,2.0625499946204675,0.10993874061813136,0.005350105081466312,0.005350105081466312
48106,O7-P101,16636,48105,True,62.66407813701971,176.3999999992944,200 mm,999.6804132015012,1000.0,33.34527224979872,0.2787560845754829,0.018690126442373122,0.018690126442373122
48107,O7-P102,48105,20707,True,51.70130348804502,176.3999999992944,200 mm,999.736323352211,1000.0,25.812303013540063,0.2568173511102362,0.016599891040452387,0.016599891040452387
48109,O7-P103,20707,48108,True,49.15115940493594,176.3999999992944,200 mm,999.7493290870349,1000.0,14.67357405502867,0.21380543691327336,0.012813731147074747,0.012813731147074747
48110,O7-P104,48108,11224,True,36.68127420297062,176.3999999992944,200 mm,999.8129255015649,1000.0,14.638185220257116,0.2136363774245193,0.012799654318468199,0.012799654318468199
48112,O6-P338,11895,48111,True,73.91279887448593,176.3999999992944,200 mm,1000.0,999.6230447257401,17.836116381109512,0.22787488429071143,0.014007223992569361,0.014007223992569361
48113,O6-P337,48111,3709,True,68.56517323128186,176.3999999992944,200 mm,1000.0,999.6503176165205,19.28926636583604,0.23375082740425443,0.014518570314680571,0.014518570314680571
48114,O6-P301,45747,27522,True,76.34288950021957,176.3999999992944,200 mm,1000.0,999.6106512635489,50.806290581844905,0.3184887299930166,0.022757572707304434,0.022757572707304434
48115,O6-P300,27522,36648,True,62.399656552251535,176.3999999992944,200 mm,1000.0,999.6817617515835,61.23034886626068,0.3376481833127312,0.024852955700912782,0.024852955700912782
48117,O6-P299,36648,48116,True,85.05373169464758,176.3999999992944,200 mm,1000.0,999.5662259683573,62.08532091059444,0.33911152098664965,0.025016680958690418,0.025016680958690418
48118,O6-P298,48116,295,True,76.39010165315129,176.3999999992944,200 mm,1000.0,999.6104104815689,62.14032178378471,0.33920515660893763,0.025027175364615704,0.025027175364615704
48120,O6-P308,31452,48119,True,77.06731765508344,176.3999999992944,200 mm,999.6069566799591,1000.0,0.22753804329844854,0.04862277543397288,0.002112122587658343,0.002112122587658343
48121,O6-P309,48119,31453,True,69.7417348686315,176.3999999992944,200 mm,999.64431715217,1000.0,0.1720495745867885,0.04353031115038667,0.0018867122450680087,0.0018867122450680087
48123,O7-P90,22563,10440,True,79.79572812608937,176.3999999992944,200 mm,1000.0,999.5930417865569,429.5818229508763,0.6029009916910951,0.06542275693271732,0.06542275693271732
48125,O6-P322,3709,48124,True,56.19552100350129,176.3999999992944,200 mm,999.7134028428821,1000.0,66.76327992515351,0.34686906741113066,0.02589350235744355,0.02589350235744355
48128,O6-P323,48124,48127,True,19.92451516181917,176.3999999992944,200 mm,999.8983849726748,1000.0,66.72281915003099,0.3468036906151032,0.025886050263703258,0.025886050263703258
48129,O6-P324,48127,26087,True,75.722834642337,176.3999999992944,200 mm,999.6138135433241,1000.0,63.06988115486065,0.3407786513881883,0.02520385251060336,0.02520385251060336
48131,O6-P325,26087,48130,True,61.53075220774197,176.3999999992944,200 mm,999.6861931637405,1000.0,63.01536071391817,0.34068682931533384,0.025193525585186442,0.025193525585186442
48132,O6-P326,48130,29233,True,68.77032436130186,176.3999999992944,200 mm,999.6492713457574,1000.0,61.20056715383558,0.3375969436025551,0.024847232330353398,0.024847232330353398
48137,O6-P329,28400,48136,True,40.302808097275246,176.3999999992944,200 mm,999.7944556787039,1000.0,57.310544271486854,0.3307428209945752,0.024087454461902275,0.024087454461902275
48138,O6-P330,48136,48133,True,41.47073693767014,176.3999999992944,200 mm,999.7884992416178,1000.0,53.21452215859507,0.3231513372170752,0.023259310157557004,0.023259310157557004
48140,O6-P331,48133,48139,True,13.688484392114884,176.3999999992944,200 mm,999.9301887296002,1000.0,53.18466322799995,0.32309446980331336,0.02325315921289302,0.02325315921289302
48141,O6-P332,48139,19153,True,21.09446347186819,176.3999999992944,200 mm,999.8924182362935,1000.0,53.174807519237625,0.3230756941843566,0.02325112855865539,0.02325112855865539
48143,O6-P333,19153,48142,True,21.738753168973044,176.3999999992944,200 mm,999.8891323588382,1000.0,35.00117525165095,0.2830921014700599,0.019116188927882326,0.019116188927882326
48146,O6-P334,48142,48145,True,28.73908658854452,176.3999999992944,200 mm,999.8534306583985,1000.0,34.98552334936929,0.2830518112985114,0.01911221013650046,0.01911221013650046
48147,O6-P335,48145,19154,True,18.418475642794107,176.3999999992944,200 mm,999.9060657742217,1000.0,34.96483120702554,0.2829985270354104,0.019106948706461596,0.019106948706461596
48149,O6-P286,25976,48148,True,65.53401412475677,176.3999999992944,200 mm,999.6657765279638,1000.0,32.53935054880233,0.27658983823406574,0.018478878560047537,0.018478878560047537
48152,O6-P288,7829,48151,True,72.32520181211284,176.3999999992944,200 mm,999.6311414707583,1000.0,13.101852027188112,0.2060014500257511,0.012170455997057393,0.012170455997057393
48153,O6-P289,48151,31770,True,63.20079077783358,176.3999999992944,200 mm,999.677675967033,1000.0,13.04977788188339,0.2057318474295948,0.012148471260036806,0.012148471260036806
48155,O6-P234,32835,48154,True,74.87016679433238,176.3999999992944,200 mm,999.6181621493489,1000.0,0.05390652009191931,0.02684762863964231,0.0012002767741600233,0.0012002767741600233
48158,O6-P186,34242,48157,True,78.87983854277145,176.3999999992944,200 mm,1000.0,999.5977128234318,9.307862763750796,0.183978161192653,0.010426968221030867,0.010426968221030867
48159,O6-P185,48157,32258,True,81.34933310262913,176.3999999992944,200 mm,1000.0,999.5851184011766,35.13844778358469,0.2834449085246122,0.019151045737754148,0.019151045737754148
48162,O6-P187,48160,21903,True,38.29154442077934,176.3999999992944,200 mm,1000.0,999.804713123454,3.5703028857120755,0.13305044618435688,0.00680327113789742,0.00680327113789742
48165,O6-P188,48163,48160,True,102.66943182307888,176.3999999992944,200 mm,1000.0,999.4763858977022,3.5427329737291147,0.13269597170905295,0.006780067649693344,0.006780067649693344
48167,O6-P190,28519,48166,True,54.92307907658834,176.3999999992944,200 mm,1000.0,999.7198922967094,3.399400593756526,0.13082162587683244,0.0066578455048943875,0.0066578455048943875
48168,O6-P189,48166,48163,True,96.40331813884933,176.3999999992944,200 mm,1000.0,999.5083430774919,3.468810982816498,0.13173600137375568,0.006717371130836303,0.006717371130836303
48170,O6-P180,32212,48169,True,70.5463141406277,176.3999999992944,200 mm,999.6402137978828,1000.0,6.117429093570854,0.159845314798895,0.008638435544569103,0.008638435544569103
48171,O6-P181,48169,6763,True,51.83062137444512,176.3999999992944,200 mm,999.7356638309903,1000.0,4.662852687389601,0.14578616575678904,0.007655617270082157,0.007655617270082157
48173,O12-P329,15011,48172,True,42.60617396602501,176.3999999992944,200 mm,999.7827085127733,1000.0,131.0706515229977,0.4265990677001045,0.035820304315618216,0.035820304315618216
48174,O12-P330,48172,23515,True,57.427805876937775,176.3999999992944,200 mm,999.7071181900276,1000.0,131.03997507774218,0.42656889414443017,0.03581621188854741,0.03581621188854741
48180,O6-P270,21275,383,True,67.68594693705326,176.3999999992944,200 mm,1000.0,999.654801670621,41.138757572276624,0.29798495471403835,0.020612561594833184,0.020612561594833184
48185,O6-P132,26732,48184,True,72.66351518222865,176.3999999992944,200 mm,999.6294160725706,1000.0,7.485423150931205,0.17106967869915468,0.009454395672107836,0.009454395672107836
48188,O4-P233,14568,48187,True,64.63559907353653,176.3999999992944,200 mm,999.6703584447249,1000.0,17.57790589177644,0.2267956401723898,0.01391413168949645,0.01391413168949645
48190,O4-P275,23527,48189,True,69.96323052560072,176.3999999992944,200 mm,999.6431875243194,1000.0,27.820976293136813,0.2630720424684003,0.017184734366143893,0.017184734366143893
48191,O4-P276,48189,25695,True,68.55259327553057,176.3999999992944,200 mm,999.6503817742948,1000.0,9.72122980715838,0.18665448963188885,0.010633179016583073,0.010633179016583073
48193,O4-P278,25771,48192,True,64.7898738846669,176.3999999992944,200 mm,1000.0,999.6695716431882,9.71852064919696,0.18663721168396505,0.010631842727164553,0.010631842727164553
48194,O4-P277,48192,16407,True,68.52973979703992,176.3999999992944,200 mm,1000.0,999.650498327035,17.02176718185083,0.22443247510935693,0.013711187898364997,0.013711187898364997
48196,O4-P280,25827,48195,True,63.05682850568088,176.3999999992944,200 mm,1000.0,999.678410174621,9.717272856524088,0.1866292526145028,0.01063122718874703,0.01063122718874703
48197,O4-P279,48195,16406,True,69.08874865364537,176.3999999992944,200 mm,1000.0,999.6476473818664,17.020921875554716,0.22442884192677393,0.013710876834321295,0.013710876834321295
48199,O4-P282,25901,48198,True,61.52636269258766,176.3999999992944,200 mm,1000.0,999.6862155502678,14.552109221138664,0.213223968172545,0.012765341129809928,0.012765341129809928
48200,O4-P281,48198,22903,True,69.41076109668889,176.3999999992944,200 mm,1000.0,999.6460051184068,29.109895209128286,0.2669177298559573,0.017548696293514732,0.017548696293514732
48202,O4-P229,23189,48201,True,70.56315322490849,176.3999999992944,200 mm,1000.0,999.6401279185529,12.702444510321934,0.20391393978928457,0.012000645326042511,0.012000645326042511
48203,O4-P228,48201,23190,True,73.06265220573897,176.3999999992944,200 mm,1000.0,999.6273804737507,24.844888379910067,0.2536806579326762,0.016309899402633273,0.016309899402633273
48208,O4-P290,48205,48207,True,99.98984224429027,176.3999999992944,200 mm,1000.0,999.4900518045541,0.071992686415889,0.030407888577291743,0.0013398668097612044,0.0013398668097612044
48210,O4-P289,48207,48209,True,80.42550571947025,176.3999999992944,200 mm,1000.0,999.5898299208307,0.12989905053390757,0.03886790417055903,0.0016867156635896924,0.0016867156635896924
48211,O4-P288,48209,22111,True,48.083200274062555,176.3999999992944,200 mm,1000.0,999.7547756786023,0.16451895473123263,0.042758058970961264,0.0018531608507552722,0.0018531608507552722
48213,O4-P401,2126,48212,True,77.40797556623734,176.3999999992944,200 mm,999.6052193246122,1000.0,22.85189215075138,0.2469340030627202,0.015693611193423877,0.015693611193423877
48216,O4-P504,8416,48215,True,68.87897718340126,176.3999999992944,200 mm,999.6487172163646,1000.0,0.04959286357204891,0.025886286034359846,0.0011632484231713102,0.0011632484231713102
48217,O4-P588,29743,29742,True,112.1608670636858,176.3999999992944,200 mm,999.4279795779752,1000.0,987.3486441076217,0.745798152174995,0.10591105601459222,0.10591105601459222
48222,O3-P751,29346,48221,True,78.65765612730078,176.3999999992944,200 mm,999.5988459537508,1000.0,38.02681819556183,0.29064942854193493,0.01986910591804974,0.01986910591804974
48223,O3-P752,48221,8785,True,54.402732761780726,176.3999999992944,200 mm,999.722546062915,1000.0,30.67690722315017,0.27143284964394115,0.01798028062264926,0.01798028062264926
48224,O3-P368,2080,2081,True,39.4774353128428,176.3999999992944,200 mm,1000.0,999.7986650799045,48.29273200871376,0.3134487885038833,0.022221087482990884,0.022221087482990884
48225,O3-P367,2081,20083,True,60.5238826447453,176.3999999992944,200 mm,1000.0,999.6913281985118,48.336309204217976,0.31353775876017,0.02223050555213233,0.02223050555213233
48227,O3-P776,20527,48226,True,66.36855549794879,176.3999999992944,200 mm,999.6615203669604,1000.0,24.53357844660416,0.25265282066451955,0.01621535327537884,0.01621535327537884
48228,O3-P777,48226,20528,True,77.22086395075614,176.3999999992944,200 mm,999.6061735938512,1000.0,16.732871866645638,0.22318328254817277,0.013604406282435234,0.013604406282435234
48242,O3-P768,32396,48241,True,65.18233016726606,176.3999999992944,200 mm,999.667570116147,1000.0,61.089324447633345,0.33740538939618864,0.024825841850986952,0.024825841850986952
48243,O3-P769,48241,14155,True,74.74976218709739,176.3999999992944,200 mm,999.6187762128458,1000.0,60.1769639802652,0.33582472667513114,0.024649677327992003,0.024649677327992003
48245,O3-P373,48247,48244,True,78.95361753446718,176.3999999992944,200 mm,1000.0,999.5973365505743,13.269441186972134,0.20686401499694054,0.012240900724661209,0.012240900724661209
48246,O3-P372,48244,22616,True,75.85885833010467,176.3999999992944,200 mm,1000.0,999.6131198225164,16.34648430496981,0.22148846927866242,0.013460081383948658,0.013460081383948658
48248,O3-P374,19924,48247,True,70.72543217596476,176.3999999992944,200 mm,1000.0,999.6393002959026,11.192121102347317,0.19557496284211634,0.01133181382768102,0.01133181382768102
48254,O4-P532,26884,48253,True,46.12052580250183,176.3999999992944,200 mm,999.7647853184072,1000.0,22.459749534210516,0.24555770432272309,0.015569135881653378,0.015569135881653378
48255,O4-P533,48253,7839,True,34.728799489879826,176.3999999992944,200 mm,999.8228831226016,1000.0,8.550148535632713,0.17884760154337365,0.01003604205729751,0.01003604205729751
48257,O4-P515,30692,48256,True,36.76290159646869,176.3999999992944,200 mm,1000.0,999.812509201858,64.771994179268,0.34361675842655137,0.025524076939424663,0.025524076939424663
48258,O4-P531,48256,26884,True,50.77093786265342,176.3999999992944,200 mm,999.7410682169004,1000.0,25.748639769471623,0.2566135295551591,0.016580980516133395,0.016580980516133395
48260,O5-P318,25979,48259,True,74.43085653524372,176.3999999992944,200 mm,1000.0,999.6204026316702,15.585237862671232,0.21806475485295085,0.01317045412682725,0.01317045412682725
48263,O5-P187,525,48262,True,56.746148390894966,176.3999999992944,200 mm,999.7105946432065,1000.0,7.931304667025946,0.1744154794050796,0.009702974888957718,0.009702974888957718
48264,O5-P188,48262,32068,True,59.95261136736368,176.3999999992944,200 mm,999.6942416820265,1000.0,6.486664380184502,0.16303473310338007,0.00886747262158548,0.00886747262158548
48266,O5-P244,18742,48265,True,45.06404810127415,176.3999999992944,200 mm,999.7701733546835,1000.0,90.75359834022561,0.38139321066357473,0.02998140539630663,0.02998140539630663
48267,O5-P245,48265,20531,True,82.47189600051406,176.3999999992944,200 mm,999.5793933303974,1000.0,88.31056016475108,0.37820792437982553,0.02959123505493142,0.02959123505493142
48270,O5-P268,48268,31937,True,55.154169626701794,176.3999999992944,200 mm,1000.0,999.7187137349039,2.8472817821312253,0.12304278036096003,0.006159088582310561,0.006159088582310561
48273,O5-P271,48271,22496,True,59.89969501755582,176.3999999992944,200 mm,1000.0,999.6945115554105,4.2544816204126406,0.1412963402227995,0.007350995136744239,0.007350995136744239
48281,O6-P107,12270,48280,True,31.061536832627247,176.3999999992944,200 mm,999.8415861621536,1000.0,60.97037681125531,0.3372002875841551,0.024802948562874856,0.024802948562874856
48282,O6-P108,48280,21355,True,69.08534719393764,176.3999999992944,200 mm,999.6476647293109,1000.0,58.685059691452665,0.33320215089543953,0.02435874611114736,0.02435874611114736
48284,O9-P182,32273,48283,True,69.42635899317135,220.5999999991176,250 mm,1000.0,999.7396511537756,1532.0881001961702,0.7407801863200267,0.132329265534561,0.132329265534561
48285,O9-P181,48283,32274,True,70.65383168967418,220.5999999991176,250 mm,1000.0,999.7350481311637,1532.1389709549867,0.7407855500985364,0.13233214071037808,0.13233214071037808
48287,O4-P697,31061,48286,True,55.56114066886901,176.3999999992944,200 mm,1000.0,999.7166381825888,168.1812182371801,0.4597642490541846,0.04048714219127383,0.04048714219127383
48288,O4-P696,48286,4816,True,58.08714923910754,176.3999999992944,200 mm,1000.0,999.7037555388805,169.05948758628202,0.46047920968674977,0.04059158088497636,0.04059158088497636
48305,O4-P1375,9491,48304,True,47.54637450224784,176.3999999992944,200 mm,1000.0,999.7575134900385,16.295913849641618,0.2212645633957841,0.013441061490149538,0.013441061490149538
48306,O4-P1374,48304,4128,True,48.42502785686948,176.3999999992944,200 mm,1000.0,999.75303235793,28.10825882969857,0.2639400267653379,0.017266590300396262,0.017266590300396262
48308,O4-P620,19487,48307,True,39.68280313719067,176.3999999992944,200 mm,999.7976177040003,1000.0,335.58244573809475,0.5624949831327394,0.05743648595853128,0.05743648595853128
48309,O4-P621,48307,14822,True,40.7428814499777,176.3999999992944,200 mm,999.7922113046051,1000.0,331.14527258147484,0.5603685150036656,0.05704027272385796,0.05704027272385796
48311,O4-P1443,10649,22409,True,82.35436020033664,176.3999999992944,200 mm,1000.0,999.5799927629782,2.1316023247345908,0.11121786380135618,0.005427332029984943,0.005427332029984943
48323,O4-P1547,29651,48322,True,64.15327585976748,176.3999999992944,200 mm,999.6728182931151,1000.0,6.214667652216361,0.1606980032360294,0.008699448899084406,0.008699448899084406
48324,O4-P1548,48322,26917,True,58.629592250800535,176.3999999992944,200 mm,999.7009890795209,1000.0,0.10706151359732895,0.035906925608065424,0.001562934434238466,0.001562934434238466
48326,O4-P1471,31703,48325,True,74.44783914085933,176.3999999992944,200 mm,999.6203160203817,1000.0,10.155960524181419,0.18938432984011613,0.010845127068171586,0.010845127068171586
48329,O5-P89,29924,48328,True,61.79805359204761,176.3999999992944,200 mm,999.6848299266805,1000.0,26.4915522453278,0.2589700418216377,0.016800186067127056,0.016800186067127056
48330,O5-P90,48328,30732,True,55.28534602841447,176.3999999992944,200 mm,999.718044735255,1000.0,20.38564186674153,0.23797970463797855,0.014891302034254665,0.014891302034254665
48332,O5-P81,27617,48331,True,74.3447261213608,176.3999999992944,200 mm,1000.0,999.620841896781,2.07400168280738,0.11015289144980218,0.005363008012057689,0.005363008012057689
48333,O5-P80,48331,31008,True,80.73153327544274,176.3999999992944,200 mm,1000.0,999.5882691802952,8.1935441667657,0.17632217521534685,0.009845732571046067,0.009845732571046067
48342,O4-P1390,19442,48341,True,30.99517795515185,176.3999999992944,200 mm,1000.0,999.8419245924288,0.02231652812770933,0.01799430717927263,0.0008702065293862155,0.0008702065293862155
48343,O4-P1389,48341,18406,True,39.32554677722269,176.3999999992944,200 mm,1000.0,999.7994397114362,16.51111164180731,0.22221399992569413,0.01352178796141654,0.01352178796141654
48345,O4-P1364,3684,48344,True,39.613157469637976,176.3999999992944,200 mm,1000.0,999.7979728969049,63.52355353346247,0.34154048985282115,0.02528961458078277,0.02528961458078277
48346,O4-P1363,48344,8350,True,51.3666011464916,176.3999999992944,200 mm,1000.0,999.7380303341529,63.56053748628795,0.34160242153750336,0.025296592713069818,0.025296592713069818
48349,O4-P1047,18598,48348,True,60.60555130271863,176.3999999992944,200 mm,1000.0,999.6909116883561,665.6303106416399,0.6780825405826049,0.0833331725032385,0.0833331725032385
48350,O4-P1046,48348,29778,True,64.73130255200445,176.3999999992944,200 mm,1000.0,999.6698703569848,665.6769171794773,0.6780947682094296,0.08333652585024201,0.08333652585024201
48352,O4-P1049,48354,48351,True,76.83527841023795,176.3999999992944,200 mm,1000.0,999.6081400801078,396.85794108192164,0.5897460205267163,0.06272171471149435,0.06272171471149435
48353,O4-P1048,48351,18598,True,10.914963126550273,176.3999999992944,200 mm,1000.0,999.9443336880546,402.3954382681163,0.5920342038164825,0.06318411349780437,0.06318411349780437
48355,O4-P1050,29549,48354,True,89.25101146562528,176.3999999992944,200 mm,1000.0,999.5448198415253,388.3906029132576,0.5861954680263473,0.06201019091318036,0.06201019091318036
48358,O4-P1052,31870,48357,True,59.89821751756308,176.3999999992944,200 mm,1000.0,999.6945190906604,366.23368277169595,0.5765930582412833,0.060121193567146645,0.060121193567146645
48359,O4-P1051,48357,29549,True,60.262155533712736,176.3999999992944,200 mm,1000.0,999.692663006778,376.691128073702,0.5811829334161073,0.06101779543986228,0.06101779543986228
48361,O4-P1183,27728,48360,True,34.49634661040195,176.3999999992944,200 mm,999.824068632287,1000.0,215.41365958191804,0.4947468260705094,0.0458008885225828,0.0458008885225828
48364,O4-P1184,48360,48363,True,31.384116380601505,176.3999999992944,200 mm,999.839941006459,1000.0,215.38882221235855,0.4947300499684781,0.04579823671608499,0.04579823671608499
48367,O4-P1185,48363,48366,True,28.131454858856834,176.3999999992944,200 mm,999.8565295802198,1000.0,215.3662256485645,0.49471478609886216,0.04579582403882574,0.04579582403882574
48368,O4-P1186,48366,27729,True,96.79208004371884,176.3999999992944,200 mm,999.506360391777,1000.0,215.34597100106612,0.49470110313530885,0.04579366131966437,0.04579366131966437
48371,O4-P1307,48369,611,True,30.561591238940814,176.3999999992944,200 mm,999.8441358846814,1000.0,4.626559665692038,0.14539848090022706,0.00762913681314569,0.00762913681314569
48374,O4-P1306,48372,48369,True,17.77516505144298,176.3999999992944,200 mm,999.9093466582376,1000.0,4.639357784529077,0.14553543199073887,0.007638487311069789,0.007638487311069789
48376,O4-P1304,17397,48375,True,19.74088769438832,176.3999999992944,200 mm,999.8993214727586,1000.0,7.927720230849424,0.1743891140045245,0.009701006451022252,0.009701006451022252
48377,O4-P1305,48375,48372,True,30.29700997276072,176.3999999992944,200 mm,999.845485249139,1000.0,7.913506791709465,0.17428448452930065,0.009693196328314299,0.009693196328314299
48379,O4-P1280,17396,48378,True,36.90743440970028,176.3999999992944,200 mm,1000.0,999.8117720845105,87.43046836770398,0.377044598498414,0.02944940996471292,0.02944940996471292
48380,O4-P1279,48378,17397,True,24.658868511837625,176.3999999992944,200 mm,1000.0,999.8742397705896,87.4482227530325,0.37706815136194,0.029452277818426423,0.029452277818426423
48382,O4-P1299,15651,48381,True,38.055454592894215,176.3999999992944,200 mm,999.8059171815762,1000.0,16.510820294550797,0.22221272045252133,0.0135216790400304,0.0135216790400304
48385,O4-P1300,48381,48384,True,71.67752455488113,176.3999999992944,200 mm,999.6344446247701,1000.0,16.483420367243912,0.22209232024368147,0.013511430996103078,0.013511430996103078
48388,O4-P1301,48384,48387,True,42.184148931928725,176.3999999992944,200 mm,999.7848608404472,1000.0,16.4318125495644,0.2218651615357948,0.013492104720370829,0.013492104720370829
48389,O4-P1302,48387,29274,True,98.85115431268562,176.3999999992944,200 mm,999.4958591130053,1000.0,13.149104802333413,0.20624543852906707,0.012190365748650277,0.012190365748650277
48391,O4-P1276,15651,48390,True,65.77431958404172,176.3999999992944,200 mm,1000.0,999.6645509701214,102.93311232751127,0.396394554698962,0.03185569988670386,0.03185569988670386
48392,O4-P1275,48390,13962,True,46.781058975088605,176.3999999992944,200 mm,1000.0,999.761416599227,102.96679468997333,0.396434179959973,0.03186073209697509,0.03186073209697509
48394,O4-P1297,13963,48393,True,28.102335721549128,176.3999999992944,200 mm,999.8566780878201,1000.0,28.178934341197944,0.2641525928636973,0.017286662394069816,0.017286662394069816
48395,O4-P1298,48393,30173,True,57.07611038671315,176.3999999992944,200 mm,999.7089118370278,1000.0,28.158700659478434,0.2640917762196233,0.017280918587751673,0.017280918587751673
48397,O4-P88,14947,48396,True,20.179373861842397,626.3999999974943,710 mm,1000.0,999.9798206261381,8354.030327946304,0.6821969395955092,0.29346700847099033,0.29346700847099033
48398,O4-P87,48396,4482,True,72.57848379932138,626.3999999974943,710 mm,1000.0,999.9274215162006,8370.461728743401,0.6825320916513521,0.29380137679778195,0.29380137679778195
48400,O4-P93,30517,48399,True,37.17678055993287,626.3999999974943,710 mm,1000.0,999.9628232194401,8257.040856217105,0.680205365865311,0.29149053498782446,0.29149053498782446
48401,O4-P92,48399,3196,True,39.66047249735494,626.3999999974943,710 mm,1000.0,999.9603395275027,8263.953754226732,0.6803480708299889,0.2916315684424972,0.2916315684424972
48403,O4-P1313,2277,48402,True,34.67604919218853,176.3999999992944,200 mm,999.8231521491199,1000.0,13.276393984051413,0.20689963413708456,0.012243813202369138,0.012243813202369138
48406,O4-P1314,48402,48405,True,24.186445333855342,176.3999999992944,200 mm,999.8766491287973,1000.0,13.25142722863304,0.2067716683786271,0.012233351092909303,0.012233351092909303
48407,O4-P1315,48405,28928,True,65.50761755970166,176.3999999992944,200 mm,999.6659111504455,1000.0,9.981677827992664,0.18829998294875613,0.01076074194754429,0.01076074194754429
48409,O6-P160,21683,48408,True,56.1667523799627,176.3999999992944,200 mm,999.7135495628622,1000.0,7.991388078903947,0.17485618801512434,0.009735900710387354,0.009735900710387354
48410,O6-P161,48408,21684,True,69.2328948750801,176.3999999992944,200 mm,999.646912236137,1000.0,6.5471649571903745,0.16354515931005206,0.008904335091792425,0.008904335091792425
48412,O4-P847,13304,48411,True,25.95437083761883,176.3999999992944,200 mm,1000.0,999.8676327087281,109.47894287863289,0.4039217984753341,0.032819446080756744,0.032819446080756744
48413,O4-P846,48411,29774,True,88.64977639488586,176.3999999992944,200 mm,1000.0,999.547886140386,109.54277071763721,0.40399353773124513,0.03282870728885132,0.03282870728885132
48415,O4-P842,27687,48414,True,58.21502221181501,176.3999999992944,200 mm,1000.0,999.7031033867197,121.74613381062663,0.4171746535338805,0.03455512242420349,0.03455512242420349
48416,O4-P841,48414,1324,True,40.795090254147965,176.3999999992944,200 mm,1000.0,999.7919450397038,121.77550627560962,0.41720517070750696,0.03455917729686181,0.03455917729686181
48418,O4-P1123,31208,48417,True,74.2192248368397,176.3999999992944,200 mm,1000.0,999.6214819533321,122.13519452311375,0.41757843385300725,0.034608795318939824,0.034608795318939824
48419,O4-P1122,48417,30025,True,69.06549315904266,176.3999999992944,200 mm,1000.0,999.6477659848889,123.56544761581165,0.41905463055499126,0.034805423458168144,0.034805423458168144
48421,O4-P1164,28762,48420,True,60.606929629722735,176.3999999992944,200 mm,1000.0,999.6909046588884,11.425966003625076,0.19691588878320984,0.011438337183885436,0.011438337183885436
48422,O4-P1163,48420,16046,True,62.63846513272305,176.3999999992944,200 mm,1000.0,999.6805438278232,16.743874338520634,0.2232311357617837,0.013608490477295702,0.013608490477295702
48424,O8-P217,25816,48423,True,63.96668654859519,176.3999999992944,200 mm,999.6737698986021,1000.0,11.31694798657382,0.19629317651067238,0.011388819925197703,0.011388819925197703
