id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
48425,O8-P218,48423,10545,True,56.40118369282195,176.3999999992944,200 mm,999.7123539631666,1000.0,5.655750412258831,0.15566251232227007,0.008341462348960283,0.008341462348960283
48427,O4-P821,2144,48426,True,55.0827903139513,176.3999999992944,200 mm,1000.0,999.7190777693988,88.38112319335936,0.37830082734196147,0.029602576656161575,0.029602576656161575
48428,O4-P820,48426,32777,True,55.191894383716246,176.3999999992944,200 mm,1000.0,999.7185213386431,89.5851912728938,0.3798777735276832,0.029795440305846646,0.029795440305846646
48433,O4-P803,11247,48432,True,53.7088202462532,176.3999999992944,200 mm,999.7260850167442,1000.0,415.51555927244385,0.5973527755879569,0.06427083074033235,0.06427083074033235
48434,O4-P804,48432,31315,True,39.44888584852107,176.3999999992944,200 mm,999.7988106821725,1000.0,413.41067488094507,0.5965090370647357,0.06409730429300471,0.06409730429300471
48436,O4-P864,29911,48435,True,65.76190179881638,176.3999999992944,200 mm,999.6646143008261,1000.0,3.643110626047937,0.13397752173590866,0.006864090054104737,0.006864090054104737
48437,O4-P865,48435,29866,True,66.74501693321638,176.3999999992944,200 mm,999.6596004136406,1000.0,3.5957620567527897,0.1333761008479785,0.006824613030442088,0.006824613030442088
48439,O4-P862,26442,48438,True,59.36093687321368,176.3999999992944,200 mm,999.6972592219466,1000.0,13.484794763606743,0.20796122184016902,0.01233074377858528,0.01233074377858528
48440,O4-P863,48438,29911,True,58.24830973623818,176.3999999992944,200 mm,999.7029336203452,1000.0,6.937384569058029,0.1667606108488792,0.009137869764079046,0.009137869764079046
48442,O4-P1028,21704,48441,True,52.00904497542384,220.5999999991176,250 mm,999.8049660813422,1000.0,1255.1447643018332,0.7074480842478397,0.11675933869849695,0.11675933869849695
48443,O4-P1029,48441,46910,True,46.36222056054418,220.5999999991176,250 mm,999.826141672898,1000.0,1255.107317789451,0.7074429847704751,0.11675722890744118,0.11675722890744118
48445,O4-P990,6074,48444,True,46.332614336445616,176.3999999992944,200 mm,999.7637036668841,1000.0,0.07198661747830727,0.030406798214802397,0.0013398234716081193,0.0013398234716081193
48446,O4-P991,48444,17384,True,53.648798827870046,176.3999999992944,200 mm,999.7263911259779,1000.0,0.03862713515606643,0.023169638437363665,0.0010601582603593101,0.0010601582603593101
48448,O4-P967,9214,48447,True,36.25043040607058,176.3999999992944,200 mm,999.815122804929,1000.0,51.12720218710111,0.3191191450095473,0.022825105642408503,0.022825105642408503
48449,O4-P968,48447,25094,True,42.37787131706718,176.3999999992944,200 mm,999.783872856283,1000.0,51.10110187720874,0.31906797913919516,0.022819620968532118,0.022819620968532118
48451,O4-P1005,29871,48450,True,51.49909754197567,176.3999999992944,200 mm,999.7373546025359,1000.0,54.87503649178274,0.32627816848227503,0.0235987195148054,0.0235987195148054
48452,O4-P1006,48450,29872,True,57.73821267869614,176.3999999992944,200 mm,999.7055351153386,1000.0,54.83795714155251,0.3262090982286012,0.02359119657488893,0.02359119657488893
48454,O4-P1002,31458,48453,True,55.28967488473187,176.3999999992944,200 mm,999.7180226580879,1000.0,72.95246963715472,0.3565470522260976,0.027008533967102122,0.027008533967102122
48455,O4-P1003,48453,30269,True,56.735625878194746,176.3999999992944,200 mm,999.7106483080212,1000.0,71.03181834869211,0.35360995006606855,0.026667639147437822,0.026667639147437822
48457,O4-P1090,11078,48456,True,53.14347413377186,176.3999999992944,200 mm,999.7289682819178,1000.0,39.16698521553887,0.29338540423457315,0.020144935932563866,0.020144935932563866
48458,O4-P1091,48456,32905,True,65.68845346467165,176.3999999992944,200 mm,999.6649888873302,1000.0,24.463720554162556,0.2524209010522656,0.0161940526830013,0.0161940526830013
48460,O4-P1088,11077,48459,True,59.57602394727567,176.3999999992944,200 mm,999.6961622778689,1000.0,50.36004642439052,0.3176073098680611,0.022663310563198865,0.022663310563198865
48461,O4-P1089,48459,11078,True,23.834968224016244,176.3999999992944,200 mm,999.8784416620575,1000.0,50.317151687148474,0.31752228773251157,0.022654227833584853,0.022654227833584853
48463,O4-P1081,31657,48462,True,73.91274339757952,176.3999999992944,200 mm,999.6230450086723,1000.0,88.92847172092868,0.37901962179640053,0.029690404629459845,0.029690404629459845
48464,O4-P1082,48462,21523,True,75.7319865800774,176.3999999992944,200 mm,999.6137668684416,1000.0,84.54417037334971,0.37316812459220977,0.02897939781286733,0.02897939781286733
48466,O4-P1143,18822,48465,True,59.84044014896136,176.3999999992944,200 mm,999.6948137552403,1000.0,6.576323874671555,0.16378998935090536,0.008922036823404105,0.008922036823404105
48467,O4-P1144,48465,12739,True,39.6783857837532,176.3999999992944,200 mm,999.7976402325029,1000.0,3.280903597764303,0.1292302506439718,0.006554697079611714,0.006554697079611714
48469,O4-P65,15095,48468,True,72.72618555237389,705.7999999971769,800 mm,1000.0,999.9381827422804,10370.757356299979,0.6756333794927963,0.3274228740442501,0.3274228740442501
48470,O4-P64,48468,24369,True,15.712194818138348,705.7999999971769,800 mm,1000.0,999.9866446344046,10374.730103550315,0.6756981624068676,0.3274953441838724,0.3274953441838724
48472,O4-P837,6780,48471,True,50.983159954238126,176.3999999992944,200 mm,999.7399858842334,1000.0,22.39068370832375,0.24531354045050247,0.015547097203000544,0.015547097203000544
48473,O4-P838,48471,19274,True,42.88832382874592,176.3999999992944,200 mm,999.7812695484733,1000.0,13.828832033156697,0.20968871507486286,0.012472731121106449,0.012472731121106449
48475,O2-P192,32444,48474,True,57.03055991715048,313.1999999987472,355 mm,999.8460174882237,1000.0,2850.4986846956203,0.7649370623919248,0.17133657685323475,0.17133657685323475
48476,O2-P193,48474,32445,True,99.61550476901459,313.1999999987472,355 mm,999.7310381371236,1000.0,2846.267935780292,0.7646710970877499,0.17117932425310814,0.17117932425310814
48478,O2-P110,32782,48477,True,72.46675658262524,176.3999999992944,200 mm,1000.0,999.6304195414286,725.6947268926799,0.6931724503090264,0.08761895870699292,0.08761895870699292
48479,O2-P109,48477,32321,True,74.58858864877662,176.3999999992944,200 mm,1000.0,999.6195981978913,726.496219429187,0.69336512046896,0.08767571684452974,0.08767571684452974
48481,O2-P117,8345,48480,True,24.60954864372197,176.3999999992944,200 mm,1000.0,999.874491301917,697.3349891413997,0.6862108510261037,0.08560381628099306,0.08560381628099306
48482,O2-P116,48480,20952,True,75.39046202081347,176.3999999992944,200 mm,1000.0,999.6155086436938,700.4195148001033,0.6869818478554641,0.0858236718484022,0.0858236718484022
48483,O21-P1256,31962,11250,True,94.14793798660828,176.3999999992944,200 mm,999.5198455162683,1000.0,106.05591833033961,0.4000283569364407,0.03231898224389197,0.03231898224389197
48484,O21-P1257,11250,21695,True,91.92734599691487,176.3999999992944,200 mm,999.5311705354158,1000.0,105.98813181498922,0.3999503228017253,0.032308994975155506,0.032308994975155506
48486,O8-P62,32565,48485,True,64.70298548721318,176.3999999992944,200 mm,1000.0,999.6700147740152,82.14542060233482,0.36987198944896177,0.028582857671538016,0.028582857671538016
48487,O8-P61,48485,32566,True,69.39692483804279,176.3999999992944,200 mm,1000.0,999.646075683326,82.19538638821821,0.3699413616960135,0.02859117418557691,0.02859117418557691
48489,O8-P59,31497,48488,True,63.517571610123554,176.3999999992944,200 mm,1000.0,999.6760603847883,83.67819342505692,0.37198617501026265,0.02883687651931778,0.02883687651931778
48492,O8-P58,48488,48491,True,50.770267966093904,176.3999999992944,200 mm,1000.0,999.7410716333729,85.06445652196696,0.37387399082806066,0.029064687270241817,0.029064687270241817
48493,O8-P57,48491,31498,True,50.59647577499732,176.3999999992944,200 mm,1000.0,999.7419579735475,85.76282038076455,0.37481649716483323,0.029178774272654515,0.029178774272654515
48495,O8-P284,41725,48494,True,66.88443966136145,176.3999999992944,200 mm,1000.0,999.658889357727,7.48126221655618,0.1710378073979387,0.009452039574586532,0.009452039574586532
48496,O8-P283,48494,13863,True,62.88831346995797,176.3999999992944,200 mm,1000.0,999.6792696013032,17.353037202254548,0.2258465797457287,0.01383248060445044,0.01383248060445044
48499,O8-P40,48497,23007,True,63.01596673500844,176.3999999992944,200 mm,1000.0,999.6786185696515,201.2740225482407,0.4849463707750639,0.04426915154827314,0.04426915154827314
48501,O8-P42,31758,48500,True,59.981923456828746,176.3999999992944,200 mm,1000.0,999.6940921903702,196.20341057874842,0.48130324536018976,0.04370851819184703,0.04370851819184703
48502,O8-P41,48500,48497,True,64.91920336047318,176.3999999992944,200 mm,1000.0,999.6689120628616,196.25015240516794,0.48133715518234127,0.04371371496062573,0.04371371496062573
48504,O8-P266,28741,48503,True,47.78307082500776,176.3999999992944,200 mm,1000.0,999.7563063387925,13.838297750994005,0.20973581430930655,0.012476611487825836,0.012476611487825836
48505,O8-P265,48503,28742,True,35.36775907586122,176.3999999992944,200 mm,1000.0,999.8196244287132,19.47890409752863,0.23449426027359332,0.014583809746765979,0.014583809746765979
48507,O4-P907,3426,48506,True,70.42887763031995,176.3999999992944,200 mm,999.6408127240853,1000.0,77.49233918414659,0.3632718316169044,0.027797336798136552,0.027797336798136552
48508,O4-P908,48506,37797,True,76.7508673028472,176.3999999992944,200 mm,999.6085705767555,1000.0,75.6740244426257,0.3606138568614633,0.027484176554409146,0.027484176554409146
48512,O4-P1008,11982,12569,True,64.81983421197621,176.3999999992944,200 mm,1000.0,999.669418845519,52.794859603626755,0.32234994926379756,0.02317270162594542,0.02317270162594542
48513,O4-P1169,48511,11140,True,92.1610344513378,176.3999999992944,200 mm,1000.0,999.5299787242982,0.06635594480496322,0.029368093081382548,0.0012987012019380717,0.0012987012019380717
48516,O8-P237,48514,27466,True,16.5872132738855,176.3999999992944,200 mm,1000.0,999.9154052123032,32.95602919156951,0.2777145645162556,0.018588425874739852,0.018588425874739852
48518,O8-P239,27465,48517,True,42.97670494031611,176.3999999992944,200 mm,1000.0,999.7808188048044,32.91207775092305,0.2775964093063066,0.018576904098323438,0.018576904098323438
48519,O8-P238,48517,48514,True,44.45645429063632,176.3999999992944,200 mm,1000.0,999.7732720831177,32.94408639801232,0.27768246970964877,0.018585295869495203,0.018585295869495203
48521,O8-P244,33164,48520,True,72.81822186094267,176.3999999992944,200 mm,1000.0,999.6286270685092,22.981330993542098,0.24738460842683638,0.01573445648138707,0.01573445648138707
48522,O8-P243,48520,33165,True,70.35025004227815,176.3999999992944,200 mm,1000.0,999.6412137247844,23.031983173572538,0.2475604490617548,0.015750407882960185,0.015750407882960185
48524,O4-P881,1677,48523,True,63.89758129212168,176.3999999992944,200 mm,999.6741223354102,1000.0,7.449234537807528,0.170792070688449,0.009433880885250531,0.009433880885250531
48525,O4-P882,48523,31170,True,62.858813992738966,176.3999999992944,200 mm,999.679420048637,1000.0,2.1304196392772003,0.11119619793374097,0.0054260208023799664,0.0054260208023799664
48527,O8-P138,26995,48526,True,91.52189323149896,176.3999999992944,200 mm,1000.0,999.5332383445193,59.4837811685959,0.33461213253093386,0.02451495040591338,0.02451495040591338
48528,O8-P137,48526,26996,True,91.93377918230276,176.3999999992944,200 mm,1000.0,999.5311377261703,61.42836571641944,0.3379884142047871,0.024890975216361775,0.024890975216361775
48530,O8-P118,17128,48529,True,56.914613225780656,176.3999999992944,200 mm,1000.0,999.7097354725486,10.175152544116719,0.18950293759509235,0.010854372862655655,0.010854372862655655
48531,O8-P117,48529,17129,True,58.95538732515845,176.3999999992944,200 mm,1000.0,999.6993275246417,18.299485022990833,0.2297842228696622,0.014172546402403879,0.014172546402403879
48533,O8-P20,36487,48532,True,74.1217718031035,176.3999999992944,200 mm,999.6219789638042,1000.0,604.6199897272363,0.661322365661845,0.07889758244789699,0.07889758244789699
48534,O8-P21,48532,31186,True,73.06601553928398,176.3999999992944,200 mm,999.6273633207496,1000.0,604.5666220515382,0.6613070138926617,0.07889365814380583,0.07889365814380583
48536,O8-P81,30073,48535,True,74.8028653681771,176.3999999992944,200 mm,1000.0,999.6185053866222,431.50605730723146,0.6036480530181573,0.06557932513361203,0.06557932513361203
48537,O8-P80,48535,30074,True,82.92196355990998,176.3999999992944,200 mm,1000.0,999.5770979858445,431.56576112099464,0.6036711873554188,0.06558417921827393,0.06558417921827393
48539,O8-P78,30831,48538,True,75.7099650166368,176.3999999992944,200 mm,1000.0,999.6138791784151,435.75202378027916,0.6052866060814955,0.06592396813323291,0.06592396813323291
48540,O8-P77,48538,30832,True,86.93095847494159,176.3999999992944,200 mm,1000.0,999.5566521117778,435.8146140703811,0.6053106591383334,0.06592904002662267,0.06592904002662267
48542,O8-P8,28231,48541,True,66.48756113976478,176.3999999992944,200 mm,999.6609134381872,1000.0,653.6518134424009,0.6749118043873241,0.08246968783567163,0.08246968783567163
48543,O8-P9,48541,28232,True,78.50926514212048,176.3999999992944,200 mm,999.5996027477752,1000.0,653.6039423983802,0.6748990196124707,0.08246623033989081,0.08246623033989081
48545,O8-P187,29719,48544,True,60.99123502067345,176.3999999992944,200 mm,1000.0,999.6889447013946,2.1870916218372183,0.11222520275751635,0.005488416429444683,0.005488416429444683
48546,O8-P186,48544,28373,True,57.1108155431721,176.3999999992944,200 mm,1000.0,999.7087348407298,2.2282114090283023,0.11296037091409197,0.0055331445032019075,0.0055331445032019075
48548,O8-P190,33040,48547,True,71.7525628739443,176.3999999992944,200 mm,1000.0,999.6340619293429,2.0300561286934755,0.10932659888736448,0.005313281185541656,0.005313281185541656
48549,O8-P189,48547,33041,True,77.66370741010897,176.3999999992944,200 mm,1000.0,999.6039150922085,2.085973998028754,0.11037590884510556,0.0053764564610006655,0.0053764564610006655
48551,O8-P227,23140,48550,True,78.25417392809976,176.3999999992944,200 mm,999.6009037129667,1000.0,16.429784950257552,0.22185622649802622,0.013491344774433077,0.013491344774433077
48552,O8-P228,48550,33062,True,71.66061104417416,176.3999999992944,200 mm,999.6345308836748,1000.0,12.162088105029321,0.20101487749333768,0.011766399823807491,0.011766399823807491
48554,O6-P95,7625,48553,True,69.60727712951157,176.3999999992944,200 mm,1000.0,999.6450028866395,4.261471079533249,0.14137565223308005,0.007356337234158654,0.007356337234158654
48555,O6-P94,48553,4697,True,66.72697017595905,176.3999999992944,200 mm,1000.0,999.6596924521026,15.53979761805994,0.21785668317414952,0.013152935390430576,0.013152935390430576
48557,O7-P308,15301,48556,True,44.72701876387664,176.3999999992944,200 mm,1000.0,999.7718922043042,160.31322349803418,0.4532300469530711,0.03954034405244207,0.03954034405244207
48558,O7-P307,48556,27557,True,82.7897866618189,176.3999999992944,200 mm,1000.0,999.5777720880247,182.78150696189937,0.47130046772606504,0.04219296873445367,0.04219296873445367
48560,O4-P1158,30570,48559,True,42.61847451263155,176.3999999992944,200 mm,1000.0,999.7826457799856,15.060019441649095,0.2156331033694142,0.01296631290753706,0.01296631290753706
48561,O4-P1157,48559,5017,True,45.546382089208464,176.3999999992944,200 mm,1000.0,999.767713451345,26.869811816753327,0.26015183300685224,0.016910586938982584,0.016910586938982584
48563,O4-P1267,31376,48562,True,85.96736433261945,176.3999999992944,200 mm,999.5615664419037,1000.0,19.609659118597925,0.23500387443806758,0.01462860114396464,0.01462860114396464
48564,O4-P1268,48562,31377,True,46.864355942276056,176.3999999992944,200 mm,999.7609917846944,1000.0,9.790752476278438,0.18709672672919214,0.010667404191060574,0.010667404191060574
48566,O4-P1264,4483,48565,True,67.53192640777547,176.3999999992944,200 mm,999.6555871753203,1000.0,44.08670042497515,0.30457482514765394,0.021291146883977284,0.021291146883977284
48567,O4-P1265,48565,31167,True,48.116925074761696,176.3999999992944,200 mm,999.7546036821187,1000.0,36.828700154968146,0.28771024050851696,0.01957471813059518,0.01957471813059518
48590,O3-P1416,10987,48589,True,43.73426888483517,313.1999999987472,355 mm,1000.0,999.881917474011,2729.1962950880034,0.7571204104311419,0.16682314523747452,0.16682314523747452
48592,O3-P1415,48589,17897,True,20.72018859036297,313.1999999987472,355 mm,1000.0,999.944055490806,2730.9194900368875,0.7572342656394411,0.16688734886804737,0.16688734886804737
48593,O3-P1414,17897,1090,True,39.51852276266696,313.1999999987472,355 mm,1000.0,999.8932999885408,2753.766309167434,0.7587360396841865,0.16773830914873367,0.16773830914873367
48602,O7-P448,19075,48601,True,67.77418936963987,176.3999999992944,200 mm,999.6543516342149,1000.0,42.15024055263938,0.300283210203781,0.020848067487454332,0.020848067487454332
48607,O7-P467,48604,48613,True,94.07770211225474,176.3999999992944,200 mm,1000.0,999.5202037192275,0.2889997693907199,0.05336843467560745,0.002328586821105985,0.002328586821105985
48609,O7-P452,48613,48608,True,96.10150109622396,176.3999999992944,200 mm,1000.0,999.5098823444092,24.066043488534376,0.2510916112558111,0.0160721962076509,0.0160721962076509
48611,O7-P451,48608,48610,True,94.28044950298936,176.3999999992944,200 mm,1000.0,999.5191697075347,41.92338253920195,0.2997712278681706,0.02079549698972768,0.02079549698972768
48615,O7-P453,48613,48614,True,76.42525583274835,176.3999999992944,200 mm,999.6102311952529,1000.0,22.01300863835438,0.24396882613836193,0.015425958324606743,0.015425958324606743
48617,O7-P450,48610,48616,True,69.58141526931281,176.3999999992944,200 mm,1000.0,999.6451347821265,42.04766975106117,0.3000519701961082,0.020824316103679682,0.020824316103679682
48618,O7-P449,48616,48601,True,74.68525726675615,176.3999999992944,200 mm,1000.0,999.6191051879396,42.10144313629324,0.30017324971660425,0.020836771542500694,0.020836771542500694
48621,O7-P468,48619,48604,True,93.42394373474777,176.3999999992944,200 mm,1000.0,999.5235378869528,0.22126382386989651,0.048091861363163096,0.0020882876864353264,0.0020882876864353264
48623,O7-P470,48603,48622,True,107.6939267335791,176.3999999992944,200 mm,1000.0,999.4507609736587,0.07753962724817695,0.031380315991560645,0.0013786594939876144,0.0013786594939876144
48624,O7-P469,48622,48619,True,106.19299601764052,176.3999999992944,200 mm,1000.0,999.4584157203101,0.15399858438087813,0.041638771325671876,0.0018048304013816043,0.0018048304013816043
48627,O7-P466,48610,48626,True,103.0397123129365,176.3999999992944,200 mm,999.4744974672041,1000.0,0.07418859286531428,0.030798526721240692,0.0013554163164199299,0.0013554163164199299
125912,O2-P871,125910,13607,True,42.978578237466245,176.3999999992944,200 mm,1000.0,999.7808092509889,0.030944576330975696,0.020953312499687834,0.0009777677686738334,0.0009777677686738334
125918,O2-P896,125916,13448,True,43.00814862842199,176.3999999992944,200 mm,1000.0,999.780658441995,30.599037387012466,0.27121241610655494,0.017959102917146676,0.017959102917146676
125921,O2-P1589,125919,14812,True,60.51343260634576,176.3999999992944,200 mm,1000.0,999.6913814937076,10.213921811476569,0.18974205556385676,0.010873022107231744,0.010873022107231744
125923,O2-P1540,14140,125922,True,42.16810497301663,176.3999999992944,200 mm,999.7849426646376,1000.0,14.576052415580572,0.21333885774753178,0.01277489640131753,0.01277489640131753
125926,O2-P1541,14140,125925,True,29.75732526784697,176.3999999992944,200 mm,999.848237641134,1000.0,11.66892285419285,0.19828877899748085,0.011547807189402376,0.011547807189402376
125929,O2-P641,9983,125928,True,26.827504000089807,176.3999999992944,200 mm,999.8631797295996,1000.0,122.14575086212304,0.41758937624814685,0.034610250506119586,0.034610250506119586
125930,O2-P642,125928,8002,True,29.564329277061457,176.3999999992944,200 mm,999.849221920687,1000.0,120.47129390909186,0.4158448268084885,0.03437868798272772,0.03437868798272772
125932,O2-P906,8630,125931,True,27.24573743701464,176.3999999992944,200 mm,999.8610467390712,1000.0,3.9021145709546503,0.13717486414528993,0.00707532621212377,0.00707532621212377
125936,O2-P1954,125934,8464,True,71.67017130113778,176.3999999992944,200 mm,1000.0,999.6344821263642,3.934100163336819,0.1375593991447723,0.0071008854247677465,0.0071008854247677465
125938,O2-P1960,6651,125937,True,63.11621361977642,176.3999999992944,200 mm,999.6781073105392,1000.0,15.08305863380624,0.21574101517262448,0.012975344773274099,0.012975344773274099
125941,O2-P1959,7683,125940,True,64.51616173388932,176.3999999992944,200 mm,999.6709675751572,1000.0,11.2015689564484,0.19562951916029783,0.01133614011603839,0.01133614011603839
125944,O2-P1963,7671,125943,True,34.71895567738121,176.3999999992944,200 mm,999.8229333260454,1000.0,11.180114968087715,0.19550558709079846,0.01132631330590139,0.01132631330590139
125948,O2-P1906,125946,8944,True,41.48982901828248,176.3999999992944,200 mm,1000.0,999.7884018720067,3.9123703168931634,0.13729839755294967,0.007083533599538276,0.007083533599538276
125950,O2-P1905,8642,125949,True,42.00692814054022,176.3999999992944,200 mm,999.7857646664833,1000.0,3.4203623682611886,0.13109911803282973,0.006675890259369131,0.006675890259369131
125953,O2-P1719,7570,125952,True,35.89094502656516,176.3999999992944,200 mm,999.8169561803645,1000.0,14.108156440419126,0.2110691173664908,0.012586659985420518,0.012586659985420518
125957,O2-P1713,125955,8226,True,35.06167731091221,176.3999999992944,200 mm,1000.0,999.8211854457144,3.9077420476638567,0.1372426765794141,0.007079831152389738,0.007079831152389738
125959,O2-P1559,856,11213,True,48.99120820969822,176.3999999992944,200 mm,999.7501448381305,1000.0,45.233878674623014,0.3070535938715873,0.02154903450538584,0.02154903450538584
125961,O2-P1569,4017,125960,True,48.86995630599796,176.3999999992944,200 mm,999.7507632228394,1000.0,7.307801388540319,0.16969798298894892,0.009353194273718387,0.009353194273718387
125965,O2-P1674,125963,7154,True,75.70110055967277,176.3999999992944,200 mm,1000.0,999.6139243871456,7.327119812402964,0.16984829307062754,0.009364263746639113,0.009364263746639113
125968,O2-P1687,125966,11007,True,41.33836984864946,176.3999999992944,200 mm,1000.0,999.7891743137719,11.677717886291028,0.19833809899776234,0.011551747483508725,0.011551747483508725
125970,O2-P1807,13485,125969,True,45.23252265904078,176.3999999992944,200 mm,999.7693141344389,1000.0,19.44506493631451,0.23436197838267403,0.014572192509498295,0.014572192509498295
125973,O2-P1760,3188,125972,True,50.782694497261446,176.3999999992944,200 mm,1000.0,999.741008258064,37.460897512292014,0.2892695310464432,0.019730647502730143,0.019730647502730143
125977,O2-P1748,125975,8219,True,33.4343739984942,176.3999999992944,200 mm,1000.0,999.8294846926077,7.2966877692789165,0.16961138578436824,0.009346819140005786,0.009346819140005786
125980,O2-P1697,125978,7071,True,55.83921946734083,176.3999999992944,200 mm,1000.0,999.7152199807166,16.083955138016485,0.22032071639259254,0.013361006624695648,0.013361006624695648
125982,O2-P1699,15505,125981,True,34.60016636754309,176.3999999992944,200 mm,999.8235391515256,1000.0,15.554907339784632,0.2179259184813995,0.013158763649123249,0.013158763649123249
125986,O2-P1737,125984,11183,True,24.06997795517384,176.3999999992944,200 mm,1000.0,999.8772431124286,3.9263875475360144,0.13746687615696296,0.007094732594672779,0.007094732594672779
125989,O2-P1738,125987,125984,True,36.88822695595817,176.3999999992944,200 mm,1000.0,999.8118700425246,3.90905716340829,0.137258514266318,0.007080883435790708,0.007080883435790708
125991,O2-P1739,11183,125990,True,35.607649725827365,176.3999999992944,200 mm,999.8184009863983,1000.0,3.9081351478025956,0.13724741099659798,0.007080145709393598,0.007080145709393598
125994,O2-P1729,6613,125993,True,44.545888927554365,176.3999999992944,200 mm,999.7728159664695,1000.0,3.9145706800278393,0.13732487227102796,0.007085292987834544,0.007085292987834544
125997,O2-P1727,9014,125996,True,70.55758003132125,176.3999999992944,200 mm,999.6401563418402,1000.0,15.106262428158312,0.21584958040782168,0.012984433907003753,0.012984433907003753
125998,O2-P1728,125996,849,True,24.15184796633351,176.3999999992944,200 mm,999.8768255753718,1000.0,7.78284595053576,0.1733164331453437,0.009621049467210497,0.009621049467210497
126000,O2-P1734,2244,125999,True,34.353617051037965,176.3999999992944,200 mm,999.8247965530397,1000.0,0.02473460427674733,0.018887771747156508,0.0009023881766078573,0.0009023881766078573
126004,O2-P1735,126002,10436,True,37.60305723683053,176.3999999992944,200 mm,1000.0,999.8082244080922,7.299689221210518,0.16963478215028274,0.009348541376926436,0.009348541376926436
126006,O2-P1799,10602,126005,True,32.434022916284896,176.3999999992944,200 mm,999.8345864831269,1000.0,11.670850076499725,0.19829958853998894,0.011548670744374696,0.011548670744374696
126012,O2-P1078,6565,126011,True,38.236744675488126,176.3999999992944,200 mm,999.804992602155,1000.0,15.557987016166352,0.21794002425364845,0.013159951208281577,0.013159951208281577
126016,O2-P1128,126014,6757,True,34.29119482257935,176.3999999992944,200 mm,1000.0,999.8251149064048,10.687422060272256,0.1926123150736435,0.011097854744796345,0.011097854744796345
126018,O2-P1074,2882,126017,True,25.142245248495698,176.3999999992944,200 mm,1000.0,999.8717745492327,64.90673263561894,0.3438390974444527,0.02554924810165196,0.02554924810165196
126019,O2-P1073,126017,11797,True,70.5073525869073,176.3999999992944,200 mm,1000.0,999.6404125018067,69.69053668305979,0.35152433995680793,0.026426900112991456,0.026426900112991456
126022,O2-P1171,126020,12071,True,38.386086414269776,176.3999999992944,200 mm,1000.0,999.8042309592872,11.675592242218276,0.19832618139438604,0.011550795308607018,0.011550795308607018
126025,O2-P1883,126023,6838,True,41.93846901610903,176.3999999992944,200 mm,1000.0,999.7861138080178,23.3256475376916,0.24857453593083467,0.01584253526165473,0.01584253526165473
126028,O2-P972,126026,21205,True,42.54177855739822,176.3999999992944,200 mm,1000.0,999.7830369293573,0.030630080561326718,0.020855415041701818,0.0009741643602910032,0.0009741643602910032
126031,O2-P1015,126029,8272,True,54.767498555986975,176.3999999992944,200 mm,1000.0,999.7206857573644,8.31818355896031,0.17721345099803362,0.009912737227196414,0.009912737227196414
126034,O2-P1014,126032,6967,True,56.061903424687685,176.3999999992944,200 mm,1000.0,999.714084292534,7.805821190465775,0.17348747377917348,0.009633781823637756,0.009633781823637756
126037,O2-P1013,126035,6177,True,55.93240675206775,176.3999999992944,200 mm,1000.0,999.7147447255644,23.24352507286149,0.24829186734707878,0.015816832464461642,0.015816832464461642
126040,O2-P1011,126038,7214,True,21.197385343487788,176.3999999992944,200 mm,1000.0,999.8918933347483,0.015262117447311208,0.01497512611018078,0.0007633753084250806,0.0007633753084250806
126043,O2-P1012,126041,7215,True,22.02902573792693,176.3999999992944,200 mm,1000.0,999.8876519687366,7.780860838531307,0.17330163827997158,0.009619948430996518,0.009619948430996518
126045,O2-P816,7149,126044,True,48.78638396799478,176.3999999992944,200 mm,1000.0,999.7511894417632,36.66290793645696,0.287298148293782,0.019533602530148183,0.019533602530148183
126046,O2-P815,126044,5158,True,46.21109269705528,176.3999999992944,200 mm,1000.0,999.764323427245,45.95209255953164,0.30858252444721473,0.021708824825234008,0.021708824825234008
126049,O2-P820,126047,30714,True,42.48737936923887,176.3999999992944,200 mm,1000.0,999.7833143652169,44.465453318487945,0.3053982964886593,0.021376659175236998,0.021376659175236998
126050,O2-P743,7433,6703,True,22.92855841367656,176.3999999992944,200 mm,999.8830643520903,1000.0,566.4635772535294,0.6500119901358182,0.07606875261395435,0.07606875261395435
126052,O2-P813,10567,126051,True,87.96015042839642,176.3999999992944,200 mm,999.5514032328152,1000.0,3.453448688308445,0.13153472683267983,0.006704252032364291,0.006704252032364291
126059,O2-P776,12080,126058,True,22.942762080163806,176.3999999992944,200 mm,999.8829919133912,1000.0,5.070097728697719,0.1499989494422256,0.007945521311659756,0.007945521311659756
126062,O2-P716,6597,126061,True,22.891560499412677,176.3999999992944,200 mm,999.883253041453,1000.0,15.116596517672113,0.21589789335940102,0.012988479521928647,0.012988479521928647
126063,O2-P717,126061,8419,True,86.80504737851993,176.3999999992944,200 mm,999.5572942583696,1000.0,3.9449972741125343,0.13768990999532163,0.007109567729006503,0.007109567729006503
126067,O8-P268,126065,126066,True,72.89374188105593,176.3999999992944,200 mm,1000.0,999.6282419164066,27.96693665415436,0.26351383582767235,0.017226376818994214,0.017226376818994214
126069,O8-P263,30788,126068,True,43.81432277968365,176.3999999992944,200 mm,1000.0,999.7765469538236,40.450228794801625,0.2963971779951437,0.020450579538553015,0.020450579538553015
126070,O8-P262,126068,15590,True,52.0587016504077,176.3999999992944,200 mm,1000.0,999.7345006215829,71.546064845147,0.35440196509302024,0.02675934874670396,0.02675934874670396
126071,O8-P267,126066,126068,True,77.65756250143833,176.3999999992944,200 mm,1000.0,999.6039464312427,46.07058059418538,0.30883310450174706,0.021735065914996653,0.021735065914996653
126073,O8-P1,48585,14878,True,39.730715904106816,176.3999999992944,200 mm,999.7973733488891,1000.0,1018.0377821890457,0.7507644203192909,0.10806809292762919,0.10806809292762919
126081,O9-P2509,44677,15454,True,136.03625437376036,176.3999999992944,200 mm,1000.0,999.3062151026938,5.526222664848055,0.15444641367161852,0.008255846123531018,0.008255846123531018
126083,O2-P1056,18083,17457,True,46.449757813188086,176.3999999992944,200 mm,1000.0,999.7631062351527,473.4698836870324,0.6192754083367068,0.06893812316361236,0.06893812316361236
126084,O2-P1055,17457,7611,True,40.23736199855978,176.3999999992944,200 mm,1000.0,999.7947894538073,503.35004426463416,0.6296918013820929,0.07127146170042285,0.07127146170042285
126086,O15-P149,42742,5133,True,29.613869244303583,176.3999999992944,200 mm,999.848969266854,1000.0,74.069437830015,0.3582293022970461,0.027204772948774,0.027204772948774
203360,O1-P2062,25931,203359,True,89.2214238890503,176.3999999992944,200 mm,999.5449707381658,1000.0,58.011145944538384,0.33200163610421923,0.024226131221051588,0.024226131221051588
203361,O1-P2063,203359,28602,True,102.6525511669798,176.3999999992944,200 mm,999.4764719890484,1000.0,23.804726836840228,0.2502095980018781,0.015991559438225965,0.015991559438225965
203363,O1-P1402,28603,203362,True,81.56753424159099,176.3999999992944,200 mm,1000.0,999.5840055753679,23.789545624653947,0.2501581462170389,0.01598686089233866,0.01598686089233866
203364,O1-P1401,203362,27462,True,79.20939035523541,176.3999999992944,200 mm,1000.0,999.5960321091883,43.14937799725684,0.3025148180665786,0.021077926313322407,0.021077926313322407
203367,O1-P1564,203365,26638,True,42.7258807727859,176.3999999992944,200 mm,1000.0,999.7820980080588,24.33626659644135,0.2519965530646226,0.01615510966879592,0.01615510966879592
203369,O1-P1576,1400,203368,True,43.498765403422475,176.3999999992944,200 mm,1000.0,999.7781562964425,103.07127290026611,0.3965570314347504,0.0318763363761429,0.0318763363761429
203370,O1-P1575,203368,25829,True,56.52127347655209,176.3999999992944,200 mm,1000.0,999.7117415052696,103.11196821716922,0.39660485845683036,0.03188241236880134,0.03188241236880134
203372,O1-P1611,20129,203371,True,52.76625464359582,176.3999999992944,200 mm,999.7308921013176,1000.0,15.674030142794496,0.2184701029606592,0.01320460997935145,0.01320460997935145
203373,O1-P1612,203371,28517,True,70.91013430475665,176.3999999992944,200 mm,999.6383583150457,1000.0,7.871038499451109,0.1739710768307047,0.009669816207648502,0.009669816207648502
203378,O2-P34,11391,5467,True,134.97631477752628,494.1999999980232,560 mm,1000.0,999.7907867120948,5939.172397925271,0.7421917851498007,0.24043754146510135,0.24043754146510135
203380,O2-P629,28655,203379,True,29.04261393922724,176.3999999992944,200 mm,1000.0,999.85188266891,788.9710570267457,0.7077307454670485,0.09207346073953418,0.09207346073953418
203381,O2-P842,203379,17436,True,70.97144796338196,176.3999999992944,200 mm,999.6380456153868,1000.0,82.32675013660993,0.37012359934540273,0.028613027265835186,0.028613027265835186
203382,O2-P628,203379,13991,True,116.37462597482178,176.3999999992944,200 mm,1000.0,999.4064894075284,855.4309329325079,0.7216923952767557,0.0967126206591907,0.0967126206591907
203384,O3-P1960,21396,203383,True,61.01731296816534,176.3999999992944,200 mm,999.6888117038624,1000.0,0.04393246533707905,0.02453873157829487,0.0011118248940326628,0.0011118248940326628
203388,O3-P1153,2413,2414,True,77.21188156866121,176.3999999992944,200 mm,1000.0,999.6062194039998,27.002304655712802,0.26056297528261857,0.01694906870570214,0.01694906870570214
203389,O3-P1152,2414,32188,True,79.14007238062935,176.3999999992944,200 mm,1000.0,999.5963856308588,36.007231107826854,0.2856551953925432,0.019370069431491402,0.019370069431491402
203391,O3-P506,25025,203390,True,72.28418232625212,176.3999999992944,200 mm,1000.0,999.6313506701362,147.6779438437724,0.44221199744549045,0.037974680403315586,0.037974680403315586
203392,O3-P505,203390,18237,True,69.72334518165121,176.3999999992944,200 mm,1000.0,999.6444109395736,148.59927494995588,0.4430388574962294,0.0380908553575922,0.0380908553575922
203394,O3-P1490,34307,203393,True,83.56495943990076,176.3999999992944,200 mm,999.5738187068565,1000.0,714.1952626935855,0.6903836973104327,0.08680349128151665,0.08680349128151665
203395,O3-P1491,203393,30078,True,69.40768301649429,176.3999999992944,200 mm,999.6460208166159,1000.0,714.1350959227888,0.6903689852442897,0.08679921895499827,0.08679921895499827
203397,O3-P973,23603,9496,True,106.51075541121972,176.3999999992944,200 mm,999.4567951474028,1000.0,16.731527743896077,0.2231774350106257,0.013603907239033484,0.013603907239033484
203408,O3-P1118,32603,203407,True,63.43204410569486,176.3999999992944,200 mm,1000.0,999.6764965750609,16.7005110717561,0.2230424062124416,0.013592385637063876,0.013592385637063876
203409,O3-P1117,203407,16996,True,62.3151710699924,176.3999999992944,200 mm,1000.0,999.682192627543,25.2796414149265,0.2551008386225458,0.016440924204415334,0.016440924204415334
203411,O3-P1108,10913,203410,True,84.41169719983334,176.3999999992944,200 mm,1000.0,999.5695003442809,85.09298376810102,0.3739126018401535,0.029069356399500094,0.029069356399500094
203412,O3-P1107,203410,3969,True,65.86503392728882,176.3999999992944,200 mm,1000.0,999.6640883269708,87.79450012116801,0.3775268211755567,0.029508155863485427,0.029508155863485427
203414,O3-P1231,5311,203413,True,32.29353179656194,176.3999999992944,200 mm,999.8353029878375,1000.0,23.782764617538497,0.25013515665541286,0.015984761690351658,0.015984761690351658
203416,O3-P1232,203413,203415,True,40.35429811801478,176.3999999992944,200 mm,999.7941930795981,1000.0,10.43564127464497,0.19109745354846594,0.01097896838193917,0.01097896838193917
203418,O3-P1096,17425,203417,True,67.59027486152591,176.3999999992944,200 mm,1000.0,999.6552895982062,157.07306652319588,0.4504687226613404,0.039144358025989895,0.039144358025989895
203419,O3-P1095,203417,17426,True,66.71778220600523,176.3999999992944,200 mm,1000.0,999.6597393107494,165.25920719039155,0.4573650695246256,0.040137897848341715,0.040137897848341715
203421,O3-P1219,8525,203420,True,36.72995306259967,176.3999999992944,200 mm,999.8126772393807,1000.0,23.916489720898266,0.25058766576460273,0.01602610247197522,0.01602610247197522
203422,O3-P1220,203420,11174,True,72.11296485165767,176.3999999992944,200 mm,999.6322238792566,1000.0,14.950747514693195,0.21511969858045157,0.012923377588850466,0.012923377588850466
203423,O1-P1737,31472,1783,True,47.82939168770417,176.3999999992944,200 mm,1000.0,999.7560701023928,102.98354619419598,0.3964538835296856,0.03186323451329029,0.03186323451329029
203424,O1-P1736,1783,1784,True,57.07667241785568,176.3999999992944,200 mm,1000.0,999.708908970669,103.02464139833683,0.3965022107983224,0.03186937268467639,0.03186937268467639
203426,O20-P33,44497,203425,True,75.93439754414693,176.3999999992944,200 mm,1000.0,999.6127345725248,4.2970062862317855,0.14177749190479685,0.007383424912972801,0.007383424912972801
203427,O20-P32,203425,22537,True,75.4413202472915,176.3999999992944,200 mm,1000.0,999.6152492667388,6.896723216809836,0.16643154736985427,0.009113865810118587,0.009113865810118587
203429,O20-P24,29180,203428,True,81.16570058797834,176.3999999992944,200 mm,1000.0,999.5860549270013,84.72676187639948,0.3734162059253516,0.02900935842309061,0.02900935842309061
203430,O20-P23,203428,15256,True,76.48571031582848,176.3999999992944,200 mm,1000.0,999.6099228773893,87.54445975976631,0.377195757819081,0.02946781804416907,0.02946781804416907
203432,O9-P469,15457,203431,True,73.26901363254633,176.3999999992944,200 mm,1000.0,999.626328030474,52.80169339366181,0.32236303587990883,0.02317411469492598,0.02317411469492598
203433,O9-P468,203431,9063,True,13.802626146677742,176.3999999992944,200 mm,1000.0,999.929606606652,54.779325161056704,0.32609981143998207,0.023579295722809868,0.023579295722809868
203435,O9-P1274,16843,203434,True,79.5066381795438,176.3999999992944,200 mm,999.5945161452843,1000.0,8.108920260992898,0.17571161915208308,0.009799932432313588,0.009799932432313588
203438,O9-P1275,203434,203437,True,86.4930933877111,176.3999999992944,200 mm,999.5588852237227,1000.0,6.737094141503627,0.16512644195652296,0.009018897699993358,0.009018897699993358
203439,O9-P1276,203437,1507,True,96.87711503222143,176.3999999992944,200 mm,999.5059267133357,1000.0,5.124679434264474,0.150545465150179,0.007983418652175066,0.007983418652175066
203441,O9-P1161,11401,203440,True,70.42580154265781,176.3999999992944,200 mm,999.6408284121325,1000.0,3.201931481408273,0.12814744392039043,0.006484839613156588,0.006484839613156588
203442,O9-P1162,203440,1448,True,71.21697654478069,176.3999999992944,200 mm,999.6367934196217,1000.0,2.376155064297559,0.11553048842336548,0.005690490939188367,0.005690490939188367
203443,O9-P2169,4214,4213,True,56.008900632594376,176.3999999992944,200 mm,999.7143546067738,1000.0,12.94133739126844,0.20516797864716874,0.012102542028973703,0.012102542028973703
203444,O9-P2170,4213,14124,True,57.471827367095514,176.3999999992944,200 mm,999.7068936804278,1000.0,12.901010982812974,0.20495744052152964,0.012085410750427801,0.012085410750427801
203451,O9-P2079,25157,203450,True,79.34224281164433,176.3999999992944,200 mm,1000.0,999.5953545616607,102.69974574317241,0.39611974992995436,0.031820812977045664,0.031820812977045664
203452,O9-P2078,203450,27504,True,65.10245908591135,176.3999999992944,200 mm,1000.0,999.6679774586619,104.8908797302571,0.3986820355666264,0.032146909466504676,0.032146909466504676
203454,O9-P2027,24994,203453,True,70.46472503023787,176.3999999992944,200 mm,999.6406299023458,1000.0,762.2454411930759,0.7017398355642774,0.09019799098186004,0.09019799098186004
203455,O9-P2028,203453,23347,True,64.12418306758123,176.3999999992944,200 mm,999.6729666663554,1000.0,761.6241894025559,0.7015978810734577,0.09015430129353001,0.09015430129353001
203457,O9-P2217,20519,203456,True,77.43756620773068,176.3999999992944,200 mm,999.6050684123405,1000.0,2.8112004486843496,0.12249925134705607,0.006124752221190024,0.006124752221190024
203458,O9-P2218,203456,30284,True,92.7165014094216,176.3999999992944,200 mm,999.5271458428119,1000.0,1.0444611610147836,0.08625347072245383,0.003989530767998083,0.003989530767998083
203463,O3-P966,14016,203462,True,64.81170496214752,176.3999999992944,200 mm,999.6694603046931,1000.0,27.312508755435932,0.26151998683446687,0.01703878949604866,0.01703878949604866
203464,O3-P967,203462,14017,True,66.83576092108807,176.3999999992944,200 mm,999.6591376193024,1000.0,10.041025747863184,0.18867071378881695,0.010789563715924778,0.010789563715924778
203469,O21-P502,19917,203468,True,46.79736440613264,176.3999999992944,200 mm,999.7613334415287,1000.0,15.941930934274456,0.21968335801872724,0.013307058102617477,0.013307058102617477
203470,O21-P503,203468,27030,True,77.7380137933238,176.3999999992944,200 mm,999.603536129654,1000.0,15.417338451902044,0.2172937930640828,0.01310559010404839,0.01310559010404839
203472,O21-P275,26063,203471,True,77.64896948160839,176.3999999992944,200 mm,999.6039902556438,1000.0,48.92660908467934,0.3147372964251976,0.02235766824495649,0.02235766824495649
203473,O21-P276,203471,36321,True,89.85788767093183,176.3999999992944,200 mm,999.5417247728783,1000.0,47.27076999269869,0.31134548387427624,0.02199898730181611,0.02199898730181611
203478,O9-P3503,13521,203477,True,95.06893114486328,176.3999999992944,200 mm,999.5151484511612,1000.0,5.5620978115893855,0.15478520677160112,0.008279665103345954,0.008279665103345954
203479,O9-P3504,203477,38347,True,74.973399566062,176.3999999992944,200 mm,999.617635662213,1000.0,3.538232961165086,0.13263793235821608,0.006776271155062959,0.006776271155062959
203481,O9-P3525,22259,203480,True,59.789507527313226,176.3999999992944,200 mm,999.6950735116108,1000.0,12.712861813041389,0.20396896892373323,0.0120051094887826,0.0120051094887826
203482,O9-P3526,203480,15424,True,31.37593837525214,176.3999999992944,200 mm,999.8399827142862,1000.0,12.650260007621723,0.20363779714111818,0.011978253640071455,0.011978253640071455
203486,O9-P1610,16012,34943,True,107.1779726982884,176.3999999992944,200 mm,999.4533923392387,1000.0,43.19157108990635,0.30260823650888197,0.021087574000841873,0.021087574000841873
203487,O9-P1611,34943,2459,True,99.76972137592037,176.3999999992944,200 mm,999.4911744209828,1000.0,42.222110591355246,0.30044499621583903,0.020864692471840418,0.020864692471840418
203488,O6-P271,21275,48178,True,65.00026410288548,176.3999999992944,200 mm,999.6684986530753,1000.0,29.95896426133252,0.2693851470250262,0.017783975921495075,0.017783975921495075
203489,O6-P272,48178,7606,True,52.160211788778874,176.3999999992944,200 mm,999.7339829198772,1000.0,20.662082711178446,0.23902041883628414,0.014983636999347705,0.014983636999347705
203490,O9-P888,20515,10879,True,43.95686389474504,176.3999999992944,200 mm,999.7758199941368,1000.0,31.64014969887537,0.2741271051055854,0.01824001728912621,0.01824001728912621
203491,O9-P889,10879,1988,True,56.371646740134985,176.3999999992944,200 mm,999.7125046016253,1000.0,31.22096583687115,0.2729619234944898,0.01812748688990846,0.01812748688990846
203492,O9-P963,24337,2634,True,83.2858057383295,176.3999999992944,200 mm,1000.0,999.5752423907345,1.9478729201316045,0.10774765777109714,0.005218700150017303,0.005218700150017303
203493,O9-P962,2634,2635,True,19.05056954918691,176.3999999992944,200 mm,1000.0,999.9028420952991,5.598686346655125,0.15512917202205728,0.00830387367699343,0.00830387367699343
276860,O3-P110,34422,33912,True,42.998830034252016,396.9999999984121,450 mm,999.9118523984298,1000.0,3731.0937670939306,0.7366228329479094,0.19026421836484636,0.19026421836484636
276861,O3-P111,33912,23947,True,77.7860813803972,396.9999999984121,450 mm,999.8405385331702,1000.0,3725.4050002442305,0.7363415864697982,0.19009523753570404,0.19009523753570404
276862,O4-P25,22949,43153,True,111.30059113847574,705.7999999971769,800 mm,999.9053944975323,1000.0,11620.976449671824,0.6948904097863963,0.34997302171879097,0.34997302171879097
276863,O4-P26,43153,37387,True,123.0757407131843,705.7999999971769,800 mm,999.8953856203938,1000.0,11620.896313246205,0.694889244348144,0.3499715904936067,0.3499715904936067
276864,O4-P43,40071,3996,True,112.57899051557006,705.7999999971769,800 mm,1000.0,999.9043078580618,10693.635588335323,0.680820743865085,0.3332940400317712,0.3332940400317712
276865,O4-P42,3996,3995,True,72.74553088794721,705.7999999971769,800 mm,1000.0,999.9381662987453,11595.21175379137,0.6945152765277537,0.34951278839304134,0.34951278839304134
276866,O9-P1150,15421,23833,True,91.39172433596607,176.3999999992944,200 mm,999.5339022058865,1000.0,9.700642898591964,0.18652310957974014,0.010623019624694315,0.010623019624694315
276867,O9-P1221,23833,20461,True,99.99999999981193,176.3999999992944,200 mm,999.4900000000009,1000.0,0.8052789599998645,0.07846103438190825,0.003571335861529733,0.003571335861529733
276870,O7-P447,19075,19076,True,86.99412515910551,176.3999999992944,200 mm,1000.0,999.5563299616886,42.26794708528332,0.3005480749882784,0.020875287947430064,0.020875287947430064
276871,O7-P446,19076,6138,True,72.93666077075487,176.3999999992944,200 mm,1000.0,999.6280230300691,42.32046148103826,0.3006660725523246,0.02088741997921304,0.02088741997921304
276875,O21-P1056,21781,6260,True,78.40950321145505,176.3999999992944,200 mm,1000.0,999.6001115336215,5.1104904623122485,0.15040378510281097,0.007973587695149957,0.007973587695149957
276877,O2-P532,20594,276876,True,38.825126498154845,176.3999999992944,200 mm,999.8019918548595,1000.0,123.9022926418236,0.41940044592001036,0.03485157749312451,0.03485157749312451
276878,O2-P533,276876,20595,True,63.75559961438277,176.3999999992944,200 mm,999.6748464419667,1000.0,117.20533759423421,0.41238966532133065,0.033922660773843635,0.033922660773843635
276880,O2-P559,27908,276879,True,73.6333119052659,176.3999999992944,200 mm,999.6244701092832,1000.0,44.52516153341909,0.30552765095008594,0.021390106322382425,0.021390106322382425
276881,O2-P560,276879,23032,True,56.03892438453328,176.3999999992944,200 mm,999.7142014856389,1000.0,44.472145548847294,0.30541280104393476,0.021378166811848266,0.021378166811848266
276883,O2-P561,23032,276882,True,28.235304611035676,176.3999999992944,200 mm,999.8559999464837,1000.0,41.6313574653243,0.29910923432099107,0.02072761414052601,0.02072761414052601
276884,O2-P562,276882,23033,True,106.5154148079266,176.3999999992944,200 mm,999.4567713844796,1000.0,41.61102804600436,0.29906302533983514,0.02072287955328432,0.02072287955328432
276886,O2-P547,4517,276885,True,23.836851891951014,176.3999999992944,200 mm,999.878432055351,1000.0,7.832645096455324,0.17368672092329215,0.009648621977844106,0.009648621977844106
276887,O2-P548,276885,13056,True,70.12122651822185,176.3999999992944,200 mm,999.642381744757,1000.0,3.9329849230931195,0.13754602815905043,0.007099996128247585,0.007099996128247585
276888,O2-P490,10845,12951,True,39.623862282722285,176.3999999992944,200 mm,1000.0,999.7979183023581,78.91164838981067,0.36531506502095873,0.028039306442920423,0.028039306442920423
276889,O2-P471,12951,10846,True,22.39862212933592,176.3999999992944,200 mm,1000.0,999.8857670271403,212.5482877552106,0.4928015548792838,0.045494086832370516,0.045494086832370516
276891,O2-P527,85,276890,True,89.3907520802177,176.3999999992944,200 mm,999.5441071643909,1000.0,404.7436086840393,0.5929966108382618,0.06337951229027042,0.06337951229027042
276892,O2-P528,276890,6845,True,100.27870566029792,176.3999999992944,200 mm,999.4885786011325,1000.0,364.6751103990301,0.5758998238777955,0.05998676167142765,0.05998676167142765
276894,O2-P529,6845,276893,True,100.42337512559968,176.3999999992944,200 mm,999.4878407868595,1000.0,179.10247207704137,0.46846132717417405,0.04176903216847479,0.04176903216847479
276895,O2-P530,276893,5181,True,87.7656857375326,176.3999999992944,200 mm,999.5523950027385,1000.0,141.54739568716022,0.4366092372750255,0.037193046338522204,0.037193046338522204
276896,O1-P357,9342,2060,True,104.25552439933602,220.5999999991176,250 mm,1000.0,999.6090417835024,1460.0111249740535,0.7329104109441166,0.12826713985002933,0.12826713985002933
276897,O1-P436,2060,8451,True,29.105877737614374,705.7999999971769,800 mm,999.975260003923,1000.0,11466.540168488265,0.6926287497267266,0.3472118950732472,0.3472118950732472
276900,O17-P14,23061,28026,True,148.2843678496832,176.3999999992944,200 mm,1000.0,999.2437497239666,127.40957171462378,0.42296021357991886,0.03532871288271561,0.03532871288271561
276905,O9-P1091,40248,42919,True,72.62200626942675,277.99999999888803,315 mm,1000.0,999.8039205830726,2525.7057859582674,0.7389402525559833,0.17245891178155978,0.17245891178155978
276906,O9-P1090,42919,36442,True,77.32128891128728,277.99999999888803,315 mm,1000.0,999.7912325199395,2525.7614572862835,0.7389436418533691,0.17246147095480452,0.17246147095480452
