id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
276910,O18-P23,276908,39063,True,102.98899960690588,176.3999999992944,200 mm,999.4747561020048,1000.0,81.68673978362231,0.36923371193535187,0.02850639834641491,0.02850639834641491
276912,O3-P3164,27994,528,True,100.41454485921324,794.1999999968234,900 mm,1000.0,999.9246890913556,13261.112539896256,0.6835854374916169,0.36790360098788655,0.36790360098788655
276987,O4-P1,46948,14316,True,95.4559510834438,794.1999999968234,900 mm,999.9284080366874,1000.0,13091.909324394865,0.6813926252900145,0.3651865189446182,0.3651865189446182
276988,O4-P157,14316,14317,True,87.75610392903121,176.3999999992944,200 mm,999.552443869962,1000.0,455.25223634996246,0.6126424637710649,0.06749255856561401,0.06749255856561401
276989,O4-P158,14317,252,True,73.48244616226344,176.3999999992944,200 mm,999.6252395245724,1000.0,354.65000628922104,0.5713820477849885,0.05911690277457944,0.05911690277457944
276990,O4-P159,252,13649,True,97.76935986731107,176.3999999992944,200 mm,999.5013762646768,1000.0,348.1109695998692,0.5683789235532961,0.05854456166234806,0.05854456166234806
276991,O4-P160,13649,20415,True,86.35867893311477,176.3999999992944,200 mm,999.5595707374412,1000.0,348.04057566076466,0.5683463460491022,0.05853837839187545,0.05853837839187545
276992,O4-P161,20415,477,True,86.1861603306297,176.3999999992944,200 mm,999.5604505823138,1000.0,347.97839741193286,0.5683175662257601,0.05853291637948223,0.05853291637948223
276993,O4-P162,477,24377,True,100.7436925591641,176.3999999992944,200 mm,999.4862071679482,1000.0,344.28175716335954,0.5665989990644208,0.05820752101230903,0.05820752101230903
276994,O4-P163,24377,24378,True,84.02369656576563,176.3999999992944,200 mm,999.5714791475147,1000.0,329.8842325888346,0.5597599872991513,0.056927297872859106,0.056927297872859106
276995,O4-P164,24378,37087,True,77.86047544698742,176.3999999992944,200 mm,999.6029115752203,1000.0,210.02792618577936,0.491073777729611,0.04522274671284434,0.04522274671284434
276996,O4-P165,37087,6628,True,74.04940264054991,176.3999999992944,200 mm,999.6223480465331,1000.0,206.6329116425571,0.48872106328387793,0.044855003571986025,0.044855003571986025
276997,O4-P166,6628,6629,True,71.12385571298867,176.3999999992944,200 mm,999.6372683358637,1000.0,199.9554233080237,0.48400579922046083,0.044123959955471234,0.044123959955471234
276998,O4-P167,6629,20422,True,93.45923341418788,176.3999999992944,200 mm,999.5233579095876,1000.0,194.27481428663117,0.4798986961437734,0.04349362098644251,0.04349362098644251
276999,O4-P168,20422,5863,True,119.47665933043444,176.3999999992944,200 mm,999.3906690374148,1000.0,185.90536603694255,0.4736772777269764,0.04254997112739971,0.04254997112739971
277000,O4-P169,5863,1577,True,104.0886083349602,176.3999999992944,200 mm,999.4691480974917,1000.0,159.11037197719168,0.45220990353452706,0.03939376760647937,0.03939376760647937
277001,O4-P170,1577,17467,True,80.3711296395647,176.3999999992944,200 mm,999.5901072388382,1000.0,159.03542817919052,0.4521461513055606,0.03938461858968814,0.03938461858968814
277002,O4-P171,17467,36279,True,80.82309427623673,176.3999999992944,200 mm,999.5878022191912,1000.0,158.97756096585005,0.45209691007826,0.03937755292002065,0.03937755292002065
277003,O4-P172,36279,34534,True,99.99999999954979,176.3999999992944,200 mm,999.4900000000023,1000.0,158.91936833797115,0.4520473783241883,0.039370446343269756,0.039370446343269756
277004,O4-P173,34534,34533,True,99.9999375686213,176.3999999992944,200 mm,999.4900003184,1000.0,158.84736833797146,0.4519860752480049,0.03936165195839749,0.03936165195839749
277005,O4-P174,34533,26139,True,97.04563518242077,176.3999999992944,200 mm,999.5050672605696,1000.0,158.77536838292207,0.45192475127228987,0.03935285577519645,0.03935285577519645
277006,O4-P175,26139,17541,True,87.61431422404746,176.3999999992944,200 mm,999.5531669974573,1000.0,158.70549552559072,0.45186521895905624,0.0393443177321076,0.0393443177321076
277007,O4-P176,17541,17540,True,79.99676406411565,176.3999999992944,200 mm,999.592016503273,1000.0,158.6424132193494,0.45181145529466293,0.039336607992310355,0.039336607992310355
277008,O4-P177,17540,37630,True,81.46672611990945,176.3999999992944,200 mm,999.5845196967884,1000.0,158.58481554922324,0.45176235199763687,0.03932956735734518,0.03932956735734518
277009,O4-P178,37630,37629,True,99.99999999992512,176.3999999992944,200 mm,999.4900000000004,1000.0,158.52615950641692,0.4517123326048909,0.03932239615932992,0.03932239615932992
277010,O4-P179,37629,35452,True,100.00000000035963,176.3999999992944,200 mm,999.4899999999982,1000.0,158.45415950641697,0.4516509149859653,0.03931359190752219,0.03931359190752219
277011,O4-P180,35452,35451,True,99.99999999936703,176.3999999992944,200 mm,999.4900000000032,1000.0,158.3821595064167,0.4515894763410577,0.039304785844779866,0.039304785844779866
277012,O4-P181,35451,36076,True,100.00000000060685,176.3999999992944,200 mm,999.4899999999969,1000.0,158.31015950641716,0.4515280166539582,0.039295977969795864,0.039295977969795864
277013,O4-P182,36076,36075,True,99.99999999924343,176.3999999992944,200 mm,999.4900000000039,1000.0,158.2381595064167,0.45146653590844366,0.039287168281260755,0.039287168281260755
277014,O4-P183,36075,38358,True,100.00000000060685,176.3999999992944,200 mm,999.4899999999969,1000.0,158.16615950641727,0.4514050340882695,0.03927835677786433,0.03927835677786433
277015,O4-P184,38358,38357,True,99.99999999967794,176.3999999992944,200 mm,999.4900000000016,1000.0,158.09415950641682,0.45134351117716215,0.03926954345829467,0.03926954345829467
277016,O4-P185,38357,45456,True,99.99999999992512,176.3999999992944,200 mm,999.4900000000004,1000.0,158.02215950641707,0.4512819671588408,0.03926072832123827,0.03926072832123827
277017,O4-P186,45456,37217,True,100.00000000088588,176.3999999992944,200 mm,999.4899999999955,1000.0,156.13758230977115,0.44966351041799396,0.03902934409734273,0.03902934409734273
277018,O4-P187,37217,3771,True,99.99999999952249,176.3999999992944,200 mm,999.4900000000024,1000.0,153.3127729094832,0.44720983405456743,0.03868013389979693,0.03868013389979693
277019,O4-P188,3771,44627,True,111.80020795640954,176.3999999992944,200 mm,999.4298189394223,1000.0,152.3141177111297,0.44633425104757035,0.038555979176708735,0.038555979176708735
277020,O4-P189,44627,35319,True,100.00000000048324,176.3999999992944,200 mm,999.4899999999975,1000.0,152.23362156140112,0.4462634873415245,0.03854595563827013,0.03854595563827013
277021,O4-P190,35319,35318,True,99.99999999924343,176.3999999992944,200 mm,999.4900000000039,1000.0,152.16162156140075,0.44620016872194124,0.038536988013544105,0.038536988013544105
277022,O4-P191,35318,40818,True,99.99999999992512,176.3999999992944,200 mm,999.4900000000004,1000.0,152.08962156140132,0.44613682758097,0.038528018457651345,0.038528018457651345
277023,O4-P192,40818,46108,True,100.00000000004874,176.3999999992944,200 mm,999.4899999999998,1000.0,152.01762156140137,0.4460734639005268,0.03851904696914262,0.03851904696914262
277024,O4-P193,46108,46539,True,100.00000000048324,176.3999999992944,200 mm,999.4899999999975,1000.0,151.94562156140134,0.44601007766250234,0.038510073546567485,0.038510073546567485
277025,O4-P194,46539,43187,True,99.99999999980152,176.3999999992944,200 mm,999.490000000001,1000.0,151.87362156140097,0.4459466688487684,0.03850109818847333,0.03850109818847333
277026,O4-P195,43187,43186,True,100.0000000004514,176.3999999992944,200 mm,999.4899999999977,1000.0,151.8016215614011,0.445883237441177,0.03849212089340579,0.03849212089340579
277027,O4-P196,43186,45869,True,99.99999999967794,176.3999999992944,200 mm,999.4900000000016,1000.0,151.7296215614008,0.44581978342154693,0.03848314165990904,0.03848314165990904
277028,O4-P197,45869,45104,True,99.99999999980152,176.3999999992944,200 mm,999.490000000001,1000.0,151.65762156140102,0.44575630677168043,0.038474160486525466,0.038474160486525466
277029,O4-P198,45104,36502,True,100.00000000060685,176.3999999992944,200 mm,999.4899999999969,1000.0,151.58562156140118,0.4456928074733559,0.03846517737179537,0.03846517737179537
277030,O4-P199,36502,9720,True,99.99999999952249,176.3999999992944,200 mm,999.4900000000024,1000.0,151.51362156140073,0.4456292855083281,0.03845619231425738,0.03845619231425738
277031,O4-P200,9720,9719,True,76.33631290183827,176.3999999992944,200 mm,999.6106848042007,1000.0,82.61705027752926,0.37052557189128377,0.02866126059381629,0.02866126059381629
277032,O4-P201,9719,39148,True,85.66137634231362,176.3999999992944,200 mm,999.5631269806541,1000.0,82.56208813223994,0.3704495463860045,0.02865213493411185,0.02865213493411185
277033,O4-P202,39148,39147,True,85.35898484106907,176.3999999992944,200 mm,999.5646691773105,1000.0,82.50041194127347,0.37036418966126244,0.028641891009239064,0.028641891009239064
277034,O4-P203,39147,12776,True,83.49080625759986,176.3999999992944,200 mm,999.5741968880862,1000.0,82.43895347218789,0.3702790877791986,0.028631679564260465,0.028631679564260465
277036,O4-P549,5139,2382,True,110.19524013015372,176.3999999992944,200 mm,1000.0,999.4380042753362,9.393091512893712,0.1845366949797245,0.010469873785264861,0.010469873785264861
277037,O4-P543,2382,22933,True,83.33746960248794,176.3999999992944,200 mm,1000.0,999.5749789050274,90.16588174345655,0.3806327378191045,0.029888008278263628,0.029888008278263628
277038,O4-P542,22933,23312,True,100.00000000078758,176.3999999992944,200 mm,1000.0,999.489999999996,92.50881813479921,0.3836430438275228,0.030258623401027963,0.030258623401027963
277039,O4-P541,23312,22455,True,81.74278235842507,176.3999999992944,200 mm,1000.0,999.583111809972,96.99988520915288,0.3892601296923463,0.030956690558420697,0.030956690558420697
277040,O4-P392,22455,23095,True,82.3194776147629,176.3999999992944,200 mm,1000.0,999.5801706641647,185.567907747483,0.47342199040576294,0.042511534118771385,0.042511534118771385
277041,O4-P391,23095,23096,True,81.21175426231153,176.3999999992944,200 mm,1000.0,999.5858200532622,202.48578162379616,0.48580658353658673,0.04440221352872733,0.04440221352872733
277042,O4-P390,23096,20505,True,98.13312335620701,176.3999999992944,200 mm,1000.0,999.4995210708834,217.60587924841192,0.4962217061272638,0.04603442884375657,0.04603442884375657
277043,O4-P389,20505,20506,True,72.92671119638896,176.3999999992944,200 mm,1000.0,999.6280737728985,315.1477507600618,0.5525065004162497,0.05559443897109271,0.05559443897109271
277044,O4-P388,20506,5360,True,94.25804755749617,176.3999999992944,200 mm,1000.0,999.5192839574568,515.7774080990079,0.6338656061835539,0.07222929911604484,0.07222929911604484
277045,O4-P493,5360,34220,True,99.99751286879903,176.3999999992944,200 mm,999.4900126843692,1000.0,55.154176648214865,0.3267970613628215,0.023655272850641243,0.023655272850641243
277046,O4-P494,34220,20862,True,99.99999999953485,176.3999999992944,200 mm,999.4900000000024,1000.0,48.54367020051834,0.31396033089247805,0.02227526322943407,0.02227526322943407
277047,O4-P495,20862,8415,True,74.10255679530094,176.3999999992944,200 mm,999.622076960344,1000.0,42.81386160867619,0.30176961337684965,0.02100103939440775,0.02100103939440775
277048,O4-P496,8415,8416,True,30.412122173263025,176.3999999992944,200 mm,999.8448981769163,1000.0,37.0031677517229,0.2881424629064806,0.019617884251916358,0.019617884251916358
277049,O4-P497,8416,20264,True,70.51708838334093,176.3999999992944,200 mm,999.640362849245,1000.0,36.9316781601861,0.2879655330905179,0.019600209033238183,0.019600209033238183
277050,O4-P498,20264,5164,True,89.15625891686071,176.3999999992944,200 mm,999.545303079524,1000.0,33.6285706965501,0.2795086673964951,0.01876376758662953,0.01876376758662953
277051,O4-P499,5164,5163,True,49.37788810187002,176.3999999992944,200 mm,999.7481727706804,1000.0,30.31204303012996,0.27039651839498974,0.01788081308157137,0.01788081308157137
277052,O4-P500,5163,29979,True,67.86128483533479,176.3999999992944,200 mm,999.6539074473397,1000.0,15.246676830696611,0.21650404803584772,0.013039281032174409,0.013039281032174409
277053,O4-P501,29979,29978,True,81.9280339005243,176.3999999992944,200 mm,999.5821670271073,1000.0,15.197816705615171,0.21627679689328952,0.013020225785218912,0.013020225785218912
277054,O4-P502,29978,35621,True,74.14361855288571,176.3999999992944,200 mm,999.6218675453803,1000.0,11.886493361206794,0.1995012556939811,0.011644829112605904,0.011644829112605904
277055,O4-P503,35621,48250,True,77.26527201210315,176.3999999992944,200 mm,999.6059471127382,1000.0,3.3079661558487152,0.12959715682281903,0.006578428189582245,0.006578428189582245
277057,O4-P599,6636,1489,True,75.40647738264332,176.3999999992944,200 mm,999.6154269653485,1000.0,779.5803384695287,0.7056512385524712,0.09141531387347765,0.09141531387347765
277058,O4-P600,1489,12976,True,74.24215886493755,176.3999999992944,200 mm,999.6213649897888,1000.0,768.8562856309529,0.7032427374356598,0.09066262181339522,0.09066262181339522
277059,O4-P601,12976,21207,True,69.82966616233378,176.3999999992944,200 mm,999.6438687025721,1000.0,765.0290580090652,0.7023743634440566,0.09039369373351429,0.09039369373351429
277060,O4-P602,21207,1618,True,79.94238243758868,176.3999999992944,200 mm,999.5922938495683,1000.0,753.6144406157749,0.699756503389391,0.08959059361924113,0.08959059361924113
277061,O4-P603,1618,20705,True,52.2814581033248,176.3999999992944,200 mm,999.733364563673,1000.0,560.2266078614713,0.6480970499926897,0.07560166326617367,0.07560166326617367
277062,O4-P604,20705,32160,True,86.28103273224336,176.3999999992944,200 mm,999.5599667330656,1000.0,538.9406632323945,0.6414130757398031,0.0739966113260701,0.0739966113260701
277063,O4-P605,32160,48289,True,86.5853479061686,176.3999999992944,200 mm,999.5584147256785,1000.0,532.8092630972395,0.6394437664981522,0.07353098091595381,0.07353098091595381
277064,O4-P606,48289,32159,True,65.70434953357324,176.3999999992944,200 mm,999.6649078173788,1000.0,528.6883353541596,0.6381087926336498,0.07321716268329895,0.07321716268329895
277065,O4-P607,32159,32433,True,75.67783153632163,176.3999999992944,200 mm,999.6140430591647,1000.0,522.5345413211109,0.6360979383820217,0.07274720831303536,0.07274720831303536
277066,O4-P608,32433,48292,True,57.630600657904154,176.3999999992944,200 mm,999.7060839366447,1000.0,520.439597408148,0.6354085846799509,0.07258685148985819,0.07258685148985819
277068,O4-P727,11877,11876,True,44.582644312707046,176.3999999992944,200 mm,999.7726285140052,1000.0,50.21620992209629,0.3173220033442663,0.022632838723786314,0.022632838723786314
277069,O4-P728,11876,48295,True,44.550362358990256,176.3999999992944,200 mm,999.7727931519692,1000.0,22.797947060898473,0.24674567281927817,0.01567655332310408,0.01567655332310408
277071,O4-P99,14535,48301,True,42.10531125028093,626.3999999974943,710 mm,1000.0,999.9578946887498,8072.775006959507,0.6763580209461983,0.28772178596844217,0.28772178596844217
277072,O4-P98,48301,17935,True,32.55059229626374,626.3999999974943,710 mm,1000.0,999.9674494077037,8086.087676425181,0.6766388200938922,0.28799469210850975,0.28799469210850975
277073,O4-P1319,17935,5405,True,63.11269418309505,176.3999999992944,200 mm,999.6781252596662,1000.0,120.7365530661668,0.4161223855944225,0.0344154707555595,0.0344154707555595
277074,O4-P1320,5405,6136,True,51.98085117774151,176.3999999992944,200 mm,999.7348976589935,1000.0,103.72735009567515,0.39732639146171395,0.031974153334888934,0.031974153334888934
277075,O4-P1321,6136,6346,True,46.1550090506195,176.3999999992944,200 mm,999.7646094538418,1000.0,80.83547009786447,0.3680421437487383,0.028363944443775883,0.028363944443775883
277076,O4-P1329,6346,16453,True,76.73582994064787,176.3999999992944,200 mm,999.6086472673027,1000.0,37.9113024018337,0.2903689658279932,0.019840928746065325,0.019840928746065325
277077,O4-P1330,16453,12696,True,83.17089482838125,176.3999999992944,200 mm,999.5758284363752,1000.0,8.585026844276435,0.17909061741833945,0.01005442878005113,0.01005442878005113
277098,O5-P1,278955,16982,True,59.128790917424375,555.7999999977768,630 mm,999.9260890113533,1000.0,6273.692181365533,0.6922423616944874,0.24830827341845038,0.24830827341845038
277099,O5-P2,16982,39579,True,99.9999999998378,555.7999999977768,630 mm,999.8750000000002,1000.0,6273.649608636072,0.6922411631752678,0.24830731403381168,0.24830731403381168
277100,O5-P3,39579,34569,True,100.00000000058048,494.1999999980232,560 mm,999.8449999999991,1000.0,6074.692875897907,0.7463309361159852,0.2436514839044498,0.2436514839044498
277101,O5-P4,34569,33078,True,99.99996758553776,494.1999999980232,560 mm,999.8450000502424,1000.0,6074.6208758979055,0.7463287623737634,0.24364977958245376,0.24364977958245376
277102,O5-P5,33078,20840,True,99.93500375747814,494.1999999980232,560 mm,999.845100744176,1000.0,6074.548875921243,0.7463265886055929,0.2436480752577263,0.2436480752577263
277103,O5-P6,20840,2483,True,91.25929586325196,494.1999999980232,560 mm,999.858548091412,1000.0,6072.229734472745,0.7462565566047634,0.24359317667507097,0.24359317667507097
277104,O5-P7,2483,3894,True,66.7698326967042,494.1999999980232,560 mm,999.8965067593201,1000.0,6072.164027779723,0.7462545720316687,0.24359162122032307,0.24359162122032307
277105,O5-P8,3894,32546,True,79.23668958813283,494.1999999980232,560 mm,999.8771831311384,1000.0,6072.1159535001825,0.7462531200053721,0.2435904831706512,0.2435904831706512
277106,O5-P109,32546,34294,True,66.67195264291199,494.1999999980232,560 mm,999.8966584734035,1000.0,5420.728106430046,0.7254294078946973,0.2280123112839922,0.2280123112839922
277107,O5-P110,34294,34283,True,99.9984882065343,494.1999999980232,560 mm,999.8450023432798,1000.0,5413.341553888433,0.7251793587121536,0.22783356478970845,0.22783356478970845
277108,O5-P111,34283,23123,True,99.99830954354877,494.1999999980232,560 mm,999.8450026202075,1000.0,5409.332617836944,0.7250435102091395,0.22773653047312947,0.22773653047312947
277109,O5-P112,23123,977,True,81.2866391078225,494.1999999980232,560 mm,999.8740057093829,1000.0,5391.901664185344,0.7244517039231856,0.22731443817528343,0.22731443817528343
277110,O5-P113,977,31844,True,99.66214647799704,494.1999999980232,560 mm,999.8455236729591,1000.0,5305.067565006411,0.7214758232276927,0.22520717218866812,0.22520717218866812
277111,O5-P114,31844,20459,True,99.99861675214353,494.1999999980232,560 mm,999.8450021440342,1000.0,5296.0669708274645,0.7211646947923203,0.22498830329080796,0.22498830329080796
277112,O5-P115,20459,719,True,72.69161750389085,494.1999999980232,560 mm,999.887327992869,1000.0,5288.366192256919,0.720898095815403,0.2248009745497755,0.2248009745497755
277113,O5-P116,719,22108,True,78.24495326134407,494.1999999980232,560 mm,999.8787203224449,1000.0,5285.582716854714,0.7208016412365353,0.22473324846004916,0.22473324846004916
277114,O5-P117,22108,1484,True,99.75510199731816,494.1999999980232,560 mm,999.8453795919041,1000.0,5280.046315473857,0.7206096462510395,0.22459851519426885,0.22459851519426885
277115,O5-P118,1484,40592,True,102.4541332568072,494.1999999980232,560 mm,999.8411960934519,1000.0,5274.470706600172,0.7204160970637288,0.22446279487431026,0.22446279487431026
277116,O5-P119,40592,1215,True,101.00640399991347,494.1999999980232,560 mm,999.8434400738001,1000.0,5264.708237224736,0.7200767359886336,0.2242250790200067,0.2242250790200067
277117,O5-P120,1215,15621,True,103.24050913547632,494.1999999980232,560 mm,999.8399772108401,1000.0,5165.512174313889,0.7165941259629433,0.22180376860432682,0.22180376860432682
277118,O5-P121,15621,15620,True,54.20644992779703,494.1999999980232,560 mm,999.915980002612,1000.0,5100.044449206182,0.7142607965736931,0.2201996763450934,0.2201996763450934
277119,O5-P122,15620,4368,True,68.87832955237053,494.1999999980232,560 mm,999.8932385891939,1000.0,5087.468935501722,0.7138093645792617,0.21989097995378504,0.21989097995378504
277120,O5-P123,4368,4367,True,55.499871724070005,494.1999999980232,560 mm,999.9139751988276,1000.0,5075.042175241766,0.7133622410643564,0.21958575138008568,0.21958575138008568
277121,O5-P124,4367,5399,True,58.66675142098256,494.1999999980232,560 mm,999.9090665352975,1000.0,5073.687717974956,0.71331344461768,0.21955247184036447,0.21955247184036447
277122,O5-P125,5399,5398,True,69.31506309283634,494.1999999980232,560 mm,999.8925616522062,1000.0,5073.645477913933,0.7133119226566208,0.2195514339505657,0.2195514339505657
277123,O5-P126,5398,34179,True,71.39932145094406,494.1999999980232,560 mm,999.889331051751,1000.0,5072.441791494922,0.7132685473630425,0.21952185701409843,0.21952185701409843
277124,O5-P127,34179,4066,True,77.3342925476725,494.1999999980232,560 mm,999.8801318465511,1000.0,5069.675690414227,0.7131688332457304,0.21945388193678472,0.21945388193678472
277125,O5-P128,4066,22816,True,80.39352607789311,494.1999999980232,560 mm,999.8753900345793,1000.0,5010.148343668291,0.7110105086699317,0.21798880053478598,0.21798880053478598
277126,O5-P129,22816,40483,True,100.00000000005826,494.1999999980232,560 mm,999.8449999999999,1000.0,5005.405200524729,0.710837503134092,0.21787187661826016,0.21787187661826016
277127,O5-P130,2084,40483,True,100.00000000005826,494.1999999980232,560 mm,1000.0,999.8449999999999,5001.383495016293,0.7106906920112196,0.21777271517835656,0.21777271517835656
277128,O5-P131,2084,2083,True,53.73705787326164,396.9999999984121,450 mm,999.8898390313598,1000.0,3978.9503573841203,0.7484719847861948,0.19758312389379587,0.19758312389379587
277129,O5-P132,2083,624,True,51.98060851909443,396.9999999984121,450 mm,999.8934397525359,1000.0,3978.059013447603,0.748430748104747,0.19755694210002092,0.19755694210002092
277130,O5-P133,624,623,True,73.2390490226918,396.9999999984121,450 mm,999.8498599495035,1000.0,3970.5987977385657,0.7480852339178382,0.19733777471081732,0.19733777471081732
277131,O5-P134,623,45993,True,74.77945199222515,396.9999999984121,450 mm,999.846702123416,1000.0,3970.54606562327,0.7480827892607577,0.19733622531154937,0.19733622531154937
277132,O5-P135,45993,37789,True,78.27213731407357,396.9999999984121,450 mm,999.8395421185062,1000.0,3970.492224417835,0.7480802931514086,0.19733464332118844,0.19733464332118844
277133,O5-P136,37789,11335,True,74.85590197759296,396.9999999984121,450 mm,999.846545400946,1000.0,3970.4358684789686,0.7480776804197657,0.1973329874380504,0.1973329874380504
277134,O5-P137,11335,11334,True,68.22366715679615,396.9999999984121,450 mm,999.8601414823286,1000.0,3954.2125745837284,0.7473239376389857,0.19685615234277898,0.19685615234277898
277135,O5-P138,11334,22602,True,69.52132423134188,396.9999999984121,450 mm,999.8574812853258,1000.0,3951.355882763375,0.7471908811190286,0.19677215666606107,0.19677215666606107
277136,O5-P190,22602,22601,True,79.89843391877477,396.9999999984121,450 mm,999.8362082104666,1000.0,3935.240544979593,0.7464383988480451,0.19629813443509925,0.19629813443509925
277137,O5-P191,22601,2319,True,99.97112107089474,396.9999999984121,450 mm,999.7950592018046,1000.0,3930.971664267171,0.7462385343167723,0.19617251610031633,0.19617251610031633
277138,O6-P1,277513,1061,True,43.42583671503602,396.9999999984121,450 mm,999.9109770347342,1000.0,3929.495857087014,0.7461693862786475,0.1961290831115634,0.1961290831115634
277139,O6-P2,1061,1060,True,50.716164537334826,396.9999999984121,450 mm,999.8960318626985,1000.0,3927.960978414568,0.7460974419576555,0.19608390885685145,0.19608390885685145
277140,O6-P3,1060,4697,True,51.57647592586124,396.9999999984121,450 mm,999.894268224352,1000.0,3927.924462776101,0.746095730006935,0.1960828341008644,0.1960828341008644
277141,O6-P4,4697,4696,True,55.395743810986126,396.9999999984121,450 mm,999.8864387251875,1000.0,3919.5108910697822,0.74570083977012,0.1958351562823365,0.1958351562823365
277142,O6-P5,4696,26117,True,60.072165490532136,396.9999999984121,450 mm,999.8768520607445,1000.0,3917.9643355734484,0.7456281569901391,0.19578961955275756,0.19578961955275756
277143,O6-P6,26117,8892,True,87.56704368889245,396.9999999984121,450 mm,999.8204875604378,1000.0,3778.286963710332,0.7389395515973316,0.19166420470252934,0.19166420470252934
277144,O6-P7,8892,8891,True,62.583776171031886,396.9999999984121,450 mm,999.8717032588494,1000.0,3768.6234184830832,0.7384675465888321,0.19137780104351032,0.19137780104351032
277145,O6-P8,8891,18326,True,61.86683262053188,396.9999999984121,450 mm,999.8731729931279,1000.0,3768.57835816424,0.7384653428113906,0.19137646525076218,0.19137646525076218
277146,O6-P9,18326,29085,True,69.5929920570994,396.9999999984121,450 mm,999.857334366283,1000.0,3768.5338140447534,0.7384631642537575,0.19137514475761747,0.19137514475761747
277147,O6-P10,29085,29084,True,96.29840057287734,396.9999999984121,450 mm,999.8025882788256,1000.0,3762.616801941546,0.7381735450438461,0.19119971160839896,0.19119971160839896
277148,O6-P11,29084,34273,True,100.0000000003062,396.9999999984121,450 mm,999.7949999999994,1000.0,3762.5474670931335,0.738170148602409,0.19119765560138424,0.19119765560138424
277149,O6-P12,34273,34272,True,99.99818272980512,396.9999999984121,450 mm,999.795003725404,1000.0,3759.367033660468,0.7380142839279737,0.19110333770945975,0.19110333770945975
277150,O6-P13,34272,18081,True,99.99999999952381,396.9999999984121,450 mm,999.795000000001,1000.0,3754.169717662982,0.7377592914162265,0.19094917591919502,0.19094917591919502
277151,O6-P14,18081,18080,True,81.00749233081153,396.9999999984121,450 mm,999.8339346407218,1000.0,3748.73802790613,0.7374924204689645,0.19078801969034775,0.19078801969034775
277152,O6-P15,18080,7778,True,82.77895543656905,396.9999999984121,450 mm,999.830303141355,1000.0,3748.679702511652,0.737489552705482,0.1907862889608964,0.1907862889608964
277153,O6-P16,7778,7777,True,73.62117418594293,396.9999999984121,450 mm,999.8490765929188,1000.0,3742.09185023396,0.7371653502393258,0.19059077061948232,0.19059077061948232
277154,O6-P17,7777,40954,True,77.589358774585,396.9999999984121,450 mm,999.8409418145121,1000.0,3738.688242688615,0.7369976268851307,0.19048973094044463,0.19048973094044463
277155,O6-P18,40954,3566,True,74.31645088174483,396.9999999984121,450 mm,999.8476512756924,1000.0,3738.632378350298,0.7369948727187863,0.19048807240428078,0.19048807240428078
277156,O6-P19,3566,3689,True,141.04955729892015,313.1999999987472,355 mm,999.6191661952929,1000.0,3703.1629267025896,0.809548747541082,0.20335264236771006,0.20335264236771006
277157,O6-P20,3689,39895,True,111.50621800877283,313.1999999987472,355 mm,999.6989332113764,1000.0,3681.440690372418,0.8086251579075816,0.2025155271062776,0.2025155271062776
277158,O6-P21,39895,34292,True,100.0000000006134,313.1999999987472,355 mm,999.7299999999983,1000.0,3672.301793591191,0.8082332851746064,0.20216391596306302,0.20216391596306302
277159,O6-P22,34292,34291,True,99.99848670730968,313.1999999987472,355 mm,999.7300040858903,1000.0,3670.415991304604,0.8081521794098964,0.20209140301832365,0.20209140301832365
277160,O6-P23,34291,34461,True,99.99999999991832,313.1999999987472,355 mm,999.7300000000002,1000.0,3647.9535193988504,0.8071797088090372,0.20122874864030005,0.20122874864030005
277161,O6-P24,34461,34460,True,99.99983822502593,313.1999999987472,355 mm,999.7300004367925,1000.0,3644.2367906524773,0.8070176641373131,0.20108619810926012,0.20108619810926012
277162,O6-P25,34460,37094,True,100.00000000045152,313.1999999987472,355 mm,999.7299999999988,1000.0,3644.1647907689553,0.8070145218516017,0.20108343716024848,0.20108343716024848
277163,O6-P26,37094,37093,True,99.99999999967304,313.1999999987472,355 mm,999.7300000000009,1000.0,3636.7964604007366,0.8066923070813119,0.20080099017073302,0.20080099017073302
277164,O6-P27,37093,39411,True,100.00000000016058,313.1999999987472,355 mm,999.7299999999996,1000.0,3634.898689703695,0.8066091131702087,0.20072827667831303,0.20072827667831303
277165,O6-P28,39411,39410,True,99.99999999967304,313.1999999987472,355 mm,999.7300000000009,1000.0,3633.0002994011147,0.8065258081122637,0.2006555528420541,0.2006555528420541
277166,O6-P29,39410,2420,True,100.00000000045152,313.1999999987472,355 mm,999.7299999999988,1000.0,3631.101289492996,0.8064423918379211,0.20058281862634897,0.20058281862634897
277167,O6-P30,2420,4141,True,45.04289480383698,313.1999999987472,355 mm,999.8783841840296,1000.0,3631.029289492996,0.8064392274986609,0.20058006120755031,0.20058006120755031
277168,O6-P31,4141,4140,True,71.15881556219425,313.1999999987472,355 mm,999.8078711979821,1000.0,3630.9968586087375,0.8064378021491997,0.20057881919255074,0.20057881919255074
277169,O6-P32,4140,34578,True,71.10088152990747,313.1999999987472,355 mm,999.8080276198692,1000.0,3630.14936371955,0.8064005457448569,0.20054636380967283,0.20054636380967283
277170,O6-P33,34578,15569,True,70.94306015671721,313.1999999987472,355 mm,999.8084537375769,1000.0,3627.708681010953,0.8062931583211398,0.20045291100308413,0.20045291100308413
277171,O6-P34,15569,17430,True,80.78584074679614,313.1999999987472,355 mm,999.7818782299837,1000.0,3505.0679895469357,0.8007187992914008,0.19578306788180067,0.19578306788180067
277172,O6-P35,17430,10410,True,80.17828558921832,313.1999999987472,355 mm,999.7835186289091,1000.0,3505.0098237415978,0.8007160726458088,0.1957808641965152,0.1957808641965152
277173,O6-P36,10410,10409,True,77.74554076944912,313.1999999987472,355 mm,999.7900870399225,1000.0,3484.8571798597422,0.7997666475420611,0.19501792830829195,0.19501792830829195
277174,O6-P37,10409,34354,True,79.73989828841542,313.1999999987472,355 mm,999.7847022746213,1000.0,3482.2513341294107,0.7996431933439537,0.19491935855391704,0.19491935855391704
277175,O6-P38,34354,1610,True,77.28395655582501,313.1999999987472,355 mm,999.7913333172993,1000.0,3479.06871670283,0.7994922001969557,0.19479899658118843,0.19479899658118843
277176,O6-P39,1610,10591,True,95.91519740951132,313.1999999987472,355 mm,999.7410289669943,1000.0,3468.859792316784,0.7990062699230644,0.194413093008202,0.194413093008202
277177,O6-P40,10591,149,True,82.38191100160164,313.1999999987472,355 mm,999.7775688402957,1000.0,3416.0997883825057,0.7964563545912284,0.19242296329899863,0.19242296329899863
277178,O6-P41,149,16160,True,70.35417365214933,313.1999999987472,355 mm,999.8100437311392,1000.0,3404.6591935852557,0.7958948768666158,0.19199230082010846,0.19199230082010846
277179,O6-P42,16160,11531,True,85.57402526135881,313.1999999987472,355 mm,999.7689501317943,1000.0,3402.786707740195,0.7958026890664918,0.19192184248126004,0.19192184248126004
277180,O6-P43,11531,11530,True,38.31429281798741,313.1999999987472,355 mm,999.8965514093915,1000.0,3389.7466160353033,0.7951584201363909,0.1914313829383692,0.1914313829383692
277181,O6-P44,11530,12506,True,85.800045389324,313.1999999987472,355 mm,999.7683398774489,1000.0,3334.905241977374,0.7924053713410756,0.18937260125611724,0.18937260125611724
277182,O6-P45,12506,34301,True,83.60704556232784,313.1999999987472,355 mm,999.7742609769817,1000.0,3325.5994157259915,0.791931220914426,0.18902383614451151,0.18902383614451151
277183,O6-P46,34301,39008,True,85.28258396531668,313.1999999987472,355 mm,999.7697370232936,1000.0,3318.5496510518383,0.7915706663079257,0.1887597289491162,0.1887597289491162
277184,O6-P47,39008,2974,True,87.2537223471523,313.1999999987472,355 mm,999.7644149496626,1000.0,3317.6736138251613,0.7915257804252224,0.18872691594529856,0.18872691594529856
277185,O6-P48,2974,2973,True,54.1347541280299,313.1999999987472,355 mm,999.8538361638543,1000.0,3255.8416788288314,0.78831192667287,0.18641415633324426,0.18641415633324426
277186,O6-P49,2973,11841,True,54.73641410808499,313.1999999987472,355 mm,999.8522116819082,1000.0,3233.3171790929955,0.7871186516798769,0.1855730912000109,0.1855730912000109
277187,O6-P50,11841,11840,True,39.45203050735734,313.1999999987472,355 mm,999.8934795176301,1000.0,3168.3054941278874,0.7836065358383837,0.18314914216791242,0.18314914216791242
277188,O6-P51,11840,12407,True,71.29764734701392,313.1999999987472,355 mm,999.8074963521631,1000.0,3166.2319254026415,0.7834928438577764,0.18307190680938248,0.18307190680938248
277189,O6-P52,12407,27303,True,70.2564637552671,313.1999999987472,355 mm,999.8103075478608,1000.0,3162.275078920187,0.7832756052059422,0.1829245358198535,0.1829245358198535
277190,O6-P53,27303,27302,True,91.05204083969551,313.1999999987472,355 mm,999.7541594897328,1000.0,3147.7072614170374,0.7824725393440689,0.18238209345401613,0.18238209345401613
277191,O6-P54,27302,10952,True,99.99999999969693,313.1999999987472,355 mm,999.7300000000008,1000.0,3141.349707438867,0.7821204606770534,0.18214542685863375,0.18214542685863375
277198,O3-P924,277196,28963,True,62.762901754508505,176.3999999992944,200 mm,1000.0,999.679909201052,29.94139071026865,0.26933458690797085,0.01777914095413463,0.01777914095413463
277200,O3-P926,47321,277199,True,63.737558602565386,176.3999999992944,200 mm,1000.0,999.6749384511269,17.924978282193848,0.2282437431628848,0.014039099470271366,0.014039099470271366
277201,O3-P925,277199,277196,True,72.4500816827164,176.3999999992944,200 mm,1000.0,999.6305045834182,23.936671881005406,0.25065580334258936,0.016032331410911007,0.016032331410911007
277203,O3-P1753,41966,277202,True,68.06613479120865,176.3999999992944,200 mm,1000.0,999.6528627125648,8.98830425704967,0.1818514814604112,0.010264225338634705,0.010264225338634705
277204,O3-P1752,277202,23371,True,67.84515739956832,176.3999999992944,200 mm,1000.0,999.6539896972622,16.29105789037736,0.22124303731144618,0.013439233517393886,0.013439233517393886
277206,O3-P1646,8971,277205,True,74.14845746316671,176.3999999992944,200 mm,1000.0,999.6218428669379,58.0379415921283,0.3320495624064841,0.024231418646825313,0.024231418646825313
277207,O3-P1645,277205,41922,True,82.38310197627591,176.3999999992944,200 mm,1000.0,999.579846179921,65.7051932477012,0.3451498420140221,0.025697888852726086,0.025697888852726086
277208,O3-P2385,38548,34581,True,109.40269842080292,176.3999999992944,200 mm,999.4420462380539,1000.0,214.76389329155376,0.49430745870520254,0.045731471639644666,0.045731471639644666
277209,O3-P2386,34581,5201,True,88.4250218437138,176.3999999992944,200 mm,999.5490323885971,1000.0,214.68512334869078,0.4942541255715321,0.04572305021523567,0.04572305021523567
277210,O3-P2324,2107,2108,True,68.05767331337648,176.3999999992944,200 mm,1000.0,999.6529058661018,21.37446632478563,0.241657547233543,0.015218684810357989,0.015218684810357989
277211,O3-P2323,2108,2669,True,65.58856509715669,176.3999999992944,200 mm,1000.0,999.6654983180046,45.1556251967116,0.3068859547616286,0.021531547915844995,0.021531547915844995
277213,O3-P2465,35923,277212,True,85.43985093423795,176.3999999992944,200 mm,1000.0,999.5642567602354,883.1425009219087,0.727140670979846,0.09864162627338058,0.09864162627338058
277216,O3-P2464,277212,277215,True,93.89188538507878,176.3999999992944,200 mm,1000.0,999.5211513845361,902.5424833500347,0.730829926536157,0.09999183034384261,0.09999183034384261
277217,O3-P2463,277215,5386,True,110.22341544143625,176.3999999992944,200 mm,1000.0,999.4378605812486,917.2609340101409,0.7335617200583548,0.10101658118467248,0.10101658118467248
277219,O3-P2704,28257,277218,True,70.86168284454426,176.3999999992944,200 mm,1000.0,999.6386054174928,44.886553382101916,0.3063079328913755,0.021471304746834778,0.021471304746834778
277220,O3-P2703,277218,28864,True,71.4300821758163,176.3999999992944,200 mm,1000.0,999.6357065809034,55.08021260506346,0.3266597551338146,0.023640301706406023,0.023640301706406023
277221,O3-P52,1199,14651,True,78.68004671548617,176.3999999992944,200 mm,1000.0,999.598731761751,581.4525465121347,0.6545364802407038,0.07718570326996807,0.07718570326996807
277222,O3-P51,14651,15163,True,88.81290442712216,176.3999999992944,200 mm,1000.0,999.5470541874216,590.0732569752565,0.6570903496627448,0.07782468800328016,0.07782468800328016
277223,O3-P2629,11414,7502,True,71.43837103060683,176.3999999992944,200 mm,1000.0,999.6356643077439,445.5040933444344,0.6089994668253245,0.06671128272449929,0.06671128272449929
277226,O3-P2628,7502,277225,True,86.13021413564864,176.3999999992944,200 mm,1000.0,999.5607359079082,456.9584050753979,0.6132732279491686,0.06762873131329997,0.06762873131329997
277227,O3-P2627,277225,15008,True,78.94550169687788,176.3999999992944,200 mm,1000.0,999.5973779413459,475.22174053086997,0.6199016281100034,0.06907617865448563,0.06907617865448563
277228,O3-P2614,40085,27512,True,85.70208335882054,176.3999999992944,200 mm,1000.0,999.56291937487,17.074806996787697,0.2246601890418763,0.013730689993622357,0.013730689993622357
277229,O3-P2613,27512,27513,True,90.08434801019456,176.3999999992944,200 mm,1000.0,999.540569825148,23.91990248735504,0.25059919057591484,0.016027155963865003,0.016027155963865003
277230,O3-P22,3551,6505,True,54.66660599380161,494.1999999980232,560 mm,1000.0,999.9152667607096,5364.906058140877,0.7235315097275199,0.22666013856651135,0.22666013856651135
277231,O3-P21,6505,2790,True,75.7965457308456,494.1999999980232,560 mm,1000.0,999.8825153541172,5366.71614114587,0.7235933491245815,0.22670403295566066,0.22670403295566066
277232,O3-P3282,14788,18760,True,80.06376865690454,176.3999999992944,200 mm,1000.0,999.5916747798498,21.684920969502766,0.24278730755533512,0.015319852565027438,0.015319852565027438
277233,O3-P3281,18760,27967,True,44.0690989133774,176.3999999992944,200 mm,1000.0,999.7752475955418,41.7170085548886,0.29930374225621276,0.020747548956171268,0.020747548956171268
277235,O9-P3180,29339,277234,True,62.59498515645993,176.3999999992944,200 mm,1000.0,999.680765575702,86.00920882748201,0.37514767868226767,0.029218918186147986,0.029218918186147986
277236,O9-P3179,277234,30574,True,93.34288194458529,176.3999999992944,200 mm,1000.0,999.5239513020827,86.07641570248211,0.3752378936605987,0.029229858539347148,0.029229858539347148
277238,O9-P2449,20066,277237,True,46.588669249646486,176.3999999992944,200 mm,1000.0,999.7623977868268,1.3070288671763413,0.0935076694492718,0.004392091097848842,0.004392091097848842
277239,O9-P2448,277237,21163,True,53.42794165110125,176.3999999992944,200 mm,1000.0,999.7275174975794,1.5899233051651345,0.10027845368419187,0.004779168229499974,0.004779168229499974
277241,O9-P709,28377,277240,True,97.25791228547152,396.9999999984121,450 mm,999.8006212798148,1000.0,3453.3741394781573,0.72237279261521,0.18195207019055779,0.18195207019055779
277242,O9-P710,277240,28378,True,54.56959709846933,396.9999999984121,450 mm,999.8881323259482,1000.0,3451.1703291584895,0.7222553088288343,0.1818855516114984,0.1818855516114984
277244,O9-P2546,28454,277243,True,64.08982238213112,176.3999999992944,200 mm,999.6731419058511,1000.0,44.57709410710354,0.30564005845556746,0.021401794934577334,0.021401794934577334
277245,O9-P2547,277243,28455,True,72.72041544361157,176.3999999992944,200 mm,999.6291258812375,1000.0,41.76441964847838,0.29941128633323266,0.020758574776356207,0.020758574776356207
277247,O9-P2415,28220,277246,True,68.5460286112129,176.3999999992944,200 mm,999.6504152540828,1000.0,118.49873813329448,0.413766440048022,0.03410396176277594,0.03410396176277594
277248,O9-P2416,277246,28221,True,74.73499297124017,176.3999999992944,200 mm,999.6188515358467,1000.0,118.11419725846615,0.41335828097737587,0.034050156446925245,0.034050156446925245
277250,O3-P1216,2441,277249,True,37.09264869427542,176.3999999992944,200 mm,999.8108274916592,1000.0,17.396344080137517,0.2260300303977432,0.013848248062514366,0.013848248062514366
277251,O3-P1217,277249,10780,True,73.38849038560673,176.3999999992944,200 mm,999.6257186990334,1000.0,8.992136353077637,0.1818772958339545,0.010266194833182212,0.010266194833182212
277253,O4-P764,22394,277252,True,58.22392918785366,176.3999999992944,200 mm,999.7030579611419,1000.0,56.64647921340165,0.32953932475826114,0.02395523329326357,0.02395523329326357
277254,O4-P765,277252,24080,True,62.036778467657065,176.3999999992944,200 mm,999.683612429815,1000.0,56.604557984386396,0.3294630081683326,0.023946860727616107,0.023946860727616107
277256,O4-P766,24080,277255,True,24.914534691764388,176.3999999992944,200 mm,999.872935873072,1000.0,32.196503517605215,0.27565665540718465,0.01838820632912703,0.01838820632912703
277257,O4-P767,277255,13825,True,96.38565302332064,176.3999999992944,200 mm,999.508433169581,1000.0,19.16921975262714,0.23327753070214316,0.014477100109125179,0.014477100109125179
277258,O3-P1069,2612,2611,True,65.54562041711614,176.3999999992944,200 mm,1000.0,999.6657173358727,22.602925606700325,0.2460621717061286,0.01561471203090766,0.01561471203090766
277259,O3-P1068,2611,2709,True,31.9606695071332,176.3999999992944,200 mm,1000.0,999.8370005855136,28.58546682874546,0.2653679676413899,0.01740162293159464,0.01740162293159464
277262,O3-P1035,277260,25466,True,44.27340531715152,176.3999999992944,200 mm,1000.0,999.7742056328825,263.74801272040725,0.5248843470982988,0.050738479639812865,0.050738479639812865
277264,O3-P1037,25465,277263,True,31.207875860241533,176.3999999992944,200 mm,1000.0,999.8408398331128,208.1204805450322,0.48975555794814596,0.045016454823503284,0.045016454823503284
277265,O3-P1036,277263,277260,True,44.11592055022844,176.3999999992944,200 mm,1000.0,999.7750088051938,209.4083973290054,0.4906466376348015,0.04515583344739896,0.04515583344739896
277267,O3-P930,29447,277266,True,47.957428407166624,176.3999999992944,200 mm,999.7554171151235,1000.0,78.64628982758869,0.36493510843656135,0.027994228484652006,0.027994228484652006
277268,O3-P931,277266,29988,True,52.513628959409616,176.3999999992944,200 mm,999.7321804923071,1000.0,77.03490641045244,0.3626074896902237,0.027718894251020396,0.027718894251020396
277270,O22-P139,14171,277269,True,39.15604848443476,176.3999999992944,200 mm,999.8003041527294,1000.0,1.053802311060886,0.08653180096955414,0.004004742048052926,0.004004742048052926
277271,O22-P140,277269,21940,True,60.858133544573455,176.3999999992944,200 mm,999.6896235189226,1000.0,0.04381785615209289,0.02451031721060123,0.0011107466520815666,0.0011107466520815666
277273,O22-P30,22732,277272,True,64.95410679690896,176.3999999992944,200 mm,1000.0,999.6687340553358,38.26998292345558,0.29123782124183284,0.019928278949127517,0.019928278949127517
277274,O22-P29,277272,16751,True,66.23294087518111,176.3999999992944,200 mm,1000.0,999.6622120015365,40.28125484088571,0.29600455413886145,0.020410615349340428,0.020410615349340428
277276,O3-P1395,20585,277275,True,36.56279665168568,176.3999999992944,200 mm,1000.0,999.8135297370764,7.791781833589214,0.17338299882270852,0.00962600388930387,0.00962600388930387
277277,O3-P1394,277275,20586,True,82.42912104740127,176.3999999992944,200 mm,1000.0,999.5796114826583,11.733628440743344,0.19865101983314107,0.011576759881645388,0.011576759881645388
277279,O3-P1637,24152,277278,True,79.1182611371902,176.3999999992944,200 mm,1000.0,999.5964968682003,169.78203743072854,0.46106530300069204,0.04067731998117426,0.04067731998117426
277280,O3-P1636,277278,24153,True,60.19400059130126,176.3999999992944,200 mm,1000.0,999.6930105969843,171.21323178625735,0.46222066265631834,0.04084666682002828,0.04084666682002828
277281,O21-P210,29658,9922,True,135.99736090668387,176.3999999992944,200 mm,1000.0,999.3064134593759,8.502563872067874,0.17851493114575914,0.010010892993237683,0.010010892993237683
277284,O2-P1439,10892,277283,True,29.414945031035835,176.3999999992944,200 mm,1000.0,999.8499837803417,51.13005344848414,0.3191247333510445,0.022825704717064674,0.022825704717064674
277285,O2-P1438,277283,12337,True,45.77629914805742,176.3999999992944,200 mm,1000.0,999.7665408743449,55.71580289181589,0.3278353376132087,0.023768629035934415,0.023768629035934415
277287,O2-P1362,9194,277286,True,62.248802801968075,176.3999999992944,200 mm,999.6825311057099,1000.0,56.127696632960614,0.32859200048318954,0.023851404322077288,0.023851404322077288
277288,O2-P1363,277286,27875,True,37.80839377277909,176.3999999992944,200 mm,999.8071771917588,1000.0,45.353818505388936,0.30731013110737143,0.021575806976951203,0.021575806976951203
277289,O2-P854,29828,888,True,77.05180673746897,176.3999999992944,200 mm,1000.0,999.6070357856389,103.39122020868216,0.3969326731482358,0.03192407528212442,0.03192407528212442
277290,O2-P853,888,27972,True,95.04415508603854,176.3999999992944,200 mm,1000.0,999.5152748090612,120.98347047306017,0.41638034534797513,0.03444967619731287,0.03444967619731287
277292,O2-P869,13607,277291,True,24.931703038967004,176.3999999992944,200 mm,999.8728483145013,1000.0,99.55308656539343,0.3923685833531229,0.03134667400692791,0.03134667400692791
277293,O2-P870,277291,2258,True,75.06838189335657,176.3999999992944,200 mm,999.6171512523439,1000.0,59.449486439931796,0.3345518749340088,0.024508264819473827,0.024508264819473827
277295,O2-P865,30002,277294,True,60.12739525541623,176.3999999992944,200 mm,1000.0,999.6933502841973,133.9552905594888,0.4294131739852812,0.0362031726014453,0.0362031726014453
277296,O2-P864,277294,1568,True,57.38141960448477,176.3999999992944,200 mm,1000.0,999.7073547600171,137.32980639231187,0.43264833172181383,0.03664625704964562,0.03664625704964562
277300,O2-P269,13097,277299,True,56.67223983423592,176.3999999992944,200 mm,999.7109715768454,1000.0,118.90537815656555,0.41419698747536177,0.03416077033686553,0.03416077033686553
277301,O2-P270,277299,13948,True,44.73828919397638,176.3999999992944,200 mm,999.7718347251107,1000.0,118.86457414388488,0.414153833871841,0.03415507402970882,0.03415507402970882
277303,O2-P123,7769,277302,True,70.5031841772412,176.3999999992944,200 mm,1000.0,999.640433760696,631.6179287549601,0.6689295902968343,0.08087235479984135,0.08087235479984135
277304,O2-P122,277302,30864,True,49.19297861829186,176.3999999992944,200 mm,1000.0,999.7491158090467,631.6533476995653,0.6689393663237563,0.08087493236796556,0.08087493236796556
277306,O21-P1309,13441,277305,True,46.13247501065735,176.3999999992944,200 mm,999.7647243774456,1000.0,116.86915627139955,0.4120299686705276,0.03387538360141207,0.03387538360141207
277307,O21-P1310,277305,18312,True,31.569595918667687,176.3999999992944,200 mm,999.8389950608148,1000.0,109.79954301589245,0.40428182474559066,0.032865938397273406,0.032865938397273406
277309,O2-P274,9231,277308,True,18.23841918256211,176.3999999992944,200 mm,1000.0,999.9069840621689,60.87793102180727,0.33704068247156227,0.024785140748421385,0.024785140748421385
277310,O2-P273,277308,16111,True,81.84468059615595,176.3999999992944,200 mm,1000.0,999.5825921289596,67.54281560247225,0.34812305794825765,0.026036647997829374,0.026036647997829374
277312,O2-P281,13947,277311,True,23.21437731981458,176.3999999992944,200 mm,999.881606675669,1000.0,18.379023378152745,0.2301085137510202,0.014200705368584459,0.014200705368584459
277313,O2-P282,277311,15392,True,37.82795344788872,176.3999999992944,200 mm,999.8070774374157,1000.0,17.099029626482483,0.22476401682778258,0.013739585899686834,0.013739585899686834
277315,O2-P278,13948,277314,True,26.531008672074897,176.3999999992944,200 mm,999.8646918557724,1000.0,19.208834686944545,0.23343394840064138,0.014490799936394079,0.014490799936394079
277318,O2-P279,277314,277317,True,33.40597002326552,176.3999999992944,200 mm,999.8296295528813,1000.0,12.87287402070065,0.20481026697932148,0.01207344114634342,0.01207344114634342
277319,O2-P280,277317,20002,True,41.369669838746496,176.3999999992944,200 mm,999.7890146838224,1000.0,1.2930655622838976,0.09314841129707216,0.0043718572735891624,0.0043718572735891624
277321,O2-P283,9231,277320,True,48.36526576343794,176.3999999992944,200 mm,999.7533371446065,1000.0,29.5413032070376,0.26817773838867204,0.017668671846702698,0.017668671846702698
277324,O2-P284,277320,277323,True,22.71031566963008,176.3999999992944,200 mm,999.8841773900849,1000.0,21.74148027568792,0.2429918915218995,0.015338202945057373,0.015338202945057373
277325,O2-P285,277323,9443,True,30.3470672302576,176.3999999992944,200 mm,999.8452299571256,1000.0,21.725128848405788,0.2429327846801442,0.015332900338368672,0.015332900338368672
277327,O2-P362,6076,277326,True,60.59779918191659,176.3999999992944,200 mm,1000.0,999.6909512241722,29.753400167629025,0.26879239742819677,0.01772732879499499,0.01772732879499499
277328,O2-P361,277326,6077,True,60.789863093860255,176.3999999992944,200 mm,1000.0,999.6899716982213,29.797168869056602,0.26891885002411386,0.017739406778362832,0.017739406778362832
