id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
277330,O2-P141,11273,277329,True,61.11011045314859,176.3999999992944,200 mm,999.6883384366889,1000.0,6.896737214471661,0.16643166088281608,0.009113874086361815,0.009113874086361815
277333,O2-P142,277329,277332,True,34.34196764207429,176.3999999992944,200 mm,999.8248559650254,1000.0,0.07250317494539414,0.03049938986656737,0.0013435049441830368,0.0013435049441830368
277334,O2-P143,277332,15148,True,16.83333557765452,176.3999999992944,200 mm,999.914149988554,1000.0,0.04777695824310066,0.025465353705456342,0.0011471249561457,0.0011471249561457
277335,O16-P111,25689,2574,True,63.473907199902655,176.3999999992944,200 mm,999.6762830732805,1000.0,15.088661246631062,0.2157672393043018,0.0129775400333425,0.0129775400333425
277336,O16-P112,2574,28673,True,58.65457080198911,176.3999999992944,200 mm,999.7008616889099,1000.0,8.97235939344713,0.18174398823450275,0.010256025765754576,0.010256025765754576
277338,O19-P41,26014,277337,True,44.013135254740845,176.3999999992944,200 mm,1000.0,999.7755330102008,90.38912646950878,0.38092203168194355,0.02992351957339217,0.02992351957339217
277339,O19-P40,277337,26015,True,100.66930384407894,176.3999999992944,200 mm,1000.0,999.4865865503951,126.70246944010717,0.4222484528008585,0.03523301438601046,0.03523301438601046
277341,O19-P78,28774,277340,True,74.62369351239931,176.3999999992944,200 mm,999.6194191630867,1000.0,1.9702582507346291,0.1081822112608145,0.005244672816473696,0.005244672816473696
277342,O19-P79,277340,18961,True,44.485904730141165,176.3999999992944,200 mm,999.7731218858763,1000.0,0.03202985140570164,0.021286339053235594,0.0009900486091817466,0.0009900486091817466
277344,O1-P1116,10857,277343,True,63.7847886439649,176.3999999992944,200 mm,1000.0,999.6746975779158,12.918363424332483,0.2050480917470741,0.012092785761463404,0.012092785761463404
277345,O1-P1115,277343,22585,True,50.789380685116086,176.3999999992944,200 mm,1000.0,999.7409741585059,18.206677218425767,0.2294045664033812,0.014139609374354522,0.014139609374354522
277347,O1-P1826,15533,277346,True,61.86441884136565,176.3999999992944,200 mm,1000.0,999.684491463909,20.460036671718022,0.2382607574478032,0.014916214153875184,0.014916214153875184
277348,O1-P1825,277346,15534,True,58.354114522612655,176.3999999992944,200 mm,1000.0,999.7023940159347,23.895920314174305,0.2505181787147942,0.016019751235211856,0.016019751235211856
277350,O1-P1206,17078,277349,True,65.96010094186313,176.3999999992944,200 mm,999.6636034851965,1000.0,9.739775657092299,0.18677267716031365,0.010642321479594584,0.010642321479594584
277351,O1-P1207,277349,17079,True,51.75417279743992,176.3999999992944,200 mm,999.736053718733,1000.0,2.582662184414157,0.11893945685526318,0.005901534344420173,0.005901534344420173
277353,O1-P1339,12760,277352,True,70.62295695906933,176.3999999992944,200 mm,1000.0,999.6398229195088,41.73421276404093,0.2993427772542242,0.020751550657406474,0.020751550657406474
277354,O1-P1338,277352,18045,True,76.08975999047014,176.3999999992944,200 mm,1000.0,999.6119422240486,41.788997391234076,0.299467002275447,0.02076428804556195,0.02076428804556195
277356,O1-P450,11126,277355,True,52.13729128607788,176.3999999992944,200 mm,1000.0,999.734099814441,720.84738901097,0.6920024977965347,0.08727547691114937,0.08727547691114937
277357,O1-P449,277355,11127,True,64.56974405759475,176.3999999992944,200 mm,1000.0,999.6706943053063,730.9260960504284,0.6944260577732232,0.08798924319686975,0.08798924319686975
277358,O1-P738,31132,1178,True,83.19721329075507,176.3999999992944,200 mm,1000.0,999.5756942122172,584.1993138956171,0.6553539769678683,0.07738956286993776,0.07738956286993776
277359,O1-P737,1178,1179,True,69.06881864543222,176.3999999992944,200 mm,1000.0,999.6477490249083,584.2490434450418,0.6553687448687114,0.07739325140626119,0.07739325140626119
277361,O1-P746,648,277360,True,42.31233202444918,176.3999999992944,200 mm,1000.0,999.7842071066754,427.65244135069327,0.6021490955319054,0.06526552965155041,0.06526552965155041
277362,O1-P745,277360,30006,True,62.616989871418994,176.3999999992944,200 mm,1000.0,999.6806533516558,429.81702660548854,0.6029924578821033,0.06544190742523756,0.06544190742523756
277364,O1-P801,24841,277363,True,56.080313005628646,176.3999999992944,200 mm,1000.0,999.7139904036713,17.05103202964798,0.22455817877554565,0.013721952121731636,0.013721952121731636
277365,O1-P800,277363,648,True,63.9220370842728,176.3999999992944,200 mm,1000.0,999.6739976108702,27.759788296348656,0.26288634682722173,0.017167244234950363,0.017167244234950363
277368,O1-P942,13475,2886,True,54.81783105475208,176.3999999992944,200 mm,999.7204290616207,1000.0,0.09917895596040327,0.03478832611320207,0.0015168355242947064,0.0015168355242947064
277369,O1-P943,2886,19810,True,82.9307188902525,176.3999999992944,200 mm,999.5770533336597,1000.0,0.0597101176009818,0.028065152565433276,0.0012475795200236127,0.0012475795200236127
277371,O21-P795,26882,277370,True,85.8419908266858,176.3999999992944,200 mm,1000.0,999.5622058467839,7.378982070043143,0.17025044991761598,0.009393904675189552,0.009393904675189552
277372,O21-P794,277370,29901,True,75.7596300898786,176.3999999992944,200 mm,1000.0,999.6136258865416,9.242499063707855,0.18354737510776686,0.010393922634922273,0.010393922634922273
277381,O1-P2257,277379,5887,True,25.570190518386628,176.3999999992944,200 mm,1000.0,999.8695920283562,372.1173194529231,0.5791884633461317,0.060626785260310546,0.060626785260310546
277383,O1-P2259,17768,277382,True,40.99844401046035,176.3999999992944,200 mm,1000.0,999.7909079355467,366.96778438506647,0.5769187425185917,0.060184438904548394,0.060184438904548394
277384,O1-P2258,277382,277379,True,27.84334167202055,176.3999999992944,200 mm,1000.0,999.8579989574727,369.54610731897446,0.5780584078342629,0.060406201170289116,0.060406201170289116
277386,O1-P2252,20072,277385,True,61.355738762872974,176.3999999992944,200 mm,999.6870857323094,1000.0,523.4603370633552,0.6364017967317217,0.0728180127821856,0.0728180127821856
277387,O1-P2253,277385,1143,True,32.191241401827,176.3999999992944,200 mm,999.8358246688507,1000.0,516.7199402024186,0.6341785341757697,0.07230166078574778,0.07230166078574778
277389,O1-P2360,9036,277388,True,52.53231515120342,176.3999999992944,200 mm,1000.0,999.7320851927288,89.46342491918183,0.3797190079189476,0.029775993004752293,0.029775993004752293
277390,O1-P2359,277388,27010,True,43.05924570628504,176.3999999992944,200 mm,1000.0,999.7803978468979,94.2712595703293,0.38587078703374655,0.030534458503507316,0.030534458503507316
277392,O1-P2245,27010,277391,True,43.07318318167059,176.3999999992944,200 mm,999.7803267657735,1000.0,723.6207031883779,0.6926728544161077,0.08747203905604381,0.08747203905604381
277395,O1-P2246,277391,277394,True,39.48013529848017,176.3999999992944,200 mm,999.7986513099778,1000.0,705.0978049638614,0.688144691053045,0.08615679587495531,0.08615679587495531
277396,O1-P2247,277394,5492,True,15.755144325450471,176.3999999992944,200 mm,999.9196487639402,1000.0,682.0209464922066,0.6823316003932522,0.0845095974066456,0.0845095974066456
277398,O1-P2422,5068,16671,True,39.727247057254296,176.3999999992944,200 mm,999.797391040008,1000.0,57.19143977984592,0.3305277117071271,0.024063795738459313,0.024063795738459313
277403,O1-P2578,3430,277402,True,66.25515891586511,176.3999999992944,200 mm,999.6620986895291,1000.0,390.2472109099994,0.5869794300953618,0.06216667653946768,0.06216667653946768
277404,O1-P2579,277402,29540,True,75.5989441606342,176.3999999992944,200 mm,999.6144453847808,1000.0,385.16606470306823,0.5848265042757299,0.06173776654961747,0.06173776654961747
277406,O1-P2686,20549,277405,True,44.90026184483564,176.3999999992944,200 mm,1000.0,999.7710086645914,51.839461715956766,0.32050820299261423,0.02297424431484492,0.02297424431484492
277407,O1-P2685,277405,23679,True,70.35155250667032,176.3999999992944,200 mm,1000.0,999.6412070822159,54.124478757899176,0.3248734266548532,0.02344594606732419,0.02344594606732419
277409,O1-P2085,533,534,True,36.85279869817583,176.3999999992944,200 mm,1000.0,999.8120507266393,15.064605655062687,0.21565459372675022,0.012968111376596408,0.012968111376596408
277410,O1-P1692,6046,8493,True,75.70869954953659,176.3999999992944,200 mm,1000.0,999.6138856322974,111.81895584665313,0.40653187309595123,0.0331573270631068,0.0331573270631068
277411,O1-P1691,8493,19897,True,60.895117425779354,176.3999999992944,200 mm,1000.0,999.6894349011285,120.16056004849622,0.41551910677115744,0.03433555116382385,0.03433555116382385
277412,O21-P1222,615,614,True,40.43262245105485,176.3999999992944,200 mm,1000.0,999.7937936254996,51.08807801320175,0.31904244068662674,0.02281688363470668,0.02281688363470668
277413,O21-P1221,614,4745,True,28.593564605104778,176.3999999992944,200 mm,1000.0,999.854172820514,52.83062557410535,0.32241842706148455,0.023180096190735442,0.023180096190735442
277415,O21-P1246,1594,277414,True,61.02179463306526,176.3999999992944,200 mm,1000.0,999.6887888473714,0.04393569213580699,0.02453953088571169,0.0011118552290396786,0.0011118552290396786
277416,O21-P1245,277414,1595,True,73.99301213763573,176.3999999992944,200 mm,1000.0,999.622635638098,0.0972106608749047,0.0344999184514365,0.0015050093109825135,0.0015050093109825135
277417,O21-P1166,5916,5917,True,77.8618892466158,176.3999999992944,200 mm,999.6029043648423,1000.0,88.5130396832025,0.3784743621233494,0.02962376793485948,0.02962376793485948
277418,O21-P1167,5917,18162,True,75.01475315965185,176.3999999992944,200 mm,999.6174247588858,1000.0,77.48709138762162,0.3632642263638339,0.027796438160066394,0.027796438160066394
277423,O2-P1600,9199,3291,True,24.506719985436984,176.3999999992944,200 mm,999.8750157280742,1000.0,41.19580818207141,0.29811565708395527,0.020625921795260488,0.020625921795260488
277424,O2-P1601,3291,7203,True,44.14626910620089,176.3999999992944,200 mm,999.7748540275584,1000.0,26.38695050507036,0.25864111630850223,0.016769514213123275,0.016769514213123275
277425,O2-P1286,4571,4570,True,41.080651006418265,176.3999999992944,200 mm,1000.0,999.7904886798673,20.899370732316832,0.2399058867403223,0.015062387017210386,0.015062387017210386
277426,O2-P1285,4570,12111,True,37.90079105515996,176.3999999992944,200 mm,1000.0,999.8067059656187,27.706894061876547,0.2627255861361143,0.017152108925917064,0.017152108925917064
277428,O2-P702,5523,277427,True,32.49840349917853,176.3999999992944,200 mm,1000.0,999.8342581421542,106.64296506066826,0.4007026137169871,0.03240534822550703,0.03240534822550703
277431,O2-P701,277427,277430,True,33.63068615430346,176.3999999992944,200 mm,1000.0,999.8284835006131,106.66717915469937,0.40073036603756307,0.03240890575213071,0.03240890575213071
277432,O2-P700,277430,5304,True,37.06260375481591,176.3999999992944,200 mm,1000.0,999.8109807208505,110.72577724340299,0.4053176127052517,0.03299989911774766,0.03299989911774766
277435,O4-P77,28364,277434,True,65.56042649095889,705.7999999971769,800 mm,1000.0,999.9442736374826,9647.143181963665,0.663415509690082,0.31411596267478664,0.31411596267478664
277436,O4-P76,277434,28365,True,59.63525820490575,705.7999999971769,800 mm,1000.0,999.9493100305258,9665.24561490531,0.6637316628952794,0.31445164159407124,0.31445164159407124
277438,O4-P782,27460,277437,True,49.212509583247765,176.3999999992944,200 mm,1000.0,999.7490162011254,74.4773640373852,0.3588390614863101,0.027276081349569617,0.027276081349569617
277441,O4-P781,277437,277440,True,50.5521294595036,176.3999999992944,200 mm,1000.0,999.7421841397565,77.80615519958812,0.36372594017992893,0.027851021380995475,0.027851021380995475
277442,O4-P780,277440,23733,True,122.96369824459444,176.3999999992944,200 mm,1000.0,999.3728851389526,79.59507375389462,0.36628935350437497,0.02815506658909959,0.02815506658909959
277447,O12-P485,7921,7920,True,89.3600672588225,176.3999999992944,200 mm,1000.0,999.54426365698,106.4719980270609,0.400506531918159,0.03238021892269168,0.03238021892269168
277477,O9-P3368,40737,956,True,100.78209761693336,176.3999999992944,200 mm,1000.0,999.4860113021537,116.0703176830066,0.4111721636118241,0.03376278641672252,0.03376278641672252
277478,O9-P3367,956,15315,True,53.78210047050118,176.3999999992944,200 mm,1000.0,999.7257112876005,116.46414597564136,0.41159560781075977,0.03381834222966861,0.03381834222966861
277479,O9-P142,41856,12501,True,71.69768350192109,176.3999999992944,200 mm,999.6343418141402,1000.0,25.405803006555544,0.255509706429347,0.01647872972420984,0.01647872972420984
277480,O9-P143,12501,12502,True,70.29547621097896,176.3999999992944,200 mm,999.641493071324,1000.0,24.562236974434157,0.25274782758691794,0.01622408263005068,0.01622408263005068
277494,O3-P640,20468,23005,True,73.53869186377862,176.3999999992944,200 mm,999.6249526714947,1000.0,72.61997166958456,0.3560426564194777,0.02694983536095997,0.02694983536095997
277495,O3-P641,23005,28576,True,65.1298658612214,176.3999999992944,200 mm,999.6678376841078,1000.0,63.98918475022505,0.342318313052736,0.02537732466946718,0.02537732466946718
277500,O8-P83,17949,37759,True,79.80916154068056,176.3999999992944,200 mm,1000.0,999.5929732761425,431.3992082589296,0.603606643865503,0.06557063744124692,0.06557063744124692
277501,O8-P82,37759,30073,True,73.59859060661107,176.3999999992944,200 mm,1000.0,999.6246471879062,431.45219924416637,0.6036271815057248,0.06557494612866002,0.06557494612866002
277502,O8-P23,31187,10970,True,75.06872973598686,176.3999999992944,200 mm,999.6171494783465,1000.0,604.4594747703462,0.6612761880302731,0.07888577898777882,0.07888577898777882
277503,O8-P24,10970,9914,True,62.66390980644884,176.3999999992944,200 mm,999.6804140599871,1000.0,600.3581266726662,0.6600923903932295,0.07858392337494158,0.07858392337494158
277504,O8-P29,16846,41822,True,66.15136743838931,176.3999999992944,200 mm,1000.0,999.6626280260642,573.2865043815951,0.6520849498987535,0.07657814305402405,0.07657814305402405
277505,O8-P28,41822,2095,True,74.5939968314933,176.3999999992944,200 mm,1000.0,999.6195706161594,576.6164564309813,0.6530884820024381,0.07682616704590844,0.07682616704590844
277506,O8-P202,2111,34745,True,100.00000000152772,176.3999999992944,200 mm,1000.0,999.4899999999922,164.853501575704,0.4570294283792965,0.040089188336374953,0.040089188336374953
277507,O8-P201,34745,34746,True,99.99999999875578,176.3999999992944,200 mm,1000.0,999.4900000000064,166.2985725464445,0.4582221084930219,0.040262440443289915,0.040262440443289915
277523,O3-P2647,23927,23928,True,83.03109794738867,176.3999999992944,200 mm,1000.0,999.5765414004683,78.94669122860896,0.36536517166188115,0.0280452538706,0.0280452538706
277524,O3-P2646,23928,25999,True,87.25902764413863,176.3999999992944,200 mm,1000.0,999.5549789590149,82.44247573650487,0.37028396633228977,0.028632264894735138,0.028632264894735138
277526,O3-P2428,4590,4591,True,56.125990711232646,176.3999999992944,200 mm,1000.0,999.7137574473727,28.680948913678254,0.2656516324535887,0.017428502344729417,0.017428502344729417
277527,O3-P2379,2510,4591,True,77.79537438199623,176.3999999992944,200 mm,1000.0,999.6032435906518,317.9255430128763,0.5538942689900332,0.055847502978591666,0.055847502978591666
277531,O4-P371,11927,277530,True,172.92870395362738,176.3999999992944,200 mm,999.1180636098366,1000.0,690.2854776995473,0.6844358184364461,0.08510067981288201,0.08510067981288201
277533,O4-P372,277530,277532,True,95.42234675804919,176.3999999992944,200 mm,999.513346031534,1000.0,690.1609690327007,0.6844043045789532,0.08509178487215137,0.08509178487215137
277534,O4-P373,277532,5089,True,111.67951797139672,176.3999999992944,200 mm,999.4304344583459,1000.0,690.0922649430349,0.6843869127430094,0.08508687650050106,0.08508687650050106
277538,O3-P1016,13983,11381,True,67.69707912835207,176.3999999992944,200 mm,1000.0,999.6547448964454,47.628624268334505,0.3120856815845362,0.022077029247023493,0.022077029247023493
277539,O3-P125,11381,25929,True,99.99999999989386,277.99999999888803,315 mm,1000.0,999.7300000000002,2587.388296626348,0.742618472360662,0.1753032476401155,0.1753032476401155
277540,O3-P1022,20283,11469,True,78.4270133524352,176.3999999992944,200 mm,1000.0,999.6000222319026,455.4695148057556,0.6127229028750835,0.06750990929341408,0.06750990929341408
277543,O3-P1023,20283,8814,True,52.84895699815302,176.3999999992944,200 mm,999.7304703193095,1000.0,451.89085501775185,0.611393847406833,0.06722378778560673,0.06722378778560673
277544,O3-P1494,32192,12451,True,73.95986208663221,176.3999999992944,200 mm,999.6228047033582,1000.0,691.4053742217836,0.6847190150582181,0.08518067213300651,0.08518067213300651
277545,O3-P1495,12451,12452,True,70.36518656532233,176.3999999992944,200 mm,999.6411375485169,1000.0,691.3521231210811,0.6847055594632024,0.0851768690440819,0.0851768690440819
277548,O3-P128,4207,10596,True,62.07981756246252,246.999999999012,280 mm,999.7672006841408,1000.0,2209.0678324597393,0.8092534059551583,0.15475292181672384,0.15475292181672384
277549,O3-P908,573,12124,True,69.16960629361114,176.3999999992944,200 mm,999.6472350079026,1000.0,33.1146037765314,0.27813992811668203,0.018629931128000956,0.018629931128000956
277553,O3-P1865,2958,277552,True,32.40537755388602,176.3999999992944,200 mm,1000.0,999.8347325744752,60.03227718889551,0.33557246354737924,0.02462161953381247,0.02462161953381247
277554,O3-P1864,277552,29257,True,263.1509529801087,176.3999999992944,200 mm,1000.0,998.6579301398015,63.90561908027081,0.3421790224143544,0.02536160672268325,0.02536160672268325
277558,O3-P2906,42218,278249,True,97.68130729093309,176.3999999992944,200 mm,1000.0,999.5018253328162,215.82977261016728,0.4950276635531078,0.045845296014280126,0.045845296014280126
277571,O12-P158,17524,19549,True,96.20031847044947,176.3999999992944,200 mm,999.5093783758007,1000.0,3.4641021892987234,0.13167437321911182,0.006713353230880964,0.006713353230880964
277577,O9-P566,13659,11554,True,44.18570996497144,176.3999999992944,200 mm,1000.0,999.7746528791787,0.7902892911747794,0.07792260232917102,0.0035429914253709105,0.0035429914253709105
277581,O14-P1,277587,10754,True,61.823527820748446,176.3999999992944,200 mm,999.6847000081142,1000.0,567.7479302963125,0.6504039410805164,0.07616476551873383,0.07616476551873383
277582,O14-P48,4313,32683,True,98.15093133266346,176.3999999992944,200 mm,999.4994302502034,1000.0,130.21606642185705,0.42575651453299396,0.03570613079582241,0.03570613079582241
277595,O9-P3000,17351,17350,True,72.61032568566173,176.3999999992944,200 mm,999.6296873390031,1000.0,35.162793752142846,0.2835073775357017,0.019157220559958988,0.019157220559958988
277596,O9-P3001,17350,36787,True,88.00596895709546,176.3999999992944,200 mm,999.5511695583189,1000.0,27.29481357764917,0.26146560428486715,0.017033685557649808,0.017033685557649808
277600,O11-P151,41864,8589,True,97.62619634356332,176.3999999992944,200 mm,1000.0,999.5021063986478,21.779826462795917,0.24313038095373693,0.015350630179332456,0.015350630179332456
277601,O9-P3140,11567,2223,True,83.12798003906481,176.3999999992944,200 mm,999.5760473018007,1000.0,20.696736118757514,0.23915018030221377,0.014995166607191789,0.014995166607191789
277603,O9-P3139,11567,277602,True,133.0974347866992,176.3999999992944,200 mm,1000.0,999.3212030825879,23.733375771803935,0.24996757355796842,0.01596946305660757,0.01596946305660757
277604,O9-P3138,277602,10268,True,108.34934192760625,176.3999999992944,200 mm,1000.0,999.4474183561692,23.811387297991814,0.25023216410821997,0.015993620347720696,0.015993620347720696
277629,O21-P1031,20111,11516,True,77.96932384723102,176.3999999992944,200 mm,1000.0,999.6023564483792,189.13445294819,0.4761024203848146,0.042916222846075804,0.042916222846075804
277631,O21-P1033,15480,277630,True,58.18982623479275,176.3999999992944,200 mm,1000.0,999.7032318862025,175.25763257674188,0.4654465309994236,0.041321830399863535,0.041321830399863535
277632,O21-P1032,277630,20111,True,35.40205606594855,176.3999999992944,200 mm,1000.0,999.8194495140636,184.25377731113218,0.47242447204412014,0.04236155718804123,0.04236155718804123
277634,O21-P657,7112,7113,True,44.05304291668215,176.3999999992944,200 mm,1000.0,999.7753294811249,20.75571245128228,0.23937066634947987,0.015014765859935969,0.015014765859935969
277635,O21-P606,7113,17885,True,67.37479767313246,176.3999999992944,200 mm,1000.0,999.656388531867,58.25461696680876,0.33243651718146777,0.024274129648485382,0.024274129648485382
277636,O21-P625,39203,9000,True,80.67062263359662,176.3999999992944,200 mm,1000.0,999.5885798245687,10.120336436336709,0.18916375320661302,0.01082794070588807,0.01082794070588807
277638,O21-P860,23821,12157,True,59.8634710823746,176.3999999992944,200 mm,999.6946962974799,1000.0,493.83442972176965,0.6264343744946269,0.0705331852597069,0.0705331852597069
277640,O21-P697,7618,277639,True,26.813907106308942,176.3999999992944,200 mm,999.8632490737579,1000.0,23.535033951368632,0.24929206500251247,0.015907859496911994,0.015907859496911994
277641,O21-P698,277639,7619,True,32.46214295995169,176.3999999992944,200 mm,999.8344430709043,1000.0,11.155339555077987,0.19536226015712554,0.011314952828373446,0.011314952828373446
277642,O21-P736,44731,277639,True,85.13173419775904,176.3999999992944,200 mm,1000.0,999.5658281555915,11.917483343174103,0.19967268319465456,0.01165857262067519,0.01165857262067519
277643,O21-P761,11823,27871,True,65.35376210672344,176.3999999992944,200 mm,1000.0,999.6666958132557,16.476175117467417,0.22206045966772156,0.013508719668711281,0.013508719668711281
277647,O24-P203,40429,344,True,100.3723709926396,176.3999999992944,200 mm,1000.0,999.4881009079376,461.36960783326214,0.6148947490380905,0.0679800292945994,0.0679800292945994
277654,O20-P80,1355,6806,True,70.48108479873957,176.3999999992944,200 mm,999.6405464675264,1000.0,59.92537575527631,0.3353857963341155,0.024600867668431257,0.024600867668431257
277657,O1-P2035,13802,25652,True,89.29844699673363,176.3999999992944,200 mm,999.5445779203167,1000.0,82.22912801458985,0.3699881909448402,0.028596788900469718,0.028596788900469718
277658,O1-P2036,25652,8901,True,86.47058909232085,176.3999999992944,200 mm,999.5589999956292,1000.0,70.98209077775827,0.35353314105460926,0.026658753675736696,0.026658753675736696
277659,O20-P20,32806,1355,True,102.20355289039672,176.3999999992944,200 mm,999.478761880259,1000.0,156.90219431629228,0.45032191546000716,0.039123373218549744,0.039123373218549744
277664,O1-P1435,28733,4699,True,56.64633859664236,176.3999999992944,200 mm,999.7111036731571,1000.0,0.040785363789582495,0.023740379107518247,0.0010816255719151905,0.0010816255719151905
277668,O1-P1558,26639,30909,True,109.18399187358447,176.3999999992944,200 mm,999.4431616414447,1000.0,63.51564978831746,0.3415272511968625,0.02528812304302324,0.02528812304302324
277669,O2-P1746,8219,11083,True,23.88454945216492,176.3999999992944,200 mm,1000.0,999.878188797794,22.86412440637736,0.24697666372855928,0.015697476247913577,0.015697476247913577
277670,O2-P1745,11083,6432,True,28.82479191587193,176.3999999992944,200 mm,1000.0,999.852993561229,26.274995636556792,0.2582880380472435,0.016736617172681656,0.016736617172681656
277671,O2-P1759,8445,125972,True,41.32019720026462,176.3999999992944,200 mm,999.7892669942787,1000.0,40.76098804376032,0.2971161864885541,0.020523858666230292,0.020523858666230292
277673,O9-P627,12002,12003,True,40.00172459802797,176.3999999992944,200 mm,999.7959912045501,1000.0,49.75241669181726,0.31639801185269667,0.022534286451487317,0.022534286451487317
277674,O14-P105,39229,21198,True,100.11605916160704,176.3999999992944,200 mm,1000.0,999.4894080982758,14.714142455607378,0.21399888665559827,0.01282984653124697,0.01282984653124697
277675,O14-P104,21198,21199,True,65.48109120099969,176.3999999992944,200 mm,1000.0,999.6660464348749,17.036720241272096,0.2244967232715489,0.013716689145765883,0.013716689145765883
277679,O14-P103,21199,277676,True,34.08720544713759,176.3999999992944,200 mm,1000.0,999.8261552522196,17.061263029194038,0.22460208882231908,0.01372571303468568,0.01372571303468568
277681,O14-P102,277676,277680,True,56.604474614298155,176.3999999992944,200 mm,1000.0,999.7113171794671,20.436318150916332,0.238171231113232,0.014908276769034471,0.014908276769034471
277683,O14-P101,277680,277682,True,78.3378389692349,176.3999999992944,200 mm,1000.0,999.6004770212569,23.82702129497418,0.2502851155555564,0.015998456725082592,0.015998456725082592
277685,O14-P108,29985,277684,True,29.988121322757312,176.3999999992944,200 mm,1000.0,999.8470605812539,20.100571596426427,0.2368959688969277,0.014795404965870748,0.014795404965870748
277686,O14-P99,277684,29986,True,70.01499706813361,176.3999999992944,200 mm,1000.0,999.6429235149525,60.391188076494416,0.33619742255635365,0.0246911588062372,0.0246911588062372
277687,O14-P100,277682,277684,True,112.9725928557962,176.3999999992944,200 mm,1000.0,999.4238397764354,48.44897655611066,0.3137675205580835,0.022254836017307874,0.022254836017307874
277689,O9-P206,18842,16546,True,198.6806710292443,176.3999999992944,200 mm,1000.0,998.9867285777509,603.8071966620107,0.6610884197856566,0.07883780580673758,0.07883780580673758
277692,O24-P357,23015,18793,True,82.09707171043723,176.3999999992944,200 mm,999.5813049342768,1000.0,80.79153253588828,0.3679803933143707,0.02835657215370356,0.02835657215370356
277694,O1-P147,27374,27373,True,91.2668396485947,313.1999999987472,355 mm,1000.0,999.7535795329488,3227.94621288966,0.7868323313782906,0.18537264125136502,0.18537264125136502
277695,O1-P706,26667,19607,True,91.7776378617093,176.3999999992944,200 mm,999.5319340469052,1000.0,200.9566613261292,0.4847204252337448,0.04423424477333617,0.04423424477333617
277698,O1-P314,21835,17251,True,75.44533190370922,176.3999999992944,200 mm,999.615228807291,1000.0,22.706591307778424,0.24642601314349777,0.01564761845854802,0.01564761845854802
277699,O1-P315,17251,17250,True,62.18050119209716,176.3999999992944,200 mm,999.6828794439203,1000.0,11.348060887995182,0.19647132231550263,0.011402977184767737,0.011402977184767737
277722,O1-P439,8158,8454,True,326.61480996413064,705.7999999971769,800 mm,1000.0,999.7223774115305,11426.971846298797,0.6920442036652659,0.34650349852585804,0.34650349852585804
277724,O1-P438,8454,10843,True,87.02542791804272,705.7999999971769,800 mm,1000.0,999.9260283862696,11440.24814436788,0.6922405682925525,0.34674123067494383,0.34674123067494383
277725,O1-P437,10843,8451,True,59.251835116880955,705.7999999971769,800 mm,1000.0,999.9496359401506,11464.657658356009,0.6926009865174267,0.3471782013680662,0.3471782013680662
277726,O1-P2494,39232,18590,True,99.99999999972525,176.3999999992944,200 mm,999.4900000000014,1000.0,434.1265873622234,0.6046609363107938,0.06579216732663568,0.06579216732663568
277730,O1-P2428,28830,983,True,92.84237803251011,705.7999999971769,800 mm,1000.0,999.9210839786724,9680.045671879872,0.663989726552506,0.31472597006603087,0.31472597006603087
277733,O15-P2,20616,18415,True,73.25269405159747,220.5999999991176,250 mm,999.7253023973066,1000.0,1598.4216074602198,0.7475492345473563,0.13609194717958603,0.13609194717958603
277744,O9-P2772,30419,30946,True,23.95367387751284,176.3999999992944,200 mm,1000.0,999.8778362632247,96.80309966778721,0.38901805844209486,0.030926430963231902,0.030926430963231902
277745,O9-P2378,30946,32436,True,76.17952381273724,176.3999999992944,200 mm,1000.0,999.6114844285551,312.79716610055067,0.5513244977882641,0.055379612398866566,0.055379612398866566
277747,O3-P3129,3267,32543,True,63.269975506195735,176.3999999992944,200 mm,1000.0,999.6773231249184,78.25097405009159,0.36436732987501363,0.02792693694231962,0.02792693694231962
277750,O9-P3033,6326,22647,True,100.00000000061168,176.3999999992944,200 mm,999.4899999999968,1000.0,324.6119010058379,0.5571953218437161,0.05645314148198874,0.05645314148198874
277752,O9-P2828,11412,34474,True,81.66952233984534,176.3999999992944,200 mm,1000.0,999.5834854360668,715.8503739306476,0.6907879108371591,0.08692099382825988,0.08692099382825988
277756,O9-P2887,6729,27743,True,105.74688784487708,176.3999999992944,200 mm,1000.0,999.4606908719911,0.0761377592483115,0.031138975907594624,0.0013690053668721142,0.0013690053668721142
277758,O9-P2414,28220,129,True,69.78901441339498,176.3999999992944,200 mm,1000.0,999.6440760264917,120.31976883674447,0.41568607198805996,0.03435765941651732,0.03435765941651732
277759,O9-P2528,10274,28221,True,258.6582619109108,176.3999999992944,200 mm,1000.0,998.6808428642544,97.10992744862897,0.3893953380708484,0.03097359892022319,0.03097359892022319
277760,O9-P2489,24124,21805,True,94.56351179333048,176.3999999992944,200 mm,1000.0,999.517726089854,50.973950497165696,0.3188184470939652,0.02279288162708112,0.02279288162708112
277761,O9-P2488,21805,22744,True,80.22465062132001,176.3999999992944,200 mm,1000.0,999.5908542818313,61.175542206026584,0.33755387396329906,0.02484242204067775,0.02484242204067775
277762,O9-P2487,22744,24482,True,84.18595155848605,176.3999999992944,200 mm,1000.0,999.5706516470517,73.76244262601054,0.35776879516243254,0.027150981802343443,0.027150981802343443
277763,O9-P2486,24482,5046,True,55.63994399539351,176.3999999992944,200 mm,1000.0,999.7162362856235,86.56510627186351,0.37589233821070434,0.029309287224678172,0.029309287224678172
277764,O9-P2485,5046,5047,True,61.129894162521886,176.3999999992944,200 mm,1000.0,999.6882375397712,94.15341693475362,0.38572279254821645,0.030516092654267035,0.030516092654267035
277765,O9-P2484,5047,22848,True,80.50268274741792,176.3999999992944,200 mm,1000.0,999.5894363179882,105.95838053869078,0.39991606223695764,0.03230461064137218,0.03230461064137218
277767,O9-P2527,8183,277766,True,53.064630053981375,176.3999999992944,200 mm,1000.0,999.7293703867247,17.14757361363887,0.22497178288904993,0.013757394301315886,0.013757394301315886
277768,O9-P2482,277766,6226,True,29.700829975863975,176.3999999992944,200 mm,1000.0,999.8485257671231,121.76446672409627,0.41719370156242547,0.034557653338900235,0.034557653338900235
277769,O9-P2483,22848,277766,True,86.09602892309641,176.3999999992944,200 mm,1000.0,999.5609102524922,112.62990741703723,0.407426980592484,0.03327364379794683,0.03327364379794683
277770,O9-P2500,15454,13662,True,81.86953601067394,176.3999999992944,200 mm,1000.0,999.5824653663456,16.226379771162083,0.2209558909712458,0.013414859086749883,0.013414859086749883
277771,O9-P2499,13662,28981,True,142.2956815084586,176.3999999992944,200 mm,1000.0,999.2742920243069,26.42293186219429,0.258754366132753,0.01678007186277187,0.01678007186277187
277772,O9-P2940,6981,10778,True,65.27308168586937,176.3999999992944,200 mm,1000.0,999.6671072834021,3.838487124879716,0.13640337424458326,0.007024146879404415,0.007024146879404415
277773,O9-P2937,12722,7943,True,48.35566993738042,176.3999999992944,200 mm,1000.0,999.7533860833194,6.538369463166127,0.16347115936353798,0.008898987335083675,0.008898987335083675
277774,O9-P2807,6858,6859,True,41.380548548040885,220.5999999991176,250 mm,999.8448229429448,1000.0,1167.1972755181393,0.6949831191144199,0.11178581278468044,0.11178581278468044
277778,O9-P2505,38903,1206,True,102.88675334412862,176.3999999992944,200 mm,1000.0,999.475277557945,0.6349311024077877,0.071882713769252,0.0032299837069284226,0.0032299837069284226
277785,O6-P113,4988,277784,True,46.058757308598445,176.3999999992944,200 mm,999.7651003377262,1000.0,54.37485520420708,0.32534358763443194,0.02349702550802582,0.02349702550802582
277788,O6-P109,33676,21355,True,100.25691897085002,176.3999999992944,200 mm,1000.0,999.4886897132486,58.63531824147303,0.33311388351986676,0.02434898364321673,0.02434898364321673
277789,O6-P104,2428,17569,True,99.14510873793587,176.3999999992944,200 mm,1000.0,999.4943599454365,71.42301445150898,0.3542128278818922,0.02673743357570526,0.02673743357570526
277792,O6-P118,8832,24061,True,84.24239675083406,176.3999999992944,200 mm,1000.0,999.5703637765707,35.956469167851544,0.28552710813638027,0.01935734623894727,0.01935734623894727
277826,O13-P5,277821,277825,True,37.610168964239946,176.3999999992944,200 mm,999.8081881382824,1000.0,44.396991783029236,0.30524982453217064,0.021361229509124086,0.021361229509124086
277828,O13-P17,277824,277825,True,207.1117014415007,176.3999999992944,200 mm,1000.0,998.9437303226483,13.60153852503788,0.2085508665488748,0.012379134803794316,0.012379134803794316
277831,O13-P19,277829,277830,True,115.98014138830196,176.3999999992944,200 mm,1000.0,999.4085012789196,9.396720741799578,0.18456039955184975,0.0104716962379693,0.0104716962379693
277834,O13-P8,277832,30430,True,85.97871015791885,176.3999999992944,200 mm,999.5615085781947,1000.0,12.9832156080934,0.20538612999488576,0.012120303022151535,0.012120303022151535
277835,O13-P18,277830,277832,True,130.28953786026227,176.3999999992944,200 mm,1000.0,999.3355233569126,13.629736929058966,0.20869275470354984,0.012390790661336117,0.012390790661336117
277846,O13-P6,277825,277845,True,100.93905208704386,176.3999999992944,200 mm,999.485210834356,1000.0,27.79397767153393,0.26299014195889736,0.01717701943853259,0.01717701943853259
277847,O13-P7,277845,277832,True,102.15196788734936,176.3999999992944,200 mm,999.4790249637745,1000.0,27.721301554031264,0.2627693962845251,0.017156232989985608,0.017156232989985608
277849,O13-P9,30430,277848,True,100.27135245179186,176.3999999992944,200 mm,999.4886161024958,1000.0,6.557317511521117,0.16363049048831188,0.008910503219307047,0.008910503219307047
277850,O13-P10,277848,35228,True,100.91888179385792,176.3999999992944,200 mm,999.4853137028513,1000.0,6.485122137755827,0.16302167828039543,0.008866530567547362,0.008866530567547362
277859,O14-P12,4313,3919,True,58.38884144961624,176.3999999992944,200 mm,1000.0,999.7022169086069,550.4319678218802,0.6450504118400625,0.07486525612796753,0.07486525612796753
277862,O11-P81,10831,277861,True,116.39895896190964,176.3999999992944,200 mm,1000.0,999.4063653092943,8.708842817457885,0.179947764074289,0.010119384250884022,0.010119384250884022
277864,O11-P80,277861,277863,True,135.79059063661026,176.3999999992944,200 mm,1000.0,999.3074679877533,9.457786462716243,0.18495829519992715,0.010502305566246409,0.010502305566246409
277866,O11-P79,277863,277865,True,88.71659229747311,176.3999999992944,200 mm,1000.0,999.5475453792828,9.521662409170425,0.18537257827951797,0.010534212356093493,0.010534212356093493
277872,O11-P76,277870,277867,True,124.50852944054814,176.3999999992944,200 mm,1000.0,999.3650064998532,13.45084186109943,0.20778905885324442,0.01231662904825392,0.01231662904825392
277874,O11-P78,277865,277873,True,120.8671145806392,176.3999999992944,200 mm,1000.0,999.3835777156387,9.608686731668485,0.1859338701174545,0.010577501201907218,0.010577501201907218
277875,O11-P77,277873,277870,True,128.1722614357656,176.3999999992944,200 mm,1000.0,999.3463214666776,13.361195719902236,0.20733301886883657,0.012279272113175404,0.012279272113175404
277877,O11-P75,277867,277876,True,110.92756340512528,176.3999999992944,200 mm,1000.0,999.4342694266338,13.530709706751122,0.20819355481355625,0.012349801816406185,0.012349801816406185
277880,O11-P74,277876,277879,True,107.85862964549548,176.3999999992944,200 mm,1000.0,999.449920988808,13.60836792009588,0.2085852495724624,0.012381958902790638,0.012381958902790638
277881,O11-P73,277879,41830,True,92.46028639306957,176.3999999992944,200 mm,1000.0,999.5284525393953,13.674939326298889,0.2089197721377162,0.012409448907224814,0.012409448907224814
277886,O11-P30,28624,277885,True,133.26743963055688,176.3999999992944,200 mm,1000.0,999.3203360578841,162.29393347681213,0.45489739179529,0.039780629927212124,0.039780629927212124
277888,O11-P29,277885,277887,True,92.41310944922843,176.3999999992944,200 mm,1000.0,999.528693141809,162.36047091561556,0.4549531354045688,0.03978867873488538,0.03978867873488538
277908,O11-P28,277887,277900,True,91.42371320932239,176.3999999992944,200 mm,1000.0,999.5337390626324,162.4262959891263,0.4550082652551009,0.03979663990609142,0.03979663990609142
277909,O11-P27,277900,277901,True,91.42371320932239,176.3999999992944,200 mm,1000.0,999.5337390626324,162.49212106263698,0.4550633782538076,0.03980459962205762,0.03980459962205762
277910,O11-P26,277901,277902,True,91.42371320932239,176.3999999992944,200 mm,1000.0,999.5337390626324,162.8930797034285,0.45539872341487814,0.03985305306793401,0.03985305306793401
277911,O11-P25,277902,277903,True,91.42371320932239,176.3999999992944,200 mm,1000.0,999.5337390626324,162.9589047769392,0.45545371724379613,0.03986100249122807,0.03986100249122807
277912,O11-P24,277903,277904,True,91.42371320932239,176.3999999992944,200 mm,1000.0,999.5337390626324,163.02472985044992,0.45550869431413404,0.039868950466838415,0.039868950466838415
277913,O11-P23,277904,277905,True,91.42371320932239,176.3999999992944,200 mm,1000.0,999.5337390626324,163.09055492396064,0.45556365463735676,0.03987689699569467,0.03987689699569467
277914,O11-P22,277905,277906,True,91.42371320932239,176.3999999992944,200 mm,1000.0,999.5337390626324,163.49087579933695,0.4558975406317592,0.039925193397853,0.039925193397853
277915,O11-P21,277906,277907,True,91.42371320930816,176.3999999992944,200 mm,1000.0,999.5337390626325,163.55670087284764,0.45595238268589183,0.039933129707910894,0.039933129707910894
277916,O11-P20,277907,5108,True,91.42371321046323,176.3999999992944,200 mm,1000.0,999.5337390626266,163.6225259463592,0.4560072080851273,0.039941064578691766,0.039941064578691766
277920,O10-P79,33305,277919,True,40.70672920265521,176.3999999992944,200 mm,999.7923956810664,1000.0,159.62190359009142,0.45264444347696997,0.039456162571011734,0.039456162571011734
277924,O10-P85,277921,277923,True,143.92825676883604,176.3999999992944,200 mm,999.2659658904789,1000.0,159.22788137471105,0.45230981938624726,0.0394081090386489,0.0394081090386489
277926,O10-P86,277923,277925,True,131.22223224086466,176.3999999992944,200 mm,999.3307666155716,1000.0,159.1242530298375,0.4522217092068431,0.03939546196878243,0.03939546196878243
277927,O10-P156,277925,46373,True,145.30811605073197,176.3999999992944,200 mm,999.2589286081412,1000.0,78.34002119636456,0.36449540783302026,0.02794210910990698,0.02794210910990698
277930,O10-P84,277928,277921,True,97.18303568838733,176.3999999992944,200 mm,999.5043665179892,1000.0,159.2978531604067,0.45236928858371395,0.03941664646985771,0.03941664646985771
277933,O10-P83,277931,277928,True,118.50477571450878,176.3999999992944,200 mm,999.395625643856,1000.0,159.38317659892112,0.45244177856072776,0.0394270546994989,0.0394270546994989
277936,O10-P82,277934,277931,True,125.11419877759644,176.3999999992944,200 mm,999.3619175862343,1000.0,159.473258822041,0.45251827982833664,0.03943804069793525,0.03943804069793525
277938,O10-P80,277919,277937,True,81.06549731455583,176.3999999992944,200 mm,999.5865659636958,1000.0,159.59259474506553,0.45261957432805944,0.03945259001768398,0.03945259001768398
277939,O10-P81,277937,277934,True,84.6788402194784,176.3999999992944,200 mm,999.5681379148807,1000.0,159.53422758699904,0.4525700383579095,0.03944547456539761,0.03944547456539761
277941,O10-P296,4914,20665,True,115.56851780551472,176.3999999992944,200 mm,1000.0,999.4106005591918,29.603202447763785,0.26835744755697344,0.01768581265968554,0.01768581265968554
277946,O9-P776,11618,26217,True,87.80050958528831,176.3999999992944,200 mm,1000.0,999.5522174011151,571.7709603744938,0.6516264485406442,0.07646513494898108,0.07646513494898108
277966,O9-P772,26297,277959,True,88.8006785972386,176.3999999992944,200 mm,1000.0,999.5471165391541,601.2321972507177,0.6603453106779192,0.07864829689264463,0.07864829689264463
277967,O9-P771,277959,277960,True,83.97736579425373,176.3999999992944,200 mm,1000.0,999.5717154344493,601.2926609540896,0.6603627937111278,0.0786527490619105,0.0786527490619105
277968,O9-P770,277960,277961,True,90.91189461724434,176.3999999992944,200 mm,1000.0,999.5363493374521,601.358117518214,0.6603817185766307,0.07865756874908433,0.07865756874908433
277969,O9-P769,277961,277962,True,81.97802164383161,176.3999999992944,200 mm,1000.0,999.5819120896165,601.4171416937976,0.6603987820552341,0.0786619146961268,0.0786619146961268
277970,O9-P768,277962,277963,True,102.5372375515162,176.3999999992944,200 mm,1000.0,999.4770600884873,601.4909685048347,0.6604201226726162,0.07866735041162122,0.07866735041162122
277971,O9-P767,277963,277964,True,52.14809569169172,176.3999999992944,200 mm,1000.0,999.7340447119724,603.389908627758,0.6609681975274693,0.07880710877388433,0.07880710877388433
277972,O9-P766,277964,277965,True,107.24939160753162,176.3999999992944,200 mm,1000.0,999.4530281028016,603.4671281897155,0.6609904506342621,0.07881278968467972,0.07881278968467972
277973,O9-P765,277965,30210,True,113.91696246862264,176.3999999992944,200 mm,1000.0,999.41902349141,603.5491484026929,0.6610140842760852,0.07881882357479346,0.07881882357479346
277995,O9-P1323,20781,3649,True,108.48414559017212,176.3999999992944,200 mm,1000.0,999.4467308574901,39.1023059774119,0.29323173819059933,0.020129397952437147,0.020129397952437147
277996,O9-P1329,4414,18418,True,50.699471215636805,176.3999999992944,200 mm,1000.0,999.7414326968003,11.305093416826493,0.1962252091916329,0.011383420386674111,0.011383420386674111
277997,O9-P1336,16934,16933,True,58.94437861275864,176.3999999992944,200 mm,1000.0,999.6993836690749,16.21072340217326,0.22088626107699966,0.013408951279335973,0.013408951279335973
277999,O9-P1244,18428,18427,True,65.27171548058043,176.3999999992944,200 mm,1000.0,999.667114251049,0.6282980151460179,0.07160342440004663,0.003215731157472036,0.003215731157472036
278000,O9-P1249,34781,26623,True,100.00000000089403,176.3999999992944,200 mm,1000.0,999.4899999999955,54.211698979844016,0.32503738837128426,0.023463753198815968,0.023463753198815968
278001,O9-P1248,26623,17544,True,90.59093126765192,176.3999999992944,200 mm,1000.0,999.537986250535,55.007525524365064,0.32652468944530505,0.023625579317852786,0.023625579317852786
278004,O9-P1272,5230,278003,True,21.419891766376164,176.3999999992944,200 mm,1000.0,999.8907585519914,1.5260712770555034,0.09882735306543283,0.004695296427905543,0.004695296427905543
278005,O9-P1264,278003,16843,True,58.35278285307778,176.3999999992944,200 mm,999.7024008074493,1000.0,20.02938521886531,0.2366236450163726,0.014771348570761067,0.014771348570761067
278006,O9-P1263,278003,240,True,103.18539997925342,176.3999999992944,200 mm,1000.0,999.4737544601059,22.60745526390587,0.2460780944405654,0.015616151493339296,0.015616151493339296
278007,O9-P1278,2075,17567,True,105.7111296814786,176.3999999992944,200 mm,1000.0,999.4608732386245,2.2795540733705493,0.11386529257691112,0.005588371652328933,0.005588371652328933
278008,O9-P1277,17567,1507,True,86.98527509822925,176.3999999992944,200 mm,1000.0,999.556375096999,3.5047882314412746,0.13220496420398006,0.0067479735864276556,0.0067479735864276556
278011,O9-P1195,47162,278010,True,40.64571351704968,176.3999999992944,200 mm,999.792706861063,1000.0,0.029264913732275768,0.020422854317781517,0.0009582791921500013,0.0009582791921500013
278016,O9-P1115,20738,33308,True,100.89390911783867,277.99999999888803,315 mm,1000.0,999.7275864453818,2521.7277561714704,0.7386977427109641,0.17227607926592467,0.17227607926592467
278022,O9-P1350,278020,278021,True,98.85794031586033,176.3999999992944,200 mm,999.4958245043891,1000.0,7.977089695032081,0.1747515209652186,0.009728077065329991,0.009728077065329991
278024,O9-P1351,278021,278023,True,92.57284732109395,176.3999999992944,200 mm,999.5278784786624,1000.0,4.231823518004661,0.14103860628241416,0.007333645044956911,0.007333645044956911
278025,O9-P1352,278023,1064,True,88.32728333050134,176.3999999992944,200 mm,999.5495308550145,1000.0,3.187465787933473,0.12794710267018058,0.0064719436224492475,0.0064719436224492475
278034,O9-P92,18582,278033,True,101.71348798673316,176.3999999992944,200 mm,1000.0,999.4812612112677,507.01622574565744,0.6309324484866015,0.07155476586871726,0.07155476586871726
278036,O9-P91,278033,278035,True,90.7422896616693,176.3999999992944,200 mm,1000.0,999.5372143227255,508.97892895814846,0.6315933988022908,0.07170617891996019,0.07170617891996019
278038,O9-P90,278035,278037,True,98.95737509084913,176.3999999992944,200 mm,1000.0,999.4953173870367,509.0501782682139,0.6316173501942779,0.07171167214391905,0.07171167214391905
278039,O9-P89,278037,23879,True,103.44119280679124,176.3999999992944,200 mm,1000.0,999.4724499166854,509.1246559270348,0.6316423836862862,0.07171741402158585,0.07171741402158585
278040,O9-P2803,28578,7539,True,61.4523280600749,220.5999999991176,250 mm,1000.0,999.7695537697747,1183.0015250439974,0.697296857475115,0.11268272418898455,0.11268272418898455
278043,O9-P2911,278041,38573,True,78.42416630898249,176.3999999992944,200 mm,1000.0,999.6000367518242,6.835109138768606,0.16593032518756426,0.009077349265667136,0.009077349265667136
278045,O9-P2913,38572,278044,True,78.99153001083543,176.3999999992944,200 mm,1000.0,999.5971431969448,2.8053231335782343,0.12241025939543043,0.0061191367391170235,0.0061191367391170235
278046,O9-P2912,278044,278041,True,86.79189645542169,176.3999999992944,200 mm,1000.0,999.5573613280774,4.823228519026138,0.14747462199040087,0.007771335511577362,0.007771335511577362
278047,O9-P2878,5810,24139,True,80.32641852746721,176.3999999992944,200 mm,1000.0,999.5903352655099,14.63123441777798,0.21360313818679616,0.012796887372746932,0.012796887372746932
278048,O9-P2799,8552,24863,True,188.29722919491192,220.5999999991176,250 mm,1000.0,999.2938853905191,1194.3084273596085,0.698931931282876,0.1133234529113897,0.1133234529113897
278053,O9-P3285,30451,278052,True,78.11637148988017,176.3999999992944,200 mm,1000.0,999.6016065054016,1.903866923292965,0.10688326751092699,0.005167167324097934,0.005167167324097934
278055,O9-P3284,278052,278054,True,103.8858024793002,176.3999999992944,200 mm,1000.0,999.4701824073555,4.045711166181592,0.13888444165628366,0.007189211787008132,0.007189211787008132
278056,O9-P3283,278054,2971,True,81.7730807266151,176.3999999992944,200 mm,1000.0,999.5829572882942,7.045397284304754,0.16762823845391572,0.009201274068057928,0.009201274068057928
278058,O9-P3270,21690,27001,True,100.00000000013164,176.3999999992944,200 mm,1000.0,999.4899999999993,39.415205483674484,0.2939734451713146,0.020204446451248713,0.020204446451248713
278062,O9-P3061,17894,278061,True,84.50991863139117,176.3999999992944,200 mm,999.5689994149799,1000.0,8.042709486960327,0.17523079496903127,0.00976392148283968,0.00976392148283968
278065,O9-P3062,278061,278064,True,77.44573055011824,176.3999999992944,200 mm,999.6050267741944,1000.0,5.563895525545725,0.15480214367903844,0.00828085652531438,0.00828085652531438
278068,O9-P3063,278064,278067,True,84.91349165727452,176.3999999992944,200 mm,999.5669411925479,1000.0,0.11040067954963963,0.03636439377673499,0.0015818925276271224,0.0015818925276271224
278069,O9-P3064,278067,17189,True,68.42078549500272,176.3999999992944,200 mm,999.6510539939754,1000.0,0.049262965556401944,0.025810566050476897,0.0011603439922777477,0.0011603439922777477
278072,O9-P3045,278070,35860,True,71.49304643749466,176.3999999992944,200 mm,999.6353854631687,1000.0,47.54867273214483,0.3119206557847177,0.02205961866400512,0.02205961866400512
278074,O9-P3043,30834,278073,True,44.6264206500287,176.3999999992944,200 mm,999.7724052546848,1000.0,49.128819920248205,0.31514580476474635,0.022401052366576243,0.022401052366576243
278075,O9-P3044,278073,278070,True,69.94700289197841,176.3999999992944,200 mm,999.6432702852509,1000.0,47.599034574227055,0.3120246295890475,0.02207058737421862,0.02207058737421862
278077,O9-P3042,30834,12932,True,49.91100164055862,176.3999999992944,200 mm,1000.0,999.7454538916331,50.91094011712962,0.31869462392534453,0.022779618531274394,0.022779618531274394
278078,O9-P3114,8565,2980,True,55.44178575878056,176.3999999992944,200 mm,1000.0,999.7172468926302,40.41618000056517,0.29631815791105476,0.02044253339933243,0.02044253339933243
278082,O9-P3190,23200,278081,True,75.872115892241,176.3999999992944,200 mm,1000.0,999.6130522089496,64.48176951274813,0.34313669958461074,0.025469771098945423,0.025469771098945423
278085,O9-P3189,278081,278084,True,92.80447508211992,176.3999999992944,200 mm,1000.0,999.5266971770811,64.54858873480725,0.34324736372960885,0.02548228470567061,0.02548228470567061
