id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
278086,O9-P3188,278084,16504,True,96.32700363189689,176.3999999992944,200 mm,1000.0,999.5087322814774,64.75444825004355,0.34358778024369985,0.025520797204945777,0.025520797204945777
278087,O9-P2804,28721,28578,True,117.21832322637312,220.5999999991176,250 mm,1000.0,999.5604312879011,1177.8615419425503,0.6965480083470875,0.11239119886110786,0.11239119886110786
278088,O9-P2915,28722,29393,True,99.99999999990429,176.3999999992944,200 mm,999.4900000000005,1000.0,8.712457076361172,0.17997265605391516,0.010121272995045805,0.010121272995045805
278094,O9-P2917,6858,278093,True,80.70417792508769,176.3999999992944,200 mm,999.5884086925821,1000.0,4.280279469539098,0.14158863025164256,0.007370689416457834,0.007370689416457834
278095,O9-P2918,278093,278091,True,82.26577976810421,176.3999999992944,200 mm,999.5804445231827,1000.0,3.488893501433036,0.13199819006843644,0.006734474308731704,0.006734474308731704
278097,O9-P3222,18976,21830,True,157.40064140543734,176.3999999992944,200 mm,999.1972567288323,1000.0,25.897752569844265,0.25709036102035,0.01662523543657746,0.01662523543657746
278099,O9-P3247,22427,26362,True,99.99999999956006,176.3999999992944,200 mm,1000.0,999.4900000000023,11.682390431692582,0.19836429065665703,0.011553840214764532,0.011553840214764532
278101,O9-P3261,278100,22122,True,48.72199853913089,176.3999999992944,200 mm,1000.0,999.7515178074505,0.5239324789481743,0.06691871077739708,0.0029796094995881593,0.0029796094995881593
278103,O9-P3203,22122,278102,True,36.28204108618474,176.3999999992944,200 mm,1000.0,999.8149615904605,3.5800663458139432,0.1331755227942771,0.006811465255647586,0.006811465255647586
278106,O9-P3202,278102,278105,True,40.6095888828807,176.3999999992944,200 mm,1000.0,999.7928910966973,5.075863169809617,0.15005687053833106,0.007949534628310795,0.007949534628310795
278107,O9-P3201,278105,9678,True,43.162306366538004,176.3999999992944,200 mm,1000.0,999.7798722375306,6.817924270393525,0.16578996596426443,0.009067133293806097,0.009067133293806097
278110,O9-P2572,37616,24120,True,99.9999999997499,176.3999999992944,200 mm,1000.0,999.4900000000013,103.19928635389844,0.3967074317885602,0.03189544551765509,0.03189544551765509
278112,O3-P2920,20808,12917,True,73.88084376603642,176.3999999992944,200 mm,1000.0,999.6232076967932,105.49346230177812,0.3993797526312367,0.03223602151327167,0.03223602151327167
278113,O9-P2428,39715,7883,True,77.2888279179477,176.3999999992944,200 mm,1000.0,999.6058269776184,6.1985166015555935,0.16055702192217566,0.008689350048725437,0.008689350048725437
278116,O3-P3013,8817,15548,True,76.11703147217366,176.3999999992944,200 mm,1000.0,999.6118031394919,95.25939785458954,0.3871064325697903,0.030688030653590843,0.030688030653590843
278117,O3-P3094,13195,13196,True,44.14050836477614,176.3999999992944,200 mm,999.7748834073396,1000.0,125.91098085890935,0.4214482332118991,0.035125600054874306,0.035125600054874306
278119,O3-P3219,3253,278118,True,47.913263784365775,176.3999999992944,200 mm,999.7556423546997,1000.0,42.00669235807865,0.29995947566077946,0.020814819202688264,0.020814819202688264
278120,O3-P3222,278118,26237,True,52.08971481607794,176.3999999992944,200 mm,999.734342454438,1000.0,10.832972434667576,0.1934766256585311,0.011165910698551185,0.011165910698551185
278121,O3-P3220,5574,278118,True,21.443324624184392,176.3999999992944,200 mm,1000.0,999.8906390444166,28.73353761184124,0.2658075790583359,0.017443287217150633,0.017443287217150633
278123,O3-P2870,16948,278122,True,46.937451963101005,176.3999999992944,200 mm,1000.0,999.7606189949881,982.3355713223401,0.7449645111398531,0.1055597194752497,0.1055597194752497
278124,O3-P2869,278122,531,True,52.917015611287376,176.3999999992944,200 mm,1000.0,999.7301232203824,995.9378802134111,0.7472118179354843,0.10651363893253804,0.10651363893253804
278125,O3-P3225,38660,278122,True,49.73027174778432,176.3999999992944,200 mm,1000.0,999.7463756140863,23.36077171237582,0.2486952187344103,0.015853514262589227,0.015853514262589227
278134,O3-P2863,14173,14775,True,48.782977206196726,176.3999999992944,200 mm,1000.0,999.7512068162484,1059.9406488873644,0.7571676725055454,0.11103519663923776,0.11103519663923776
278137,O3-P2194,2603,278136,True,103.1290059982908,176.3999999992944,200 mm,1000.0,999.4740420694087,138.46069949854163,0.4337192272307302,0.03679362097132669,0.03679362097132669
278138,O3-P2193,278136,36985,True,118.3352355532096,176.3999999992944,200 mm,1000.0,999.3964902986786,138.54590086813997,0.433799643118349,0.036804700859633305,0.036804700859633305
278141,O3-P2452,278139,278140,True,113.8201894153672,176.3999999992944,200 mm,1000.0,999.4195170339816,17.032532776379064,0.22447873519382708,0.013715148825484373,0.013715148825484373
278143,O3-P2451,278140,278142,True,139.98790190441198,176.3999999992944,200 mm,1000.0,999.2860617002875,27.30367620575024,0.2614928449191286,0.017036242076194717,0.017036242076194717
278144,O3-P2450,278142,34042,True,65.8154231312842,176.3999999992944,200 mm,1000.0,999.6643413420304,30.741180690404768,0.2716144938140405,0.01799774000348642,0.01799774000348642
278146,O3-P2397,17114,278145,True,114.59451979713351,176.3999999992944,200 mm,1000.0,999.4155679490347,86.73804637470893,0.37612328720699273,0.0293373440687213,0.0293373440687213
278148,O3-P2396,278145,278147,True,118.88374920919192,176.3999999992944,200 mm,1000.0,999.3936928790331,103.0150339141521,0.3964909138327752,0.03186793777011387,0.03186793777011387
278150,O3-P2395,278147,278149,True,130.96525027153925,176.3999999992944,200 mm,1000.0,999.3320772236151,108.25430880680054,0.40253934279455134,0.032641259436335515,0.032641259436335515
278151,O3-P2394,278149,43191,True,104.66490187361022,176.3999999992944,200 mm,1000.0,999.4662090004446,114.82945724002995,0.4098309854973121,0.033587161971509585,0.033587161971509585
278154,O3-P2490,19836,278153,True,115.38065009055106,176.3999999992944,200 mm,1000.0,999.4115586845381,50.03118283813222,0.31695412473245976,0.02259357660218159,0.02259357660218159
278155,O3-P2489,278153,38634,True,125.2778937969849,176.3999999992944,200 mm,1000.0,999.3610827416354,50.12138292166605,0.31713358675197384,0.02261272577843717,0.02261272577843717
278157,O3-P2612,27513,278156,True,39.98180317210045,176.3999999992944,200 mm,1000.0,999.7960928038223,27.338806765638953,0.2616007620828036,0.0170463716833118,0.0170463716833118
278158,O3-P2486,278156,28933,True,66.58034873209184,176.3999999992944,200 mm,999.6604402214664,1000.0,72.38883113986991,0.3556910259182672,0.026908952969573532,0.026908952969573532
278160,O3-P2485,278156,278159,True,85.78995030869994,176.3999999992944,200 mm,1000.0,999.5624712534257,86.69216975282592,0.3760620552224353,0.029329903926464115,0.029329903926464115
278161,O3-P2484,278159,41372,True,85.58847677745068,176.3999999992944,200 mm,1000.0,999.563498768435,86.75379345610565,0.3761442995192242,0.029339897449581664,0.029339897449581664
278163,O3-P3137,4543,4544,True,41.87487039099784,176.3999999992944,200 mm,1000.0,999.7864381610059,9.754773036169665,0.1868681358487759,0.01064970797098804,0.01064970797098804
278168,O3-P3079,23934,1094,True,95.20273758550445,176.3999999992944,200 mm,1000.0,999.5144660383139,116.15342804492577,0.4112616124806736,0.03377451782379553,0.03377451782379553
278169,O3-P3061,278165,13777,True,83.3904159399822,176.3999999992944,200 mm,1000.0,999.5747088787061,8.437542119476788,0.17805824076624724,0.009976407803015,0.009976407803015
278171,O3-P3022,16468,11947,True,58.07240553604293,176.3999999992944,200 mm,1000.0,999.7038307317662,855.184208574034,0.7216429282593373,0.09669543919095011,0.09669543919095011
278174,O3-P1942,39673,278173,True,54.60501091582276,176.3999999992944,200 mm,1000.0,999.7215144443293,26.323876187859266,0.2584423268572315,0.016750989142331578,0.016750989142331578
278175,O3-P1898,278173,33622,True,48.59672412566252,176.3999999992944,200 mm,1000.0,999.7521567069591,52.9712925200637,0.32268742454061017,0.023209154779661356,0.023209154779661356
278177,O3-P1899,278173,278176,True,83.1095420286636,176.3999999992944,200 mm,999.5761413356538,1000.0,24.530459846602202,0.2526424773192199,0.016214403037648366,0.016214403037648366
278178,O3-P1900,278176,11589,True,99.0430495472072,176.3999999992944,200 mm,999.4948804473092,1000.0,22.598293556341567,0.24604588669325447,0.015613239875774856,0.015613239875774856
278180,O3-P1896,42024,278179,True,69.95507672689365,176.3999999992944,200 mm,999.6432291086928,1000.0,103.31897633276974,0.3968479285761162,0.031913302004750475,0.031913302004750475
278181,O3-P1932,278179,43171,True,69.40188904072224,176.3999999992944,200 mm,999.6460503658923,1000.0,35.118439273675655,0.28339354573803444,0.019145969394328097,0.019145969394328097
278182,O3-P1897,33622,278179,True,91.51477890651763,176.3999999992944,200 mm,1000.0,999.5332746275768,82.55669543600422,0.3704420850299484,0.028651239397714932,0.028651239397714932
278183,O3-P1894,9055,18554,True,83.2398502067443,176.3999999992944,200 mm,1000.0,999.5754767639456,117.0039903684531,0.4121743262640043,0.033894352966663634,0.033894352966663634
278184,O3-P1921,41436,37801,True,100.00000000043812,176.3999999992944,200 mm,1000.0,999.4899999999977,3.8886548400003034,0.13701239544104596,0.0070645372241366884,0.0070645372241366884
278185,O3-P1916,36675,17561,True,93.66399828593562,176.3999999992944,200 mm,1000.0,999.5223136087417,40.19631836561734,0.29580675097012077,0.020390495057662175,0.020390495057662175
278186,O3-P1888,47279,47282,True,38.88246542291967,176.3999999992944,200 mm,1000.0,999.8016994263431,175.91509271798984,0.46596558667122334,0.041398608585799496,0.041398608585799496
278188,O3-P1504,29092,278187,True,117.29893981173431,176.3999999992944,200 mm,1000.0,999.4017754069602,423.40143190198546,0.6004823148723022,0.06491825110453497,0.06491825110453497
278190,O3-P1503,278187,278189,True,90.81953363463472,176.3999999992944,200 mm,1000.0,999.5368203784634,423.46682196620236,0.60050806001895,0.06492360206385545,0.06492360206385545
278192,O3-P1502,278189,278191,True,106.55807817547128,176.3999999992944,200 mm,1000.0,999.4565538013051,423.5435437824887,0.6005382624055784,0.06492987995391175,0.06492987995391175
278194,O3-P1501,278191,278193,True,122.87969504984224,176.3999999992944,200 mm,1000.0,999.3733135552458,431.9840927227703,0.603833208925148,0.06561818432949232,0.06561818432949232
278196,O3-P1500,278193,278195,True,130.9530015556377,176.3999999992944,200 mm,1000.0,999.3321396920662,440.45066040973694,0.6070841908631547,0.0663040339941394,0.0663040339941394
278198,O3-P1499,278195,278197,True,173.02857057676306,176.3999999992944,200 mm,1000.0,999.1175542900585,444.0819669999006,0.6084623456666662,0.06659683256565985,0.06659683256565985
278200,O3-P1878,31229,278199,True,56.494613687227385,176.3999999992944,200 mm,1000.0,999.7118774701952,211.1883424846267,0.49187124186857956,0.04534785006127536,0.04534785006127536
278201,O3-P1497,278199,17131,True,61.3431690663588,176.3999999992944,200 mm,1000.0,999.6871498377616,691.2697656684352,0.6846847471712927,0.08517098712929173,0.08517098712929173
278202,O3-P1498,278197,278199,True,111.90355967885014,176.3999999992944,200 mm,1000.0,999.4292918456379,448.5306044166931,0.6101377138653177,0.06695444663873669,0.06695444663873669
278203,O3-P1946,14614,25912,True,88.78650352403855,176.3999999992944,200 mm,1000.0,999.5471888320274,99.60136474121744,0.39242679204322073,0.03135400196711347,0.03135400196711347
278204,O3-P206,12654,14998,True,90.03954653851761,176.3999999992944,200 mm,1000.0,999.5407983126536,108.71570436333076,0.4030615508866408,0.03270850459186108,0.03270850459186108
278205,O3-P212,1049,24540,True,92.37835277101092,176.3999999992944,200 mm,1000.0,999.5288704008678,19.97873103399517,0.23642944904610333,0.014754203817904384,0.014754203817904384
278207,O3-P207,12654,278206,True,28.489151210772835,176.3999999992944,200 mm,999.854705328825,1000.0,108.65087588982303,0.40298827701595635,0.032699064448610225,0.032699064448610225
278208,O3-P208,278206,16950,True,50.604166036489005,176.3999999992944,200 mm,999.7419187532139,1000.0,68.14094292964066,0.3490781093020388,0.02614593370863646,0.02614593370863646
278209,O3-P1355,10313,278206,True,93.57397797876656,176.3999999992944,200 mm,1000.0,999.5227727123083,60.21148631646616,0.3358848517826346,0.024656367010604273,0.024656367010604273
278210,O3-P1363,24541,24540,True,84.26098685598289,176.3999999992944,200 mm,1000.0,999.5702689670345,28.84882747053634,0.2661487487405105,0.017475651730524712,0.017475651730524712
278214,O3-P1274,278212,45127,True,86.1079491293059,176.3999999992944,200 mm,1000.0,999.5608494594405,127.5300406113935,0.4230811826968163,0.035344992383007166,0.035344992383007166
278216,O3-P1276,40224,278215,True,66.7603232323397,176.3999999992944,200 mm,1000.0,999.6595223515151,127.41995547671306,0.422970643812143,0.035330116368526295,0.035330116368526295
278217,O3-P1275,278215,278212,True,66.78807126018934,176.3999999992944,200 mm,1000.0,999.6593808365731,127.46804288802038,0.4230189381756077,0.0353366152466266,0.0353366152466266
278218,O3-P1268,11437,9049,True,90.86923552321379,176.3999999992944,200 mm,1000.0,999.5365668988317,312.6116383839463,0.5512309023173582,0.05536262960706506,0.05536262960706506
278219,O3-P186,11939,11938,True,59.37007182269546,176.3999999992944,200 mm,1000.0,999.6972126337042,798.47282299693,0.709807196930675,0.09273856211470577,0.09273856211470577
278220,O3-P948,22179,6243,True,55.56394098464154,176.3999999992944,200 mm,1000.0,999.7166239009783,102.92688620744845,0.3963872289978015,0.031854769606711165,0.031854769606711165
278221,O3-P909,16270,31861,True,104.56405291227333,176.3999999992944,200 mm,1000.0,999.4667233301474,73.25272162978894,0.35700109310978045,0.02706142796543413,0.02706142796543413
278223,O3-P120,8072,278222,True,63.91912166804487,313.1999999987472,355 mm,1000.0,999.8274183714963,3460.9298462555516,0.7986271450611719,0.19411352579185778,0.19411352579185778
278224,O3-P119,278222,21264,True,74.12366100871901,313.1999999987472,355 mm,1000.0,999.7998661152765,3460.9832152914773,0.7986297014790373,0.1941155413516562,0.1941155413516562
278228,O3-P1445,18704,278227,True,109.96482150014596,220.5999999991176,250 mm,1000.0,999.5876319193744,1421.9324908673773,0.7285314792194806,0.12612777070512338,0.12612777070512338
278230,O3-P1444,278227,278229,True,153.6389664734336,220.5999999991176,250 mm,1000.0,999.4238538757246,1422.0431109232381,0.7285444257839622,0.12613398160198291,0.12613398160198291
278232,O3-P1443,278229,278231,True,116.5925981762216,220.5999999991176,250 mm,1000.0,999.5627777568392,1422.1270575939247,0.7285542497101494,0.12613869490173604,0.12613869490173604
278234,O3-P1442,278231,278233,True,111.11322902539784,220.5999999991176,250 mm,1000.0,999.5833253911547,1422.2070591188233,0.7285636112431418,0.12614318670587982,0.12614318670587982
278235,O3-P1441,278233,10509,True,88.13446952033267,220.5999999991176,250 mm,1000.0,999.6694957392988,1422.270515936878,0.7285710362729823,0.1261467495898665,0.1261467495898665
278237,O3-P1595,1749,25523,True,86.24513554826014,176.3999999992944,200 mm,1000.0,999.5601498087038,167.99948445505407,0.4596159552164208,0.04046550092633722,0.04046550092633722
278238,O3-P1594,25523,47274,True,84.21803067035322,176.3999999992944,200 mm,1000.0,999.5704880435812,181.81881185377756,0.4705617721483778,0.04208240574534987,0.04208240574534987
278240,O3-P2985,16151,3691,True,100.98073588806,176.3999999992944,200 mm,1000.0,999.4849982469709,165.14251531075436,0.4572685938797635,0.04012389319769316,0.04012389319769316
278243,O3-P3000,18789,278242,True,73.55463554516695,176.3999999992944,200 mm,1000.0,999.6248713587197,2.4709261575925203,0.11711933886076512,0.00578852242038866,0.00578852242038866
278244,O3-P2999,278242,15867,True,68.99152979944142,176.3999999992944,200 mm,1000.0,999.6481431980228,14.440153099048118,0.21268497849943901,0.012720552432017827,0.012720552432017827
278245,O3-P3006,4819,10693,True,100.00000000078082,176.3999999992944,200 mm,1000.0,999.489999999996,57.1644518223603,0.3304789248966784,0.024058431507096353,0.024058431507096353
278246,O3-P3005,10693,10692,True,36.52487890626221,176.3999999992944,200 mm,1000.0,999.8137231175781,63.068611706543976,0.3407765140679004,0.025203612109496162,0.025203612109496162
278247,O3-P2996,17046,35174,True,113.29413775439647,176.3999999992944,200 mm,999.4221998974526,1000.0,35.11578773479865,0.28338673754068855,0.019145296564532795,0.019145296564532795
278256,O3-P2905,278249,278252,True,92.12314698817833,176.3999999992944,200 mm,1000.0,999.5301719503603,215.89610127599877,0.49507239071616127,0.04585237118721499,0.04585237118721499
278257,O3-P2904,278252,278253,True,92.12314698817833,176.3999999992944,200 mm,1000.0,999.5301719503603,215.96242994183027,0.4951171073080426,0.045859445424386164,0.045859445424386164
278258,O3-P2903,278253,278254,True,92.12314698817833,176.3999999992944,200 mm,1000.0,999.5301719503603,216.02875860766176,0.49516181333423764,0.0458665187262601,0.0458665187262601
278259,O3-P2902,278254,278255,True,92.12314698817833,176.3999999992944,200 mm,1000.0,999.5301719503603,216.09508727349322,0.49520650880022005,0.04587359109330335,0.04587359109330335
278260,O3-P2901,278255,33007,True,92.12314698823688,176.3999999992944,200 mm,1000.0,999.53017195036,216.16141593932477,0.49525119371146503,0.045880662525981754,0.045880662525981754
278264,O9-P2042,23287,23286,True,81.69179381761846,176.3999999992944,200 mm,1000.0,999.5833718515302,591.28073766912,0.6574453060421691,0.07791399713474875,0.07791399713474875
278266,O9-P2041,23286,278265,True,88.64517370318656,176.3999999992944,200 mm,1000.0,999.5479096141138,593.2992953194307,0.6580371924160003,0.07806319272624886,0.07806319272624886
278268,O9-P2040,278265,278267,True,74.12944044838451,176.3999999992944,200 mm,1000.0,999.6219398537132,593.5066557627644,0.6580978892960166,0.07807851185721267,0.07807851185721267
278270,O9-P2039,278267,278269,True,61.803933459992194,176.3999999992944,200 mm,1000.0,999.6847999393541,593.5511545948555,0.6581109120707268,0.07808179911319822,0.07808179911319822
278271,O9-P2038,278269,36566,True,65.6454112426315,176.3999999992944,200 mm,1000.0,999.6652084026625,593.5984192909502,0.6581247432949585,0.07808529062323415,0.07808529062323415
278273,O9-P2243,28845,278272,True,111.31772168031098,176.3999999992944,200 mm,1000.0,999.4322796194305,6.444391887466811,0.16267611634007817,0.00884160798349563,0.00884160798349563
278274,O9-P2242,278272,18948,True,94.93756909712624,176.3999999992944,200 mm,1000.0,999.5158183976047,6.5127469372167415,0.16325519007876121,0.008883386767735387,0.008883386767735387
278276,O9-P2232,4219,278275,True,84.59945365134709,176.3999999992944,200 mm,999.5685427863781,1000.0,3.97942638662897,0.1381006182212271,0.00713691520485563,0.00713691520485563
278284,O9-P2048,31465,278280,True,84.24645320230023,176.3999999992944,200 mm,1000.0,999.5703430886683,564.3967365822618,0.6493795410781878,0.07591412100382722,0.07591412100382722
278285,O9-P2047,278280,278281,True,84.24645320230023,176.3999999992944,200 mm,1000.0,999.5703430886683,564.4573940285675,0.6493981321497284,0.07591866129243743,0.07591866129243743
278286,O9-P2046,278281,278282,True,84.24645320230023,176.3999999992944,200 mm,1000.0,999.5703430886683,564.5180514748731,0.649416721402984,0.07592320144917103,0.07592320144917103
278287,O9-P2045,278282,278283,True,84.24645320230023,176.3999999992944,200 mm,1000.0,999.5703430886683,564.5787089211788,0.6494353088382551,0.07592774147406339,0.07592774147406339
278288,O9-P2044,278283,25317,True,84.24645320230023,176.3999999992944,200 mm,1000.0,999.5703430886683,564.6393663674844,0.6494538944558432,0.07593228136714972,0.07593228136714972
278290,O9-P2206,37502,278289,True,55.32685834230411,176.3999999992944,200 mm,1000.0,999.7178330224542,80.41458478802573,0.36744961401997533,0.0282932441156526,0.0282932441156526
278291,O9-P2035,278289,37503,True,44.81527097030106,176.3999999992944,200 mm,1000.0,999.7714421180515,729.9005093171434,0.6941810286124571,0.08791668340617684,0.08791668340617684
278292,O9-P2036,36199,278289,True,89.18400433201869,176.3999999992944,200 mm,1000.0,999.5451615779067,664.787166293536,0.6778611893579686,0.08327249982246174,0.08327249982246174
278294,O9-P2413,129,6229,True,45.28729802704572,176.3999999992944,200 mm,1000.0,999.769034780062,396.27249642397555,0.5895025591844293,0.06267269462920624,0.06267269462920624
278295,O9-P2407,37480,35358,True,80.5164585051701,176.3999999992944,200 mm,1000.0,999.5893660616237,402.53237759245184,0.5920904570541997,0.0631955196962152,0.0631955196962152
278298,O9-P2403,11755,278297,True,100.14424917474584,176.3999999992944,200 mm,1000.0,999.4892643292088,422.7252739447681,0.6002159043282924,0.0648629034874533,0.0648629034874533
278299,O9-P2402,278297,29687,True,100.08857859840386,176.3999999992944,200 mm,1000.0,999.4895482491481,422.797337721359,0.6002443149479113,0.0648688037927035,0.0648688037927035
278300,O9-P2447,11755,21163,True,77.94500843930729,176.3999999992944,200 mm,999.6024804569595,1000.0,1.8904700312414353,0.10661739028577644,0.005151351359880282,0.005151351359880282
278301,O9-P2344,24610,13589,True,79.00411827673406,220.5999999991176,250 mm,1000.0,999.7037345564622,1184.443471569908,0.6975063091955668,0.1127644778788222,0.1127644778788222
278302,O9-P2596,34874,13589,True,71.09970969186867,176.3999999992944,200 mm,1000.0,999.6373914805715,87.41368172734649,0.37702232621324105,0.029446698172467985,0.029446698172467985
278303,O9-P2600,18902,35710,True,167.20636489465466,176.3999999992944,200 mm,1000.0,999.1472475390373,71.09127173595608,0.3537017301384432,0.026678258471091645,0.026678258471091645
278311,O9-P61,278309,43080,True,189.7574113626691,220.5999999991176,250 mm,1000.0,999.28840970739,1650.5498816074796,0.7525547903070835,0.139072743997666,0.139072743997666
278322,O9-P77,27205,278314,True,105.07664598433148,220.5999999991176,250 mm,1000.0,999.6059625775588,1649.2350327390227,0.7524319170155759,0.13899724536437902,0.13899724536437902
278323,O9-P76,278314,278315,True,105.07664598433148,220.5999999991176,250 mm,1000.0,999.6059625775588,1649.3106879241316,0.7524389917780531,0.1390015890114072,0.1390015890114072
278324,O9-P75,278315,278316,True,105.07664598433148,220.5999999991176,250 mm,1000.0,999.6059625775588,1649.3863431092402,0.7524460659608883,0.1390059327162545,0.1390059327162545
278325,O9-P74,278316,278317,True,105.07664598433148,220.5999999991176,250 mm,1000.0,999.6059625775588,1649.461998294349,0.7524531395640794,0.1390102764789407,0.1390102764789407
278326,O9-P73,278317,278318,True,105.07664598445322,220.5999999991176,250 mm,1000.0,999.6059625775583,1649.5376534794577,0.7524602125876277,0.13901462029948503,0.13901462029948503
278327,O9-P72,278318,278319,True,105.07664598433148,220.5999999991176,250 mm,1000.0,999.6059625775588,1649.6133086645664,0.7524672850315298,0.13901896417790743,0.13901896417790743
278328,O9-P71,278319,278320,True,105.07664598445322,220.5999999991176,250 mm,1000.0,999.6059625775583,1649.6889638496752,0.7524743568957839,0.13902330811422758,0.13902330811422758
278329,O9-P70,278320,278321,True,105.07664598433148,220.5999999991176,250 mm,1000.0,999.6059625775588,1649.7646190347841,0.752481428180389,0.13902765210846507,0.13902765210846507
278330,O9-P69,278321,278307,True,105.07664598473048,220.5999999991176,250 mm,1000.0,999.6059625775573,1649.840274219893,0.7524884988853446,0.13903199616063933,0.13903199616063933
278339,O9-P68,278307,278333,True,113.68691496139604,220.5999999991176,250 mm,1000.0,999.5736740688948,1649.9221287986652,0.7524961483304392,0.13903669624165577,0.13903669624165577
278340,O9-P67,278333,278334,True,113.68691496139604,220.5999999991176,250 mm,1000.0,999.5736740688948,1650.0039833774374,0.752503797096992,0.13904139639054103,0.13904139639054103
278341,O9-P66,278334,278335,True,113.68691496139604,220.5999999991176,250 mm,1000.0,999.5736740688948,1650.0858379562096,0.752511445185,0.1390460966073202,0.1390460966073202
278342,O9-P65,278335,278336,True,113.68691496139604,220.5999999991176,250 mm,1000.0,999.5736740688948,1650.1676925349818,0.7525190925944626,0.139050796892018,0.139050796892018
278343,O9-P64,278336,278337,True,113.68691496139604,220.5999999991176,250 mm,1000.0,999.5736740688948,1650.2495471137543,0.7525267393253765,0.13905549724465954,0.13905549724465954
278344,O9-P63,278337,278338,True,113.68691496139604,220.5999999991176,250 mm,1000.0,999.5736740688948,1650.3314016925262,0.7525343853777402,0.1390601976652696,0.1390601976652696
278345,O9-P62,278338,278309,True,113.68691496139604,220.5999999991176,250 mm,1000.0,999.5736740688948,1650.4132562712982,0.752542030751554,0.1390648981538728,0.1390648981538728
278368,O9-P60,43080,278356,True,96.0340985489464,313.1999999987472,355 mm,1000.0,999.7407079339179,3102.529712817185,0.7799492783109583,0.18070103325491468,0.18070103325491468
278369,O9-P59,278356,278357,True,96.03409854849117,313.1999999987472,355 mm,1000.0,999.7407079339191,3104.143356373853,0.7800402618488875,0.18076105025511588,0.18076105025511588
278370,O9-P58,278357,278358,True,96.0340985489464,313.1999999987472,355 mm,1000.0,999.7407079339179,3104.2125009248084,0.7800441590638728,0.18076362202107865,0.18076362202107865
278371,O9-P57,278358,278359,True,96.03409854849117,313.1999999987472,355 mm,1000.0,999.7407079339191,3104.281645475763,0.7800480561617431,0.18076619379036687,0.18076619379036687
278372,O9-P56,278359,278360,True,96.034098548904,313.1999999987472,355 mm,1000.0,999.740707933918,3104.3507900267177,0.7800519531424952,0.1807687655629832,0.1807687655629832
278373,O9-P55,278360,278361,True,96.0340985486461,313.1999999987472,355 mm,1000.0,999.7407079339187,3104.4199345776733,0.780055850006136,0.18077133733892845,0.18077133733892845
278374,O9-P54,278361,278362,True,96.0340985487935,313.1999999987472,355 mm,1000.0,999.7407079339182,3104.4890791286284,0.7800597467526659,0.18077390911820432,0.18077390911820432
278375,O9-P53,278362,278363,True,96.03409854858128,313.1999999987472,355 mm,1000.0,999.7407079339189,3104.558223679583,0.7800636433820844,0.18077648090081286,0.18077648090081286
278376,O9-P52,278363,278364,True,96.03409854872768,313.1999999987472,355 mm,1000.0,999.7407079339184,3104.627368230538,0.7800675398943976,0.18077905268675495,0.18077905268675495
278377,O9-P51,278364,278365,True,96.0340985486552,313.1999999987472,355 mm,1000.0,999.7407079339187,3104.6965127814933,0.7800714362896047,0.18078162447603272,0.18078162447603272
278378,O9-P50,278365,278366,True,96.0340985487175,313.1999999987472,355 mm,1000.0,999.7407079339184,3104.884453183264,0.7800820264106825,0.1807886148211823,0.1807886148211823
278379,O9-P49,278366,278367,True,96.03409854869646,313.1999999987472,355 mm,1000.0,999.7407079339185,3104.9535977342193,0.7800859223704987,0.18079118662287585,0.18079118662287585
278380,O9-P48,278367,2265,True,96.03409854866298,313.1999999987472,355 mm,1000.0,999.7407079339187,3105.1415364801687,0.7800965112149015,0.18079817694021375,0.18079817694021375
278384,O22-P20,34563,278383,True,37.93783436076498,176.3999999992944,200 mm,1000.0,999.8065170447601,101.74404164886076,0.3949895141974518,0.03167754662608176,0.03167754662608176
278385,O22-P19,278383,34564,True,62.062796437694175,176.3999999992944,200 mm,1000.0,999.6834797381678,109.2331019614108,0.4036451963348668,0.03278375154480149,0.03278375154480149
278389,O22-P93,278387,278383,True,79.70894073724097,176.3999999992944,200 mm,1000.0,999.59348440224,13.975108077482577,0.21041402821587699,0.01253254140692969,0.01253254140692969
278392,O22-P94,278390,278387,True,69.22278401340412,176.3999999992944,200 mm,1000.0,999.6469638015317,13.917717640151764,0.21013009741459635,0.012509114368659365,0.012509114368659365
278394,O22-P96,16458,278393,True,68.77269136637973,176.3999999992944,200 mm,1000.0,999.6492592740315,13.813149231822953,0.2096106310154528,0.012466299076815984,0.012466299076815984
278395,O22-P95,278393,278390,True,76.01111644327916,176.3999999992944,200 mm,1000.0,999.6123433061392,13.867877235662112,0.2098828487899422,0.012488728350464138,0.012488728350464138
278399,O22-P103,278397,33654,True,53.54882143977668,176.3999999992944,200 mm,1000.0,999.7269010106571,48.72327994729255,0.3143252991976367,0.02231395388283789,0.02231395388283789
278402,O22-P104,278400,278397,True,69.33382982737707,176.3999999992944,200 mm,1000.0,999.6463974678804,48.6847247958559,0.31424703673372506,0.022305654529238154,0.022305654529238154
278404,O22-P106,26272,278403,True,80.69683929422892,176.3999999992944,200 mm,1000.0,999.5884461195994,48.568931519459056,0.3140117208603446,0.02228070921240187,0.02228070921240187
278405,O22-P105,278403,278400,True,91.49016516825385,176.3999999992944,200 mm,1000.0,999.533400157642,48.63480443838019,0.3141456377963022,0.022294903834625956,0.022294903834625956
278408,O22-P108,26271,278407,True,43.53181190256882,176.3999999992944,200 mm,1000.0,999.7779877592969,23.15666210134686,0.24799210835163854,0.015789595100274903,0.015789595100274903
278409,O22-P107,278407,26272,True,39.690581848596864,176.3999999992944,200 mm,1000.0,999.7975780325721,32.31916426988307,0.27599133373219575,0.01842070235472419,0.01842070235472419
278413,O22-P121,278407,278412,True,46.011031408028245,176.3999999992944,200 mm,999.7653437398191,1000.0,7.170340749605224,0.16862034615363672,0.009273977812468217,0.009273977812468217
278417,O22-P123,20508,278416,True,11.605122892866628,176.3999999992944,200 mm,1000.0,999.9408138732464,0.499254068482864,0.06571979489155746,0.0029200804535086744,0.0029200804535086744
278418,O22-P124,278416,16704,True,55.918998517957995,176.3999999992944,200 mm,999.7148131075584,1000.0,2.98563797893293,0.12508387726131273,0.006288630609336476,0.006288630609336476
278419,O22-P122,278412,278416,True,39.058693855069336,176.3999999992944,200 mm,999.8008006613392,1000.0,7.137212806991443,0.1683584799718823,0.009254766701307824,0.009254766701307824
278420,O22-P115,13807,13806,True,46.85058855381635,176.3999999992944,200 mm,1000.0,999.7610619983756,6.4970029493350445,0.16312219144995008,0.008873784704206127,0.008873784704206127
278449,O3-P347,45171,278448,True,210.2526047994667,176.3999999992944,200 mm,1000.0,998.9277117155227,323.34489393716524,0.5565740167862048,0.05633875304608409,0.05633875304608409
278451,O3-P346,278448,278450,True,147.61306352029663,176.3999999992944,200 mm,1000.0,999.2471733760465,389.76266791199834,0.5867751271456757,0.062125862310987226,0.062125862310987226
278452,O3-P345,278450,22595,True,114.06024293829854,176.3999999992944,200 mm,1000.0,999.4182927610146,391.9507465279612,0.5876960485252817,0.062310025347592404,0.062310025347592404
278456,O4-P1351,19481,278455,True,37.4147934917408,176.3999999992944,200 mm,999.8091845531922,1000.0,93.86817789617072,0.3853640060095578,0.03047159240209024,0.03047159240209024
278458,O4-P1352,278455,278457,True,44.34063758836384,176.3999999992944,200 mm,999.7738627482994,1000.0,93.84123924485667,0.3853300799461972,0.030467386351810535,0.030467386351810535
278459,O4-P1353,278457,18117,True,58.75230967854127,176.3999999992944,200 mm,999.7003632206395,1000.0,93.80931398579304,0.38528986456360287,0.030462400972502735,0.030462400972502735
278460,O4-P1357,28985,37829,True,71.84088650926088,176.3999999992944,200 mm,1000.0,999.6336114788028,57.767053732700994,0.3315643163222201,0.0241779102381736,0.0241779102381736
278462,O4-P1356,37829,278461,True,100.70894239562008,176.3999999992944,200 mm,1000.0,999.4863843937824,61.06716275726185,0.3373671978890773,0.024821578162305603,0.024821578162305603
278463,O4-P1355,278461,4845,True,45.08134821238036,176.3999999992944,200 mm,1000.0,999.7700851241168,61.09962132797476,0.33742313071437857,0.02482782260884604,0.02482782260884604
278465,O4-P1349,33829,736,True,99.98557395452825,176.3999999992944,200 mm,1000.0,999.4900735728319,161.3333163054712,0.4540906803466919,0.03966426093951166,0.03966426093951166
278476,O5-P58,23308,278470,True,100.87189114927064,176.3999999992944,200 mm,1000.0,999.4855533551387,200.07291712537022,0.48408980110404115,0.044136914181987216,0.044136914181987216
278477,O5-P57,278470,278471,True,100.87189114927064,176.3999999992944,200 mm,1000.0,999.4855533551387,200.1455448869977,0.48414170725502315,0.04414492006112053,0.04414492006112053
278478,O5-P56,278471,278472,True,100.87189114927064,176.3999999992944,200 mm,1000.0,999.4855533551387,200.21817264862514,0.4841935990007328,0.04415292467200744,0.04415292467200744
278479,O5-P55,278472,278473,True,100.87189114927064,176.3999999992944,200 mm,1000.0,999.4855533551387,200.29080041025264,0.4842454763500017,0.04416092801539001,0.04416092801539001
278480,O5-P54,278473,278474,True,100.87189114927064,176.3999999992944,200 mm,1000.0,999.4855533551387,200.36342817188012,0.4842973393116591,0.04416893009200923,0.04416893009200923
278481,O5-P53,278474,278475,True,100.87189114927064,176.3999999992944,200 mm,1000.0,999.4855533551387,200.4360559335076,0.4843491878945208,0.04417693090260567,0.04417693090260567
278482,O5-P52,278475,39579,True,100.8718911493022,176.3999999992944,200 mm,1000.0,999.4855533551386,200.5086836951351,0.48440102210739405,0.04418493044791926,0.04418493044791926
278488,O7-P219,32608,278487,True,81.4373903010613,176.3999999992944,200 mm,1000.0,999.5846693094646,59.37797939678635,0.33442615231105915,0.024494318750157697,0.024494318750157697
278490,O7-P218,278487,278489,True,63.4532491500534,176.3999999992944,200 mm,1000.0,999.6763884293347,59.423665736174385,0.33450649000526894,0.024503229945258248,0.024503229945258248
278491,O7-P217,278489,6183,True,72.75296865296235,176.3999999992944,200 mm,1000.0,999.6289598598698,59.47604787360451,0.3345985469343878,0.02451344300481967,0.02451344300481967
278493,O5-P292,15730,10260,True,69.24659016813744,176.3999999992944,200 mm,1000.0,999.6468423901425,21.256965794364078,0.24122691885491043,0.015180197463491248,0.015180197463491248
278494,O5-P266,5106,21313,True,76.0224702013828,176.3999999992944,200 mm,1000.0,999.6122854019729,9.99394458686402,0.18837673676075659,0.010766706560000158,0.010766706560000158
278495,O5-P265,21313,8602,True,76.95526220238123,176.3999999992944,200 mm,1000.0,999.6075281627678,26.967551084298563,0.2604552697986417,0.016938984100919575,0.016938984100919575
278496,O5-P269,8602,8601,True,63.59102568129163,176.3999999992944,200 mm,999.6756857690254,1000.0,9.965723814468811,0.18820005866150794,0.010752978665902694,0.010752978665902694
278506,O5-P264,8602,278500,True,95.20265299544361,176.3999999992944,200 mm,1000.0,999.5144664697233,48.765509993221,0.31441097003529395,0.022323040531126822,0.022323040531126822
278507,O5-P263,278500,278501,True,95.20265299529059,176.3999999992944,200 mm,1000.0,999.514466469724,49.67351401306362,0.31624020011602233,0.022517474762362502,0.022517474762362502
278508,O5-P262,278501,278502,True,95.20265299521358,176.3999999992944,200 mm,1000.0,999.5144664697244,49.74205992322018,0.31637730777872053,0.022532080506832846,0.022532080506832846
278509,O5-P261,278502,278503,True,95.20265299544484,176.3999999992944,200 mm,1000.0,999.5144664697232,49.81060583337689,0.3165142791839687,0.022546676219855732,0.022546676219855732
278510,O5-P260,278503,278504,True,95.20265299544484,176.3999999992944,200 mm,1000.0,999.5144664697232,49.87915174353361,0.31665111464988227,0.022561261922817606,0.022561261922817606
278511,O5-P259,278504,278505,True,95.20265299542189,176.3999999992944,200 mm,1000.0,999.5144664697234,49.94769765369032,0.3167878144934148,0.022575837637029465,0.022575837637029465
278512,O5-P258,278505,17957,True,95.20265299551,176.3999999992944,200 mm,1000.0,999.514466469723,50.016243563847084,0.3169243790303351,0.022590403383728593,0.022590403383728593
278515,O5-P234,29771,278514,True,146.13202050656628,176.3999999992944,200 mm,1000.0,999.2547266954165,174.8966254760806,0.4651608929308034,0.041279617347570415,0.041279617347570415
278517,O5-P233,278514,278516,True,114.4929305208594,176.3999999992944,200 mm,1000.0,999.4160860543436,175.66761364442024,0.46577037823254486,0.04136972302833994,0.04136972302833994
278519,O5-P232,278516,278518,True,165.31535033389807,176.3999999992944,200 mm,1000.0,999.1568917132971,175.78664069666067,0.46586429130636514,0.041383618033213214,0.041383618033213214
278521,O5-P231,278518,278520,True,164.43600712754696,176.3999999992944,200 mm,1000.0,999.1613763636495,175.90503462179248,0.46595765702908276,0.04139743496635007,0.04139743496635007
278523,O5-P230,278520,278522,True,150.28865433880554,176.3999999992944,200 mm,1000.0,999.233527862872,176.01324245291644,0.4660429483154608,0.04141005952472571,0.04141005952472571
278525,O5-P321,8863,41137,True,81.57731296441091,176.3999999992944,200 mm,1000.0,999.5839557038815,23.44057095946491,0.24896892164280898,0.015878426147434697,0.015878426147434697
278526,O5-P29,41137,25980,True,98.57385282190195,176.3999999992944,200 mm,1000.0,999.4972733506083,187.09692370837507,0.47457588016423113,0.04268544532215203,0.04268544532215203
278527,O5-P28,25980,48259,True,76.65707446281422,176.3999999992944,200 mm,1000.0,999.6090489202396,189.88072435778224,0.47665840162523315,0.04300047353193677,0.04300047353193677
278532,O5-P26,278529,278531,True,95.49339089972739,176.3999999992944,200 mm,1000.0,999.5129837064114,364.6661722229206,0.5758958413058406,0.05998599011244279,0.05998599011244279
278535,O5-P22,278533,278522,True,175.0301865197926,176.3999999992944,200 mm,1000.0,999.107346048749,365.1023563483568,0.5760900983468188,0.06002363412705828,0.06002363412705828
278537,O5-P314,43653,278536,True,119.19941429703526,176.3999999992944,200 mm,999.3920829870851,1000.0,11.805352758653296,0.19905091530493432,0.011608755511786464,0.011608755511786464
278539,O5-P315,278536,278538,True,104.26377827698666,176.3999999992944,200 mm,999.4682547307874,1000.0,7.093994540359431,0.16801557270025647,0.009229633006264223,0.009229633006264223
278541,O5-P25,278531,278540,True,165.28886074442198,176.3999999992944,200 mm,1000.0,999.1570268102034,364.7851802026566,0.5759488610042275,0.05999626251529428,0.05999626251529428
278544,O5-P24,278540,278543,True,124.14943859289797,176.3999999992944,200 mm,1000.0,999.3668378631762,364.8745677984434,0.5759886751173291,0.06000397736172245,0.06000397736172245
278545,O5-P23,278543,278533,True,141.3427994710247,176.3999999992944,200 mm,1000.0,999.2791517226977,364.9763346140626,0.576033993354115,0.06001275977965855,0.06001275977965855
278546,O5-P27,48259,278529,True,49.41888314981394,176.3999999992944,200 mm,1000.0,999.7479636959359,198.79259105563952,0.48317239324967975,0.043995572662323276,0.043995572662323276
278547,O5-P298,278529,27457,True,79.86504330889075,176.3999999992944,200 mm,999.5926882791247,1000.0,89.50913118006274,0.37977862081734276,0.0297832942397707,0.0297832942397707
278548,O5-P310,41052,37038,True,100.00000000020287,176.3999999992944,200 mm,1000.0,999.489999999999,41.3537913353952,0.2984769175275191,0.0206628700333032,0.0206628700333032
278552,O5-P337,278549,46785,True,93.70508346826156,176.3999999992944,200 mm,1000.0,999.5221040743119,44.389469713213465,0.30523350143926653,0.021359533479299992,0.021359533479299992
278553,O5-P338,278549,10825,True,54.59753175007675,176.3999999992944,200 mm,999.7215525880746,1000.0,44.322002053116314,0.3050870057445706,0.02134431484091943,0.02134431484091943
278556,O4-P1035,19465,278555,True,30.49164443571495,220.5999999991176,250 mm,1000.0,999.8856563333661,1157.247476877334,0.6935093103755859,0.11122030008378617,0.11122030008378617
278557,O4-P1034,278555,32350,True,63.06173447626506,220.5999999991176,250 mm,1000.0,999.763518495714,1164.5412352059984,0.6945910007232504,0.11163491866208253,0.11163491866208253
278559,O4-P97,17935,278558,True,50.90005497605138,626.3999999974943,710 mm,1000.0,999.9490999450239,8224.659082560309,0.6795353427188753,0.29082956392852305,0.29082956392852305
278560,O4-P96,278558,2277,True,55.92648464987706,626.3999999974943,710 mm,1000.0,999.9440735153502,8225.773679473095,0.6795584479861574,0.2908523240918925,0.2908523240918925
278562,O4-P592,19145,46822,True,46.483703363707406,176.3999999992944,200 mm,1000.0,999.7629331128451,814.0476271952518,0.7131516901229021,0.09382717620111873,0.09382717620111873
278563,O4-P609,11877,48292,True,53.914311239397016,176.3999999992944,200 mm,1000.0,999.7250370126791,517.0847683684462,0.6342995246102946,0.07232965945836788,0.07232965945836788
278565,O4-P511,311,278564,True,51.78270445207162,176.3999999992944,200 mm,999.7359082072944,1000.0,103.36634136524086,0.3969034943367653,0.03192036565911412,0.03192036565911412
278567,O4-P512,278564,278566,True,57.9774869898595,176.3999999992944,200 mm,999.7043148163517,1000.0,100.59587170991769,0.3936212626689191,0.03150458014078027,0.03150458014078027
278569,O4-P513,278566,278568,True,73.7142684242201,176.3999999992944,200 mm,999.6240572310364,1000.0,99.49031223560067,0.3922928656253353,0.03133714320053776,0.03133714320053776
278570,O4-P514,278568,48256,True,84.40002550025653,176.3999999992944,200 mm,999.5695598699486,1000.0,83.8112817427044,0.37216840463674533,0.028858826145813754,0.028858826145813754
278572,O4-P517,521,278571,True,53.740574187295536,176.3999999992944,200 mm,1000.0,999.7259230716448,55.38016854184892,0.32721576725339946,0.023700954551632045,0.023700954551632045
278573,O4-P516,278571,30692,True,47.35299060400388,176.3999999992944,200 mm,1000.0,999.7584997479196,64.74552489011855,0.3435730405767476,0.02551912905792484,0.02551912905792484
278575,O4-P387,5360,26143,True,88.97731200337913,176.3999999992944,200 mm,1000.0,999.5462157087827,556.9187542869979,0.6470735663014295,0.07535336265160161,0.07535336265160161
278576,O4-P399,4688,22390,True,79.3192215217258,176.3999999992944,200 mm,1000.0,999.5954719702391,55.9113971308627,0.3281951538222363,0.023807973854595477,0.023807973854595477
278578,O9-P960,28461,38859,True,95.67235342045532,176.3999999992944,200 mm,1000.0,999.5120709975557,13.821984660440997,0.20965462995400866,0.01246992325181516,0.01246992325181516
278580,O9-P707,12929,278579,True,32.48991230524163,396.9999999984121,450 mm,999.9333956797742,1000.0,3469.5915110305787,0.723235120376337,0.18244127358731588,0.18244127358731588
278581,O9-P958,278579,26104,True,67.51410979695319,176.3999999992944,200 mm,999.6556780400356,1000.0,3.1235344590538063,0.12705407427563414,0.006414569744566227,0.006414569744566227
278582,O9-P708,28377,278579,True,53.183898792862806,396.9999999984121,450 mm,1000.0,999.8909730074746,3465.8334637700127,0.7230356391173438,0.18232795628394682,0.18232795628394682
278583,O9-P938,27315,4447,True,60.79509009612654,176.3999999992944,200 mm,1000.0,999.6899450405098,29.941183536384344,0.2693339907304736,0.017779083946273113,0.017779083946273113
278594,O9-P1039,47171,278587,True,103.24602184041592,176.3999999992944,200 mm,1000.0,999.4734452886139,76.21751892753451,0.3614131673894148,0.027578159656668343,0.027578159656668343
278595,O9-P1038,278587,278588,True,103.24602184041592,176.3999999992944,200 mm,1000.0,999.4734452886139,76.29185606325962,0.36152217029062916,0.027590988953441937,0.027590988953441937
278596,O9-P1037,278588,278589,True,103.24602184041592,176.3999999992944,200 mm,1000.0,999.4734452886139,76.36619319898472,0.3616310956751009,0.02760381217653145,0.02760381217653145
278597,O9-P1036,278589,278590,True,103.24602184041592,176.3999999992944,200 mm,1000.0,999.4734452886139,76.44053033470982,0.36173994367094275,0.02761662933513292,0.02761662933513292
278598,O9-P1035,278590,278591,True,103.24602184041592,176.3999999992944,200 mm,1000.0,999.4734452886139,76.51486747043491,0.3618487144059382,0.027629440438419237,0.027629440438419237
278599,O9-P1034,278591,278592,True,103.24602184044412,176.3999999992944,200 mm,1000.0,999.4734452886138,76.58920460616004,0.36195740800752957,0.027642245495541045,0.027642245495541045
278600,O9-P1033,278592,278593,True,103.24602184044412,176.3999999992944,200 mm,1000.0,999.4734452886138,76.66354174188515,0.36206602460283427,0.027655044515625865,0.027655044515625865
278601,O9-P717,278593,29022,True,103.24602183868376,396.9999999984121,450 mm,1000.0,999.7883456552307,3400.6394236884007,0.7195416246463663,0.18035769000529428,0.18035769000529428
278603,O9-P1349,278020,42428,True,91.75122864816012,176.3999999992944,200 mm,1000.0,999.5320687338943,8.776429539658757,0.18041205206728908,0.010154635652982382,0.010154635652982382
278605,O9-P1348,42428,278604,True,126.32035752777884,176.3999999992944,200 mm,1000.0,999.3557661766083,17.702524205101295,0.2273178986377668,0.013959148072374002,0.013959148072374002
278607,O9-P1347,278604,278606,True,82.9522958506015,176.3999999992944,200 mm,1000.0,999.5769432911619,17.762249858113726,0.22756727902362994,0.01398066475797817,0.01398066475797817
278609,O9-P1346,278606,278608,True,95.49548247199488,176.3999999992944,200 mm,1000.0,999.5129730393928,17.831006605493563,0.22785363450406565,0.014005388574517445,0.014005388574517445
278611,O9-P1345,278608,278610,True,132.8578492424842,176.3999999992944,200 mm,1000.0,999.3224249688633,17.92666425694815,0.228250728992055,0.014039703450168212,0.014039703450168212
278612,O9-P745,278610,37202,True,116.84103089945036,176.3999999992944,200 mm,1000.0,999.4041107424129,696.0569032504543,0.6858903775092087,0.08551266661004014,0.08551266661004014
278613,O9-P746,8964,278610,True,71.72665581015306,176.3999999992944,200 mm,1000.0,999.6341940553682,684.4741433591812,0.6829588463516941,0.08468519267778066,0.08468519267778066
278614,O9-P1233,2727,26133,True,107.89440223174996,176.3999999992944,200 mm,1000.0,999.449738548618,9.502518113717718,0.18524861837910192,0.01052466141454227,0.01052466141454227
278616,O9-P724,33315,278615,True,41.23825337608905,176.3999999992944,200 mm,1000.0,999.789684907782,805.2825616297437,0.7112784651730126,0.09321476131042791,0.09321476131042791
278617,O9-P723,278615,31066,True,45.92053234072806,176.3999999992944,200 mm,1000.0,999.7658052850622,805.76509776291,0.711382188327898,0.09324849081554798,0.09324849081554798
278624,O9-P721,31067,278621,True,90.86290397775089,396.9999999984121,450 mm,1000.0,999.8137310468456,3340.233521526472,0.7162467132894927,0.17852431640423805,0.17852431640423805
278625,O9-P720,278621,278622,True,90.862903977686,396.9999999984121,450 mm,1000.0,999.8137310468458,3340.2989428173355,0.7162503122498671,0.17852630621513693,0.17852630621513693
278626,O9-P719,278622,278623,True,90.862903977686,396.9999999984121,450 mm,1000.0,999.8137310468458,3340.3643641082,0.7162539111435584,0.17852829601673456,0.17852829601673456
278627,O9-P718,278623,278593,True,90.86290397804608,396.9999999984121,450 mm,1000.0,999.813731046845,3340.4297853990647,0.7162575099705678,0.17853028580903174,0.17853028580903174
278628,O9-P1156,15972,10513,True,55.17265662225482,176.3999999992944,200 mm,1000.0,999.7186194512265,31.758342961880672,0.27445364531743843,0.018271609128820407,0.018271609128820407
278630,O9-P1172,278629,36442,True,89.34347327058806,176.3999999992944,200 mm,1000.0,999.54434828632,0.6456296807548234,0.07232903527423803,0.0032528009594724227,0.0032528009594724227
278650,O9-P763,15627,278637,True,97.50148059450783,176.3999999992944,200 mm,1000.0,999.502742448968,679.6725028100886,0.6817290334942285,0.08434138585059414,0.08434138585059414
278651,O9-P762,278637,278638,True,97.50148059450783,176.3999999992944,200 mm,1000.0,999.502742448968,679.7427038761167,0.6817470757298373,0.0843464157655289,0.0843464157655289
278652,O9-P761,278638,278639,True,97.5014805945628,176.3999999992944,200 mm,1000.0,999.5027424489678,679.8129049421448,0.6817651161168984,0.08435144557924731,0.08435144557924731
278653,O9-P760,278639,278640,True,97.5014805945377,176.3999999992944,200 mm,1000.0,999.5027424489679,679.8831060081728,0.6817831546556771,0.08435647529178902,0.08435647529178902
278654,O9-P759,278640,278641,True,97.50148059444396,176.3999999992944,200 mm,1000.0,999.5027424489683,679.9533070742009,0.6818011913464441,0.08436150490319314,0.08436150490319314
278655,O9-P758,278641,278642,True,97.5014805945377,176.3999999992944,200 mm,1000.0,999.5027424489679,680.0235081402291,0.681819226189471,0.0843665344134987,0.0843665344134987
