id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
278656,O9-P757,278642,278643,True,97.50148059447991,176.3999999992944,200 mm,1000.0,999.5027424489682,680.093709206257,0.6818372591850244,0.08437156382274515,0.08437156382274515
278657,O9-P756,278643,278644,True,97.5014805944938,176.3999999992944,200 mm,1000.0,999.5027424489681,681.9649080072718,0.6823172459814006,0.08450558485655446,0.08450558485655446
278658,O9-P755,278644,278645,True,97.50148059441162,176.3999999992944,200 mm,1000.0,999.5027424489685,682.0351090733,0.6823352279917096,0.08451061148654299,0.08451061148654299
278659,O9-P754,278645,278646,True,97.5014805945546,176.3999999992944,200 mm,1000.0,999.5027424489678,682.105310139328,0.6823532081622249,0.08451563801659363,0.08451563801659363
278660,O9-P753,278646,278647,True,107.78290105117884,176.3999999992944,200 mm,1000.0,999.450307204639,682.1829138280849,0.6823730821806028,0.08452119447227888,0.08452119447227888
278661,O9-P752,278647,278648,True,87.2299643311607,176.3999999992944,200 mm,1000.0,999.5551271819111,682.2457194024033,0.682389164810894,0.08452569128760723,0.08452569128760723
278662,O9-P751,278648,278649,True,97.50148059453562,176.3999999992944,200 mm,1000.0,999.5027424489679,682.3159204684314,0.682407139463438,0.08453071751806886,0.08453071751806886
278663,O9-P750,278649,26542,True,97.50148059426817,176.3999999992944,200 mm,1000.0,999.5027424489692,682.3861215344592,0.6824251122772537,0.08453574364874883,0.08453574364874883
278667,O9-P213,278665,278666,True,105.49914251765291,176.3999999992944,200 mm,999.46195437316,1000.0,418.2366498860445,0.5984382340090223,0.06449470525513622,0.06449470525513622
278669,O9-P214,278666,278668,True,110.78843416265144,176.3999999992944,200 mm,999.4349789857705,1000.0,416.54515997933805,0.5977641871624275,0.06435559956810001,0.06435559956810001
278671,O9-P215,278668,278670,True,131.37127103966665,176.3999999992944,200 mm,999.3300065176977,1000.0,414.3445437933202,0.596883818843457,0.0641743302045826,0.0641743302045826
278673,O9-P216,278670,278672,True,117.43467593550228,176.3999999992944,200 mm,999.4010831527289,1000.0,412.1250705616304,0.595991936862763,0.063991167803547,0.063991167803547
278675,O9-P217,278672,278674,True,113.51115853221614,176.3999999992944,200 mm,999.4210930914857,1000.0,206.18263469104605,0.4884068030599912,0.044806034017516566,0.044806034017516566
278677,O9-P218,278674,278676,True,129.24513929086078,176.3999999992944,200 mm,999.3408497896166,1000.0,204.6624130155919,0.48734189859385996,0.04464035915876284,0.04464035915876284
278679,O9-P219,278676,278678,True,143.47484389906342,176.3999999992944,200 mm,999.2682782961148,1000.0,204.56935651530247,0.48727651654513443,0.044630200449880364,0.044630200449880364
278680,O9-P220,278678,17888,True,101.9019911289408,176.3999999992944,200 mm,999.4802998452424,1000.0,195.6851481043889,0.4809268470746285,0.04365086123529041,0.04365086123529041
278681,O9-P583,22005,278672,True,50.1281662405219,176.3999999992944,200 mm,1000.0,999.7443463521734,119.72392486913536,0.4150603545985049,0.03427484816868154,0.03427484816868154
278682,O9-P584,22006,22005,True,80.17634334770706,176.3999999992944,200 mm,1000.0,999.5911006489267,93.5102526073626,0.38491265555640225,0.030415660717858773,0.030415660717858773
278684,O9-P585,22006,278683,True,31.207799873049865,176.3999999992944,200 mm,999.8408402206475,1000.0,93.02881597607038,0.3843035475000862,0.030340266523709598,0.030340266523709598
278685,O9-P614,278683,15108,True,68.81264733941325,176.3999999992944,200 mm,999.6490554985689,1000.0,9.509927929950418,0.18529661792833357,0.010528359315608018,0.010528359315608018
278686,O9-P586,28671,278683,True,145.45318143359785,176.3999999992944,200 mm,1000.0,999.2581887746886,86.20997775181374,0.3754170271834637,0.029251588393459572,0.029251588393459572
278687,O9-P573,24452,36524,True,119.12347530833568,176.3999999992944,200 mm,1000.0,999.3924702759275,48.836103761611774,0.3145540621119716,0.022338221442835714,0.022338221442835714
278688,O9-P230,20854,34965,True,90.42115582312515,176.3999999992944,200 mm,1000.0,999.5388521053021,95.10496126017655,0.38691393652827644,0.03066407916561679,0.03066407916561679
278690,O9-P682,19812,278689,True,86.97549368971917,176.3999999992944,200 mm,999.5564249821824,1000.0,17.21544589901658,0.22526157696027246,0.013782249494339413,0.013782249494339413
278691,O9-P683,278689,36966,True,76.2972827221967,176.3999999992944,200 mm,999.6108838581168,1000.0,7.450316763559982,0.17080038626137206,0.009434495147009772,0.009434495147009772
278692,O9-P235,11994,19813,True,92.51755892264087,176.3999999992944,200 mm,1000.0,999.5281604494945,41.83682643934488,0.29957535975450594,0.02077540140338797,0.02077540140338797
278694,O9-P588,17532,278693,True,80.78785329350578,176.3999999992944,200 mm,1000.0,999.5879819482032,77.4823637352565,0.3632573745960305,0.027795628566718973,0.027795628566718973
278695,O9-P587,278693,28671,True,34.99714688024852,176.3999999992944,200 mm,1000.0,999.8215145509107,78.32022649291127,0.3644669459882103,0.027938737141796295,0.027938737141796295
278697,O9-P676,16562,16561,True,57.351087108490205,176.3999999992944,200 mm,1000.0,999.7075094557467,17.496170967199376,0.22645167610813996,0.013884516308865166,0.013884516308865166
278698,O9-P658,15788,742,True,91.66540014472842,176.3999999992944,200 mm,1000.0,999.5325064592619,56.4610094360737,0.32920137117460135,0.023918167731426836,0.023918167731426836
278700,O9-P782,18811,18810,True,66.754107909418,176.3999999992944,200 mm,1000.0,999.659554049662,568.6430889448716,0.6506766421203136,0.07623164938584823,0.07623164938584823
278709,O9-P1408,24530,11617,True,80.9891512510852,176.3999999992944,200 mm,1000.0,999.5869553286194,28.1910626697344,0.2641890322164677,0.017290104295271322,0.017290104295271322
278710,O9-P1407,11617,19997,True,54.040913120619855,176.3999999992944,200 mm,1000.0,999.7243913430848,31.41520794718124,0.2735032280766504,0.018179726382085322,0.018179726382085322
278712,O10-P207,14767,278711,True,48.76165717492752,176.3999999992944,200 mm,1000.0,999.7513155484079,16.600422965893664,0.22260546732132377,0.013555130430513306,0.013555130430513306
278714,O10-P3,278711,278713,True,94.44494113822896,176.3999999992944,200 mm,1000.0,999.518330800195,159.0732109594597,0.4521782947051433,0.03938923129368812,0.03938923129368812
278716,O10-P58,40256,278715,True,68.03848061536829,277.99999999888803,315 mm,1000.0,999.8162961023385,2098.4806678710515,0.7091343541635619,0.15305568882725065,0.15305568882725065
278718,O10-P2,278713,278715,True,74.99614224111836,176.3999999992944,200 mm,1000.0,999.6175196745703,160.4124838446149,0.45331397208529234,0.03955241742540347,0.03955241742540347
278719,O10-P59,40256,41228,True,93.83549858330068,277.99999999888803,315 mm,999.7466441538251,1000.0,2098.4316801650084,0.7091304831151773,0.15305347392985907,0.15305347392985907
278721,O10-P6,7512,7511,True,69.37651516059766,176.3999999992944,200 mm,1000.0,999.646179772681,149.4316270476644,0.44378256036337743,0.03819552816051225,0.03819552816051225
278724,O9-P786,14626,21515,True,82.40465084949763,176.3999999992944,200 mm,1000.0,999.5797362806676,434.84337722095927,0.6049370895951736,0.06585030979354699,0.06585030979354699
278731,O13-P2,278729,22070,True,95.54215037151107,176.3999999992944,200 mm,1000.0,999.5127350331053,44.61863990025855,0.30572991604728433,0.02141114085059454,0.02141114085059454
278733,O13-P4,277821,278732,True,110.9375188464608,176.3999999992944,200 mm,1000.0,999.434218653883,44.476866796598685,0.30542303280101313,0.021379230353846965,0.021379230353846965
278734,O13-P3,278732,278729,True,101.36493804496456,176.3999999992944,200 mm,1000.0,999.4830388159706,44.54984955199106,0.3055810996638475,0.02139566377673068,0.02139566377673068
278740,O12-P347,40663,278737,True,84.4413206146353,176.3999999992944,200 mm,1000.0,999.5693492648653,41.94061822368624,0.29981019585560137,0.020799496079003464,0.020799496079003464
278741,O12-P346,278737,278738,True,84.4413206146353,176.3999999992944,200 mm,1000.0,999.5693492648653,42.001415974528776,0.2999475610488602,0.020813596012203166,0.020813596012203166
278742,O12-P345,278738,278739,True,84.44132061449746,176.3999999992944,200 mm,1000.0,999.5693492648661,42.062213725371215,0.3000847834057752,0.020827685689510704,0.020827685689510704
278743,O12-P344,278739,21852,True,84.4413206146353,176.3999999992944,200 mm,1000.0,999.5693492648653,42.871713939778196,0.30189840621983843,0.02101431836298665,0.02101431836298665
278748,O10-P290,2853,12644,True,108.42781276153774,176.3999999992944,200 mm,999.4470181549161,1000.0,34.94121749039876,0.28293769184592765,0.019100942474313043,0.019100942474313043
278751,O10-P180,37062,14601,True,99.9999999998731,176.3999999992944,200 mm,1000.0,999.4900000000007,3.864382559999909,0.13671842228968228,0.007045030514908025,0.007045030514908025
278752,O10-P98,24026,26161,True,87.6498363046905,176.3999999992944,200 mm,1000.0,999.552985834846,61.979378534288976,0.3389309907951135,0.024996453780240603,0.024996453780240603
278753,O10-P97,26161,24708,True,89.77281101170682,176.3999999992944,200 mm,1000.0,999.5421586638403,73.12409647026548,0.35680675267332096,0.02703878163162561,0.02703878163162561
278754,O10-P182,3815,44820,True,84.44469735491445,176.3999999992944,200 mm,1000.0,999.5693320434899,12.484423442095503,0.202754886779467,0.011906772707571235,0.011906772707571235
278755,O10-P181,44820,36246,True,87.76239925686316,176.3999999992944,200 mm,1000.0,999.55241176379,27.186062236847654,0.2611308261809506,0.017002280447422597,0.017002280447422597
278757,O10-P88,36246,278756,True,254.4125618400918,176.3999999992944,200 mm,1000.0,998.7024959346155,109.70688058241866,0.404177847044889,0.032852507402750156,0.032852507402750156
278758,O10-P87,278756,277925,True,181.8183644806105,176.3999999992944,200 mm,1000.0,999.0727263411488,110.21124995763839,0.40474302289979364,0.03292554887308692,0.03292554887308692
278760,O10-P170,772,14601,True,101.4983823415289,176.3999999992944,200 mm,1000.0,999.4823582500582,5.454412555285951,0.1537636311689298,0.00820791997199767,0.00820791997199767
278761,O10-P199,15395,14820,True,96.09324616450641,176.3999999992944,200 mm,1000.0,999.509924444561,3.899708301472255,0.1371458473096587,0.007073398869953467,0.007073398869953467
278762,O10-P96,24708,17776,True,84.57471746565427,176.3999999992944,200 mm,1000.0,999.5686689409251,81.14888054234035,0.36848190428837596,0.028416475477296095,0.028416475477296095
278763,O10-P94,17775,17578,True,99.65712359356957,176.3999999992944,200 mm,1000.0,999.4917486696728,86.11120831141042,0.3752845771485818,0.029235520680159034,0.029235520680159034
278764,O10-P93,17578,11087,True,79.32239260887496,176.3999999992944,200 mm,1000.0,999.5954557976947,87.56821458941408,0.3772272399483769,0.02947165267804918,0.02947165267804918
278767,O10-P106,278769,278766,True,78.34805481433136,176.3999999992944,200 mm,1000.0,999.6004249204469,24.451604605787526,0.25238062967683383,0.0161903551942987,0.0161903551942987
278768,O10-P105,278766,36389,True,186.32976268924617,176.3999999992944,200 mm,1000.0,999.0497182102848,24.585762034923782,0.25282575745560626,0.016231244429584304,0.016231244429584304
278772,O11-P250,23203,15934,True,81.48564720342387,176.3999999992944,200 mm,1000.0,999.5844231992626,0.11733440598646519,0.037285899649365704,0.0016202656369530908,0.0016202656369530908
278773,O11-P246,25355,25414,True,86.58441388862119,176.3999999992944,200 mm,1000.0,999.558419489168,0.8326453822894679,0.07942668324737652,0.0036223496925671564,0.0036223496925671564
278774,O11-P245,25414,3390,True,88.8715664488342,176.3999999992944,200 mm,1000.0,999.5467550111109,0.9552976501326287,0.08350696411729107,0.0038404388214988336,0.0038404388214988336
278775,O11-P244,3390,25743,True,81.84092419960112,176.3999999992944,200 mm,1000.0,999.582611286582,1.0728878555563413,0.08709527556035715,0.004035594509177566,0.004035594509177566
278777,O11-P44,23513,258,True,84.13359166309088,176.3999999992944,200 mm,1000.0,999.5709186825183,0.6219635838076516,0.07133483429567601,0.0032020431673045824,0.0032020431673045824
278778,O11-P43,258,197,True,87.62917920636232,176.3999999992944,200 mm,1000.0,999.5530911860476,0.8023860728362324,0.0783576562978769,0.003565888208485252,0.003565888208485252
278779,O11-P40,24398,27032,True,90.05867826188357,176.3999999992944,200 mm,1000.0,999.5407007408644,9.879795179326328,0.18765992476981846,0.010711052587216654,0.010711052587216654
278780,O11-P237,17592,17593,True,61.66705449572599,176.3999999992944,200 mm,1000.0,999.6854980220718,0.42927733923724554,0.06208583074030032,0.00274190783222241,0.00274190783222241
278781,O11-P235,23222,21665,True,92.11118823737709,176.3999999992944,200 mm,1000.0,999.5302329399893,6.103439911891483,0.15972186676124023,0.008629615614829155,0.008629615614829155
278782,O11-P222,24512,863,True,86.6126336601972,176.3999999992944,200 mm,1000.0,999.558275568333,8.500039163927957,0.17849724419748397,0.010009556582055476,0.010009556582055476
278783,O11-P216,20821,20822,True,73.92394243270915,176.3999999992944,200 mm,1000.0,999.6229878935932,17.64219153855138,0.2270653785526142,0.013937374450471546,0.013937374450471546
278784,O11-P34,19416,19417,True,68.970466522827,176.3999999992944,200 mm,1000.0,999.6482506207336,74.3471660751402,0.3586447097000299,0.02725334252766965,0.02725334252766965
278785,O11-P225,19545,19546,True,69.53658619705922,176.3999999992944,200 mm,1000.0,999.645363410395,3.083973322061883,0.12649510746938536,0.006378750010090186,0.006378750010090186
278786,O11-P226,19727,894,True,70.30794898803919,176.3999999992944,200 mm,1000.0,999.641429460161,3.0845287032713884,0.12650298880508418,0.0063792545702074455,0.0063792545702074455
278787,O11-P233,15084,13264,True,84.80036305568701,176.3999999992944,200 mm,1000.0,999.567518148416,11.52921068715237,0.19750178370303426,0.011485004205626282,0.011485004205626282
278788,O11-P232,13264,24448,True,94.92293511180937,176.3999999992944,200 mm,1000.0,999.5158930309298,17.66536916043287,0.22716245977781807,0.013945743647034433,0.013945743647034433
278789,O11-P240,16764,16765,True,58.02510411151552,176.3999999992944,200 mm,1000.0,999.7040719690312,20.684200054960428,0.23910325616949513,0.01499099685834698,0.01499099685834698
278790,O11-P252,16219,24397,True,99.4756853077815,176.3999999992944,200 mm,1000.0,999.4926740049303,0.862190141166663,0.08044520920174263,0.00367640630823271,0.00367640630823271
278791,O11-P203,15797,15796,True,54.57673613463801,176.3999999992944,200 mm,999.7216586457133,1000.0,17.751766059225695,0.22752354761652896,0.013976890596022805,0.013976890596022805
278809,O12-P384,278807,278808,True,64.80133576893614,176.3999999992944,200 mm,1000.0,999.6695131875784,0.04665696175363403,0.025200545822014184,0.0011370098013851176,0.0011370098013851176
278811,O12-P383,278808,278810,True,67.83419549860788,176.3999999992944,200 mm,1000.0,999.6540456029571,0.09549758251263168,0.03424575839071997,0.0014946076853387042,0.0014946076853387042
278815,O12-P382,278810,278812,True,45.05160857284165,176.3999999992944,200 mm,1000.0,999.7702367962785,0.12793474068507768,0.03862747294138064,0.00167657021359813,0.00167657021359813
278818,O12-P381,278816,278817,True,42.300959313802736,176.3999999992944,200 mm,1000.0,999.7842651074996,0.030456690705937966,0.02080116684586019,0.0009721689061213778,0.0009721689061213778
278820,O12-P380,278817,278819,True,50.68857961896696,176.3999999992944,200 mm,1000.0,999.7414882439433,0.06695246803159419,0.02948080091022992,0.0013031475492263779,0.0013031475492263779
278824,O12-P379,278819,278821,True,47.9660196336173,176.3999999992944,200 mm,1000.0,999.7553732998686,0.10148800216779864,0.035121893293450855,0.0015305439425402712,0.0015305439425402712
278826,O12-P295,278812,278825,True,61.106774726293125,176.3999999992944,200 mm,1000.0,999.6883554488959,0.6153523054186697,0.07105251665464359,0.0031876752218691034,0.0031876752218691034
278827,O12-P294,278825,278821,True,70.29772341415185,176.3999999992944,200 mm,1000.0,999.6414816105878,0.665966666276859,0.07316378332116691,0.0032956102412615425,0.0032956102412615425
278829,O12-P293,278821,278828,True,47.28549593178948,176.3999999992944,200 mm,1000.0,999.7588439707479,0.8015002255155462,0.07832594953146016,0.0035642179059658745,0.0035642179059658745
278833,O12-P296,278831,278812,True,41.424378172635485,176.3999999992944,200 mm,1000.0,999.7887356713196,0.44342068693066106,0.06285098607585182,0.0027791392032264785,0.0027791392032264785
278835,O12-P292,278828,278834,True,44.21389593416898,176.3999999992944,200 mm,1000.0,999.7745091307357,0.8333342305881478,0.07945070886234058,0.0036236218674894553,0.0036236218674894553
278843,O12-P291,278834,278839,True,67.59327102317066,176.3999999992944,200 mm,1000.0,999.6552743177818,0.8820013857248306,0.08111492056815085,0.003712089342988686,0.003712089342988686
278844,O12-P290,278839,278840,True,67.59327102320971,176.3999999992944,200 mm,1000.0,999.6552743177816,0.9306685408615416,0.08271761623651928,0.0037979300095012953,0.0037979300095012953
278845,O12-P289,278840,278841,True,67.59327102354396,176.3999999992944,200 mm,1000.0,999.6552743177799,0.9793356959984935,0.08426408023409532,0.0038813548484303447,0.0038813548484303447
278846,O12-P288,278841,278842,True,89.89512820584795,176.3999999992944,200 mm,1000.0,999.5415348461502,1.0440601883067038,0.08624148526046575,0.003988876161652735,0.003988876161652735
278847,O12-P287,278842,26704,True,46.00254050802874,176.3999999992944,200 mm,1000.0,999.7653870434091,1.0771820174724844,0.08722110876438731,0.004042494880710363,0.004042494880710363
278856,O12-P297,278831,278850,True,82.06252671566156,176.3999999992944,200 mm,999.5814811137501,1000.0,0.4135951346463635,0.06121723661232005,0.0026998278630832764,0.0026998278630832764
278857,O12-P298,278850,278851,True,82.06252671555809,176.3999999992944,200 mm,999.5814811137507,1000.0,0.3545101154110872,0.05772923202648513,0.0025328364074283533,0.0025328364074283533
278858,O12-P299,278851,278852,True,82.0625267154058,176.3999999992944,200 mm,999.5814811137515,1000.0,0.29542509617588536,0.05382389341752642,0.0023496819285167246,0.0023496819285167246
278859,O12-P300,278852,278853,True,82.062526715647,176.3999999992944,200 mm,999.5814811137502,1000.0,0.23634007694079323,0.04935131853950241,0.0021449556127656148,0.0021449556127656148
278860,O12-P301,278853,278854,True,82.0625267155564,176.3999999992944,200 mm,999.5814811137507,1000.0,0.17725505770552738,0.04405105151679328,0.0019094309195722243,0.0019094309195722243
278861,O12-P302,278854,278855,True,82.06252671540845,176.3999999992944,200 mm,999.5814811137515,1000.0,0.11817003847032677,0.03739450228862756,0.00162480425558147,0.00162480425558147
278862,O12-P303,278855,278805,True,82.06252671560094,176.3999999992944,200 mm,999.5814811137504,1000.0,0.05908501923523267,0.027937822808857062,0.001242611346343868,0.001242611346343868
278864,O12-P342,24246,278863,True,72.12463134687465,176.3999999992944,200 mm,1000.0,999.6321643801309,58.63067982904362,0.3331056497825622,0.024348073080158787,0.024348073080158787
278866,O12-P341,278863,278865,True,65.03817488204719,176.3999999992944,200 mm,1000.0,999.6683053081016,60.506927693942316,0.3363983815550437,0.0247135399507684,0.0247135399507684
278868,O12-P340,278865,278867,True,101.14170296016133,176.3999999992944,200 mm,1000.0,999.4841773149031,94.37483086131554,0.3860007463414908,0.030550591091434244,0.030550591091434244
278869,O12-P339,278867,6363,True,102.633181258279,176.3999999992944,200 mm,1000.0,999.4765707755828,96.31881985635339,0.3884207862387735,0.030851838292042157,0.030851838292042157
278871,O12-P335,47051,278870,True,98.41936633961353,176.3999999992944,200 mm,1000.0,999.498061231668,106.56837188592151,0.4006170915169888,0.03239438661848748,0.03239438661848748
278873,O12-P334,278870,278872,True,77.74339377335983,176.3999999992944,200 mm,1000.0,999.6035086917559,113.26827392056236,0.408128241585754,0.033364929211863036,0.033364929211863036
278875,O12-P333,278872,278874,True,116.7272818501248,176.3999999992944,200 mm,1000.0,999.4046908625644,113.35231756349445,0.4082203473035997,0.033376929271017694,0.033376929271017694
278877,O12-P332,278874,278876,True,129.631592279469,176.3999999992944,200 mm,1000.0,999.3388788793748,113.44565230993567,0.40832257612467165,0.03339025104440374,0.03339025104440374
278878,O12-P331,278876,23515,True,79.7354406778807,176.3999999992944,200 mm,1000.0,999.5933492525428,113.50306182722375,0.4083854253757041,0.0333984426089242,0.0333984426089242
278882,O12-P395,278880,11821,True,89.45696523694933,176.3999999992944,200 mm,1000.0,999.5437694772916,47.006918132552194,0.3107971333309837,0.021941256380104385,0.021941256380104385
278884,O12-P391,5953,278883,True,37.91791395932631,176.3999999992944,200 mm,1000.0,999.8066186388074,63.15725855575511,0.3409256902882218,0.025220393842293083,0.025220393842293083
278889,O12-P397,47104,278888,True,76.54025531202866,176.3999999992944,200 mm,1000.0,999.6096446979086,28.275991352033188,0.2644438862761009,0.01731418505947116,0.01731418505947116
278890,O12-P396,278888,278880,True,86.85774955502218,176.3999999992944,200 mm,1000.0,999.5570254772693,32.76817115171281,0.27720875210311485,0.01853912450076882,0.01853912450076882
278893,O12-P388,278891,278885,True,89.69158619873771,176.3999999992944,200 mm,1000.0,999.5425729103864,75.70885388733568,0.36066520553507847,0.027490209213691552,0.027490209213691552
278895,O12-P390,278883,278894,True,102.38741156094952,176.3999999992944,200 mm,1000.0,999.4778242010392,63.230977492078985,0.34104962986897486,0.02523434074849493,0.02523434074849493
278896,O12-P389,278894,278891,True,94.35640593973613,176.3999999992944,200 mm,1000.0,999.5187823297074,69.19554089286831,0.3507472679697459,0.026337484696026574,0.026337484696026574
278899,O12-P385,278897,37735,True,69.13888679617475,176.3999999992944,200 mm,1000.0,999.6473916773396,77.73563300205262,0.3636240075029614,0.027838966299877643,0.027838966299877643
278901,O12-P387,278885,278900,True,99.306273605056,176.3999999992944,200 mm,1000.0,999.4935380046143,75.78035440433132,0.3607705639659418,0.027502589285535176,0.027502589285535176
278902,O12-P386,278900,278897,True,86.94472512094512,176.3999999992944,200 mm,1000.0,999.5565819018832,77.68585300355939,0.3635520148882663,0.02783045369914245,0.02783045369914245
278904,O12-P400,27811,27810,True,88.16044957398097,176.3999999992944,200 mm,1000.0,999.5503817071727,27.102802708338576,0.26087387606143797,0.0169781933793064,0.0169781933793064
278907,O13-P1,22070,278906,True,54.52895586256592,176.3999999992944,200 mm,1000.0,999.7219023251009,51.893364768576426,0.32061276310855125,0.022985489346439226,0.022985489346439226
278910,O5-P200,11792,8243,True,69.91139267345847,176.3999999992944,200 mm,1000.0,999.6434518973654,110.31173125141007,0.40485538945680977,0.03294008146597348,0.03294008146597348
278922,O5-P193,12571,278913,True,96.67787911886663,176.3999999992944,200 mm,1000.0,999.5069428164937,153.88838076411614,0.4477125587765847,0.038751527544796306,0.038751527544796306
278923,O5-P17,278913,278914,True,96.67787911906875,176.3999999992944,200 mm,1000.0,999.5069428164927,723.2053887488628,0.6925726347653867,0.08744261089728449,0.08744261089728449
278924,O5-P16,278914,278915,True,96.67787911886663,176.3999999992944,200 mm,1000.0,999.5069428164937,723.2749968218284,0.6925894360523308,0.08744754334404543,0.08744754334404543
278925,O5-P15,278915,278916,True,96.67787911886285,176.3999999992944,200 mm,1000.0,999.5069428164938,723.344604894794,0.6926062356709288,0.08745247571421749,0.08745247571421749
278926,O5-P14,278916,278917,True,96.6778791190104,176.3999999992944,200 mm,1000.0,999.506942816493,723.4142129677597,0.6926230336213958,0.08745740800783607,0.08745740800783607
278927,O5-P13,278917,278918,True,96.67787911907747,176.3999999992944,200 mm,1000.0,999.5069428164927,723.4838210407254,0.6926398299039477,0.08746234022493621,0.08746234022493621
278928,O5-P12,278918,278919,True,96.6778791188739,176.3999999992944,200 mm,1000.0,999.5069428164937,723.553429113691,0.6926566245188001,0.08746727236555324,0.08746727236555324
278929,O5-P11,278919,278920,True,96.67787911901647,176.3999999992944,200 mm,1000.0,999.506942816493,727.4892960611836,0.6936035404195077,0.08774602833581635,0.08774602833581635
278930,O5-P10,278920,278921,True,96.67787911902579,176.3999999992944,200 mm,1000.0,999.5069428164929,727.5589041341493,0.6936202394302826,0.08775095613456177,0.08775095613456177
278931,O5-P9,278921,32546,True,96.67787911897088,176.3999999992944,200 mm,1000.0,999.5069428164933,732.6847774070324,0.6948454041552552,0.08811363240284878,0.08811363240284878
278933,O5-P41,36854,19840,True,96.31496432932414,176.3999999992944,200 mm,1000.0,999.5087936819205,63.17043923683135,0.34094785794810073,0.025222888086777615,0.025222888086777615
278934,O5-P47,25379,36082,True,100.00000000058829,176.3999999992944,200 mm,1000.0,999.489999999997,32.661661594676985,0.27692105082082275,0.01851110839027366,0.01851110839027366
278935,O5-P49,11049,2576,True,50.40694081104703,176.3999999992944,200 mm,1000.0,999.7429246018637,29.327874092210124,0.26755603139508904,0.017609429257171447,0.017609429257171447
278941,O6-P117,24061,278938,True,95.56711111838568,176.3999999992944,200 mm,1000.0,999.5126077332962,45.71770089984683,0.3080854559195497,0.021656815042522915,0.021656815042522915
278942,O6-P116,278938,278939,True,95.56711111833408,176.3999999992944,200 mm,1000.0,999.5126077332965,45.78650921985203,0.3082315659277361,0.021672096915685543,0.021672096915685543
278943,O6-P115,278939,278940,True,95.56711111833408,176.3999999992944,200 mm,1000.0,999.5126077332965,47.936395238952734,0.3127190857234911,0.022143914833636796,0.022143914833636796
278944,O6-P114,278940,277784,True,95.56711111882704,176.3999999992944,200 mm,1000.0,999.512607733294,52.53657556468339,0.3218544389585685,0.02311922767244774,0.02311922767244774
278945,O6-P103,6483,17569,True,90.63258365446568,176.3999999992944,200 mm,999.5377738233623,1000.0,73.9249381462111,0.358012719794846,0.027179467528462873,0.027179467528462873
278948,O5-P18,278913,278947,True,102.89273908126988,176.3999999992944,200 mm,999.4752470306855,1000.0,564.0517200815722,0.6492737614001362,0.07588829356073847,0.07588829356073847
278950,O5-P19,278947,278949,True,134.93121261419503,176.3999999992944,200 mm,999.3118508156676,1000.0,563.9776373094337,0.649251040455044,0.07588274727289612,0.07588274727289612
278952,O5-P20,278949,278951,True,140.34983803677824,176.3999999992944,200 mm,999.2842158260124,1000.0,562.1557431904782,0.6486914154434523,0.07574628697906557,0.07574628697906557
278953,O5-P21,278951,278522,True,154.61739125130117,176.3999999992944,200 mm,999.2114513046183,1000.0,562.0546913070917,0.648660327438236,0.0757387146603892,0.0757387146603892
278959,O2-P1277,3111,278958,True,88.84367475379736,176.3999999992944,200 mm,999.5468972587556,1000.0,94.43214570942305,0.3860726188576041,0.03055951499248574,0.03055951499248574
278960,O2-P1278,278958,21952,True,35.07752756480752,176.3999999992944,200 mm,999.8211046094195,1000.0,94.36817826360031,0.38599240194010415,0.030549555116546608,0.030549555116546608
278961,O15-P153,42742,4340,True,80.37339788378098,176.3999999992944,200 mm,999.5900956707927,1000.0,44.27743702928315,0.3049901515913285,0.021334255964848354,0.021334255964848354
278962,O1-P2556,28975,12893,True,54.55477367597772,176.3999999992944,200 mm,1000.0,999.7217706542525,23.770096437046707,0.2500921953976559,0.015980839166987615,0.015980839166987615
278963,O1-P2551,18207,18208,True,87.12551736261403,176.3999999992944,200 mm,1000.0,999.5556598614506,10.233082512501083,0.1898599981544163,0.010882225269086155,0.010882225269086155
278966,O1-P2121,18157,278965,True,57.11506288876774,176.3999999992944,200 mm,1000.0,999.7087131792673,810.192607144541,0.7123306411471741,0.09355789442916816,0.09355789442916816
278969,O1-P2120,278965,278968,True,70.13476171387957,176.3999999992944,200 mm,1000.0,999.6423127152592,813.31234613346,0.7129954298541147,0.09377582316722037,0.09377582316722037
278970,O1-P2119,278968,21737,True,72.78392952755874,176.3999999992944,200 mm,1000.0,999.6288019594094,813.3647505627199,0.7130065720396794,0.09377948328703795,0.09377948328703795
278973,O1-P80,278971,37862,True,54.33390706137182,705.7999999971769,800 mm,999.9538161789978,1000.0,11673.814648570664,0.69565702225336,0.3509163721984122,0.3509163721984122
278974,O1-P2219,27385,278971,True,151.14762115478425,313.1999999987472,355 mm,1000.0,999.5919014228821,3416.323116285586,0.7964672846526936,0.19243137310649547,0.19243137310649547
278977,O1-P2187,20623,278976,True,80.13533039393238,176.3999999992944,200 mm,1000.0,999.591309814991,47.7189623730128,0.31227190592732035,0.022096684089866182,0.022096684089866182
278978,O1-P2186,278976,36100,True,61.474746382747036,176.3999999992944,200 mm,1000.0,999.686478793448,60.63241598151578,0.3366159524819748,0.024737782397673838,0.024737782397673838
278980,O1-P2129,22305,278979,True,77.80510871581714,176.3999999992944,200 mm,999.6031939455494,1000.0,649.4484074460358,0.6737857380076048,0.08216588849081292,0.08216588849081292
278982,O1-P2130,278979,278981,True,91.43095284198269,176.3999999992944,200 mm,999.5337021405059,1000.0,576.2737410573372,0.6529854450935051,0.07680065814048431,0.07680065814048431
278988,O20-P14,27267,1797,True,95.78647780067955,176.3999999992944,200 mm,1000.0,999.5114889632165,208.68867268294272,0.49014919698103054,0.045077990629410813,0.045077990629410813
278989,O20-P58,15303,6008,True,120.36699281085086,176.3999999992944,200 mm,1000.0,999.3861283366647,63.72476104541484,0.3418771073679273,0.02532755432286971,0.02532755432286971
278991,O20-P4,2988,36123,True,153.74070042965084,176.3999999992944,200 mm,1000.0,999.2159224278088,494.8603100504354,0.6267881827789087,0.0706129879601489,0.0706129879601489
278995,O1-P2176,36100,278994,True,36.29858029661912,176.3999999992944,200 mm,1000.0,999.8148772404872,190.96127961288101,0.4774604847677299,0.043122205310559485,0.043122205310559485
278997,O1-P2175,278994,278996,True,40.57935650631801,176.3999999992944,200 mm,1000.0,999.7930452818177,194.00612841831585,0.4797021751130568,0.04346360807360334,0.04346360807360334
278998,O1-P2174,278996,22013,True,118.69222217412204,176.3999999992944,200 mm,1000.0,999.394669666912,198.55990452296405,0.48300517865795695,0.04396984257822409,0.04396984257822409
278999,O1-P2196,15357,6877,True,81.87735503461677,176.3999999992944,200 mm,1000.0,999.5824254893234,14.111801475624922,0.21108700297048488,0.012588138879220511,0.012588138879220511
279000,O1-P2182,5502,10298,True,180.805481816626,176.3999999992944,200 mm,1000.0,999.0778920427352,66.80451029657566,0.34693565809505583,0.0259010939184078,0.0259010939184078
279003,O1-P1624,32055,279002,True,44.85941441427347,176.3999999992944,200 mm,1000.0,999.7712169864872,7.304913798378277,0.16967549177520524,0.00935153835187409,0.00935153835187409
279004,O1-P1623,279002,18395,True,55.44290306953024,176.3999999992944,200 mm,1000.0,999.7172411943454,25.77256502858834,0.25669016968836605,0.01658809008052641,0.01658809008052641
279009,O23-P24,279007,44532,True,98.6779035616326,176.3999999992944,200 mm,1000.0,999.4967426918357,18.871304073029275,0.23209382638551881,0.014373600652897134,0.014373600652897134
279011,O23-P26,44445,279010,True,110.08373109269886,176.3999999992944,200 mm,1000.0,999.4385729714272,18.72279072657156,0.23149879129106865,0.014321689451225654,0.014321689451225654
279012,O23-P25,279010,279007,True,107.59063318519648,176.3999999992944,200 mm,1000.0,999.4512877707555,18.8002559824649,0.23180957974816202,0.014348793064654546,0.014348793064654546
279015,O23-P93,279013,46066,True,159.03430075618823,176.3999999992944,200 mm,1000.0,999.1889250661434,0.35747685148004194,0.05791335934718615,0.002541571660017411,0.002541571660017411
279018,O23-P94,279016,279013,True,105.42469532161398,176.3999999992944,200 mm,1000.0,999.4623340538598,0.24297215493558644,0.049888335366581944,0.0021692500815166443,0.0021692500815166443
279021,O23-P95,279019,279016,True,120.2298255763564,176.3999999992944,200 mm,1000.0,999.3868278895605,0.16706637430402435,0.04302187883009008,0.0018646039541143954,0.0018646039541143954
279023,O23-P55,46640,279022,True,89.10937418978054,176.3999999992944,200 mm,1000.0,999.5455421916321,5.36205756155682,0.15287623538662126,0.008145785669351204,0.008145785669351204
279026,O23-P54,279022,279025,True,191.5981902953761,176.3999999992944,200 mm,1000.0,999.0228492294935,5.5000082585694905,0.15419788313164867,0.008238389228655319,0.008238389228655319
279027,O23-P53,279025,45251,True,41.178969602062,176.3999999992944,200 mm,1000.0,999.7899872550295,6.316333839544884,0.16157962032450882,0.00876270071456383,0.00876270071456383
279030,O21-P1149,12312,279029,True,67.97503592299961,176.3999999992944,200 mm,1000.0,999.6533273167927,86.16396787761111,0.37535534168913537,0.029244104657164555,0.029244104657164555
279032,O21-P1148,279029,279031,True,96.60981318474364,176.3999999992944,200 mm,1000.0,999.5072899527578,94.5793895559218,0.38625711489328635,0.030582428940380574,0.030582428940380574
279033,O21-P1147,279031,10974,True,31.49662478222037,176.3999999992944,200 mm,1000.0,999.8393672136107,96.44932552808318,0.38858195872476137,0.03087195741039598,0.03087195741039598
279035,O21-P681,15352,4042,True,34.38201278719562,176.3999999992944,200 mm,1000.0,999.8246517347853,16.82971987038131,0.22360374372430983,0.013640309195509638,0.013640309195509638
279067,O20-P39,279057,279061,True,94.37496810271492,176.3999999992944,200 mm,1000.0,999.5186876626761,11.117741977033953,0.19514432835733386,0.01129768757728673,0.01129768757728673
279068,O20-P38,279061,279062,True,94.37496810271492,176.3999999992944,200 mm,1000.0,999.5186876626761,21.509921954067913,0.24215189977800342,0.015262918223741442,0.015262918223741442
279069,O20-P37,279062,279063,True,94.37496810271492,176.3999999992944,200 mm,1000.0,999.5186876626761,25.01928193110187,0.25425244607916814,0.016362597880322023,0.016362597880322023
279070,O20-P36,279063,279064,True,94.37496810271492,176.3999999992944,200 mm,1000.0,999.5186876626761,35.80981268813582,0.2851563216157315,0.01932053646326313,0.01932053646326313
279071,O20-P35,279064,279065,True,94.37496810275437,176.3999999992944,200 mm,1000.0,999.5186876626759,38.8275426651698,0.2925769100893849,0.020063246251303173,0.020063246251303173
279073,O20-P1,279066,279315,True,94.37496810275437,176.3999999992944,200 mm,1000.0,999.5186876626759,540.0780338017647,0.6417761757974819,0.07408281857514104,0.07408281857514104
279076,O21-P204,34879,279075,True,85.55486241747417,176.3999999992944,200 mm,1000.0,999.5636702016709,4.4656045657398495,0.1436531951911879,0.0075103410258748355,0.0075103410258748355
279077,O21-P203,279075,9922,True,64.78086798918189,176.3999999992944,200 mm,1000.0,999.6696175732552,4.5122467906920605,0.144163390634803,0.007544998164647777,0.007544998164647777
279078,O21-P186,44077,41608,True,244.35090662196453,176.3999999992944,200 mm,1000.0,998.753810376228,14.26507937974344,0.2118361819089198,0.012650148650667851,0.012650148650667851
279079,O21-P215,4293,10118,True,33.78904358844413,176.3999999992944,200 mm,1000.0,999.8276758776989,3.428363055937216,0.13120472047752083,0.006682761933502121,0.006682761933502121
279081,O21-P248,19210,279080,True,41.56682541915649,176.3999999992944,200 mm,1000.0,999.7880091903623,18.973225209878294,0.23250026825069986,0.014409103799121616,0.014409103799121616
279085,O21-P245,279082,279084,True,248.23993787871905,176.3999999992944,200 mm,1000.0,998.7339763168185,34.072883606119404,0.2806799020155103,0.018878631943301295,0.018878631943301295
279086,O21-P244,279084,22761,True,85.10427407658239,176.3999999992944,200 mm,1000.0,999.5659682022094,34.134158683454544,0.280840567652674,0.018894413094976595,0.018894413094976595
279087,O21-P247,279080,6894,True,85.14629136393216,176.3999999992944,200 mm,1000.0,999.565753914044,22.775685719660324,0.24666786292092308,0.015669508054602873,0.015669508054602873
279088,O21-P246,6894,279082,True,54.04835934983992,176.3999999992944,200 mm,1000.0,999.7243533673159,33.89415085084673,0.2802100735708556,0.018832517618805084,0.018832517618805084
279090,O21-P170,20933,279089,True,92.6496068527248,176.3999999992944,200 mm,1000.0,999.5274870050511,68.98313669670162,0.3504125829554646,0.02629902036237506,0.02629902036237506
279092,O21-P169,279089,279091,True,81.70679502762182,176.3999999992944,200 mm,1000.0,999.5832953453591,69.0419655891215,0.3505053545847744,0.02630967949730674,0.02630967949730674
279093,O21-P168,279091,660,True,56.76237566007095,176.3999999992944,200 mm,1000.0,999.7105118841337,69.34822908965266,0.35098739683289,0.02636509937017082,0.02636509937017082
279095,O21-P274,26063,279094,True,203.1701336640512,176.3999999992944,200 mm,1000.0,998.9638323183134,54.787340821438555,0.3261147571812488,0.023580923077728248,0.023580923077728248
279100,O21-P271,279096,279099,True,111.54383162447516,176.3999999992944,200 mm,1000.0,999.4311264587152,55.054344648515645,0.32661170259670974,0.02363506339181765,0.02363506339181765
279103,O21-P270,279099,279102,True,187.45410465648104,176.3999999992944,200 mm,1000.0,999.0439840662519,55.18931160386832,0.32686223893839633,0.02366238106829277,0.02366238106829277
279104,O21-P269,279102,34384,True,141.0753346545488,176.3999999992944,200 mm,1000.0,999.2805157932618,55.2908858448196,0.3270504969399062,0.02368291813022746,0.02368291813022746
279106,O21-P273,279094,279105,True,137.11259170940758,176.3999999992944,200 mm,1000.0,999.300725782282,54.886061887469324,0.32629869973322906,0.02360095594439926,0.02360095594439926
279107,O21-P272,279105,279096,True,122.18222538431333,176.3999999992944,200 mm,1000.0,999.37687065054,54.97403308974604,0.32646241101816675,0.023618792353363185,0.023618792353363185
279117,O23-P44,23422,279112,True,86.97910477661651,176.3999999992944,200 mm,1000.0,999.5564065656392,10.007683074624103,0.1884626208025138,0.010773382218921511,0.010773382218921511
279118,O23-P43,279112,279113,True,86.97910477661651,176.3999999992944,200 mm,1000.0,999.5564065656392,10.070308030063266,0.1888530660390092,0.010803751376357489,0.010803751376357489
279119,O23-P42,279113,279114,True,86.97910477666981,176.3999999992944,200 mm,1000.0,999.556406565639,10.13293298550247,0.18924181051308142,0.010834021371776543,0.010834021371776543
279120,O23-P41,279114,279115,True,86.9791047762952,176.3999999992944,200 mm,1000.0,999.5564065656409,11.759118420941402,0.19879333444265176,0.01158814246239867,0.01158814246239867
279121,O23-P40,279115,279116,True,86.97910477661651,176.3999999992944,200 mm,1000.0,999.5564065656392,11.821743376380565,0.1991420603675092,0.011616052921239127,0.011616052921239127
279122,O23-P39,279116,19030,True,86.97910477613523,176.3999999992944,200 mm,1000.0,999.5564065656417,11.884368331819383,0.19948948913940356,0.01164388601231864,0.01164388601231864
279123,O23-P79,37441,37442,True,99.99999999936368,176.3999999992944,200 mm,1000.0,999.4900000000032,0.07199999999954185,0.030409202476492512,0.001339919033203188,0.001339919033203188
279125,O23-P82,46655,279124,True,161.11552876142045,176.3999999992944,200 mm,1000.0,999.1783108033168,0.11600318070822273,0.03711182579686479,0.0016129980304089183,0.0016129980304089183
279128,O23-P81,279124,279127,True,118.81708340846365,176.3999999992944,200 mm,1000.0,999.3940328746169,0.20155148076231655,0.04635530746353582,0.002010868696244022,0.002010868696244022
279131,O23-P80,279127,279130,True,204.62638769005656,176.3999999992944,200 mm,1000.0,998.9564054227807,0.34888247989915727,0.05737708539824457,0.002516155045104469,0.002516155045104469
279132,O23-P56,279130,46640,True,104.8024437151366,176.3999999992944,200 mm,1000.0,999.4655075370528,5.297898812140177,0.15225347775276651,0.008102285077363193,0.008102285077363193
279134,O23-P96,279019,28750,True,111.80680540145524,176.3999999992944,200 mm,999.4297852924526,1000.0,0.08050089988904777,0.031880868106098345,0.0013987381518070644,0.0013987381518070644
279139,O23-P92,46649,279138,True,97.125923392781,176.3999999992944,200 mm,1000.0,999.5046577906968,0.06993066484280232,0.030033902865019807,0.0013250231448579412,0.0013250231448579412
279142,O23-P91,279138,279141,True,90.9760141807576,176.3999999992944,200 mm,1000.0,999.5360223276781,0.1354333950529478,0.03953260113420875,0.0017148501167521019,0.0017148501167521019
279145,O23-P90,279141,279144,True,140.97191018961573,176.3999999992944,200 mm,1000.0,999.2810432580329,0.23693317038947112,0.04939975081339186,0.0021471434423407376,0.0021471434423407376
279148,O23-P89,279144,279147,True,111.74961054483512,176.3999999992944,200 mm,1000.0,999.4300769862214,0.31739288998175236,0.05533252723766073,0.0024199529893207004,0.0024199529893207004
279149,O23-P88,279147,21255,True,141.0659154911493,176.3999999992944,200 mm,1000.0,999.2805638309951,0.4189603491353799,0.061516866695167385,0.0027143215523855657,0.0027143215523855657
279151,O23-P66,21255,279150,True,82.09093443347926,176.3999999992944,200 mm,1000.0,999.5813362343893,3.7658150169426343,0.1355112839341086,0.006965133524419033,0.006965133524419033
279154,O23-P65,279150,279153,True,96.2223500036725,176.3999999992944,200 mm,1000.0,999.5092660149812,3.835095108945278,0.13636199729646006,0.0070214057730637255,0.0070214057730637255
279155,O23-P64,279153,37325,True,101.3089816461177,176.3999999992944,200 mm,1000.0,999.4833241936047,3.908037575730483,0.1372462358894743,0.007080067634230391,0.007080067634230391
279157,O23-P73,34702,279156,True,229.43787767345037,176.3999999992944,200 mm,1000.0,998.8298668238654,0.5974728579247347,0.07027855828553982,0.0031483896171024643,0.0031483896171024643
279158,O23-P72,279156,279025,True,262.78314574607515,176.3999999992944,200 mm,1000.0,998.659805956695,0.7866767228619089,0.07779179931889671,0.0035361164624966106,0.0035361164624966106
279161,O23-P59,279159,3182,True,132.83572436431228,176.3999999992944,200 mm,999.3225378057421,1000.0,4.601463610370269,0.1451291644879181,0.007610761090500117,0.007610761090500117
279163,O23-P57,279130,279162,True,187.312077847468,176.3999999992944,200 mm,999.0447084029779,1000.0,4.873558572766122,0.14799644018718622,0.007807226455339372,0.007807226455339372
279164,O23-P58,279162,279159,True,190.59759214677163,176.3999999992944,200 mm,999.0279522800514,1000.0,4.738693876715945,0.1465895829851106,0.007710600376247492,0.007710600376247492
279166,O23-P87,46657,279165,True,116.03884588087055,176.3999999992944,200 mm,1000.0,999.4082018860075,0.0835479690342268,0.03238346466177053,0.0014189739746059754,0.0014189739746059754
279169,O23-P86,279165,279168,True,96.93879867434802,176.3999999992944,200 mm,1000.0,999.5056121267609,0.15334390407975737,0.041567458139160164,0.0018017631237616037,0.0018017631237616037
279172,O23-P85,279168,279171,True,112.82699740642325,176.3999999992944,200 mm,1000.0,999.4245823132272,0.2345793422123821,0.04920705487294078,0.0021384425940602753,0.0021384425940602753
279175,O23-P84,279171,279174,True,97.80558811075063,176.3999999992944,200 mm,1000.0,999.5011915006352,0.30499936565212254,0.054490371804002076,0.002380650932317596,0.002380650932317596
279176,O23-P83,279174,3182,True,96.97892329679817,176.3999999992944,200 mm,1000.0,999.5054074911864,0.37482419042581727,0.058969884976249574,0.0025918675650794124,0.0025918675650794124
279182,O21-P117,279178,279181,True,143.02608586909824,176.3999999992944,200 mm,1000.0,999.2705669620676,354.3559573341452,0.5712479729590814,0.05909125117405318,0.05909125117405318
279183,O21-P116,279181,36705,True,94.94480726614461,176.3999999992944,200 mm,1000.0,999.5157814829427,354.4243175953768,0.571279150637572,0.05909721534854815,0.05909721534854815
279185,O21-P119,26865,279184,True,82.60937373074103,176.3999999992944,200 mm,1000.0,999.5786921939732,354.188816097959,0.5711717227440604,0.059076666916513046,0.059076666916513046
279186,O21-P118,279184,279178,True,89.1145199449964,176.3999999992944,200 mm,1000.0,999.5455159482805,354.25297855231946,0.5712009972633196,0.059082265850395374,0.059082265850395374
279197,O2-P411,279195,11724,True,77.68825360569141,176.3999999992944,200 mm,999.6037899066109,1000.0,34.55595380184487,0.281940967234299,0.019002657165266168,0.019002657165266168
279216,O2-P415,13121,279215,True,28.05772775445144,176.3999999992944,200 mm,1000.0,999.8569055884523,14.073051343983204,0.2108966952321848,0.01257240663793725,0.01257240663793725
279218,O2-P414,279215,279217,True,40.839391461570656,176.3999999992944,200 mm,1000.0,999.791719103546,21.867912325835537,0.24344785383238327,0.015379134418231492,0.015379134418231492
279220,O2-P413,279217,279219,True,32.57362535848448,176.3999999992944,200 mm,1000.0,999.8338745106718,29.163980356093646,0.26707642315630836,0.01756378700437263,0.01756378700437263
279222,O2-P407,279219,279221,True,72.56081382243637,176.3999999992944,200 mm,1000.0,999.6299398495056,104.78278106252824,0.39855655756054703,0.03213089782018901,0.03213089782018901
279223,O2-P406,279221,279195,True,72.11780997614925,176.3999999992944,200 mm,1000.0,999.6321991691217,120.46604113506862,0.4158393258901257,0.034377959212615536,0.034377959212615536
279225,O2-P405,279195,279224,True,67.29463660520574,176.3999999992944,200 mm,1000.0,999.6567973533134,142.09015916653442,0.4371125281394932,0.03726286579539326,0.03726286579539326
279229,O2-P404,279224,279228,True,42.550680284189504,176.3999999992944,200 mm,1000.0,999.7829915305506,150.50471259860183,0.4447367816111095,0.03833008290181244,0.03833008290181244
279231,O2-P403,279228,279230,True,56.82399042623867,176.3999999992944,200 mm,1000.0,999.7101976488262,161.51485953980398,0.4542434146437575,0.03968627697111006,0.03968627697111006
279233,O2-P402,279230,279232,True,63.63834713565238,176.3999999992944,200 mm,1000.0,999.6754444296082,167.6994596914458,0.45937087098129603,0.04042975029505822,0.04042975029505822
279235,O2-P401,279232,279234,True,111.17762093483157,176.3999999992944,200 mm,1000.0,999.4329941332323,178.88138347846925,0.46828930569311533,0.04174343340182809,0.04174343340182809
279236,O2-P400,279234,19532,True,61.79745584548114,176.3999999992944,200 mm,1000.0,999.6848329751881,207.9531678215611,0.48963948788739076,0.04499832080506063,0.04499832080506063
279243,O2-P1,9067,279242,True,41.295050835814216,1235.1999999950594,1400 mm,1000.0,999.9690287118732,42809.73007303045,0.9063241477553694,0.5751009660347123,0.5751009660347123
279247,O1-P915,12141,26239,True,57.39564529138815,176.3999999992944,200 mm,1000.0,999.7072822090139,455.22476329084077,0.6126322905790953,0.06749036451618826,0.06749036451618826
279248,O1-P920,15984,35547,True,74.77194982164963,176.3999999992944,200 mm,1000.0,999.6186630559096,185.80726807721243,0.47360310295889646,0.042538800804184235,0.042538800804184235
279249,O1-P969,12674,14830,True,50.68594374750145,176.3999999992944,200 mm,1000.0,999.7415016868878,49.426651049474025,0.31574528317374584,0.02246478981535023,0.02246478981535023
279250,O1-P970,12673,12674,True,42.58895599288216,176.3999999992944,200 mm,1000.0,999.7827963244363,19.04414740831497,0.23278218073809695,0.014433750589044045,0.014433750589044045
279251,O1-P959,12165,12166,True,41.096597146658766,176.3999999992944,200 mm,1000.0,999.790407354552,108.47992018537505,0.4027948952418255,0.032674157585796226,0.032674157585796226
279252,O1-P229,12780,12074,True,73.13983709221638,176.3999999992944,200 mm,1000.0,999.6269868308297,165.71139029369726,0.4577384291367712,0.04019212413823464,0.04019212413823464
279254,O1-P228,12074,279253,True,31.37543454589828,176.3999999992944,200 mm,1000.0,999.839985283816,207.83341568543645,0.48955636809658054,0.044985337707779106,0.044985337707779106
279256,O1-P227,279253,12075,True,39.08980709115049,176.3999999992944,200 mm,1000.0,999.8006419838351,211.1120511947193,0.49181891626021407,0.04533963431703723,0.04533963431703723
279257,O1-P897,5571,11340,True,77.8372812430399,176.3999999992944,200 mm,1000.0,999.6030298656605,74.601050473611,0.35902346380270145,0.027297665029696296,0.027297665029696296
