id,label,start,stop,active,length_m,diameter_mm,size_label,start_inv,stop_inv,flow_m3d,velocity_ms,depth_in_m,depth_out_m
279258,O1-P891,13733,3407,True,46.60454436949324,176.3999999992944,200 mm,1000.0,999.7623168237155,163.5358825419449,0.4559350397282681,0.039930619866694037,0.039930619866694037
279259,O1-P888,34885,17334,True,33.26124697512213,176.3999999992944,200 mm,1000.0,999.8303676404269,360.8731280222621,0.5741985383035331,0.0596579319219126,0.0596579319219126
279260,O1-P884,11669,47488,True,37.94752713804288,176.3999999992944,200 mm,1000.0,999.806467611596,399.00357855253526,0.5906357598968172,0.06290115236202479,0.06290115236202479
279261,O1-P863,2093,9708,True,49.96360276538338,176.3999999992944,200 mm,1000.0,999.7451856258965,47.77863908692273,0.31239478507426177,0.02210965774498869,0.02210965774498869
279263,O1-P860,279262,12540,True,96.24262289912414,176.3999999992944,200 mm,999.5091626232145,1000.0,105.88135241214063,0.39982732621872713,0.032293256587444016,0.032293256587444016
279265,O1-P861,12540,279264,True,80.23912559617658,176.3999999992944,200 mm,999.5907804594596,1000.0,93.0760690574909,0.3843634339651289,0.030347674728932975,0.030347674728932975
279266,O1-P859,279262,22117,True,48.70633915752095,176.3999999992944,200 mm,1000.0,999.7515976702966,112.70303980877958,0.40750746736661203,0.033284113942529475,0.033284113942529475
279267,O1-P844,14667,10430,True,100.00000000016983,176.3999999992944,200 mm,1000.0,999.4899999999991,175.5366182424181,0.46566696628506815,0.041354426005382965,0.041354426005382965
279268,O1-P855,9516,9517,True,59.24131018333483,176.3999999992944,200 mm,1000.0,999.697869318065,33.0880728033321,0.27806886253532903,0.018622993963063397,0.018622993963063397
279269,O1-P827,12784,12783,True,43.03523672364904,176.3999999992944,200 mm,1000.0,999.7805202927094,347.9019302848757,0.5682821669323895,0.0585261986636871,0.0585261986636871
279270,O1-P808,18300,14892,True,120.33983927071183,176.3999999992944,200 mm,1000.0,999.3862668197194,3.476762064274913,0.1318399327475952,0.006724148963367409,0.006724148963367409
279271,O1-P170,14892,17156,True,84.52959833802844,246.999999999012,280 mm,1000.0,999.6830140062324,2237.102806015395,0.8113443854919382,0.15608777145770614,0.15608777145770614
279272,O1-P169,17156,21477,True,129.16808534078467,246.999999999012,280 mm,1000.0,999.515619679972,2240.6548854340535,0.811605968850276,0.15625724915164388,0.15625724915164388
279273,O1-P335,12554,12553,True,53.65642391306417,176.3999999992944,200 mm,1000.0,999.7263522380433,32.44875308659525,0.2763439302538664,0.0184549657790305,0.0184549657790305
279274,O1-P702,14228,14432,True,57.57080300499548,176.3999999992944,200 mm,1000.0,999.7063889046746,338.3615920079781,0.5638153350729004,0.057683625704948935,0.057683625704948935
279278,O1-P677,22720,19171,True,86.017312300766,176.3999999992944,200 mm,1000.0,999.5613117072661,54.225022256301074,0.32506241745503467,0.02346647206496537,0.02346647206496537
279280,O1-P361,5711,4436,True,78.20362297387116,220.5999999991176,250 mm,1000.0,999.706736413848,1398.3795863240482,0.725744648414725,0.12480571414889075,0.12480571414889075
279283,O1-P356,2060,279282,True,83.40631549057414,794.1999999968234,900 mm,1000.0,999.9374452633821,12795.672560325576,0.6774866917795334,0.36041066986867615,0.36041066986867615
279284,O1-P355,279282,29883,True,77.54953526120917,794.1999999968234,900 mm,1000.0,999.9418378485541,12800.811315964873,0.6775551847815792,0.3604937276174828,0.3604937276174828
279286,O1-P502,20369,25577,True,86.49928607410558,176.3999999992944,200 mm,1000.0,999.5588536410221,69.82403917894393,0.3517332313113494,0.026450962614155006,0.026450962614155006
279287,O1-P501,25577,18267,True,86.32660323485311,176.3999999992944,200 mm,1000.0,999.5597343235022,79.27887132042815,0.3658393398462853,0.02810156763089688,0.02810156763089688
279288,O1-P500,18267,18268,True,64.60567947828476,176.3999999992944,200 mm,1000.0,999.6705110346608,85.93540037535486,0.3750485425397267,0.029206898441164128,0.029206898441164128
279290,O16-P56,3280,14461,True,170.82246365257006,176.3999999992944,200 mm,1000.0,999.1288054353719,25.128236041054226,0.2546082385501982,0.016395426173340222,0.016395426173340222
279292,O20-P19,32806,279291,True,95.316256125551,176.3999999992944,200 mm,1000.0,999.5138870937596,166.5234117543683,0.4584069736250989,0.040289335844086956,0.040289335844086956
279294,O20-P18,279291,279293,True,64.88438326610564,176.3999999992944,200 mm,1000.0,999.6690896453429,166.9277774112586,0.4587389732431065,0.04033766526456569,0.04033766526456569
279295,O20-P17,279293,15198,True,83.88460060747589,176.3999999992944,200 mm,1000.0,999.5721885369019,167.44712130456153,0.4591644840753108,0.040399659679189376,0.040399659679189376
279297,O16-P16,2168,279296,True,161.27873331649684,246.999999999012,280 mm,1000.0,999.3952047500632,1806.1884616656266,0.7739161592417164,0.13588410033850246,0.13588410033850246
279299,O16-P15,279296,279298,True,119.74538247749548,246.999999999012,280 mm,1000.0,999.5509548157094,1810.040020876738,0.7743028416198938,0.13606348934711554,0.13606348934711554
279301,O16-P14,279298,279300,True,208.36622617296717,246.999999999012,280 mm,1000.0,999.2186266518514,1812.9897191577581,0.7745983052856026,0.13620086663858832,0.13620086663858832
279302,O16-P13,279300,9738,True,144.37142315948336,246.999999999012,280 mm,1000.0,999.4586071631519,1816.4734341983494,0.7749465071702283,0.13636310768960191,0.13636310768960191
279304,O16-P37,9800,279303,True,84.3638592704368,176.3999999992944,200 mm,1000.0,999.5697443177207,842.2444459424173,0.7190244505476789,0.09579405318779805,0.09579405318779805
279306,O16-P36,279303,279305,True,84.59505485711554,176.3999999992944,200 mm,1000.0,999.5685652202287,852.955885921021,0.7211953843768953,0.09654025435536306,0.09654025435536306
279308,O16-P35,279305,279307,True,74.40446014702204,176.3999999992944,200 mm,1000.0,999.6205372532502,860.3560474585138,0.7226762823254581,0.09705556242620336,0.09705556242620336
279309,O16-P34,279307,21801,True,70.12750782672649,176.3999999992944,200 mm,1000.0,999.6423497100837,860.5910651238985,0.7227230618584956,0.09707192543681221,0.09707192543681221
279317,O20-P34,279065,42924,True,45.583821316308,176.3999999992944,200 mm,1000.0,999.7675225112869,43.561958550784304,0.3034254963066536,0.02117206294440243,0.02117206294440243
279318,O20-P2,42924,279066,True,48.791159587270165,176.3999999992944,200 mm,1000.0,999.751165086105,539.701300702168,0.6416559815120528,0.07405426973472726,0.07405426973472726
279324,O19-P69,210,45064,True,94.80024471047219,176.3999999992944,200 mm,1000.0,999.5165187519766,21.198246345211935,0.241011084390272,0.015160922766298175,0.015160922766298175
279325,O19-P68,45064,41455,True,109.02800340453132,176.3999999992944,200 mm,1000.0,999.4439571826368,30.801913243813807,0.2717858818981549,0.018014220448871812,0.018014220448871812
279326,O19-P26,33207,3613,True,111.9058995830488,176.3999999992944,200 mm,1000.0,999.4292799121265,34.22622543830567,0.28108158268045125,0.01891809753270576,0.01891809753270576
279329,O19-P88,40670,279328,True,86.53706929306848,176.3999999992944,200 mm,1000.0,999.5586609466053,4.37617120989101,0.1426644750161733,0.007443343255013533,0.007443343255013533
279330,O19-P87,279328,20026,True,67.60453104490833,176.3999999992944,200 mm,1000.0,999.655216891671,7.251593152243344,0.1692590598283822,0.009320898502261895,0.009320898502261895
279341,O18-P4,279332,279340,True,92.19121711176848,176.3999999992944,200 mm,1000.0,999.52982479273,118.5328882927983,0.4138026401294066,0.03410873612842092,0.03410873612842092
279345,O18-P3,279340,279344,True,77.94949366039229,176.3999999992944,200 mm,1000.0,999.602457582332,145.8680047572906,0.44057630932346264,0.03774548816868064,0.03774548816868064
279346,O18-P2,279344,279334,True,65.08633601387095,176.3999999992944,200 mm,1000.0,999.6680596863292,208.70379081925537,0.4901596594697243,0.045079626947130726,0.045079626947130726
279350,O18-P50,279348,279332,True,234.18659297566376,176.3999999992944,200 mm,1000.0,998.8056483758241,7.979246174888999,0.17476731523608843,0.00972925750048234,0.00972925750048234
279351,O18-P55,28476,20086,True,87.79338283605252,176.3999999992944,200 mm,1000.0,999.5522537475362,13.326701955641896,0.20715697077785433,0.012264863154045824,0.012264863154045824
279355,O17-P53,10960,279354,True,174.9231542176203,176.3999999992944,200 mm,1000.0,999.1078919134901,70.45637288119677,0.3527187117027123,0.026564630185243406,0.026564630185243406
279357,O17-P52,279354,279356,True,77.17256824445757,176.3999999992944,200 mm,1000.0,999.6064199019532,72.16920011734746,0.35535614554709893,0.026870047259706945,0.026870047259706945
279372,O17-P1,279369,279371,True,113.64222325030168,176.3999999992944,200 mm,1000.0,999.4204246614235,359.88330685894,0.5737532208237011,0.05957211242445626,0.05957211242445626
279375,O17-P36,279363,279374,True,85.25157240979217,176.3999999992944,200 mm,1000.0,999.56521698071,20.978884075080018,0.24020100433421854,0.015088672218974745,0.015088672218974745
279385,O17-P30,279367,279384,True,83.83104791616934,176.3999999992944,200 mm,1000.0,999.5724616556275,66.33417907112215,0.3461742503457535,0.025814357082697106,0.025814357082697106
279386,O17-P29,279384,279369,True,89.20590561228147,176.3999999992944,200 mm,1000.0,999.5450498813774,79.00538881118848,0.36544906506090435,0.02805521308578561,0.02805521308578561
279392,O17-P43,279390,279374,True,82.49977704288115,176.3999999992944,200 mm,1000.0,999.5792511370813,13.371470230949555,0.20738539565403097,0.012283560291102523,0.012283560291102523
279395,O17-P5,279668,279388,True,107.39413971048263,176.3999999992944,200 mm,1000.0,999.4522898874766,199.23197272680233,0.4834877367091412,0.044044122876068334,0.044044122876068334
279397,O1-P1679,33980,23118,True,42.104234034432366,176.3999999992944,200 mm,1000.0,999.7852684064244,112.0296424716965,0.40676488457142623,0.03318758443899782,0.03318758443899782
279398,O1-P1075,19897,47571,True,70.46316679280041,176.3999999992944,200 mm,1000.0,999.6406378493567,171.58062155533165,0.46251606586880833,0.04089003603858258,0.04089003603858258
279400,O1-P2100,3873,279399,True,63.865046457210006,176.3999999992944,200 mm,1000.0,999.6742882630682,52.88783780710278,0.32252789641671725,0.023191919569294298,0.023191919569294298
279401,O1-P2099,279399,40512,True,69.86534697062197,176.3999999992944,200 mm,1000.0,999.6436867304499,63.018188212962286,0.3406915927418756,0.025194061260665958,0.025194061260665958
279403,O1-P1961,40512,279402,True,48.17476298014998,176.3999999992944,200 mm,1000.0,999.7543087088012,156.8332841691202,0.45026267630109157,0.03911490743619585,0.03911490743619585
279404,O1-P1960,279402,27329,True,56.054759537499045,176.3999999992944,200 mm,1000.0,999.7141207263587,161.31460341008707,0.45407492961744805,0.03966199096172094,0.03966199096172094
279405,O1-P1639,23839,9318,True,90.70307306804928,176.3999999992944,200 mm,1000.0,999.537414327353,82.65495119216978,0.3705779761583786,0.028667551777061383,0.028667551777061383
279407,O1-P1609,37500,279406,True,59.74630118178912,176.3999999992944,200 mm,1000.0,999.6952938639729,19.54406761683343,0.23474853533451256,0.014606151508955206,0.014606151508955206
279408,O1-P1608,279406,27985,True,27.573098284861928,176.3999999992944,200 mm,1000.0,999.8593771987472,35.09391546759853,0.283330563385762,0.019139745479750586,0.019139745479750586
279409,O1-P1566,28240,9131,True,92.38763682901846,176.3999999992944,200 mm,1000.0,999.528823052172,200.38942730815558,0.4843159016122673,0.04417179435112708,0.04417179435112708
279410,O1-P2007,1185,31097,True,100.02565895495287,176.3999999992944,200 mm,999.4898691393297,1000.0,59.23086089723301,0.33416714521024043,0.024465600016794167,0.024465600016794167
279411,O1-P1172,9736,35285,True,115.20250418534256,176.3999999992944,200 mm,1000.0,999.4124672286548,75.4711576023105,0.3603144291272916,0.027449011987725792,0.027449011987725792
279412,O1-P1289,27480,22524,True,107.7258644090218,176.3999999992944,200 mm,1000.0,999.4505980915139,11.837803392340495,0.19923128083118552,0.011623198000086423,0.011623198000086423
279413,O1-P1160,6235,17822,True,85.12552912392076,176.3999999992944,200 mm,1000.0,999.565859801468,420.27652598998174,0.5992480783996424,0.06466220291463964,0.06466220291463964
279415,O1-P1846,33616,279414,True,108.97077451638216,176.3999999992944,200 mm,1000.0,999.4442490499664,52.255109118356245,0.3213124457008806,0.023060805100382536,0.023060805100382536
279416,O1-P1845,279414,279417,True,117.00126357247206,176.3999999992944,200 mm,1000.0,999.4032935557804,52.33935002812842,0.3214748811360876,0.02307830693390549,0.02307830693390549
279418,O1-P1818,8648,279417,True,25.095547727547185,176.3999999992944,200 mm,999.8720127065895,1000.0,121.10418433809781,0.4165063153046015,0.03446638680219621,0.03446638680219621
279419,O1-P1819,279417,5463,True,48.9728709819856,176.3999999992944,200 mm,999.7502383579919,1000.0,84.68408937126799,0.3733582632323362,0.02900235927638835,0.02900235927638835
279425,O1-P1813,14833,279424,True,67.39455435935083,176.3999999992944,200 mm,1000.0,999.6562877727673,141.74795616066936,0.4367953799737543,0.037218860126395,0.037218860126395
279427,O1-P1812,279424,279426,True,106.37988931645984,176.3999999992944,200 mm,1000.0,999.457462564486,143.12729061979624,0.43807024406579415,0.03739593974584804,0.03739593974584804
279428,O1-P1811,279426,8498,True,92.0793391364853,176.3999999992944,200 mm,1000.0,999.5303953704039,143.19358774397452,0.4381312876985443,0.03740443123952038,0.03740443123952038
279430,O1-P1806,23908,279429,True,35.23099019092762,176.3999999992944,200 mm,999.8203219500263,1000.0,181.13674565780596,0.4700366082826991,0.042003915008732184,0.042003915008732184
279431,O1-P1807,279429,23907,True,52.39585965349966,176.3999999992944,200 mm,999.7327811157671,1000.0,180.32237168040834,0.4694076016927051,0.04191002652542884,0.04191002652542884
279432,O1-P1363,45760,44119,True,94.9212306423944,176.3999999992944,200 mm,1000.0,999.5159017237238,78.42117907071885,0.36461204589546614,0.027955929790393852,0.027955929790393852
279433,O1-P1369,45760,24701,True,99.9262043648912,176.3999999992944,200 mm,999.490376357739,1000.0,13.089393776625995,0.2059370189245055,0.012165200517669103,0.012165200517669103
279434,O1-P1370,24701,43064,True,79.86009650478876,176.3999999992944,200 mm,999.5927135078256,1000.0,7.765701469483274,0.17318856965223647,0.009611535431282948,0.009611535431282948
279437,O1-P1475,6150,279436,True,68.62634180623138,1235.1999999950594,1400 mm,1000.0,999.9485302436453,43690.75474808039,0.9108814772878633,0.5819634100126524,0.5819634100126524
279438,O1-P1474,279436,26804,True,60.08709006513166,1235.1999999950594,1400 mm,1000.0,999.9549346824512,43690.798010785235,0.9108816988360866,0.5819637462988024,0.5819637462988024
279439,O1-P1476,6150,32284,True,85.29859346161123,176.3999999992944,200 mm,999.5649771733458,1000.0,475.9312850551153,0.6201546957156341,0.06913204828299274,0.06913204828299274
279440,O1-P1477,32284,45077,True,40.38437621500735,176.3999999992944,200 mm,999.7940396813035,1000.0,469.60560510972664,0.6178869897919279,0.06863301844071143,0.06863301844071143
279443,O1-P1539,5647,279442,True,29.191457094216975,176.3999999992944,200 mm,1000.0,999.8511235688195,138.22642426435078,0.4334979195536981,0.03676313879546662,0.03676313879546662
279444,O1-P1489,279442,5648,True,35.01338329262983,176.3999999992944,200 mm,999.8214317452076,1000.0,88.43176659062986,0.37836747066877074,0.029610713890463748,0.029610713890463748
279446,O1-P1488,279442,279445,True,132.15443818660856,176.3999999992944,200 mm,1000.0,999.3260123652483,194.29246444920776,0.4799115984850594,0.04349559191782177,0.04349559191782177
279448,O1-P1487,279445,279447,True,16.827592869514508,176.3999999992944,200 mm,1000.0,999.9141792763655,196.01571899051007,0.48116701846213167,0.04368764512666507,0.04368764512666507
279450,O1-P1485,8025,279449,True,20.221577790214344,176.3999999992944,200 mm,999.8968699532699,1000.0,205.61370659081777,0.4880089798214053,0.0447440941771128,0.0447440941771128
279451,O1-P1537,279449,11968,True,56.23712196106836,176.3999999992944,200 mm,999.7131906779986,1000.0,14.631420294895046,0.21360402720952126,0.012796961374829751,0.012796961374829751
279452,O1-P1486,279447,279449,True,84.36532459100087,176.3999999992944,200 mm,1000.0,999.5697368445859,196.0764620242156,0.4812111167667834,0.043694401279839756,0.043694401279839756
279454,O1-P1626,2893,279453,True,19.76041511425664,176.3999999992944,200 mm,1000.0,999.8992218829173,81.84067128138395,0.369448207116912,0.02853208088744626,0.02853208088744626
279455,O1-P1625,279453,11688,True,92.72876094894566,176.3999999992944,200 mm,1000.0,999.5270833191604,81.90743598926719,0.3695411483266058,0.028543212912584295,0.028543212912584295
279457,O1-P1633,279456,15639,True,72.81635820341894,176.3999999992944,200 mm,1000.0,999.6286365731626,11.207545097906461,0.1956640114903022,0.011338875676154487,0.011338875676154487
279459,O1-P1530,18456,279458,True,68.64546595115762,176.3999999992944,200 mm,1000.0,999.6499081236491,0.04942473548483349,0.025847737295550826,0.0011617695678551316,0.0011617695678551316
279460,O1-P1480,279458,15278,True,23.54245357474426,176.3999999992944,200 mm,1000.0,999.8799334867688,433.4782597356989,0.6044108271770866,0.06573955016031732,0.06573955016031732
279461,O1-P1481,4594,279458,True,127.8758664149886,176.3999999992944,200 mm,1000.0,999.3478330812835,429.1843301168951,0.6027463183880868,0.06539038458075222,0.06539038458075222
279463,O1-P1044,20877,279462,True,64.90971062663843,220.5999999991176,250 mm,1000.0,999.7565885851501,1283.8668569409474,0.7113092238906612,0.11837612941632461,0.11837612941632461
279465,O1-P1043,279462,279464,True,67.70061538941044,220.5999999991176,250 mm,1000.0,999.7461226922898,1286.1189059174067,0.7116077654783031,0.11850278784219943,0.11850278784219943
279467,O1-P1571,25374,279466,True,19.47754623311651,176.3999999992944,200 mm,1000.0,999.9006645142111,173.52009000615533,0.4640676260395878,0.0411182990796017,0.0411182990796017
279468,O1-P1570,279466,4504,True,62.67951483202647,176.3999999992944,200 mm,1000.0,999.6803344743566,184.6342133272112,0.4727138050336623,0.042405023505928945,0.042405023505928945
279469,O1-P1590,42070,279466,True,36.35189788393437,176.3999999992944,200 mm,1000.0,999.8146053207919,17.048823872674113,0.22454869922427056,0.013721140250077323,0.013721140250077323
279471,O1-P1565,203365,279470,True,114.30839206242152,176.3999999992944,200 mm,999.4170272004817,1000.0,14.135151822284941,0.21120150216657385,0.01259760805082738,0.01259760805082738
279473,O1-P2090,14131,159,True,96.78454942569921,176.3999999992944,200 mm,1000.0,999.5063987979289,211.48932217339245,0.4920775321171697,0.04538024979989129,0.04538024979989129
279476,O15-P148,42742,277734,True,67.49019855259587,176.3999999992944,200 mm,1000.0,999.6557999873818,108.77856039867831,0.4031325645175806,0.03271765497609188,0.03271765497609188
279478,O1-P1553,279464,2804,True,74.98069221596982,176.3999999992944,200 mm,999.6175984696986,1000.0,77.10671332805627,0.36271196711437187,0.027731222947810562,0.027731222947810562
279479,O1-P1986,21827,24654,True,109.46204621758524,176.3999999992944,200 mm,1000.0,999.4417435642903,6.389702605790485,0.16220971755307384,0.008808012110894834,0.008808012110894834
279480,O1-P1984,16238,15606,True,67.196668502259,176.3999999992944,200 mm,1000.0,999.6572969906384,8.914181435350653,0.18135063884996835,0.010226042674777714,0.010226042674777714
279481,O1-P1988,20400,12912,True,90.3635475453708,176.3999999992944,200 mm,999.5391459075186,1000.0,424.57062560685165,0.6009421424109042,0.06501388503574115,0.06501388503574115
279483,O1-P53,33256,25605,True,103.22202723580446,882.3999999964702,1000 mm,999.9225834795732,1000.0,16779.35565790379,0.7233019298049673,0.3988995412432174,0.3988995412432174
279487,O1-P54,25605,279484,True,79.90561414744394,882.3999999964702,1000 mm,999.9400707893894,1000.0,16779.281338044184,0.7233011241063615,0.39889852777870044,0.39889852777870044
279488,O1-P55,279484,31698,True,108.34535771703192,882.3999999964702,1000 mm,999.9187409817122,1000.0,16775.786326657668,0.7232632309784366,0.39885086679627807,0.39885086679627807
279491,O1-P1397,14738,14737,True,44.772759734543605,176.3999999992944,200 mm,1000.0,999.7716589253538,100.00883930670334,0.3929172550514586,0.031415783755431116,0.031415783755431116
279492,O1-P1396,14737,20980,True,86.16804650111787,176.3999999992944,200 mm,1000.0,999.5605429628444,114.86424422659532,0.4098687308745259,0.0335920976342669,0.0335920976342669
279493,O1-P1392,32809,19676,True,86.97999389258285,176.3999999992944,200 mm,1000.0,999.5564020311479,161.97267309596867,0.4546280040639116,0.03974174718589603,0.03974174718589603
279495,O1-P2642,21584,279494,True,40.430564990400114,176.3999999992944,200 mm,1000.0,999.7938041185489,210.36353789726368,0.49130476465548406,0.04525895935024844,0.04525895935024844
279496,O1-P2641,279494,14807,True,138.62610503372832,176.3999999992944,200 mm,1000.0,999.2930068643279,214.6733842243465,0.49424617601925075,0.0457217950520924,0.0457217950520924
279497,O1-P120,8573,7573,True,40.074649041515904,176.3999999992944,200 mm,1000.0,999.7956192898882,87.29934948553999,0.37687054825767424,0.02942822173944991,0.02942822173944991
279499,O1-P1834,759,279498,True,64.64832467448696,176.3999999992944,200 mm,1000.0,999.6702935441601,27.384854405438574,0.2617420657393175,0.017059639063452925,0.017059639063452925
279501,O1-P1833,279498,279500,True,210.2015438232724,176.3999999992944,200 mm,1000.0,998.9279721265013,27.53619951699134,0.2622052999332397,0.01710316487540934,0.01710316487540934
279502,O1-P1832,279500,17217,True,140.43957147706988,176.3999999992944,200 mm,1000.0,999.2837581854669,27.637316008454825,0.2625137850643939,0.01713217714792939,0.01713217714792939
279504,O15-P130,18733,18732,True,66.41430944366249,176.3999999992944,200 mm,1000.0,999.6612870218373,47.71835980234022,0.31227066462117264,0.022096553050307877,0.022096553050307877
279505,O15-P135,25581,21358,True,89.309828942384,176.3999999992944,200 mm,1000.0,999.5445198723938,57.76531611706162,0.3315611983868187,0.024177566607342955,0.024177566607342955
279506,O15-P141,18106,18105,True,63.91789991843216,176.3999999992944,200 mm,1000.0,999.674018710416,27.326335327204852,0.26156246253438215,0.017042776409567698,0.017042776409567698
279507,O15-P28,17527,17526,True,61.37888535374821,176.3999999992944,200 mm,1000.0,999.6869676846959,0.04419279745469871,0.024603096706655003,0.0011142682912008953,0.0011142682912008953
279513,O1-P1693,4449,16001,True,110.59820990218414,176.3999999992944,200 mm,1000.0,999.4359491294989,204.74810561133182,0.4874020865778885,0.04464971219518485,0.04464971219518485
279516,O1-P1712,22189,14765,True,167.42910929615573,176.3999999992944,200 mm,1000.0,999.1461115425896,127.40435204307047,0.42295497030983153,0.03532800736352371,0.03532800736352371
279521,O1-P23,32314,3074,True,100.37351041428194,1411.799999994353,1600 mm,999.9247198671893,1000.0,63035.15705885012,0.9943606129601887,0.6711725724326585,0.6711725724326585
279522,O1-P1,11870,47638,True,43.231128239961215,1588.1999999936477,1800 mm,1000.0,999.9675766538201,77923.8635779273,1.045103347404578,0.7136432582450264,0.7136432582450264
279528,O1-P2477,19315,17815,True,68.62108653016556,176.3999999992944,200 mm,999.6500324586962,1000.0,84.71128771589255,0.37339519686871775,0.029006820546931024,0.029006820546931024
279530,O1-P2466,5117,279529,True,35.0743030465864,626.3999999974943,710 mm,1000.0,999.9649256969534,9046.420287849221,0.6957791128703776,0.30744996454268275,0.30744996454268275
279532,O1-P2465,279529,279531,True,20.82084641449314,626.3999999974943,710 mm,1000.0,999.9791791535855,9046.43527885864,0.6957793953804982,0.30745026515045487,0.30745026515045487
279533,O1-P2464,279531,13759,True,37.87838268004489,626.3999999974943,710 mm,1000.0,999.96212161732,9046.46255129417,0.6957799093365827,0.307450812031767,0.307450812031767
279534,O1-P2455,12229,30999,True,111.82868626408714,626.3999999974943,710 mm,1000.0,999.8881713137359,9133.95137012778,0.6974204731182178,0.30920379515811147,0.30920379515811147
279535,O1-P2473,3677,3678,True,61.41496984055208,176.3999999992944,200 mm,1000.0,999.6867836538132,42.8814841409161,0.301920144640117,0.021016560049603332,0.021016560049603332
279537,O1-P2249,5493,3634,True,106.28337615944044,176.3999999992944,200 mm,999.4579547815869,1000.0,670.4418137098312,0.6793404652394378,0.08367910892421888,0.08367910892421888
279539,O1-P2415,18048,3173,True,92.28059130038056,176.3999999992944,200 mm,1000.0,999.529368984368,132.90306610009785,0.4283919644904574,0.03606396058631513,0.03606396058631513
279540,O1-P2398,9561,9560,True,31.59940634150484,176.3999999992944,200 mm,1000.0,999.8388430276583,96.27205459705745,0.388362992750551,0.030844625662597342,0.030844625662597342
279541,O1-P2255,677,2859,True,101.28759763128588,176.3999999992944,200 mm,1000.0,999.4834332520804,497.31228487989017,0.6276312400752305,0.07080351942757701,0.07080351942757701
279542,O1-P2251,20072,9171,True,71.35849929719339,176.3999999992944,200 mm,1000.0,999.6360716535843,567.8652469647801,0.6504397027455832,0.07617353271671758,0.07617353271671758
279543,O1-P2349,18710,24115,True,97.8630888543102,176.3999999992944,200 mm,1000.0,999.500898246843,11.365373889179244,0.1965703041802462,0.011410846279878269,0.011410846279878269
279545,O1-P2244,27010,279544,True,39.20867138408007,176.3999999992944,200 mm,1000.0,999.8000357759412,802.0340924283616,0.7105783691317358,0.09298764480998968,0.09298764480998968
279546,O1-P2243,279544,27150,True,41.93443131086326,176.3999999992944,200 mm,1000.0,999.7861344003146,802.0642852189055,0.7105848908014984,0.09298975611908455,0.09298975611908455
279547,O15-P49,41777,36921,True,82.04540115685083,176.3999999992944,200 mm,1000.0,999.5815684541001,166.7385788238041,0.4585837097231043,0.040315058976747004,0.040315058976747004
279548,O15-P55,16390,16389,True,56.67976444862892,176.3999999992944,200 mm,1000.0,999.710933201312,126.27060592058888,0.4218122881429115,0.03517444423503076,0.03517444423503076
279549,O1-P2306,39866,6987,True,123.34936173844608,176.3999999992944,200 mm,1000.0,999.3709182551339,22.050098931916388,0.24410160841658465,0.015437902162124218,0.015437902162124218
279551,O1-P2421,5068,279550,True,11.233120282322272,176.3999999992944,200 mm,1000.0,999.9427110865602,63.52527260359286,0.3415433691114404,0.025289938979210017,0.025289938979210017
279552,O1-P2420,279550,25756,True,59.810359544087646,176.3999999992944,200 mm,1000.0,999.6949671663251,82.88352411744971,0.3708936435654162,0.02870546314676733,0.02870546314676733
279555,O1-P2221,1730,279554,True,110.32404593636902,313.1999999987472,355 mm,999.7021250759718,1000.0,3366.2108930448594,0.793985544109197,0.19054709067648493,0.19054709067648493
279566,O1-P2227,29825,279561,True,106.73649065478692,313.1999999987472,355 mm,1000.0,999.711811475232,3360.3698891539107,0.7936924580680401,0.1903278081353331,0.1903278081353331
279567,O1-P2226,279561,279562,True,106.73649065464772,313.1999999987472,355 mm,1000.0,999.7118114752325,3360.4467394271824,0.7936963193947492,0.19033069279605894,0.19033069279605894
279568,O1-P2225,279562,279563,True,106.73649065478692,313.1999999987472,355 mm,1000.0,999.711811475232,3360.523589700454,0.7937001805831899,0.19033357746863183,0.19033357746863183
279569,O1-P2224,279563,279564,True,106.73649065464772,313.1999999987472,355 mm,1000.0,999.7118114752325,3360.600439973725,0.793704041633364,0.1903364621530541,0.1903364621530541
279570,O1-P2223,279564,279565,True,106.73649065478692,313.1999999987472,355 mm,1000.0,999.711811475232,3360.6772902469966,0.793707902545271,0.19033934684932874,0.19033934684932874
279571,O1-P2222,279565,279554,True,106.73649065451012,313.1999999987472,355 mm,1000.0,999.7118114752328,3360.754140520268,0.7937117633189149,0.19034223155745747,0.19034223155745747
279577,O1-P79,278971,279574,True,107.81437962890904,794.1999999968234,900 mm,1000.0,999.9191392152783,14748.922447299406,0.7017523604067477,0.39150818114510777,0.39150818114510777
279578,O1-P78,279574,279575,True,107.81437962890904,794.1999999968234,900 mm,1000.0,999.9191392152783,14749.000073652738,0.7017532589009841,0.3915094011654342,0.3915094011654342
279579,O1-P77,279575,279576,True,107.8143796288792,794.1999999968234,900 mm,1000.0,999.9191392152784,14749.077700006072,0.7017541573903142,0.39151062118472535,0.39151062118472535
279580,O1-P76,279576,279517,True,107.814379629454,794.1999999968234,900 mm,1000.0,999.9191392152779,14749.155326359405,0.7017550558747362,0.39151184120298205,0.39151184120298205
279585,O1-P75,279517,279583,True,100.42494887819832,794.1999999968234,900 mm,1000.0,999.9246812883414,14749.227632322598,0.7017558927740118,0.39151297760214454,0.39151297760214454
279586,O1-P74,279583,279584,True,100.42494887819832,794.1999999968234,900 mm,1000.0,999.9246812883414,14749.299938285789,0.7017567296690298,0.3915141140004092,0.3915141140004092
279587,O1-P73,279584,19922,True,100.4249488781244,794.1999999968234,900 mm,1000.0,999.9246812883414,14749.372244248982,0.7017575665597903,0.39151525039777624,0.39151525039777624
279595,O1-P1721,9653,279590,True,92.83692704515651,176.3999999992944,200 mm,1000.0,999.5265316720697,90.32636953388585,0.3808407605521918,0.02991354115326281,0.02991354115326281
279596,O1-P1720,279590,279591,True,92.83692704515651,176.3999999992944,200 mm,1000.0,999.5265316720697,90.39321212135836,0.38092732122289735,0.02992416908113909,0.02992416908113909
279597,O1-P1719,279591,279592,True,92.83692704515651,176.3999999992944,200 mm,1000.0,999.5265316720697,90.46005470883087,0.3810138349060204,0.029934793238422602,0.029934793238422602
279598,O1-P1718,279592,279593,True,92.83692704515651,176.3999999992944,200 mm,1000.0,999.5265316720697,92.0590537628845,0.3830695468412973,0.030187829948909888,0.030187829948909888
279599,O1-P1717,279593,279594,True,92.8369270451038,176.3999999992944,200 mm,1000.0,999.52653167207,93.64165715552697,0.3850785064618533,0.030436206709654728,0.030436206709654728
279600,O1-P1716,279594,7104,True,92.8369270456946,176.3999999992944,200 mm,1000.0,999.526531672067,93.70849974299988,0.38516280549968496,0.03044665270752807,0.03044665270752807
279607,O1-P749,279605,279606,True,103.79318878233644,176.3999999992944,200 mm,999.4706547372101,1000.0,407.7700175062365,0.5942301634632526,0.06363076132722867,0.06363076132722867
279608,O1-P750,279606,11673,True,88.32305882113029,176.3999999992944,200 mm,999.5495524000122,1000.0,406.89019349757837,0.59387233917542,0.06355778715082303,0.06355778715082303
279610,O1-P748,279605,279609,True,99.13978566190899,176.3999999992944,200 mm,1000.0,999.4943870931243,407.84139815191315,0.594259165727456,0.06363667933912348,0.06363667933912348
279611,O1-P747,279609,648,True,79.3670442491238,176.3999999992944,200 mm,1000.0,999.5952280743295,407.8985424237724,0.5942823806417081,0.06364141678260007,0.06364141678260007
279615,O17-P13,28026,279614,True,74.53956669187026,176.3999999992944,200 mm,1000.0,999.6198482098714,136.74586553075676,0.43209278813718455,0.036569946245746394,0.036569946245746394
279617,O17-P12,279614,279616,True,93.1655619565708,176.3999999992944,200 mm,1000.0,999.5248556340215,138.20415117476145,0.43347686472386915,0.03676023954644055,0.03676023954644055
279619,O17-P51,279356,279618,True,57.665588848580015,176.3999999992944,200 mm,1000.0,999.7059054968722,72.21071934131844,0.3554195084831431,0.026877406448609822,0.026877406448609822
279621,O17-P11,279616,279618,True,118.15955728873249,176.3999999992944,200 mm,1000.0,999.3973862578275,140.13038987185854,0.4352884402190849,0.037010185140386336,0.037010185140386336
279624,O17-P50,279622,279623,True,130.73856517906663,176.3999999992944,200 mm,1000.0,999.3332333175867,2.920878446928928,0.12413684520116218,0.00622840772703355,0.00622840772703355
279626,O17-P10,279618,279625,True,92.58301846495132,176.3999999992944,200 mm,1000.0,999.5278266058287,182.60022095973795,0.4711615896171806,0.0421721682859855,0.0421721682859855
279628,O17-P49,279623,279625,True,141.41425681917528,176.3999999992944,200 mm,1000.0,999.2787872902222,7.7339427318387335,0.172951190317574,0.009593882075019747,0.009593882075019747
279631,O17-P48,279629,279630,True,145.48934463335002,176.3999999992944,200 mm,1000.0,999.2580043423699,2.9314990081360115,0.12429314736141371,0.00623833312963236,0.00623833312963236
279633,O17-P9,279625,279632,True,145.3134997798937,176.3999999992944,200 mm,1000.0,999.2589011511226,186.79824016949902,0.4743510406682811,0.04265152237112502,0.04265152237112502
279635,O17-P47,279630,279632,True,181.6705061239763,176.3999999992944,200 mm,1000.0,999.0734804187678,6.831300452545276,0.16589923862316533,0.009075086273039979,0.009075086273039979
279636,O17-P66,40505,32864,True,82.48472555595596,176.3999999992944,200 mm,1000.0,999.5793278996646,10.554010600322824,0.19181279399766818,0.011035045778949341,0.011035045778949341
279638,O17-P57,34265,279637,True,42.17022432588884,176.3999999992944,200 mm,999.784931855938,1000.0,57.28055044628001,0.3306886810076192,0.024081498830754465,0.024081498830754465
279639,O17-P58,279637,27633,True,58.08227788199675,176.3999999992944,200 mm,999.7037803828018,1000.0,18.850634567157762,0.23201121085832466,0.014366388555032602,0.014366388555032602
279640,O17-P65,32864,279637,True,108.59537714341288,176.3999999992944,200 mm,1000.0,999.4461635765686,45.221100197559544,0.307026233352259,0.021546180051767835,0.021546180051767835
279641,O17-P78,16471,27083,True,87.2472786675904,176.3999999992944,200 mm,1000.0,999.5550388787952,8.258772293958959,0.17678978573626208,0.00988086506100829,0.00988086506100829
279643,O17-P77,27083,279642,True,86.11433802083496,176.3999999992944,200 mm,1000.0,999.5608168760938,31.36669749108499,0.2733682659804367,0.018166695410352623,0.018166695410352623
279646,O17-P76,279642,279645,True,75.51810834229923,176.3999999992944,200 mm,1000.0,999.6148576474543,31.42107052909145,0.2735195284186516,0.01818130050639476,0.01818130050639476
279647,O17-P75,279645,21710,True,34.96123508048938,176.3999999992944,200 mm,1000.0,999.8216977010895,66.28643231111205,0.34609673505523275,0.02580553495267535,0.02580553495267535
279648,O17-P81,21709,279645,True,65.8917593206864,176.3999999992944,200 mm,1000.0,999.6639520274645,47.90372099391482,0.31265198024426477,0.02213682418049434,0.02213682418049434
279650,O17-P39,279362,279649,True,86.81121512096371,176.3999999992944,200 mm,1000.0,999.5572628028831,1.0047514148870937,0.08505090728145497,0.003924024594469826,0.003924024594469826
279653,O17-P38,279649,279652,True,84.168891738497,176.3999999992944,200 mm,1000.0,999.5707386521336,3.892099696938812,0.13705401447238819,0.007067300437315467,0.007067300437315467
279654,O17-P37,279652,279363,True,90.15164723076879,176.3999999992944,200 mm,1000.0,999.5402265991231,9.610506902944968,0.18594557176181628,0.01057840440824891,0.01057840440824891
279656,O17-P45,279373,279655,True,71.32534650156784,176.3999999992944,200 mm,1000.0,999.636240732842,2.878100929481129,0.12350328074769926,0.006188232377782672,0.006188232377782672
279657,O17-P44,279655,279390,True,96.14641944104856,176.3999999992944,200 mm,1000.0,999.5096532608507,8.600824371478684,0.17920045971957071,0.010062743756749704,0.010062743756749704
279659,O17-P35,279374,279658,True,83.23905816558238,176.3999999992944,200 mm,1000.0,999.5754808033555,44.3287722272847,0.3051017133816662,0.021345842508995582,0.021345842508995582
279660,O17-P34,279658,279365,True,86.78100255306371,176.3999999992944,200 mm,1000.0,999.5574168869794,49.79522555290131,0.316483557481918,0.0225434021163942,0.0225434021163942
279662,O17-P8,279632,279661,True,77.20562504274567,176.3999999992944,200 mm,1000.0,999.606251312282,190.94083373223793,0.47744534018579676,0.04311990476439381,0.04311990476439381
279665,O17-P7,279661,279664,True,97.7727909803068,176.3999999992944,200 mm,1000.0,999.5013587660004,193.13104988943786,0.4790606858590503,0.04336573278909177,0.04336573278909177
279666,O17-P6,279664,279668,True,81.9650894017079,176.3999999992944,200 mm,1000.0,999.5819780440513,194.87570023402537,0.4803374438823342,0.043560675674521473,0.043560675674521473
279669,O17-P46,279667,279668,True,145.293077056755,176.3999999992944,200 mm,1000.0,999.2590053070105,6.7003563754808635,0.16482302757370165,0.008996872928294965,0.008996872928294965
279671,O17-P4,279388,279670,True,78.01226725948203,176.3999999992944,200 mm,1000.0,999.6021374369766,199.7024513808882,0.4838248094082227,0.04409605736470475,0.04409605736470475
279674,O17-P42,279383,279673,True,73.8974084656943,176.3999999992944,200 mm,1000.0,999.623123216825,7.5912034940953,0.17187579015899515,0.00951406187509365,0.00951406187509365
279677,O17-P33,279365,279676,True,73.51745702734695,176.3999999992944,200 mm,1000.0,999.6250609691606,52.46612401800705,0.32171897430083224,0.023104619031259422,0.023104619031259422
279680,O17-P32,279676,279679,True,98.872684227082,176.3999999992944,200 mm,1000.0,999.4957493104419,55.91970897669801,0.3282104241490335,0.02380964431455067,0.02380964431455067
279681,O17-P31,279679,279367,True,91.88791664070128,176.3999999992944,200 mm,1000.0,999.5313716251325,58.87342506008335,0.3335359191576183,0.024395678491142606,0.024395678491142606
279683,O17-P41,279673,279682,True,104.58021998185106,176.3999999992944,200 mm,1000.0,999.4666408780926,13.319999272482232,0.2071227246061084,0.012262061005545364,0.012262061005545364
279684,O17-P40,279682,279384,True,86.82133934720893,176.3999999992944,200 mm,1000.0,999.5572111693292,19.978255996812223,0.23642762621662083,0.014754042927411337,0.014754042927411337
279686,O17-P3,279670,279685,True,101.12052908954615,176.3999999992944,200 mm,1000.0,999.4842853016434,201.42682312740067,0.4850550600386441,0.04428594962471708,0.04428594962471708
279687,O17-P2,279685,279369,True,91.20411083904338,176.3999999992944,200 mm,1000.0,999.5348590347209,204.36086584420735,0.4871299470049165,0.0446074328283738,0.0446074328283738
279702,O18-P1,279334,279701,True,43.90392810414162,176.3999999992944,200 mm,1000.0,999.7760899666689,209.13558514773783,0.4904582370118395,0.0451263407262632,0.0451263407262632
279708,O18-P22,276908,279705,True,100.50490396673293,176.3999999992944,200 mm,1000.0,999.4874249897697,85.23215728163761,0.3741008342966207,0.029092124479844345,0.029092124479844345
279709,O18-P21,279705,279706,True,100.504903966276,176.3999999992944,200 mm,1000.0,999.487424989772,88.03217924202833,0.37784087719748155,0.029546448308327353,0.029546448308327353
279710,O18-P20,279706,279707,True,100.50490396673293,176.3999999992944,200 mm,1000.0,999.4874249897697,91.86196155732338,0.3828175845972689,0.03015675518839421,0.03015675518839421
279711,O18-P19,279707,279344,True,100.50490396623388,176.3999999992944,200 mm,1000.0,999.4874249897722,96.6221963272299,0.3887952045383863,0.03089858766002247,0.03089858766002247
279716,O18-P45,276907,279714,True,125.53527031947644,176.3999999992944,200 mm,1000.0,999.3597701213706,34.198373512571685,0.28100872009909167,0.018910935957097204,0.018910935957097204
279717,O18-P44,279714,279715,True,125.53527031947644,176.3999999992944,200 mm,1000.0,999.3597701213706,42.2083072468807,0.30041393899523255,0.020861500584950815,0.020861500584950815
279718,O18-P43,279715,279340,True,125.53527031997398,176.3999999992944,200 mm,1000.0,999.3597701213681,49.14506768256363,0.3151785759804997,0.022404534436661468,0.022404534436661468
279723,O18-P53,3311,279721,True,93.09562646820115,176.3999999992944,200 mm,1000.0,999.5252123050121,7.676574125832654,0.172520656749164,0.009561895819008319,0.009561895819008319
279724,O18-P52,279721,279722,True,93.09562646824014,176.3999999992944,200 mm,1000.0,999.525212305012,7.743602976889785,0.1730234674669112,0.009599255852050905,0.009599255852050905
279725,O18-P51,279722,279348,True,93.09562646768765,176.3999999992944,200 mm,1000.0,999.5252123050147,7.81063182794652,0.17352324226314048,0.00963644525989015,0.00963644525989015
279730,O18-P7,20086,279728,True,92.98709444834797,176.3999999992944,200 mm,1000.0,999.5257658183134,106.70846225301842,0.40077767079741694,0.032414970170329335,0.032414970170329335
279731,O18-P6,279728,279729,True,92.98709444834797,176.3999999992944,200 mm,1000.0,999.5257658183134,109.11136403703051,0.40350805527156475,0.0327660619355577,0.0327660619355577
279732,O18-P5,279729,279332,True,92.98709444830652,176.3999999992944,200 mm,1000.0,999.5257658183136,113.70116065685333,0.4086021140152962,0.03342669369095144,0.03342669369095144
279762,O3-P310,37231,42518,True,99.99157311754848,246.999999999012,280 mm,1000.0,999.6250316008092,1786.2798685794878,0.771901408992983,0.134956650256078,0.134956650256078
