label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O2-P945,O2,pipe,200,26.3,0.51,0.51,0,,5908,0.492,0.552,1,0,10.76,10.89,10.89,0,DN200 (not steepened)
O2-P393,O2,pipe,200,26.3,0.51,0.51,0,,1466,0.214,0.229,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O2-P1062,O2,pipe,200,26.3,0.51,0.51,0,,10147,0.372,0.378,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O9-P3373,O9,pipe,200,60.4,0.51,0.51,0,,12903,0.251,0.389,1,0,3.46,3.4,3.46,0,DN200 (not steepened)
O1-P1499,O1,pipe,1400,26.3,0.075,0.075,0,,11747,0.834,0.909,0,0,3.54,3.36,3.54,0,"Above DN200, 0.75 m/s as laid"
O1-P262,O1,pipe,200,30.0,0.51,0.51,0,,1470,0.068,0.112,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O21-P1183,O21,pipe,200,58.0,0.51,0.51,0,,1471,0.137,0.172,1,0,1.48,2.06,2.06,0,DN200 (not steepened)
O7-P236,O7,pipe,200,69.7,0.51,0.51,0,,1472,0.133,0.155,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O21-P954,O21,pipe,200,26.4,0.51,0.51,0,,1473,0.117,0.143,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O3-P121,O3,pipe,355,26.4,0.27,0.27,0,,11387,0.772,0.798,0,0,9.12,9.12,9.12,0,"Above DN200, 0.75 m/s as laid"
O3-P531,O3,pipe,200,65.7,0.51,0.51,0,,5568,0.292,0.344,1,0,2.09,2.18,2.18,0,DN200 (not steepened)
O2-P1855,O2,pipe,200,26.4,0.51,0.51,0,,2345,0.348,0.351,1,0,2.26,2.25,2.26,0,DN200 (not steepened)
O21-P1294,O21,pipe,200,26.4,0.51,0.51,0,,1477,0.089,0.151,1,0,1.48,2.44,2.44,0,DN200 (not steepened)
O8-P32,O8,pipe,200,76.0,0.51,0.51,0,,9591,0.464,0.58,1,0,5.0,4.85,5.0,0,DN200 (not steepened)
O3-P2096,O3,pipe,200,26.4,0.51,0.51,0,,10420,0.27,0.434,1,0,7.59,7.64,7.64,0,DN200 (not steepened)
O21-P292,O21,pipe,200,71.8,0.51,0.51,0,,5294,0.134,0.168,1,0,2.3,2.98,2.98,0,DN200 (not steepened)
O2-P1977,O2,pipe,200,26.5,0.51,0.51,0,,1481,0.157,0.157,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O2-P294,O2,pipe,200,26.5,0.51,0.51,0,,17283,0.24,0.24,1,0,2.04,1.83,2.04,0,DN200 (not steepened)
O2-P1868,O2,pipe,200,26.5,0.51,0.51,0,,1483,0.239,0.239,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O21-P1055,O21,pipe,200,62.0,0.51,0.51,0,,1484,0.182,0.205,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O2-P712,O2,pipe,200,93.2,0.51,0.51,0,,354,0.163,0.163,1,0,3.22,1.48,3.22,0,DN200 (not steepened)
O9-P2060,O9,pipe,200,60.3,0.51,0.51,0,,811,0.575,0.597,1,0,6.37,6.26,6.37,0,DN200 (not steepened)
O21-P629,O21,pipe,200,26.5,0.51,0.51,0,,13572,0.124,0.14,1,0,2.29,2.4,2.4,0,DN200 (not steepened)
O2-P243,O2,pipe,200,32.1,0.51,0.51,0,,1488,0.44,0.448,1,0,2.41,2.07,2.41,0,DN200 (not steepened)
O2-P1751,O2,pipe,200,56.2,0.51,0.51,0,,2128,0.412,0.432,1,0,2.87,2.19,2.87,0,DN200 (not steepened)
O21-P1227,O21,pipe,200,68.2,0.51,0.51,0,,14270,0.153,0.203,1,0,1.64,2.07,2.07,0,DN200 (not steepened)
O2-P1854,O2,pipe,200,26.5,0.51,0.51,0,,2345,0.367,0.369,1,0,2.25,2.19,2.25,0,DN200 (not steepened)
O2-P768,O2,pipe,200,26.5,0.51,0.51,0,,1492,0.157,0.157,1,0,3.1,3.85,3.85,0,DN200 (not steepened)
O1-P1320,O1,pipe,200,26.5,0.51,0.51,0,,1493,0.053,0.053,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O3-P2304,O3,pipe,200,95.1,0.51,0.51,0,,1494,0.205,0.244,1,0,1.48,2.19,2.19,0,DN200 (not steepened)
O5-P236,O5,pipe,200,73.7,0.51,0.51,0,,17011,0.355,0.464,1,0,4.22,4.32,4.32,0,DN200 (not steepened)
O3-P1131,O3,pipe,200,57.9,0.51,0.51,0,,3907,0.459,0.486,1,0,5.27,5.19,5.27,0,DN200 (not steepened)
O2-P783,O2,pipe,200,26.6,0.51,0.51,0,,1497,0.129,0.129,1,0,1.48,3.11,3.11,0,DN200 (not steepened)
O7-P9,O7,pipe,280,56.5,0.375,0.423,1,0.30 to 0.50 %,16975,0.762,0.828,0,0,8.23,8.26,8.26,0,Steepened 0.30 to 0.50 %
O1-P483,O1,pipe,200,26.6,0.51,0.51,0,,14511,0.134,0.23,1,0,1.62,1.63,1.63,0,DN200 (not steepened)
O2-P389,O2,pipe,200,26.6,0.51,0.51,0,,1500,0.133,0.154,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O2-P82,O2,pipe,200,26.6,0.51,0.51,0,,1501,0.585,0.587,1,0,9.02,9.15,9.15,0,DN200 (not steepened)
O2-P462,O2,pipe,200,25.9,0.51,0.51,0,,980,0.232,0.239,1,0,4.47,1.48,4.47,0,DN200 (not steepened)
O4-P703,O4,pipe,200,91.6,0.51,0.51,0,,13190,0.336,0.342,1,0,2.08,1.93,2.08,0,DN200 (not steepened)
O9-P411,O9,pipe,200,26.7,0.51,0.51,0,,10610,0.656,0.68,1,0,4.15,4.17,4.17,0,DN200 (not steepened)
O1-P2452,O1,pipe,710,27.8,0.1,0.158,1,up to 0.30 %,1505,0.75,0.829,0,0,6.22,5.91,6.22,0,Steepened up to 0.30 %
O9-P2724,O9,pipe,200,69.9,0.51,0.51,0,,3781,0.318,0.318,1,0,2.16,2.15,2.16,0,DN200 (not steepened)
O9-P2715,O9,pipe,200,57.5,0.51,0.51,0,,2419,0.464,0.464,1,0,4.21,4.59,4.59,0,DN200 (not steepened)
O3-P2204,O3,pipe,200,64.2,0.51,0.51,0,,1508,0.182,0.205,1,0,1.48,2.15,2.15,0,DN200 (not steepened)
O3-P2233,O3,pipe,200,60.0,0.51,0.51,0,,1509,0.479,0.479,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O21-P438,O21,pipe,200,79.8,0.51,0.51,0,,7336,0.265,0.323,1,0,1.74,1.75,1.75,0,DN200 (not steepened)
O2-P1780,O2,pipe,200,26.8,0.51,0.51,0,,1194,0.576,0.604,1,0,9.9,9.86,9.9,0,DN200 (not steepened)
O2-P1926,O2,pipe,200,26.8,0.51,0.51,0,,1512,0.023,0.023,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O1-P728,O1,pipe,200,26.8,0.51,0.51,0,,1513,0.223,0.272,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O21-P710,O21,pipe,200,26.8,0.51,0.51,0,,1739,0.243,0.274,1,0,2.77,2.93,2.93,0,DN200 (not steepened)
O2-P1747,O2,pipe,200,26.8,0.51,0.51,0,,1515,0.157,0.157,1,0,2.18,1.48,2.18,0,DN200 (not steepened)
O1-P2670,O1,pipe,200,26.8,0.51,0.51,0,,9926,0.407,0.423,1,0,3.77,3.32,3.77,0,DN200 (not steepened)
O1-P2149,O1,pipe,200,26.8,0.51,0.51,0,,5872,0.231,0.261,1,0,2.34,2.33,2.34,0,DN200 (not steepened)
O2-P1636,O2,pipe,200,26.8,0.51,0.51,0,,3277,0.381,0.389,1,0,2.13,1.64,2.13,0,DN200 (not steepened)
O21-P1142,O21,pipe,200,58.2,0.51,0.51,0,,12910,0.563,0.585,1,0,2.45,2.36,2.45,0,DN200 (not steepened)
O5-P199,O5,pipe,200,41.9,0.51,0.51,0,,1520,0.338,0.41,1,0,2.84,3.07,3.07,0,DN200 (not steepened)
O9-P2386,O9,pipe,200,66.9,0.51,0.51,0,,10827,0.343,0.368,1,0,3.25,3.53,3.53,0,DN200 (not steepened)
O9-P2134,O9,pipe,200,63.1,0.51,0.51,0,,7701,0.356,0.37,1,0,2.21,2.36,2.36,0,DN200 (not steepened)
O9-P702,O9,pipe,500,26.9,0.155,0.336,1,0.30 to 0.50 %,15788,0.754,0.867,0,0,7.54,7.53,7.54,0,Steepened 0.30 to 0.50 %
O3-P987,O3,pipe,200,41.3,0.51,0.51,0,,1524,0.118,0.118,1,0,1.48,1.95,1.95,0,DN200 (not steepened)
O2-P1850,O2,pipe,200,27.0,0.51,0.51,0,,9114,0.42,0.423,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O3-P3234,O3,pipe,200,27.0,0.51,0.51,0,,16037,0.361,0.403,1,0,3.12,3.13,3.13,0,DN200 (not steepened)
O2-P967,O2,pipe,200,27.0,0.51,0.51,0,,5908,0.352,0.352,1,0,5.12,5.26,5.26,0,DN200 (not steepened)
O3-P1258,O3,pipe,200,64.9,0.51,0.51,0,,12192,0.281,0.337,1,0,1.62,1.56,1.62,0,DN200 (not steepened)
O2-P902,O2,pipe,200,27.1,0.51,0.51,0,,4120,0.197,0.207,1,0,2.55,1.48,2.55,0,DN200 (not steepened)
O9-P3153,O9,pipe,200,27.1,0.51,0.51,0,,3230,0.061,0.101,1,0,2.16,2.23,2.23,0,DN200 (not steepened)
O2-P90,O2,pipe,200,27.1,0.51,0.51,0,,2161,0.483,0.484,1,0,4.95,4.87,4.95,0,DN200 (not steepened)
O8-P143,O8,pipe,200,63.2,0.51,0.51,0,,13088,0.174,0.245,1,0,2.43,2.69,2.69,0,DN200 (not steepened)
O24-P199,O24,pipe,200,45.3,0.51,0.51,0,,15678,0.619,0.625,1,0,4.8,5.3,5.3,0,DN200 (not steepened)
O1-P2674,O1,pipe,200,27.1,0.51,0.51,0,,17391,0.11,0.185,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O20-P89,O20,pipe,200,54.9,0.51,0.51,0,,1536,0.149,0.176,1,0,1.48,3.03,3.03,0,DN200 (not steepened)
O1-P2602,O1,pipe,200,27.1,0.51,0.51,0,,2533,0.177,0.234,1,0,2.16,1.48,2.16,0,DN200 (not steepened)
O2-P1352,O2,pipe,200,26.5,0.51,0.51,0,,1538,0.161,0.175,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O2-P124,O2,pipe,200,27.1,0.51,0.51,0,,3140,0.585,0.619,1,0,4.79,5.13,5.13,0,DN200 (not steepened)
O2-P1283,O2,pipe,200,27.1,0.51,0.51,0,,14477,0.11,0.185,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O3-P1039,O3,pipe,200,27.2,0.51,0.51,0,,1541,0.464,0.483,1,0,4.57,5.31,5.31,0,DN200 (not steepened)
O21-P1279,O21,pipe,200,75.7,0.51,0.51,0,,5139,0.361,0.367,1,0,2.67,1.74,2.67,0,DN200 (not steepened)
O2-P1939,O2,pipe,200,27.2,0.51,0.51,0,,1203,0.385,0.397,1,0,2.44,2.4,2.44,0,DN200 (not steepened)
O2-P461,O2,pipe,200,54.0,0.51,0.51,0,,1544,0.141,0.141,1,0,9.82,1.48,9.82,0,DN200 (not steepened)
O9-P2184,O9,pipe,200,80.4,0.51,0.51,0,,11909,0.09,0.147,1,0,2.1,1.48,2.1,0,DN200 (not steepened)
O21-P1300,O21,pipe,200,63.6,0.51,0.51,0,,14208,0.258,0.258,1,0,2.71,3.76,3.76,0,DN200 (not steepened)
O9-P2362,O9,pipe,200,97.5,0.51,0.51,0,,14283,0.572,0.612,1,0,5.47,5.44,5.47,0,DN200 (not steepened)
O2-P1068,O2,pipe,200,49.0,0.51,0.51,0,,2566,0.377,0.384,1,0,2.1,1.48,2.1,0,DN200 (not steepened)
O12-P131,O12,pipe,200,100.1,0.51,0.51,0,,13314,0.376,0.396,1,0,5.83,7.11,7.11,0,DN200 (not steepened)
O4-P702,O4,pipe,200,27.3,0.51,0.51,0,,692,0.397,0.406,1,0,4.56,4.68,4.68,0,DN200 (not steepened)
O2-P719,O2,pipe,200,27.4,0.51,0.51,0,,1551,0.213,0.222,1,0,2.09,1.48,2.09,0,DN200 (not steepened)
O2-P1475,O2,pipe,200,27.4,0.51,0.51,0,,1552,0.226,0.241,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O3-P2930,O3,pipe,200,63.9,0.51,0.51,0,,13536,0.056,0.056,1,0,3.83,4.61,4.61,0,DN200 (not steepened)
O2-P1543,O2,pipe,200,99.3,0.51,0.51,0,,1554,0.21,0.218,1,0,1.48,2.09,2.09,0,DN200 (not steepened)
O2-P1313,O2,pipe,200,38.7,0.51,0.51,0,,5138,0.239,0.321,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O2-P551,O2,pipe,200,70.2,0.51,0.51,0,,1556,0.24,0.24,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O2-P1879,O2,pipe,200,27.4,0.51,0.51,0,,1557,0.157,0.157,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O1-P785,O1,pipe,200,27.6,0.51,0.51,0,,14569,0.222,0.267,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O2-P226,O2,pipe,200,27.4,0.51,0.51,0,,3116,0.672,0.689,1,0,2.01,2.22,2.22,0,DN200 (not steepened)
O24-P297,O24,pipe,200,55.1,0.51,0.51,0,,4352,0.391,0.397,1,0,2.15,1.94,2.15,0,DN200 (not steepened)
O7-P500,O7,pipe,200,27.4,0.51,0.51,0,,1561,0.023,0.023,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O1-P2199,O1,pipe,200,63.8,0.51,0.51,0,,15080,0.268,0.328,1,0,1.67,1.62,1.67,0,DN200 (not steepened)
O2-P731,O2,pipe,200,27.5,0.51,0.51,0,,1563,0.18,0.194,1,0,1.48,2.47,2.47,0,DN200 (not steepened)
O21-P841,O21,pipe,200,27.5,0.51,0.51,0,,1564,0.112,0.193,1,0,1.62,1.53,1.62,0,DN200 (not steepened)
O2-P780,O2,pipe,200,27.5,0.51,0.51,0,,863,0.221,0.229,1,0,3.97,4.85,4.85,0,DN200 (not steepened)
O2-P376,O2,pipe,200,27.5,0.51,0.51,0,,1566,0.384,0.404,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O9-P2868,O9,pipe,200,62.5,0.51,0.51,0,,11094,0.059,0.097,1,0,2.09,2.52,2.52,0,DN200 (not steepened)
O19-P82,O19,pipe,200,27.6,0.51,0.51,0,,12831,0.284,0.325,1,0,4.32,4.38,4.38,0,DN200 (not steepened)
O2-P1423,O2,pipe,200,83.0,0.51,0.51,0,,1569,0.182,0.205,1,0,1.48,3.17,3.17,0,DN200 (not steepened)
O2-P1873,O2,pipe,200,27.6,0.51,0.51,0,,933,0.221,0.229,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O4-P1136,O4,pipe,200,73.9,0.51,0.51,0,,13308,0.27,0.272,1,0,2.32,2.09,2.32,0,DN200 (not steepened)
O2-P378,O2,pipe,200,27.6,0.51,0.51,0,,2944,0.372,0.394,1,0,1.81,1.82,1.82,0,DN200 (not steepened)
O2-P1846,O2,pipe,200,27.6,0.51,0.51,0,,223,0.625,0.634,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O1-P481,O1,pipe,200,58.1,0.51,0.51,0,,16278,0.122,0.211,1,0,2.14,2.56,2.56,0,DN200 (not steepened)
O2-P753,O2,pipe,200,27.7,0.51,0.51,0,,3619,0.549,0.566,1,0,6.68,6.55,6.68,0,DN200 (not steepened)
O12-P348,O12,pipe,200,100.4,0.51,0.51,0,,12450,0.112,0.185,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O2-P1953,O2,pipe,200,27.7,0.51,0.51,0,,17816,0.16,0.175,1,0,2.32,2.65,2.65,0,DN200 (not steepened)
O6-P78,O6,pipe,315,71.6,0.27,0.373,1,0.30 to 0.50 %,10466,0.763,0.832,0,0,5.57,5.96,5.96,0,Steepened 0.30 to 0.50 %
O1-P1123,O1,pipe,200,61.2,0.51,0.51,0,,1579,0.174,0.174,1,0,2.51,2.65,2.65,0,DN200 (not steepened)
O2-P809,O2,pipe,200,27.7,0.51,0.51,0,,1407,0.195,0.195,1,0,1.82,1.48,1.82,0,DN200 (not steepened)
O2-P186,O2,pipe,355,27.7,0.27,0.281,1,up to 0.30 %,2422,0.778,0.794,0,0,2.14,2.12,2.14,0,Steepened up to 0.30 %
O19-P83,O19,pipe,200,70.3,0.51,0.51,0,,12831,0.191,0.227,1,0,3.98,4.32,4.32,0,DN200 (not steepened)
O2-P781,O2,pipe,200,27.8,0.51,0.51,0,,863,0.208,0.208,1,0,3.47,3.97,3.97,0,DN200 (not steepened)
O9-P2256,O9,pipe,200,62.2,0.51,0.51,0,,15290,0.378,0.407,1,0,3.86,4.2,4.2,0,DN200 (not steepened)
O2-P723,O2,pipe,200,27.8,0.51,0.51,0,,1585,0.261,0.275,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O2-P909,O2,pipe,200,27.8,0.51,0.51,0,,2616,0.16,0.175,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O3-P2009,O3,pipe,200,65.3,0.51,0.51,0,,15383,0.483,0.751,1,0,4.39,4.44,4.44,0,DN200 (not steepened)
O2-P900,O2,pipe,200,41.1,0.51,0.51,0,,1588,0.157,0.157,1,0,1.97,1.48,1.97,0,DN200 (not steepened)
O2-P1773,O2,pipe,200,27.8,0.51,0.51,0,,1589,0.194,0.204,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O3-P2241,O3,pipe,200,61.7,0.51,0.51,0,,1590,0.073,0.122,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O3-P1211,O3,pipe,200,27.9,0.51,0.51,0,,1615,0.306,0.335,1,0,2.6,2.86,2.86,0,DN200 (not steepened)
O2-P1858,O2,pipe,200,27.9,0.51,0.51,0,,10740,0.226,0.233,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O19-P76,O19,pipe,200,27.9,0.51,0.51,0,,1593,0.024,0.024,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O1-P1542,O1,pipe,200,27.9,0.51,0.51,0,,1668,0.337,0.362,1,0,2.4,2.35,2.4,0,DN200 (not steepened)
O1-P211,O1,pipe,200,27.9,0.51,0.51,0,,1595,0.619,0.652,1,0,3.64,3.81,3.81,0,DN200 (not steepened)
O9-P2334,O9,pipe,250,59.8,0.375,0.394,1,0.30 to 0.50 %,7480,0.75,0.773,0,0,12.71,12.4,12.71,1,Steepened 0.30 to 0.50 %
O3-P142,O3,pipe,250,28.0,0.375,0.496,1,0.30 to 0.50 %,9127,0.764,0.82,0,0,8.02,7.62,8.02,0,Steepened 0.30 to 0.50 %
O2-P302,O2,pipe,200,28.0,0.51,0.51,0,,1445,0.429,0.43,1,0,2.52,2.35,2.52,0,DN200 (not steepened)
O2-P50,O2,pipe,355,28.0,0.27,0.28,1,up to 0.30 %,4276,0.75,0.767,0,0,10.73,10.56,10.73,0,Steepened up to 0.30 %
O9-P2800,O9,pipe,250,101.6,0.375,0.375,0,,18423,0.574,0.699,1,0,8.49,8.59,8.59,0,"Above DN200, under 0.75 m/s"
O3-P1226,O3,pipe,200,28.0,0.51,0.51,0,,1601,0.024,0.024,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O1-P1331,O1,pipe,200,43.2,0.51,0.51,0,,14213,0.116,0.123,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O2-P1303,O2,pipe,200,28.0,0.51,0.51,0,,1603,0.099,0.17,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O9-P2493,O9,pipe,200,72.1,0.51,0.51,0,,1604,0.078,0.136,1,0,1.48,2.05,2.05,0,DN200 (not steepened)
O3-P3167,O3,pipe,900,28.1,0.075,0.128,1,up to 0.30 %,10153,0.752,0.834,0,0,4.07,4.15,4.15,0,Steepened up to 0.30 %
O2-P837,O2,pipe,200,28.2,0.51,0.51,0,,1606,0.183,0.183,1,0,2.53,3.3,3.3,0,DN200 (not steepened)
O1-P121,O1,pipe,200,31.4,0.51,0.51,0,,1020,0.375,0.377,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O2-P85,O2,pipe,200,28.0,0.51,0.51,0,,1608,0.553,0.554,1,0,8.86,9.1,9.1,0,DN200 (not steepened)
O9-P3085,O9,pipe,200,85.6,0.51,0.51,0,,16373,0.194,0.266,1,0,1.63,1.62,1.63,0,DN200 (not steepened)
O7-P18,O7,pipe,200,64.0,0.51,0.51,0,,15682,0.596,0.694,1,0,6.67,6.45,6.67,0,DN200 (not steepened)
O3-P1228,O3,pipe,200,28.1,0.51,0.51,0,,1611,0.184,0.208,1,0,3.6,3.66,3.66,0,DN200 (not steepened)
O3-P2992,O3,pipe,200,62.5,0.51,0.51,0,,1612,0.21,0.267,1,0,1.99,2.27,2.27,0,DN200 (not steepened)
O11-P129,O11,pipe,200,101.3,0.51,0.51,0,,12992,0.233,0.244,1,0,4.9,4.68,4.9,0,DN200 (not steepened)
O1-P1348,O1,pipe,200,59.9,0.51,0.51,0,,13715,0.149,0.176,1,0,1.6,2.12,2.12,0,DN200 (not steepened)
O3-P1213,O3,pipe,200,50.2,0.51,0.51,0,,1615,0.245,0.262,1,0,2.68,2.4,2.68,0,DN200 (not steepened)
O3-P488,O3,pipe,200,28.2,0.51,0.51,0,,2064,0.342,0.345,1,0,1.89,1.76,1.89,0,DN200 (not steepened)
O2-P1681,O2,pipe,200,35.7,0.51,0.51,0,,2343,0.244,0.261,1,0,2.47,2.67,2.67,0,DN200 (not steepened)
O9-P401,O9,pipe,200,74.5,0.51,0.51,0,,10610,0.672,0.699,1,0,5.39,5.41,5.41,0,DN200 (not steepened)
O24-P240,O24,pipe,200,28.2,0.51,0.51,0,,17457,0.2,0.217,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O9-P1189,O9,pipe,200,45.7,0.51,0.51,0,,1620,0.252,0.258,1,0,1.78,1.83,1.83,0,DN200 (not steepened)
O3-P933,O3,pipe,200,71.3,0.51,0.51,0,,1621,0.337,0.343,1,0,2.54,2.16,2.54,0,DN200 (not steepened)
O8-P248,O8,pipe,200,59.7,0.51,0.51,0,,16421,0.238,0.256,1,0,2.19,2.45,2.45,0,DN200 (not steepened)
O9-P2761,O9,pipe,200,65.6,0.51,0.51,0,,11050,0.129,0.173,1,0,1.98,2.74,2.74,0,DN200 (not steepened)
O3-P475,O3,pipe,200,56.0,0.51,0.51,0,,1624,0.298,0.32,1,0,1.84,1.8,1.84,0,DN200 (not steepened)
O2-P639,O2,pipe,200,28.2,0.51,0.51,0,,17815,0.413,0.43,1,0,3.45,2.46,3.45,0,DN200 (not steepened)
O3-P382,O3,pipe,200,28.3,0.51,0.51,0,,1626,0.203,0.203,1,0,2.73,2.88,2.88,0,DN200 (not steepened)
O21-P1314,O21,pipe,200,64.5,0.51,0.51,0,,14809,0.256,0.268,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O4-P1339,O4,pipe,630,28.3,0.125,0.207,1,up to 0.30 %,12996,0.761,0.853,0,0,13.85,14.06,14.06,1,Steepened up to 0.30 %
O2-P73,O2,pipe,200,28.3,0.51,0.51,0,,7668,0.719,0.727,1,0,8.11,8.07,8.11,0,DN200 (not steepened)
O1-P1840,O1,pipe,200,58.9,0.51,0.51,0,,14043,0.085,0.133,1,0,2.85,3.72,3.72,0,DN200 (not steepened)
O2-P976,O2,pipe,200,122.6,0.51,0.51,0,,6820,0.261,0.281,1,0,2.22,2.62,2.62,0,DN200 (not steepened)
O1-P1921,O1,pipe,280,28.4,0.375,0.476,1,0.30 to 0.50 %,17257,0.752,0.841,0,0,7.78,7.62,7.78,0,Steepened 0.30 to 0.50 %
O21-P624,O21,pipe,200,83.5,0.51,0.51,0,,1633,0.069,0.114,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O4-P818,O4,pipe,200,59.0,0.51,0.51,0,,10520,0.335,0.383,1,0,4.47,4.59,4.59,0,DN200 (not steepened)
O4-P796,O4,pipe,200,103.8,0.51,0.51,0,,67,0.591,0.659,1,0,9.12,8.79,9.12,0,DN200 (not steepened)
O9-P1396,O9,pipe,200,99.3,0.51,0.51,0,,10396,0.117,0.153,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O2-P904,O2,pipe,200,28.4,0.51,0.51,0,,1637,0.16,0.175,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O2-P1316,O2,pipe,200,28.4,0.51,0.51,0,,1638,0.11,0.185,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O9-P1344,O9,pipe,200,60.5,0.51,0.51,0,,1639,0.059,0.101,1,0,1.48,3.5,3.5,0,DN200 (not steepened)
O8-P230,O8,pipe,200,65.2,0.51,0.51,0,,17759,0.242,0.261,1,0,2.3,3.15,3.15,0,DN200 (not steepened)
O1-P1260,O1,pipe,200,69.0,0.51,0.51,0,,14014,0.128,0.162,1,0,2.23,2.97,2.97,0,DN200 (not steepened)
O2-P1635,O2,pipe,200,28.4,0.51,0.51,0,,3277,0.399,0.408,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O16-P143,O16,pipe,200,28.4,0.51,0.51,0,,1643,0.138,0.192,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O3-P1221,O3,pipe,200,28.4,0.51,0.51,0,,1644,0.186,0.203,1,0,1.58,1.75,1.75,0,DN200 (not steepened)
O3-P1111,O3,pipe,200,53.5,0.51,0.51,0,,1645,0.361,0.365,1,0,2.78,2.0,2.78,0,DN200 (not steepened)
O2-P1660,O2,pipe,200,68.9,0.51,0.51,0,,1646,0.036,0.036,1,0,3.4,1.48,3.4,0,DN200 (not steepened)
O4-P1344,O4,pipe,630,89.1,0.125,0.207,1,up to 0.30 %,12996,0.75,0.849,0,0,12.1,13.41,13.41,1,Steepened up to 0.30 %
O2-P1538,O2,pipe,200,80.5,0.51,0.51,0,,1648,0.133,0.154,1,0,1.48,2.4,2.4,0,DN200 (not steepened)
O2-P14,O2,pipe,1400,67.6,0.075,0.075,0,,2453,0.806,0.886,0,0,9.2,8.95,9.2,0,"Above DN200, 0.75 m/s as laid"
O9-P3238,O9,pipe,200,69.9,0.51,0.51,0,,12733,0.081,0.129,1,0,3.12,3.4,3.4,0,DN200 (not steepened)
O2-P1598,O2,pipe,200,28.6,0.51,0.51,0,,1651,0.024,0.024,1,0,1.48,2.97,2.97,0,DN200 (not steepened)
O1-P1568,O1,pipe,200,28.6,0.51,0.51,0,,1652,0.408,0.477,1,0,3.59,3.71,3.71,0,DN200 (not steepened)
O2-P939,O2,pipe,200,28.6,0.51,0.51,0,,1305,0.569,0.579,1,0,6.87,7.15,7.15,0,DN200 (not steepened)
O9-P2261,O9,pipe,200,28.6,0.51,0.51,0,,1698,0.347,0.38,1,0,2.9,2.92,2.92,0,DN200 (not steepened)
O21-P16,O21,pipe,560,56.9,0.155,0.2,1,up to 0.30 %,8793,0.75,0.813,0,0,12.74,12.51,12.74,1,Steepened up to 0.30 %
O3-P2218,O3,pipe,200,31.1,0.51,0.51,0,,1656,0.479,0.479,1,0,2.39,2.66,2.66,0,DN200 (not steepened)
O1-P478,O1,pipe,200,68.0,0.51,0.51,0,,1657,0.11,0.185,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O9-P652,O9,pipe,200,46.4,0.51,0.51,0,,1658,0.045,0.08,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O10-P385,O10,pipe,200,95.5,0.51,0.51,0,,679,0.364,0.374,1,0,9.32,8.92,9.32,0,DN200 (not steepened)
O3-P2179,O3,pipe,200,28.7,0.51,0.51,0,,4647,0.602,0.715,1,0,6.6,6.75,6.75,0,DN200 (not steepened)
O4-P1145,O4,pipe,200,29.8,0.51,0.51,0,,16645,0.391,0.397,1,0,2.66,2.76,2.76,0,DN200 (not steepened)
O2-P759,O2,pipe,200,28.7,0.51,0.51,0,,2715,0.391,0.411,1,0,3.98,4.35,4.35,0,DN200 (not steepened)
O2-P1928,O2,pipe,200,28.7,0.51,0.51,0,,1663,0.176,0.176,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O2-P399,O2,pipe,200,28.8,0.51,0.51,0,,1664,0.024,0.024,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O23-P19,O23,pipe,200,28.8,0.51,0.51,0,,16884,0.224,0.224,1,0,8.93,8.9,8.93,0,DN200 (not steepened)
O3-P2779,O3,pipe,200,63.7,0.51,0.51,0,,11638,0.151,0.26,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O1-P1544,O1,pipe,200,49.4,0.51,0.51,0,,1668,0.185,0.224,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O1-P2426,O1,pipe,200,64.3,0.51,0.51,0,,1669,0.246,0.273,1,0,1.48,3.52,3.52,0,DN200 (not steepened)
O9-P1003,O9,pipe,200,70.5,0.51,0.51,0,,1670,0.071,0.113,1,0,1.66,1.79,1.79,0,DN200 (not steepened)
O9-P2074,O9,pipe,200,62.5,0.51,0.51,0,,4604,0.466,0.49,1,0,4.72,4.85,4.85,0,DN200 (not steepened)
O3-P2210,O3,pipe,200,28.9,0.51,0.51,0,,172,0.55,0.597,1,0,3.48,3.64,3.64,0,DN200 (not steepened)
O3-P753,O3,pipe,200,53.4,0.51,0.51,0,,1673,0.194,0.225,1,0,2.65,2.68,2.68,0,DN200 (not steepened)
O2-P1822,O2,pipe,200,28.9,0.51,0.51,0,,3406,0.201,0.226,1,0,2.11,1.61,2.11,0,DN200 (not steepened)
O3-P361,O3,pipe,200,65.9,0.51,0.51,0,,14877,0.303,0.36,1,0,3.65,4.58,4.58,0,DN200 (not steepened)
O21-P91,O21,pipe,250,100.0,0.375,0.375,0,,1861,0.671,0.701,1,0,5.82,5.63,5.82,0,"Above DN200, under 0.75 m/s"
O9-P3512,O9,pipe,200,83.0,0.51,0.51,0,,11375,0.07,0.112,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O2-P1716,O2,pipe,200,29.0,0.51,0.51,0,,1678,0.129,0.129,1,0,1.48,2.84,2.84,0,DN200 (not steepened)
O12-P126,O12,pipe,200,35.5,0.51,0.51,0,,13314,0.419,0.435,1,0,6.57,6.34,6.57,0,DN200 (not steepened)
O21-P1329,O21,pipe,200,29.0,0.51,0.51,0,,1680,0.024,0.024,1,0,2.11,1.48,2.11,0,DN200 (not steepened)
O3-P2841,O3,pipe,1000,29.0,0.075,0.116,1,up to 0.30 %,12392,0.75,0.834,0,0,4.15,3.91,4.15,0,Steepened up to 0.30 %
O2-P305,O2,pipe,200,29.0,0.51,0.51,0,,1445,0.345,0.345,1,0,2.09,1.84,2.09,0,DN200 (not steepened)
O3-P1024,O3,pipe,200,29.0,0.51,0.51,0,,1683,0.591,0.608,1,0,4.72,4.99,4.99,0,DN200 (not steepened)
O3-P3018,O3,pipe,200,48.0,0.51,0.51,0,,4862,0.166,0.176,1,0,1.86,2.33,2.33,0,DN200 (not steepened)
O2-P79,O2,pipe,200,29.0,0.51,0.51,0,,1501,0.605,0.607,1,0,9.35,9.16,9.35,0,DN200 (not steepened)
O2-P856,O2,pipe,200,29.0,0.51,0.51,0,,2390,0.343,0.347,1,0,2.31,2.52,2.52,0,DN200 (not steepened)
O9-P1412,O9,pipe,200,63.1,0.51,0.51,0,,7872,0.092,0.151,1,0,2.38,3.4,3.4,0,DN200 (not steepened)
O6-P138,O6,pipe,200,61.2,0.51,0.51,0,,11994,0.139,0.184,1,0,1.59,1.68,1.68,0,DN200 (not steepened)
O3-P3136,O3,pipe,200,29.1,0.51,0.51,0,,1689,0.193,0.193,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O2-P833,O2,pipe,200,29.1,0.51,0.51,0,,1690,0.133,0.154,1,0,1.48,3.13,3.13,0,DN200 (not steepened)
O16-P26,O16,pipe,200,60.2,0.51,0.51,0,,15537,0.692,0.724,1,0,11.74,11.8,11.8,0,DN200 (not steepened)
O2-P1355,O2,pipe,200,63.7,0.51,0.51,0,,1692,0.184,0.216,1,0,3.66,1.48,3.66,0,DN200 (not steepened)
O5-P289,O5,pipe,200,76.2,0.51,0.51,0,,13175,0.113,0.196,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O4-P962,O4,pipe,200,64.7,0.51,0.51,0,,9618,0.418,0.432,1,0,4.84,4.87,4.87,0,DN200 (not steepened)
O4-P1416,O4,pipe,200,29.1,0.51,0.51,0,,1695,0.153,0.172,1,0,1.96,1.48,1.96,0,DN200 (not steepened)
O2-P841,O2,pipe,200,29.1,0.51,0.51,0,,1696,0.089,0.151,1,0,1.48,3.46,3.46,0,DN200 (not steepened)
O5-P322,O5,pipe,200,65.6,0.51,0.51,0,,9832,0.159,0.198,1,0,1.87,1.83,1.87,0,DN200 (not steepened)
O9-P2264,O9,pipe,200,29.1,0.51,0.51,0,,1698,0.247,0.342,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O8-P35,O8,pipe,200,29.2,0.51,0.51,0,,9591,0.438,0.495,1,0,5.27,5.23,5.27,0,DN200 (not steepened)
O5-P343,O5,pipe,200,64.9,0.51,0.51,0,,1700,0.15,0.157,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O2-P1067,O2,pipe,200,29.2,0.51,0.51,0,,2566,0.378,0.386,1,0,2.29,1.48,2.29,0,DN200 (not steepened)
O2-P1616,O2,pipe,200,29.2,0.51,0.51,0,,2483,0.618,0.637,1,0,6.78,7.01,7.01,0,DN200 (not steepened)
O9-P616,O9,pipe,200,29.2,0.51,0.51,0,,1703,0.044,0.079,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O2-P1633,O2,pipe,200,29.3,0.51,0.51,0,,2680,0.405,0.413,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O2-P1116,O2,pipe,200,29.3,0.51,0.51,0,,1959,0.35,0.364,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O3-P1319,O3,pipe,200,77.6,0.51,0.51,0,,15252,0.16,0.246,1,0,1.99,3.17,3.17,0,DN200 (not steepened)
O2-P1893,O2,pipe,200,29.3,0.51,0.51,0,,1707,0.024,0.024,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O3-P2154,O3,pipe,200,63.3,0.51,0.51,0,,13780,0.122,0.211,1,0,1.92,2.55,2.55,0,DN200 (not steepened)
O6-P408,O6,pipe,200,29.3,0.51,0.51,0,,2654,0.238,0.247,1,0,1.97,2.31,2.31,0,DN200 (not steepened)
O9-P1143,O9,pipe,200,66.8,0.51,0.51,0,,17950,0.198,0.269,1,0,2.79,3.02,3.02,0,DN200 (not steepened)
O2-P1447,O2,pipe,200,29.3,0.51,0.51,0,,2679,0.26,0.29,1,0,2.99,2.55,2.99,0,DN200 (not steepened)
O4-P976,O4,pipe,200,61.5,0.51,0.51,0,,17060,0.167,0.224,1,0,1.99,1.94,1.99,0,DN200 (not steepened)
O21-P735,O21,pipe,200,29.3,0.51,0.51,0,,1713,0.042,0.069,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O5-P197,O5,pipe,200,68.8,0.51,0.51,0,,1520,0.344,0.427,1,0,3.96,3.87,3.96,0,DN200 (not steepened)
O8-P93,O8,pipe,200,64.1,0.51,0.51,0,,6009,0.199,0.36,1,0,2.46,2.5,2.5,0,DN200 (not steepened)
O15-P65,O15,pipe,200,29.4,0.51,0.51,0,,1716,0.177,0.177,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O9-P2908,O9,pipe,200,29.4,0.51,0.51,0,,1717,0.043,0.078,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O2-P74,O2,pipe,200,29.4,0.51,0.51,0,,7668,0.719,0.727,1,0,8.13,8.11,8.13,0,DN200 (not steepened)
O2-P1123,O2,pipe,200,29.4,0.51,0.51,0,,1719,0.16,0.175,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O2-P950,O2,pipe,200,29.4,0.51,0.51,0,,5908,0.464,0.472,1,0,10.43,10.79,10.79,0,DN200 (not steepened)
O1-P1092,O1,pipe,200,29.4,0.51,0.51,0,,927,0.163,0.225,1,0,2.59,2.69,2.69,0,DN200 (not steepened)
O2-P375,O2,pipe,200,63.6,0.51,0.51,0,,1566,0.384,0.404,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O2-P1246,O2,pipe,200,29.5,0.51,0.51,0,,3274,0.337,0.345,1,0,2.35,1.48,2.35,0,DN200 (not steepened)
O1-P852,O1,pipe,200,29.5,0.51,0.51,0,,1724,0.229,0.263,1,0,1.91,2.39,2.39,0,DN200 (not steepened)
O3-P1647,O3,pipe,200,67.1,0.51,0.51,0,,14321,0.132,0.231,1,0,4.81,5.22,5.22,0,DN200 (not steepened)
O3-P3233,O3,pipe,200,29.5,0.51,0.51,0,,16037,0.407,0.437,1,0,3.13,3.15,3.15,0,DN200 (not steepened)
O3-P1541,O3,pipe,200,113.9,0.51,0.51,0,,10913,0.298,0.34,1,0,2.62,2.65,2.65,0,DN200 (not steepened)
O2-P1119,O2,pipe,200,29.5,0.51,0.51,0,,17843,0.291,0.322,1,0,1.61,1.76,1.76,0,DN200 (not steepened)
O12-P515,O12,pipe,200,29.5,0.51,0.51,0,,1729,0.06,0.104,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O2-P1650,O2,pipe,200,64.0,0.51,0.51,0,,1730,0.18,0.194,1,0,1.48,2.04,2.04,0,DN200 (not steepened)
O3-P1834,O3,pipe,200,29.5,0.51,0.51,0,,5822,0.165,0.284,1,0,4.22,4.35,4.35,0,DN200 (not steepened)
O4-P221,O4,pipe,200,57.8,0.51,0.51,0,,15978,0.046,0.046,1,0,2.27,2.28,2.28,0,DN200 (not steepened)
O21-P620,O21,pipe,200,29.6,0.51,0.51,0,,4752,0.145,0.169,1,0,2.11,2.21,2.21,0,DN200 (not steepened)
O24-P190,O24,pipe,200,29.6,0.51,0.51,0,,15456,0.65,0.66,1,0,7.13,7.35,7.35,0,DN200 (not steepened)
O3-P3036,O3,pipe,200,60.3,0.51,0.51,0,,3747,0.434,0.485,1,0,2.93,2.87,2.93,0,DN200 (not steepened)
O9-P434,O9,pipe,200,81.1,0.51,0.51,0,,1736,0.072,0.119,1,0,1.48,2.06,2.06,0,DN200 (not steepened)
O2-P1726,O2,pipe,200,29.6,0.51,0.51,0,,1737,0.199,0.217,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O12-P546,O12,pipe,200,29.6,0.51,0.51,0,,1738,0.048,0.087,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O21-P720,O21,pipe,200,66.1,0.51,0.51,0,,1739,0.13,0.149,1,0,1.48,1.93,1.93,0,DN200 (not steepened)
O6-P422,O6,pipe,200,49.0,0.51,0.51,0,,17545,0.236,0.248,1,0,1.89,2.02,2.02,0,DN200 (not steepened)
O9-P2906,O9,pipe,200,29.6,0.51,0.51,0,,1741,0.163,0.164,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O9-P3130,O9,pipe,200,29.7,0.51,0.51,0,,6762,0.185,0.214,1,0,2.42,2.79,2.79,0,DN200 (not steepened)
O1-P2366,O1,pipe,200,29.7,0.51,0.51,0,,1743,0.235,0.253,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O2-P1534,O2,pipe,200,29.7,0.51,0.51,0,,1744,0.157,0.157,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O10-P250,O10,pipe,200,67.9,0.51,0.51,0,,9178,0.147,0.236,1,0,2.69,2.92,2.92,0,DN200 (not steepened)
O2-P784,O2,pipe,200,29.7,0.51,0.51,0,,1746,0.024,0.024,1,0,1.48,3.36,3.36,0,DN200 (not steepened)
O3-P188,O3,pipe,200,66.2,0.51,0.51,0,,14239,0.492,0.63,1,0,4.95,4.79,4.95,0,DN200 (not steepened)
O3-P7,O3,pipe,560,47.5,0.155,0.374,1,0.30 to 0.50 %,11449,0.8,1.011,0,0,12.97,13.15,13.15,1,Steepened 0.30 to 0.50 %
O4-P242,O4,pipe,200,78.7,0.51,0.51,0,,1749,0.164,0.186,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O9-P480,O9,pipe,200,29.8,0.51,0.51,0,,11392,0.2,0.204,1,0,2.67,2.9,2.9,0,DN200 (not steepened)
O2-P2,O2,pipe,1400,29.8,0.075,0.075,0,,2453,0.826,0.903,0,0,7.26,7.21,7.26,0,"Above DN200, 0.75 m/s as laid"
O1-P1664,O1,pipe,200,29.8,0.51,0.51,0,,1752,0.179,0.194,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O9-P3069,O9,pipe,200,29.8,0.51,0.51,0,,1753,0.134,0.229,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O2-P1372,O2,pipe,200,29.8,0.51,0.51,0,,8704,0.651,0.69,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O9-P848,O9,pipe,200,77.1,0.51,0.51,0,,1755,0.165,0.175,1,0,3.0,3.42,3.42,0,DN200 (not steepened)
O11-P116,O11,pipe,200,29.9,0.51,0.51,0,,9076,0.152,0.156,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O9-P1548,O9,pipe,200,66.9,0.51,0.51,0,,9578,0.344,0.375,1,0,6.88,7.14,7.14,0,DN200 (not steepened)
O11-P337,O11,pipe,200,61.9,0.51,0.51,0,,11248,0.056,0.056,1,0,2.42,1.48,2.42,0,DN200 (not steepened)
O2-P1964,O2,pipe,200,29.9,0.51,0.51,0,,1762,0.208,0.208,1,0,1.63,1.78,1.78,0,DN200 (not steepened)
O4-P563,O4,pipe,200,70.8,0.51,0.51,0,,7406,0.21,0.21,1,0,3.05,3.38,3.38,0,DN200 (not steepened)
O3-P934,O3,pipe,200,69.3,0.51,0.51,0,,14442,0.224,0.234,1,0,2.29,1.98,2.29,0,DN200 (not steepened)
O2-P1965,O2,pipe,200,29.9,0.51,0.51,0,,1762,0.129,0.129,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O1-P1668,O1,pipe,200,52.8,0.51,0.51,0,,17289,0.199,0.199,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O2-P96,O2,pipe,200,71.2,0.51,0.51,0,,1764,0.046,0.046,1,0,2.09,2.27,2.27,0,DN200 (not steepened)
O12-P535,O12,pipe,200,30.0,0.51,0.51,0,,1765,0.161,0.27,1,0,3.91,3.9,3.91,0,DN200 (not steepened)
O13-P16,O13,pipe,200,61.3,0.51,0.51,0,,1766,0.051,0.088,1,0,1.48,2.32,2.32,0,DN200 (not steepened)
O22-P15,O22,pipe,200,30.0,0.51,0.51,0,,3497,0.353,0.409,1,0,4.07,4.1,4.1,0,DN200 (not steepened)
O1-P1048,O1,pipe,200,46.3,0.51,0.51,0,,11043,0.728,0.76,1,0,6.6,6.56,6.6,0,DN200 (not steepened)
O3-P465,O3,pipe,200,30.0,0.51,0.51,0,,3212,0.494,0.554,1,0,2.81,2.89,2.89,0,DN200 (not steepened)
O9-P2549,O9,pipe,200,60.6,0.51,0.51,0,,1770,0.21,0.238,1,0,1.67,1.84,1.84,0,DN200 (not steepened)
O1-P1241,O1,pipe,200,30.0,0.51,0.51,0,,12068,0.202,0.222,1,0,2.07,1.48,2.07,0,DN200 (not steepened)
O9-P2688,O9,pipe,200,62.8,0.51,0.51,0,,15153,0.372,0.372,1,0,2.12,1.89,2.12,0,DN200 (not steepened)
O9-P2722,O9,pipe,200,61.1,0.51,0.51,0,,3781,0.39,0.39,1,0,1.71,1.69,1.71,0,DN200 (not steepened)
O3-P927,O3,pipe,200,68.6,0.51,0.51,0,,8930,0.376,0.382,1,0,3.51,2.86,3.51,0,DN200 (not steepened)
O2-P1711,O2,pipe,200,30.1,0.51,0.51,0,,3190,0.261,0.261,1,0,2.05,2.26,2.26,0,DN200 (not steepened)
O2-P1715,O2,pipe,200,30.1,0.51,0.51,0,,1678,0.129,0.129,1,0,2.84,3.74,3.74,0,DN200 (not steepened)
O2-P1178,O2,pipe,355,30.1,0.27,0.328,1,0.30 to 0.50 %,1777,0.75,0.814,0,0,5.48,5.39,5.48,0,Steepened 0.30 to 0.50 %
O2-P1655,O2,pipe,200,30.1,0.51,0.51,0,,9088,0.254,0.271,1,0,2.82,2.75,2.82,0,DN200 (not steepened)
O12-P119,O12,pipe,200,39.9,0.51,0.51,0,,12740,0.472,0.486,1,0,7.97,8.02,8.02,0,DN200 (not steepened)
O9-P2644,O9,pipe,200,64.1,0.51,0.51,0,,14428,0.06,0.1,1,0,1.79,1.98,1.98,0,DN200 (not steepened)
O1-P2250,O1,pipe,200,30.2,0.51,0.51,0,,1781,0.637,0.675,1,0,7.56,6.97,7.56,0,DN200 (not steepened)
O9-P2577,O9,pipe,200,41.8,0.51,0.51,0,,1782,0.349,0.356,1,0,2.82,2.96,2.96,0,DN200 (not steepened)
O9-P1171,O9,pipe,200,66.1,0.51,0.51,0,,1783,0.047,0.081,1,0,1.48,1.95,1.95,0,DN200 (not steepened)
O12-P175,O12,pipe,200,65.1,0.51,0.51,0,,6102,0.207,0.266,1,0,3.28,3.76,3.76,0,DN200 (not steepened)
O1-P69,O1,pipe,900,30.2,0.075,0.12,1,up to 0.30 %,5406,0.75,0.838,0,0,9.71,9.7,9.71,0,Steepened up to 0.30 %
O1-P2262,O1,pipe,200,30.2,0.51,0.51,0,,19196,0.492,0.572,1,0,4.58,4.09,4.58,0,DN200 (not steepened)
O9-P2631,O9,pipe,200,78.1,0.51,0.51,0,,1787,0.049,0.071,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O9-P516,O9,pipe,200,30.2,0.51,0.51,0,,16545,0.162,0.238,1,0,3.03,2.93,3.03,0,DN200 (not steepened)
O2-P1361,O2,pipe,200,30.2,0.51,0.51,0,,18217,0.292,0.363,1,0,2.78,2.98,2.98,0,DN200 (not steepened)
O2-P1599,O2,pipe,200,30.2,0.51,0.51,0,,18302,0.307,0.337,1,0,3.05,3.79,3.79,0,DN200 (not steepened)
O9-P3066,O9,pipe,200,66.7,0.51,0.51,0,,6530,0.193,0.337,1,0,2.47,3.04,3.04,0,DN200 (not steepened)
O3-P476,O3,pipe,200,30.2,0.51,0.51,0,,1138,0.272,0.297,1,0,1.64,1.84,1.84,0,DN200 (not steepened)
O3-P2515,O3,pipe,200,30.2,0.51,0.51,0,,1793,0.072,0.122,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O1-P2637,O1,pipe,200,30.3,0.51,0.51,0,,3225,0.415,0.416,1,0,3.85,3.0,3.85,0,DN200 (not steepened)
O12-P478,O12,pipe,200,62.1,0.51,0.51,0,,1795,0.036,0.036,1,0,1.78,1.48,1.78,0,DN200 (not steepened)
O2-P1136,O2,pipe,200,30.3,0.51,0.51,0,,2396,0.225,0.239,1,0,2.43,1.84,2.43,0,DN200 (not steepened)
O2-P394,O2,pipe,200,30.3,0.51,0.51,0,,1797,0.163,0.192,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O1-P1908,O1,pipe,280,30.3,0.375,0.476,1,0.30 to 0.50 %,17257,0.757,0.844,0,0,8.55,8.65,8.65,0,Steepened 0.30 to 0.50 %
O21-P931,O21,pipe,200,62.2,0.51,0.51,0,,14651,0.246,0.26,1,0,2.14,2.73,2.73,0,DN200 (not steepened)
O2-P275,O2,pipe,200,30.3,0.51,0.51,0,,1009,0.233,0.233,1,0,2.04,2.05,2.05,0,DN200 (not steepened)
O22-P70,O22,pipe,200,65.2,0.51,0.51,0,,1801,0.14,0.219,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O3-P2669,O3,pipe,200,30.4,0.51,0.51,0,,13127,0.19,0.316,1,0,2.3,2.52,2.52,0,DN200 (not steepened)
O1-P605,O1,pipe,200,30.4,0.51,0.51,0,,1803,0.024,0.024,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O21-P546,O21,pipe,200,58.5,0.51,0.51,0,,1804,0.035,0.035,1,0,1.48,2.55,2.55,0,DN200 (not steepened)
O4-P579,O4,pipe,200,64.4,0.51,0.51,0,,17616,0.731,0.754,1,0,8.94,9.06,9.06,0,DN200 (not steepened)
O21-P836,O21,pipe,200,94.8,0.51,0.51,0,,1806,0.091,0.155,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O21-P932,O21,pipe,200,30.5,0.51,0.51,0,,3275,0.219,0.234,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O3-P1187,O3,pipe,200,31.2,0.51,0.51,0,,1809,0.146,0.146,1,0,2.16,2.73,2.73,0,DN200 (not steepened)
O9-P319,O9,pipe,200,67.8,0.51,0.51,0,,9559,0.117,0.132,1,0,1.98,2.1,2.1,0,DN200 (not steepened)
O18-P40,O18,pipe,200,30.5,0.51,0.51,0,,1811,0.128,0.128,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O2-P1652,O2,pipe,200,30.5,0.51,0.51,0,,1996,0.284,0.336,1,0,1.99,2.32,2.32,0,DN200 (not steepened)
O9-P3552,O9,pipe,200,27.7,0.51,0.51,0,,1813,0.045,0.045,1,0,2.37,2.65,2.65,0,DN200 (not steepened)
O3-P1914,O3,pipe,200,30.5,0.51,0.51,0,,1814,0.059,0.101,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O4-P1232,O4,pipe,200,68.4,0.51,0.51,0,,1815,0.132,0.166,1,0,1.48,1.98,1.98,0,DN200 (not steepened)
O3-P2062,O3,pipe,200,65.9,0.51,0.51,0,,1816,0.133,0.154,1,0,1.48,1.88,1.88,0,DN200 (not steepened)
O24-P21,O24,pipe,355,69.9,0.27,0.281,1,up to 0.30 %,7145,0.753,0.806,0,0,8.67,8.54,8.67,0,Steepened up to 0.30 %
O21-P1015,O21,pipe,200,30.6,0.51,0.51,0,,1818,0.291,0.291,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O7-P154,O7,pipe,250,76.1,0.375,0.375,0,,14259,0.665,0.705,1,0,7.14,7.69,7.69,0,"Above DN200, under 0.75 m/s"
O21-P452,O21,pipe,200,30.6,0.51,0.51,0,,7304,0.245,0.291,1,0,2.9,3.13,3.13,0,DN200 (not steepened)
O3-P1167,O3,pipe,200,65.0,0.51,0.51,0,,1821,0.124,0.138,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O14-P41,O14,pipe,200,30.6,0.51,0.51,0,,4729,0.251,0.272,1,0,3.46,4.1,4.1,0,DN200 (not steepened)
O1-P1272,O1,pipe,200,30.6,0.51,0.51,0,,16916,0.15,0.184,1,0,2.81,2.63,2.81,0,DN200 (not steepened)
O1-P965,O1,pipe,200,55.3,0.51,0.51,0,,1824,0.203,0.203,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O2-P727,O2,pipe,200,30.6,0.51,0.51,0,,1010,0.208,0.208,1,0,2.44,1.48,2.44,0,DN200 (not steepened)
O2-P37,O2,pipe,560,30.6,0.155,0.179,1,up to 0.30 %,1826,0.75,0.784,0,0,4.69,4.71,4.71,0,Steepened up to 0.30 %
O3-P1309,O3,pipe,200,65.0,0.51,0.51,0,,14633,0.357,0.393,1,0,4.58,4.43,4.58,0,DN200 (not steepened)
O1-P1644,O1,pipe,200,30.7,0.51,0.51,0,,15708,0.209,0.209,1,0,2.87,3.08,3.08,0,DN200 (not steepened)
O1-P39,O1,pipe,1000,33.3,0.075,0.112,1,up to 0.30 %,1829,0.75,0.841,0,0,7.02,7.7,7.7,0,Steepened up to 0.30 %
O1-P2378,O1,pipe,200,30.7,0.51,0.51,0,,6657,0.301,0.366,1,0,6.22,6.45,6.45,0,DN200 (not steepened)
O2-P1030,O2,pipe,200,25.8,0.51,0.51,0,,5812,0.414,0.422,1,0,3.62,4.48,4.48,0,DN200 (not steepened)
O2-P291,O2,pipe,200,30.7,0.51,0.51,0,,4393,0.279,0.289,1,0,3.28,3.99,3.99,0,DN200 (not steepened)
O9-P2863,O9,pipe,200,65.9,0.51,0.51,0,,13488,0.072,0.109,1,0,2.95,3.23,3.23,0,DN200 (not steepened)
O1-P404,O1,pipe,200,94.1,0.51,0.51,0,,13613,0.373,0.576,1,0,4.0,3.91,4.0,0,DN200 (not steepened)
O4-P117,O4,pipe,200,99.1,0.51,0.51,0,,12801,0.632,0.758,1,0,5.01,4.6,5.01,0,DN200 (not steepened)
O3-P2373,O3,pipe,200,30.8,0.51,0.51,0,,16152,0.444,0.657,1,0,7.43,7.49,7.49,0,DN200 (not steepened)
O9-P3521,O9,pipe,200,85.4,0.51,0.51,0,,9154,0.191,0.229,1,0,8.25,8.29,8.29,0,DN200 (not steepened)
O4-P1235,O4,pipe,200,47.7,0.51,0.51,0,,1838,0.155,0.181,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O9-P500,O9,pipe,200,68.2,0.51,0.51,0,,1839,0.12,0.148,1,0,1.48,2.36,2.36,0,DN200 (not steepened)
O1-P1799,O1,pipe,200,58.7,0.51,0.51,0,,16206,0.142,0.142,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O21-P731,O21,pipe,200,67.6,0.51,0.51,0,,1841,0.047,0.07,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O21-P286,O21,pipe,200,60.6,0.51,0.51,0,,14034,0.054,0.087,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O3-P1476,O3,pipe,200,66.0,0.51,0.51,0,,18344,0.643,0.756,1,0,7.32,7.21,7.32,0,DN200 (not steepened)
O3-P1227,O3,pipe,200,30.9,0.51,0.51,0,,1844,0.244,0.244,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O3-P1398,O3,pipe,200,30.9,0.51,0.51,0,,11501,0.247,0.247,1,0,2.19,1.48,2.19,0,DN200 (not steepened)
O3-P539,O3,pipe,200,69.1,0.51,0.51,0,,16741,0.2,0.205,1,0,2.39,2.96,2.96,0,DN200 (not steepened)
O21-P235,O21,pipe,200,66.5,0.51,0.51,0,,1847,0.061,0.11,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O6-P281,O6,pipe,200,65.0,0.51,0.51,0,,11425,0.358,0.358,1,0,4.05,2.64,4.05,0,DN200 (not steepened)
O9-P2692,O9,pipe,200,57.2,0.51,0.51,0,,11864,0.24,0.248,1,0,7.58,6.82,7.58,0,DN200 (not steepened)
O21-P995,O21,pipe,200,78.4,0.51,0.51,0,,16891,0.601,0.606,1,0,2.41,2.62,2.62,0,DN200 (not steepened)
O3-P938,O3,pipe,200,68.9,0.51,0.51,0,,1851,0.17,0.18,1,0,2.0,1.48,2.0,0,DN200 (not steepened)
O2-P733,O2,pipe,200,31.0,0.51,0.51,0,,1852,0.024,0.024,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O2-P1891,O2,pipe,200,31.0,0.51,0.51,0,,1853,0.024,0.024,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O2-P231,O2,pipe,200,31.0,0.51,0.51,0,,3116,0.482,0.551,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O21-P1241,O21,pipe,200,31.1,0.51,0.51,0,,7824,0.186,0.331,1,0,3.34,3.42,3.42,0,DN200 (not steepened)
O1-P352,O1,pipe,200,31.1,0.51,0.51,0,,1856,0.068,0.112,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O2-P1251,O2,pipe,200,31.1,0.51,0.51,0,,6384,0.233,0.24,1,0,4.64,3.7,4.64,0,DN200 (not steepened)
O21-P990,O21,pipe,200,28.8,0.51,0.51,0,,1858,0.173,0.198,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O2-P1596,O2,pipe,200,31.1,0.51,0.51,0,,1651,0.342,0.342,1,0,4.84,5.39,5.39,0,DN200 (not steepened)
O5-P62,O5,pipe,200,76.1,0.51,0.51,0,,17114,0.249,0.426,1,0,8.12,6.16,8.12,0,DN200 (not steepened)
O21-P99,O21,pipe,250,29.5,0.375,0.375,0,,1861,0.67,0.701,1,0,6.89,6.84,6.89,0,"Above DN200, under 0.75 m/s"
O4-P936,O4,pipe,200,65.5,0.51,0.51,0,,12785,0.114,0.198,1,0,1.57,1.62,1.62,0,DN200 (not steepened)
O2-P729,O2,pipe,200,31.2,0.51,0.51,0,,1863,0.157,0.157,1,0,2.39,1.48,2.39,0,DN200 (not steepened)
O2-P1638,O2,pipe,200,31.2,0.51,0.51,0,,3277,0.272,0.272,1,0,2.53,1.95,2.53,0,DN200 (not steepened)
O2-P1580,O2,pipe,200,31.2,0.51,0.51,0,,3569,0.269,0.353,1,0,6.88,5.16,6.88,0,DN200 (not steepened)
O3-P144,O3,pipe,250,49.9,0.375,0.496,1,0.30 to 0.50 %,9127,0.758,0.815,0,0,10.19,9.39,10.19,0,Steepened 0.30 to 0.50 %
O2-P905,O2,pipe,200,31.2,0.51,0.51,0,,1867,0.129,0.129,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O2-P617,O2,pipe,200,31.2,0.51,0.51,0,,17885,0.72,0.743,1,0,5.43,5.34,5.43,0,DN200 (not steepened)
O2-P1641,O2,pipe,200,31.2,0.51,0.51,0,,1869,0.129,0.129,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O9-P2179,O9,pipe,200,74.1,0.51,0.51,0,,7953,0.145,0.24,1,0,2.51,2.38,2.51,0,DN200 (not steepened)
O2-P1836,O2,pipe,200,72.9,0.51,0.51,0,,1871,0.167,0.181,1,0,1.48,3.12,3.12,0,DN200 (not steepened)
O4-P1250,O4,pipe,200,31.3,0.51,0.51,0,,10836,0.143,0.202,1,0,2.55,2.68,2.68,0,DN200 (not steepened)
O1-P2544,O1,pipe,200,31.3,0.51,0.51,0,,1873,0.194,0.267,1,0,2.31,2.07,2.31,0,DN200 (not steepened)
O2-P1772,O2,pipe,200,24.6,0.51,0.51,0,,1874,0.2,0.2,1,0,1.48,2.11,2.11,0,DN200 (not steepened)
O21-P1132,O21,pipe,200,31.3,0.51,0.51,0,,1875,0.072,0.122,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O7-P68,O7,pipe,200,66.2,0.51,0.51,0,,8527,0.297,0.432,1,0,3.25,2.85,3.25,0,DN200 (not steepened)
O3-P1544,O3,pipe,200,69.7,0.51,0.51,0,,10913,0.247,0.274,1,0,1.96,2.08,2.08,0,DN200 (not steepened)
O12-P307,O12,pipe,200,31.3,0.51,0.51,0,,8337,0.298,0.3,1,0,3.0,3.23,3.23,0,DN200 (not steepened)
O2-P1742,O2,pipe,200,31.3,0.51,0.51,0,,2157,0.214,0.221,1,0,2.49,1.48,2.49,0,DN200 (not steepened)
O3-P2430,O3,pipe,200,60.0,0.51,0.51,0,,16022,0.28,0.39,1,0,5.51,6.67,6.67,0,DN200 (not steepened)
O9-P2198,O9,pipe,200,96.1,0.51,0.51,0,,11081,0.242,0.261,1,0,3.31,4.64,4.64,0,DN200 (not steepened)
O1-P2564,O1,pipe,200,29.1,0.51,0.51,0,,1882,0.092,0.092,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O21-P882,O21,pipe,200,31.3,0.51,0.51,0,,14295,0.27,0.338,1,0,4.38,4.76,4.76,0,DN200 (not steepened)
O2-P151,O2,pipe,200,31.4,0.51,0.51,0,,1884,0.385,0.385,1,0,2.58,2.71,2.71,0,DN200 (not steepened)
O3-P10,O3,pipe,560,65.1,0.155,0.374,1,0.30 to 0.50 %,11449,0.797,1.008,0,0,12.9,12.54,12.9,1,Steepened 0.30 to 0.50 %
O1-P1134,O1,pipe,200,24.0,0.51,0.51,0,,1886,0.178,0.197,1,0,3.63,3.83,3.83,0,DN200 (not steepened)
O2-P799,O2,pipe,200,31.4,0.51,0.51,0,,1887,0.177,0.177,1,0,1.48,3.43,3.43,0,DN200 (not steepened)
O21-P1231,O21,pipe,200,31.4,0.51,0.51,0,,16103,0.232,0.293,1,0,3.61,3.79,3.79,0,DN200 (not steepened)
O4-P1399,O4,pipe,630,65.2,0.125,0.214,1,up to 0.30 %,15468,0.754,0.85,0,0,10.16,10.6,10.6,0,Steepened up to 0.30 %
O1-P913,O1,pipe,200,31.4,0.51,0.51,0,,1890,0.176,0.176,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O2-P63,O2,pipe,280,31.4,0.375,0.375,0,,1891,0.752,0.768,0,0,8.39,8.27,8.39,0,"Above DN200, 0.75 m/s as laid"
O10-P254,O10,pipe,200,65.6,0.51,0.51,0,,3734,0.132,0.217,1,0,2.15,2.4,2.4,0,DN200 (not steepened)
O1-P1749,O1,pipe,200,31.5,0.51,0.51,0,,17333,0.268,0.271,1,0,2.26,2.42,2.42,0,DN200 (not steepened)
O2-P1194,O2,pipe,250,31.5,0.375,0.477,1,0.30 to 0.50 %,7497,0.702,0.767,1,0,8.59,8.3,8.59,0,"Above DN200, under 0.75 m/s"
O3-P998,O3,pipe,200,31.5,0.51,0.51,0,,1895,0.024,0.024,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O3-P3242,O3,pipe,200,65.2,0.51,0.51,0,,1896,0.036,0.036,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O21-P750,O21,pipe,200,31.6,0.51,0.51,0,,14333,0.412,0.451,1,0,3.92,3.88,3.92,0,DN200 (not steepened)
O3-P1654,O3,pipe,200,79.3,0.51,0.51,0,,1898,0.111,0.194,1,0,2.49,1.48,2.49,0,DN200 (not steepened)
O3-P458,O3,pipe,200,51.0,0.51,0.51,0,,1899,0.214,0.214,1,0,2.43,1.48,2.43,0,DN200 (not steepened)
O2-P326,O2,pipe,200,31.7,0.51,0.51,0,,1900,0.18,0.194,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O6-P182,O6,pipe,200,62.0,0.51,0.51,0,,17588,0.3,0.306,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O3-P1703,O3,pipe,200,31.7,0.51,0.51,0,,1902,0.159,0.27,1,0,1.57,2.28,2.28,0,DN200 (not steepened)
O1-P673,O1,pipe,200,31.7,0.51,0.51,0,,14772,0.186,0.232,1,0,2.84,3.0,3.0,0,DN200 (not steepened)
O3-P2928,O3,pipe,200,31.7,0.51,0.51,0,,8944,0.299,0.325,1,0,5.49,5.55,5.55,0,DN200 (not steepened)
O3-P1573,O3,pipe,200,31.7,0.51,0.51,0,,1905,0.18,0.247,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O2-P1811,O2,pipe,200,31.7,0.51,0.51,0,,1906,0.038,0.038,1,0,1.72,1.8,1.8,0,DN200 (not steepened)
O11-P109,O11,pipe,200,50.3,0.51,0.51,0,,1908,0.229,0.229,1,0,2.25,1.48,2.25,0,DN200 (not steepened)
O1-P2504,O1,pipe,200,64.9,0.51,0.51,0,,12065,0.387,0.389,1,0,4.69,4.94,4.94,0,DN200 (not steepened)
O2-P1098,O2,pipe,200,31.8,0.51,0.51,0,,5925,0.37,0.378,1,0,2.13,1.79,2.13,0,DN200 (not steepened)
O4-P1378,O4,pipe,200,52.2,0.51,0.51,0,,2834,0.039,0.039,1,0,1.96,2.12,2.12,0,DN200 (not steepened)
O4-P1377,O4,pipe,200,52.2,0.51,0.51,0,,1912,0.168,0.168,1,0,2.12,2.49,2.49,0,DN200 (not steepened)
O2-P873,O2,pipe,200,68.3,0.51,0.51,0,,3911,0.475,0.487,1,0,1.48,2.21,2.21,0,DN200 (not steepened)
O1-P1183,O1,pipe,200,31.8,0.51,0.51,0,,14574,0.381,0.412,1,0,3.11,2.87,3.11,0,DN200 (not steepened)
O2-P408,O2,pipe,200,44.8,0.51,0.51,0,,2916,0.343,0.374,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O3-P2913,O3,pipe,200,31.8,0.51,0.51,0,,1916,0.399,0.429,1,0,6.95,7.02,7.02,0,DN200 (not steepened)
O2-P388,O2,pipe,200,31.9,0.51,0.51,0,,1917,0.133,0.154,1,0,2.45,1.48,2.45,0,DN200 (not steepened)
O1-P1603,O1,pipe,200,65.1,0.51,0.51,0,,14961,0.042,0.042,1,0,1.96,2.08,2.08,0,DN200 (not steepened)
O3-P388,O3,pipe,200,31.9,0.51,0.51,0,,1919,0.166,0.176,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O1-P1329,O1,pipe,200,63.6,0.51,0.51,0,,11257,0.084,0.141,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O3-P2468,O3,pipe,200,123.8,0.51,0.51,0,,14521,0.482,0.705,1,0,4.38,4.15,4.38,0,DN200 (not steepened)
O3-P1941,O3,pipe,200,92.6,0.51,0.51,0,,1922,0.132,0.164,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O22-P65,O22,pipe,200,63.4,0.51,0.51,0,,1923,0.085,0.142,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O3-P763,O3,pipe,200,25.3,0.51,0.51,0,,1924,0.158,0.192,1,0,1.6,1.84,1.84,0,DN200 (not steepened)
O2-P1889,O2,pipe,200,31.9,0.51,0.51,0,,1925,0.024,0.024,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O9-P3074,O9,pipe,200,32.0,0.51,0.51,0,,1926,0.067,0.112,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O3-P1210,O3,pipe,200,32.0,0.51,0.51,0,,1615,0.338,0.346,1,0,2.86,3.04,3.04,0,DN200 (not steepened)
O9-P22,O9,pipe,500,63.8,0.155,0.265,1,up to 0.30 %,2829,0.754,0.826,0,0,12.71,12.66,12.71,1,Steepened up to 0.30 %
O4-P1290,O4,pipe,200,32.0,0.51,0.51,0,,8881,0.161,0.243,1,0,3.24,3.29,3.29,0,DN200 (not steepened)
O1-P1064,O1,pipe,200,58.0,0.51,0.51,0,,13528,0.675,0.699,1,0,4.53,4.4,4.53,0,DN200 (not steepened)
O1-P2168,O1,pipe,200,66.5,0.51,0.51,0,,14228,0.208,0.257,1,0,2.94,1.48,2.94,0,DN200 (not steepened)
O9-P273,O9,pipe,200,32.1,0.51,0.51,0,,11764,0.372,0.405,1,0,9.17,9.2,9.2,0,DN200 (not steepened)
O9-P1801,O9,pipe,200,83.4,0.51,0.51,0,,1933,0.165,0.284,1,0,3.74,2.02,3.74,0,DN200 (not steepened)
O9-P3260,O9,pipe,200,75.0,0.51,0.51,0,,1934,0.049,0.071,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O3-P2365,O3,pipe,200,78.8,0.51,0.51,0,,13152,0.467,0.703,1,0,9.59,10.06,10.06,0,DN200 (not steepened)
O2-P1299,O2,pipe,200,67.8,0.51,0.51,0,,1986,0.246,0.265,1,0,2.32,1.48,2.32,0,DN200 (not steepened)
O2-P1266,O2,pipe,200,32.1,0.51,0.51,0,,1937,0.258,0.265,1,0,3.53,3.5,3.53,0,DN200 (not steepened)
O9-P2930,O9,pipe,200,32.2,0.51,0.51,0,,5852,0.076,0.119,1,0,2.86,3.35,3.35,0,DN200 (not steepened)
O3-P679,O3,pipe,200,86.5,0.51,0.51,0,,1939,0.135,0.176,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O1-P836,O1,pipe,200,32.2,0.51,0.51,0,,1940,0.252,0.317,1,0,3.12,3.31,3.31,0,DN200 (not steepened)
O3-P2525,O3,pipe,200,72.2,0.51,0.51,0,,3143,0.237,0.39,1,0,2.49,2.43,2.49,0,DN200 (not steepened)
O3-P3236,O3,pipe,200,32.2,0.51,0.51,0,,16037,0.222,0.284,1,0,2.85,3.02,3.02,0,DN200 (not steepened)
O2-P1887,O2,pipe,200,32.2,0.51,0.51,0,,1943,0.024,0.024,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O21-P986,O21,pipe,200,38.1,0.51,0.51,0,,9642,0.323,0.381,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O9-P277,O9,pipe,200,32.2,0.51,0.51,0,,17199,0.349,0.386,1,0,8.78,8.81,8.81,0,DN200 (not steepened)
O1-P1287,O1,pipe,200,97.1,0.51,0.51,0,,1946,0.158,0.185,1,0,2.3,3.74,3.74,0,DN200 (not steepened)
O16-P12,O16,pipe,280,32.2,0.375,0.407,1,0.30 to 0.50 %,1947,0.75,0.8,0,0,6.81,6.77,6.81,0,Steepened 0.30 to 0.50 %
O4-P1368,O4,pipe,200,53.2,0.51,0.51,0,,1948,0.17,0.178,1,0,2.27,1.74,2.27,0,DN200 (not steepened)
O2-P839,O2,pipe,200,32.3,0.51,0.51,0,,1949,0.164,0.164,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
