label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O2-P1083,O2,pipe,200,37.8,0.51,0.51,0,,2432,0.024,0.024,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O1-P2690,O1,pipe,200,38.5,0.51,0.51,0,,1357,0.219,0.219,1,0,1.97,1.48,1.97,0,DN200 (not steepened)
O12-P169,O12,pipe,200,37.8,0.51,0.51,0,,8540,0.193,0.196,1,0,4.2,4.34,4.34,0,DN200 (not steepened)
O2-P1271,O2,pipe,200,37.8,0.51,0.51,0,,2435,0.246,0.257,1,0,2.61,2.44,2.61,0,DN200 (not steepened)
O1-P85,O1,pipe,280,72.1,0.375,0.384,1,0.30 to 0.50 %,17327,0.777,0.813,0,0,6.95,6.93,6.95,0,Steepened 0.30 to 0.50 %
O21-P466,O21,pipe,200,37.8,0.51,0.51,0,,2203,0.184,0.223,1,0,1.74,1.95,1.95,0,DN200 (not steepened)
O9-P878,O9,pipe,200,61.8,0.51,0.51,0,,5973,0.214,0.251,1,0,4.68,4.72,4.72,0,DN200 (not steepened)
O7-P16,O7,pipe,200,70.8,0.51,0.51,0,,15682,0.598,0.698,1,0,6.32,6.08,6.32,0,DN200 (not steepened)
O3-P3228,O3,pipe,200,37.9,0.51,0.51,0,,9964,0.434,0.463,1,0,3.77,3.34,3.77,0,DN200 (not steepened)
O21-P722,O21,pipe,200,37.9,0.51,0.51,0,,13404,0.071,0.114,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O3-P126,O3,pipe,315,37.9,0.27,0.312,1,0.30 to 0.50 %,2442,0.75,0.784,0,0,8.77,7.81,8.77,0,Steepened 0.30 to 0.50 %
O1-P1958,O1,pipe,200,37.9,0.51,0.51,0,,8784,0.583,0.639,1,0,5.15,5.19,5.19,0,DN200 (not steepened)
O3-P1059,O3,pipe,200,37.9,0.51,0.51,0,,2444,0.174,0.196,1,0,1.84,1.79,1.84,0,DN200 (not steepened)
O9-P506,O9,pipe,200,69.3,0.51,0.51,0,,16545,0.177,0.265,1,0,4.89,5.27,5.27,0,DN200 (not steepened)
O9-P1788,O9,pipe,200,69.2,0.51,0.51,0,,11574,0.171,0.298,1,0,2.49,1.48,2.49,0,DN200 (not steepened)
O9-P1553,O9,pipe,200,37.9,0.51,0.51,0,,9578,0.296,0.348,1,0,5.67,5.82,5.82,0,DN200 (not steepened)
O1-P122,O1,pipe,200,37.9,0.51,0.51,0,,1020,0.375,0.377,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O2-P397,O2,pipe,200,42.6,0.51,0.51,0,,2449,0.133,0.154,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O21-P885,O21,pipe,200,37.9,0.51,0.51,0,,14295,0.233,0.268,1,0,2.68,3.19,3.19,0,DN200 (not steepened)
O9-P2829,O9,pipe,200,62.0,0.51,0.51,0,,15617,0.56,0.667,1,0,5.47,5.53,5.53,0,DN200 (not steepened)
O3-P2630,O3,pipe,200,46.4,0.51,0.51,0,,7437,0.412,0.591,1,0,4.15,4.02,4.15,0,DN200 (not steepened)
O2-P16,O2,pipe,1400,63.2,0.075,0.075,0,,2453,0.806,0.886,0,0,9.31,9.19,9.31,0,"Above DN200, 0.75 m/s as laid"
O4-P156,O4,pipe,200,68.8,0.51,0.51,0,,2454,0.111,0.191,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O3-P623,O3,pipe,200,85.0,0.51,0.51,0,,2455,0.153,0.172,1,0,2.75,1.48,2.75,0,DN200 (not steepened)
O1-P1955,O1,pipe,200,38.0,0.51,0.51,0,,8784,0.598,0.652,1,0,4.67,4.81,4.81,0,DN200 (not steepened)
O9-P1210,O9,pipe,200,69.8,0.51,0.51,0,,2457,0.054,0.091,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O1-P2379,O1,pipe,200,38.0,0.51,0.51,0,,6657,0.274,0.357,1,0,5.65,6.22,6.22,0,DN200 (not steepened)
O21-P1088,O21,pipe,200,38.0,0.51,0.51,0,,2459,0.138,0.239,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O3-P1269,O3,pipe,200,68.6,0.51,0.51,0,,6219,0.429,0.471,1,0,3.49,3.63,3.63,0,DN200 (not steepened)
O21-P665,O21,pipe,200,70.8,0.51,0.51,0,,15536,0.061,0.101,1,0,2.0,2.63,2.63,0,DN200 (not steepened)
O9-P133,O9,pipe,200,69.4,0.51,0.51,0,,11866,0.241,0.298,1,0,5.31,5.12,5.31,0,DN200 (not steepened)
O2-P1690,O2,pipe,200,38.1,0.51,0.51,0,,2463,0.224,0.239,1,0,2.12,1.48,2.12,0,DN200 (not steepened)
O21-P160,O21,pipe,200,80.1,0.51,0.51,0,,17423,0.369,0.399,1,0,3.09,3.43,3.43,0,DN200 (not steepened)
O1-P2489,O1,pipe,200,70.4,0.51,0.51,0,,18399,0.493,0.61,1,0,6.31,6.88,6.88,0,DN200 (not steepened)
O1-P1667,O1,pipe,200,38.1,0.51,0.51,0,,2466,0.211,0.211,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O12-P487,O12,pipe,200,38.1,0.51,0.51,0,,14617,0.172,0.3,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O10-P328,O10,pipe,200,38.1,0.51,0.51,0,,2468,0.052,0.091,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O9-P381,O9,pipe,200,60.8,0.51,0.51,0,,13241,0.06,0.1,1,0,2.03,2.61,2.61,0,DN200 (not steepened)
O21-P1292,O21,pipe,200,38.1,0.51,0.51,0,,2066,0.21,0.261,1,0,3.29,3.51,3.51,0,DN200 (not steepened)
O3-P1021,O3,pipe,200,67.1,0.51,0.51,0,,2471,0.602,0.618,1,0,5.51,7.7,7.7,0,DN200 (not steepened)
O9-P1436,O9,pipe,200,97.6,0.51,0.51,0,,8154,0.259,0.302,1,0,6.51,6.87,6.87,0,DN200 (not steepened)
O11-P213,O11,pipe,200,71.2,0.51,0.51,0,,2473,0.04,0.05,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O8-P276,O8,pipe,200,79.6,0.51,0.51,0,,5562,0.123,0.212,1,0,2.56,2.4,2.56,0,DN200 (not steepened)
O2-P134,O2,pipe,200,38.2,0.51,0.51,0,,12421,0.4,0.426,1,0,4.65,4.33,4.65,0,DN200 (not steepened)
O9-P3611,O9,pipe,200,69.7,0.51,0.51,0,,752,0.061,0.077,1,0,2.02,2.02,2.02,0,DN200 (not steepened)
O3-P3106,O3,pipe,200,38.2,0.51,0.51,0,,11625,0.154,0.184,1,0,1.73,1.87,1.87,0,DN200 (not steepened)
O4-P1260,O4,pipe,200,38.2,0.51,0.51,0,,2478,0.06,0.103,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O1-P595,O1,pipe,200,38.2,0.51,0.51,0,,6785,0.244,0.359,1,0,2.09,2.11,2.11,0,DN200 (not steepened)
O23-P52,O23,pipe,200,38.2,0.51,0.51,0,,2480,0.08,0.08,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O9-P2319,O9,pipe,200,38.2,0.51,0.51,0,,8977,0.273,0.304,1,0,5.06,5.25,5.25,0,DN200 (not steepened)
O3-P569,O3,pipe,200,96.5,0.51,0.51,0,,2540,0.487,0.607,1,0,4.54,4.62,4.62,0,DN200 (not steepened)
O2-P1645,O2,pipe,200,38.2,0.51,0.51,0,,2483,0.072,0.122,1,0,2.49,1.48,2.49,0,DN200 (not steepened)
O3-P1003,O3,pipe,200,72.3,0.51,0.51,0,,12623,0.372,0.376,1,0,5.45,5.86,5.86,0,DN200 (not steepened)
O9-P1340,O9,pipe,200,63.1,0.51,0.51,0,,2485,0.13,0.135,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O2-P1036,O2,pipe,200,38.3,0.51,0.51,0,,10541,0.481,0.483,1,0,2.09,1.48,2.09,0,DN200 (not steepened)
O1-P2537,O1,pipe,200,38.3,0.51,0.51,0,,113,0.214,0.231,1,0,2.55,3.06,3.06,0,DN200 (not steepened)
O3-P248,O3,pipe,355,38.3,0.27,0.322,1,0.30 to 0.50 %,1368,0.793,0.843,0,0,4.8,4.89,4.89,0,Steepened 0.30 to 0.50 %
O1-P223,O1,pipe,200,38.3,0.51,0.51,0,,7635,0.552,0.565,1,0,2.2,2.31,2.31,0,DN200 (not steepened)
O2-P1808,O2,pipe,200,38.3,0.51,0.51,0,,1906,0.245,0.26,1,0,2.9,2.33,2.9,0,DN200 (not steepened)
O3-P2252,O3,pipe,200,59.3,0.51,0.51,0,,15039,0.615,0.736,1,0,5.03,5.15,5.15,0,DN200 (not steepened)
O8-P258,O8,pipe,200,38.3,0.51,0.51,0,,2492,0.122,0.135,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O18-P32,O18,pipe,200,38.3,0.51,0.51,0,,1133,0.345,0.347,1,0,2.48,2.69,2.69,0,DN200 (not steepened)
O1-P810,O1,pipe,200,38.4,0.51,0.51,0,,4052,0.194,0.274,1,0,1.63,1.93,1.93,0,DN200 (not steepened)
O9-P2534,O9,pipe,200,38.4,0.51,0.51,0,,10970,0.227,0.248,1,0,3.21,3.41,3.41,0,DN200 (not steepened)
O3-P2457,O3,pipe,250,38.4,0.375,0.375,0,,17213,0.565,0.725,1,0,7.27,7.26,7.27,0,"Above DN200, under 0.75 m/s"
O2-P1437,O2,pipe,200,38.4,0.51,0.51,0,,2497,0.177,0.177,1,0,1.48,2.25,2.25,0,DN200 (not steepened)
O9-P549,O9,pipe,200,38.4,0.51,0.51,0,,13639,0.211,0.214,1,0,3.81,4.2,4.2,0,DN200 (not steepened)
O4-P1069,O4,pipe,200,38.4,0.51,0.51,0,,17019,0.322,0.416,1,0,3.22,3.29,3.29,0,DN200 (not steepened)
O1-P292,O1,pipe,200,38.4,0.51,0.51,0,,7886,0.195,0.336,1,0,1.63,1.82,1.82,0,DN200 (not steepened)
O2-P1816,O2,pipe,200,38.4,0.51,0.51,0,,2501,0.129,0.129,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O3-P3151,O3,pipe,900,66.7,0.075,0.127,1,up to 0.30 %,11822,0.751,0.835,0,0,2.67,2.53,2.67,0,Steepened up to 0.30 %
O1-P138,O1,pipe,1000,138.5,0.075,0.116,1,up to 0.30 %,2503,0.75,0.841,0,0,12.11,11.42,12.11,1,Steepened up to 0.30 %
O2-P1159,O2,pipe,200,38.5,0.51,0.51,0,,2504,0.28,0.321,1,0,2.4,1.48,2.4,0,DN200 (not steepened)
O3-P245,O3,pipe,355,38.5,0.27,0.322,1,0.30 to 0.50 %,1368,0.797,0.846,0,0,4.49,4.2,4.49,0,Steepened 0.30 to 0.50 %
O21-P1176,O21,pipe,200,39.6,0.51,0.51,0,,2506,0.133,0.154,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O9-P1483,O9,pipe,200,97.6,0.51,0.51,0,,4496,0.182,0.257,1,0,4.28,4.37,4.37,0,DN200 (not steepened)
O1-P714,O1,pipe,200,38.6,0.51,0.51,0,,2508,0.072,0.122,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O9-P126,O9,pipe,200,70.7,0.51,0.51,0,,11866,0.307,0.374,1,0,10.18,8.24,10.18,0,DN200 (not steepened)
O3-P138,O3,pipe,280,38.6,0.375,0.375,0,,5789,0.76,0.8,0,0,10.24,9.82,10.24,0,"Above DN200, 0.75 m/s as laid"
O21-P1224,O21,pipe,200,38.6,0.51,0.51,0,,14532,0.243,0.266,1,0,1.75,1.95,1.95,0,DN200 (not steepened)
O1-P1379,O1,pipe,200,39.0,0.51,0.51,0,,2513,0.571,0.666,1,0,6.65,7.09,7.09,0,DN200 (not steepened)
O3-P2440,O3,pipe,200,66.2,0.51,0.51,0,,2514,0.173,0.265,1,0,3.25,2.06,3.25,0,DN200 (not steepened)
O12-P80,O12,pipe,200,67.0,0.51,0.51,0,,185,0.386,0.559,1,0,5.61,5.87,5.87,0,DN200 (not steepened)
O9-P2195,O9,pipe,200,88.5,0.51,0.51,0,,2516,0.067,0.11,1,0,12.76,1.48,12.76,1,DN200 (not steepened)
O6-P361,O6,pipe,200,61.2,0.51,0.51,0,,4025,0.057,0.057,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O1-P910,O1,pipe,200,67.3,0.51,0.51,0,,4475,0.246,0.265,1,0,2.01,2.07,2.07,0,DN200 (not steepened)
O3-P154,O3,pipe,250,48.1,0.375,0.496,1,0.30 to 0.50 %,9127,0.708,0.78,1,0,8.8,8.97,8.97,0,"Above DN200, under 0.75 m/s"
O9-P906,O9,pipe,200,63.6,0.51,0.51,0,,10784,0.077,0.101,1,0,3.01,3.8,3.8,0,DN200 (not steepened)
O4-P878,O4,pipe,200,38.7,0.51,0.51,0,,2521,0.086,0.146,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O21-P775,O21,pipe,200,38.7,0.51,0.51,0,,2522,0.072,0.072,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O1-P2263,O1,pipe,200,38.7,0.51,0.51,0,,19196,0.486,0.564,1,0,4.75,4.58,4.75,0,DN200 (not steepened)
O2-P1741,O2,pipe,200,47.7,0.51,0.51,0,,2524,0.342,0.342,1,0,2.82,1.48,2.82,0,DN200 (not steepened)
O4-P526,O4,pipe,200,38.7,0.51,0.51,0,,2525,0.123,0.139,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O8-P302,O8,pipe,200,70.3,0.51,0.51,0,,2526,0.227,0.23,1,0,2.41,2.65,2.65,0,DN200 (not steepened)
O11-P262,O11,pipe,200,38.7,0.51,0.51,0,,12851,0.264,0.271,1,0,6.87,7.07,7.07,0,DN200 (not steepened)
O21-P508,O21,pipe,200,69.2,0.51,0.51,0,,2528,0.179,0.2,1,0,2.02,1.48,2.02,0,DN200 (not steepened)
O1-P1885,O1,pipe,200,38.7,0.51,0.51,0,,15719,0.129,0.217,1,0,1.71,1.63,1.71,0,DN200 (not steepened)
O1-P279,O1,pipe,200,38.8,0.51,0.51,0,,4807,0.138,0.233,1,0,2.27,2.15,2.27,0,DN200 (not steepened)
O1-P885,O1,pipe,200,38.8,0.51,0.51,0,,4099,0.561,0.585,1,0,3.48,3.65,3.65,0,DN200 (not steepened)
O1-P2377,O1,pipe,200,38.8,0.51,0.51,0,,6657,0.325,0.373,1,0,6.45,6.31,6.45,0,DN200 (not steepened)
O1-P2603,O1,pipe,200,38.8,0.51,0.51,0,,2533,0.089,0.151,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O3-P3268,O3,pipe,200,38.8,0.51,0.51,0,,2534,0.024,0.024,1,0,1.48,1.95,1.95,0,DN200 (not steepened)
O9-P2252,O9,pipe,200,38.8,0.51,0.51,0,,2535,0.044,0.078,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O2-P706,O2,pipe,200,38.8,0.51,0.51,0,,2536,0.259,0.262,1,0,3.14,1.48,3.14,0,DN200 (not steepened)
O1-P1058,O1,pipe,200,38.8,0.51,0.51,0,,11043,0.716,0.745,1,0,4.99,5.12,5.12,0,DN200 (not steepened)
O2-P1511,O2,pipe,200,38.9,0.51,0.51,0,,2538,0.266,0.299,1,0,3.28,3.83,3.83,0,DN200 (not steepened)
O8-P208,O8,pipe,200,75.0,0.51,0.51,0,,16421,0.321,0.381,1,0,3.83,3.91,3.91,0,DN200 (not steepened)
O3-P591,O3,pipe,200,89.2,0.51,0.51,0,,2540,0.248,0.362,1,0,2.28,2.3,2.3,0,DN200 (not steepened)
O2-P306,O2,pipe,200,39.0,0.51,0.51,0,,1445,0.328,0.328,1,0,2.29,2.09,2.29,0,DN200 (not steepened)
O2-P44,O2,pipe,355,39.0,0.27,0.28,1,up to 0.30 %,4276,0.756,0.773,0,0,9.45,9.03,9.45,0,Steepened up to 0.30 %
O2-P1188,O2,pipe,280,71.5,0.375,0.376,1,0.30 to 0.50 %,15079,0.761,0.814,0,0,7.03,6.82,7.03,0,Steepened 0.30 to 0.50 %
O3-P3274,O3,pipe,200,61.0,0.51,0.51,0,,2544,0.068,0.11,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O2-P412,O2,pipe,200,39.0,0.51,0.51,0,,2545,0.133,0.154,1,0,2.14,1.48,2.14,0,DN200 (not steepened)
O2-P94,O2,pipe,200,85.6,0.51,0.51,0,,2546,0.304,0.304,1,0,2.2,3.65,3.65,0,DN200 (not steepened)
O4-P232,O4,pipe,200,58.5,0.51,0.51,0,,2547,0.128,0.157,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O2-P1510,O2,pipe,200,39.1,0.51,0.51,0,,2548,0.199,0.208,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O1-P2041,O1,pipe,200,70.2,0.51,0.51,0,,7759,0.411,0.478,1,0,5.64,5.05,5.64,0,DN200 (not steepened)
O9-P2404,O9,pipe,200,68.5,0.51,0.51,0,,14353,0.491,0.6,1,0,7.98,7.48,7.98,0,DN200 (not steepened)
O15-P46,O15,pipe,200,39.1,0.51,0.51,0,,2551,0.378,0.491,1,0,2.5,3.22,3.22,0,DN200 (not steepened)
O2-P895,O2,pipe,200,39.1,0.51,0.51,0,,2552,0.185,0.198,1,0,3.51,1.48,3.51,0,DN200 (not steepened)
O1-P264,O1,pipe,200,68.2,0.51,0.51,0,,5027,0.341,0.49,1,0,3.47,3.42,3.47,0,DN200 (not steepened)
O3-P1685,O3,pipe,200,68.4,0.51,0.51,0,,7756,0.337,0.557,1,0,3.47,3.86,3.86,0,DN200 (not steepened)
O1-P1600,O1,pipe,200,39.2,0.51,0.51,0,,2555,0.089,0.151,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O2-P1665,O2,pipe,200,39.2,0.51,0.51,0,,2556,0.18,0.194,1,0,1.48,2.06,2.06,0,DN200 (not steepened)
O2-P1617,O2,pipe,200,39.2,0.51,0.51,0,,287,0.602,0.622,1,0,6.28,6.78,6.78,0,DN200 (not steepened)
O2-P40,O2,pipe,355,39.3,0.27,0.27,0,,2558,0.758,0.773,0,0,7.51,7.08,7.51,0,"Above DN200, 0.75 m/s as laid"
O22-P136,O22,pipe,200,72.4,0.51,0.51,0,,14802,0.139,0.151,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O2-P1453,O2,pipe,200,39.3,0.51,0.51,0,,3294,0.234,0.248,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O12-P194,O12,pipe,200,39.3,0.51,0.51,0,,15397,0.555,0.596,1,0,11.84,11.93,11.93,0,DN200 (not steepened)
O2-P1704,O2,pipe,200,39.3,0.51,0.51,0,,17822,0.43,0.43,1,0,3.17,3.18,3.18,0,DN200 (not steepened)
O3-P1664,O3,pipe,200,68.5,0.51,0.51,0,,2563,0.091,0.154,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O2-P1175,O2,pipe,355,39.3,0.27,0.328,1,0.30 to 0.50 %,1777,0.75,0.814,0,0,5.23,5.05,5.23,0,Steepened 0.30 to 0.50 %
O5-P220,O5,pipe,200,79.4,0.51,0.51,0,,2565,0.07,0.116,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O2-P1072,O2,pipe,200,39.3,0.51,0.51,0,,2566,0.35,0.355,1,0,1.48,2.26,2.26,0,DN200 (not steepened)
O9-P1867,O9,pipe,200,67.6,0.51,0.51,0,,2567,0.134,0.163,1,0,1.48,2.82,2.82,0,DN200 (not steepened)
O4-P453,O4,pipe,200,39.3,0.51,0.51,0,,12039,0.186,0.186,1,0,2.38,2.44,2.44,0,DN200 (not steepened)
O21-P1069,O21,pipe,200,40.9,0.51,0.51,0,,14894,0.192,0.234,1,0,1.91,1.96,1.96,0,DN200 (not steepened)
O2-P1087,O2,pipe,200,39.3,0.51,0.51,0,,7434,0.363,0.365,1,0,2.58,1.48,2.58,0,DN200 (not steepened)
O2-P1834,O2,pipe,200,39.3,0.51,0.51,0,,2571,0.28,0.298,1,0,3.58,4.13,4.13,0,DN200 (not steepened)
O2-P1076,O2,pipe,200,39.3,0.51,0.51,0,,2432,0.273,0.281,1,0,1.62,1.55,1.62,0,DN200 (not steepened)
O21-P762,O21,pipe,200,39.4,0.51,0.51,0,,3179,0.112,0.186,1,0,1.64,1.82,1.82,0,DN200 (not steepened)
O3-P2875,O3,pipe,200,39.4,0.51,0.51,0,,4738,0.484,0.671,1,0,6.91,7.09,7.09,0,DN200 (not steepened)
O21-P1152,O21,pipe,200,60.6,0.51,0.51,0,,15283,0.279,0.289,1,0,1.62,1.59,1.62,0,DN200 (not steepened)
O2-P1141,O2,pipe,200,39.4,0.51,0.51,0,,3413,0.274,0.306,1,0,2.03,1.48,2.03,0,DN200 (not steepened)
O3-P2980,O3,pipe,200,70.7,0.51,0.51,0,,13536,0.043,0.043,1,0,2.42,3.13,3.13,0,DN200 (not steepened)
O2-P1691,O2,pipe,200,39.5,0.51,0.51,0,,2578,0.224,0.239,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O3-P1150,O3,pipe,200,81.2,0.51,0.51,0,,8834,0.249,0.309,1,0,2.15,1.88,2.15,0,DN200 (not steepened)
O3-P468,O3,pipe,200,39.5,0.51,0.51,0,,3212,0.466,0.474,1,0,3.05,3.01,3.05,0,DN200 (not steepened)
O24-P55,O24,pipe,200,39.5,0.51,0.51,0,,2581,0.129,0.129,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O1-P2639,O1,pipe,200,39.5,0.51,0.51,0,,14435,0.413,0.413,1,0,2.31,2.09,2.31,0,DN200 (not steepened)
O2-P1042,O2,pipe,200,39.5,0.51,0.51,0,,10601,0.304,0.34,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O3-P2947,O3,pipe,200,66.8,0.51,0.51,0,,2584,0.117,0.117,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O2-P875,O2,pipe,200,39.5,0.51,0.51,0,,3911,0.452,0.458,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O9-P3102,O9,pipe,200,78.4,0.51,0.51,0,,15617,0.247,0.35,1,0,1.86,1.87,1.87,0,DN200 (not steepened)
O12-P469,O12,pipe,200,39.5,0.51,0.51,0,,2587,0.024,0.024,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O1-P126,O1,pipe,1000,39.5,0.075,0.116,1,up to 0.30 %,2503,0.75,0.841,0,0,6.66,6.56,6.66,0,Steepened up to 0.30 %
O3-P842,O3,pipe,200,39.7,0.51,0.51,0,,14405,0.746,0.753,1,0,8.87,8.66,8.87,0,DN200 (not steepened)
O22-P143,O22,pipe,200,72.2,0.51,0.51,0,,6491,0.055,0.088,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O9-P1702,O9,pipe,200,83.7,0.51,0.51,0,,2591,0.147,0.155,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O2-P722,O2,pipe,200,39.6,0.51,0.51,0,,2592,0.26,0.289,1,0,2.44,1.48,2.44,0,DN200 (not steepened)
O4-P1021,O4,pipe,200,39.6,0.51,0.51,0,,11064,0.228,0.228,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O1-P813,O1,pipe,200,39.6,0.51,0.51,0,,16101,0.26,0.34,1,0,2.47,2.37,2.47,0,DN200 (not steepened)
O4-P1381,O4,pipe,200,50.6,0.51,0.51,0,,2595,0.394,0.397,1,0,2.1,2.52,2.52,0,DN200 (not steepened)
O4-P1078,O4,pipe,200,39.6,0.51,0.51,0,,2597,0.139,0.239,1,0,1.65,1.85,1.85,0,DN200 (not steepened)
O9-P82,O9,pipe,200,73.8,0.51,0.51,0,,2103,0.497,0.642,1,0,5.69,5.53,5.69,0,DN200 (not steepened)
O1-P1918,O1,pipe,280,86.5,0.375,0.476,1,0.30 to 0.50 %,17257,0.753,0.841,0,0,7.86,7.85,7.86,0,Steepened 0.30 to 0.50 %
O10-P346,O10,pipe,200,73.1,0.51,0.51,0,,2600,0.047,0.079,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O1-P1495,O1,pipe,200,39.7,0.51,0.51,0,,5901,0.24,0.335,1,0,1.64,1.84,1.84,0,DN200 (not steepened)
O2-P1533,O2,pipe,200,39.7,0.51,0.51,0,,1744,0.157,0.157,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O3-P1970,O3,pipe,200,77.2,0.51,0.51,0,,13272,0.172,0.236,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O3-P462,O3,pipe,200,39.7,0.51,0.51,0,,3212,0.576,0.582,1,0,2.22,2.45,2.45,0,DN200 (not steepened)
O1-P838,O1,pipe,200,39.7,0.51,0.51,0,,13964,0.221,0.263,1,0,2.31,2.42,2.42,0,DN200 (not steepened)
O14-P40,O14,pipe,200,39.7,0.51,0.51,0,,13473,0.341,0.374,1,0,4.1,4.58,4.58,0,DN200 (not steepened)
O4-P730,O4,pipe,200,42.6,0.51,0.51,0,,2607,0.218,0.218,1,0,1.98,1.48,1.98,0,DN200 (not steepened)
O3-P417,O3,pipe,200,39.8,0.51,0.51,0,,2608,0.024,0.024,1,0,1.48,3.22,3.22,0,DN200 (not steepened)
O2-P316,O2,pipe,200,39.8,0.51,0.51,0,,2609,0.157,0.157,1,0,3.18,1.48,3.18,0,DN200 (not steepened)
O3-P2848,O3,pipe,900,39.8,0.075,0.127,1,up to 0.30 %,11822,0.771,0.854,0,0,3.58,3.68,3.68,0,Steepened up to 0.30 %
O6-P207,O6,pipe,200,66.9,0.51,0.51,0,,16056,0.238,0.25,1,0,3.87,3.75,3.87,0,DN200 (not steepened)
O4-P888,O4,pipe,200,66.7,0.51,0.51,0,,2612,0.157,0.192,1,0,1.54,1.52,1.54,0,DN200 (not steepened)
O5-P140,O5,pipe,200,39.9,0.51,0.51,0,,2613,0.165,0.171,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O8-P120,O8,pipe,200,71.1,0.51,0.51,0,,12578,0.114,0.198,1,0,2.06,2.41,2.41,0,DN200 (not steepened)
O1-P1538,O1,pipe,200,63.5,0.51,0.51,0,,2615,0.133,0.154,1,0,1.48,2.46,2.46,0,DN200 (not steepened)
O2-P910,O2,pipe,200,39.9,0.51,0.51,0,,2616,0.133,0.154,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O5-P229,O5,pipe,200,69.0,0.51,0.51,0,,2617,0.122,0.135,1,0,1.48,2.46,2.46,0,DN200 (not steepened)
O4-P79,O4,pipe,710,40.0,0.1,0.17,1,up to 0.30 %,8670,0.752,0.84,0,0,11.96,11.9,11.96,0,Steepened up to 0.30 %
O1-P2058,O1,pipe,200,70.1,0.51,0.51,0,,14011,0.182,0.255,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O9-P2867,O9,pipe,200,76.6,0.51,0.51,0,,2620,0.059,0.1,1,0,1.48,2.17,2.17,0,DN200 (not steepened)
O21-P102,O21,pipe,200,40.0,0.51,0.51,0,,2621,0.729,0.753,1,0,2.23,2.13,2.23,0,DN200 (not steepened)
O4-P520,O4,pipe,200,40.0,0.51,0.51,0,,15143,0.17,0.178,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O1-P139,O1,pipe,1000,40.0,0.075,0.116,1,up to 0.30 %,2623,0.75,0.841,0,0,12.07,12.11,12.11,1,Steepened up to 0.30 %
O1-P1131,O1,pipe,200,40.0,0.51,0.51,0,,2624,0.236,0.257,1,0,4.05,4.19,4.19,0,DN200 (not steepened)
O1-P100,O1,pipe,250,40.0,0.375,0.497,1,0.30 to 0.50 %,16207,0.75,0.782,0,0,3.75,3.76,3.76,0,Steepened 0.30 to 0.50 %
O3-P512,O3,pipe,200,69.5,0.51,0.51,0,,10284,0.384,0.411,1,0,1.72,2.06,2.06,0,DN200 (not steepened)
O1-P1521,O1,pipe,200,40.0,0.51,0.51,0,,789,0.044,0.044,1,0,2.01,2.1,2.1,0,DN200 (not steepened)
O21-P440,O21,pipe,200,85.5,0.51,0.51,0,,7336,0.236,0.269,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O6-P128,O6,pipe,200,86.4,0.51,0.51,0,,2629,0.095,0.161,1,0,1.48,2.09,2.09,0,DN200 (not steepened)
O2-P235,O2,pipe,200,40.1,0.51,0.51,0,,3116,0.395,0.408,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O3-P1113,O3,pipe,200,46.6,0.51,0.51,0,,2344,0.342,0.348,1,0,2.98,3.1,3.1,0,DN200 (not steepened)
O21-P5,O21,pipe,560,53.2,0.155,0.198,1,up to 0.30 %,17448,0.75,0.812,0,0,8.9,8.99,8.99,0,Steepened up to 0.30 %
O9-P2699,O9,pipe,200,67.1,0.51,0.51,0,,11864,0.205,0.205,1,0,2.7,4.47,4.47,0,DN200 (not steepened)
O1-P2397,O1,pipe,200,40.1,0.51,0.51,0,,8935,0.389,0.403,1,0,3.04,2.75,3.04,0,DN200 (not steepened)
O21-P807,O21,pipe,200,40.1,0.51,0.51,0,,14944,0.164,0.196,1,0,2.02,2.4,2.4,0,DN200 (not steepened)
O4-P1103,O4,pipe,200,40.1,0.51,0.51,0,,11489,0.257,0.335,1,0,4.18,4.24,4.24,0,DN200 (not steepened)
O9-P1698,O9,pipe,200,71.4,0.51,0.51,0,,2637,0.057,0.096,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O9-P2826,O9,pipe,200,62.9,0.51,0.51,0,,15617,0.57,0.692,1,0,5.76,5.89,5.89,0,DN200 (not steepened)
O4-P789,O4,pipe,200,40.7,0.51,0.51,0,,2640,0.237,0.246,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O6-P265,O6,pipe,200,40.2,0.51,0.51,0,,5808,0.263,0.328,1,0,4.64,4.79,4.79,0,DN200 (not steepened)
O4-P1127,O4,pipe,200,40.2,0.51,0.51,0,,2642,0.381,0.39,1,0,2.57,2.52,2.57,0,DN200 (not steepened)
O1-P2217,O1,pipe,200,40.2,0.51,0.51,0,,5308,0.174,0.177,1,0,2.21,2.57,2.57,0,DN200 (not steepened)
O2-P1455,O2,pipe,200,40.2,0.51,0.51,0,,3294,0.2,0.217,1,0,2.79,2.18,2.79,0,DN200 (not steepened)
O3-P3156,O3,pipe,900,40.2,0.075,0.127,1,up to 0.30 %,11822,0.75,0.834,0,0,3.06,2.93,3.06,0,Steepened up to 0.30 %
O9-P33,O9,pipe,500,52.5,0.155,0.265,1,up to 0.30 %,2829,0.752,0.822,0,0,15.12,15.1,15.12,1,Steepened up to 0.30 %
O9-P3585,O9,pipe,200,40.3,0.51,0.51,0,,11866,0.084,0.134,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O2-P1310,O2,pipe,200,73.9,0.51,0.51,0,,2648,0.157,0.157,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O8-P235,O8,pipe,200,100.1,0.51,0.51,0,,17759,0.224,0.245,1,0,2.43,2.47,2.47,0,DN200 (not steepened)
O2-P1065,O2,pipe,200,40.3,0.51,0.51,0,,2650,0.182,0.205,1,0,3.63,1.48,3.63,0,DN200 (not steepened)
O24-P326,O24,pipe,200,81.9,0.51,0.51,0,,2651,0.209,0.218,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O2-P775,O2,pipe,200,40.3,0.51,0.51,0,,2652,0.216,0.216,1,0,1.55,1.65,1.65,0,DN200 (not steepened)
O21-P999,O21,pipe,200,71.6,0.51,0.51,0,,16891,0.567,0.572,1,0,1.96,2.33,2.33,0,DN200 (not steepened)
O6-P412,O6,pipe,200,40.3,0.51,0.51,0,,2654,0.137,0.137,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O3-P3008,O3,pipe,200,40.3,0.51,0.51,0,,4683,0.194,0.241,1,0,1.92,2.25,2.25,0,DN200 (not steepened)
O4-P1324,O4,pipe,200,70.7,0.51,0.51,0,,2656,0.21,0.215,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O1-P1944,O1,pipe,200,40.4,0.51,0.51,0,,8784,0.633,0.681,1,0,7.2,7.83,7.83,0,DN200 (not steepened)
O5-P300,O5,pipe,200,79.8,0.51,0.51,0,,17003,0.211,0.292,1,0,2.41,2.43,2.43,0,DN200 (not steepened)
O9-P197,O9,pipe,200,69.0,0.51,0.51,0,,16545,0.577,0.682,1,0,12.02,11.56,12.02,1,DN200 (not steepened)
O3-P1002,O3,pipe,200,40.4,0.51,0.51,0,,2660,0.185,0.194,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O3-P647,O3,pipe,200,95.9,0.51,0.51,0,,2661,0.159,0.199,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O2-P1079,O2,pipe,200,40.4,0.51,0.51,0,,2662,0.177,0.177,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O2-P1280,O2,pipe,200,40.4,0.51,0.51,0,,3091,0.219,0.342,1,0,2.68,2.2,2.68,0,DN200 (not steepened)
O1-P1843,O1,pipe,200,40.4,0.51,0.51,0,,11781,0.043,0.043,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O6-P68,O6,pipe,355,66.5,0.27,0.319,1,0.30 to 0.50 %,10298,0.755,0.816,0,0,5.56,6.45,6.45,0,Steepened 0.30 to 0.50 %
O3-P1374,O3,pipe,200,40.4,0.51,0.51,0,,11501,0.337,0.343,1,0,3.4,2.96,3.4,0,DN200 (not steepened)
O1-P1192,O1,pipe,200,40.5,0.51,0.51,0,,2667,0.147,0.168,1,0,2.32,2.3,2.32,0,DN200 (not steepened)
O2-P660,O2,pipe,200,40.5,0.51,0.51,0,,14594,0.183,0.205,1,0,2.06,1.97,2.06,0,DN200 (not steepened)
O2-P232,O2,pipe,200,40.8,0.51,0.51,0,,3116,0.44,0.456,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O9-P1846,O9,pipe,200,69.1,0.51,0.51,0,,2670,0.04,0.054,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O1-P916,O1,pipe,200,40.5,0.51,0.51,0,,18270,0.566,0.585,1,0,4.6,4.8,4.8,0,DN200 (not steepened)
O2-P1407,O2,pipe,200,40.5,0.51,0.51,0,,2003,0.261,0.298,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O21-P868,O21,pipe,200,37.3,0.51,0.51,0,,2673,0.411,0.462,1,0,4.59,4.83,4.83,0,DN200 (not steepened)
O1-P1594,O1,pipe,200,40.6,0.51,0.51,0,,943,0.237,0.362,1,0,1.96,2.39,2.39,0,DN200 (not steepened)
O9-P2707,O9,pipe,200,40.6,0.51,0.51,0,,2675,0.201,0.201,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O21-P861,O21,pipe,200,40.6,0.51,0.51,0,,958,0.553,0.624,1,0,5.8,5.71,5.8,0,DN200 (not steepened)
O9-P2019,O9,pipe,200,92.9,0.51,0.51,0,,7949,0.675,0.709,1,0,11.94,12.12,12.12,1,DN200 (not steepened)
O4-P1117,O4,pipe,200,67.9,0.51,0.51,0,,2642,0.439,0.455,1,0,4.2,4.53,4.53,0,DN200 (not steepened)
O2-P1452,O2,pipe,200,52.8,0.51,0.51,0,,2679,0.133,0.154,1,0,2.22,1.48,2.22,0,DN200 (not steepened)
O2-P1634,O2,pipe,200,40.7,0.51,0.51,0,,2680,0.404,0.411,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O2-P227,O2,pipe,200,40.7,0.51,0.51,0,,3116,0.656,0.674,1,0,1.95,2.01,2.01,0,DN200 (not steepened)
O2-P67,O2,pipe,200,41.2,0.51,0.51,0,,7668,0.738,0.751,1,0,7.4,7.56,7.56,0,DN200 (not steepened)
O12-P118,O12,pipe,200,40.7,0.51,0.51,0,,11202,0.478,0.49,1,0,8.02,8.05,8.05,0,DN200 (not steepened)
O12-P174,O12,pipe,200,40.7,0.51,0.51,0,,6102,0.232,0.302,1,0,3.76,3.94,3.94,0,DN200 (not steepened)
O3-P1570,O3,pipe,200,40.7,0.51,0.51,0,,13989,0.256,0.372,1,0,2.26,2.48,2.48,0,DN200 (not steepened)
O1-P141,O1,pipe,1000,72.9,0.075,0.116,1,up to 0.30 %,12104,0.75,0.839,0,0,11.82,10.77,11.82,0,Steepened up to 0.30 %
O12-P472,O12,pipe,200,59.7,0.51,0.51,0,,7103,0.17,0.17,1,0,2.85,3.15,3.15,0,DN200 (not steepened)
O4-P303,O4,pipe,200,69.8,0.51,0.51,0,,16223,0.264,0.385,1,0,2.8,2.89,2.89,0,DN200 (not steepened)
O2-P356,O2,pipe,200,40.7,0.51,0.51,0,,1664,0.341,0.363,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O4-P1440,O4,pipe,200,77.2,0.51,0.51,0,,2690,0.077,0.13,1,0,3.15,1.48,3.15,0,DN200 (not steepened)
O1-P596,O1,pipe,200,40.8,0.51,0.51,0,,6785,0.232,0.33,1,0,2.01,2.09,2.09,0,DN200 (not steepened)
O12-P223,O12,pipe,200,40.8,0.51,0.51,0,,15397,0.259,0.312,1,0,9.51,9.48,9.51,0,DN200 (not steepened)
O3-P3262,O3,pipe,200,40.8,0.51,0.51,0,,1985,0.296,0.355,1,0,3.11,2.61,3.11,0,DN200 (not steepened)
O3-P405,O3,pipe,200,40.8,0.51,0.51,0,,2694,0.122,0.141,1,0,1.48,2.98,2.98,0,DN200 (not steepened)
O3-P2087,O3,pipe,200,40.8,0.51,0.51,0,,2695,0.089,0.151,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O3-P2726,O3,pipe,200,90.6,0.51,0.51,0,,2696,0.217,0.29,1,0,2.0,1.83,2.0,0,DN200 (not steepened)
O1-P2456,O1,pipe,710,40.8,0.1,0.159,1,up to 0.30 %,2424,0.75,0.83,0,0,4.54,5.55,5.55,0,Steepened up to 0.30 %
O1-P2061,O1,pipe,200,72.0,0.51,0.51,0,,2698,0.146,0.202,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O3-P2362,O3,pipe,200,82.5,0.51,0.51,0,,11491,0.469,0.709,1,0,10.6,11.03,11.03,0,DN200 (not steepened)
O9-P836,O9,pipe,200,93.3,0.51,0.51,0,,2700,0.275,0.292,1,0,4.53,4.56,4.56,0,DN200 (not steepened)
O2-P1560,O2,pipe,200,51.3,0.51,0.51,0,,2701,0.203,0.235,1,0,2.5,2.37,2.5,0,DN200 (not steepened)
O1-P46,O1,pipe,1000,40.9,0.075,0.112,1,up to 0.30 %,6893,0.75,0.841,0,0,6.6,6.59,6.6,0,Steepened up to 0.30 %
O21-P1284,O21,pipe,200,40.9,0.51,0.51,0,,2703,0.129,0.129,1,0,1.48,2.25,2.25,0,DN200 (not steepened)
O16-P98,O16,pipe,200,65.8,0.51,0.51,0,,2704,0.089,0.15,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O7-P203,O7,pipe,200,72.8,0.51,0.51,0,,14528,0.187,0.336,1,0,8.57,8.96,8.96,0,DN200 (not steepened)
O5-P44,O5,pipe,200,80.9,0.51,0.51,0,,7146,0.229,0.266,1,0,2.02,2.26,2.26,0,DN200 (not steepened)
O2-P47,O2,pipe,355,40.9,0.27,0.28,1,up to 0.30 %,4276,0.752,0.77,0,0,10.02,9.96,10.02,0,Steepened up to 0.30 %
O2-P249,O2,pipe,200,41.0,0.51,0.51,0,,2708,0.198,0.207,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O3-P2795,O3,pipe,200,73.0,0.51,0.51,0,,14669,0.134,0.23,1,0,2.18,1.48,2.18,0,DN200 (not steepened)
O9-P2392,O9,pipe,200,41.0,0.51,0.51,0,,2710,0.172,0.206,1,0,2.49,2.66,2.66,0,DN200 (not steepened)
O1-P769,O1,pipe,200,41.0,0.51,0.51,0,,13651,0.39,0.395,1,0,2.18,2.06,2.18,0,DN200 (not steepened)
O21-P983,O21,pipe,200,70.0,0.51,0.51,0,,2712,0.18,0.18,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O6-P106,O6,pipe,200,41.0,0.51,0.51,0,,2713,0.251,0.337,1,0,3.72,3.73,3.73,0,DN200 (not steepened)
O24-P169,O24,pipe,200,41.0,0.51,0.51,0,,2714,0.201,0.226,1,0,1.59,1.59,1.59,0,DN200 (not steepened)
O2-P814,O2,pipe,200,41.0,0.51,0.51,0,,2715,0.22,0.22,1,0,1.48,3.16,3.16,0,DN200 (not steepened)
O9-P2702,O9,pipe,200,73.2,0.51,0.51,0,,16325,0.218,0.222,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O3-P577,O3,pipe,200,84.2,0.51,0.51,0,,2540,0.458,0.58,1,0,3.76,3.99,3.99,0,DN200 (not steepened)
O1-P1935,O1,pipe,200,41.1,0.51,0.51,0,,8784,0.664,0.713,1,0,9.24,8.98,9.24,0,DN200 (not steepened)
O2-P1556,O2,pipe,200,41.1,0.51,0.51,0,,6221,0.26,0.318,1,0,2.13,2.08,2.13,0,DN200 (not steepened)
O1-P1104,O1,pipe,200,41.1,0.51,0.51,0,,2720,0.032,0.032,1,0,1.48,1.88,1.88,0,DN200 (not steepened)
O10-P161,O10,pipe,200,73.5,0.51,0.51,0,,7294,0.196,0.353,1,0,3.22,3.22,3.22,0,DN200 (not steepened)
O1-P2127,O1,pipe,200,83.7,0.51,0.51,0,,18947,0.57,0.69,1,0,3.35,2.52,3.35,0,DN200 (not steepened)
O4-P1128,O4,pipe,200,41.2,0.51,0.51,0,,13308,0.381,0.39,1,0,2.66,2.57,2.66,0,DN200 (not steepened)
O1-P460,O1,pipe,200,41.2,0.51,0.51,0,,973,0.426,0.576,1,0,4.67,4.35,4.67,0,DN200 (not steepened)
O15-P61,O15,pipe,200,41.2,0.51,0.51,0,,13767,0.259,0.349,1,0,5.92,5.75,5.92,0,DN200 (not steepened)
O1-P711,O1,pipe,200,41.2,0.51,0.51,0,,1513,0.259,0.366,1,0,3.14,3.52,3.52,0,DN200 (not steepened)
O21-P1150,O21,pipe,200,41.2,0.51,0.51,0,,2727,0.307,0.324,1,0,2.03,2.85,2.85,0,DN200 (not steepened)
O3-P3159,O3,pipe,900,41.2,0.075,0.127,1,up to 0.30 %,11822,0.75,0.832,0,0,3.7,3.62,3.7,0,Steepened up to 0.30 %
O3-P1516,O3,pipe,200,94.2,0.51,0.51,0,,2729,0.199,0.243,1,0,2.35,1.48,2.35,0,DN200 (not steepened)
O6-P413,O6,pipe,200,41.2,0.51,0.51,0,,2730,0.167,0.167,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O3-P1043,O3,pipe,200,41.3,0.51,0.51,0,,14742,0.427,0.445,1,0,4.79,4.5,4.79,0,DN200 (not steepened)
O3-P2818,O3,pipe,1000,41.3,0.075,0.116,1,up to 0.30 %,12392,0.756,0.839,0,0,3.3,3.38,3.38,0,Steepened up to 0.30 %
O21-P266,O21,pipe,200,41.3,0.51,0.51,0,,18990,0.39,0.403,1,0,3.87,3.62,3.87,0,DN200 (not steepened)
O2-P1406,O2,pipe,200,41.3,0.51,0.51,0,,2003,0.344,0.362,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O2-P1125,O2,pipe,200,41.3,0.51,0.51,0,,1959,0.16,0.175,1,0,2.02,1.48,2.02,0,DN200 (not steepened)
O1-P403,O1,pipe,200,75.6,0.51,0.51,0,,2736,0.166,0.203,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O2-P1430,O2,pipe,200,41.3,0.51,0.51,0,,2292,0.354,0.363,1,0,2.16,2.56,2.56,0,DN200 (not steepened)
O9-P3128,O9,pipe,200,41.3,0.51,0.51,0,,2738,0.032,0.032,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O3-P399,O3,pipe,200,41.3,0.51,0.51,0,,2739,0.258,0.263,1,0,2.06,1.48,2.06,0,DN200 (not steepened)
O2-P764,O2,pipe,200,41.3,0.51,0.51,0,,2740,0.353,0.358,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O2-P626,O2,pipe,200,41.3,0.51,0.51,0,,17885,0.698,0.722,1,0,3.97,4.01,4.01,0,DN200 (not steepened)
O2-P1814,O2,pipe,200,41.4,0.51,0.51,0,,2742,0.072,0.122,1,0,1.48,2.79,2.79,0,DN200 (not steepened)
O9-P293,O9,pipe,200,41.4,0.51,0.51,0,,13241,0.183,0.26,1,0,5.83,6.17,6.17,0,DN200 (not steepened)
O21-P1297,O21,pipe,200,41.4,0.51,0.51,0,,2914,0.424,0.427,1,0,3.5,3.51,3.51,0,DN200 (not steepened)
O2-P1371,O2,pipe,200,41.4,0.51,0.51,0,,2745,0.133,0.154,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O3-P482,O3,pipe,200,41.4,0.51,0.51,0,,2746,0.178,0.178,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O3-P2268,O3,pipe,200,41.4,0.51,0.51,0,,8602,0.408,0.563,1,0,3.27,3.61,3.61,0,DN200 (not steepened)
O1-P332,O1,pipe,200,41.4,0.51,0.51,0,,19073,0.154,0.26,1,0,6.13,5.57,6.13,0,DN200 (not steepened)
O7-P242,O7,pipe,200,43.0,0.51,0.51,0,,2749,0.643,0.674,1,0,3.8,4.12,4.12,0,DN200 (not steepened)
O1-P108,O1,pipe,200,29.0,0.51,0.51,0,,6633,0.656,0.69,1,0,2.49,2.55,2.55,0,DN200 (not steepened)
O1-P1699,O1,pipe,200,72.3,0.51,0.51,0,,1192,0.473,0.483,1,0,11.65,13.08,13.08,1,DN200 (not steepened)
O9-P861,O9,pipe,200,41.4,0.51,0.51,0,,10784,0.41,0.422,1,0,6.96,7.7,7.7,0,DN200 (not steepened)
O2-P1418,O2,pipe,200,41.5,0.51,0.51,0,,673,0.04,0.04,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O1-P760,O1,pipe,200,41.5,0.51,0.51,0,,13651,0.438,0.455,1,0,2.68,3.09,3.09,0,DN200 (not steepened)
O3-P390,O3,pipe,200,59.6,0.51,0.51,0,,2755,0.035,0.035,1,0,1.48,3.46,3.46,0,DN200 (not steepened)
O2-P1436,O2,pipe,200,41.5,0.51,0.51,0,,2497,0.23,0.23,1,0,2.25,2.51,2.51,0,DN200 (not steepened)
O12-P125,O12,pipe,200,93.2,0.51,0.51,0,,13314,0.419,0.435,1,0,6.34,6.2,6.34,0,DN200 (not steepened)
O1-P2611,O1,pipe,200,41.5,0.51,0.51,0,,8732,0.252,0.252,1,0,2.23,2.07,2.23,0,DN200 (not steepened)
O9-P976,O9,pipe,200,41.5,0.51,0.51,0,,11594,0.072,0.101,1,0,2.54,2.71,2.71,0,DN200 (not steepened)
O3-P2582,O3,pipe,200,68.1,0.51,0.51,0,,2760,0.142,0.19,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O2-P1206,O2,pipe,200,71.6,0.51,0.51,0,,12069,0.608,0.661,1,0,8.17,8.67,8.67,0,DN200 (not steepened)
O4-P693,O4,pipe,200,65.6,0.51,0.51,0,,2762,0.149,0.149,1,0,1.48,2.06,2.06,0,DN200 (not steepened)
O3-P2637,O3,pipe,200,71.2,0.51,0.51,0,,7437,0.292,0.413,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O11-P165,O11,pipe,200,47.2,0.51,0.51,0,,2764,0.054,0.085,1,0,1.48,2.04,2.04,0,DN200 (not steepened)
O2-P1434,O2,pipe,200,41.6,0.51,0.51,0,,2061,0.169,0.214,1,0,1.9,2.3,2.3,0,DN200 (not steepened)
O3-P3258,O3,pipe,200,41.6,0.51,0.51,0,,2766,0.068,0.112,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O9-P477,O9,pipe,200,71.2,0.51,0.51,0,,16400,0.201,0.207,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O3-P2190,O3,pipe,200,41.7,0.51,0.51,0,,5902,0.309,0.471,1,0,1.65,1.57,1.65,0,DN200 (not steepened)
O21-P843,O21,pipe,200,41.7,0.51,0.51,0,,2769,0.154,0.154,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O2-P1082,O2,pipe,200,41.7,0.51,0.51,0,,2770,0.032,0.032,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O9-P2632,O9,pipe,200,64.2,0.51,0.51,0,,13199,0.179,0.182,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O9-P2295,O9,pipe,200,63.2,0.51,0.51,0,,2772,0.256,0.273,1,0,1.87,2.14,2.14,0,DN200 (not steepened)
O2-P106,O2,pipe,200,41.7,0.51,0.51,0,,16578,0.685,0.704,1,0,2.73,3.2,3.2,0,DN200 (not steepened)
O4-P49,O4,pipe,800,66.1,0.085,0.145,1,up to 0.30 %,2774,0.75,0.829,0,0,11.09,10.42,11.09,0,Steepened up to 0.30 %
O1-P2354,O1,pipe,200,41.8,0.51,0.51,0,,2775,0.195,0.195,1,0,2.25,1.48,2.25,0,DN200 (not steepened)
O3-P2285,O3,pipe,200,100.3,0.51,0.51,0,,2776,0.269,0.344,1,0,1.5,2.38,2.38,0,DN200 (not steepened)
O21-P436,O21,pipe,200,41.8,0.51,0.51,0,,10247,0.273,0.345,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O3-P1304,O3,pipe,200,41.8,0.51,0.51,0,,2778,0.2,0.205,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O3-P798,O3,pipe,200,41.8,0.51,0.51,0,,16112,0.388,0.393,1,0,6.14,6.83,6.83,0,DN200 (not steepened)
O1-P2680,O1,pipe,200,41.8,0.51,0.51,0,,9926,0.35,0.353,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O1-P2086,O1,pipe,200,41.9,0.51,0.51,0,,2781,0.214,0.245,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O8-P271,O8,pipe,200,68.2,0.51,0.51,0,,2782,0.036,0.036,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O1-P1362,O1,pipe,200,41.9,0.51,0.51,0,,2783,0.118,0.133,1,0,2.16,1.48,2.16,0,DN200 (not steepened)
O3-P2958,O3,pipe,200,41.9,0.51,0.51,0,,2784,0.11,0.192,1,0,2.19,1.48,2.19,0,DN200 (not steepened)
O2-P1267,O2,pipe,200,41.9,0.51,0.51,0,,1337,0.257,0.26,1,0,2.56,3.53,3.53,0,DN200 (not steepened)
O9-P3073,O9,pipe,200,41.9,0.51,0.51,0,,2786,0.068,0.112,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O1-P1598,O1,pipe,200,42.0,0.51,0.51,0,,2787,0.073,0.122,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O2-P1955,O2,pipe,200,42.0,0.51,0.51,0,,1318,0.036,0.036,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O1-P97,O1,pipe,250,42.0,0.375,0.497,1,0.30 to 0.50 %,16207,0.752,0.783,0,0,4.05,4.47,4.47,0,Steepened 0.30 to 0.50 %
O1-P1583,O1,pipe,200,40.8,0.51,0.51,0,,3047,0.186,0.216,1,0,2.14,2.43,2.43,0,DN200 (not steepened)
O3-P705,O3,pipe,200,65.2,0.51,0.51,0,,7800,0.139,0.195,1,0,1.75,2.05,2.05,0,DN200 (not steepened)
O1-P1050,O1,pipe,200,42.0,0.51,0.51,0,,11043,0.727,0.758,1,0,6.09,6.31,6.31,0,DN200 (not steepened)
O2-P1388,O2,pipe,200,42.0,0.51,0.51,0,,2793,0.363,0.389,1,0,2.75,3.52,3.52,0,DN200 (not steepened)
O2-P1311,O2,pipe,200,42.0,0.51,0.51,0,,5138,0.302,0.397,1,0,3.63,2.92,3.63,0,DN200 (not steepened)
O16-P114,O16,pipe,200,59.2,0.51,0.51,0,,2795,0.14,0.143,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O2-P377,O2,pipe,200,42.0,0.51,0.51,0,,2944,0.381,0.4,1,0,2.26,1.48,2.26,0,DN200 (not steepened)
O1-P2486,O1,pipe,200,42.0,0.51,0.51,0,,2797,0.221,0.221,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O3-P3020,O3,pipe,200,65.4,0.51,0.51,0,,2799,0.122,0.141,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O1-P2565,O1,pipe,200,42.1,0.51,0.51,0,,3879,0.66,0.69,1,0,4.33,4.29,4.33,0,DN200 (not steepened)
O2-P1695,O2,pipe,200,42.1,0.51,0.51,0,,1186,0.324,0.339,1,0,1.95,2.62,2.62,0,DN200 (not steepened)
O16-P150,O16,pipe,200,69.6,0.51,0.51,0,,2802,0.05,0.086,1,0,1.48,2.59,2.59,0,DN200 (not steepened)
O1-P2400,O1,pipe,200,42.1,0.51,0.51,0,,4300,0.214,0.214,1,0,1.98,2.51,2.51,0,DN200 (not steepened)
O3-P2229,O3,pipe,200,73.5,0.51,0.51,0,,15938,0.116,0.2,1,0,1.85,2.27,2.27,0,DN200 (not steepened)
O2-P1722,O2,pipe,200,42.1,0.51,0.51,0,,2805,0.253,0.27,1,0,2.36,1.48,2.36,0,DN200 (not steepened)
O3-P2261,O3,pipe,200,72.4,0.51,0.51,0,,11827,0.456,0.63,1,0,3.2,3.2,3.2,0,DN200 (not steepened)
O3-P1391,O3,pipe,200,42.1,0.51,0.51,0,,2807,0.129,0.129,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O1-P1138,O1,pipe,200,42.1,0.51,0.51,0,,2808,0.173,0.173,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O1-P2363,O1,pipe,200,42.1,0.51,0.51,0,,3804,0.176,0.201,1,0,2.82,2.21,2.82,0,DN200 (not steepened)
O4-P1168,O4,pipe,200,37.1,0.51,0.51,0,,17758,0.042,0.042,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O5-P194,O5,pipe,200,42.2,0.51,0.51,0,,1520,0.352,0.447,1,0,4.13,4.14,4.14,0,DN200 (not steepened)
O2-P1429,O2,pipe,200,42.2,0.51,0.51,0,,12283,0.385,0.411,1,0,2.56,2.21,2.56,0,DN200 (not steepened)
O21-P1122,O21,pipe,200,100.8,0.51,0.51,0,,7750,0.375,0.412,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O3-P398,O3,pipe,200,42.2,0.51,0.51,0,,2814,0.032,0.032,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O1-P2386,O1,pipe,200,42.2,0.51,0.51,0,,3618,0.256,0.34,1,0,2.81,2.82,2.82,0,DN200 (not steepened)
O2-P1526,O2,pipe,200,68.5,0.51,0.51,0,,2816,0.16,0.175,1,0,2.16,1.48,2.16,0,DN200 (not steepened)
O4-P1531,O4,pipe,200,82.8,0.51,0.51,0,,10995,0.296,0.405,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O2-P858,O2,pipe,200,42.2,0.51,0.51,0,,2390,0.244,0.248,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O11-P257,O11,pipe,200,68.5,0.51,0.51,0,,14781,0.356,0.361,1,0,8.8,8.74,8.8,0,DN200 (not steepened)
O1-P1890,O1,pipe,200,42.3,0.51,0.51,0,,15381,0.169,0.2,1,0,2.31,2.34,2.34,0,DN200 (not steepened)
O21-P414,O21,pipe,200,42.3,0.51,0.51,0,,11968,0.383,0.415,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O3-P1073,O3,pipe,200,42.3,0.51,0.51,0,,2822,0.081,0.136,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O2-P1009,O2,pipe,200,42.3,0.51,0.51,0,,1222,0.232,0.239,1,0,1.91,2.7,2.7,0,DN200 (not steepened)
O9-P2989,O9,pipe,200,42.3,0.51,0.51,0,,15884,0.176,0.22,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O9-P3272,O9,pipe,200,42.3,0.51,0.51,0,,6474,0.184,0.257,1,0,8.33,8.45,8.45,0,DN200 (not steepened)
O1-P1876,O1,pipe,200,42.3,0.51,0.51,0,,11697,0.266,0.374,1,0,4.85,5.23,5.23,0,DN200 (not steepened)
O3-P3032,O3,pipe,200,73.7,0.51,0.51,0,,3747,0.493,0.607,1,0,3.75,3.21,3.75,0,DN200 (not steepened)
O19-P55,O19,pipe,200,42.3,0.51,0.51,0,,10402,0.194,0.221,1,0,2.7,2.87,2.87,0,DN200 (not steepened)
O9-P47,O9,pipe,500,76.6,0.155,0.265,1,up to 0.30 %,2829,0.75,0.818,0,0,15.13,14.83,15.13,1,Steepened up to 0.30 %
O2-P1966,O2,pipe,200,42.4,0.51,0.51,0,,2830,0.177,0.177,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O21-P521,O21,pipe,200,84.9,0.51,0.51,0,,11139,0.432,0.505,1,0,3.86,3.67,3.86,0,DN200 (not steepened)
O1-P2163,O1,pipe,200,42.4,0.51,0.51,0,,2832,0.142,0.187,1,0,2.33,1.48,2.33,0,DN200 (not steepened)
O4-P627,O4,pipe,200,43.4,0.51,0.51,0,,17086,0.418,0.444,1,0,3.95,3.95,3.95,0,DN200 (not steepened)
O4-P1379,O4,pipe,200,45.7,0.51,0.51,0,,2834,0.031,0.031,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O2-P1632,O2,pipe,200,55.3,0.51,0.51,0,,2835,0.411,0.419,1,0,3.06,3.91,3.91,0,DN200 (not steepened)
O10-P291,O10,pipe,200,42.4,0.51,0.51,0,,11192,0.157,0.247,1,0,3.38,3.5,3.5,0,DN200 (not steepened)
O2-P1369,O2,pipe,200,42.5,0.51,0.51,0,,2837,0.163,0.192,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O3-P1061,O3,pipe,200,42.5,0.51,0.51,0,,2838,0.032,0.032,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O3-P2939,O3,pipe,200,70.2,0.51,0.51,0,,15794,0.15,0.224,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O21-P1296,O21,pipe,200,55.5,0.51,0.51,0,,2840,0.133,0.154,1,0,1.48,3.14,3.14,0,DN200 (not steepened)
O4-P875,O4,pipe,200,79.6,0.51,0.51,0,,2841,0.061,0.103,1,0,1.48,2.13,2.13,0,DN200 (not steepened)
O2-P1118,O2,pipe,200,42.5,0.51,0.51,0,,1959,0.345,0.361,1,0,2.06,1.48,2.06,0,DN200 (not steepened)
O2-P592,O2,pipe,1400,42.5,0.075,0.075,0,,15448,0.76,0.848,0,0,5.87,4.87,5.87,0,"Above DN200, 0.75 m/s as laid"
O7-P400,O7,pipe,200,42.6,0.51,0.51,0,,2844,0.155,0.155,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O2-P1542,O2,pipe,200,42.6,0.51,0.51,0,,1554,0.269,0.28,1,0,3.16,3.48,3.48,0,DN200 (not steepened)
O1-P2554,O1,pipe,200,46.6,0.51,0.51,0,,4930,0.245,0.34,1,0,1.9,2.07,2.07,0,DN200 (not steepened)
O3-P72,O3,pipe,630,61.7,0.125,0.168,1,up to 0.30 %,10182,0.752,0.79,0,0,1.86,2.01,2.01,0,Steepened up to 0.30 %
O19-P81,O19,pipe,200,42.6,0.51,0.51,0,,2848,0.048,0.085,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O3-P837,O3,pipe,200,74.5,0.51,0.51,0,,2849,0.145,0.145,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O16-P88,O16,pipe,200,42.6,0.51,0.51,0,,15833,0.212,0.256,1,0,2.35,2.97,2.97,0,DN200 (not steepened)
O1-P20,O1,pipe,1600,42.7,0.075,0.075,0,,19187,0.907,0.994,0,0,11.25,11.13,11.25,0,"Above DN200, 0.75 m/s as laid"
O2-P1320,O2,pipe,200,42.7,0.51,0.51,0,,2852,0.11,0.185,1,0,2.57,1.48,2.57,0,DN200 (not steepened)
O3-P1908,O3,pipe,200,42.7,0.51,0.51,0,,2853,0.087,0.143,1,0,1.85,1.61,1.85,0,DN200 (not steepened)
O4-P261,O4,pipe,200,76.2,0.51,0.51,0,,2854,0.198,0.198,1,0,1.48,2.18,2.18,0,DN200 (not steepened)
O3-P266,O3,pipe,315,42.8,0.27,0.365,1,0.30 to 0.50 %,10302,0.76,0.825,0,0,5.95,5.76,5.95,0,Steepened 0.30 to 0.50 %
O1-P1911,O1,pipe,280,42.8,0.375,0.476,1,0.30 to 0.50 %,17257,0.757,0.844,0,0,8.64,9.04,9.04,0,Steepened 0.30 to 0.50 %
O21-P1159,O21,pipe,200,69.5,0.51,0.51,0,,2055,0.458,0.473,1,0,2.04,1.65,2.04,0,DN200 (not steepened)
O3-P708,O3,pipe,200,87.6,0.51,0.51,0,,14332,0.363,0.396,1,0,2.04,2.38,2.38,0,DN200 (not steepened)
O10-P277,O10,pipe,200,67.6,0.51,0.51,0,,2859,0.041,0.057,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O3-P697,O3,pipe,200,42.8,0.51,0.51,0,,11445,0.261,0.349,1,0,2.16,1.88,2.16,0,DN200 (not steepened)
O1-P1096,O1,pipe,200,65.4,0.51,0.51,0,,13971,0.267,0.27,1,0,1.59,2.08,2.08,0,DN200 (not steepened)
O21-P884,O21,pipe,200,42.8,0.51,0.51,0,,14295,0.25,0.293,1,0,3.19,3.72,3.72,0,DN200 (not steepened)
O1-P582,O1,pipe,200,42.8,0.51,0.51,0,,6392,0.056,0.056,1,0,1.9,2.02,2.02,0,DN200 (not steepened)
O2-P890,O2,pipe,200,42.9,0.51,0.51,0,,2864,0.183,0.183,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O2-P1670,O2,pipe,200,42.9,0.51,0.51,0,,2865,0.21,0.218,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O5-P336,O5,pipe,200,42.9,0.51,0.51,0,,2866,0.085,0.143,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O9-P3089,O9,pipe,200,42.9,0.51,0.51,0,,2867,0.128,0.157,1,0,2.53,1.48,2.53,0,DN200 (not steepened)
O2-P1383,O2,pipe,200,42.9,0.51,0.51,0,,4627,0.423,0.453,1,0,2.35,1.48,2.35,0,DN200 (not steepened)
O2-P1422,O2,pipe,200,43.1,0.51,0.51,0,,2869,0.031,0.031,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O1-P1340,O1,pipe,200,42.9,0.51,0.51,0,,13715,0.201,0.248,1,0,3.61,3.67,3.67,0,DN200 (not steepened)
O2-P1562,O2,pipe,200,42.9,0.51,0.51,0,,3455,0.355,0.38,1,0,1.74,2.03,2.03,0,DN200 (not steepened)
O3-P779,O3,pipe,200,43.0,0.51,0.51,0,,2872,0.096,0.164,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O4-P1336,O4,pipe,630,42.9,0.125,0.199,1,up to 0.30 %,2946,0.753,0.843,0,0,14.03,14.05,14.05,1,Steepened up to 0.30 %
O21-P813,O21,pipe,200,43.0,0.51,0.51,0,,2874,0.112,0.191,1,0,1.48,1.97,1.97,0,DN200 (not steepened)
O4-P204,O4,pipe,200,44.4,0.51,0.51,0,,15978,0.366,0.37,1,0,3.31,3.36,3.36,0,DN200 (not steepened)
O4-P931,O4,pipe,200,70.7,0.51,0.51,0,,4983,0.16,0.271,1,0,3.12,3.7,3.7,0,DN200 (not steepened)
O1-P230,O1,pipe,200,25.3,0.51,0.51,0,,2877,0.408,0.412,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O2-P979,O2,pipe,200,43.0,0.51,0.51,0,,2878,0.143,0.161,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O3-P3040,O3,pipe,200,43.1,0.51,0.51,0,,638,0.425,0.476,1,0,2.74,2.97,2.97,0,DN200 (not steepened)
O2-P669,O2,pipe,200,43.1,0.51,0.51,0,,2880,0.199,0.208,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O3-P3104,O3,pipe,200,43.1,0.51,0.51,0,,11625,0.217,0.233,1,0,2.0,1.93,2.0,0,DN200 (not steepened)
O1-P670,O1,pipe,200,43.1,0.51,0.51,0,,2882,0.18,0.194,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O2-P988,O2,pipe,200,43.1,0.51,0.51,0,,2883,0.073,0.122,1,0,1.94,1.48,1.94,0,DN200 (not steepened)
O3-P2753,O3,pipe,200,43.1,0.51,0.51,0,,6153,0.206,0.337,1,0,1.84,2.07,2.07,0,DN200 (not steepened)
O3-P547,O3,pipe,200,43.1,0.51,0.51,0,,2885,0.074,0.128,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O4-P582,O4,pipe,200,43.1,0.51,0.51,0,,17616,0.724,0.747,1,0,8.73,8.74,8.74,0,DN200 (not steepened)
O9-P1054,O9,pipe,200,71.9,0.51,0.51,0,,13364,0.128,0.154,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O3-P3313,O3,pipe,200,43.1,0.51,0.51,0,,2888,0.031,0.031,1,0,1.48,2.17,2.17,0,DN200 (not steepened)
O1-P974,O1,pipe,200,43.1,0.51,0.51,0,,2889,0.11,0.185,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O12-P218,O12,pipe,200,43.2,0.51,0.51,0,,15397,0.415,0.469,1,0,10.1,10.31,10.31,0,DN200 (not steepened)
O21-P1181,O21,pipe,200,43.2,0.51,0.51,0,,2891,0.163,0.192,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O2-P539,O2,pipe,200,48.6,0.51,0.51,0,,2892,0.22,0.22,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O1-P983,O1,pipe,200,44.7,0.51,0.51,0,,13250,0.208,0.208,1,0,1.77,1.72,1.77,0,DN200 (not steepened)
O8-P156,O8,pipe,200,43.2,0.51,0.51,0,,2894,0.086,0.146,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O4-P758,O4,pipe,200,43.2,0.51,0.51,0,,2895,0.123,0.139,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O4-P525,O4,pipe,200,43.2,0.51,0.51,0,,2525,0.13,0.154,1,0,1.59,1.74,1.74,0,DN200 (not steepened)
O1-P173,O1,pipe,280,43.2,0.375,0.375,0,,2247,0.758,0.804,0,0,7.75,7.81,7.81,0,"Above DN200, 0.75 m/s as laid"
O8-P212,O8,pipe,200,74.1,0.51,0.51,0,,12373,0.203,0.296,1,0,2.66,3.16,3.16,0,DN200 (not steepened)
O6-P196,O6,pipe,200,74.3,0.51,0.51,0,,15772,0.157,0.237,1,0,2.54,3.0,3.0,0,DN200 (not steepened)
O21-P1298,O21,pipe,200,43.2,0.51,0.51,0,,2914,0.409,0.411,1,0,3.5,3.5,3.5,0,DN200 (not steepened)
O21-P167,O21,pipe,200,41.0,0.51,0.51,0,,18988,0.341,0.351,1,0,4.96,4.41,4.96,0,DN200 (not steepened)
O9-P1440,O9,pipe,200,68.1,0.51,0.51,0,,17308,0.205,0.243,1,0,5.37,5.55,5.55,0,DN200 (not steepened)
O3-P2094,O3,pipe,200,60.1,0.51,0.51,0,,9180,0.352,0.462,1,0,6.68,6.13,6.68,0,DN200 (not steepened)
O21-P487,O21,pipe,200,60.5,0.51,0.51,0,,2904,0.356,0.386,1,0,2.25,2.47,2.47,0,DN200 (not steepened)
O3-P355,O3,pipe,200,71.8,0.51,0.51,0,,14942,0.422,0.463,1,0,3.85,4.79,4.79,0,DN200 (not steepened)
O4-P1383,O4,pipe,200,43.3,0.51,0.51,0,,17039,0.367,0.368,1,0,2.0,2.0,2.0,0,DN200 (not steepened)
O3-P152,O3,pipe,250,43.3,0.375,0.496,1,0.30 to 0.50 %,9127,0.73,0.795,1,0,8.86,8.99,8.99,0,"Above DN200, under 0.75 m/s"
O3-P698,O3,pipe,200,43.4,0.51,0.51,0,,11445,0.256,0.343,1,0,2.22,2.16,2.22,0,DN200 (not steepened)
O2-P1912,O2,pipe,200,43.4,0.51,0.51,0,,10479,0.375,0.377,1,0,4.57,4.79,4.79,0,DN200 (not steepened)
O2-P1524,O2,pipe,200,43.4,0.51,0.51,0,,2910,0.21,0.218,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O2-P1003,O2,pipe,200,43.4,0.51,0.51,0,,1460,0.242,0.246,1,0,2.95,3.17,3.17,0,DN200 (not steepened)
O2-P880,O2,pipe,200,43.4,0.51,0.51,0,,2912,0.32,0.343,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O9-P1677,O9,pipe,200,73.0,0.51,0.51,0,,11198,0.055,0.088,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O21-P1299,O21,pipe,200,43.5,0.51,0.51,0,,2914,0.319,0.319,1,0,3.76,2.96,3.76,0,DN200 (not steepened)
