label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O4-P1576,O4,pipe,200,101.7,0.51,0.51,0,,1278,0.069,0.109,1,0,3.53,1.77,3.53,0,DN200 (not steepened)
O12-P28,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.502,0.644,1,0,11.54,11.68,11.68,0,DN200 (not steepened)
O12-P248,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.225,0.269,1,0,6.8,6.99,6.99,0,DN200 (not steepened)
O1-P1101,O1,pipe,200,77.4,0.51,0.51,0,,3680,0.096,0.161,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O4-P307,O4,pipe,200,101.1,0.51,0.51,0,,17087,0.128,0.211,1,0,2.14,2.24,2.24,0,DN200 (not steepened)
O2-P9,O2,pipe,1400,100.0,0.075,0.075,0,,2453,0.806,0.886,0,0,8.68,7.82,8.68,0,"Above DN200, 0.75 m/s as laid"
O4-P815,O4,pipe,200,101.5,0.51,0.51,0,,10520,0.443,0.493,1,0,7.37,7.57,7.57,0,DN200 (not steepened)
O6-P416,O6,pipe,200,87.8,0.51,0.51,0,,17547,0.168,0.168,1,0,3.19,3.38,3.38,0,DN200 (not steepened)
O3-P1012,O3,pipe,200,100.0,0.51,0.51,0,,12623,0.122,0.122,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O12-P13,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.584,0.668,1,0,2.79,2.98,2.98,0,DN200 (not steepened)
O5-P223,O5,pipe,200,100.0,0.51,0.51,0,,12625,0.095,0.161,1,0,3.98,1.48,3.98,0,DN200 (not steepened)
O4-P1407,O4,pipe,200,99.7,0.51,0.51,0,,4656,0.289,0.317,1,0,1.61,1.94,1.94,0,DN200 (not steepened)
O3-P2322,O3,pipe,200,120.5,0.51,0.51,0,,12627,0.175,0.233,1,0,1.48,2.1,2.1,0,DN200 (not steepened)
O9-P1732,O9,pipe,200,100.0,0.51,0.51,0,,16710,0.079,0.13,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O12-P309,O12,pipe,200,100.0,0.51,0.51,0,,8337,0.275,0.28,1,0,1.82,2.39,2.39,0,DN200 (not steepened)
O14-P122,O14,pipe,200,100.0,0.51,0.51,0,,15095,0.112,0.187,1,0,4.11,4.02,4.11,0,DN200 (not steepened)
O9-P3396,O9,pipe,200,100.0,0.51,0.51,0,,4023,0.076,0.122,1,0,1.8,2.07,2.07,0,DN200 (not steepened)
O11-P220,O11,pipe,200,101.8,0.51,0.51,0,,12998,0.117,0.198,1,0,2.45,2.86,2.86,0,DN200 (not steepened)
O7-P83,O7,pipe,200,100.0,0.51,0.51,0,,8527,0.101,0.171,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O21-P401,O21,pipe,200,100.0,0.51,0.51,0,,11139,0.644,0.701,1,0,4.46,4.88,4.88,0,DN200 (not steepened)
O2-P498,O2,pipe,200,54.1,0.51,0.51,0,,12635,0.133,0.154,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O4-P94,O4,pipe,710,103.3,0.1,0.178,1,up to 0.30 %,18739,0.751,0.843,0,0,13.36,13.34,13.36,1,Steepened up to 0.30 %
O7-P168,O7,pipe,200,99.1,0.51,0.51,0,,17516,0.376,0.439,1,0,7.37,6.59,7.37,0,DN200 (not steepened)
O3-P2421,O3,pipe,200,100.0,0.51,0.51,0,,8569,0.17,0.249,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O2-P1169,O2,pipe,200,100.0,0.51,0.51,0,,10147,0.044,0.044,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O3-P3344,O3,pipe,200,100.0,0.51,0.51,0,,17234,0.099,0.168,1,0,2.56,2.86,2.86,0,DN200 (not steepened)
O3-P1121,O3,pipe,200,100.0,0.51,0.51,0,,13500,0.565,0.592,1,0,7.07,5.8,7.07,0,DN200 (not steepened)
O3-P3112,O3,pipe,200,100.0,0.51,0.51,0,,13169,0.219,0.245,1,0,1.91,2.31,2.31,0,DN200 (not steepened)
O9-P865,O9,pipe,200,100.0,0.51,0.51,0,,10784,0.41,0.422,1,0,7.89,7.92,7.92,0,DN200 (not steepened)
O24-P42,O24,pipe,200,71.7,0.51,0.51,0,,14082,0.656,0.699,1,0,6.46,4.94,6.46,0,DN200 (not steepened)
O3-P2037,O3,pipe,200,100.0,0.51,0.51,0,,13587,0.148,0.253,1,0,2.59,3.88,3.88,0,DN200 (not steepened)
O24-P301,O24,pipe,200,100.0,0.51,0.51,0,,4352,0.382,0.389,1,0,2.02,1.93,2.02,0,DN200 (not steepened)
O21-P319,O21,pipe,200,100.0,0.51,0.51,0,,8310,0.183,0.208,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O22-P125,O22,pipe,200,114.8,0.51,0.51,0,,12648,0.08,0.134,1,0,3.56,1.48,3.56,0,DN200 (not steepened)
O4-P1249,O4,pipe,200,100.0,0.51,0.51,0,,12649,0.087,0.146,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O3-P1288,O3,pipe,200,100.0,0.51,0.51,0,,12650,0.06,0.102,1,0,1.48,2.15,2.15,0,DN200 (not steepened)
O9-P2714,O9,pipe,200,74.9,0.51,0.51,0,,12651,0.477,0.477,1,0,4.59,5.3,5.3,0,DN200 (not steepened)
O3-P1549,O3,pipe,200,73.0,0.51,0.51,0,,12652,0.037,0.037,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O24-P45,O24,pipe,200,101.1,0.51,0.51,0,,14082,0.485,0.571,1,0,4.41,3.88,4.41,0,DN200 (not steepened)
O9-P2395,O9,pipe,200,78.2,0.51,0.51,0,,15877,0.499,0.61,1,0,8.02,8.91,8.91,0,DN200 (not steepened)
O21-P690,O21,pipe,200,100.0,0.51,0.51,0,,10254,0.172,0.241,1,0,3.93,4.5,4.5,0,DN200 (not steepened)
O3-P2956,O3,pipe,200,100.0,0.51,0.51,0,,16551,0.131,0.223,1,0,1.9,1.69,1.9,0,DN200 (not steepened)
O3-P2226,O3,pipe,200,87.4,0.51,0.51,0,,12657,0.122,0.211,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O3-P2499,O3,pipe,200,93.9,0.51,0.51,0,,15999,0.383,0.567,1,0,6.92,6.99,6.99,0,DN200 (not steepened)
O4-P1166,O4,pipe,200,59.6,0.51,0.51,0,,281,0.21,0.216,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O9-P2346,O9,pipe,250,91.7,0.375,0.483,1,0.30 to 0.50 %,8302,0.752,0.767,0,0,12.58,12.71,12.71,1,Steepened 0.30 to 0.50 %
O1-P1957,O1,pipe,200,100.0,0.51,0.51,0,,8784,0.592,0.648,1,0,5.19,4.68,5.19,0,DN200 (not steepened)
O9-P979,O9,pipe,200,100.0,0.51,0.51,0,,16222,0.06,0.096,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O21-P953,O21,pipe,200,100.0,0.51,0.51,0,,1473,0.135,0.195,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O9-P548,O9,pipe,200,100.0,0.51,0.51,0,,13639,0.211,0.217,1,0,4.2,4.01,4.2,0,DN200 (not steepened)
O1-P814,O1,pipe,200,100.0,0.51,0.51,0,,16101,0.24,0.273,1,0,1.88,2.47,2.47,0,DN200 (not steepened)
O4-P1245,O4,pipe,200,100.0,0.51,0.51,0,,15364,0.155,0.232,1,0,1.8,1.87,1.87,0,DN200 (not steepened)
O11-P308,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.253,0.256,1,0,7.85,7.57,7.85,0,DN200 (not steepened)
O4-P1529,O4,pipe,200,59.0,0.51,0.51,0,,4639,0.375,0.459,1,0,1.7,1.94,1.94,0,DN200 (not steepened)
O9-P1131,O9,pipe,315,100.0,0.27,0.387,1,0.30 to 0.50 %,12715,0.757,0.85,0,0,9.07,9.28,9.28,0,Steepened 0.30 to 0.50 %
O5-P73,O5,pipe,200,86.7,0.51,0.51,0,,4073,0.121,0.205,1,0,1.48,3.27,3.27,0,DN200 (not steepened)
O3-P1428,O3,pipe,280,100.0,0.375,0.375,0,,8605,0.631,0.806,1,0,9.48,9.46,9.48,0,"Above DN200, under 0.75 m/s"
O9-P2301,O9,pipe,200,77.9,0.51,0.51,0,,203,0.343,0.362,1,0,3.85,3.73,3.85,0,DN200 (not steepened)
O9-P1748,O9,pipe,200,100.0,0.51,0.51,0,,12673,0.061,0.103,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O9-P917,O9,pipe,200,54.3,0.51,0.51,0,,12674,0.145,0.148,1,0,1.48,2.17,2.17,0,DN200 (not steepened)
O2-P1584,O2,pipe,200,100.0,0.51,0.51,0,,5099,0.215,0.279,1,0,1.79,2.18,2.18,0,DN200 (not steepened)
O24-P248,O24,pipe,200,61.9,0.51,0.51,0,,12676,0.184,0.216,1,0,1.48,2.23,2.23,0,DN200 (not steepened)
O1-P613,O1,pipe,200,61.2,0.51,0.51,0,,1354,0.116,0.2,1,0,1.48,1.97,1.97,0,DN200 (not steepened)
O2-P170,O2,pipe,200,100.0,0.51,0.51,0,,12678,0.166,0.203,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O9-P2768,O9,pipe,200,78.8,0.51,0.51,0,,14153,0.112,0.133,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O9-P1310,O9,pipe,200,100.0,0.51,0.51,0,,12680,0.045,0.058,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O11-P254,O11,pipe,200,100.0,0.51,0.51,0,,16798,0.05,0.07,1,0,1.56,1.52,1.56,0,DN200 (not steepened)
O21-P533,O21,pipe,200,100.0,0.51,0.51,0,,11139,0.429,0.503,1,0,5.14,5.21,5.21,0,DN200 (not steepened)
O21-P34,O21,pipe,560,100.0,0.155,0.235,1,up to 0.30 %,4504,0.756,0.821,0,0,11.07,11.69,11.69,0,Steepened up to 0.30 %
O1-P730,O1,pipe,200,100.0,0.51,0.51,0,,12684,0.163,0.192,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O1-P1024,O1,pipe,1400,100.0,0.075,0.075,0,,11474,0.845,0.921,0,0,9.93,8.09,9.93,0,"Above DN200, 0.75 m/s as laid"
O9-P205,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.57,0.67,1,0,8.45,9.46,9.46,0,DN200 (not steepened)
O11-P297,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.292,0.301,1,0,6.93,7.14,7.14,0,DN200 (not steepened)
O1-P944,O1,pipe,200,81.9,0.51,0.51,0,,12688,0.234,0.234,1,0,2.01,1.48,2.01,0,DN200 (not steepened)
O9-P1315,O9,pipe,200,101.9,0.51,0.51,0,,4317,0.078,0.123,1,0,2.02,2.24,2.24,0,DN200 (not steepened)
O9-P268,O9,pipe,200,81.0,0.51,0.51,0,,11764,0.404,0.445,1,0,10.76,10.34,10.76,0,DN200 (not steepened)
O3-P1699,O3,pipe,200,73.2,0.51,0.51,0,,12691,0.068,0.11,1,0,1.48,2.08,2.08,0,DN200 (not steepened)
O3-P1427,O3,pipe,280,100.0,0.375,0.375,0,,8605,0.631,0.806,1,0,9.46,9.37,9.46,0,"Above DN200, under 0.75 m/s"
O1-P1077,O1,pipe,200,94.3,0.51,0.51,0,,6210,0.341,0.358,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O8-P191,O8,pipe,200,100.0,0.51,0.51,0,,13054,0.08,0.102,1,0,2.32,1.91,2.32,0,DN200 (not steepened)
O3-P2127,O3,pipe,200,68.6,0.51,0.51,0,,2014,0.151,0.26,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O21-P394,O21,pipe,200,100.0,0.51,0.51,0,,13858,0.415,0.426,1,0,2.67,3.15,3.15,0,DN200 (not steepened)
O4-P1458,O4,pipe,200,104.2,0.51,0.51,0,,12697,0.152,0.162,1,0,1.94,1.48,1.94,0,DN200 (not steepened)
O21-P679,O21,pipe,200,64.8,0.51,0.51,0,,12698,0.162,0.169,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O3-P2959,O3,pipe,200,100.0,0.51,0.51,0,,12699,0.091,0.154,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O20-P54,O20,pipe,200,51.0,0.51,0.51,0,,12700,0.032,0.032,1,0,1.48,3.27,3.27,0,DN200 (not steepened)
O9-P2245,O9,pipe,200,112.4,0.51,0.51,0,,13724,0.049,0.061,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O12-P232,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.258,0.309,1,0,8.08,8.44,8.44,0,DN200 (not steepened)
O9-P3537,O9,pipe,200,71.2,0.51,0.51,0,,9154,0.172,0.176,1,0,2.21,2.35,2.35,0,DN200 (not steepened)
O9-P3099,O9,pipe,200,100.0,0.51,0.51,0,,15617,0.255,0.357,1,0,2.1,2.18,2.18,0,DN200 (not steepened)
O9-P1584,O9,pipe,200,81.2,0.51,0.51,0,,12705,0.227,0.233,1,0,3.07,3.96,3.96,0,DN200 (not steepened)
O9-P1843,O9,pipe,200,100.0,0.51,0.51,0,,2670,0.067,0.094,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O9-P2115,O9,pipe,200,100.0,0.51,0.51,0,,4604,0.305,0.337,1,0,2.29,2.21,2.29,0,DN200 (not steepened)
O21-P993,O21,pipe,200,71.3,0.51,0.51,0,,16891,0.601,0.606,1,0,2.61,2.48,2.61,0,DN200 (not steepened)
O11-P280,O11,pipe,200,100.0,0.51,0.51,0,,12122,0.104,0.139,1,0,3.36,3.34,3.36,0,DN200 (not steepened)
O1-P1906,O1,pipe,200,53.6,0.51,0.51,0,,12710,0.073,0.122,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O4-P382,O4,pipe,200,100.0,0.51,0.51,0,,18034,0.603,0.667,1,0,3.11,3.24,3.24,0,DN200 (not steepened)
O21-P1131,O21,pipe,200,100.0,0.51,0.51,0,,1875,0.122,0.211,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O18-P24,O18,pipe,200,57.7,0.51,0.51,0,,1133,0.36,0.366,1,0,3.28,3.32,3.32,0,DN200 (not steepened)
O21-P66,O21,pipe,355,100.0,0.27,0.27,0,,3075,0.752,0.802,0,0,8.51,8.55,8.55,0,"Above DN200, 0.75 m/s as laid"
O9-P1184,O9,pipe,315,47.7,0.27,0.387,1,0.30 to 0.50 %,12715,0.75,0.843,0,0,1.58,2.24,2.24,0,Steepened 0.30 to 0.50 %
O9-P1124,O9,pipe,315,100.0,0.27,0.387,1,0.30 to 0.50 %,12715,0.757,0.85,0,0,6.47,6.78,6.78,0,Steepened 0.30 to 0.50 %
O4-P125,O4,pipe,200,103.3,0.51,0.51,0,,12717,0.593,0.725,1,0,4.98,4.87,4.98,0,DN200 (not steepened)
O2-P1023,O2,pipe,200,100.0,0.51,0.51,0,,12718,0.15,0.214,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O20-P106,O20,pipe,200,100.0,0.51,0.51,0,,3547,0.413,0.415,1,0,5.5,2.19,5.5,0,DN200 (not steepened)
O4-P378,O4,pipe,200,78.0,0.51,0.51,0,,18034,0.611,0.677,1,0,3.62,3.42,3.62,0,DN200 (not steepened)
O10-P399,O10,pipe,200,100.0,0.51,0.51,0,,679,0.329,0.335,1,0,4.96,5.68,5.68,0,DN200 (not steepened)
O2-P1239,O2,pipe,200,100.0,0.51,0.51,0,,12722,0.18,0.194,1,0,2.41,1.48,2.41,0,DN200 (not steepened)
O3-P1289,O3,pipe,200,64.6,0.51,0.51,0,,1461,0.262,0.337,1,0,2.5,2.83,2.83,0,DN200 (not steepened)
O21-P1323,O21,pipe,200,100.0,0.51,0.51,0,,1970,0.207,0.216,1,0,2.78,7.37,7.37,0,DN200 (not steepened)
O19-P42,O19,pipe,200,115.0,0.51,0.51,0,,10628,0.357,0.363,1,0,2.36,2.75,2.75,0,DN200 (not steepened)
O9-P475,O9,pipe,200,100.0,0.51,0.51,0,,10070,0.21,0.21,1,0,1.7,1.91,1.91,0,DN200 (not steepened)
O3-P2821,O3,pipe,1000,100.0,0.075,0.116,1,up to 0.30 %,12392,0.755,0.838,0,0,2.37,2.22,2.37,0,Steepened up to 0.30 %
O21-P668,O21,pipe,200,60.1,0.51,0.51,0,,12728,0.122,0.131,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O8-P86,O8,pipe,200,100.0,0.51,0.51,0,,3773,0.377,0.492,1,0,7.78,8.69,8.69,0,DN200 (not steepened)
O23-P76,O23,pipe,200,100.0,0.51,0.51,0,,12730,0.039,0.039,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O9-P526,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.102,0.163,1,0,3.03,3.34,3.34,0,DN200 (not steepened)
O12-P541,O12,pipe,200,100.0,0.51,0.51,0,,415,0.129,0.215,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O9-P3241,O9,pipe,200,100.0,0.51,0.51,0,,12733,0.048,0.08,1,0,1.48,2.05,2.05,0,DN200 (not steepened)
O1-P2648,O1,pipe,200,61.8,0.51,0.51,0,,723,0.21,0.261,1,0,1.48,2.06,2.06,0,DN200 (not steepened)
O19-P46,O19,pipe,200,99.6,0.51,0.51,0,,87,0.311,0.311,1,0,2.58,2.22,2.58,0,DN200 (not steepened)
O14-P137,O14,pipe,200,100.0,0.51,0.51,0,,12736,0.068,0.111,1,0,3.06,1.48,3.06,0,DN200 (not steepened)
O11-P141,O11,pipe,200,72.6,0.51,0.51,0,,888,0.075,0.103,1,0,2.79,2.89,2.89,0,DN200 (not steepened)
O3-P2583,O3,pipe,200,88.6,0.51,0.51,0,,12738,0.11,0.185,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O3-P2937,O3,pipe,200,100.0,0.51,0.51,0,,14725,0.162,0.252,1,0,3.03,3.92,3.92,0,DN200 (not steepened)
O12-P121,O12,pipe,200,103.3,0.51,0.51,0,,12740,0.462,0.473,1,0,7.57,7.79,7.79,0,DN200 (not steepened)
O1-P1412,O1,pipe,200,100.0,0.51,0.51,0,,315,0.348,0.417,1,0,4.14,4.35,4.35,0,DN200 (not steepened)
O4-P484,O4,pipe,200,100.0,0.51,0.51,0,,12742,0.153,0.172,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O11-P61,O11,pipe,250,100.0,0.375,0.498,1,0.30 to 0.50 %,14032,0.752,0.809,0,0,11.21,11.24,11.24,0,Steepened 0.30 to 0.50 %
O2-P1187,O2,pipe,315,48.0,0.27,0.344,1,0.30 to 0.50 %,12744,0.75,0.809,0,0,6.86,6.53,6.86,0,Steepened 0.30 to 0.50 %
O9-P1424,O9,pipe,200,102.7,0.51,0.51,0,,14176,0.075,0.121,1,0,1.6,1.9,1.9,0,DN200 (not steepened)
O1-P1420,O1,pipe,200,99.9,0.51,0.51,0,,18376,0.381,0.445,1,0,3.88,4.39,4.39,0,DN200 (not steepened)
O9-P232,O9,pipe,200,100.0,0.51,0.51,0,,216,0.275,0.358,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O3-P683,O3,pipe,200,87.9,0.51,0.51,0,,5677,0.191,0.25,1,0,2.16,2.29,2.29,0,DN200 (not steepened)
O1-P1031,O1,pipe,1400,102.0,0.075,0.075,0,,11747,0.842,0.917,0,0,9.0,8.38,9.0,0,"Above DN200, 0.75 m/s as laid"
O4-P263,O4,pipe,200,103.7,0.51,0.51,0,,4327,0.206,0.321,1,0,2.07,2.19,2.19,0,DN200 (not steepened)
O3-P2874,O3,pipe,200,100.0,0.51,0.51,0,,4738,0.486,0.672,1,0,7.09,6.95,7.09,0,DN200 (not steepened)
O3-P1619,O3,pipe,200,100.0,0.51,0.51,0,,12752,0.11,0.185,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O8-P45,O8,pipe,200,100.0,0.51,0.51,0,,9591,0.412,0.463,1,0,4.92,4.54,4.92,0,DN200 (not steepened)
O9-P3204,O9,pipe,200,134.6,0.51,0.51,0,,12754,0.067,0.103,1,0,2.56,1.48,2.56,0,DN200 (not steepened)
O2-P1086,O2,pipe,200,51.6,0.51,0.51,0,,12755,0.073,0.122,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O3-P1948,O3,pipe,200,100.0,0.51,0.51,0,,11536,0.218,0.324,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O3-P321,O3,pipe,280,100.0,0.375,0.464,1,0.30 to 0.50 %,10696,0.75,0.837,0,0,8.07,8.48,8.48,0,Steepened 0.30 to 0.50 %
O4-P1450,O4,pipe,200,100.0,0.51,0.51,0,,7322,0.237,0.242,1,0,1.72,1.83,1.83,0,DN200 (not steepened)
O9-P561,O9,pipe,200,100.0,0.51,0.51,0,,12759,0.081,0.134,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O12-P241,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.249,0.299,1,0,7.19,7.31,7.31,0,DN200 (not steepened)
O3-P2573,O3,pipe,200,100.0,0.51,0.51,0,,13460,0.237,0.376,1,0,1.7,1.6,1.7,0,DN200 (not steepened)
O9-P3011,O9,pipe,200,100.0,0.51,0.51,0,,3335,0.121,0.208,1,0,3.78,3.74,3.78,0,DN200 (not steepened)
O8-P129,O8,pipe,200,100.0,0.51,0.51,0,,16345,0.134,0.233,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O12-P447,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.059,0.059,1,0,1.51,1.79,1.79,0,DN200 (not steepened)
O9-P1326,O9,pipe,200,100.9,0.51,0.51,0,,14235,0.149,0.195,1,0,2.04,1.48,2.04,0,DN200 (not steepened)
O3-P2280,O3,pipe,200,86.3,0.51,0.51,0,,5603,0.413,0.481,1,0,2.96,3.4,3.4,0,DN200 (not steepened)
O10-P379,O10,pipe,200,100.0,0.51,0.51,0,,12767,0.042,0.052,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O9-P3479,O9,pipe,200,100.0,0.51,0.51,0,,5982,0.079,0.13,1,0,1.74,1.65,1.74,0,DN200 (not steepened)
O9-P1145,O9,pipe,200,83.5,0.51,0.51,0,,17950,0.191,0.249,1,0,2.47,2.66,2.66,0,DN200 (not steepened)
O9-P1603,O9,pipe,200,87.2,0.51,0.51,0,,4166,0.085,0.135,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O11-P304,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.254,0.257,1,0,6.88,7.15,7.15,0,DN200 (not steepened)
O5-P102,O5,pipe,200,60.7,0.51,0.51,0,,12772,0.076,0.13,1,0,2.1,1.48,2.1,0,DN200 (not steepened)
O21-P1262,O21,pipe,200,54.0,0.51,0.51,0,,12773,0.141,0.141,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O20-P64,O20,pipe,200,65.2,0.51,0.51,0,,263,0.218,0.218,1,0,2.82,3.07,3.07,0,DN200 (not steepened)
O3-P2896,O3,pipe,200,100.0,0.51,0.51,0,,17235,0.086,0.137,1,0,2.34,4.62,4.62,0,DN200 (not steepened)
O9-P2862,O9,pipe,200,64.9,0.51,0.51,0,,13488,0.078,0.12,1,0,3.23,3.4,3.4,0,DN200 (not steepened)
O9-P1301,O9,pipe,200,100.0,0.51,0.51,0,,2398,0.061,0.098,1,0,1.62,1.92,1.92,0,DN200 (not steepened)
O21-P1271,O21,pipe,200,100.0,0.51,0.51,0,,5592,0.178,0.274,1,0,2.28,1.48,2.28,0,DN200 (not steepened)
O21-P626,O21,pipe,200,81.8,0.51,0.51,0,,11056,0.085,0.141,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O3-P3198,O3,pipe,900,103.9,0.075,0.128,1,up to 0.30 %,10153,0.75,0.832,0,0,2.67,2.09,2.67,0,Steepened up to 0.30 %
O18-P27,O18,pipe,200,75.8,0.51,0.51,0,,1133,0.358,0.36,1,0,2.68,2.9,2.9,0,DN200 (not steepened)
O8-P140,O8,pipe,200,72.7,0.51,0.51,0,,11901,0.21,0.281,1,0,2.93,2.62,2.93,0,DN200 (not steepened)
O9-P1226,O9,pipe,200,100.0,0.51,0.51,0,,3543,0.144,0.195,1,0,3.28,3.4,3.4,0,DN200 (not steepened)
O1-P1557,O1,pipe,200,17.2,0.51,0.51,0,,12784,0.244,0.343,1,0,2.79,2.82,2.82,0,DN200 (not steepened)
O4-P937,O4,pipe,200,65.7,0.51,0.51,0,,12785,0.076,0.13,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O21-P485,O21,pipe,200,100.0,0.51,0.51,0,,12786,0.039,0.039,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O9-P1055,O9,pipe,200,77.0,0.51,0.51,0,,13364,0.122,0.142,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O9-P3489,O9,pipe,200,100.0,0.51,0.51,0,,7090,0.075,0.119,1,0,1.58,2.32,2.32,0,DN200 (not steepened)
O21-P563,O21,pipe,200,102.5,0.51,0.51,0,,11968,0.2,0.215,1,0,2.33,1.48,2.33,0,DN200 (not steepened)
O10-P322,O10,pipe,200,85.2,0.51,0.51,0,,4943,0.099,0.16,1,0,1.95,1.82,1.95,0,DN200 (not steepened)
O1-P1304,O1,pipe,200,100.0,0.51,0.51,0,,16852,0.35,0.374,1,0,3.19,2.72,3.19,0,DN200 (not steepened)
O3-P1849,O3,pipe,200,100.0,0.51,0.51,0,,12792,0.111,0.194,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O1-P1336,O1,pipe,200,56.7,0.51,0.51,0,,12793,0.206,0.261,1,0,4.69,5.06,5.06,0,DN200 (not steepened)
O12-P51,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.454,0.612,1,0,9.46,9.66,9.66,0,DN200 (not steepened)
O9-P1074,O9,pipe,200,100.0,0.51,0.51,0,,13777,0.081,0.132,1,0,1.61,1.51,1.61,0,DN200 (not steepened)
O5-P174,O5,pipe,200,58.5,0.51,0.51,0,,409,0.236,0.308,1,0,2.77,2.59,2.77,0,DN200 (not steepened)
O2-P1138,O2,pipe,200,89.0,0.51,0.51,0,,12797,0.16,0.16,1,0,1.48,3.09,3.09,0,DN200 (not steepened)
O1-P2081,O1,pipe,200,100.0,0.51,0.51,0,,4508,0.198,0.207,1,0,2.05,2.97,2.97,0,DN200 (not steepened)
O10-P148,O10,pipe,280,71.5,0.375,0.423,1,0.30 to 0.50 %,12799,0.75,0.819,0,0,1.77,1.55,1.77,0,Steepened 0.30 to 0.50 %
O6-P162,O6,pipe,200,74.8,0.51,0.51,0,,12800,0.121,0.121,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O4-P1493,O4,pipe,200,94.5,0.51,0.51,0,,12801,0.039,0.039,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O9-P853,O9,pipe,200,100.0,0.51,0.51,0,,15353,0.059,0.092,1,0,2.24,3.62,3.62,0,DN200 (not steepened)
O7-P518,O7,pipe,200,72.2,0.51,0.51,0,,4344,0.138,0.191,1,0,2.89,3.09,3.09,0,DN200 (not steepened)
O9-P251,O9,pipe,200,100.0,0.51,0.51,0,,13367,0.269,0.269,1,0,1.54,1.67,1.67,0,DN200 (not steepened)
O9-P1484,O9,pipe,200,79.5,0.51,0.51,0,,4496,0.181,0.256,1,0,4.25,4.28,4.28,0,DN200 (not steepened)
O23-P20,O23,pipe,200,100.0,0.51,0.51,0,,16884,0.223,0.223,1,0,9.08,8.93,9.08,0,DN200 (not steepened)
O1-P651,O1,pipe,200,70.6,0.51,0.51,0,,12807,0.122,0.211,1,0,1.48,2.63,2.63,0,DN200 (not steepened)
O9-P498,O9,pipe,200,83.9,0.51,0.51,0,,1839,0.141,0.203,1,0,2.68,1.65,2.68,0,DN200 (not steepened)
O2-P138,O2,pipe,200,100.0,0.51,0.51,0,,2406,0.113,0.16,1,0,3.34,4.4,4.4,0,DN200 (not steepened)
O1-P2282,O1,pipe,200,100.0,0.51,0.51,0,,12810,0.641,0.724,1,0,4.7,3.75,4.7,0,DN200 (not steepened)
O4-P739,O4,pipe,200,79.6,0.51,0.51,0,,11187,0.248,0.249,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O1-P779,O1,pipe,200,101.6,0.51,0.51,0,,10413,0.365,0.438,1,0,2.83,2.8,2.83,0,DN200 (not steepened)
O10-P361,O10,pipe,200,100.0,0.51,0.51,0,,6813,0.068,0.077,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O3-P2966,O3,pipe,200,100.0,0.51,0.51,0,,15462,0.193,0.195,1,0,2.31,3.18,3.18,0,DN200 (not steepened)
O9-P385,O9,pipe,200,100.0,0.51,0.51,0,,12924,0.086,0.133,1,0,2.96,3.14,3.14,0,DN200 (not steepened)
O4-P1487,O4,pipe,200,82.2,0.51,0.51,0,,12801,0.194,0.256,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O3-P621,O3,pipe,200,58.1,0.51,0.51,0,,2455,0.184,0.238,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O1-P1650,O1,pipe,200,100.0,0.51,0.51,0,,13528,0.345,0.349,1,0,2.04,3.53,3.53,0,DN200 (not steepened)
O3-P1686,O3,pipe,200,100.0,0.51,0.51,0,,7756,0.246,0.424,1,0,2.67,3.47,3.47,0,DN200 (not steepened)
O8-P249,O8,pipe,200,90.8,0.51,0.51,0,,16421,0.219,0.232,1,0,1.72,2.19,2.19,0,DN200 (not steepened)
O20-P5,O20,pipe,200,76.0,0.51,0.51,0,,19083,0.575,0.605,1,0,12.73,13.3,13.3,1,DN200 (not steepened)
O23-P48,O23,pipe,200,100.0,0.51,0.51,0,,2480,0.101,0.101,1,0,5.3,4.59,5.3,0,DN200 (not steepened)
O3-P2287,O3,pipe,200,83.0,0.51,0.51,0,,7878,0.245,0.302,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O9-P199,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.577,0.682,1,0,11.26,11.75,11.75,0,DN200 (not steepened)
O9-P210,O9,pipe,200,105.5,0.51,0.51,0,,145,0.469,0.625,1,0,6.06,6.5,6.5,0,DN200 (not steepened)
O3-P1617,O3,pipe,200,100.0,0.51,0.51,0,,12752,0.19,0.265,1,0,1.73,2.86,2.86,0,DN200 (not steepened)
O7-P465,O7,pipe,200,76.5,0.51,0.51,0,,12827,0.037,0.037,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O9-P1338,O9,pipe,200,108.1,0.51,0.51,0,,2485,0.136,0.165,1,0,1.83,2.38,2.38,0,DN200 (not steepened)
O8-P289,O8,pipe,200,84.6,0.51,0.51,0,,16282,0.149,0.149,1,0,1.87,2.25,2.25,0,DN200 (not steepened)
O3-P2157,O3,pipe,200,104.5,0.51,0.51,0,,12830,0.09,0.151,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O19-P92,O19,pipe,200,100.0,0.51,0.51,0,,12831,0.071,0.116,1,0,1.48,2.43,2.43,0,DN200 (not steepened)
O1-P248,O1,pipe,200,100.0,0.51,0.51,0,,8506,0.253,0.416,1,0,5.08,5.03,5.08,0,DN200 (not steepened)
O9-P1747,O9,pipe,200,100.0,0.51,0.51,0,,12833,0.061,0.103,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O9-P110,O9,pipe,200,101.3,0.51,0.51,0,,9445,0.413,0.566,1,0,10.99,10.95,10.99,0,DN200 (not steepened)
O11-P13,O11,pipe,200,100.0,0.51,0.51,0,,8676,0.42,0.501,1,0,10.04,10.55,10.55,0,DN200 (not steepened)
O2-P359,O2,pipe,200,71.8,0.51,0.51,0,,1664,0.225,0.247,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O10-P356,O10,pipe,200,100.0,0.51,0.51,0,,14816,0.089,0.101,1,0,2.09,2.09,2.09,0,DN200 (not steepened)
O4-P618,O4,pipe,200,85.6,0.51,0.51,0,,5130,0.488,0.568,1,0,4.73,4.88,4.88,0,DN200 (not steepened)
O7-P367,O7,pipe,200,100.0,0.51,0.51,0,,11581,0.057,0.057,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O3-P952,O3,pipe,200,100.0,0.51,0.51,0,,14988,0.375,0.377,1,0,2.33,2.29,2.33,0,DN200 (not steepened)
O3-P2196,O3,pipe,200,54.8,0.51,0.51,0,,7807,0.26,0.414,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O3-P2113,O3,pipe,200,71.8,0.51,0.51,0,,10420,0.145,0.248,1,0,7.21,7.59,7.59,0,DN200 (not steepened)
O9-P2733,O9,pipe,200,54.0,0.51,0.51,0,,12843,0.237,0.237,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O4-P1287,O4,pipe,200,100.0,0.51,0.51,0,,3464,0.206,0.284,1,0,3.95,4.36,4.36,0,DN200 (not steepened)
O12-P322,O12,pipe,200,62.5,0.51,0.51,0,,17123,0.382,0.439,1,0,7.1,7.68,7.68,0,DN200 (not steepened)
O12-P532,O12,pipe,200,104.2,0.51,0.51,0,,12846,0.177,0.319,1,0,4.6,4.37,4.6,0,DN200 (not steepened)
O22-P17,O22,pipe,200,100.0,0.51,0.51,0,,3497,0.353,0.409,1,0,3.54,4.3,4.3,0,DN200 (not steepened)
O3-P2793,O3,pipe,200,85.5,0.51,0.51,0,,12848,0.18,0.194,1,0,3.67,1.48,3.67,0,DN200 (not steepened)
O9-P1297,O9,pipe,200,100.0,0.51,0.51,0,,5673,0.073,0.118,1,0,1.86,1.77,1.86,0,DN200 (not steepened)
O9-P1736,O9,pipe,200,100.0,0.51,0.51,0,,5136,0.096,0.157,1,0,1.86,2.04,2.04,0,DN200 (not steepened)
O11-P264,O11,pipe,200,100.0,0.51,0.51,0,,12851,0.21,0.219,1,0,6.98,6.91,6.98,0,DN200 (not steepened)
O3-P2548,O3,pipe,200,64.0,0.51,0.51,0,,12852,0.137,0.172,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O9-P405,O9,pipe,200,55.4,0.51,0.51,0,,10610,0.672,0.698,1,0,4.77,4.83,4.83,0,DN200 (not steepened)
O15-P96,O15,pipe,200,100.0,0.51,0.51,0,,12854,0.21,0.377,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O3-P1956,O3,pipe,200,100.0,0.51,0.51,0,,14427,0.139,0.192,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O3-P607,O3,pipe,200,89.3,0.51,0.51,0,,7644,0.341,0.411,1,0,2.85,3.24,3.24,0,DN200 (not steepened)
O21-P1254,O21,pipe,200,100.0,0.51,0.51,0,,12857,0.074,0.122,1,0,1.48,2.6,2.6,0,DN200 (not steepened)
O1-P38,O1,pipe,1000,100.0,0.075,0.112,1,up to 0.30 %,12858,0.75,0.841,0,0,7.7,7.29,7.7,0,Steepened up to 0.30 %
O4-P810,O4,pipe,200,99.4,0.51,0.51,0,,10520,0.464,0.569,1,0,8.02,7.91,8.02,0,DN200 (not steepened)
O4-P1515,O4,pipe,200,59.1,0.51,0.51,0,,12860,0.217,0.249,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O9-P933,O9,pipe,200,101.4,0.51,0.51,0,,12861,0.055,0.091,1,0,1.48,2.2,2.2,0,DN200 (not steepened)
O16-P5,O16,pipe,280,100.0,0.375,0.407,1,0.30 to 0.50 %,1947,0.75,0.801,0,0,6.59,6.61,6.61,0,Steepened 0.30 to 0.50 %
O1-P464,O1,pipe,200,100.0,0.51,0.51,0,,973,0.415,0.55,1,0,5.23,5.45,5.45,0,DN200 (not steepened)
O2-P1520,O2,pipe,200,85.0,0.51,0.51,0,,5919,0.262,0.373,1,0,2.63,3.36,3.36,0,DN200 (not steepened)
O23-P46,O23,pipe,200,100.0,0.51,0.51,0,,2480,0.103,0.103,1,0,3.94,3.59,3.94,0,DN200 (not steepened)
O24-P70,O24,pipe,200,100.0,0.51,0.51,0,,11044,0.248,0.386,1,0,2.3,2.5,2.5,0,DN200 (not steepened)
O9-P1154,O9,pipe,200,100.0,0.51,0.51,0,,12867,0.12,0.13,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O21-P372,O21,pipe,200,100.0,0.51,0.51,0,,13858,0.461,0.473,1,0,10.31,10.46,10.46,0,DN200 (not steepened)
O3-P2110,O3,pipe,200,80.3,0.51,0.51,0,,13856,0.112,0.186,1,0,2.76,3.1,3.1,0,DN200 (not steepened)
O3-P2059,O3,pipe,200,77.0,0.51,0.51,0,,4929,0.177,0.241,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O1-P318,O1,pipe,200,80.4,0.51,0.51,0,,4225,0.088,0.146,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O4-P616,O4,pipe,200,75.8,0.51,0.51,0,,8247,0.573,0.598,1,0,4.76,5.0,5.0,0,DN200 (not steepened)
O3-P2827,O3,pipe,1000,102.8,0.075,0.116,1,up to 0.30 %,12392,0.754,0.838,0,0,6.67,5.55,6.67,0,Steepened up to 0.30 %
O3-P1813,O3,pipe,200,100.0,0.51,0.51,0,,16672,0.374,0.377,1,0,4.14,4.57,4.57,0,DN200 (not steepened)
O11-P273,O11,pipe,200,115.1,0.51,0.51,0,,11655,0.113,0.144,1,0,3.9,4.08,4.08,0,DN200 (not steepened)
O9-P1464,O9,pipe,200,77.8,0.51,0.51,0,,12876,0.057,0.096,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O3-P1488,O3,pipe,200,102.6,0.51,0.51,0,,18344,0.584,0.715,1,0,6.37,5.9,6.37,0,DN200 (not steepened)
O2-P1353,O2,pipe,200,100.0,0.51,0.51,0,,10737,0.157,0.157,1,0,3.3,1.48,3.3,0,DN200 (not steepened)
O2-P113,O2,pipe,200,74.9,0.51,0.51,0,,16578,0.668,0.689,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O2-P355,O2,pipe,200,101.3,0.51,0.51,0,,1664,0.36,0.384,1,0,1.74,1.48,1.74,0,DN200 (not steepened)
O12-P439,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.268,0.364,1,0,2.6,2.5,2.6,0,DN200 (not steepened)
O1-P461,O1,pipe,200,100.0,0.51,0.51,0,,973,0.423,0.571,1,0,5.43,4.67,5.43,0,DN200 (not steepened)
O9-P2891,O9,pipe,200,100.0,0.51,0.51,0,,4493,0.085,0.135,1,0,1.86,2.16,2.16,0,DN200 (not steepened)
O1-P1151,O1,pipe,200,100.0,0.51,0.51,0,,7390,0.635,0.694,1,0,5.59,6.01,6.01,0,DN200 (not steepened)
O1-P982,O1,pipe,200,100.0,0.51,0.51,0,,12885,0.039,0.039,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O9-P3643,O9,pipe,200,100.0,0.51,0.51,0,,6877,0.072,0.093,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O9-P165,O9,pipe,250,100.0,0.375,0.447,1,0.30 to 0.50 %,13271,0.75,0.81,0,0,1.55,1.52,1.55,0,Steepened 0.30 to 0.50 %
O3-P675,O3,pipe,200,99.7,0.51,0.51,0,,11704,0.231,0.264,1,0,2.13,2.11,2.13,0,DN200 (not steepened)
O2-P595,O2,pipe,1400,100.0,0.075,0.075,0,,15448,0.76,0.847,0,0,4.81,4.66,4.81,0,"Above DN200, 0.75 m/s as laid"
O3-P785,O3,pipe,200,53.1,0.51,0.51,0,,466,0.442,0.449,1,0,7.45,7.72,7.72,0,DN200 (not steepened)
O3-P813,O3,pipe,200,135.2,0.51,0.51,0,,12891,0.042,0.042,1,0,1.48,4.25,4.25,0,DN200 (not steepened)
O2-P499,O2,pipe,200,100.0,0.51,0.51,0,,12892,0.074,0.122,1,0,1.48,2.57,2.57,0,DN200 (not steepened)
O3-P2953,O3,pipe,200,100.0,0.51,0.51,0,,16551,0.16,0.27,1,0,1.74,1.65,1.74,0,DN200 (not steepened)
O21-P543,O21,pipe,200,100.0,0.51,0.51,0,,1804,0.109,0.109,1,0,3.58,4.21,4.21,0,DN200 (not steepened)
O24-P165,O24,pipe,200,100.0,0.51,0.51,0,,957,0.21,0.261,1,0,1.55,1.65,1.65,0,DN200 (not steepened)
O4-P8,O4,pipe,900,80.6,0.075,0.13,1,up to 0.30 %,6921,0.75,0.829,0,0,3.66,3.4,3.66,0,Steepened up to 0.30 %
O4-P800,O4,pipe,200,100.0,0.51,0.51,0,,67,0.578,0.648,1,0,8.42,8.36,8.42,0,DN200 (not steepened)
O9-P162,O9,pipe,250,100.0,0.375,0.447,1,0.30 to 0.50 %,13271,0.75,0.81,0,0,1.66,1.69,1.69,0,Steepened 0.30 to 0.50 %
O2-P544,O2,pipe,200,60.9,0.51,0.51,0,,12899,0.16,0.175,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O11-P317,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.199,0.199,1,0,3.52,3.6,3.6,0,DN200 (not steepened)
O2-P1324,O2,pipe,200,73.4,0.51,0.51,0,,5397,0.218,0.234,1,0,2.03,1.48,2.03,0,DN200 (not steepened)
O9-P774,O9,pipe,200,100.0,0.51,0.51,0,,18825,0.498,0.652,1,0,11.67,11.95,11.95,0,DN200 (not steepened)
O9-P3476,O9,pipe,200,100.0,0.51,0.51,0,,12903,0.039,0.039,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O10-P171,O10,pipe,200,100.0,0.51,0.51,0,,12904,0.076,0.129,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O9-P1415,O9,pipe,200,77.4,0.51,0.51,0,,12905,0.057,0.096,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O3-P3076,O3,pipe,200,74.6,0.51,0.51,0,,12906,0.112,0.192,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O12-P273,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.146,0.227,1,0,1.91,1.89,1.91,0,DN200 (not steepened)
O9-P3224,O9,pipe,200,100.0,0.51,0.51,0,,12733,0.134,0.222,1,0,3.21,3.34,3.34,0,DN200 (not steepened)
O1-P291,O1,pipe,200,100.0,0.51,0.51,0,,7886,0.206,0.354,1,0,1.82,2.12,2.12,0,DN200 (not steepened)
O21-P1143,O21,pipe,200,68.7,0.51,0.51,0,,12910,0.561,0.579,1,0,2.52,2.45,2.52,0,DN200 (not steepened)
O4-P310,O4,pipe,200,99.4,0.51,0.51,0,,17087,0.054,0.054,1,0,1.99,2.19,2.19,0,DN200 (not steepened)
O16-P1,O16,pipe,280,86.6,0.375,0.407,1,0.30 to 0.50 %,12912,0.75,0.801,0,0,9.15,10.38,10.38,0,Steepened 0.30 to 0.50 %
O21-P1179,O21,pipe,200,87.7,0.51,0.51,0,,2058,0.223,0.272,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O1-P1560,O1,pipe,200,69.1,0.51,0.51,0,,9350,0.208,0.257,1,0,1.48,2.17,2.17,0,DN200 (not steepened)
O4-P1520,O4,pipe,200,100.0,0.51,0.51,0,,12915,0.233,0.288,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O21-P930,O21,pipe,200,68.1,0.51,0.51,0,,14651,0.25,0.264,1,0,2.73,3.24,3.24,0,DN200 (not steepened)
O9-P191,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.606,0.699,1,0,13.58,14.56,14.56,1,DN200 (not steepened)
O1-P10,O1,pipe,1600,100.0,0.075,0.075,0,,19187,0.907,0.994,0,0,9.97,9.34,9.97,0,"Above DN200, 0.75 m/s as laid"
O24-P81,O24,pipe,200,100.0,0.51,0.51,0,,16663,0.154,0.264,1,0,1.75,1.77,1.77,0,DN200 (not steepened)
O2-P513,O2,pipe,200,102.9,0.51,0.51,0,,4828,0.416,0.462,1,0,2.79,2.84,2.84,0,DN200 (not steepened)
O5-P72,O5,pipe,200,90.3,0.51,0.51,0,,4073,0.132,0.223,1,0,3.27,3.15,3.27,0,DN200 (not steepened)
O9-P1849,O9,pipe,200,100.0,0.51,0.51,0,,12922,0.049,0.069,1,0,4.92,1.48,4.92,0,DN200 (not steepened)
O2-P1497,O2,pipe,200,79.1,0.51,0.51,0,,3901,0.379,0.427,1,0,4.15,4.51,4.51,0,DN200 (not steepened)
O9-P387,O9,pipe,200,100.0,0.51,0.51,0,,12924,0.068,0.099,1,0,2.31,2.77,2.77,0,DN200 (not steepened)
O7-P464,O7,pipe,200,100.0,0.51,0.51,0,,12925,0.123,0.123,1,0,1.48,2.82,2.82,0,DN200 (not steepened)
O24-P77,O24,pipe,200,100.0,0.51,0.51,0,,16663,0.199,0.36,1,0,2.25,2.48,2.48,0,DN200 (not steepened)
O8-P192,O8,pipe,200,99.8,0.51,0.51,0,,13054,0.077,0.101,1,0,2.51,2.32,2.51,0,DN200 (not steepened)
O3-P2473,O3,pipe,200,100.0,0.51,0.51,0,,14521,0.399,0.586,1,0,5.6,5.27,5.6,0,DN200 (not steepened)
O4-P1326,O4,pipe,200,100.0,0.51,0.51,0,,2997,0.184,0.184,1,0,1.61,2.38,2.38,0,DN200 (not steepened)
O4-P75,O4,pipe,800,62.8,0.085,0.157,1,up to 0.30 %,10121,0.752,0.835,0,0,13.15,13.0,13.15,1,Steepened up to 0.30 %
O2-P1322,O2,pipe,200,67.7,0.51,0.51,0,,5397,0.231,0.249,1,0,2.2,1.48,2.2,0,DN200 (not steepened)
O4-P1118,O4,pipe,200,71.1,0.51,0.51,0,,2642,0.436,0.452,1,0,3.72,4.2,4.2,0,DN200 (not steepened)
O9-P393,O9,pipe,200,100.0,0.51,0.51,0,,9342,0.121,0.145,1,0,1.87,1.98,1.98,0,DN200 (not steepened)
O21-P901,O21,pipe,200,100.0,0.51,0.51,0,,3977,0.35,0.39,1,0,7.51,8.04,8.04,0,DN200 (not steepened)
O4-P1461,O4,pipe,200,89.9,0.51,0.51,0,,17652,0.167,0.289,1,0,2.88,1.59,2.88,0,DN200 (not steepened)
O3-P2619,O3,pipe,200,85.2,0.51,0.51,0,,7528,0.568,0.724,1,0,5.03,5.39,5.39,0,DN200 (not steepened)
O9-P1219,O9,pipe,200,100.0,0.51,0.51,0,,12380,0.124,0.152,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O1-P1854,O1,pipe,200,100.0,0.51,0.51,0,,3991,0.138,0.177,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O21-P88,O21,pipe,250,100.0,0.375,0.498,1,0.30 to 0.50 %,4589,0.753,0.789,0,0,5.46,5.43,5.46,0,Steepened 0.30 to 0.50 %
O2-P1592,O2,pipe,200,72.4,0.51,0.51,0,,12940,0.037,0.037,1,0,1.48,5.04,5.04,0,DN200 (not steepened)
O9-P1926,O9,pipe,200,100.0,0.51,0.51,0,,5630,0.12,0.131,1,0,1.72,1.9,1.9,0,DN200 (not steepened)
O8-P99,O8,pipe,200,74.4,0.51,0.51,0,,3453,0.114,0.198,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O9-P2894,O9,pipe,200,100.0,0.51,0.51,0,,7749,0.084,0.134,1,0,1.66,1.85,1.85,0,DN200 (not steepened)
O9-P1008,O9,pipe,200,100.0,0.51,0.51,0,,4227,0.053,0.084,1,0,2.25,2.84,2.84,0,DN200 (not steepened)
O3-P1743,O3,pipe,200,107.3,0.51,0.51,0,,556,0.264,0.335,1,0,4.86,5.1,5.1,0,DN200 (not steepened)
O1-P1319,O1,pipe,200,100.0,0.51,0.51,0,,1493,0.072,0.103,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O3-P1732,O3,pipe,200,100.0,0.51,0.51,0,,6851,0.136,0.235,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O3-P2245,O3,pipe,200,64.7,0.51,0.51,0,,12948,0.099,0.17,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O2-P1218,O2,pipe,200,78.1,0.51,0.51,0,,9441,0.17,0.197,1,0,1.62,1.5,1.62,0,DN200 (not steepened)
O10-P146,O10,pipe,200,100.0,0.51,0.51,0,,12950,0.122,0.122,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O3-P1860,O3,pipe,200,100.0,0.51,0.51,0,,7238,0.131,0.223,1,0,2.5,2.83,2.83,0,DN200 (not steepened)
O21-P85,O21,pipe,250,100.0,0.375,0.498,1,0.30 to 0.50 %,4589,0.757,0.798,0,0,5.69,5.8,5.8,0,Steepened 0.30 to 0.50 %
O12-P44,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.463,0.618,1,0,10.39,10.2,10.39,0,DN200 (not steepened)
O10-P404,O10,pipe,200,100.0,0.51,0.51,0,,679,0.318,0.32,1,0,2.8,3.57,3.57,0,DN200 (not steepened)
O23-P109,O23,pipe,200,100.0,0.51,0.51,0,,12955,0.157,0.157,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O9-P1117,O9,pipe,315,100.0,0.27,0.387,1,0.30 to 0.50 %,12715,0.757,0.85,0,0,6.21,6.24,6.24,0,Steepened 0.30 to 0.50 %
O21-P603,O21,pipe,200,100.0,0.51,0.51,0,,9658,0.244,0.341,1,0,4.07,4.31,4.31,0,DN200 (not steepened)
O9-P78,O9,pipe,200,75.4,0.51,0.51,0,,2103,0.497,0.642,1,0,5.59,5.76,5.76,0,DN200 (not steepened)
O16-P4,O16,pipe,280,100.0,0.375,0.407,1,0.30 to 0.50 %,1947,0.75,0.801,0,0,6.61,7.05,7.05,0,Steepened 0.30 to 0.50 %
O9-P3096,O9,pipe,200,63.2,0.51,0.51,0,,15617,0.284,0.374,1,0,2.09,2.3,2.3,0,DN200 (not steepened)
O3-P1475,O3,pipe,200,70.8,0.51,0.51,0,,18344,0.643,0.756,1,0,7.21,7.23,7.23,0,DN200 (not steepened)
O3-P2068,O3,pipe,200,100.0,0.51,0.51,0,,12962,0.1,0.17,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O9-P3405,O9,pipe,200,100.0,0.51,0.51,0,,4037,0.075,0.123,1,0,1.61,1.73,1.73,0,DN200 (not steepened)
O9-P2094,O9,pipe,200,95.4,0.51,0.51,0,,15665,0.335,0.346,1,0,1.49,1.64,1.64,0,DN200 (not steepened)
O7-P488,O7,pipe,200,70.8,0.51,0.51,0,,15682,0.078,0.078,1,0,2.44,2.3,2.44,0,DN200 (not steepened)
O9-P3554,O9,pipe,200,102.0,0.51,0.51,0,,12966,0.04,0.04,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O9-P3539,O9,pipe,200,87.5,0.51,0.51,0,,9154,0.171,0.175,1,0,1.81,1.99,1.99,0,DN200 (not steepened)
O2-P439,O2,pipe,200,61.5,0.51,0.51,0,,10687,0.273,0.281,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O4-P711,O4,pipe,200,75.8,0.51,0.51,0,,12969,0.184,0.194,1,0,1.48,2.24,2.24,0,DN200 (not steepened)
O4-P1188,O4,pipe,200,67.1,0.51,0.51,0,,17036,0.418,0.493,1,0,5.36,5.34,5.36,0,DN200 (not steepened)
O7-P285,O7,pipe,200,106.6,0.51,0.51,0,,9306,0.051,0.051,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O23-P16,O23,pipe,200,126.8,0.51,0.51,0,,16884,0.225,0.225,1,0,8.82,8.51,8.82,0,DN200 (not steepened)
O2-P621,O2,pipe,200,100.0,0.51,0.51,0,,17885,0.716,0.739,1,0,5.24,4.98,5.24,0,DN200 (not steepened)
O9-P1317,O9,pipe,200,100.0,0.51,0.51,0,,12974,0.056,0.092,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O16-P141,O16,pipe,200,100.0,0.51,0.51,0,,1643,0.216,0.261,1,0,2.04,2.27,2.27,0,DN200 (not steepened)
O2-P1173,O2,pipe,355,100.0,0.27,0.328,1,0.30 to 0.50 %,1777,0.751,0.815,0,0,4.52,5.52,5.52,0,Steepened 0.30 to 0.50 %
O9-P802,O9,pipe,200,79.8,0.51,0.51,0,,7244,0.353,0.472,1,0,4.13,4.15,4.15,0,DN200 (not steepened)
O21-P384,O21,pipe,200,100.0,0.51,0.51,0,,13858,0.425,0.443,1,0,4.53,4.86,4.86,0,DN200 (not steepened)
O11-P271,O11,pipe,200,100.0,0.51,0.51,0,,11655,0.115,0.145,1,0,4.69,5.3,5.3,0,DN200 (not steepened)
O7-P484,O7,pipe,200,100.0,0.51,0.51,0,,15682,0.102,0.147,1,0,2.13,1.48,2.13,0,DN200 (not steepened)
O8-P154,O8,pipe,200,100.0,0.51,0.51,0,,16802,0.133,0.228,1,0,1.69,2.08,2.08,0,DN200 (not steepened)
O3-P1943,O3,pipe,200,100.0,0.51,0.51,0,,12982,0.111,0.194,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O3-P1740,O3,pipe,200,78.4,0.51,0.51,0,,3469,0.104,0.179,1,0,2.12,2.58,2.58,0,DN200 (not steepened)
O3-P1546,O3,pipe,200,106.4,0.51,0.51,0,,10913,0.226,0.252,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O4-P843,O4,pipe,200,75.8,0.51,0.51,0,,2992,0.337,0.416,1,0,7.67,7.91,7.91,0,DN200 (not steepened)
O1-P58,O1,pipe,1000,64.1,0.075,0.12,1,up to 0.30 %,8739,0.767,0.861,0,0,9.28,9.36,9.36,0,Steepened up to 0.30 %
O11-P155,O11,pipe,200,78.4,0.51,0.51,0,,17142,0.191,0.191,1,0,1.48,2.2,2.2,0,DN200 (not steepened)
O2-P1330,O2,pipe,200,68.6,0.51,0.51,0,,1050,0.412,0.458,1,0,2.56,1.48,2.56,0,DN200 (not steepened)
O9-P3624,O9,pipe,200,100.0,0.51,0.51,0,,16492,0.049,0.068,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O10-P22,O10,pipe,200,100.0,0.51,0.51,0,,16906,0.26,0.42,1,0,4.9,4.98,4.98,0,DN200 (not steepened)
O11-P174,O11,pipe,200,100.0,0.51,0.51,0,,12992,0.039,0.039,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O3-P84,O3,pipe,630,100.0,0.125,0.174,1,up to 0.30 %,10729,0.759,0.798,0,0,2.02,1.86,2.02,0,Steepened up to 0.30 %
O2-P1948,O2,pipe,200,100.0,0.51,0.51,0,,12994,0.177,0.177,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O12-P214,O12,pipe,200,77.3,0.51,0.51,0,,15397,0.424,0.474,1,0,10.94,10.76,10.94,0,DN200 (not steepened)
O4-P1348,O4,pipe,630,100.0,0.125,0.207,1,up to 0.30 %,12996,0.75,0.849,0,0,11.42,11.57,11.57,0,Steepened up to 0.30 %
O5-P225,O5,pipe,200,100.0,0.51,0.51,0,,2617,0.215,0.268,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O11-P221,O11,pipe,200,100.0,0.51,0.51,0,,12998,0.101,0.169,1,0,1.8,2.45,2.45,0,DN200 (not steepened)
O3-P3350,O3,pipe,200,100.0,0.51,0.51,0,,5801,0.226,0.355,1,0,2.29,1.48,2.29,0,DN200 (not steepened)
O14-P17,O14,pipe,200,100.0,0.51,0.51,0,,16559,0.566,0.59,1,0,7.15,7.52,7.52,0,DN200 (not steepened)
O3-P1125,O3,pipe,200,100.0,0.51,0.51,0,,13500,0.487,0.567,1,0,5.42,5.62,5.62,0,DN200 (not steepened)
O3-P2363,O3,pipe,200,78.4,0.51,0.51,0,,11491,0.468,0.707,1,0,10.53,10.6,10.6,0,DN200 (not steepened)
O12-P231,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.258,0.309,1,0,8.44,8.63,8.63,0,DN200 (not steepened)
O9-P532,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.059,0.085,1,0,2.67,3.0,3.0,0,DN200 (not steepened)
O2-P1595,O2,pipe,200,100.0,0.51,0.51,0,,13005,0.129,0.129,1,0,1.48,5.01,5.01,0,DN200 (not steepened)
O9-P639,O9,pipe,200,68.5,0.51,0.51,0,,13006,0.036,0.036,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O8-P194,O8,pipe,200,100.0,0.51,0.51,0,,13054,0.073,0.1,1,0,2.24,2.38,2.38,0,DN200 (not steepened)
O9-P867,O9,pipe,200,100.0,0.51,0.51,0,,10784,0.405,0.419,1,0,7.73,7.95,7.95,0,DN200 (not steepened)
O16-P149,O16,pipe,200,72.5,0.51,0.51,0,,2802,0.077,0.129,1,0,2.59,5.04,5.04,0,DN200 (not steepened)
O3-P3166,O3,pipe,900,100.0,0.075,0.128,1,up to 0.30 %,10153,0.752,0.834,0,0,4.15,3.92,4.15,0,Steepened up to 0.30 %
O3-P1364,O3,pipe,200,100.0,0.51,0.51,0,,13011,0.102,0.175,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O11-P154,O11,pipe,200,78.1,0.51,0.51,0,,17142,0.191,0.191,1,0,2.2,2.97,2.97,0,DN200 (not steepened)
O9-P3115,O9,pipe,200,109.7,0.51,0.51,0,,13013,0.151,0.214,1,0,1.75,2.16,2.16,0,DN200 (not steepened)
O11-P95,O11,pipe,250,100.0,0.375,0.498,1,0.30 to 0.50 %,14032,0.75,0.806,0,0,1.61,1.99,1.99,0,Steepened 0.30 to 0.50 %
O10-P194,O10,pipe,200,100.0,0.51,0.51,0,,13015,0.087,0.146,1,0,1.48,2.23,2.23,0,DN200 (not steepened)
O10-P384,O10,pipe,200,64.9,0.51,0.51,0,,679,0.365,0.376,1,0,8.92,9.24,9.24,0,DN200 (not steepened)
O1-P235,O1,pipe,200,41.0,0.51,0.51,0,,13017,0.032,0.032,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O9-P2625,O9,pipe,200,90.6,0.51,0.51,0,,13018,0.048,0.08,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O10-P375,O10,pipe,200,100.0,0.51,0.51,0,,4984,0.074,0.11,1,0,1.89,2.21,2.21,0,DN200 (not steepened)
O6-P174,O6,pipe,200,100.0,0.51,0.51,0,,14110,0.252,0.26,1,0,3.65,3.78,3.78,0,DN200 (not steepened)
O11-P287,O11,pipe,200,100.0,0.51,0.51,0,,12122,0.092,0.128,1,0,2.65,2.68,2.68,0,DN200 (not steepened)
O9-P408,O9,pipe,200,72.1,0.51,0.51,0,,10610,0.662,0.689,1,0,4.73,4.72,4.73,0,DN200 (not steepened)
O2-P1222,O2,pipe,200,100.0,0.51,0.51,0,,16293,0.142,0.16,1,0,7.03,1.48,7.03,0,DN200 (not steepened)
O21-P1029,O21,pipe,200,100.0,0.51,0.51,0,,13024,0.496,0.584,1,0,3.1,3.25,3.25,0,DN200 (not steepened)
O9-P3675,O9,pipe,200,100.0,0.51,0.51,0,,14351,0.049,0.068,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O21-P1160,O21,pipe,200,73.2,0.51,0.51,0,,2055,0.449,0.463,1,0,2.37,2.04,2.37,0,DN200 (not steepened)
O9-P3351,O9,pipe,200,100.0,0.51,0.51,0,,8565,0.084,0.131,1,0,1.62,1.61,1.62,0,DN200 (not steepened)
O3-P325,O3,pipe,280,100.0,0.375,0.464,1,0.30 to 0.50 %,10696,0.75,0.837,0,0,7.75,7.58,7.75,0,Steepened 0.30 to 0.50 %
O1-P1796,O1,pipe,200,100.0,0.51,0.51,0,,9555,0.22,0.22,1,0,2.13,2.01,2.13,0,DN200 (not steepened)
O3-P1728,O3,pipe,200,100.0,0.51,0.51,0,,6935,0.116,0.2,1,0,1.96,2.44,2.44,0,DN200 (not steepened)
O2-P1295,O2,pipe,200,106.8,0.51,0.51,0,,5138,0.395,0.453,1,0,2.92,1.48,2.92,0,DN200 (not steepened)
O21-P69,O21,pipe,355,100.0,0.27,0.27,0,,3075,0.75,0.801,0,0,8.82,8.43,8.82,0,"Above DN200, 0.75 m/s as laid"
O9-P1239,O9,pipe,200,100.0,0.51,0.51,0,,6300,0.084,0.133,1,0,1.91,1.99,1.99,0,DN200 (not steepened)
O9-P172,O9,pipe,250,100.0,0.375,0.475,1,0.30 to 0.50 %,14446,0.751,0.813,0,0,13.01,13.17,13.17,1,Steepened 0.30 to 0.50 %
O21-P674,O21,pipe,200,100.0,0.51,0.51,0,,13035,0.1,0.109,1,0,1.48,2.97,2.97,0,DN200 (not steepened)
O9-P1728,O9,pipe,200,100.0,0.51,0.51,0,,13036,0.056,0.092,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O10-P236,O10,pipe,200,100.0,0.51,0.51,0,,13292,0.074,0.119,1,0,1.61,1.7,1.7,0,DN200 (not steepened)
O6-P217,O6,pipe,200,81.9,0.51,0.51,0,,271,0.34,0.347,1,0,2.68,3.09,3.09,0,DN200 (not steepened)
O12-P449,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.049,0.049,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O2-P348,O2,pipe,200,100.0,0.51,0.51,0,,1566,0.479,0.563,1,0,2.2,2.26,2.26,0,DN200 (not steepened)
O4-P833,O4,pipe,200,100.0,0.51,0.51,0,,13953,0.169,0.169,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O22-P69,O22,pipe,200,79.2,0.51,0.51,0,,1801,0.146,0.23,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O9-P1841,O9,pipe,200,70.3,0.51,0.51,0,,16542,0.09,0.133,1,0,3.5,2.39,3.5,0,DN200 (not steepened)
O22-P112,O22,pipe,200,70.8,0.51,0.51,0,,13824,0.122,0.207,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O2-P1240,O2,pipe,200,100.0,0.51,0.51,0,,5247,0.096,0.096,1,0,2.58,1.48,2.58,0,DN200 (not steepened)
O5-P103,O5,pipe,200,99.2,0.51,0.51,0,,17114,0.07,0.109,1,0,1.48,3.56,3.56,0,DN200 (not steepened)
O9-P94,O9,pipe,200,100.0,0.51,0.51,0,,15102,0.484,0.632,1,0,11.65,11.63,11.65,0,DN200 (not steepened)
O12-P211,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.433,0.482,1,0,10.41,10.63,10.63,0,DN200 (not steepened)
O1-P215,O1,pipe,200,100.0,0.51,0.51,0,,1413,0.619,0.652,1,0,3.51,3.27,3.51,0,DN200 (not steepened)
O1-P1224,O1,pipe,200,100.0,0.51,0.51,0,,14523,0.168,0.202,1,0,3.17,1.48,3.17,0,DN200 (not steepened)
O21-P1105,O21,pipe,200,100.0,0.51,0.51,0,,18297,0.693,0.747,1,0,4.98,4.82,4.98,0,DN200 (not steepened)
O4-P1068,O4,pipe,200,100.0,0.51,0.51,0,,17019,0.323,0.416,1,0,3.29,3.45,3.45,0,DN200 (not steepened)
O4-P741,O4,pipe,200,95.5,0.51,0.51,0,,8626,0.266,0.31,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O8-P198,O8,pipe,200,103.0,0.51,0.51,0,,13054,0.058,0.095,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O9-P3136,O9,pipe,200,100.0,0.51,0.51,0,,2103,0.229,0.229,1,0,2.32,2.5,2.5,0,DN200 (not steepened)
O4-P95,O4,pipe,710,102.2,0.1,0.178,1,up to 0.30 %,18739,0.75,0.843,0,0,12.58,13.36,13.36,1,Steepened up to 0.30 %
O10-P406,O10,pipe,200,100.0,0.51,0.51,0,,679,0.299,0.3,1,0,2.96,2.87,2.96,0,DN200 (not steepened)
O9-P1579,O9,pipe,200,79.9,0.51,0.51,0,,13058,0.06,0.1,1,0,1.72,1.77,1.77,0,DN200 (not steepened)
O8-P146,O8,pipe,200,99.9,0.51,0.51,0,,10594,0.056,0.056,1,0,3.97,4.42,4.42,0,DN200 (not steepened)
O3-P608,O3,pipe,200,87.9,0.51,0.51,0,,7644,0.331,0.406,1,0,2.62,2.85,2.85,0,DN200 (not steepened)
O3-P2510,O3,pipe,200,98.2,0.51,0.51,0,,13061,0.11,0.185,1,0,1.48,2.61,2.61,0,DN200 (not steepened)
O3-P2474,O3,pipe,200,100.0,0.51,0.51,0,,14521,0.397,0.583,1,0,5.62,5.6,5.62,0,DN200 (not steepened)
O10-P223,O10,pipe,200,57.6,0.51,0.51,0,,665,0.12,0.195,1,0,2.63,2.89,2.89,0,DN200 (not steepened)
O9-P2822,O9,pipe,200,100.0,0.51,0.51,0,,15617,0.579,0.703,1,0,6.05,6.15,6.15,0,DN200 (not steepened)
O3-P3024,O3,pipe,200,147.1,0.51,0.51,0,,9543,0.644,0.721,1,0,3.15,3.89,3.89,0,DN200 (not steepened)
O12-P149,O12,pipe,200,100.0,0.51,0.51,0,,11202,0.123,0.123,1,0,1.61,1.98,1.98,0,DN200 (not steepened)
O3-P31,O3,pipe,450,100.0,0.205,0.444,1,0.30 to 0.50 %,9099,0.751,0.985,0,0,11.12,10.99,11.12,0,Steepened 0.30 to 0.50 %
O4-P1061,O4,pipe,200,100.0,0.51,0.51,0,,17019,0.404,0.466,1,0,3.74,3.95,3.95,0,DN200 (not steepened)
O6-P380,O6,pipe,200,102.1,0.51,0.51,0,,6763,0.428,0.44,1,0,5.44,6.11,6.11,0,DN200 (not steepened)
O9-P3360,O9,pipe,200,102.2,0.51,0.51,0,,13070,0.068,0.11,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O10-P143,O10,pipe,200,100.0,0.51,0.51,0,,12950,0.152,0.152,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O21-P1288,O21,pipe,200,57.8,0.51,0.51,0,,2414,0.41,0.411,1,0,2.01,3.17,3.17,0,DN200 (not steepened)
O1-P2307,O1,pipe,200,100.0,0.51,0.51,0,,9443,0.139,0.173,1,0,1.48,3.23,3.23,0,DN200 (not steepened)
O9-P749,O9,pipe,200,100.0,0.51,0.51,0,,18780,0.58,0.683,1,0,8.42,8.48,8.48,0,DN200 (not steepened)
O22-P142,O22,pipe,200,80.6,0.51,0.51,0,,6491,0.153,0.173,1,0,2.01,1.48,2.01,0,DN200 (not steepened)
O3-P1120,O3,pipe,200,100.0,0.51,0.51,0,,13076,0.2,0.2,1,0,2.48,1.48,2.48,0,DN200 (not steepened)
O3-P702,O3,pipe,200,100.0,0.51,0.51,0,,13077,0.087,0.146,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O5-P320,O5,pipe,200,58.8,0.51,0.51,0,,13078,0.077,0.132,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O9-P1130,O9,pipe,315,100.0,0.27,0.387,1,0.30 to 0.50 %,12715,0.757,0.85,0,0,9.28,8.89,9.28,0,Steepened 0.30 to 0.50 %
O4-P1350,O4,pipe,200,60.7,0.51,0.51,0,,7461,0.413,0.454,1,0,3.36,2.88,3.36,0,DN200 (not steepened)
O1-P573,O1,pipe,200,100.0,0.51,0.51,0,,14335,0.194,0.274,1,0,1.73,1.99,1.99,0,DN200 (not steepened)
O11-P170,O11,pipe,200,100.0,0.51,0.51,0,,12992,0.06,0.06,1,0,1.74,1.48,1.74,0,DN200 (not steepened)
O20-P21,O20,pipe,200,109.2,0.51,0.51,0,,5847,0.31,0.406,1,0,2.94,2.7,2.94,0,DN200 (not steepened)
O4-P1532,O4,pipe,200,83.8,0.51,0.51,0,,10995,0.274,0.394,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O9-P3219,O9,pipe,200,100.0,0.51,0.51,0,,1258,0.144,0.233,1,0,5.13,5.34,5.34,0,DN200 (not steepened)
O9-P337,O9,pipe,200,100.0,0.51,0.51,0,,11764,0.157,0.157,1,0,1.99,2.5,2.5,0,DN200 (not steepened)
O1-P536,O1,pipe,200,89.8,0.51,0.51,0,,9292,0.284,0.379,1,0,4.05,4.22,4.22,0,DN200 (not steepened)
O8-P151,O8,pipe,200,100.0,0.51,0.51,0,,13088,0.157,0.192,1,0,1.48,2.14,2.14,0,DN200 (not steepened)
O9-P1808,O9,pipe,200,100.0,0.51,0.51,0,,13089,0.11,0.185,1,0,1.48,5.12,5.12,0,DN200 (not steepened)
