label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O3-P127,O3,pipe,315,51.4,0.27,0.27,0,,18345,0.682,0.727,1,0,6.62,6.56,6.62,0,"Above DN200, under 0.75 m/s"
O9-P1471,O9,pipe,200,103.4,0.51,0.51,0,,494,0.061,0.111,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O2-P1972,O2,pipe,200,13.7,0.51,0.51,0,,495,0.23,0.23,1,0,3.7,3.83,3.83,0,DN200 (not steepened)
O9-P2231,O9,pipe,200,108.6,0.51,0.51,0,,18622,0.165,0.174,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O9-P1146,O9,pipe,200,86.3,0.51,0.51,0,,17950,0.19,0.261,1,0,2.46,2.47,2.47,0,DN200 (not steepened)
O9-P275,O9,pipe,200,59.4,0.51,0.51,0,,17199,0.349,0.396,1,0,8.88,9.04,9.04,0,DN200 (not steepened)
O2-P1211,O2,pipe,200,66.6,0.51,0.51,0,,12069,0.368,0.436,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O2-P418,O2,pipe,200,57.3,0.51,0.51,0,,500,0.231,0.231,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O9-P3120,O9,pipe,200,50.4,0.51,0.51,0,,15420,0.167,0.246,1,0,1.52,1.55,1.55,0,DN200 (not steepened)
O3-P1419,O3,pipe,355,71.3,0.27,0.27,0,,9549,0.58,0.781,1,0,4.93,4.77,4.93,0,"Above DN200, under 0.75 m/s"
O4-P110,O4,pipe,250,59.9,0.375,0.375,0,,8619,0.587,0.72,1,0,3.11,2.89,3.11,0,"Above DN200, under 0.75 m/s"
O3-P1518,O3,pipe,200,57.2,0.51,0.51,0,,504,0.152,0.164,1,0,1.93,1.48,1.93,0,DN200 (not steepened)
O3-P1287,O3,pipe,200,64.9,0.51,0.51,0,,505,0.128,0.144,1,0,2.15,2.2,2.2,0,DN200 (not steepened)
O1-P2616,O1,pipe,200,54.6,0.51,0.51,0,,14045,0.27,0.299,1,0,2.03,1.48,2.03,0,DN200 (not steepened)
O4-P1475,O4,pipe,200,62.8,0.51,0.51,0,,12801,0.359,0.411,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O20-P63,O20,pipe,200,62.1,0.51,0.51,0,,508,0.247,0.247,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O21-P714,O21,pipe,200,55.5,0.51,0.51,0,,509,0.078,0.147,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O12-P91,O12,pipe,200,56.1,0.51,0.51,0,,185,0.247,0.444,1,0,3.76,3.78,3.78,0,DN200 (not steepened)
O3-P3064,O3,pipe,200,75.1,0.51,0.51,0,,8446,0.421,0.451,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O4-P1030,O4,pipe,250,68.4,0.375,0.375,0,,512,0.665,0.719,1,0,10.26,10.37,10.37,0,"Above DN200, under 0.75 m/s"
O9-P2683,O9,pipe,200,57.7,0.51,0.51,0,,513,0.228,0.23,1,0,1.67,1.78,1.78,0,DN200 (not steepened)
O6-P131,O6,pipe,200,53.3,0.51,0.51,0,,514,0.07,0.123,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O2-P1571,O2,pipe,200,40.5,0.51,0.51,0,,6386,0.341,0.384,1,0,2.86,2.43,2.86,0,DN200 (not steepened)
O2-P252,O2,pipe,200,57.2,0.51,0.51,0,,14914,0.27,0.27,1,0,2.43,1.67,2.43,0,DN200 (not steepened)
O8-P16,O8,pipe,200,70.6,0.51,0.51,0,,3110,0.598,0.691,1,0,8.5,8.5,8.5,0,DN200 (not steepened)
O4-P946,O4,pipe,200,36.6,0.51,0.51,0,,518,0.465,0.495,1,0,6.06,5.83,6.06,0,DN200 (not steepened)
O10-P153,O10,pipe,200,58.2,0.51,0.51,0,,11183,0.072,0.129,1,0,1.94,2.24,2.24,0,DN200 (not steepened)
O15-P154,O15,pipe,200,58.0,0.51,0.51,0,,13745,0.169,0.224,1,0,1.62,2.18,2.18,0,DN200 (not steepened)
O9-P3095,O9,pipe,200,70.8,0.51,0.51,0,,15617,0.301,0.392,1,0,2.3,2.3,2.3,0,DN200 (not steepened)
O9-P2124,O9,pipe,200,52.0,0.51,0.51,0,,4604,0.18,0.196,1,0,2.18,2.16,2.18,0,DN200 (not steepened)
O9-P1743,O9,pipe,200,84.9,0.51,0.51,0,,7244,0.104,0.186,1,0,1.91,2.17,2.17,0,DN200 (not steepened)
O1-P664,O1,pipe,200,103.8,0.51,0.51,0,,524,0.229,0.271,1,0,1.48,2.74,2.74,0,DN200 (not steepened)
O3-P2305,O3,pipe,200,114.1,0.51,0.51,0,,11827,0.256,0.389,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O2-P1399,O2,pipe,200,14.1,0.51,0.51,0,,397,0.426,0.456,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O4-P11,O4,pipe,900,62.8,0.075,0.075,0,,15347,0.613,0.691,1,0,3.45,3.58,3.58,0,"Above DN200, under 0.75 m/s"
O2-P1530,O2,pipe,200,56.0,0.51,0.51,0,,5616,0.377,0.394,1,0,2.36,2.14,2.36,0,DN200 (not steepened)
O21-P182,O21,pipe,200,52.7,0.51,0.51,0,,14328,0.142,0.229,1,0,2.27,2.33,2.33,0,DN200 (not steepened)
O20-P101,O20,pipe,200,76.7,0.51,0.51,0,,15989,0.096,0.173,1,0,1.48,2.16,2.16,0,DN200 (not steepened)
O22-P90,O22,pipe,200,53.4,0.51,0.51,0,,531,0.071,0.128,1,0,2.11,1.48,2.11,0,DN200 (not steepened)
O9-P3302,O9,pipe,200,56.5,0.51,0.51,0,,14256,0.047,0.061,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O3-P618,O3,pipe,200,26.9,0.51,0.51,0,,533,0.075,0.139,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O2-P65,O2,pipe,250,14.3,0.375,0.375,0,,534,0.717,0.732,1,0,7.72,7.69,7.72,0,"Above DN200, under 0.75 m/s"
O9-P1330,O9,pipe,200,63.7,0.51,0.51,0,,14863,0.09,0.156,1,0,3.34,3.27,3.34,0,DN200 (not steepened)
O7-P290,O7,pipe,200,38.8,0.51,0.51,0,,8584,0.582,0.626,1,0,3.57,3.49,3.57,0,DN200 (not steepened)
O1-P575,O1,pipe,200,61.4,0.51,0.51,0,,6392,0.175,0.345,1,0,2.89,3.04,3.04,0,DN200 (not steepened)
O1-P2673,O1,pipe,200,41.5,0.51,0.51,0,,17391,0.172,0.236,1,0,1.69,2.19,2.19,0,DN200 (not steepened)
O9-P2741,O9,pipe,200,62.1,0.51,0.51,0,,10760,0.298,0.298,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O9-P937,O9,pipe,200,84.8,0.51,0.51,0,,13878,0.238,0.248,1,0,3.74,3.66,3.74,0,DN200 (not steepened)
O9-P2995,O9,pipe,200,81.7,0.51,0.51,0,,7118,0.084,0.147,1,0,1.53,1.61,1.61,0,DN200 (not steepened)
O4-P1147,O4,pipe,200,60.1,0.51,0.51,0,,16645,0.342,0.352,1,0,2.22,2.38,2.38,0,DN200 (not steepened)
O11-P269,O11,pipe,200,51.5,0.51,0.51,0,,11655,0.167,0.186,1,0,5.56,5.93,5.93,0,DN200 (not steepened)
O9-P3166,O9,pipe,200,60.3,0.51,0.51,0,,544,0.099,0.165,1,0,2.4,2.85,2.85,0,DN200 (not steepened)
O24-P51,O24,pipe,200,57.8,0.51,0.51,0,,14082,0.33,0.358,1,0,2.72,2.93,2.93,0,DN200 (not steepened)
O4-P86,O4,pipe,800,14.7,0.085,0.085,0,,546,0.575,0.659,1,0,11.32,11.11,11.32,0,"Above DN200, under 0.75 m/s"
O9-P404,O9,pipe,200,59.3,0.51,0.51,0,,10610,0.672,0.705,1,0,4.83,4.92,4.92,0,DN200 (not steepened)
O9-P2276,O9,pipe,200,53.5,0.51,0.51,0,,548,0.228,0.228,1,0,2.19,2.47,2.47,0,DN200 (not steepened)
O9-P123,O9,pipe,200,70.2,0.51,0.51,0,,11866,0.317,0.393,1,0,7.45,7.62,7.62,0,DN200 (not steepened)
O2-P1386,O2,pipe,200,14.7,0.51,0.51,0,,3294,0.384,0.415,1,0,3.0,2.95,3.0,0,DN200 (not steepened)
O4-P254,O4,pipe,200,68.0,0.51,0.51,0,,13653,0.16,0.208,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O14-P34,O14,pipe,200,44.6,0.51,0.51,0,,5723,0.459,0.494,1,0,4.11,4.15,4.15,0,DN200 (not steepened)
O1-P1569,O1,pipe,200,33.2,0.51,0.51,0,,553,0.407,0.493,1,0,3.54,3.59,3.59,0,DN200 (not steepened)
O6-P64,O6,pipe,355,75.3,0.27,0.27,0,,14413,0.716,0.784,1,0,5.63,4.73,5.63,0,"Above DN200, under 0.75 m/s"
O2-P543,O2,pipe,200,53.9,0.51,0.51,0,,12899,0.199,0.222,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O3-P1750,O3,pipe,200,87.6,0.51,0.51,0,,556,0.21,0.246,1,0,2.95,2.93,2.95,0,DN200 (not steepened)
O6-P156,O6,pipe,200,57.8,0.51,0.51,0,,14024,0.16,0.211,1,0,1.87,2.25,2.25,0,DN200 (not steepened)
O21-P904,O21,pipe,200,52.3,0.51,0.51,0,,3977,0.346,0.391,1,0,6.3,6.7,6.7,0,DN200 (not steepened)
O2-P838,O2,pipe,200,24.8,0.51,0.51,0,,559,0.129,0.129,1,0,1.48,2.53,2.53,0,DN200 (not steepened)
O9-P2817,O9,pipe,200,58.5,0.51,0.51,0,,15617,0.579,0.728,1,0,7.06,6.8,7.06,0,DN200 (not steepened)
O9-P1383,O9,pipe,200,114.9,0.51,0.51,0,,561,0.148,0.159,1,0,1.6,2.63,2.63,0,DN200 (not steepened)
O3-P835,O3,pipe,200,57.1,0.51,0.51,0,,2849,0.246,0.246,1,0,2.53,1.8,2.53,0,DN200 (not steepened)
O9-P1085,O9,pipe,355,66.7,0.27,0.27,0,,17972,0.661,0.762,1,0,2.92,2.77,2.92,0,"Above DN200, under 0.75 m/s"
O1-P1051,O1,pipe,250,15.0,0.375,0.375,0,,565,0.646,0.687,1,0,6.06,6.12,6.12,0,"Above DN200, under 0.75 m/s"
O1-P1167,O1,pipe,200,69.2,0.51,0.51,0,,4100,0.411,0.477,1,0,3.41,3.56,3.56,0,DN200 (not steepened)
O3-P2993,O3,pipe,200,73.2,0.51,0.51,0,,11615,0.207,0.266,1,0,1.96,1.99,1.99,0,DN200 (not steepened)
O1-P177,O1,pipe,280,66.1,0.375,0.375,0,,334,0.753,0.809,0,0,7.03,7.08,7.08,0,"Above DN200, 0.75 m/s as laid"
O24-P39,O24,pipe,250,115.1,0.375,0.375,0,,569,0.641,0.693,1,0,3.93,3.98,3.98,0,"Above DN200, under 0.75 m/s"
O1-P1482,O1,pipe,200,15.1,0.51,0.51,0,,7752,0.563,0.607,1,0,3.72,3.67,3.72,0,DN200 (not steepened)
O3-P133,O3,pipe,280,51.4,0.375,0.375,0,,5789,0.766,0.814,0,0,6.59,5.65,6.59,0,"Above DN200, 0.75 m/s as laid"
O9-P2520,O9,pipe,200,31.7,0.51,0.51,0,,572,0.118,0.123,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O2-P1289,O2,pipe,200,15.2,0.51,0.51,0,,573,0.16,0.255,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O2-P1099,O2,pipe,200,15.2,0.51,0.51,0,,5925,0.355,0.367,1,0,2.09,1.95,2.09,0,DN200 (not steepened)
O1-P208,O1,pipe,200,15.2,0.51,0.51,0,,575,0.629,0.671,1,0,5.06,5.11,5.11,0,DN200 (not steepened)
O8-P108,O8,pipe,200,55.5,0.51,0.51,0,,6250,0.166,0.331,1,0,5.92,5.44,5.92,0,DN200 (not steepened)
O3-P2635,O3,pipe,200,95.7,0.51,0.51,0,,7437,0.342,0.456,1,0,2.11,2.27,2.27,0,DN200 (not steepened)
O2-P1968,O2,pipe,200,15.0,0.51,0.51,0,,1141,0.222,0.232,1,0,3.25,3.26,3.26,0,DN200 (not steepened)
O2-P56,O2,pipe,280,58.5,0.375,0.375,0,,579,0.79,0.811,0,0,7.69,7.49,7.69,0,"Above DN200, 0.75 m/s as laid"
O1-P662,O1,pipe,200,58.0,0.51,0.51,0,,11654,0.194,0.253,1,0,1.8,2.06,2.06,0,DN200 (not steepened)
O1-P1210,O1,pipe,200,51.9,0.51,0.51,0,,11423,0.129,0.176,1,0,1.79,2.34,2.34,0,DN200 (not steepened)
O17-P68,O17,pipe,200,57.5,0.51,0.51,0,,8503,0.086,0.153,1,0,1.49,1.57,1.57,0,DN200 (not steepened)
O2-P800,O2,pipe,200,15.3,0.51,0.51,0,,583,0.129,0.129,1,0,1.48,2.09,2.09,0,DN200 (not steepened)
O1-P1662,O1,pipe,200,35.6,0.51,0.51,0,,584,0.173,0.173,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O9-P2782,O9,pipe,200,70.7,0.51,0.51,0,,15465,0.182,0.204,1,0,2.29,2.69,2.69,0,DN200 (not steepened)
O21-P555,O21,pipe,200,74.1,0.51,0.51,0,,11139,0.42,0.516,1,0,3.39,3.84,3.84,0,DN200 (not steepened)
O9-P1018,O9,pipe,200,102.6,0.51,0.51,0,,16386,0.194,0.24,1,0,3.63,3.26,3.63,0,DN200 (not steepened)
O22-P101,O22,pipe,200,56.5,0.51,0.51,0,,11408,0.059,0.102,1,0,1.59,1.62,1.62,0,DN200 (not steepened)
O24-P223,O24,pipe,200,102.7,0.51,0.51,0,,16052,0.234,0.343,1,0,3.07,4.18,4.18,0,DN200 (not steepened)
O3-P180,O3,pipe,200,57.7,0.51,0.51,0,,8092,0.669,0.758,1,0,5.19,5.33,5.33,0,DN200 (not steepened)
O1-P786,O1,pipe,200,87.4,0.51,0.51,0,,14569,0.203,0.244,1,0,2.2,1.48,2.2,0,DN200 (not steepened)
O9-P611,O9,pipe,200,61.5,0.51,0.51,0,,592,0.129,0.153,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O11-P121,O11,pipe,200,62.2,0.51,0.51,0,,8676,0.31,0.33,1,0,4.44,4.35,4.44,0,DN200 (not steepened)
O1-P2048,O1,pipe,200,56.3,0.51,0.51,0,,7211,0.217,0.307,1,0,2.77,3.42,3.42,0,DN200 (not steepened)
O1-P104,O1,pipe,250,61.4,0.375,0.375,0,,16207,0.669,0.702,1,0,4.02,3.69,4.02,0,"Above DN200, under 0.75 m/s"
O1-P2068,O1,pipe,200,61.2,0.51,0.51,0,,15180,0.122,0.227,1,0,1.89,1.94,1.94,0,DN200 (not steepened)
O1-P2458,O1,pipe,800,15.4,0.085,0.085,0,,597,0.591,0.669,1,0,3.87,3.67,3.87,0,"Above DN200, under 0.75 m/s"
O3-P91,O3,pipe,630,50.5,0.125,0.125,0,,10729,0.668,0.712,1,0,2.9,3.04,3.04,0,"Above DN200, under 0.75 m/s"
O1-P1274,O1,pipe,200,88.8,0.51,0.51,0,,599,0.225,0.267,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O1-P1992,O1,pipe,200,100.0,0.51,0.51,0,,600,0.372,0.453,1,0,1.93,2.88,2.88,0,DN200 (not steepened)
O21-P1016,O21,pipe,200,55.1,0.51,0.51,0,,16726,0.309,0.339,1,0,1.82,2.47,2.47,0,DN200 (not steepened)
O4-P85,O4,pipe,800,15.5,0.085,0.085,0,,602,0.576,0.66,1,0,11.11,11.39,11.39,0,"Above DN200, under 0.75 m/s"
O9-P929,O9,pipe,200,60.0,0.51,0.51,0,,603,0.05,0.091,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O1-P2524,O1,pipe,200,56.6,0.51,0.51,0,,8740,0.366,0.471,1,0,3.02,3.13,3.13,0,DN200 (not steepened)
O9-P2089,O9,pipe,200,101.8,0.51,0.51,0,,5830,0.165,0.177,1,0,1.89,2.4,2.4,0,DN200 (not steepened)
O3-P1136,O3,pipe,200,48.2,0.51,0.51,0,,1821,0.416,0.457,1,0,3.79,3.78,3.79,0,DN200 (not steepened)
O21-P1220,O21,pipe,200,48.1,0.51,0.51,0,,7025,0.266,0.335,1,0,2.32,2.62,2.62,0,DN200 (not steepened)
O4-P934,O4,pipe,200,57.5,0.51,0.51,0,,14091,0.094,0.17,1,0,1.77,2.07,2.07,0,DN200 (not steepened)
O3-P1173,O3,pipe,200,15.6,0.51,0.51,0,,10158,0.342,0.351,1,0,1.71,1.73,1.73,0,DN200 (not steepened)
O12-P49,O12,pipe,200,64.2,0.51,0.51,0,,6931,0.455,0.638,1,0,9.73,9.76,9.76,0,DN200 (not steepened)
O9-P2341,O9,pipe,250,60.5,0.375,0.375,0,,7596,0.693,0.711,1,0,11.25,11.29,11.29,0,"Above DN200, under 0.75 m/s"
O3-P2309,O3,pipe,200,91.0,0.51,0.51,0,,612,0.154,0.237,1,0,1.48,1.97,1.97,0,DN200 (not steepened)
O20-P121,O20,pipe,200,59.6,0.51,0.51,0,,8836,0.374,0.374,1,0,4.41,4.72,4.72,0,DN200 (not steepened)
O8-P96,O8,pipe,200,59.6,0.51,0.51,0,,2045,0.158,0.298,1,0,1.99,2.32,2.32,0,DN200 (not steepened)
O3-P714,O3,pipe,200,52.5,0.51,0.51,0,,615,0.339,0.339,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O9-P3264,O9,pipe,200,61.1,0.51,0.51,0,,616,0.221,0.224,1,0,4.5,4.91,4.91,0,DN200 (not steepened)
O10-P342,O10,pipe,200,54.8,0.51,0.51,0,,3906,0.093,0.163,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O9-P1563,O9,pipe,200,55.7,0.51,0.51,0,,13877,0.179,0.234,1,0,2.17,2.13,2.17,0,DN200 (not steepened)
O1-P107,O1,pipe,200,28.5,0.51,0.51,0,,6633,0.658,0.7,1,0,2.55,2.62,2.62,0,DN200 (not steepened)
O1-P2179,O1,pipe,200,67.3,0.51,0.51,0,,620,0.3,0.463,1,0,2.47,1.48,2.47,0,DN200 (not steepened)
O3-P1054,O3,pipe,200,57.8,0.51,0.51,0,,2444,0.262,0.304,1,0,2.43,2.36,2.43,0,DN200 (not steepened)
O10-P190,O10,pipe,200,57.1,0.51,0.51,0,,622,0.034,0.034,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O2-P1357,O2,pipe,200,76.6,0.51,0.51,0,,623,0.166,0.211,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O16-P93,O16,pipe,200,77.4,0.51,0.51,0,,15592,0.129,0.146,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O1-P1417,O1,pipe,200,61.7,0.51,0.51,0,,14269,0.182,0.198,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O3-P1056,O3,pipe,200,65.6,0.51,0.51,0,,2444,0.244,0.271,1,0,1.87,2.23,2.23,0,DN200 (not steepened)
O4-P695,O4,pipe,200,65.9,0.51,0.51,0,,9045,0.441,0.47,1,0,4.94,5.23,5.23,0,DN200 (not steepened)
O3-P3007,O3,pipe,200,15.9,0.51,0.51,0,,4683,0.243,0.32,1,0,2.81,2.93,2.93,0,DN200 (not steepened)
O2-P1671,O2,pipe,200,15.9,0.51,0.51,0,,629,0.16,0.179,1,0,1.96,1.48,1.96,0,DN200 (not steepened)
O3-P2858,O3,pipe,1000,69.9,0.075,0.075,0,,10084,0.63,0.716,1,0,7.78,6.91,7.78,0,"Above DN200, under 0.75 m/s"
O21-P537,O21,pipe,200,35.5,0.51,0.51,0,,11139,0.423,0.518,1,0,4.05,4.11,4.11,0,DN200 (not steepened)
O2-P150,O2,pipe,200,15.9,0.51,0.51,0,,1884,0.423,0.423,1,0,2.71,2.49,2.71,0,DN200 (not steepened)
O2-P986,O2,pipe,200,63.5,0.51,0.51,0,,11662,0.041,0.041,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O9-P2712,O9,pipe,200,63.4,0.51,0.51,0,,12651,0.487,0.487,1,0,6.2,7.02,7.02,0,DN200 (not steepened)
O2-P1871,O2,pipe,200,16.0,0.51,0.51,0,,933,0.274,0.289,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O7-P338,O7,pipe,200,49.6,0.51,0.51,0,,636,0.242,0.242,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O10-P336,O10,pipe,200,55.3,0.51,0.51,0,,7358,0.098,0.17,1,0,1.74,1.75,1.75,0,DN200 (not steepened)
O3-P3118,O3,pipe,200,59.1,0.51,0.51,0,,638,0.14,0.214,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O2-P1558,O2,pipe,200,86.0,0.51,0.51,0,,639,0.25,0.318,1,0,4.18,2.54,4.18,0,DN200 (not steepened)
O9-P3347,O9,pipe,200,62.0,0.51,0.51,0,,11068,0.114,0.199,1,0,2.29,2.53,2.53,0,DN200 (not steepened)
O9-P1433,O9,pipe,200,61.8,0.51,0.51,0,,8154,0.399,0.427,1,0,7.68,7.92,7.92,0,DN200 (not steepened)
O1-P219,O1,pipe,200,61.4,0.51,0.51,0,,7635,0.619,0.662,1,0,2.42,2.87,2.87,0,DN200 (not steepened)
O2-P1802,O2,pipe,200,16.1,0.51,0.51,0,,643,0.246,0.271,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O2-P18,O2,pipe,630,60.0,0.125,0.125,0,,17882,0.675,0.713,1,0,7.53,8.23,8.23,0,"Above DN200, under 0.75 m/s"
O4-P1130,O4,pipe,200,73.1,0.51,0.51,0,,13308,0.353,0.364,1,0,2.67,2.77,2.77,0,DN200 (not steepened)
O3-P519,O3,pipe,200,77.8,0.51,0.51,0,,10284,0.232,0.261,1,0,2.08,1.91,2.08,0,DN200 (not steepened)
O2-P1725,O2,pipe,200,16.2,0.51,0.51,0,,1737,0.2,0.222,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O2-P689,O2,pipe,1400,56.3,0.075,0.075,0,,17406,0.742,0.856,1,0,2.56,2.54,2.56,0,"Above DN200, under 0.75 m/s"
O21-P1260,O21,pipe,200,16.2,0.51,0.51,0,,9318,0.391,0.391,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O3-P514,O3,pipe,200,85.0,0.51,0.51,0,,10284,0.237,0.292,1,0,1.85,1.79,1.85,0,DN200 (not steepened)
O10-P297,O10,pipe,200,58.7,0.51,0.51,0,,14410,0.149,0.252,1,0,3.4,3.15,3.4,0,DN200 (not steepened)
O9-P2608,O9,pipe,200,80.9,0.51,0.51,0,,14958,0.136,0.184,1,0,3.2,3.23,3.23,0,DN200 (not steepened)
O3-P2965,O3,pipe,200,61.6,0.51,0.51,0,,15462,0.204,0.207,1,0,3.18,3.86,3.86,0,DN200 (not steepened)
O6-P406,O6,pipe,200,53.6,0.51,0.51,0,,654,0.186,0.21,1,0,8.04,1.48,8.04,0,DN200 (not steepened)
O2-P1942,O2,pipe,200,16.3,0.51,0.51,0,,17818,0.355,0.37,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O1-P1732,O1,pipe,200,16.3,0.51,0.51,0,,656,0.119,0.145,1,0,1.81,1.84,1.84,0,DN200 (not steepened)
O9-P2311,O9,pipe,200,52.1,0.51,0.51,0,,11913,0.238,0.247,1,0,2.32,2.66,2.66,0,DN200 (not steepened)
O9-P3176,O9,pipe,200,63.9,0.51,0.51,0,,10283,0.259,0.391,1,0,10.33,10.81,10.81,0,DN200 (not steepened)
O1-P1453,O1,pipe,200,64.4,0.51,0.51,0,,14141,0.157,0.247,1,0,2.61,4.33,4.33,0,DN200 (not steepened)
O10-P411,O10,pipe,200,43.0,0.51,0.51,0,,679,0.214,0.217,1,0,2.39,2.49,2.49,0,DN200 (not steepened)
O3-P1214,O3,pipe,200,16.4,0.51,0.51,0,,3093,0.197,0.222,1,0,2.59,2.68,2.68,0,DN200 (not steepened)
O3-P981,O3,pipe,200,22.6,0.51,0.51,0,,662,0.224,0.237,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O1-P32,O1,pipe,1000,58.6,0.075,0.075,0,,12858,0.649,0.743,1,0,6.83,6.4,6.83,0,"Above DN200, under 0.75 m/s"
O3-P2565,O3,pipe,200,55.1,0.51,0.51,0,,2339,0.228,0.378,1,0,2.51,2.84,2.84,0,DN200 (not steepened)
O10-P224,O10,pipe,200,58.9,0.51,0.51,0,,665,0.119,0.208,1,0,2.49,2.63,2.63,0,DN200 (not steepened)
O9-P2756,O9,pipe,200,55.0,0.51,0.51,0,,666,0.135,0.199,1,0,5.62,5.69,5.69,0,DN200 (not steepened)
O5-P83,O5,pipe,200,76.1,0.51,0.51,0,,3168,0.206,0.389,1,0,2.31,2.33,2.33,0,DN200 (not steepened)
O20-P100,O20,pipe,200,58.4,0.51,0.51,0,,668,0.035,0.035,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O24-P90,O24,pipe,200,54.6,0.51,0.51,0,,5967,0.169,0.224,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O4-P537,O4,pipe,200,67.1,0.51,0.51,0,,13362,0.199,0.206,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O5-P203,O5,pipe,200,83.6,0.51,0.51,0,,671,0.245,0.325,1,0,3.94,2.62,3.94,0,DN200 (not steepened)
O3-P1808,O3,pipe,200,35.5,0.51,0.51,0,,672,0.399,0.406,1,0,3.48,3.64,3.64,0,DN200 (not steepened)
O2-P1419,O2,pipe,200,70.3,0.51,0.51,0,,673,0.037,0.037,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O4-P1156,O4,pipe,200,28.2,0.51,0.51,0,,17788,0.253,0.26,1,0,2.19,2.33,2.33,0,DN200 (not steepened)
O21-P976,O21,pipe,200,43.1,0.51,0.51,0,,675,0.246,0.304,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O2-P1784,O2,pipe,200,16.7,0.51,0.51,0,,4247,0.495,0.582,1,0,8.85,9.13,9.13,0,DN200 (not steepened)
O15-P33,O15,pipe,200,50.4,0.51,0.51,0,,677,0.458,0.735,1,0,3.53,3.86,3.86,0,DN200 (not steepened)
O24-P218,O24,pipe,200,70.0,0.51,0.51,0,,678,0.336,0.336,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O10-P417,O10,pipe,200,62.8,0.51,0.51,0,,679,0.036,0.036,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O2-P1915,O2,pipe,200,60.9,0.51,0.51,0,,10366,0.288,0.298,1,0,4.1,4.45,4.45,0,DN200 (not steepened)
O2-P1034,O2,pipe,200,74.0,0.51,0.51,0,,681,0.073,0.132,1,0,1.48,2.23,2.23,0,DN200 (not steepened)
O3-P2742,O3,pipe,200,63.3,0.51,0.51,0,,12296,0.154,0.237,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O9-P2460,O9,pipe,200,55.7,0.51,0.51,0,,683,0.049,0.092,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O2-P737,O2,pipe,200,16.9,0.51,0.51,0,,2652,0.673,0.686,1,0,9.09,8.71,9.09,0,DN200 (not steepened)
O6-P252,O6,pipe,200,58.4,0.51,0.51,0,,15447,0.111,0.203,1,0,2.13,1.48,2.13,0,DN200 (not steepened)
O2-P795,O2,pipe,200,16.9,0.51,0.51,0,,686,0.341,0.341,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O3-P622,O3,pipe,200,58.8,0.51,0.51,0,,2455,0.163,0.223,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O8-P122,O8,pipe,200,58.2,0.51,0.51,0,,13660,0.103,0.195,1,0,2.02,2.08,2.08,0,DN200 (not steepened)
O4-P468,O4,pipe,200,58.3,0.51,0.51,0,,16871,0.219,0.219,1,0,2.24,2.24,2.24,0,DN200 (not steepened)
O9-P317,O9,pipe,200,57.1,0.51,0.51,0,,9664,0.14,0.15,1,0,2.08,2.05,2.08,0,DN200 (not steepened)
O5-P101,O5,pipe,200,56.3,0.51,0.51,0,,12772,0.103,0.195,1,0,2.0,1.48,2.0,0,DN200 (not steepened)
O4-P720,O4,pipe,200,17.0,0.51,0.51,0,,692,0.26,0.271,1,0,4.27,4.31,4.31,0,DN200 (not steepened)
O2-P827,O2,pipe,200,17.0,0.51,0.51,0,,693,0.372,0.38,1,0,5.56,5.65,5.65,0,DN200 (not steepened)
O12-P132,O12,pipe,200,115.2,0.51,0.51,0,,13314,0.376,0.403,1,0,5.73,5.83,5.83,0,DN200 (not steepened)
O3-P858,O3,pipe,200,17.0,0.51,0.51,0,,14405,0.65,0.661,1,0,7.48,7.44,7.48,0,DN200 (not steepened)
O21-P596,O21,pipe,200,70.5,0.51,0.51,0,,4839,0.274,0.404,1,0,5.8,5.45,5.8,0,DN200 (not steepened)
O3-P2602,O3,pipe,200,51.1,0.51,0.51,0,,7311,0.14,0.256,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O3-P1392,O3,pipe,200,72.4,0.51,0.51,0,,698,0.24,0.24,1,0,3.27,1.48,3.27,0,DN200 (not steepened)
O1-P1507,O1,pipe,1400,55.9,0.075,0.075,0,,11747,0.832,0.926,0,0,2.88,2.54,2.88,0,"Above DN200, 0.75 m/s as laid"
O3-P797,O3,pipe,200,17.1,0.51,0.51,0,,16112,0.39,0.397,1,0,6.83,6.74,6.83,0,DN200 (not steepened)
O12-P111,O12,pipe,200,43.6,0.51,0.51,0,,701,0.091,0.159,1,0,1.82,1.94,1.94,0,DN200 (not steepened)
O20-P71,O20,pipe,200,54.1,0.51,0.51,0,,702,0.242,0.247,1,0,5.02,4.85,5.02,0,DN200 (not steepened)
O2-P765,O2,pipe,200,17.1,0.51,0.51,0,,17854,0.349,0.356,1,0,1.98,1.48,1.98,0,DN200 (not steepened)
O21-P1273,O21,pipe,200,61.2,0.51,0.51,0,,15926,0.15,0.225,1,0,1.96,2.77,2.77,0,DN200 (not steepened)
O2-P822,O2,pipe,200,17.2,0.51,0.51,0,,705,0.072,0.132,1,0,2.34,1.48,2.34,0,DN200 (not steepened)
O3-P339,O3,pipe,200,70.1,0.51,0.51,0,,6594,0.636,0.702,1,0,5.8,5.7,5.8,0,DN200 (not steepened)
O1-P1335,O1,pipe,200,60.5,0.51,0.51,0,,12793,0.208,0.281,1,0,5.06,4.82,5.06,0,DN200 (not steepened)
O2-P319,O2,pipe,200,58.8,0.51,0.51,0,,4948,0.35,0.354,1,0,3.91,4.25,4.25,0,DN200 (not steepened)
O4-P209,O4,pipe,200,72.6,0.51,0.51,0,,15978,0.34,0.343,1,0,2.96,3.1,3.1,0,DN200 (not steepened)
O1-P1900,O1,pipe,200,61.6,0.51,0.51,0,,9348,0.162,0.181,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O3-P2387,O3,pipe,200,76.7,0.51,0.51,0,,832,0.385,0.575,1,0,6.67,6.81,6.81,0,DN200 (not steepened)
O5-P215,O5,pipe,200,70.8,0.51,0.51,0,,712,0.094,0.172,1,0,1.48,2.56,2.56,0,DN200 (not steepened)
O3-P2327,O3,pipe,200,57.6,0.51,0.51,0,,7914,0.445,0.626,1,0,5.0,5.21,5.21,0,DN200 (not steepened)
O4-P775,O4,pipe,200,104.5,0.51,0.51,0,,8824,0.409,0.431,1,0,3.67,4.47,4.47,0,DN200 (not steepened)
O9-P2323,O9,pipe,200,99.6,0.51,0.51,0,,14907,0.211,0.241,1,0,1.65,2.2,2.2,0,DN200 (not steepened)
O2-P825,O2,pipe,200,17.3,0.51,0.51,0,,716,0.389,0.397,1,0,6.01,5.54,6.01,0,DN200 (not steepened)
O9-P2853,O9,pipe,200,67.7,0.51,0.51,0,,13438,0.19,0.231,1,0,2.69,2.64,2.69,0,DN200 (not steepened)
O4-P617,O4,pipe,200,75.9,0.51,0.51,0,,8247,0.573,0.605,1,0,4.88,4.76,4.88,0,DN200 (not steepened)
O9-P1273,O9,pipe,200,61.2,0.51,0.51,0,,719,0.046,0.085,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O2-P317,O2,pipe,200,17.4,0.51,0.51,0,,4948,0.388,0.395,1,0,3.49,3.36,3.49,0,DN200 (not steepened)
O9-P1111,O9,pipe,355,61.1,0.27,0.27,0,,17178,0.659,0.76,1,0,6.37,5.84,6.37,0,"Above DN200, under 0.75 m/s"
O4-P1452,O4,pipe,200,57.6,0.51,0.51,0,,8838,0.121,0.121,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O1-P2649,O1,pipe,200,55.7,0.51,0.51,0,,723,0.163,0.198,1,0,2.19,1.48,2.19,0,DN200 (not steepened)
O2-P1935,O2,pipe,200,50.1,0.51,0.51,0,,1115,0.273,0.297,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O2-P1249,O2,pipe,200,56.1,0.51,0.51,0,,725,0.16,0.179,1,0,2.36,1.48,2.36,0,DN200 (not steepened)
O9-P2054,O9,pipe,200,78.8,0.51,0.51,0,,7581,0.616,0.651,1,0,6.7,6.95,6.95,0,DN200 (not steepened)
O18-P25,O18,pipe,200,59.9,0.51,0.51,0,,1133,0.359,0.367,1,0,3.18,3.28,3.28,0,DN200 (not steepened)
O3-P3098,O3,pipe,200,17.6,0.51,0.51,0,,11625,0.372,0.407,1,0,2.38,2.37,2.38,0,DN200 (not steepened)
O1-P1951,O1,pipe,200,48.8,0.51,0.51,0,,8784,0.615,0.681,1,0,5.07,5.24,5.24,0,DN200 (not steepened)
O2-P259,O2,pipe,200,58.7,0.51,0.51,0,,12261,0.159,0.178,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O4-P719,O4,pipe,200,17.6,0.51,0.51,0,,692,0.273,0.303,1,0,4.31,4.32,4.32,0,DN200 (not steepened)
O16-P79,O16,pipe,200,58.9,0.51,0.51,0,,9569,0.1,0.179,1,0,2.5,1.48,2.5,0,DN200 (not steepened)
O4-P712,O4,pipe,200,78.4,0.51,0.51,0,,2953,0.194,0.233,1,0,2.23,2.98,2.98,0,DN200 (not steepened)
O9-P3174,O9,pipe,200,80.5,0.51,0.51,0,,734,0.049,0.075,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O2-P699,O2,pipe,200,17.7,0.51,0.51,0,,735,0.396,0.409,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O3-P1163,O3,pipe,200,51.0,0.51,0.51,0,,736,0.171,0.18,1,0,1.98,1.48,1.98,0,DN200 (not steepened)
O21-P829,O21,pipe,200,59.4,0.51,0.51,0,,17247,0.15,0.193,1,0,2.19,2.05,2.19,0,DN200 (not steepened)
O2-P205,O2,pipe,315,60.4,0.27,0.27,0,,739,0.719,0.74,1,0,4.84,2.83,4.84,0,"Above DN200, under 0.75 m/s"
O22-P62,O22,pipe,200,73.2,0.51,0.51,0,,740,0.068,0.12,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O5-P177,O5,pipe,200,61.4,0.51,0.51,0,,15199,0.187,0.26,1,0,3.81,3.09,3.81,0,DN200 (not steepened)
O1-P752,O1,pipe,200,55.5,0.51,0.51,0,,13651,0.558,0.603,1,0,7.16,7.07,7.16,0,DN200 (not steepened)
O3-P1189,O3,pipe,200,17.8,0.51,0.51,0,,743,0.203,0.203,1,0,2.33,2.4,2.4,0,DN200 (not steepened)
O2-P999,O2,pipe,200,17.8,0.51,0.51,0,,744,0.384,0.391,1,0,3.97,4.06,4.06,0,DN200 (not steepened)
O9-P2965,O9,pipe,200,55.3,0.51,0.51,0,,6078,0.311,0.426,1,0,4.05,4.04,4.05,0,DN200 (not steepened)
O4-P1514,O4,pipe,200,59.1,0.51,0.51,0,,12860,0.237,0.283,1,0,1.51,1.49,1.51,0,DN200 (not steepened)
O3-P2590,O3,pipe,200,62.5,0.51,0.51,0,,15804,0.116,0.215,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O2-P665,O2,pipe,200,62.4,0.51,0.51,0,,14476,0.122,0.226,1,0,1.53,1.49,1.53,0,DN200 (not steepened)
O7-P155,O7,pipe,250,72.4,0.375,0.375,0,,17513,0.664,0.716,1,0,8.16,7.14,8.16,0,"Above DN200, under 0.75 m/s"
O16-P68,O16,pipe,200,59.9,0.51,0.51,0,,6087,0.673,0.705,1,0,4.23,5.1,5.1,0,DN200 (not steepened)
O6-P144,O6,pipe,200,69.6,0.51,0.51,0,,751,0.056,0.101,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O9-P3613,O9,pipe,200,59.6,0.51,0.51,0,,752,0.051,0.071,1,0,1.94,1.92,1.94,0,DN200 (not steepened)
O9-P440,O9,pipe,200,57.3,0.51,0.51,0,,14184,0.152,0.162,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O3-P581,O3,pipe,200,63.3,0.51,0.51,0,,2540,0.435,0.58,1,0,4.0,4.06,4.06,0,DN200 (not steepened)
O3-P2462,O3,pipe,200,103.7,0.51,0.51,0,,14521,0.567,0.762,1,0,3.47,3.36,3.47,0,DN200 (not steepened)
O3-P3142,O3,pipe,900,54.8,0.075,0.075,0,,11822,0.624,0.705,1,0,2.11,2.09,2.11,0,"Above DN200, under 0.75 m/s"
O1-P1534,O1,pipe,200,55.3,0.51,0.51,0,,757,0.133,0.159,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O4-P1325,O4,pipe,200,20.8,0.51,0.51,0,,2997,0.248,0.251,1,0,2.38,2.64,2.64,0,DN200 (not steepened)
O3-P671,O3,pipe,200,59.8,0.51,0.51,0,,12309,0.243,0.303,1,0,3.77,3.76,3.77,0,DN200 (not steepened)
O4-P1333,O4,pipe,710,18.2,0.1,0.1,0,,2163,0.582,0.668,1,0,5.72,5.69,5.72,0,"Above DN200, under 0.75 m/s"
O21-P295,O21,pipe,200,64.7,0.51,0.51,0,,5294,0.053,0.093,1,0,2.08,1.99,2.08,0,DN200 (not steepened)
O4-P1038,O4,pipe,250,62.1,0.375,0.375,0,,763,0.627,0.687,1,0,9.92,10.15,10.15,0,"Above DN200, under 0.75 m/s"
O9-P1560,O9,pipe,200,60.9,0.51,0.51,0,,12081,0.181,0.24,1,0,2.31,2.51,2.51,0,DN200 (not steepened)
O4-P1528,O4,pipe,200,59.3,0.51,0.51,0,,4639,0.382,0.484,1,0,1.94,2.06,2.06,0,DN200 (not steepened)
O11-P103,O11,pipe,200,57.8,0.51,0.51,0,,15586,0.047,0.078,1,0,2.42,3.01,3.01,0,DN200 (not steepened)
O3-P3081,O3,pipe,200,68.0,0.51,0.51,0,,767,0.256,0.293,1,0,3.34,3.0,3.34,0,DN200 (not steepened)
O3-P1044,O3,pipe,200,58.7,0.51,0.51,0,,14742,0.407,0.432,1,0,4.92,4.79,4.92,0,DN200 (not steepened)
O6-P112,O6,pipe,200,72.5,0.51,0.51,0,,769,0.23,0.338,1,0,2.75,2.78,2.78,0,DN200 (not steepened)
O1-P1820,O1,pipe,200,57.2,0.51,0.51,0,,3713,0.352,0.379,1,0,3.32,3.61,3.61,0,DN200 (not steepened)
O2-P1027,O2,pipe,200,83.7,0.51,0.51,0,,11542,0.597,0.604,1,0,5.07,4.23,5.07,0,DN200 (not steepened)
O9-P3256,O9,pipe,200,45.7,0.51,0.51,0,,772,0.09,0.156,1,0,4.46,5.11,5.11,0,DN200 (not steepened)
O7-P510,O7,pipe,200,90.7,0.51,0.51,0,,11133,0.07,0.117,1,0,2.6,3.74,3.74,0,DN200 (not steepened)
O8-P297,O8,pipe,200,82.7,0.51,0.51,0,,12372,0.235,0.335,1,0,3.13,4.1,4.1,0,DN200 (not steepened)
O21-P933,O21,pipe,200,57.7,0.51,0.51,0,,13288,0.18,0.18,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O3-P2162,O3,pipe,200,27.5,0.51,0.51,0,,9951,0.157,0.157,1,0,1.79,1.93,1.93,0,DN200 (not steepened)
O21-P1184,O21,pipe,200,57.9,0.51,0.51,0,,777,0.185,0.223,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O1-P2248,O1,pipe,200,27.6,0.51,0.51,0,,778,0.642,0.693,1,0,8.09,8.67,8.67,0,DN200 (not steepened)
O1-P2517,O1,pipe,200,74.1,0.51,0.51,0,,16639,0.256,0.256,1,0,2.98,3.14,3.14,0,DN200 (not steepened)
O1-P2183,O1,pipe,200,72.9,0.51,0.51,0,,9581,0.194,0.253,1,0,2.21,1.48,2.21,0,DN200 (not steepened)
O2-P211,O2,pipe,280,18.5,0.375,0.375,0,,9246,0.779,0.804,0,0,5.84,6.27,6.27,0,"Above DN200, 0.75 m/s as laid"
O1-P456,O1,pipe,200,58.4,0.51,0.51,0,,973,0.55,0.689,1,0,4.64,6.1,6.1,0,DN200 (not steepened)
O1-P491,O1,pipe,200,72.0,0.51,0.51,0,,14441,0.227,0.375,1,0,2.1,2.19,2.19,0,DN200 (not steepened)
O2-P703,O2,pipe,200,17.2,0.51,0.51,0,,1010,0.389,0.399,1,0,2.01,1.48,2.01,0,DN200 (not steepened)
O21-P1138,O21,pipe,200,76.9,0.51,0.51,0,,10293,0.572,0.604,1,0,3.57,4.23,4.23,0,DN200 (not steepened)
O9-P3538,O9,pipe,200,82.0,0.51,0.51,0,,9154,0.171,0.177,1,0,1.99,2.21,2.21,0,DN200 (not steepened)
O9-P491,O9,pipe,200,61.6,0.51,0.51,0,,787,0.057,0.102,1,0,1.48,2.73,2.73,0,DN200 (not steepened)
O9-P1937,O9,pipe,200,54.2,0.51,0.51,0,,788,0.056,0.097,1,0,2.48,2.33,2.48,0,DN200 (not steepened)
O1-P1524,O1,pipe,200,57.9,0.51,0.51,0,,789,0.034,0.034,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O1-P2021,O1,pipe,200,57.0,0.51,0.51,0,,8640,0.196,0.26,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O21-P802,O21,pipe,200,49.7,0.51,0.51,0,,5567,0.075,0.134,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O1-P2277,O1,pipe,200,18.7,0.51,0.51,0,,3009,0.075,0.133,1,0,1.89,1.97,1.97,0,DN200 (not steepened)
O2-P1501,O2,pipe,200,55.8,0.51,0.51,0,,15656,0.251,0.352,1,0,3.91,4.25,4.25,0,DN200 (not steepened)
O3-P3003,O3,pipe,200,59.7,0.51,0.51,0,,12602,0.231,0.245,1,0,1.59,1.89,1.89,0,DN200 (not steepened)
O1-P364,O1,pipe,250,71.6,0.375,0.375,0,,3913,0.626,0.744,1,0,5.74,5.81,5.81,0,"Above DN200, under 0.75 m/s"
O9-P1940,O9,pipe,200,59.8,0.51,0.51,0,,796,0.047,0.086,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O1-P1119,O1,pipe,200,61.7,0.51,0.51,0,,15965,0.13,0.176,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O2-P938,O2,pipe,200,18.8,0.51,0.51,0,,1305,0.593,0.608,1,0,7.15,7.16,7.16,0,DN200 (not steepened)
O1-P898,O1,pipe,200,18.8,0.51,0.51,0,,799,0.353,0.356,1,0,1.99,2.0,2.0,0,DN200 (not steepened)
O3-P3221,O3,pipe,200,60.5,0.51,0.51,0,,800,0.204,0.214,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O9-P2719,O9,pipe,200,59.1,0.51,0.51,0,,3781,0.419,0.419,1,0,1.75,1.76,1.76,0,DN200 (not steepened)
O7-P2,O7,pipe,315,73.5,0.27,0.27,0,,10329,0.665,0.741,1,0,7.72,8.22,8.22,0,"Above DN200, under 0.75 m/s"
O3-P1510,O3,pipe,200,73.7,0.51,0.51,0,,803,0.385,0.462,1,0,3.36,3.22,3.36,0,DN200 (not steepened)
O1-P369,O1,pipe,250,68.4,0.375,0.375,0,,1958,0.603,0.701,1,0,6.78,6.99,6.99,0,"Above DN200, under 0.75 m/s"
O1-P378,O1,pipe,200,56.7,0.51,0.51,0,,3017,0.663,0.752,1,0,7.2,7.07,7.2,0,DN200 (not steepened)
O3-P3215,O3,pipe,200,57.9,0.51,0.51,0,,806,0.134,0.194,1,0,1.48,1.88,1.88,0,DN200 (not steepened)
O21-P854,O21,pipe,200,55.9,0.51,0.51,0,,6680,0.649,0.733,1,0,7.22,7.8,7.8,0,DN200 (not steepened)
O2-P298,O2,pipe,200,55.2,0.51,0.51,0,,808,0.221,0.221,1,0,3.38,3.12,3.38,0,DN200 (not steepened)
O3-P3229,O3,pipe,200,61.2,0.51,0.51,0,,9964,0.43,0.468,1,0,4.19,3.77,4.19,0,DN200 (not steepened)
O3-P2152,O3,pipe,200,58.5,0.51,0.51,0,,13481,0.18,0.26,1,0,1.56,2.91,2.91,0,DN200 (not steepened)
O9-P2327,O9,pipe,200,19.0,0.51,0.51,0,,811,0.293,0.296,1,0,3.22,3.32,3.32,0,DN200 (not steepened)
O2-P244,O2,pipe,200,59.1,0.51,0.51,0,,9904,0.273,0.297,1,0,2.47,1.48,2.47,0,DN200 (not steepened)
O9-P2336,O9,pipe,250,69.8,0.375,0.375,0,,9410,0.708,0.726,1,0,11.02,10.81,11.02,0,"Above DN200, under 0.75 m/s"
O2-P450,O2,pipe,200,27.6,0.51,0.51,0,,17280,0.343,0.352,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O1-P300,O1,pipe,200,61.4,0.51,0.51,0,,815,0.073,0.132,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O9-P1419,O9,pipe,200,19.1,0.51,0.51,0,,816,0.149,0.166,1,0,1.52,1.64,1.64,0,DN200 (not steepened)
O1-P2321,O1,pipe,200,62.1,0.51,0.51,0,,817,0.166,0.211,1,0,1.48,2.7,2.7,0,DN200 (not steepened)
O9-P2025,O9,pipe,200,57.6,0.51,0.51,0,,1059,0.674,0.71,1,0,11.7,11.66,11.7,0,DN200 (not steepened)
O2-P1349,O2,pipe,200,28.2,0.51,0.51,0,,819,0.072,0.132,1,0,2.0,1.48,2.0,0,DN200 (not steepened)
O20-P47,O20,pipe,200,61.2,0.51,0.51,0,,14826,0.252,0.252,1,0,2.03,1.82,2.03,0,DN200 (not steepened)
O6-P122,O6,pipe,200,77.6,0.51,0.51,0,,821,0.078,0.14,1,0,2.92,1.48,2.92,0,DN200 (not steepened)
O3-P1197,O3,pipe,200,53.1,0.51,0.51,0,,822,0.152,0.164,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O2-P25,O2,pipe,630,77.5,0.125,0.125,0,,17882,0.674,0.712,1,0,6.77,6.68,6.77,0,"Above DN200, under 0.75 m/s"
O22-P138,O22,pipe,200,40.1,0.51,0.51,0,,824,0.032,0.032,1,0,1.48,1.93,1.93,0,DN200 (not steepened)
O8-P220,O8,pipe,200,71.8,0.51,0.51,0,,3110,0.22,0.228,1,0,4.03,4.39,4.39,0,DN200 (not steepened)
O3-P1830,O3,pipe,200,58.4,0.51,0.51,0,,6432,0.236,0.42,1,0,3.18,3.1,3.18,0,DN200 (not steepened)
O3-P3216,O3,pipe,200,57.7,0.51,0.51,0,,827,0.091,0.165,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O2-P1820,O2,pipe,200,19.3,0.51,0.51,0,,3406,0.275,0.308,1,0,2.0,1.49,2.0,0,DN200 (not steepened)
O3-P2047,O3,pipe,200,84.5,0.51,0.51,0,,829,0.2,0.272,1,0,1.81,2.24,2.24,0,DN200 (not steepened)
O9-P2158,O9,pipe,200,102.7,0.51,0.51,0,,13309,0.207,0.231,1,0,2.24,4.96,4.96,0,DN200 (not steepened)
O9-P427,O9,pipe,200,54.3,0.51,0.51,0,,7193,0.196,0.24,1,0,2.67,3.08,3.08,0,DN200 (not steepened)
O3-P2390,O3,pipe,200,64.1,0.51,0.51,0,,832,0.343,0.463,1,0,5.04,5.07,5.07,0,DN200 (not steepened)
O22-P113,O22,pipe,200,80.6,0.51,0.51,0,,13824,0.118,0.216,1,0,2.07,1.48,2.07,0,DN200 (not steepened)
O2-P788,O2,pipe,200,19.4,0.51,0.51,0,,1189,0.21,0.221,1,0,4.76,5.1,5.1,0,DN200 (not steepened)
O3-P3124,O3,pipe,200,84.2,0.51,0.51,0,,835,0.103,0.195,1,0,1.48,2.09,2.09,0,DN200 (not steepened)
O1-P1069,O1,pipe,200,19.5,0.51,0.51,0,,11194,0.608,0.642,1,0,2.8,2.57,2.8,0,DN200 (not steepened)
O1-P2491,O1,pipe,200,63.3,0.51,0.51,0,,18399,0.492,0.626,1,0,6.07,6.09,6.09,0,DN200 (not steepened)
O20-P43,O20,pipe,200,54.9,0.51,0.51,0,,11349,0.341,0.341,1,0,2.49,1.48,2.49,0,DN200 (not steepened)
O3-P677,O3,pipe,200,80.1,0.51,0.51,0,,11704,0.169,0.243,1,0,2.0,2.12,2.12,0,DN200 (not steepened)
O9-P3335,O9,pipe,200,62.5,0.51,0.51,0,,15246,0.045,0.045,1,0,1.82,1.91,1.91,0,DN200 (not steepened)
O2-P802,O2,pipe,200,19.5,0.51,0.51,0,,841,0.129,0.129,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O3-P446,O3,pipe,200,21.6,0.51,0.51,0,,1417,0.217,0.217,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O3-P262,O3,pipe,355,56.9,0.27,0.27,0,,1368,0.708,0.773,1,0,2.16,1.61,2.16,0,"Above DN200, under 0.75 m/s"
O10-P320,O10,pipe,200,55.0,0.51,0.51,0,,11371,0.102,0.179,1,0,1.61,1.78,1.78,0,DN200 (not steepened)
O21-P766,O21,pipe,200,19.5,0.51,0.51,0,,845,0.097,0.174,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O20-P69,O20,pipe,200,59.1,0.51,0.51,0,,702,0.301,0.316,1,0,4.41,4.06,4.41,0,DN200 (not steepened)
O3-P2610,O3,pipe,200,63.3,0.51,0.51,0,,14280,0.116,0.215,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O2-P169,O2,pipe,200,61.4,0.51,0.51,0,,848,0.073,0.132,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O1-P1437,O1,pipe,200,61.5,0.51,0.51,0,,11601,0.175,0.246,1,0,1.48,2.6,2.6,0,DN200 (not steepened)
O9-P2879,O9,pipe,200,54.2,0.51,0.51,0,,18407,0.18,0.194,1,0,3.1,3.37,3.37,0,DN200 (not steepened)
O2-P577,O2,pipe,200,61.2,0.51,0.51,0,,11518,0.13,0.238,1,0,2.17,3.01,3.01,0,DN200 (not steepened)
O1-P1306,O1,pipe,200,55.5,0.51,0.51,0,,11496,0.285,0.341,1,0,3.45,3.25,3.45,0,DN200 (not steepened)
O21-P844,O21,pipe,200,59.2,0.51,0.51,0,,13910,0.224,0.224,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O4-P1497,O4,pipe,200,87.0,0.51,0.51,0,,854,0.135,0.185,1,0,2.13,1.61,2.13,0,DN200 (not steepened)
O2-P924,O2,pipe,200,73.8,0.51,0.51,0,,11662,0.632,0.662,1,0,6.12,6.12,6.12,0,DN200 (not steepened)
O6-P245,O6,pipe,200,60.4,0.51,0.51,0,,7814,0.128,0.23,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O15-P138,O15,pipe,200,74.9,0.51,0.51,0,,857,0.037,0.037,1,0,1.48,2.07,2.07,0,DN200 (not steepened)
O1-P1637,O1,pipe,200,58.1,0.51,0.51,0,,11043,0.375,0.399,1,0,2.95,3.01,3.01,0,DN200 (not steepened)
O22-P5,O22,pipe,200,54.9,0.51,0.51,0,,3497,0.361,0.43,1,0,2.09,2.11,2.11,0,DN200 (not steepened)
O1-P2628,O1,pipe,200,54.1,0.51,0.51,0,,3225,0.626,0.648,1,0,2.95,3.0,3.0,0,DN200 (not steepened)
O2-P751,O2,pipe,200,19.7,0.51,0.51,0,,3619,0.558,0.578,1,0,7.42,7.95,7.95,0,DN200 (not steepened)
O2-P782,O2,pipe,200,19.7,0.51,0.51,0,,863,0.177,0.177,1,0,3.11,3.47,3.47,0,DN200 (not steepened)
O22-P31,O22,pipe,200,80.2,0.51,0.51,0,,864,0.179,0.204,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O3-P3172,O3,pipe,200,63.1,0.51,0.51,0,,7717,0.373,0.446,1,0,2.5,3.08,3.08,0,DN200 (not steepened)
O22-P2,O22,pipe,200,75.3,0.51,0.51,0,,3497,0.381,0.48,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O2-P1176,O2,pipe,355,62.0,0.27,0.27,0,,6930,0.697,0.77,1,0,4.09,4.06,4.09,0,"Above DN200, under 0.75 m/s"
O1-P2467,O1,pipe,800,61.8,0.085,0.085,0,,13527,0.589,0.668,1,0,3.5,2.01,3.5,0,"Above DN200, under 0.75 m/s"
O9-P79,O9,pipe,200,63.9,0.51,0.51,0,,2103,0.497,0.665,1,0,16.75,16.87,16.87,1,DN200 (not steepened)
O3-P3145,O3,pipe,900,19.8,0.075,0.075,0,,11822,0.623,0.704,1,0,2.19,2.09,2.19,0,"Above DN200, under 0.75 m/s"
O2-P1777,O2,pipe,200,19.9,0.51,0.51,0,,871,0.21,0.221,1,0,1.52,1.84,1.84,0,DN200 (not steepened)
O1-P2256,O1,pipe,200,26.4,0.51,0.51,0,,872,0.554,0.587,1,0,6.28,5.88,6.28,0,DN200 (not steepened)
O9-P654,O9,pipe,200,58.8,0.51,0.51,0,,873,0.067,0.117,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O1-P976,O1,pipe,200,62.2,0.51,0.51,0,,14166,0.232,0.241,1,0,2.2,1.48,2.2,0,DN200 (not steepened)
O1-P1217,O1,pipe,200,71.5,0.51,0.51,0,,875,0.077,0.141,1,0,2.36,1.48,2.36,0,DN200 (not steepened)
O21-P852,O21,pipe,250,59.7,0.375,0.375,0,,876,0.615,0.696,1,0,7.95,8.02,8.02,0,"Above DN200, under 0.75 m/s"
O9-P1299,O9,pipe,200,63.6,0.51,0.51,0,,877,0.046,0.073,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O2-P958,O2,pipe,200,20.0,0.51,0.51,0,,5908,0.464,0.472,1,0,9.2,9.31,9.31,0,DN200 (not steepened)
O3-P1063,O3,pipe,200,58.7,0.51,0.51,0,,3605,0.342,0.345,1,0,2.97,3.8,3.8,0,DN200 (not steepened)
O9-P3293,O9,pipe,200,59.1,0.51,0.51,0,,12542,0.069,0.12,1,0,1.62,1.81,1.81,0,DN200 (not steepened)
O2-P6,O2,pipe,1400,61.3,0.075,0.075,0,,2453,0.81,0.91,0,0,6.95,6.68,6.95,0,"Above DN200, 0.75 m/s as laid"
O1-P1394,O1,pipe,200,58.9,0.51,0.51,0,,19173,0.359,0.472,1,0,5.6,5.15,5.6,0,DN200 (not steepened)
O3-P1074,O3,pipe,200,59.8,0.51,0.51,0,,12007,0.26,0.26,1,0,3.24,2.78,3.24,0,DN200 (not steepened)
O1-P934,O1,pipe,200,64.5,0.51,0.51,0,,884,0.186,0.25,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O21-P1198,O21,pipe,200,20.1,0.51,0.51,0,,11211,0.166,0.211,1,0,1.99,2.09,2.09,0,DN200 (not steepened)
O3-P1102,O3,pipe,200,76.3,0.51,0.51,0,,11754,0.397,0.405,1,0,4.15,4.34,4.34,0,DN200 (not steepened)
O3-P2432,O3,pipe,200,32.4,0.51,0.51,0,,13113,0.203,0.298,1,0,3.71,4.18,4.18,0,DN200 (not steepened)
O11-P145,O11,pipe,200,83.5,0.51,0.51,0,,888,0.057,0.089,1,0,3.32,2.31,3.32,0,DN200 (not steepened)
O7-P389,O7,pipe,200,26.0,0.51,0.51,0,,8960,0.412,0.477,1,0,6.83,7.02,7.02,0,DN200 (not steepened)
O2-P686,O2,pipe,1400,20.1,0.075,0.075,0,,17406,0.742,0.856,1,0,3.18,2.73,3.18,0,"Above DN200, under 0.75 m/s"
O3-P894,O3,pipe,200,74.1,0.51,0.51,0,,9545,0.318,0.337,1,0,1.93,2.31,2.31,0,DN200 (not steepened)
O2-P466,O2,pipe,200,77.7,0.51,0.51,0,,7387,0.471,0.59,1,0,3.7,4.03,4.03,0,DN200 (not steepened)
O3-P1087,O3,pipe,200,20.2,0.51,0.51,0,,893,0.028,0.028,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O7-P99,O7,pipe,200,67.4,0.51,0.51,0,,8224,0.323,0.405,1,0,5.19,5.56,5.56,0,DN200 (not steepened)
O9-P270,O9,pipe,200,74.1,0.51,0.51,0,,11764,0.403,0.455,1,0,9.9,10.52,10.52,0,DN200 (not steepened)
O2-P761,O2,pipe,200,20.3,0.51,0.51,0,,896,0.357,0.366,1,0,1.71,1.5,1.71,0,DN200 (not steepened)
O3-P510,O3,pipe,200,79.8,0.51,0.51,0,,10284,0.396,0.433,1,0,2.68,2.8,2.8,0,DN200 (not steepened)
O3-P852,O3,pipe,200,64.5,0.51,0.51,0,,14405,0.701,0.71,1,0,7.99,8.55,8.55,0,DN200 (not steepened)
O3-P2481,O3,pipe,200,73.2,0.51,0.51,0,,13813,0.242,0.414,1,0,3.18,3.13,3.18,0,DN200 (not steepened)
O3-P3178,O3,pipe,200,49.9,0.51,0.51,0,,10100,0.285,0.373,1,0,3.41,3.08,3.41,0,DN200 (not steepened)
O3-P2690,O3,pipe,200,70.0,0.51,0.51,0,,16554,0.22,0.363,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O3-P693,O3,pipe,200,74.7,0.51,0.51,0,,902,0.179,0.214,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O1-P625,O1,pipe,200,83.9,0.51,0.51,0,,15685,0.21,0.272,1,0,2.26,1.48,2.26,0,DN200 (not steepened)
O20-P67,O20,pipe,200,49.7,0.51,0.51,0,,904,0.172,0.172,1,0,2.5,1.48,2.5,0,DN200 (not steepened)
O1-P589,O1,pipe,200,57.9,0.51,0.51,0,,3338,0.367,0.565,1,0,3.41,3.35,3.41,0,DN200 (not steepened)
O2-P1351,O2,pipe,200,22.2,0.51,0.51,0,,906,0.164,0.199,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O4-P47,O4,pipe,800,20.4,0.085,0.085,0,,2774,0.618,0.696,1,0,7.94,7.94,7.94,0,"Above DN200, under 0.75 m/s"
O3-P1300,O3,pipe,200,83.3,0.51,0.51,0,,14396,0.191,0.211,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O9-P1802,O9,pipe,200,62.6,0.51,0.51,0,,7067,0.162,0.311,1,0,3.75,3.74,3.75,0,DN200 (not steepened)
O7-P507,O7,pipe,200,64.2,0.51,0.51,0,,910,0.088,0.158,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O2-P792,O2,pipe,200,20.4,0.51,0.51,0,,1230,0.177,0.177,1,0,2.21,2.52,2.52,0,DN200 (not steepened)
O19-P66,O19,pipe,200,60.6,0.51,0.51,0,,19096,0.222,0.268,1,0,3.4,3.43,3.43,0,DN200 (not steepened)
O3-P3320,O3,pipe,200,20.5,0.51,0.51,0,,913,0.061,0.118,1,0,1.93,1.48,1.93,0,DN200 (not steepened)
O3-P3148,O3,pipe,900,52.5,0.075,0.075,0,,11822,0.62,0.703,1,0,2.62,2.09,2.62,0,"Above DN200, under 0.75 m/s"
O3-P636,O3,pipe,200,62.2,0.51,0.51,0,,915,0.076,0.14,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O2-P912,O2,pipe,200,20.6,0.51,0.51,0,,916,0.274,0.307,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O12-P43,O12,pipe,200,20.6,0.51,0.51,0,,6931,0.463,0.641,1,0,10.2,10.21,10.21,0,DN200 (not steepened)
O3-P791,O3,pipe,200,62.8,0.51,0.51,0,,14698,0.408,0.413,1,0,7.95,7.79,7.95,0,DN200 (not steepened)
O9-P2732,O9,pipe,200,66.7,0.51,0.51,0,,12843,0.272,0.272,1,0,1.54,1.58,1.58,0,DN200 (not steepened)
O12-P558,O12,pipe,200,86.4,0.51,0.51,0,,920,0.091,0.165,1,0,1.48,2.86,2.86,0,DN200 (not steepened)
O3-P986,O3,pipe,200,33.1,0.51,0.51,0,,921,0.166,0.179,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O2-P1135,O2,pipe,200,20.7,0.51,0.51,0,,2396,0.261,0.275,1,0,1.84,1.5,1.84,0,DN200 (not steepened)
O2-P1442,O2,pipe,200,75.5,0.51,0.51,0,,12283,0.172,0.236,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O3-P875,O3,pipe,200,20.7,0.51,0.51,0,,12623,0.434,0.444,1,0,7.25,6.92,7.25,0,DN200 (not steepened)
O4-P1270,O4,pipe,200,20.7,0.51,0.51,0,,14770,0.413,0.445,1,0,9.96,10.12,10.12,0,DN200 (not steepened)
O2-P1694,O2,pipe,200,20.7,0.51,0.51,0,,926,0.129,0.129,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O1-P1106,O1,pipe,200,64.1,0.51,0.51,0,,927,0.118,0.137,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O2-P1415,O2,pipe,200,20.8,0.51,0.51,0,,16937,0.225,0.25,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O3-P1562,O3,pipe,200,60.9,0.51,0.51,0,,13920,0.116,0.215,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O1-P1528,O1,pipe,200,20.6,0.51,0.51,0,,930,0.028,0.028,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O1-P1548,O1,pipe,200,20.8,0.51,0.51,0,,931,0.208,0.208,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O2-P793,O2,pipe,200,20.8,0.51,0.51,0,,1230,0.177,0.177,1,0,2.02,2.21,2.21,0,DN200 (not steepened)
O2-P1875,O2,pipe,200,37.6,0.51,0.51,0,,933,0.16,0.179,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O2-P386,O2,pipe,200,20.8,0.51,0.51,0,,934,0.072,0.132,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O2-P454,O2,pipe,200,40.0,0.51,0.51,0,,17277,0.16,0.179,1,0,2.48,1.48,2.48,0,DN200 (not steepened)
O5-P65,O5,pipe,200,61.1,0.51,0.51,0,,4073,0.217,0.405,1,0,2.64,2.7,2.7,0,DN200 (not steepened)
O2-P1828,O2,pipe,200,20.9,0.51,0.51,0,,937,0.157,0.157,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O2-P965,O2,pipe,200,20.9,0.51,0.51,0,,5908,0.378,0.378,1,0,5.38,5.48,5.48,0,DN200 (not steepened)
O4-P971,O4,pipe,200,84.8,0.51,0.51,0,,17060,0.24,0.3,1,0,2.8,2.96,2.96,0,DN200 (not steepened)
O7-P216,O7,pipe,200,103.5,0.51,0.51,0,,14528,0.182,0.352,1,0,5.41,5.95,5.95,0,DN200 (not steepened)
O9-P1384,O9,pipe,200,117.4,0.51,0.51,0,,941,0.12,0.132,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O2-P804,O2,pipe,200,20.9,0.51,0.51,0,,1398,0.213,0.224,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O1-P1599,O1,pipe,200,42.5,0.51,0.51,0,,943,0.136,0.181,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O21-P1012,O21,pipe,200,55.4,0.51,0.51,0,,944,0.253,0.261,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O2-P238,O2,pipe,200,21.0,0.51,0.51,0,,3116,0.259,0.269,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O11-P301,O11,pipe,200,21.0,0.51,0.51,0,,16243,0.255,0.258,1,0,6.92,6.89,6.92,0,DN200 (not steepened)
O9-P1596,O9,pipe,200,57.4,0.51,0.51,0,,947,0.075,0.131,1,0,2.85,2.87,2.87,0,DN200 (not steepened)
O2-P247,O2,pipe,200,73.7,0.51,0.51,0,,948,0.405,0.405,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O12-P213,O12,pipe,200,63.9,0.51,0.51,0,,15397,0.424,0.488,1,0,10.76,10.9,10.9,0,DN200 (not steepened)
O3-P3045,O3,pipe,200,37.4,0.51,0.51,0,,1689,0.39,0.432,1,0,2.82,2.76,2.82,0,DN200 (not steepened)
O3-P2443,O3,pipe,200,101.8,0.51,0.51,0,,951,0.1,0.183,1,0,1.48,2.28,2.28,0,DN200 (not steepened)
O9-P607,O9,pipe,200,45.5,0.51,0.51,0,,4365,0.166,0.23,1,0,2.29,1.84,2.29,0,DN200 (not steepened)
O9-P1582,O9,pipe,200,93.6,0.51,0.51,0,,12705,0.243,0.255,1,0,4.65,5.67,5.67,0,DN200 (not steepened)
O9-P2481,O9,pipe,200,93.1,0.51,0.51,0,,18416,0.365,0.434,1,0,3.48,3.76,3.76,0,DN200 (not steepened)
O21-P601,O21,pipe,200,55.6,0.51,0.51,0,,9658,0.244,0.354,1,0,4.63,4.84,4.84,0,DN200 (not steepened)
O1-P1161,O1,pipe,200,21.1,0.51,0.51,0,,4100,0.481,0.611,1,0,3.68,3.75,3.75,0,DN200 (not steepened)
O24-P166,O24,pipe,200,21.1,0.51,0.51,0,,957,0.166,0.211,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O21-P974,O21,pipe,200,21.1,0.51,0.51,0,,958,0.166,0.221,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O3-P947,O3,pipe,200,65.6,0.51,0.51,0,,6064,0.394,0.397,1,0,3.42,3.09,3.42,0,DN200 (not steepened)
O3-P481,O3,pipe,200,21.1,0.51,0.51,0,,2746,0.215,0.215,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O4-P822,O4,pipe,200,34.6,0.51,0.51,0,,10520,0.317,0.375,1,0,4.15,4.17,4.17,0,DN200 (not steepened)
O24-P315,O24,pipe,200,21.2,0.51,0.51,0,,962,0.18,0.197,1,0,1.7,1.81,1.81,0,DN200 (not steepened)
O3-P1538,O3,pipe,200,65.8,0.51,0.51,0,,13770,0.388,0.407,1,0,2.99,3.54,3.54,0,DN200 (not steepened)
O3-P946,O3,pipe,200,21.2,0.51,0.51,0,,8711,0.397,0.4,1,0,3.09,2.77,3.09,0,DN200 (not steepened)
O2-P1827,O2,pipe,200,21.2,0.51,0.51,0,,937,0.177,0.177,1,0,1.67,1.9,1.9,0,DN200 (not steepened)
O4-P353,O4,pipe,200,89.5,0.51,0.51,0,,16134,0.112,0.203,1,0,1.95,2.21,2.21,0,DN200 (not steepened)
O21-P230,O21,pipe,200,61.0,0.51,0.51,0,,16857,0.11,0.197,1,0,1.65,1.76,1.76,0,DN200 (not steepened)
O9-P2267,O9,pipe,200,58.6,0.51,0.51,0,,6485,0.227,0.342,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O3-P941,O3,pipe,200,21.3,0.51,0.51,0,,8711,0.423,0.428,1,0,5.47,5.58,5.58,0,DN200 (not steepened)
O4-P989,O4,pipe,200,61.1,0.51,0.51,0,,17715,0.046,0.046,1,0,1.75,1.75,1.75,0,DN200 (not steepened)
O2-P66,O2,pipe,250,21.3,0.375,0.375,0,,971,0.717,0.732,1,0,7.6,7.72,7.72,0,"Above DN200, under 0.75 m/s"
O2-P808,O2,pipe,200,21.3,0.51,0.51,0,,1407,0.23,0.23,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O1-P468,O1,pipe,200,48.5,0.51,0.51,0,,973,0.405,0.493,1,0,3.5,3.85,3.85,0,DN200 (not steepened)
O1-P202,O1,pipe,200,21.3,0.51,0.51,0,,5694,0.656,0.697,1,0,6.98,7.34,7.34,0,DN200 (not steepened)
O2-P438,O2,pipe,200,59.8,0.51,0.51,0,,10687,0.306,0.319,1,0,2.2,1.48,2.2,0,DN200 (not steepened)
O3-P696,O3,pipe,200,21.3,0.51,0.51,0,,11445,0.263,0.369,1,0,1.88,1.86,1.88,0,DN200 (not steepened)
O15-P144,O15,pipe,200,78.2,0.51,0.51,0,,977,0.037,0.037,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O9-P3199,O9,pipe,200,55.2,0.51,0.51,0,,1934,0.118,0.207,1,0,5.11,5.25,5.25,0,DN200 (not steepened)
O9-P3097,O9,pipe,200,63.0,0.51,0.51,0,,15617,0.283,0.388,1,0,2.16,2.09,2.16,0,DN200 (not steepened)
