label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O2-P463,O2,pipe,200,21.4,0.51,0.51,0,,980,0.16,0.179,1,0,5.88,1.48,5.88,0,DN200 (not steepened)
O9-P1812,O9,pipe,200,91.3,0.51,0.51,0,,981,0.155,0.199,1,0,3.03,3.51,3.51,0,DN200 (not steepened)
O9-P2837,O9,pipe,200,60.0,0.51,0.51,0,,15617,0.431,0.586,1,0,4.65,4.68,4.68,0,DN200 (not steepened)
O9-P497,O9,pipe,200,101.4,0.51,0.51,0,,983,0.068,0.117,1,0,1.48,3.69,3.69,0,DN200 (not steepened)
O12-P553,O12,pipe,200,21.5,0.51,0.51,0,,15002,0.113,0.209,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O9-P484,O9,pipe,200,54.1,0.51,0.51,0,,985,0.151,0.156,1,0,1.48,2.17,2.17,0,DN200 (not steepened)
O9-P1578,O9,pipe,200,85.5,0.51,0.51,0,,13058,0.122,0.138,1,0,1.77,2.11,2.11,0,DN200 (not steepened)
O3-P1381,O3,pipe,200,62.2,0.51,0.51,0,,15871,0.344,0.352,1,0,2.22,1.48,2.22,0,DN200 (not steepened)
O1-P2507,O1,pipe,200,21.5,0.51,0.51,0,,10195,0.386,0.386,1,0,3.49,3.57,3.57,0,DN200 (not steepened)
O4-P1322,O4,pipe,200,57.6,0.51,0.51,0,,989,0.275,0.292,1,0,2.34,2.31,2.34,0,DN200 (not steepened)
O24-P286,O24,pipe,200,21.5,0.51,0.51,0,,990,0.185,0.185,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O4-P1518,O4,pipe,200,61.3,0.51,0.51,0,,991,0.035,0.035,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O2-P1139,O2,pipe,200,90.1,0.51,0.51,0,,992,0.16,0.179,1,0,1.48,2.43,2.43,0,DN200 (not steepened)
O1-P2198,O1,pipe,200,57.9,0.51,0.51,0,,993,0.089,0.162,1,0,1.48,2.38,2.38,0,DN200 (not steepened)
O2-P224,O2,pipe,200,21.5,0.51,0.51,0,,3116,0.696,0.716,1,0,2.44,2.6,2.6,0,DN200 (not steepened)
O2-P831,O2,pipe,200,21.5,0.51,0.51,0,,1256,0.221,0.231,1,0,2.01,2.29,2.29,0,DN200 (not steepened)
O2-P1892,O2,pipe,200,21.6,0.51,0.51,0,,1707,0.129,0.129,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O2-P1857,O2,pipe,200,21.6,0.51,0.51,0,,10740,0.249,0.258,1,0,1.58,1.61,1.61,0,DN200 (not steepened)
O3-P2139,O3,pipe,200,25.0,0.51,0.51,0,,998,0.141,0.241,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O2-P944,O2,pipe,200,21.6,0.51,0.51,0,,5908,0.492,0.554,1,0,10.89,10.81,10.89,0,DN200 (not steepened)
O1-P2657,O1,pipe,200,21.6,0.51,0.51,0,,15339,0.397,0.417,1,0,1.65,1.59,1.65,0,DN200 (not steepened)
O7-P505,O7,pipe,200,63.3,0.51,0.51,0,,1001,0.067,0.116,1,0,1.48,2.2,2.2,0,DN200 (not steepened)
O21-P592,O21,pipe,200,21.6,0.51,0.51,0,,13572,0.306,0.419,1,0,5.0,5.11,5.11,0,DN200 (not steepened)
O3-P646,O3,pipe,200,21.6,0.51,0.51,0,,1003,0.161,0.216,1,0,1.5,1.61,1.61,0,DN200 (not steepened)
O2-P1914,O2,pipe,200,22.4,0.51,0.51,0,,1004,0.299,0.307,1,0,4.45,4.64,4.64,0,DN200 (not steepened)
O3-P808,O3,pipe,200,56.1,0.51,0.51,0,,1005,0.164,0.164,1,0,1.48,2.74,2.74,0,DN200 (not steepened)
O2-P1108,O2,pipe,200,21.7,0.51,0.51,0,,1006,0.157,0.157,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O9-P2512,O9,pipe,200,21.7,0.51,0.51,0,,1007,0.047,0.091,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O2-P58,O2,pipe,280,21.8,0.375,0.375,0,,1891,0.768,0.791,0,0,7.22,7.16,7.22,0,"Above DN200, 0.75 m/s as laid"
O2-P277,O2,pipe,200,21.8,0.51,0.51,0,,1009,0.137,0.137,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O2-P728,O2,pipe,200,21.8,0.51,0.51,0,,1010,0.208,0.208,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O1-P804,O1,pipe,200,21.8,0.51,0.51,0,,1011,0.029,0.029,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O3-P1183,O3,pipe,200,21.8,0.51,0.51,0,,1012,0.029,0.029,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O3-P1669,O3,pipe,200,89.3,0.51,0.51,0,,7189,0.173,0.343,1,0,1.63,1.64,1.64,0,DN200 (not steepened)
O1-P1889,O1,pipe,200,38.0,0.51,0.51,0,,1014,0.058,0.109,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O4-P995,O4,pipe,200,63.7,0.51,0.51,0,,1015,0.093,0.17,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O2-P225,O2,pipe,200,21.8,0.51,0.51,0,,3116,0.682,0.703,1,0,2.22,2.44,2.44,0,DN200 (not steepened)
O7-P96,O7,pipe,200,58.5,0.51,0.51,0,,1017,0.359,0.445,1,0,6.13,6.09,6.13,0,DN200 (not steepened)
O2-P735,O2,pipe,200,21.8,0.51,0.51,0,,2652,0.676,0.688,1,0,7.61,6.27,7.61,0,DN200 (not steepened)
O3-P2143,O3,pipe,200,102.4,0.51,0.51,0,,1019,0.1,0.183,1,0,2.34,1.48,2.34,0,DN200 (not steepened)
O1-P125,O1,pipe,200,47.6,0.51,0.51,0,,1020,0.293,0.293,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O3-P1824,O3,pipe,200,21.8,0.51,0.51,0,,1021,0.184,0.184,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O6-P101,O6,pipe,200,87.1,0.51,0.51,0,,2713,0.304,0.395,1,0,3.96,4.02,4.02,0,DN200 (not steepened)
O1-P2017,O1,pipe,200,51.9,0.51,0.51,0,,6506,0.154,0.237,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O9-P2050,O9,pipe,200,21.9,0.51,0.51,0,,4214,0.622,0.657,1,0,7.25,7.31,7.31,0,DN200 (not steepened)
O4-P560,O4,pipe,200,75.5,0.51,0.51,0,,1025,0.037,0.037,1,0,1.97,1.48,1.97,0,DN200 (not steepened)
O1-P1783,O1,pipe,200,21.9,0.51,0.51,0,,79,0.037,0.037,1,0,1.87,2.06,2.06,0,DN200 (not steepened)
O10-P289,O10,pipe,200,60.2,0.51,0.51,0,,1027,0.07,0.128,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O10-P368,O10,pipe,200,86.7,0.51,0.51,0,,14816,0.053,0.053,1,0,1.58,1.79,1.79,0,DN200 (not steepened)
O2-P1830,O2,pipe,200,22.0,0.51,0.51,0,,1132,0.177,0.177,1,0,1.76,1.97,1.97,0,DN200 (not steepened)
O3-P562,O3,pipe,200,99.0,0.51,0.51,0,,2540,0.587,0.662,1,0,5.14,5.25,5.25,0,DN200 (not steepened)
O9-P430,O9,pipe,200,60.8,0.51,0.51,0,,1031,0.08,0.144,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O9-P1902,O9,pipe,200,63.9,0.51,0.51,0,,3072,0.08,0.129,1,0,2.02,1.48,2.02,0,DN200 (not steepened)
O1-P1892,O1,pipe,200,22.0,0.51,0.51,0,,1033,0.123,0.154,1,0,2.06,2.42,2.42,0,DN200 (not steepened)
O3-P806,O3,pipe,200,22.0,0.51,0.51,0,,1034,0.224,0.237,1,0,3.08,3.19,3.19,0,DN200 (not steepened)
O21-P1319,O21,pipe,200,55.3,0.51,0.51,0,,1035,0.101,0.142,1,0,4.82,1.48,4.82,0,DN200 (not steepened)
O3-P1303,O3,pipe,200,60.2,0.51,0.51,0,,1036,0.203,0.228,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O1-P2051,O1,pipe,200,68.8,0.51,0.51,0,,1037,0.11,0.201,1,0,2.14,1.48,2.14,0,DN200 (not steepened)
O3-P472,O3,pipe,200,22.1,0.51,0.51,0,,1624,0.379,0.388,1,0,1.56,1.69,1.69,0,DN200 (not steepened)
O7-P503,O7,pipe,200,40.3,0.51,0.51,0,,1039,0.047,0.078,1,0,1.48,2.2,2.2,0,DN200 (not steepened)
O2-P1623,O2,pipe,200,62.1,0.51,0.51,0,,13436,0.487,0.558,1,0,3.13,3.56,3.56,0,DN200 (not steepened)
O2-P1071,O2,pipe,200,22.1,0.51,0.51,0,,2566,0.36,0.366,1,0,2.26,2.37,2.37,0,DN200 (not steepened)
O9-P2605,O9,pipe,200,77.9,0.51,0.51,0,,14958,0.141,0.185,1,0,3.63,4.01,4.01,0,DN200 (not steepened)
O3-P1764,O3,pipe,200,61.2,0.51,0.51,0,,1043,0.068,0.119,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O10-P147,O10,pipe,315,61.1,0.27,0.27,0,,12799,0.632,0.705,1,0,1.66,1.58,1.66,0,"Above DN200, under 0.75 m/s"
O21-P889,O21,pipe,200,43.8,0.51,0.51,0,,1045,0.091,0.166,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O2-P457,O2,pipe,200,54.1,0.51,0.51,0,,1046,0.129,0.129,1,0,4.99,1.48,4.99,0,DN200 (not steepened)
O2-P1890,O2,pipe,200,22.2,0.51,0.51,0,,1853,0.208,0.208,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O2-P769,O2,pipe,200,22.2,0.51,0.51,0,,1048,0.129,0.129,1,0,1.48,3.1,3.1,0,DN200 (not steepened)
O21-P1080,O21,pipe,200,22.2,0.51,0.51,0,,14224,0.324,0.398,1,0,2.23,2.33,2.33,0,DN200 (not steepened)
O2-P1366,O2,pipe,200,63.2,0.51,0.51,0,,1050,0.036,0.036,1,0,3.39,1.48,3.39,0,DN200 (not steepened)
O4-P48,O4,pipe,800,61.8,0.085,0.085,0,,2774,0.617,0.694,1,0,8.26,7.94,8.26,0,"Above DN200, under 0.75 m/s"
O2-P1721,O2,pipe,200,22.2,0.51,0.51,0,,3156,0.349,0.37,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O2-P507,O2,pipe,200,22.3,0.51,0.51,0,,4828,0.432,0.487,1,0,3.02,3.08,3.08,0,DN200 (not steepened)
O3-P951,O3,pipe,200,22.3,0.51,0.51,0,,14988,0.377,0.38,1,0,2.29,2.41,2.41,0,DN200 (not steepened)
O2-P1110,O2,pipe,200,22.3,0.51,0.51,0,,1056,0.03,0.03,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O4-P690,O4,pipe,200,63.5,0.51,0.51,0,,11141,0.191,0.22,1,0,2.02,2.26,2.26,0,DN200 (not steepened)
O1-P1240,O1,pipe,200,22.3,0.51,0.51,0,,1058,0.204,0.236,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O9-P2197,O9,pipe,200,66.9,0.51,0.51,0,,1059,0.057,0.101,1,0,1.82,1.48,1.82,0,DN200 (not steepened)
O2-P1945,O2,pipe,200,22.3,0.51,0.51,0,,1060,0.18,0.197,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O3-P2529,O3,pipe,200,75.8,0.51,0.51,0,,12400,0.175,0.349,1,0,1.6,1.54,1.6,0,DN200 (not steepened)
O3-P631,O3,pipe,200,39.6,0.51,0.51,0,,1062,0.093,0.17,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O1-P1947,O1,pipe,200,22.3,0.51,0.51,0,,8784,0.63,0.69,1,0,5.89,6.04,6.04,0,DN200 (not steepened)
O1-P2572,O1,pipe,200,22.3,0.51,0.51,0,,1064,0.636,0.669,1,0,5.94,6.48,6.48,0,DN200 (not steepened)
O3-P2382,O3,pipe,200,91.4,0.51,0.51,0,,832,0.386,0.576,1,0,8.03,7.89,8.03,0,DN200 (not steepened)
O2-P1477,O2,pipe,200,22.4,0.51,0.51,0,,3593,0.182,0.21,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O9-P25,O9,pipe,500,22.4,0.155,0.155,0,,2829,0.619,0.689,1,0,17.03,16.93,17.03,1,"Above DN200, under 0.75 m/s"
O2-P694,O2,pipe,1400,58.4,0.075,0.075,0,,17406,0.742,0.856,1,0,2.77,3.2,3.2,0,"Above DN200, under 0.75 m/s"
O3-P2001,O3,pipe,250,22.4,0.375,0.375,0,,1069,0.516,0.732,1,0,4.87,4.85,4.87,0,"Above DN200, under 0.75 m/s"
O2-P431,O2,pipe,200,63.7,0.51,0.51,0,,10180,0.251,0.263,1,0,1.66,1.9,1.9,0,DN200 (not steepened)
O3-P2836,O3,pipe,1000,22.4,0.075,0.075,0,,10084,0.64,0.726,1,0,4.26,4.24,4.26,0,"Above DN200, under 0.75 m/s"
O9-P1093,O9,pipe,355,62.4,0.27,0.27,0,,17178,0.659,0.76,1,0,2.7,2.36,2.7,0,"Above DN200, under 0.75 m/s"
O7-P130,O7,pipe,200,62.5,0.51,0.51,0,,15414,0.394,0.409,1,0,4.06,4.23,4.23,0,DN200 (not steepened)
O3-P2098,O3,pipe,200,65.4,0.51,0.51,0,,9015,0.25,0.432,1,0,4.21,4.21,4.21,0,DN200 (not steepened)
O2-P744,O2,pipe,200,22.5,0.51,0.51,0,,686,0.637,0.65,1,0,9.87,9.98,9.98,0,DN200 (not steepened)
O9-P2385,O9,pipe,200,22.5,0.51,0.51,0,,10827,0.365,0.403,1,0,3.53,3.64,3.64,0,DN200 (not steepened)
O1-P1080,O1,pipe,200,61.0,0.51,0.51,0,,15890,0.223,0.228,1,0,2.04,2.6,2.6,0,DN200 (not steepened)
O3-P236,O3,pipe,200,56.8,0.51,0.51,0,,10352,0.041,0.041,1,0,1.63,1.54,1.63,0,DN200 (not steepened)
O9-P1082,O9,pipe,200,99.8,0.51,0.51,0,,1080,0.039,0.039,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O2-P835,O2,pipe,200,22.5,0.51,0.51,0,,1606,0.223,0.223,1,0,3.76,4.08,4.08,0,DN200 (not steepened)
O9-P1510,O9,pipe,200,22.6,0.51,0.51,0,,1082,0.037,0.059,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O3-P2054,O3,pipe,200,96.4,0.51,0.51,0,,1083,0.261,0.383,1,0,2.54,2.88,2.88,0,DN200 (not steepened)
O9-P266,O9,pipe,200,56.4,0.51,0.51,0,,1084,0.404,0.455,1,0,9.9,8.98,9.9,0,DN200 (not steepened)
O2-P1824,O2,pipe,200,22.6,0.51,0.51,0,,1202,0.16,0.179,1,0,1.68,1.9,1.9,0,DN200 (not steepened)
O1-P1555,O1,pipe,200,34.2,0.51,0.51,0,,1086,0.26,0.362,1,0,3.0,2.79,3.0,0,DN200 (not steepened)
O1-P2663,O1,pipe,200,71.6,0.51,0.51,0,,15626,0.481,0.57,1,0,1.48,2.21,2.21,0,DN200 (not steepened)
O3-P1215,O3,pipe,200,22.7,0.51,0.51,0,,1088,0.163,0.163,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O2-P1120,O2,pipe,200,22.7,0.51,0.51,0,,17843,0.246,0.27,1,0,1.58,1.61,1.61,0,DN200 (not steepened)
O9-P406,O9,pipe,200,74.2,0.51,0.51,0,,10610,0.663,0.698,1,0,4.73,4.77,4.77,0,DN200 (not steepened)
O2-P86,O2,pipe,200,22.7,0.51,0.51,0,,8757,0.496,0.55,1,0,8.84,8.86,8.86,0,DN200 (not steepened)
O4-P7,O4,pipe,900,70.1,0.075,0.075,0,,6921,0.613,0.692,1,0,2.65,2.46,2.65,0,"Above DN200, under 0.75 m/s"
O3-P2177,O3,pipe,200,22.7,0.51,0.51,0,,4662,0.618,0.749,1,0,6.98,6.99,6.99,0,DN200 (not steepened)
O1-P939,O1,pipe,200,64.5,0.51,0.51,0,,1094,0.129,0.129,1,0,1.48,2.25,2.25,0,DN200 (not steepened)
O4-P798,O4,pipe,200,58.9,0.51,0.51,0,,67,0.583,0.67,1,0,8.52,8.8,8.8,0,DN200 (not steepened)
O3-P897,O3,pipe,200,22.7,0.51,0.51,0,,3021,0.28,0.29,1,0,2.51,2.9,2.9,0,DN200 (not steepened)
O4-P212,O4,pipe,200,56.4,0.51,0.51,0,,15978,0.298,0.302,1,0,2.65,3.18,3.18,0,DN200 (not steepened)
O1-P1531,O1,pipe,200,59.6,0.51,0.51,0,,1098,0.099,0.183,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O2-P1888,O2,pipe,200,22.8,0.51,0.51,0,,1925,0.129,0.129,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O2-P69,O2,pipe,200,22.8,0.51,0.51,0,,7668,0.738,0.755,1,0,8.11,7.95,8.11,0,DN200 (not steepened)
O2-P425,O2,pipe,200,60.3,0.51,0.51,0,,9956,0.273,0.284,1,0,2.27,1.48,2.27,0,DN200 (not steepened)
O7-P502,O7,pipe,200,64.8,0.51,0.51,0,,1102,0.055,0.096,1,0,2.2,2.99,2.99,0,DN200 (not steepened)
O21-P964,O21,pipe,200,22.8,0.51,0.51,0,,1103,0.195,0.251,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O20-P81,O20,pipe,200,53.2,0.51,0.51,0,,11236,0.321,0.338,1,0,2.93,3.89,3.89,0,DN200 (not steepened)
O2-P777,O2,pipe,200,22.8,0.51,0.51,0,,1105,0.129,0.129,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O2-P745,O2,pipe,200,25.7,0.51,0.51,0,,3619,0.619,0.633,1,0,9.74,9.87,9.87,0,DN200 (not steepened)
O2-P711,O2,pipe,200,22.8,0.51,0.51,0,,354,0.238,0.247,1,0,1.85,1.48,1.85,0,DN200 (not steepened)
O1-P209,O1,pipe,200,22.8,0.51,0.51,0,,1595,0.629,0.671,1,0,4.78,5.06,5.06,0,DN200 (not steepened)
O9-P1942,O9,pipe,200,62.9,0.51,0.51,0,,1414,0.059,0.098,1,0,2.15,2.09,2.15,0,DN200 (not steepened)
O3-P269,O3,pipe,315,63.2,0.27,0.27,0,,13529,0.676,0.744,1,0,2.17,1.58,2.17,0,"Above DN200, under 0.75 m/s"
O16-P127,O16,pipe,200,54.2,0.51,0.51,0,,7797,0.267,0.346,1,0,2.94,4.27,4.27,0,DN200 (not steepened)
O2-P836,O2,pipe,200,23.0,0.51,0.51,0,,1606,0.2,0.2,1,0,3.3,3.76,3.76,0,DN200 (not steepened)
O6-P136,O6,pipe,200,88.9,0.51,0.51,0,,1113,0.131,0.171,1,0,1.48,2.1,2.1,0,DN200 (not steepened)
O2-P1849,O2,pipe,200,22.9,0.51,0.51,0,,9114,0.426,0.43,1,0,1.52,1.56,1.56,0,DN200 (not steepened)
O2-P1936,O2,pipe,200,58.8,0.51,0.51,0,,1115,0.26,0.265,1,0,2.04,1.48,2.04,0,DN200 (not steepened)
O2-P1920,O2,pipe,200,22.9,0.51,0.51,0,,1663,0.354,0.354,1,0,2.44,2.56,2.56,0,DN200 (not steepened)
O3-P41,O3,pipe,250,58.5,0.375,0.375,0,,3256,0.553,0.737,1,0,5.27,5.04,5.27,0,"Above DN200, under 0.75 m/s"
O21-P893,O21,pipe,200,23.0,0.51,0.51,0,,14651,0.451,0.561,1,0,5.89,5.87,5.89,0,DN200 (not steepened)
O21-P707,O21,pipe,200,67.1,0.51,0.51,0,,5718,0.345,0.37,1,0,2.62,2.77,2.77,0,DN200 (not steepened)
O2-P709,O2,pipe,200,23.0,0.51,0.51,0,,1120,0.177,0.177,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O1-P792,O1,pipe,200,62.0,0.51,0.51,0,,15421,0.147,0.214,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O2-P1975,O2,pipe,200,23.0,0.51,0.51,0,,15758,0.197,0.209,1,0,3.03,3.25,3.25,0,DN200 (not steepened)
O2-P1081,O2,pipe,200,23.0,0.51,0.51,0,,1123,0.195,0.195,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O1-P2194,O1,pipe,200,23.0,0.51,0.51,0,,18954,0.175,0.299,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O21-P76,O21,pipe,355,23.2,0.27,0.27,0,,6247,0.694,0.77,1,0,7.62,7.6,7.62,0,"Above DN200, under 0.75 m/s"
O2-P720,O2,pipe,200,91.4,0.51,0.51,0,,1126,0.177,0.177,1,0,2.99,1.48,2.99,0,DN200 (not steepened)
O2-P129,O2,pipe,200,43.6,0.51,0.51,0,,3140,0.466,0.55,1,0,3.98,3.99,3.99,0,DN200 (not steepened)
O19-P95,O19,pipe,200,64.1,0.51,0.51,0,,15310,0.134,0.178,1,0,1.73,1.93,1.93,0,DN200 (not steepened)
O21-P252,O21,pipe,200,32.8,0.51,0.51,0,,6371,0.119,0.181,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O12-P161,O12,pipe,200,92.8,0.51,0.51,0,,10885,0.367,0.404,1,0,5.27,5.61,5.61,0,DN200 (not steepened)
O9-P844,O9,pipe,200,61.2,0.51,0.51,0,,15174,0.12,0.133,1,0,1.74,1.48,1.74,0,DN200 (not steepened)
O2-P1831,O2,pipe,200,23.1,0.51,0.51,0,,1132,0.02,0.02,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O18-P37,O18,pipe,200,23.1,0.51,0.51,0,,1133,0.152,0.152,1,0,2.23,2.48,2.48,0,DN200 (not steepened)
O2-P715,O2,pipe,200,23.1,0.51,0.51,0,,1304,0.336,0.339,1,0,2.1,1.48,2.1,0,DN200 (not steepened)
O9-P284,O9,pipe,200,54.0,0.51,0.51,0,,14169,0.198,0.33,1,0,7.22,7.5,7.5,0,DN200 (not steepened)
O3-P2547,O3,pipe,200,64.4,0.51,0.51,0,,1136,0.146,0.214,1,0,1.48,1.81,1.81,0,DN200 (not steepened)
O2-P464,O2,pipe,200,23.1,0.51,0.51,0,,1137,0.229,0.239,1,0,4.95,1.48,4.95,0,DN200 (not steepened)
O3-P477,O3,pipe,200,23.2,0.51,0.51,0,,1138,0.261,0.274,1,0,1.6,1.64,1.64,0,DN200 (not steepened)
O9-P1457,O9,pipe,200,104.8,0.51,0.51,0,,1139,0.068,0.116,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O2-P1005,O2,pipe,200,23.2,0.51,0.51,0,,1460,0.195,0.195,1,0,2.39,2.82,2.82,0,DN200 (not steepened)
O2-P1969,O2,pipe,200,23.2,0.51,0.51,0,,1141,0.157,0.157,1,0,2.77,2.8,2.8,0,DN200 (not steepened)
O8-P205,O8,pipe,200,60.7,0.51,0.51,0,,16421,0.388,0.44,1,0,4.29,4.33,4.33,0,DN200 (not steepened)
O2-P301,O2,pipe,200,23.2,0.51,0.51,0,,1445,0.446,0.448,1,0,2.35,2.29,2.35,0,DN200 (not steepened)
O2-P749,O2,pipe,200,23.2,0.51,0.51,0,,3619,0.563,0.581,1,0,8.45,8.68,8.68,0,DN200 (not steepened)
O2-P732,O2,pipe,200,23.2,0.51,0.51,0,,1145,0.089,0.161,1,0,1.48,2.36,2.36,0,DN200 (not steepened)
O9-P3092,O9,pipe,200,62.3,0.51,0.51,0,,15617,0.32,0.396,1,0,2.34,2.45,2.45,0,DN200 (not steepened)
O15-P30,O15,pipe,200,23.2,0.51,0.51,0,,1147,0.459,0.737,1,0,3.71,3.65,3.71,0,DN200 (not steepened)
O2-P1821,O2,pipe,200,23.2,0.51,0.51,0,,3406,0.251,0.269,1,0,2.16,1.55,2.16,0,DN200 (not steepened)
O2-P190,O2,pipe,355,57.2,0.27,0.27,0,,7921,0.748,0.77,1,0,2.47,2.77,2.77,0,"Above DN200, under 0.75 m/s"
O2-P1930,O2,pipe,200,23.3,0.51,0.51,0,,1150,0.259,0.269,1,0,1.94,2.06,2.06,0,DN200 (not steepened)
O4-P910,O4,pipe,200,98.5,0.51,0.51,0,,13378,0.272,0.359,1,0,5.15,5.14,5.15,0,DN200 (not steepened)
O1-P2583,O1,pipe,200,54.7,0.51,0.51,0,,14045,0.56,0.582,1,0,2.15,2.01,2.15,0,DN200 (not steepened)
O2-P966,O2,pipe,200,23.3,0.51,0.51,0,,5908,0.361,0.361,1,0,5.26,5.38,5.38,0,DN200 (not steepened)
O2-P1111,O2,pipe,200,23.3,0.51,0.51,0,,1154,0.233,0.249,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O1-P2123,O1,pipe,200,100.6,0.51,0.51,0,,17340,0.586,0.73,1,0,2.86,3.15,3.15,0,DN200 (not steepened)
O2-P830,O2,pipe,200,23.3,0.51,0.51,0,,1256,0.251,0.269,1,0,3.46,3.75,3.75,0,DN200 (not steepened)
O9-P2941,O9,pipe,200,55.7,0.51,0.51,0,,11705,0.072,0.123,1,0,2.73,3.29,3.29,0,DN200 (not steepened)
O1-P4,O1,pipe,1800,23.3,0.075,0.075,0,,19187,0.9,1.013,0,0,9.91,9.85,9.91,0,"Above DN200, 0.75 m/s as laid"
O3-P411,O3,pipe,200,23.4,0.51,0.51,0,,1994,0.394,0.408,1,0,4.38,3.9,4.38,0,DN200 (not steepened)
O2-P738,O2,pipe,200,23.4,0.51,0.51,0,,2652,0.672,0.685,1,0,9.49,9.09,9.49,0,DN200 (not steepened)
O2-P1874,O2,pipe,200,23.4,0.51,0.51,0,,933,0.197,0.209,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O1-P778,O1,pipe,200,23.4,0.51,0.51,0,,1162,0.365,0.454,1,0,2.8,2.86,2.86,0,DN200 (not steepened)
O21-P600,O21,pipe,200,82.3,0.51,0.51,0,,9658,0.244,0.354,1,0,4.84,5.32,5.32,0,DN200 (not steepened)
O21-P912,O21,pipe,200,23.4,0.51,0.51,0,,4179,0.184,0.26,1,0,2.61,2.41,2.61,0,DN200 (not steepened)
O21-P1051,O21,pipe,200,97.8,0.51,0.51,0,,1165,0.09,0.162,1,0,1.48,2.84,2.84,0,DN200 (not steepened)
O2-P740,O2,pipe,200,23.4,0.51,0.51,0,,863,0.661,0.674,1,0,9.85,9.58,9.85,0,DN200 (not steepened)
O1-P1313,O1,pipe,200,23.4,0.51,0.51,0,,13200,0.19,0.203,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O9-P2603,O9,pipe,200,23.4,0.51,0.51,0,,14958,0.229,0.257,1,0,3.92,3.87,3.92,0,DN200 (not steepened)
O9-P2951,O9,pipe,200,23.4,0.51,0.51,0,,8070,0.207,0.32,1,0,2.1,2.18,2.18,0,DN200 (not steepened)
O21-P172,O21,pipe,200,90.8,0.51,0.51,0,,170,0.337,0.348,1,0,3.11,4.17,4.17,0,DN200 (not steepened)
O2-P1107,O2,pipe,200,23.5,0.51,0.51,0,,1006,0.195,0.195,1,0,1.76,2.13,2.13,0,DN200 (not steepened)
O1-P1497,O1,pipe,200,23.5,0.51,0.51,0,,1172,0.142,0.199,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O3-P143,O3,pipe,250,62.6,0.375,0.375,0,,9127,0.686,0.746,1,0,7.48,6.04,7.48,0,"Above DN200, under 0.75 m/s"
O1-P1652,O1,pipe,200,76.9,0.51,0.51,0,,9651,0.343,0.345,1,0,2.43,2.44,2.44,0,DN200 (not steepened)
O3-P1160,O3,pipe,200,23.5,0.51,0.51,0,,1175,0.22,0.22,1,0,1.93,1.48,1.93,0,DN200 (not steepened)
O21-P176,O21,pipe,200,23.5,0.51,0.51,0,,16376,0.21,0.215,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O7-P459,O7,pipe,200,92.4,0.51,0.51,0,,12403,0.077,0.133,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O2-P739,O2,pipe,200,23.5,0.51,0.51,0,,2652,0.669,0.682,1,0,9.58,9.49,9.58,0,DN200 (not steepened)
O16-P137,O16,pipe,200,69.3,0.51,0.51,0,,1179,0.19,0.204,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O2-P1693,O2,pipe,200,23.5,0.51,0.51,0,,926,0.136,0.181,1,0,1.49,1.51,1.51,0,DN200 (not steepened)
O2-P1066,O2,pipe,200,23.5,0.51,0.51,0,,1181,0.263,0.263,1,0,2.24,1.48,2.24,0,DN200 (not steepened)
O3-P2607,O3,pipe,200,76.2,0.51,0.51,0,,14993,0.143,0.262,1,0,2.13,1.48,2.13,0,DN200 (not steepened)
O2-P957,O2,pipe,200,23.5,0.51,0.51,0,,5908,0.464,0.472,1,0,9.31,9.43,9.43,0,DN200 (not steepened)
O9-P895,O9,pipe,200,72.4,0.51,0.51,0,,1184,0.247,0.249,1,0,4.27,4.2,4.27,0,DN200 (not steepened)
O11-P119,O11,pipe,200,23.6,0.51,0.51,0,,8676,0.322,0.338,1,0,4.29,4.32,4.32,0,DN200 (not steepened)
O2-P1696,O2,pipe,200,23.6,0.51,0.51,0,,1186,0.089,0.161,1,0,1.48,1.95,1.95,0,DN200 (not steepened)
O9-P2313,O9,pipe,200,56.8,0.51,0.51,0,,11913,0.12,0.132,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O3-P1953,O3,pipe,200,77.6,0.51,0.51,0,,14427,0.174,0.254,1,0,3.27,1.48,3.27,0,DN200 (not steepened)
O2-P789,O2,pipe,200,23.6,0.51,0.51,0,,1189,0.197,0.209,1,0,4.22,4.76,4.76,0,DN200 (not steepened)
O1-P2605,O1,pipe,200,24.3,0.51,0.51,0,,13243,0.374,0.385,1,0,2.5,2.21,2.5,0,DN200 (not steepened)
O3-P433,O3,pipe,200,23.7,0.51,0.51,0,,5405,0.37,0.372,1,0,2.14,2.25,2.25,0,DN200 (not steepened)
O1-P1715,O1,pipe,200,23.7,0.51,0.51,0,,1192,0.413,0.417,1,0,3.25,3.32,3.32,0,DN200 (not steepened)
O3-P1876,O3,pipe,200,62.5,0.51,0.51,0,,15429,0.122,0.227,1,0,1.79,2.11,2.11,0,DN200 (not steepened)
O2-P1782,O2,pipe,200,23.7,0.51,0.51,0,,1194,0.555,0.593,1,0,10.07,9.82,10.07,0,DN200 (not steepened)
O2-P228,O2,pipe,200,23.7,0.51,0.51,0,,3116,0.629,0.652,1,0,2.01,1.95,2.01,0,DN200 (not steepened)
O4-P1210,O4,pipe,200,50.7,0.51,0.51,0,,1196,0.076,0.14,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O4-P124,O4,pipe,200,78.9,0.51,0.51,0,,12717,0.601,0.757,1,0,4.87,5.03,5.03,0,DN200 (not steepened)
O2-P174,O2,pipe,200,23.7,0.51,0.51,0,,12421,0.379,0.406,1,0,4.95,4.96,4.96,0,DN200 (not steepened)
O1-P545,O1,pipe,200,88.1,0.51,0.51,0,,1199,0.236,0.358,1,0,1.48,2.41,2.41,0,DN200 (not steepened)
O3-P2239,O3,pipe,200,63.7,0.51,0.51,0,,1200,0.11,0.201,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O1-P1500,O1,pipe,1400,23.7,0.075,0.075,0,,11747,0.834,0.928,0,0,2.66,2.54,2.66,0,"Above DN200, 0.75 m/s as laid"
O2-P1825,O2,pipe,200,23.8,0.51,0.51,0,,1202,0.129,0.129,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O2-P1949,O2,pipe,200,23.8,0.51,0.51,0,,1203,0.2,0.222,1,0,2.43,2.44,2.44,0,DN200 (not steepened)
O2-P1709,O2,pipe,200,23.8,0.51,0.51,0,,17822,0.288,0.288,1,0,2.16,2.12,2.16,0,DN200 (not steepened)
O2-P1257,O2,pipe,200,23.8,0.51,0.51,0,,11663,0.18,0.197,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O2-P1631,O2,pipe,200,23.8,0.51,0.51,0,,17826,0.413,0.428,1,0,3.91,4.0,4.0,0,DN200 (not steepened)
O9-P2258,O9,pipe,200,64.0,0.51,0.51,0,,1698,0.374,0.412,1,0,3.54,3.23,3.54,0,DN200 (not steepened)
O3-P1168,O3,pipe,200,68.8,0.51,0.51,0,,1208,0.124,0.144,1,0,1.48,2.37,2.37,0,DN200 (not steepened)
O2-P1192,O2,pipe,250,23.8,0.375,0.375,0,,3785,0.686,0.751,1,0,7.26,7.18,7.26,0,"Above DN200, under 0.75 m/s"
O2-P1117,O2,pipe,200,23.8,0.51,0.51,0,,1959,0.345,0.365,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O3-P3246,O3,pipe,200,63.7,0.51,0.51,0,,14727,0.241,0.247,1,0,2.05,2.07,2.07,0,DN200 (not steepened)
O1-P630,O1,pipe,200,55.8,0.51,0.51,0,,1212,0.133,0.159,1,0,2.63,1.48,2.63,0,DN200 (not steepened)
O3-P1701,O3,pipe,200,30.1,0.51,0.51,0,,1213,0.176,0.349,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O3-P3321,O3,pipe,200,23.9,0.51,0.51,0,,1214,0.098,0.18,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O2-P747,O2,pipe,200,23.9,0.51,0.51,0,,3619,0.61,0.626,1,0,8.8,9.22,9.22,0,DN200 (not steepened)
O3-P2032,O3,pipe,200,76.9,0.51,0.51,0,,6421,0.242,0.44,1,0,1.83,1.58,1.83,0,DN200 (not steepened)
O2-P555,O2,pipe,200,60.3,0.51,0.51,0,,14291,0.157,0.247,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O9-P1354,O9,pipe,200,57.9,0.51,0.51,0,,16894,0.068,0.112,1,0,2.08,2.35,2.35,0,DN200 (not steepened)
O4-P1382,O4,pipe,200,24.6,0.51,0.51,0,,17039,0.391,0.394,1,0,2.0,2.1,2.1,0,DN200 (not steepened)
O3-P1760,O3,pipe,200,21.5,0.51,0.51,0,,1220,0.138,0.258,1,0,1.98,2.02,2.02,0,DN200 (not steepened)
O2-P1010,O2,pipe,200,23.9,0.51,0.51,0,,1222,0.073,0.132,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O1-P1082,O1,pipe,200,66.6,0.51,0.51,0,,13417,0.087,0.156,1,0,1.83,2.39,2.39,0,DN200 (not steepened)
O3-P2787,O3,pipe,200,72.3,0.51,0.51,0,,1224,0.17,0.273,1,0,3.02,3.45,3.45,0,DN200 (not steepened)
O3-P2018,O3,pipe,200,24.0,0.51,0.51,0,,15383,0.459,0.756,1,0,4.77,4.71,4.77,0,DN200 (not steepened)
O3-P1387,O3,pipe,200,24.0,0.51,0.51,0,,1226,0.129,0.129,1,0,3.01,1.48,3.01,0,DN200 (not steepened)
O2-P1809,O2,pipe,200,24.0,0.51,0.51,0,,1906,0.21,0.221,1,0,1.97,1.48,1.97,0,DN200 (not steepened)
O4-P938,O4,pipe,200,62.1,0.51,0.51,0,,13819,0.118,0.219,1,0,1.71,1.86,1.86,0,DN200 (not steepened)
O2-P730,O2,pipe,200,24.0,0.51,0.51,0,,1229,0.129,0.129,1,0,2.25,1.48,2.25,0,DN200 (not steepened)
O2-P794,O2,pipe,200,24.0,0.51,0.51,0,,1230,0.157,0.157,1,0,1.48,2.02,2.02,0,DN200 (not steepened)
O20-P84,O20,pipe,200,23.6,0.51,0.51,0,,5847,0.184,0.233,1,0,3.03,2.94,3.03,0,DN200 (not steepened)
O2-P834,O2,pipe,200,24.1,0.51,0.51,0,,1606,0.234,0.234,1,0,4.08,4.2,4.2,0,DN200 (not steepened)
O4-P904,O4,pipe,200,101.6,0.51,0.51,0,,10717,0.36,0.393,1,0,5.96,6.17,6.17,0,DN200 (not steepened)
O1-P1614,O1,pipe,200,24.1,0.51,0.51,0,,16514,0.13,0.13,1,0,1.78,1.82,1.82,0,DN200 (not steepened)
O4-P676,O4,pipe,200,55.4,0.51,0.51,0,,1235,0.034,0.034,1,0,2.28,1.48,2.28,0,DN200 (not steepened)
O3-P416,O3,pipe,200,24.1,0.51,0.51,0,,5548,0.232,0.232,1,0,3.22,2.94,3.22,0,DN200 (not steepened)
O3-P1249,O3,pipe,200,102.8,0.51,0.51,0,,1237,0.174,0.201,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O1-P2453,O1,pipe,800,24.1,0.085,0.085,0,,9619,0.591,0.669,1,0,5.3,5.82,5.82,0,"Above DN200, under 0.75 m/s"
O1-P641,O1,pipe,200,56.2,0.51,0.51,0,,11361,0.269,0.343,1,0,2.21,1.79,2.21,0,DN200 (not steepened)
O2-P1940,O2,pipe,200,24.1,0.51,0.51,0,,16764,0.368,0.381,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O9-P1591,O9,pipe,200,24.2,0.51,0.51,0,,9578,0.131,0.168,1,0,3.89,4.2,4.2,0,DN200 (not steepened)
O3-P167,O3,pipe,250,24.2,0.375,0.375,0,,15566,0.625,0.708,1,0,5.92,5.96,5.96,0,"Above DN200, under 0.75 m/s"
O9-P1796,O9,pipe,200,62.0,0.51,0.51,0,,1243,0.044,0.071,1,0,1.48,3.1,3.1,0,DN200 (not steepened)
O2-P949,O2,pipe,200,24.2,0.51,0.51,0,,5908,0.464,0.472,1,0,10.79,11.06,11.06,0,DN200 (not steepened)
O2-P1679,O2,pipe,200,42.8,0.51,0.51,0,,1245,0.157,0.157,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O2-P829,O2,pipe,200,24.2,0.51,0.51,0,,2960,0.339,0.348,1,0,4.63,5.34,5.34,0,DN200 (not steepened)
O2-P1242,O2,pipe,200,24.2,0.51,0.51,0,,5247,0.044,0.044,1,0,1.91,1.54,1.91,0,DN200 (not steepened)
O2-P750,O2,pipe,200,24.2,0.51,0.51,0,,3619,0.559,0.577,1,0,7.95,8.45,8.45,0,DN200 (not steepened)
O2-P1006,O2,pipe,200,24.2,0.51,0.51,0,,1460,0.177,0.177,1,0,2.05,2.39,2.39,0,DN200 (not steepened)
O2-P872,O2,pipe,200,24.3,0.51,0.51,0,,1250,0.475,0.491,1,0,2.21,2.47,2.47,0,DN200 (not steepened)
O3-P3127,O3,pipe,200,80.7,0.51,0.51,0,,1689,0.363,0.371,1,0,2.58,2.73,2.73,0,DN200 (not steepened)
O2-P1088,O2,pipe,200,24.3,0.51,0.51,0,,7434,0.349,0.349,1,0,2.13,2.03,2.13,0,DN200 (not steepened)
O3-P492,O3,pipe,200,24.3,0.51,0.51,0,,14152,0.208,0.217,1,0,1.63,1.75,1.75,0,DN200 (not steepened)
O2-P1884,O2,pipe,200,24.3,0.51,0.51,0,,1254,0.157,0.157,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O9-P794,O9,pipe,200,24.3,0.51,0.51,0,,9578,0.426,0.603,1,0,8.49,8.6,8.6,0,DN200 (not steepened)
O2-P832,O2,pipe,200,24.3,0.51,0.51,0,,1256,0.177,0.177,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O1-P904,O1,pipe,200,24.3,0.51,0.51,0,,1257,0.216,0.26,1,0,2.18,1.48,2.18,0,DN200 (not steepened)
O9-P3237,O9,pipe,200,24.3,0.51,0.51,0,,1258,0.038,0.059,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O7-P31,O7,pipe,200,73.1,0.51,0.51,0,,15682,0.456,0.611,1,0,5.14,5.68,5.68,0,DN200 (not steepened)
O2-P1004,O2,pipe,200,24.4,0.51,0.51,0,,1460,0.208,0.208,1,0,2.82,2.95,2.95,0,DN200 (not steepened)
O1-P1733,O1,pipe,200,24.4,0.51,0.51,0,,1261,0.118,0.136,1,0,1.48,1.81,1.81,0,DN200 (not steepened)
O2-P636,O2,pipe,200,24.4,0.51,0.51,0,,3760,0.446,0.473,1,0,2.77,3.4,3.4,0,DN200 (not steepened)
O2-P310,O2,pipe,200,24.4,0.51,0.51,0,,1263,0.252,0.26,1,0,2.62,1.73,2.62,0,DN200 (not steepened)
O2-P1941,O2,pipe,200,24.4,0.51,0.51,0,,1264,0.359,0.372,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O2-P307,O2,pipe,200,24.4,0.51,0.51,0,,1445,0.296,0.296,1,0,1.95,2.29,2.29,0,DN200 (not steepened)
O1-P1956,O1,pipe,200,24.4,0.51,0.51,0,,8784,0.593,0.664,1,0,4.68,4.67,4.68,0,DN200 (not steepened)
O2-P1581,O2,pipe,200,72.4,0.51,0.51,0,,13166,0.232,0.293,1,0,5.52,6.88,6.88,0,DN200 (not steepened)
O2-P1264,O2,pipe,200,24.5,0.51,0.51,0,,1937,0.338,0.355,1,0,2.56,2.43,2.56,0,DN200 (not steepened)
O4-P259,O4,pipe,200,88.5,0.51,0.51,0,,1269,0.135,0.185,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O3-P156,O3,pipe,250,24.5,0.375,0.375,0,,9127,0.634,0.714,1,0,7.07,7.03,7.07,0,"Above DN200, under 0.75 m/s"
O1-P2613,O1,pipe,200,24.5,0.51,0.51,0,,1271,0.129,0.129,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O4-P745,O4,pipe,200,24.5,0.51,0.51,0,,9915,0.302,0.336,1,0,3.78,4.06,4.06,0,DN200 (not steepened)
O3-P464,O3,pipe,200,24.5,0.51,0.51,0,,3212,0.553,0.565,1,0,2.89,2.77,2.89,0,DN200 (not steepened)
O9-P2467,O9,pipe,200,62.2,0.51,0.51,0,,1275,0.119,0.131,1,0,1.48,2.11,2.11,0,DN200 (not steepened)
O2-P1621,O2,pipe,200,24.5,0.51,0.51,0,,1996,0.582,0.605,1,0,4.36,4.83,4.83,0,DN200 (not steepened)
O1-P542,O1,pipe,200,102.6,0.51,0.51,0,,1277,0.143,0.2,1,0,1.48,2.61,2.61,0,DN200 (not steepened)
O4-P1577,O4,pipe,200,93.7,0.51,0.51,0,,1278,0.061,0.112,1,0,1.48,3.53,3.53,0,DN200 (not steepened)
O21-P658,O21,pipe,200,27.5,0.51,0.51,0,,9658,0.162,0.218,1,0,2.76,2.81,2.81,0,DN200 (not steepened)
O15-P47,O15,pipe,200,24.5,0.51,0.51,0,,19203,0.378,0.572,1,0,2.94,2.5,2.94,0,DN200 (not steepened)
O3-P1383,O3,pipe,200,62.7,0.51,0.51,0,,15871,0.243,0.258,1,0,2.18,2.19,2.19,0,DN200 (not steepened)
O18-P11,O18,pipe,200,50.9,0.51,0.51,0,,1282,0.237,0.385,1,0,3.4,3.49,3.49,0,DN200 (not steepened)
O1-P925,O1,pipe,200,24.5,0.51,0.51,0,,3565,0.398,0.406,1,0,4.13,4.25,4.25,0,DN200 (not steepened)
O7-P442,O7,pipe,200,63.1,0.51,0.51,0,,1284,0.036,0.036,1,0,1.78,1.48,1.78,0,DN200 (not steepened)
O2-P467,O2,pipe,200,63.9,0.51,0.51,0,,7387,0.463,0.583,1,0,3.66,3.7,3.7,0,DN200 (not steepened)
O12-P6,O12,pipe,200,53.1,0.51,0.51,0,,6931,0.593,0.693,1,0,14.78,15.42,15.42,1,DN200 (not steepened)
O1-P1635,O1,pipe,200,24.6,0.51,0.51,0,,9473,0.267,0.267,1,0,1.7,1.71,1.71,0,DN200 (not steepened)
O2-P1109,O2,pipe,200,24.6,0.51,0.51,0,,1056,0.092,0.092,1,0,1.74,2.17,2.17,0,DN200 (not steepened)
O9-P1827,O9,pipe,200,61.9,0.51,0.51,0,,1289,0.044,0.071,1,0,1.48,2.32,2.32,0,DN200 (not steepened)
O9-P1831,O9,pipe,200,61.9,0.51,0.51,0,,1290,0.043,0.079,1,0,1.48,2.75,2.75,0,DN200 (not steepened)
O2-P1755,O2,pipe,200,23.6,0.51,0.51,0,,1589,0.269,0.297,1,0,2.06,1.48,2.06,0,DN200 (not steepened)
O2-P742,O2,pipe,200,24.6,0.51,0.51,0,,1189,0.652,0.665,1,0,9.71,9.92,9.92,0,DN200 (not steepened)
O4-P1057,O4,pipe,200,24.6,0.51,0.51,0,,17019,0.442,0.563,1,0,5.59,5.55,5.59,0,DN200 (not steepened)
O4-P960,O4,pipe,200,27.3,0.51,0.51,0,,9618,0.435,0.467,1,0,4.91,4.94,4.94,0,DN200 (not steepened)
O9-P1783,O9,pipe,200,63.9,0.51,0.51,0,,14354,0.265,0.458,1,0,5.76,5.69,5.76,0,DN200 (not steepened)
O3-P551,O3,pipe,200,64.3,0.51,0.51,0,,15616,0.175,0.208,1,0,1.8,2.39,2.39,0,DN200 (not steepened)
O2-P772,O2,pipe,200,24.7,0.51,0.51,0,,6383,0.177,0.177,1,0,5.2,5.27,5.27,0,DN200 (not steepened)
O9-P2566,O9,pipe,200,54.6,0.51,0.51,0,,1298,0.04,0.059,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O2-P1823,O2,pipe,200,24.7,0.51,0.51,0,,1202,0.163,0.198,1,0,1.9,2.11,2.11,0,DN200 (not steepened)
O9-P3026,O9,pipe,200,24.7,0.51,0.51,0,,15232,0.17,0.341,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O9-P3133,O9,pipe,200,24.7,0.51,0.51,0,,2103,0.23,0.23,1,0,3.03,3.14,3.14,0,DN200 (not steepened)
O2-P1214,O2,pipe,200,80.6,0.51,0.51,0,,14394,0.354,0.428,1,0,3.21,1.48,3.21,0,DN200 (not steepened)
O2-P1156,O2,pipe,200,24.7,0.51,0.51,0,,2504,0.387,0.409,1,0,2.76,2.23,2.76,0,DN200 (not steepened)
O2-P718,O2,pipe,200,89.4,0.51,0.51,0,,1304,0.274,0.274,1,0,2.94,1.48,2.94,0,DN200 (not steepened)
O2-P940,O2,pipe,200,24.7,0.51,0.51,0,,1305,0.552,0.564,1,0,6.68,6.87,6.87,0,DN200 (not steepened)
O2-P1931,O2,pipe,200,24.7,0.51,0.51,0,,4853,0.223,0.242,1,0,1.81,1.94,1.94,0,DN200 (not steepened)
O2-P741,O2,pipe,200,24.7,0.51,0.51,0,,1307,0.653,0.666,1,0,9.92,9.85,9.92,0,DN200 (not steepened)
O4-P153,O4,pipe,200,60.0,0.51,0.51,0,,1308,0.159,0.257,1,0,2.0,2.24,2.24,0,DN200 (not steepened)
O2-P183,O2,pipe,200,24.7,0.51,0.51,0,,1309,0.022,0.022,1,0,1.48,2.26,2.26,0,DN200 (not steepened)
O2-P785,O2,pipe,200,24.8,0.51,0.51,0,,1189,0.28,0.293,1,0,7.37,8.22,8.22,0,DN200 (not steepened)
O2-P1753,O2,pipe,200,24.8,0.51,0.51,0,,1589,0.342,0.358,1,0,2.35,1.48,2.35,0,DN200 (not steepened)
O3-P827,O3,pipe,200,74.5,0.51,0.51,0,,1312,0.145,0.145,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O1-P1804,O1,pipe,200,25.7,0.51,0.51,0,,1313,0.068,0.12,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O2-P1913,O2,pipe,200,25.2,0.51,0.51,0,,10479,0.37,0.372,1,0,4.64,4.57,4.64,0,DN200 (not steepened)
O6-P350,O6,pipe,200,75.9,0.51,0.51,0,,11020,0.15,0.15,1,0,2.08,1.48,2.08,0,DN200 (not steepened)
O9-P2167,O9,pipe,200,104.5,0.51,0.51,0,,1316,0.178,0.183,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O9-P2986,O9,pipe,200,24.8,0.51,0.51,0,,1317,0.133,0.247,1,0,1.48,2.15,2.15,0,DN200 (not steepened)
O2-P1956,O2,pipe,200,24.9,0.51,0.51,0,,1318,0.022,0.022,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O2-P1629,O2,pipe,200,24.9,0.51,0.51,0,,17826,0.449,0.463,1,0,3.88,3.56,3.88,0,DN200 (not steepened)
O2-P1115,O2,pipe,200,24.9,0.51,0.51,0,,1959,0.35,0.368,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O2-P757,O2,pipe,200,24.9,0.51,0.51,0,,2715,0.449,0.471,1,0,5.75,6.85,6.85,0,DN200 (not steepened)
O3-P1222,O3,pipe,200,24.9,0.51,0.51,0,,1322,0.1,0.153,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O2-P1921,O2,pipe,200,24.9,0.51,0.51,0,,1323,0.341,0.341,1,0,2.31,2.44,2.44,0,DN200 (not steepened)
O2-P779,O2,pipe,200,24.9,0.51,0.51,0,,863,0.232,0.241,1,0,4.85,6.06,6.06,0,DN200 (not steepened)
O3-P2057,O3,pipe,200,24.9,0.51,0.51,0,,1325,0.222,0.342,1,0,2.54,2.62,2.62,0,DN200 (not steepened)
O21-P468,O21,pipe,200,24.9,0.51,0.51,0,,15669,0.181,0.22,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O8-P285,O8,pipe,200,24.9,0.51,0.51,0,,16282,0.215,0.342,1,0,3.62,3.8,3.8,0,DN200 (not steepened)
O7-P263,O7,pipe,200,48.3,0.51,0.51,0,,11897,0.575,0.592,1,0,5.11,5.73,5.73,0,DN200 (not steepened)
O3-P2082,O3,pipe,200,61.2,0.51,0.51,0,,15061,0.169,0.273,1,0,1.58,1.65,1.65,0,DN200 (not steepened)
O2-P1710,O2,pipe,200,24.9,0.51,0.51,0,,17822,0.288,0.288,1,0,2.26,2.16,2.26,0,DN200 (not steepened)
O1-P119,O1,pipe,200,24.9,0.51,0.51,0,,19177,0.406,0.41,1,0,2.23,2.1,2.23,0,DN200 (not steepened)
O2-P1924,O2,pipe,200,24.9,0.51,0.51,0,,1332,0.177,0.177,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O2-P1967,O2,pipe,200,24.7,0.51,0.51,0,,1333,0.288,0.298,1,0,3.83,3.84,3.84,0,DN200 (not steepened)
O1-P1974,O1,pipe,200,91.1,0.51,0.51,0,,13373,0.175,0.184,1,0,4.1,1.48,4.1,0,DN200 (not steepened)
O9-P2672,O9,pipe,200,66.1,0.51,0.51,0,,2675,0.357,0.357,1,0,1.54,1.73,1.73,0,DN200 (not steepened)
O2-P382,O2,pipe,200,25.0,0.51,0.51,0,,4115,0.26,0.274,1,0,3.05,2.9,3.05,0,DN200 (not steepened)
O2-P1268,O2,pipe,200,25.0,0.51,0.51,0,,1337,0.177,0.177,1,0,1.48,2.54,2.54,0,DN200 (not steepened)
O2-P736,O2,pipe,200,25.0,0.51,0.51,0,,2652,0.674,0.686,1,0,8.71,7.61,8.71,0,DN200 (not steepened)
O2-P1613,O2,pipe,200,25.0,0.51,0.51,0,,11882,0.246,0.246,1,0,2.55,1.48,2.55,0,DN200 (not steepened)
O3-P2677,O3,pipe,200,60.2,0.51,0.51,0,,11308,0.175,0.246,1,0,2.57,1.48,2.57,0,DN200 (not steepened)
O9-P2668,O9,pipe,200,67.6,0.51,0.51,0,,16325,0.423,0.425,1,0,2.58,2.94,2.94,0,DN200 (not steepened)
O6-P273,O6,pipe,200,25.0,0.51,0.51,0,,10780,0.183,0.183,1,0,2.91,2.83,2.91,0,DN200 (not steepened)
O2-P1054,O2,pipe,200,25.0,0.51,0.51,0,,10147,0.62,0.641,1,0,3.2,3.23,3.23,0,DN200 (not steepened)
O2-P1829,O2,pipe,200,25.0,0.51,0.51,0,,1132,0.208,0.208,1,0,1.97,2.16,2.16,0,DN200 (not steepened)
O2-P1639,O2,pipe,200,25.1,0.51,0.51,0,,3277,0.272,0.272,1,0,2.61,2.53,2.61,0,DN200 (not steepened)
O2-P746,O2,pipe,200,25.1,0.51,0.51,0,,3619,0.612,0.628,1,0,9.22,9.74,9.74,0,DN200 (not steepened)
O4-P612,O4,pipe,200,25.1,0.51,0.51,0,,2959,0.587,0.618,1,0,6.22,6.06,6.22,0,DN200 (not steepened)
O2-P1338,O2,pipe,200,67.6,0.51,0.51,0,,2158,0.258,0.297,1,0,2.04,1.48,2.04,0,DN200 (not steepened)
O1-P1441,O1,pipe,200,67.4,0.51,0.51,0,,11238,0.143,0.2,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O1-P2671,O1,pipe,200,25.1,0.51,0.51,0,,6811,0.335,0.365,1,0,3.99,3.77,3.99,0,DN200 (not steepened)
O4-P1501,O4,pipe,200,94.3,0.51,0.51,0,,14558,0.234,0.239,1,0,1.82,1.55,1.82,0,DN200 (not steepened)
O2-P770,O2,pipe,200,25.1,0.51,0.51,0,,6151,0.157,0.157,1,0,5.82,6.2,6.2,0,DN200 (not steepened)
O2-P959,O2,pipe,200,25.2,0.51,0.51,0,,5908,0.459,0.468,1,0,9.08,9.2,9.2,0,DN200 (not steepened)
O1-P614,O1,pipe,200,64.0,0.51,0.51,0,,1354,0.099,0.183,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O2-P436,O2,pipe,200,57.5,0.51,0.51,0,,5748,0.21,0.221,1,0,1.57,1.74,1.74,0,DN200 (not steepened)
O3-P2217,O3,pipe,200,61.3,0.51,0.51,0,,1356,0.479,0.479,1,0,2.66,2.61,2.66,0,DN200 (not steepened)
O1-P2691,O1,pipe,200,25.2,0.51,0.51,0,,1357,0.219,0.219,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O21-P1083,O21,pipe,200,25.2,0.51,0.51,0,,14224,0.302,0.379,1,0,2.22,2.01,2.22,0,DN200 (not steepened)
O2-P1943,O2,pipe,200,25.3,0.51,0.51,0,,17818,0.336,0.345,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O3-P3120,O3,pipe,200,66.3,0.51,0.51,0,,1360,0.238,0.245,1,0,1.63,1.8,1.8,0,DN200 (not steepened)
O2-P647,O2,pipe,200,25.3,0.51,0.51,0,,1361,0.285,0.348,1,0,2.79,2.81,2.81,0,DN200 (not steepened)
O3-P2641,O3,pipe,200,59.2,0.51,0.51,0,,1362,0.246,0.391,1,0,3.15,2.34,3.15,0,DN200 (not steepened)
O3-P595,O3,pipe,200,81.1,0.51,0.51,0,,1363,0.223,0.345,1,0,1.97,3.25,3.25,0,DN200 (not steepened)
O2-P1706,O2,pipe,200,25.3,0.51,0.51,0,,17822,0.292,0.292,1,0,3.3,3.16,3.3,0,DN200 (not steepened)
O2-P989,O2,pipe,200,25.3,0.51,0.51,0,,1365,0.022,0.022,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O2-P373,O2,pipe,200,37.4,0.51,0.51,0,,1566,0.386,0.411,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O2-P1810,O2,pipe,200,25.3,0.51,0.51,0,,1906,0.157,0.157,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O3-P265,O3,pipe,355,25.3,0.27,0.27,0,,1368,0.702,0.77,1,0,1.75,1.61,1.75,0,"Above DN200, under 0.75 m/s"
O2-P229,O2,pipe,200,25.3,0.51,0.51,0,,3116,0.612,0.635,1,0,1.95,2.01,2.01,0,DN200 (not steepened)
O2-P1744,O2,pipe,200,25.4,0.51,0.51,0,,1370,0.072,0.132,1,0,1.48,2.42,2.42,0,DN200 (not steepened)
O1-P207,O1,pipe,200,25.4,0.51,0.51,0,,1371,0.63,0.671,1,0,5.11,5.42,5.42,0,DN200 (not steepened)
O2-P1826,O2,pipe,200,25.4,0.51,0.51,0,,937,0.177,0.177,1,0,1.9,2.0,2.0,0,DN200 (not steepened)
O1-P1657,O1,pipe,200,25.4,0.51,0.51,0,,16490,0.405,0.432,1,0,2.8,2.98,2.98,0,DN200 (not steepened)
O4-P249,O4,pipe,200,68.6,0.51,0.51,0,,6754,0.178,0.225,1,0,1.88,1.97,1.97,0,DN200 (not steepened)
O2-P1112,O2,pipe,200,25.4,0.51,0.51,0,,3405,0.199,0.222,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O3-P452,O3,pipe,200,25.4,0.51,0.51,0,,1377,0.225,0.245,1,0,2.06,2.46,2.46,0,DN200 (not steepened)
O4-P1172,O4,pipe,200,82.2,0.51,0.51,0,,15318,0.085,0.141,1,0,3.08,3.58,3.58,0,DN200 (not steepened)
O21-P1264,O21,pipe,200,60.4,0.51,0.51,0,,5658,0.222,0.382,1,0,6.21,6.92,6.92,0,DN200 (not steepened)
O3-P2022,O3,pipe,200,25.5,0.51,0.51,0,,15383,0.442,0.729,1,0,4.98,4.93,4.98,0,DN200 (not steepened)
O8-P288,O8,pipe,200,100.6,0.51,0.51,0,,16282,0.168,0.168,1,0,2.25,3.19,3.19,0,DN200 (not steepened)
O3-P1755,O3,pipe,200,61.9,0.51,0.51,0,,1382,0.098,0.18,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O9-P619,O9,pipe,200,50.9,0.51,0.51,0,,6894,0.093,0.167,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O2-P147,O2,pipe,200,25.5,0.51,0.51,0,,16578,0.445,0.447,1,0,4.57,4.66,4.66,0,DN200 (not steepened)
O9-P1511,O9,pipe,200,25.5,0.51,0.51,0,,5017,0.186,0.336,1,0,3.39,3.39,3.39,0,DN200 (not steepened)
O9-P605,O9,pipe,200,25.5,0.51,0.51,0,,4365,0.193,0.265,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O21-P621,O21,pipe,200,25.5,0.51,0.51,0,,11756,0.139,0.154,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O4-P510,O4,pipe,200,25.5,0.51,0.51,0,,1388,0.394,0.413,1,0,2.36,2.2,2.36,0,DN200 (not steepened)
O3-P168,O3,pipe,250,25.6,0.375,0.375,0,,15566,0.622,0.706,1,0,5.89,5.92,5.92,0,"Above DN200, under 0.75 m/s"
O6-P419,O6,pipe,200,94.9,0.51,0.51,0,,1390,0.237,0.246,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O2-P1910,O2,pipe,200,25.6,0.51,0.51,0,,10479,0.387,0.391,1,0,5.13,5.26,5.26,0,DN200 (not steepened)
O2-P1927,O2,pipe,200,25.6,0.51,0.51,0,,1392,0.223,0.223,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O2-P787,O2,pipe,200,25.6,0.51,0.51,0,,1189,0.245,0.251,1,0,5.1,5.61,5.61,0,DN200 (not steepened)
O2-P1731,O2,pipe,200,25.6,0.51,0.51,0,,1394,0.243,0.258,1,0,2.17,1.48,2.17,0,DN200 (not steepened)
O2-P1602,O2,pipe,200,25.6,0.51,0.51,0,,1395,0.198,0.21,1,0,1.95,1.87,1.95,0,DN200 (not steepened)
O14-P83,O14,pipe,200,61.1,0.51,0.51,0,,14561,0.201,0.201,1,0,1.95,1.98,1.98,0,DN200 (not steepened)
O3-P418,O3,pipe,200,25.6,0.51,0.51,0,,1397,0.122,0.146,1,0,1.48,2.32,2.32,0,DN200 (not steepened)
O2-P806,O2,pipe,200,25.6,0.51,0.51,0,,1398,0.133,0.159,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O13-P12,O13,pipe,200,59.7,0.51,0.51,0,,13828,0.088,0.158,1,0,1.8,2.11,2.11,0,DN200 (not steepened)
O2-P178,O2,pipe,200,25.7,0.51,0.51,0,,1400,0.092,0.092,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O9-P432,O9,pipe,200,62.3,0.51,0.51,0,,1401,0.075,0.135,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O2-P440,O2,pipe,200,62.3,0.51,0.51,0,,10687,0.247,0.247,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O7-P487,O7,pipe,200,83.7,0.51,0.51,0,,15682,0.084,0.084,1,0,2.3,2.04,2.3,0,DN200 (not steepened)
O9-P3108,O9,pipe,200,25.7,0.51,0.51,0,,1404,0.122,0.146,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O21-P316,O21,pipe,200,60.8,0.51,0.51,0,,1405,0.195,0.233,1,0,1.72,1.69,1.72,0,DN200 (not steepened)
O7-P207,O7,pipe,200,100.6,0.51,0.51,0,,14528,0.186,0.353,1,0,7.51,7.69,7.69,0,DN200 (not steepened)
O2-P810,O2,pipe,200,25.7,0.51,0.51,0,,1407,0.157,0.157,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O1-P57,O1,pipe,1000,61.7,0.075,0.075,0,,5406,0.646,0.741,1,0,7.33,7.23,7.33,0,"Above DN200, under 0.75 m/s"
O3-P805,O3,pipe,200,95.7,0.51,0.51,0,,9498,0.251,0.261,1,0,3.19,3.5,3.5,0,DN200 (not steepened)
O21-P1195,O21,pipe,200,25.7,0.51,0.51,0,,5773,0.216,0.236,1,0,2.26,2.12,2.26,0,DN200 (not steepened)
O9-P2354,O9,pipe,250,56.3,0.375,0.375,0,,8052,0.681,0.698,1,0,11.2,11.11,11.2,0,"Above DN200, under 0.75 m/s"
O2-P1609,O2,pipe,200,25.7,0.51,0.51,0,,1412,0.263,0.263,1,0,4.26,4.62,4.62,0,DN200 (not steepened)
O1-P217,O1,pipe,200,46.2,0.51,0.51,0,,1413,0.619,0.662,1,0,3.59,3.35,3.59,0,DN200 (not steepened)
O9-P1943,O9,pipe,200,60.0,0.51,0.51,0,,1414,0.052,0.088,1,0,2.42,2.15,2.42,0,DN200 (not steepened)
O16-P87,O16,pipe,200,60.7,0.51,0.51,0,,1415,0.224,0.272,1,0,2.97,3.28,3.28,0,DN200 (not steepened)
O2-P213,O2,pipe,280,25.8,0.375,0.375,0,,9246,0.76,0.788,0,0,4.45,4.88,4.88,0,"Above DN200, 0.75 m/s as laid"
O3-P447,O3,pipe,200,25.8,0.51,0.51,0,,1417,0.169,0.169,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O9-P2427,O9,pipe,200,70.7,0.51,0.51,0,,9842,0.1,0.156,1,0,4.0,2.71,4.0,0,DN200 (not steepened)
O2-P1937,O2,pipe,200,25.8,0.51,0.51,0,,1419,0.427,0.442,1,0,1.5,1.51,1.51,0,DN200 (not steepened)
O1-P1076,O1,pipe,200,57.3,0.51,0.51,0,,1420,0.343,0.372,1,0,1.48,2.13,2.13,0,DN200 (not steepened)
O2-P1749,O2,pipe,200,15.1,0.51,0.51,0,,1421,0.416,0.444,1,0,1.51,1.77,1.77,0,DN200 (not steepened)
O3-P3319,O3,pipe,200,25.8,0.51,0.51,0,,1422,0.09,0.165,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O2-P1058,O2,pipe,200,63.1,0.51,0.51,0,,10147,0.455,0.474,1,0,1.93,1.84,1.93,0,DN200 (not steepened)
O2-P70,O2,pipe,200,25.8,0.51,0.51,0,,7668,0.738,0.755,1,0,8.16,8.11,8.16,0,DN200 (not steepened)
O2-P81,O2,pipe,200,25.8,0.51,0.51,0,,1501,0.59,0.592,1,0,9.15,9.28,9.28,0,DN200 (not steepened)
O21-P371,O21,pipe,200,75.4,0.51,0.51,0,,13858,0.462,0.478,1,0,10.46,11.38,11.38,0,DN200 (not steepened)
O2-P1925,O2,pipe,200,25.9,0.51,0.51,0,,1427,0.156,0.156,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O2-P990,O2,pipe,200,25.9,0.51,0.51,0,,1428,0.274,0.289,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O2-P504,O2,pipe,200,25.2,0.51,0.51,0,,4828,0.638,0.682,1,0,5.07,4.58,5.07,0,DN200 (not steepened)
O3-P3293,O3,pipe,200,25.9,0.51,0.51,0,,8598,0.167,0.275,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O1-P63,O1,pipe,1000,43.5,0.075,0.075,0,,5406,0.626,0.718,1,0,6.06,5.87,6.06,0,"Above DN200, under 0.75 m/s"
O3-P976,O3,pipe,200,79.0,0.51,0.51,0,,6985,0.372,0.378,1,0,2.69,1.57,2.69,0,DN200 (not steepened)
O2-P168,O2,pipe,200,25.9,0.51,0.51,0,,1433,0.072,0.132,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O2-P953,O2,pipe,200,25.9,0.51,0.51,0,,5908,0.464,0.474,1,0,9.0,8.96,9.0,0,DN200 (not steepened)
O7-P274,O7,pipe,200,71.7,0.51,0.51,0,,15040,0.376,0.379,1,0,3.73,4.43,4.43,0,DN200 (not steepened)
O9-P2809,O9,pipe,250,52.7,0.375,0.375,0,,10533,0.57,0.72,1,0,8.66,9.12,9.12,0,"Above DN200, under 0.75 m/s"
O3-P1821,O3,pipe,200,83.9,0.51,0.51,0,,10083,0.24,0.247,1,0,2.16,2.69,2.69,0,DN200 (not steepened)
O9-P2453,O9,pipe,200,26.0,0.51,0.51,0,,7757,0.092,0.158,1,0,2.36,2.55,2.55,0,DN200 (not steepened)
O1-P1681,O1,pipe,200,55.5,0.51,0.51,0,,13670,0.396,0.405,1,0,3.09,2.81,3.09,0,DN200 (not steepened)
O3-P1762,O3,pipe,200,67.7,0.51,0.51,0,,1440,0.091,0.165,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O3-P169,O3,pipe,250,26.1,0.375,0.375,0,,15566,0.617,0.703,1,0,5.89,5.89,5.89,0,"Above DN200, under 0.75 m/s"
O2-P1767,O2,pipe,200,26.2,0.51,0.51,0,,1442,0.163,0.198,1,0,1.48,2.14,2.14,0,DN200 (not steepened)
O2-P1819,O2,pipe,200,26.2,0.51,0.51,0,,1443,0.129,0.129,1,0,2.14,1.48,2.14,0,DN200 (not steepened)
O1-P2414,O1,pipe,200,26.2,0.51,0.51,0,,1444,0.177,0.177,1,0,2.24,1.48,2.24,0,DN200 (not steepened)
O2-P309,O2,pipe,200,26.2,0.51,0.51,0,,1445,0.17,0.17,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O2-P1766,O2,pipe,200,26.2,0.51,0.51,0,,1442,0.236,0.264,1,0,2.61,3.23,3.23,0,DN200 (not steepened)
O3-P1346,O3,pipe,200,67.2,0.51,0.51,0,,8927,0.216,0.233,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O21-P1326,O21,pipe,200,26.2,0.51,0.51,0,,1448,0.072,0.132,1,0,2.57,1.48,2.57,0,DN200 (not steepened)
O6-P129,O6,pipe,200,62.7,0.51,0.51,0,,514,0.138,0.196,1,0,1.52,1.75,1.75,0,DN200 (not steepened)
O2-P805,O2,pipe,200,26.2,0.51,0.51,0,,1398,0.201,0.214,1,0,1.61,1.55,1.61,0,DN200 (not steepened)
O2-P1886,O2,pipe,200,26.2,0.51,0.51,0,,1943,0.24,0.24,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O9-P3021,O9,pipe,200,58.1,0.51,0.51,0,,13706,0.165,0.271,1,0,2.29,1.71,2.29,0,DN200 (not steepened)
O2-P911,O2,pipe,200,26.2,0.51,0.51,0,,1453,0.129,0.129,1,0,1.78,1.48,1.78,0,DN200 (not steepened)
O2-P937,O2,pipe,200,26.2,0.51,0.51,0,,1305,0.593,0.608,1,0,7.16,7.19,7.19,0,DN200 (not steepened)
O2-P899,O2,pipe,200,40.7,0.51,0.51,0,,1588,0.21,0.221,1,0,2.52,1.48,2.52,0,DN200 (not steepened)
O9-P1405,O9,pipe,200,62.7,0.51,0.51,0,,7872,0.2,0.263,1,0,2.88,2.87,2.88,0,DN200 (not steepened)
O3-P435,O3,pipe,200,26.2,0.51,0.51,0,,3969,0.329,0.338,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O4-P411,O4,pipe,200,79.8,0.51,0.51,0,,13716,0.358,0.441,1,0,3.41,3.58,3.58,0,DN200 (not steepened)
O2-P1771,O2,pipe,200,28.5,0.51,0.51,0,,1459,0.024,0.024,1,0,1.98,1.48,1.98,0,DN200 (not steepened)
O2-P1007,O2,pipe,200,26.4,0.51,0.51,0,,1460,0.157,0.157,1,0,1.48,2.05,2.05,0,DN200 (not steepened)
O3-P1290,O3,pipe,200,61.7,0.51,0.51,0,,1461,0.247,0.317,1,0,2.23,2.5,2.5,0,DN200 (not steepened)
O2-P1476,O2,pipe,200,26.3,0.51,0.51,0,,3593,0.211,0.232,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O21-P281,O21,pipe,200,61.1,0.51,0.51,0,,14034,0.088,0.144,1,0,2.77,3.24,3.24,0,DN200 (not steepened)
O2-P1404,O2,pipe,200,26.3,0.51,0.51,0,,2003,0.357,0.382,1,0,2.08,1.8,2.08,0,DN200 (not steepened)
O2-P945,O2,pipe,200,26.3,0.51,0.51,0,,5908,0.492,0.554,1,0,10.76,10.89,10.89,0,DN200 (not steepened)
O2-P393,O2,pipe,200,26.3,0.51,0.51,0,,1466,0.214,0.234,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O2-P1062,O2,pipe,200,26.3,0.51,0.51,0,,10147,0.372,0.38,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O9-P3373,O9,pipe,200,60.4,0.51,0.51,0,,12903,0.251,0.409,1,0,3.46,3.4,3.46,0,DN200 (not steepened)
