label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O19-P33,O19,pipe,200,100.0,0.51,0.51,0,,14537,0.057,0.057,1,0,2.02,1.48,2.02,0,DN200 (not steepened)
O21-P340,O21,pipe,200,100.0,0.51,0.51,0,,15615,0.09,0.09,1,0,5.27,5.04,5.27,0,DN200 (not steepened)
O12-P272,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.147,0.243,1,0,1.89,1.81,1.89,0,DN200 (not steepened)
O4-P1043,O4,pipe,200,81.4,0.51,0.51,0,,9611,0.612,0.7,1,0,8.5,9.0,9.0,0,DN200 (not steepened)
O12-P24,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.504,0.666,1,0,12.25,12.33,12.33,1,DN200 (not steepened)
O12-P427,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.27,0.375,1,0,5.79,6.51,6.51,0,DN200 (not steepened)
O10-P127,O10,pipe,315,100.0,0.27,0.27,0,,12799,0.635,0.709,1,0,2.33,3.11,3.11,0,"Above DN200, under 0.75 m/s"
O9-P1114,O9,pipe,355,100.0,0.27,0.27,0,,17178,0.659,0.76,1,0,5.63,5.93,5.93,0,"Above DN200, under 0.75 m/s"
O21-P1304,O21,pipe,200,100.0,0.51,0.51,0,,15214,0.338,0.343,1,0,2.59,3.5,3.5,0,DN200 (not steepened)
O10-P412,O10,pipe,200,100.0,0.51,0.51,0,,679,0.171,0.175,1,0,2.49,2.39,2.49,0,DN200 (not steepened)
O9-P725,O9,pipe,200,72.7,0.51,0.51,0,,7062,0.599,0.734,1,0,20.53,20.61,20.61,1,DN200 (not steepened)
O19-P7,O19,pipe,200,100.0,0.51,0.51,0,,14537,0.583,0.616,1,0,7.52,7.12,7.52,0,DN200 (not steepened)
O9-P3177,O9,pipe,200,52.7,0.51,0.51,0,,10283,0.258,0.391,1,0,9.81,10.33,10.33,0,DN200 (not steepened)
O3-P524,O3,pipe,200,100.0,0.51,0.51,0,,10284,0.039,0.039,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O9-P518,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.158,0.241,1,0,3.64,3.83,3.83,0,DN200 (not steepened)
O4-P851,O4,pipe,200,97.0,0.51,0.51,0,,3942,0.224,0.393,1,0,7.11,7.91,7.91,0,DN200 (not steepened)
O4-P534,O4,pipe,200,74.7,0.51,0.51,0,,10287,0.037,0.037,1,0,2.31,1.48,2.31,0,DN200 (not steepened)
O7-P55,O7,pipe,200,67.7,0.51,0.51,0,,15682,0.342,0.474,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O1-P2234,O1,pipe,200,100.0,0.51,0.51,0,,3588,0.683,0.737,1,0,7.95,7.84,7.95,0,DN200 (not steepened)
O4-P694,O4,pipe,200,100.5,0.51,0.51,0,,9045,0.446,0.473,1,0,5.23,5.5,5.5,0,DN200 (not steepened)
O3-P565,O3,pipe,200,101.5,0.51,0.51,0,,2540,0.577,0.651,1,0,4.5,4.72,4.72,0,DN200 (not steepened)
O3-P1831,O3,pipe,200,60.8,0.51,0.51,0,,6432,0.236,0.42,1,0,3.18,3.18,3.18,0,DN200 (not steepened)
O21-P1139,O21,pipe,200,84.4,0.51,0.51,0,,10293,0.569,0.6,1,0,2.73,3.57,3.57,0,DN200 (not steepened)
O3-P3331,O3,pipe,200,100.0,0.51,0.51,0,,10294,0.122,0.146,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O4-P633,O4,pipe,200,83.1,0.51,0.51,0,,10295,0.099,0.182,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O3-P75,O3,pipe,630,100.0,0.125,0.125,0,,10182,0.674,0.717,1,0,2.05,1.86,2.05,0,"Above DN200, under 0.75 m/s"
O9-P523,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.142,0.196,1,0,4.02,3.63,4.02,0,DN200 (not steepened)
O6-P71,O6,pipe,355,87.1,0.27,0.27,0,,14413,0.704,0.776,1,0,6.36,5.97,6.36,0,"Above DN200, under 0.75 m/s"
O1-P2450,O1,pipe,800,100.0,0.085,0.085,0,,4895,0.597,0.674,1,0,4.14,2.28,4.14,0,"Above DN200, under 0.75 m/s"
O3-P279,O3,pipe,315,100.0,0.27,0.27,0,,13529,0.666,0.739,1,0,3.15,3.83,3.83,0,"Above DN200, under 0.75 m/s"
O3-P993,O3,pipe,200,100.0,0.51,0.51,0,,10301,0.354,0.356,1,0,3.02,4.94,4.94,0,DN200 (not steepened)
O3-P278,O3,pipe,315,99.9,0.27,0.27,0,,13529,0.67,0.741,1,0,3.83,3.27,3.83,0,"Above DN200, under 0.75 m/s"
O3-P2814,O3,pipe,1000,100.0,0.075,0.075,0,,10084,0.646,0.733,1,0,8.61,7.82,8.61,0,"Above DN200, under 0.75 m/s"
O4-P412,O4,pipe,200,46.4,0.51,0.51,0,,13716,0.358,0.439,1,0,3.37,3.41,3.41,0,DN200 (not steepened)
O8-P68,O8,pipe,200,100.0,0.51,0.51,0,,9591,0.272,0.342,1,0,2.41,2.92,2.92,0,DN200 (not steepened)
O1-P2089,O1,pipe,200,103.3,0.51,0.51,0,,8784,0.491,0.554,1,0,4.79,4.9,4.9,0,DN200 (not steepened)
O16-P9,O16,pipe,280,100.0,0.375,0.375,0,,1947,0.727,0.785,1,0,6.43,6.33,6.43,0,"Above DN200, under 0.75 m/s"
O9-P519,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.155,0.233,1,0,2.64,3.64,3.64,0,DN200 (not steepened)
O7-P346,O7,pipe,200,89.2,0.51,0.51,0,,16159,0.151,0.229,1,0,2.34,1.92,2.34,0,DN200 (not steepened)
O9-P1126,O9,pipe,355,100.0,0.27,0.27,0,,17178,0.659,0.76,1,0,6.66,5.85,6.66,0,"Above DN200, under 0.75 m/s"
O1-P1519,O1,pipe,1400,100.0,0.075,0.075,0,,10312,0.831,0.925,0,0,3.23,3.32,3.32,0,"Above DN200, 0.75 m/s as laid"
O4-P657,O4,pipe,200,100.0,0.51,0.51,0,,10314,0.039,0.039,1,0,1.48,2.64,2.64,0,DN200 (not steepened)
O3-P635,O3,pipe,200,100.0,0.51,0.51,0,,915,0.079,0.138,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O7-P43,O7,pipe,200,100.0,0.51,0.51,0,,15682,0.395,0.561,1,0,3.18,3.4,3.4,0,DN200 (not steepened)
O12-P21,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.576,0.68,1,0,12.3,12.47,12.47,1,DN200 (not steepened)
O4-P1467,O4,pipe,200,100.0,0.51,0.51,0,,17652,0.16,0.303,1,0,2.52,2.7,2.7,0,DN200 (not steepened)
O2-P675,O2,pipe,1400,100.0,0.075,0.075,0,,17406,0.743,0.857,1,0,3.77,2.54,3.77,0,"Above DN200, under 0.75 m/s"
O1-P2594,O1,pipe,200,100.0,0.51,0.51,0,,4782,0.354,0.371,1,0,1.48,3.04,3.04,0,DN200 (not steepened)
O9-P514,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.165,0.257,1,0,3.76,4.63,4.63,0,DN200 (not steepened)
O4-P61,O4,pipe,800,100.0,0.085,0.085,0,,17732,0.613,0.692,1,0,10.56,10.08,10.56,0,"Above DN200, under 0.75 m/s"
O3-P1469,O3,pipe,250,100.0,0.375,0.375,0,,1843,0.575,0.704,1,0,7.12,7.01,7.12,0,"Above DN200, under 0.75 m/s"
O11-P53,O11,pipe,250,100.0,0.375,0.375,0,,14032,0.677,0.738,1,0,8.31,7.97,8.31,0,"Above DN200, under 0.75 m/s"
O2-P1344,O2,pipe,200,100.0,0.51,0.51,0,,2158,0.228,0.254,1,0,2.79,1.48,2.79,0,DN200 (not steepened)
O3-P258,O3,pipe,355,100.0,0.27,0.27,0,,1368,0.725,0.786,1,0,5.52,5.34,5.52,0,"Above DN200, under 0.75 m/s"
O1-P243,O1,pipe,200,100.0,0.51,0.51,0,,14212,0.051,0.051,1,0,1.64,2.62,2.62,0,DN200 (not steepened)
O4-P1149,O4,pipe,200,81.3,0.51,0.51,0,,16645,0.29,0.301,1,0,1.89,2.05,2.05,0,DN200 (not steepened)
O7-P8,O7,pipe,315,86.5,0.27,0.27,0,,10329,0.663,0.74,1,0,8.85,8.64,8.85,0,"Above DN200, under 0.75 m/s"
O9-P1119,O9,pipe,355,100.0,0.27,0.27,0,,17178,0.659,0.76,1,0,4.44,4.61,4.61,0,"Above DN200, under 0.75 m/s"
O3-P3146,O3,pipe,900,100.0,0.075,0.075,0,,11822,0.621,0.704,1,0,3.08,2.09,3.08,0,"Above DN200, under 0.75 m/s"
O11-P55,O11,pipe,250,100.0,0.375,0.375,0,,14032,0.677,0.738,1,0,8.01,7.84,8.01,0,"Above DN200, under 0.75 m/s"
O3-P568,O3,pipe,200,99.2,0.51,0.51,0,,2540,0.492,0.63,1,0,4.62,4.7,4.7,0,DN200 (not steepened)
O21-P945,O21,pipe,200,100.0,0.51,0.51,0,,5787,0.151,0.165,1,0,4.64,6.48,6.48,0,DN200 (not steepened)
O1-P1848,O1,pipe,200,104.0,0.51,0.51,0,,3991,0.205,0.26,1,0,2.54,2.95,2.95,0,DN200 (not steepened)
O1-P2444,O1,pipe,800,100.0,0.085,0.085,0,,10336,0.6,0.677,1,0,3.14,3.23,3.23,0,"Above DN200, under 0.75 m/s"
O9-P1371,O9,pipe,200,100.0,0.51,0.51,0,,7510,0.262,0.352,1,0,3.36,3.53,3.53,0,DN200 (not steepened)
O9-P862,O9,pipe,200,100.0,0.51,0.51,0,,10784,0.41,0.425,1,0,7.14,6.96,7.14,0,DN200 (not steepened)
O3-P1058,O3,pipe,200,69.9,0.51,0.51,0,,2444,0.214,0.23,1,0,1.79,1.8,1.8,0,DN200 (not steepened)
O2-P671,O2,pipe,1400,100.0,0.075,0.075,0,,17406,0.743,0.856,1,0,2.54,2.64,2.64,0,"Above DN200, under 0.75 m/s"
O4-P785,O4,pipe,200,49.0,0.51,0.51,0,,10598,0.241,0.264,1,0,2.63,1.82,2.63,0,DN200 (not steepened)
O12-P142,O12,pipe,200,100.0,0.51,0.51,0,,13314,0.344,0.375,1,0,4.85,5.37,5.37,0,DN200 (not steepened)
O9-P660,O9,pipe,200,100.0,0.51,0.51,0,,10343,0.195,0.272,1,0,4.44,3.86,4.44,0,DN200 (not steepened)
O19-P18,O19,pipe,200,100.0,0.51,0.51,0,,14537,0.384,0.429,1,0,5.25,5.65,5.65,0,DN200 (not steepened)
O4-P640,O4,pipe,200,100.0,0.51,0.51,0,,10314,0.359,0.399,1,0,3.07,3.1,3.1,0,DN200 (not steepened)
O3-P268,O3,pipe,315,40.7,0.27,0.27,0,,13529,0.676,0.745,1,0,1.65,1.58,1.65,0,"Above DN200, under 0.75 m/s"
O6-P390,O6,pipe,200,100.0,0.51,0.51,0,,5431,0.302,0.302,1,0,1.99,1.92,1.99,0,DN200 (not steepened)
O12-P41,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.464,0.641,1,0,10.23,10.35,10.35,0,DN200 (not steepened)
O3-P137,O3,pipe,280,107.4,0.375,0.375,0,,5789,0.762,0.811,0,0,7.74,7.26,7.74,0,"Above DN200, 0.75 m/s as laid"
O12-P274,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.146,0.243,1,0,1.86,1.91,1.91,0,DN200 (not steepened)
O2-P584,O2,pipe,200,100.0,0.51,0.51,0,,9284,0.343,0.351,1,0,1.63,2.13,2.13,0,DN200 (not steepened)
O3-P237,O3,pipe,200,65.7,0.51,0.51,0,,10352,0.036,0.036,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O1-P129,O1,pipe,1000,100.0,0.075,0.075,0,,2503,0.64,0.734,1,0,6.42,5.97,6.42,0,"Above DN200, under 0.75 m/s"
O2-P991,O2,pipe,200,100.0,0.51,0.51,0,,7606,0.264,0.269,1,0,4.93,1.48,4.93,0,DN200 (not steepened)
O2-P491,O2,pipe,200,74.2,0.51,0.51,0,,10355,0.236,0.375,1,0,2.15,4.61,4.61,0,DN200 (not steepened)
O3-P2383,O3,pipe,200,96.0,0.51,0.51,0,,832,0.386,0.575,1,0,8.07,8.03,8.07,0,DN200 (not steepened)
O3-P1881,O3,pipe,200,100.0,0.51,0.51,0,,17231,0.368,0.567,1,0,4.99,5.74,5.74,0,DN200 (not steepened)
O3-P1316,O3,pipe,200,86.8,0.51,0.51,0,,7381,0.205,0.274,1,0,2.21,1.88,2.21,0,DN200 (not steepened)
O8-P250,O8,pipe,200,89.1,0.51,0.51,0,,16421,0.196,0.196,1,0,1.59,1.72,1.72,0,DN200 (not steepened)
O3-P1103,O3,pipe,200,79.9,0.51,0.51,0,,11754,0.394,0.399,1,0,3.76,4.15,4.15,0,DN200 (not steepened)
O9-P1103,O9,pipe,355,100.0,0.27,0.27,0,,17178,0.659,0.76,1,0,3.06,3.54,3.54,0,"Above DN200, under 0.75 m/s"
O9-P3196,O9,pipe,200,100.0,0.51,0.51,0,,1934,0.131,0.229,1,0,5.6,5.56,5.6,0,DN200 (not steepened)
O2-P288,O2,pipe,200,100.0,0.51,0.51,0,,10094,0.409,0.415,1,0,6.79,6.48,6.79,0,DN200 (not steepened)
O4-P795,O4,pipe,200,89.0,0.51,0.51,0,,67,0.593,0.676,1,0,8.79,8.72,8.79,0,DN200 (not steepened)
O21-P473,O21,pipe,200,100.0,0.51,0.51,0,,10247,0.135,0.178,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O2-P1917,O2,pipe,200,74.3,0.51,0.51,0,,10366,0.221,0.221,1,0,1.48,2.82,2.82,0,DN200 (not steepened)
O4-P788,O4,pipe,200,100.0,0.51,0.51,0,,2640,0.252,0.263,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O9-P3036,O9,pipe,200,100.0,0.51,0.51,0,,16373,0.379,0.448,1,0,3.76,3.92,3.92,0,DN200 (not steepened)
O12-P242,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.234,0.299,1,0,7.09,7.19,7.19,0,DN200 (not steepened)
O4-P647,O4,pipe,200,100.0,0.51,0.51,0,,10314,0.305,0.37,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O9-P522,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.146,0.205,1,0,3.63,3.33,3.63,0,DN200 (not steepened)
O3-P100,O3,pipe,630,100.0,0.125,0.125,0,,10729,0.664,0.708,1,0,5.67,5.24,5.67,0,"Above DN200, under 0.75 m/s"
O9-P507,O9,pipe,200,84.6,0.51,0.51,0,,16545,0.177,0.29,1,0,5.57,4.89,5.57,0,DN200 (not steepened)
O7-P350,O7,pipe,200,100.0,0.51,0.51,0,,8561,0.044,0.044,1,0,1.78,1.9,1.9,0,DN200 (not steepened)
O9-P1120,O9,pipe,355,100.0,0.27,0.27,0,,17178,0.659,0.76,1,0,4.3,4.44,4.44,0,"Above DN200, under 0.75 m/s"
O4-P218,O4,pipe,200,100.0,0.51,0.51,0,,15978,0.272,0.274,1,0,2.05,2.03,2.05,0,DN200 (not steepened)
O22-P114,O22,pipe,200,100.0,0.51,0.51,0,,10377,0.101,0.184,1,0,3.03,1.48,3.03,0,DN200 (not steepened)
O12-P403,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.297,0.384,1,0,8.34,8.36,8.36,0,DN200 (not steepened)
O3-P2846,O3,pipe,1000,100.0,0.075,0.075,0,,10084,0.639,0.725,1,0,5.75,5.94,5.94,0,"Above DN200, under 0.75 m/s"
O1-P986,O1,pipe,200,100.0,0.51,0.51,0,,13250,0.208,0.208,1,0,1.56,1.63,1.63,0,DN200 (not steepened)
O8-P34,O8,pipe,200,75.2,0.51,0.51,0,,9591,0.462,0.598,1,0,5.23,5.32,5.32,0,DN200 (not steepened)
O12-P249,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.224,0.284,1,0,6.47,6.8,6.8,0,DN200 (not steepened)
O3-P879,O3,pipe,200,100.0,0.51,0.51,0,,4260,0.363,0.37,1,0,6.43,6.19,6.43,0,DN200 (not steepened)
O3-P2926,O3,pipe,200,100.0,0.51,0.51,0,,10447,0.352,0.365,1,0,5.67,5.62,5.67,0,DN200 (not steepened)
O9-P505,O9,pipe,200,101.1,0.51,0.51,0,,16545,0.177,0.291,1,0,5.27,5.77,5.77,0,DN200 (not steepened)
O12-P200,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.482,0.586,1,0,11.54,11.73,11.73,0,DN200 (not steepened)
O12-P246,O12,pipe,200,76.7,0.51,0.51,0,,15397,0.225,0.285,1,0,7.09,7.18,7.18,0,DN200 (not steepened)
O1-P62,O1,pipe,1000,82.5,0.075,0.075,0,,5406,0.626,0.718,1,0,5.87,5.56,5.87,0,"Above DN200, under 0.75 m/s"
O7-P17,O7,pipe,200,67.1,0.51,0.51,0,,15682,0.597,0.717,1,0,6.45,6.32,6.45,0,DN200 (not steepened)
O7-P315,O7,pipe,200,100.0,0.51,0.51,0,,15681,0.293,0.337,1,0,3.74,4.26,4.26,0,DN200 (not steepened)
O2-P434,O2,pipe,200,75.5,0.51,0.51,0,,5748,0.263,0.268,1,0,1.68,1.56,1.68,0,DN200 (not steepened)
O2-P196,O2,pipe,355,100.0,0.27,0.27,0,,7921,0.739,0.762,1,0,2.08,1.61,2.08,0,"Above DN200, under 0.75 m/s"
O7-P337,O7,pipe,200,100.0,0.51,0.51,0,,10393,0.039,0.039,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O12-P423,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.27,0.375,1,0,6.74,7.26,7.26,0,DN200 (not steepened)
O4-P1150,O4,pipe,200,82.9,0.51,0.51,0,,16645,0.259,0.264,1,0,1.88,1.89,1.89,0,DN200 (not steepened)
O9-P1398,O9,pipe,200,86.0,0.51,0.51,0,,10396,0.047,0.086,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O7-P325,O7,pipe,200,100.0,0.51,0.51,0,,5842,0.134,0.134,1,0,2.23,2.5,2.5,0,DN200 (not steepened)
O12-P250,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.224,0.284,1,0,6.25,6.47,6.47,0,DN200 (not steepened)
O4-P1237,O4,pipe,200,100.0,0.51,0.51,0,,5746,0.219,0.219,1,0,2.81,3.8,3.8,0,DN200 (not steepened)
O3-P1630,O3,pipe,200,100.0,0.51,0.51,0,,10265,0.093,0.162,1,0,1.66,2.66,2.66,0,DN200 (not steepened)
O1-P1631,O1,pipe,200,100.0,0.51,0.51,0,,10401,0.137,0.181,1,0,1.48,2.05,2.05,0,DN200 (not steepened)
O19-P56,O19,pipe,200,100.0,0.51,0.51,0,,10402,0.19,0.204,1,0,1.48,2.7,2.7,0,DN200 (not steepened)
O3-P103,O3,pipe,630,100.0,0.125,0.125,0,,10729,0.664,0.708,1,0,8.26,7.29,8.26,0,"Above DN200, under 0.75 m/s"
O4-P671,O4,pipe,200,100.0,0.51,0.51,0,,17098,0.202,0.222,1,0,1.52,1.63,1.63,0,DN200 (not steepened)
O3-P2447,O3,pipe,200,100.0,0.51,0.51,0,,13327,0.162,0.311,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O9-P1110,O9,pipe,355,100.0,0.27,0.27,0,,17178,0.659,0.76,1,0,5.84,5.17,5.84,0,"Above DN200, under 0.75 m/s"
O1-P1847,O1,pipe,200,114.7,0.51,0.51,0,,3991,0.217,0.271,1,0,2.95,3.8,3.8,0,DN200 (not steepened)
O9-P2058,O9,pipe,200,61.5,0.51,0.51,0,,10408,0.609,0.644,1,0,6.23,6.54,6.54,0,DN200 (not steepened)
O9-P3093,O9,pipe,200,60.9,0.51,0.51,0,,15617,0.319,0.396,1,0,2.28,2.34,2.34,0,DN200 (not steepened)
O3-P1939,O3,pipe,200,96.8,0.51,0.51,0,,1922,0.185,0.298,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O12-P203,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.474,0.58,1,0,11.37,11.4,11.4,0,DN200 (not steepened)
O9-P2112,O9,pipe,200,100.0,0.51,0.51,0,,4604,0.34,0.357,1,0,2.11,2.34,2.34,0,DN200 (not steepened)
O1-P780,O1,pipe,200,100.0,0.51,0.51,0,,10413,0.365,0.454,1,0,2.74,2.83,2.83,0,DN200 (not steepened)
O19-P34,O19,pipe,200,100.0,0.51,0.51,0,,14537,0.051,0.051,1,0,3.61,1.48,3.61,0,DN200 (not steepened)
O14-P49,O14,pipe,200,100.0,0.51,0.51,0,,6315,0.405,0.43,1,0,8.8,9.06,9.06,0,DN200 (not steepened)
O4-P1483,O4,pipe,200,99.9,0.51,0.51,0,,12801,0.298,0.372,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O21-P1009,O21,pipe,200,100.0,0.51,0.51,0,,16891,0.261,0.261,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O9-P512,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.17,0.267,1,0,5.59,5.89,5.89,0,DN200 (not steepened)
O21-P409,O21,pipe,200,100.0,0.51,0.51,0,,11139,0.53,0.606,1,0,3.57,2.84,3.57,0,DN200 (not steepened)
O3-P2118,O3,pipe,200,100.0,0.51,0.51,0,,10420,0.039,0.039,1,0,1.48,3.5,3.5,0,DN200 (not steepened)
O9-P2228,O9,pipe,200,100.0,0.51,0.51,0,,9981,0.245,0.253,1,0,1.85,2.14,2.14,0,DN200 (not steepened)
O22-P23,O22,pipe,200,100.0,0.51,0.51,0,,3497,0.316,0.362,1,0,2.84,2.89,2.89,0,DN200 (not steepened)
O3-P487,O3,pipe,200,100.0,0.51,0.51,0,,10423,0.201,0.21,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O4-P1282,O4,pipe,200,100.0,0.51,0.51,0,,3464,0.329,0.386,1,0,6.11,6.35,6.35,0,DN200 (not steepened)
O7-P19,O7,pipe,200,64.0,0.51,0.51,0,,15682,0.594,0.713,1,0,6.83,6.67,6.83,0,DN200 (not steepened)
O9-P204,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.57,0.692,1,0,9.46,10.24,10.24,0,DN200 (not steepened)
O4-P824,O4,pipe,200,100.3,0.51,0.51,0,,10520,0.29,0.369,1,0,4.08,4.11,4.11,0,DN200 (not steepened)
O12-P247,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.225,0.284,1,0,6.99,7.09,7.09,0,DN200 (not steepened)
O14-P10,O14,pipe,200,100.0,0.51,0.51,0,,426,0.62,0.654,1,0,9.78,9.65,9.78,0,DN200 (not steepened)
O3-P256,O3,pipe,355,100.0,0.27,0.27,0,,1368,0.726,0.786,1,0,4.78,3.8,4.78,0,"Above DN200, under 0.75 m/s"
O1-P61,O1,pipe,1000,100.0,0.075,0.075,0,,5406,0.626,0.718,1,0,5.56,5.63,5.63,0,"Above DN200, under 0.75 m/s"
O6-P110,O6,pipe,200,73.8,0.51,0.51,0,,769,0.246,0.343,1,0,2.92,3.18,3.18,0,DN200 (not steepened)
O9-P334,O9,pipe,200,55.4,0.51,0.51,0,,11764,0.159,0.163,1,0,2.4,2.43,2.43,0,DN200 (not steepened)
O9-P590,O9,pipe,200,100.0,0.51,0.51,0,,7115,0.21,0.344,1,0,3.12,2.2,3.12,0,DN200 (not steepened)
O1-P2561,O1,pipe,200,100.0,0.51,0.51,0,,1882,0.095,0.095,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O6-P224,O6,pipe,200,100.0,0.51,0.51,0,,10898,0.247,0.247,1,0,1.96,1.48,1.96,0,DN200 (not steepened)
O1-P1973,O1,pipe,200,74.7,0.51,0.51,0,,10437,0.159,0.159,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O9-P795,O9,pipe,200,100.0,0.51,0.51,0,,9578,0.426,0.603,1,0,8.03,8.49,8.49,0,DN200 (not steepened)
O9-P2117,O9,pipe,200,100.0,0.51,0.51,0,,4604,0.272,0.303,1,0,2.29,2.24,2.29,0,DN200 (not steepened)
O3-P1992,O3,pipe,250,131.4,0.375,0.375,0,,4060,0.534,0.739,1,0,6.11,6.08,6.11,0,"Above DN200, under 0.75 m/s"
O12-P275,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.145,0.243,1,0,1.83,1.86,1.86,0,DN200 (not steepened)
O9-P796,O9,pipe,200,100.0,0.51,0.51,0,,9578,0.426,0.603,1,0,7.77,8.03,8.03,0,DN200 (not steepened)
O4-P964,O4,pipe,200,100.0,0.51,0.51,0,,9618,0.391,0.411,1,0,4.61,4.7,4.7,0,DN200 (not steepened)
O22-P12,O22,pipe,200,100.0,0.51,0.51,0,,3497,0.36,0.43,1,0,3.78,3.52,3.78,0,DN200 (not steepened)
O11-P50,O11,pipe,250,100.0,0.375,0.375,0,,14032,0.68,0.74,1,0,7.56,7.65,7.65,0,"Above DN200, under 0.75 m/s"
O11-P298,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.292,0.301,1,0,6.89,6.93,6.93,0,DN200 (not steepened)
O3-P2970,O3,pipe,200,70.7,0.51,0.51,0,,10447,0.145,0.147,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O4-P1346,O4,pipe,630,68.4,0.125,0.125,0,,12996,0.624,0.721,1,0,3.6,3.7,3.7,0,"Above DN200, under 0.75 m/s"
O4-P1328,O4,pipe,200,102.8,0.51,0.51,0,,10449,0.208,0.208,1,0,1.48,2.52,2.52,0,DN200 (not steepened)
O1-P1725,O1,pipe,200,100.0,0.51,0.51,0,,5825,0.354,0.357,1,0,1.94,2.08,2.08,0,DN200 (not steepened)
O12-P252,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.214,0.272,1,0,5.99,6.12,6.12,0,DN200 (not steepened)
O6-P392,O6,pipe,200,100.0,0.51,0.51,0,,5431,0.301,0.301,1,0,2.39,2.82,2.82,0,DN200 (not steepened)
O3-P1311,O3,pipe,200,100.1,0.51,0.51,0,,14633,0.354,0.397,1,0,3.54,4.46,4.46,0,DN200 (not steepened)
O9-P510,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.174,0.279,1,0,6.06,6.12,6.12,0,DN200 (not steepened)
O10-P71,O10,pipe,315,73.9,0.27,0.27,0,,12799,0.642,0.722,1,0,6.38,6.23,6.38,0,"Above DN200, under 0.75 m/s"
O3-P1558,O3,pipe,200,100.0,0.51,0.51,0,,16658,0.196,0.196,1,0,1.96,2.31,2.31,0,DN200 (not steepened)
O3-P276,O3,pipe,315,100.0,0.27,0.27,0,,13529,0.671,0.741,1,0,2.77,2.2,2.77,0,"Above DN200, under 0.75 m/s"
O3-P521,O3,pipe,200,72.5,0.51,0.51,0,,10284,0.186,0.222,1,0,1.96,2.03,2.03,0,DN200 (not steepened)
O3-P2820,O3,pipe,1000,100.0,0.075,0.075,0,,10084,0.643,0.729,1,0,2.18,2.33,2.33,0,"Above DN200, under 0.75 m/s"
O3-P3340,O3,pipe,200,100.0,0.51,0.51,0,,17234,0.204,0.297,1,0,4.84,1.48,4.84,0,DN200 (not steepened)
O4-P1468,O4,pipe,200,100.0,0.51,0.51,0,,17652,0.149,0.27,1,0,1.48,2.52,2.52,0,DN200 (not steepened)
O9-P793,O9,pipe,200,100.0,0.51,0.51,0,,9578,0.433,0.621,1,0,8.6,9.15,9.15,0,DN200 (not steepened)
O7-P52,O7,pipe,200,93.0,0.51,0.51,0,,15682,0.343,0.476,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O9-P3,O9,pipe,710,100.0,0.1,0.1,0,,13149,0.599,0.682,1,0,16.23,16.11,16.23,1,"Above DN200, under 0.75 m/s"
O9-P2103,O9,pipe,200,100.0,0.51,0.51,0,,15665,0.205,0.216,1,0,1.58,1.65,1.65,0,DN200 (not steepened)
O6-P93,O6,pipe,315,99.9,0.27,0.27,0,,10466,0.665,0.741,1,0,1.58,4.61,4.61,0,"Above DN200, under 0.75 m/s"
O9-P1112,O9,pipe,355,72.8,0.27,0.27,0,,17178,0.659,0.76,1,0,6.44,6.37,6.44,0,"Above DN200, under 0.75 m/s"
O7-P265,O7,pipe,200,100.0,0.51,0.51,0,,11897,0.56,0.578,1,0,4.62,5.01,5.01,0,DN200 (not steepened)
O9-P3098,O9,pipe,200,58.4,0.51,0.51,0,,15617,0.281,0.386,1,0,2.18,2.16,2.18,0,DN200 (not steepened)
O10-P129,O10,pipe,315,100.0,0.27,0.27,0,,12799,0.635,0.709,1,0,2.38,2.07,2.38,0,"Above DN200, under 0.75 m/s"
O3-P881,O3,pipe,200,100.0,0.51,0.51,0,,4260,0.342,0.346,1,0,6.26,6.87,6.87,0,DN200 (not steepened)
O11-P58,O11,pipe,250,100.0,0.375,0.375,0,,14032,0.677,0.738,1,0,9.21,8.64,9.21,0,"Above DN200, under 0.75 m/s"
O8-P3,O8,pipe,200,100.0,0.51,0.51,0,,9028,0.602,0.695,1,0,8.76,8.05,8.76,0,DN200 (not steepened)
O11-P168,O11,pipe,200,100.0,0.51,0.51,0,,10474,0.048,0.085,1,0,1.48,2.65,2.65,0,DN200 (not steepened)
O16-P10,O16,pipe,280,100.0,0.375,0.375,0,,1947,0.727,0.785,1,0,6.49,6.43,6.49,0,"Above DN200, under 0.75 m/s"
O21-P704,O21,pipe,200,100.0,0.51,0.51,0,,10476,0.039,0.039,1,0,1.48,2.13,2.13,0,DN200 (not steepened)
O11-P311,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.221,0.221,1,0,4.83,7.62,7.62,0,DN200 (not steepened)
O1-P1177,O1,pipe,200,100.0,0.51,0.51,0,,13512,0.251,0.301,1,0,2.04,3.47,3.47,0,DN200 (not steepened)
O2-P1934,O2,pipe,200,100.0,0.51,0.51,0,,10479,0.2,0.2,1,0,1.48,3.21,3.21,0,DN200 (not steepened)
O6-P262,O6,pipe,200,62.4,0.51,0.51,0,,5808,0.264,0.343,1,0,6.55,8.36,8.36,0,DN200 (not steepened)
O21-P93,O21,pipe,250,100.0,0.375,0.375,0,,1861,0.671,0.709,1,0,6.3,5.95,6.3,0,"Above DN200, under 0.75 m/s"
O9-P160,O9,pipe,280,100.0,0.375,0.375,0,,13271,0.701,0.776,1,0,12.27,12.65,12.65,1,"Above DN200, under 0.75 m/s"
O12-P243,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.234,0.298,1,0,7.18,7.09,7.18,0,DN200 (not steepened)
O4-P1272,O4,pipe,200,94.2,0.51,0.51,0,,14770,0.404,0.437,1,0,8.95,9.34,9.34,0,DN200 (not steepened)
O9-P788,O9,pipe,200,100.0,0.51,0.51,0,,9578,0.44,0.632,1,0,10.32,10.56,10.56,0,DN200 (not steepened)
O2-P1946,O2,pipe,200,100.0,0.51,0.51,0,,10486,0.134,0.159,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O3-P765,O3,pipe,200,83.0,0.51,0.51,0,,14027,0.33,0.395,1,0,2.52,2.4,2.52,0,DN200 (not steepened)
O4-P1362,O4,pipe,200,52.1,0.51,0.51,0,,3063,0.343,0.35,1,0,4.01,4.44,4.44,0,DN200 (not steepened)
O3-P1524,O3,pipe,200,100.0,0.51,0.51,0,,9723,0.242,0.242,1,0,1.92,2.14,2.14,0,DN200 (not steepened)
O11-P315,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.199,0.199,1,0,4.02,4.16,4.16,0,DN200 (not steepened)
O7-P157,O7,pipe,250,100.0,0.375,0.375,0,,17513,0.663,0.714,1,0,6.54,7.52,7.52,0,"Above DN200, under 0.75 m/s"
O9-P508,O9,pipe,200,83.1,0.51,0.51,0,,16545,0.176,0.29,1,0,6.14,5.57,6.14,0,DN200 (not steepened)
O3-P3034,O3,pipe,200,100.0,0.51,0.51,0,,3747,0.438,0.554,1,0,2.96,3.47,3.47,0,DN200 (not steepened)
O21-P19,O21,pipe,630,100.0,0.125,0.125,0,,8793,0.625,0.691,1,0,13.81,13.24,13.81,1,"Above DN200, under 0.75 m/s"
O4-P844,O4,pipe,200,93.9,0.51,0.51,0,,2992,0.337,0.433,1,0,7.73,7.67,7.73,0,DN200 (not steepened)
O9-P1127,O9,pipe,355,100.0,0.27,0.27,0,,17178,0.659,0.76,1,0,7.79,6.66,7.79,0,"Above DN200, under 0.75 m/s"
O3-P937,O3,pipe,200,62.4,0.51,0.51,0,,1851,0.198,0.206,1,0,1.48,2.54,2.54,0,DN200 (not steepened)
O3-P284,O3,pipe,315,100.0,0.27,0.27,0,,13529,0.662,0.737,1,0,2.78,4.1,4.1,0,"Above DN200, under 0.75 m/s"
O9-P2059,O9,pipe,200,66.2,0.51,0.51,0,,811,0.576,0.603,1,0,6.26,6.23,6.26,0,DN200 (not steepened)
O8-P222,O8,pipe,200,95.2,0.51,0.51,0,,3110,0.199,0.204,1,0,2.24,3.02,3.02,0,DN200 (not steepened)
O3-P2811,O3,pipe,1000,100.0,0.075,0.075,0,,10084,0.646,0.733,1,0,7.35,7.12,7.35,0,"Above DN200, under 0.75 m/s"
O6-P87,O6,pipe,315,100.0,0.27,0.27,0,,10466,0.666,0.742,1,0,2.27,1.58,2.27,0,"Above DN200, under 0.75 m/s"
O14-P58,O14,pipe,200,100.0,0.51,0.51,0,,11724,0.391,0.411,1,0,7.56,7.76,7.76,0,DN200 (not steepened)
O3-P1177,O3,pipe,200,100.0,0.51,0.51,0,,10158,0.247,0.247,1,0,3.06,3.9,3.9,0,DN200 (not steepened)
O8-P47,O8,pipe,200,100.0,0.51,0.51,0,,9591,0.399,0.47,1,0,4.56,4.74,4.74,0,DN200 (not steepened)
O9-P1123,O9,pipe,355,100.0,0.27,0.27,0,,17178,0.659,0.76,1,0,5.45,4.43,5.45,0,"Above DN200, under 0.75 m/s"
O9-P2666,O9,pipe,200,100.0,0.51,0.51,0,,16732,0.452,0.454,1,0,7.32,7.73,7.73,0,DN200 (not steepened)
O12-P438,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.268,0.374,1,0,2.5,2.37,2.5,0,DN200 (not steepened)
O21-P636,O21,pipe,200,100.0,0.51,0.51,0,,10091,0.102,0.184,1,0,4.27,5.47,5.47,0,DN200 (not steepened)
O16-P65,O16,pipe,200,104.4,0.51,0.51,0,,6087,0.682,0.715,1,0,5.91,6.31,6.31,0,DN200 (not steepened)
O2-P1241,O2,pipe,200,100.0,0.51,0.51,0,,5247,0.095,0.095,1,0,2.44,1.48,2.44,0,DN200 (not steepened)
O4-P942,O4,pipe,200,100.0,0.51,0.51,0,,10520,0.184,0.184,1,0,1.68,1.81,1.81,0,DN200 (not steepened)
O3-P2851,O3,pipe,1000,100.0,0.075,0.075,0,,10084,0.631,0.717,1,0,6.4,4.39,6.4,0,"Above DN200, under 0.75 m/s"
O4-P686,O4,pipe,200,100.0,0.51,0.51,0,,10514,0.395,0.399,1,0,3.47,3.98,3.98,0,DN200 (not steepened)
O9-P3101,O9,pipe,200,92.1,0.51,0.51,0,,15617,0.246,0.366,1,0,1.87,1.96,1.96,0,DN200 (not steepened)
O9-P1571,O9,pipe,200,100.0,0.51,0.51,0,,13440,0.193,0.198,1,0,2.53,3.51,3.51,0,DN200 (not steepened)
O7-P22,O7,pipe,200,72.0,0.51,0.51,0,,15682,0.473,0.642,1,0,7.65,6.85,7.65,0,DN200 (not steepened)
O11-P296,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.293,0.303,1,0,7.14,7.38,7.38,0,DN200 (not steepened)
O2-P1979,O2,pipe,200,100.0,0.51,0.51,0,,10519,0.279,0.279,1,0,2.18,1.48,2.18,0,DN200 (not steepened)
O4-P945,O4,pipe,200,100.0,0.51,0.51,0,,10520,0.121,0.121,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O4-P1112,O4,pipe,200,69.1,0.51,0.51,0,,16645,0.571,0.589,1,0,4.52,4.5,4.52,0,DN200 (not steepened)
O4-P649,O4,pipe,200,100.0,0.51,0.51,0,,10314,0.265,0.321,1,0,1.57,1.72,1.72,0,DN200 (not steepened)
O2-P1039,O2,pipe,200,89.8,0.51,0.51,0,,10541,0.449,0.451,1,0,1.97,1.54,1.97,0,DN200 (not steepened)
O4-P1397,O4,pipe,630,99.7,0.125,0.125,0,,15468,0.62,0.715,1,0,3.36,3.51,3.51,0,"Above DN200, under 0.75 m/s"
O9-P847,O9,pipe,200,100.0,0.51,0.51,0,,10525,0.221,0.23,1,0,3.42,4.45,4.45,0,DN200 (not steepened)
O3-P877,O3,pipe,200,100.0,0.51,0.51,0,,4260,0.37,0.379,1,0,6.3,6.0,6.3,0,DN200 (not steepened)
O9-P503,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.178,0.291,1,0,5.54,5.54,5.54,0,DN200 (not steepened)
O3-P1151,O3,pipe,200,79.3,0.51,0.51,0,,8834,0.233,0.298,1,0,1.61,2.15,2.15,0,DN200 (not steepened)
O6-P263,O6,pipe,200,101.0,0.51,0.51,0,,5808,0.264,0.343,1,0,5.53,6.55,6.55,0,DN200 (not steepened)
O2-P443,O2,pipe,200,100.0,0.51,0.51,0,,3647,0.342,0.366,1,0,1.84,1.74,1.84,0,DN200 (not steepened)
O3-P1242,O3,pipe,200,90.2,0.51,0.51,0,,5198,0.16,0.218,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O9-P2816,O9,pipe,250,100.0,0.375,0.375,0,,10533,0.539,0.69,1,0,6.85,6.96,6.96,0,"Above DN200, under 0.75 m/s"
O3-P3096,O3,pipe,200,89.9,0.51,0.51,0,,11625,0.388,0.424,1,0,2.39,2.42,2.42,0,DN200 (not steepened)
O1-P1033,O1,pipe,1600,100.0,0.075,0.075,0,,10972,0.835,0.933,0,0,8.7,8.85,8.85,0,"Above DN200, 0.75 m/s as laid"
O2-P162,O2,pipe,200,74.6,0.51,0.51,0,,848,0.398,0.43,1,0,2.1,1.88,2.1,0,DN200 (not steepened)
O6-P192,O6,pipe,200,101.0,0.51,0.51,0,,10537,0.039,0.039,1,0,1.48,2.26,2.26,0,DN200 (not steepened)
O7-P284,O7,pipe,200,108.2,0.51,0.51,0,,9306,0.057,0.057,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O21-P839,O21,pipe,200,100.0,0.51,0.51,0,,3375,0.145,0.246,1,0,1.98,2.64,2.64,0,DN200 (not steepened)
O3-P766,O3,pipe,200,98.6,0.51,0.51,0,,14027,0.252,0.371,1,0,2.58,2.52,2.58,0,DN200 (not steepened)
O2-P1041,O2,pipe,200,60.5,0.51,0.51,0,,10541,0.073,0.132,1,0,1.48,2.41,2.41,0,DN200 (not steepened)
O9-P864,O9,pipe,200,100.0,0.51,0.51,0,,10784,0.41,0.425,1,0,7.92,7.78,7.92,0,DN200 (not steepened)
O4-P1132,O4,pipe,200,105.5,0.51,0.51,0,,13308,0.353,0.364,1,0,2.68,2.63,2.68,0,DN200 (not steepened)
O9-P1366,O9,pipe,200,100.0,0.51,0.51,0,,7510,0.33,0.373,1,0,4.19,4.21,4.21,0,DN200 (not steepened)
O19-P52,O19,pipe,200,103.9,0.51,0.51,0,,9680,0.32,0.325,1,0,2.02,2.36,2.36,0,DN200 (not steepened)
O12-P19,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.577,0.68,1,0,12.5,12.55,12.55,1,DN200 (not steepened)
O4-P457,O4,pipe,200,100.0,0.51,0.51,0,,4906,0.15,0.15,1,0,1.82,2.09,2.09,0,DN200 (not steepened)
O9-P1245,O9,pipe,200,100.0,0.51,0.51,0,,5704,0.068,0.102,1,0,1.93,2.98,2.98,0,DN200 (not steepened)
O4-P210,O4,pipe,200,73.4,0.51,0.51,0,,15978,0.34,0.343,1,0,3.1,2.96,3.1,0,DN200 (not steepened)
O9-P1222,O9,pipe,200,127.5,0.51,0.51,0,,10878,0.073,0.118,1,0,2.06,2.98,2.98,0,DN200 (not steepened)
O2-P982,O2,pipe,200,94.1,0.51,0.51,0,,10551,0.122,0.226,1,0,1.48,2.98,2.98,0,DN200 (not steepened)
O6-P266,O6,pipe,200,100.0,0.51,0.51,0,,5808,0.263,0.341,1,0,4.08,4.64,4.64,0,DN200 (not steepened)
O10-P73,O10,pipe,315,100.0,0.27,0.27,0,,12799,0.642,0.722,1,0,6.08,6.4,6.4,0,"Above DN200, under 0.75 m/s"
O3-P997,O3,pipe,200,100.0,0.51,0.51,0,,1895,0.152,0.164,1,0,2.03,2.57,2.57,0,DN200 (not steepened)
O14-P94,O14,pipe,200,64.1,0.51,0.51,0,,14892,0.069,0.117,1,0,1.83,2.16,2.16,0,DN200 (not steepened)
O7-P32,O7,pipe,200,75.4,0.51,0.51,0,,15682,0.455,0.61,1,0,4.07,5.14,5.14,0,DN200 (not steepened)
O14-P62,O14,pipe,200,100.0,0.51,0.51,0,,11724,0.341,0.366,1,0,2.28,2.33,2.33,0,DN200 (not steepened)
O3-P135,O3,pipe,280,100.0,0.375,0.375,0,,5789,0.764,0.813,0,0,7.39,6.83,7.39,0,"Above DN200, 0.75 m/s as laid"
O9-P171,O9,pipe,250,100.0,0.375,0.375,0,,14446,0.687,0.754,1,0,12.07,12.09,12.09,1,"Above DN200, under 0.75 m/s"
O10-P69,O10,pipe,315,100.0,0.27,0.27,0,,12799,0.642,0.724,1,0,6.0,6.07,6.07,0,"Above DN200, under 0.75 m/s"
O20-P87,O20,pipe,200,100.0,0.51,0.51,0,,5847,0.081,0.142,1,0,3.3,1.48,3.3,0,DN200 (not steepened)
O2-P682,O2,pipe,1400,100.0,0.075,0.075,0,,17406,0.742,0.856,1,0,2.85,2.54,2.85,0,"Above DN200, under 0.75 m/s"
O11-P49,O11,pipe,250,100.0,0.375,0.375,0,,14032,0.681,0.74,1,0,7.65,7.53,7.65,0,"Above DN200, under 0.75 m/s"
O3-P474,O3,pipe,200,63.5,0.51,0.51,0,,1624,0.342,0.354,1,0,1.8,1.64,1.8,0,DN200 (not steepened)
O21-P406,O21,pipe,200,100.0,0.51,0.51,0,,11139,0.558,0.668,1,0,3.37,3.15,3.37,0,DN200 (not steepened)
O21-P534,O21,pipe,200,100.0,0.51,0.51,0,,11139,0.429,0.521,1,0,4.9,5.14,5.14,0,DN200 (not steepened)
O3-P744,O3,pipe,200,100.0,0.51,0.51,0,,17617,0.369,0.407,1,0,3.57,3.59,3.59,0,DN200 (not steepened)
O1-P1702,O1,pipe,200,100.0,0.51,0.51,0,,1192,0.472,0.485,1,0,8.3,9.5,9.5,0,DN200 (not steepened)
O4-P1141,O4,pipe,200,100.0,0.51,0.51,0,,13308,0.168,0.168,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O11-P300,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.255,0.261,1,0,6.89,6.75,6.89,0,DN200 (not steepened)
O2-P1207,O2,pipe,200,70.0,0.51,0.51,0,,12069,0.606,0.673,1,0,7.45,8.17,8.17,0,DN200 (not steepened)
O4-P1000,O4,pipe,200,102.3,0.51,0.51,0,,10572,0.214,0.214,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O1-P213,O1,pipe,200,100.0,0.51,0.51,0,,1413,0.619,0.662,1,0,3.33,3.34,3.34,0,DN200 (not steepened)
O2-P1208,O2,pipe,200,100.0,0.51,0.51,0,,12069,0.605,0.673,1,0,6.52,7.45,7.45,0,DN200 (not steepened)
O6-P233,O6,pipe,200,100.0,0.51,0.51,0,,17587,0.149,0.149,1,0,2.31,2.05,2.31,0,DN200 (not steepened)
O1-P989,O1,pipe,200,100.0,0.51,0.51,0,,13250,0.044,0.044,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O9-P3079,O9,pipe,200,72.8,0.51,0.51,0,,16373,0.272,0.362,1,0,2.09,1.94,2.09,0,DN200 (not steepened)
O21-P432,O21,pipe,200,100.0,0.51,0.51,0,,10247,0.39,0.437,1,0,4.13,4.44,4.44,0,DN200 (not steepened)
O4-P38,O4,pipe,900,100.0,0.075,0.075,0,,17948,0.602,0.676,1,0,10.16,10.24,10.24,0,"Above DN200, under 0.75 m/s"
O2-P1149,O2,pipe,200,100.0,0.51,0.51,0,,15672,0.116,0.171,1,0,10.44,1.48,10.44,0,DN200 (not steepened)
O4-P1278,O4,pipe,200,77.0,0.51,0.51,0,,17676,0.344,0.394,1,0,7.58,8.13,8.13,0,DN200 (not steepened)
O4-P72,O4,pipe,800,100.0,0.085,0.085,0,,8670,0.601,0.681,1,0,11.08,10.34,11.08,0,"Above DN200, under 0.75 m/s"
O4-P368,O4,pipe,200,100.0,0.51,0.51,0,,18034,0.628,0.704,1,0,6.33,6.41,6.41,0,DN200 (not steepened)
O9-P3081,O9,pipe,200,100.0,0.51,0.51,0,,16373,0.241,0.341,1,0,1.85,1.53,1.85,0,DN200 (not steepened)
O1-P91,O1,pipe,280,100.0,0.375,0.375,0,,17327,0.745,0.783,1,0,4.73,4.89,4.89,0,"Above DN200, under 0.75 m/s"
O2-P330,O2,pipe,200,100.0,0.51,0.51,0,,15003,0.378,0.383,1,0,3.38,2.22,3.38,0,DN200 (not steepened)
O9-P2382,O9,pipe,200,100.0,0.51,0.51,0,,5302,0.389,0.43,1,0,4.31,5.73,5.73,0,DN200 (not steepened)
O2-P974,O2,pipe,200,100.0,0.51,0.51,0,,16638,0.309,0.353,1,0,1.9,3.29,3.29,0,DN200 (not steepened)
O6-P92,O6,pipe,315,100.0,0.27,0.27,0,,10466,0.665,0.741,1,0,4.61,3.22,4.61,0,"Above DN200, under 0.75 m/s"
O11-P320,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.198,0.198,1,0,2.05,2.63,2.63,0,DN200 (not steepened)
O3-P1045,O3,pipe,200,59.7,0.51,0.51,0,,14742,0.405,0.429,1,0,4.13,4.92,4.92,0,DN200 (not steepened)
O21-P46,O21,pipe,560,100.0,0.155,0.155,0,,9196,0.638,0.707,1,0,6.8,6.7,6.8,0,"Above DN200, under 0.75 m/s"
O9-P2098,O9,pipe,200,100.0,0.51,0.51,0,,15665,0.319,0.339,1,0,1.69,1.56,1.69,0,DN200 (not steepened)
O8-P149,O8,pipe,200,81.2,0.51,0.51,0,,10594,0.038,0.038,1,0,1.48,2.11,2.11,0,DN200 (not steepened)
O4-P943,O4,pipe,200,100.0,0.51,0.51,0,,10520,0.15,0.15,1,0,1.55,1.68,1.68,0,DN200 (not steepened)
O4-P1033,O4,pipe,250,125.7,0.375,0.375,0,,18738,0.652,0.707,1,0,11.01,10.33,11.01,0,"Above DN200, under 0.75 m/s"
O3-P1470,O3,pipe,250,100.0,0.375,0.375,0,,1843,0.575,0.704,1,0,7.17,7.12,7.17,0,"Above DN200, under 0.75 m/s"
O4-P787,O4,pipe,200,100.0,0.51,0.51,0,,10598,0.153,0.177,1,0,1.48,2.79,2.79,0,DN200 (not steepened)
O9-P2834,O9,pipe,200,100.0,0.51,0.51,0,,15617,0.553,0.688,1,0,5.01,5.26,5.26,0,DN200 (not steepened)
O3-P1987,O3,pipe,200,100.0,0.51,0.51,0,,10600,0.142,0.21,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O2-P1045,O2,pipe,200,100.0,0.51,0.51,0,,10601,0.157,0.157,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O8-P64,O8,pipe,200,94.0,0.51,0.51,0,,9591,0.341,0.368,1,0,3.26,3.05,3.26,0,DN200 (not steepened)
O3-P878,O3,pipe,200,100.0,0.51,0.51,0,,4260,0.368,0.375,1,0,6.19,6.3,6.3,0,DN200 (not steepened)
O7-P366,O7,pipe,200,100.0,0.51,0.51,0,,11581,0.06,0.06,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O8-P49,O8,pipe,200,100.0,0.51,0.51,0,,9591,0.399,0.469,1,0,4.38,4.39,4.39,0,DN200 (not steepened)
O16-P2,O16,pipe,280,100.0,0.375,0.375,0,,1947,0.727,0.786,1,0,6.98,8.64,8.64,0,"Above DN200, under 0.75 m/s"
O12-P271,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.168,0.252,1,0,1.81,1.58,1.81,0,DN200 (not steepened)
O9-P513,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.167,0.261,1,0,4.63,5.59,5.59,0,DN200 (not steepened)
O9-P1125,O9,pipe,355,100.0,0.27,0.27,0,,17178,0.659,0.76,1,0,5.85,5.25,5.85,0,"Above DN200, under 0.75 m/s"
O9-P425,O9,pipe,200,100.0,0.51,0.51,0,,10610,0.629,0.661,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O1-P2631,O1,pipe,200,100.0,0.51,0.51,0,,3225,0.623,0.645,1,0,3.0,2.7,3.0,0,DN200 (not steepened)
O2-P844,O2,pipe,200,100.0,0.51,0.51,0,,3810,0.357,0.366,1,0,2.84,2.54,2.84,0,DN200 (not steepened)
O6-P267,O6,pipe,200,100.0,0.51,0.51,0,,5808,0.263,0.341,1,0,3.54,4.08,4.08,0,DN200 (not steepened)
O1-P2566,O1,pipe,200,100.0,0.51,0.51,0,,3879,0.66,0.698,1,0,4.28,4.33,4.33,0,DN200 (not steepened)
O12-P434,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.269,0.374,1,0,4.44,5.63,5.63,0,DN200 (not steepened)
O1-P240,O1,pipe,200,100.0,0.51,0.51,0,,14212,0.068,0.068,1,0,5.35,6.04,6.04,0,DN200 (not steepened)
O9-P894,O9,pipe,200,100.0,0.51,0.51,0,,10617,0.039,0.039,1,0,2.46,1.48,2.46,0,DN200 (not steepened)
O9-P27,O9,pipe,500,59.6,0.155,0.155,0,,2829,0.619,0.689,1,0,17.39,17.18,17.39,1,"Above DN200, under 0.75 m/s"
O2-P557,O2,pipe,200,118.7,0.51,0.51,0,,17956,0.275,0.299,1,0,2.78,1.48,2.78,0,DN200 (not steepened)
O9-P2383,O9,pipe,200,100.0,0.51,0.51,0,,5302,0.38,0.415,1,0,3.9,4.31,4.31,0,DN200 (not steepened)
O4-P652,O4,pipe,200,100.0,0.51,0.51,0,,10314,0.23,0.26,1,0,1.85,1.48,1.85,0,DN200 (not steepened)
O9-P2669,O9,pipe,200,57.4,0.51,0.51,0,,16325,0.419,0.421,1,0,2.29,2.58,2.58,0,DN200 (not steepened)
O22-P6,O22,pipe,200,64.7,0.51,0.51,0,,3497,0.361,0.43,1,0,2.15,2.09,2.15,0,DN200 (not steepened)
O4-P1323,O4,pipe,200,72.6,0.51,0.51,0,,2656,0.246,0.254,1,0,2.03,2.34,2.34,0,DN200 (not steepened)
O4-P790,O4,pipe,200,100.0,0.51,0.51,0,,3427,0.122,0.122,1,0,2.19,2.77,2.77,0,DN200 (not steepened)
O4-P1247,O4,pipe,200,100.0,0.51,0.51,0,,15364,0.14,0.206,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O7-P228,O7,pipe,200,100.0,0.51,0.51,0,,15192,0.129,0.232,1,0,4.09,2.39,4.09,0,DN200 (not steepened)
O19-P43,O19,pipe,200,113.0,0.51,0.51,0,,10628,0.343,0.352,1,0,1.95,2.36,2.36,0,DN200 (not steepened)
O7-P485,O7,pipe,200,100.0,0.51,0.51,0,,15682,0.094,0.129,1,0,2.0,1.48,2.0,0,DN200 (not steepened)
O3-P580,O3,pipe,200,68.1,0.51,0.51,0,,2540,0.435,0.58,1,0,4.06,3.71,4.06,0,DN200 (not steepened)
O6-P57,O6,pipe,355,69.3,0.27,0.27,0,,14413,0.727,0.791,1,0,7.16,8.15,8.15,0,"Above DN200, under 0.75 m/s"
O3-P518,O3,pipe,200,83.5,0.51,0.51,0,,10284,0.232,0.261,1,0,1.91,2.31,2.31,0,DN200 (not steepened)
O17-P54,O17,pipe,200,100.0,0.51,0.51,0,,10020,0.298,0.352,1,0,3.81,4.33,4.33,0,DN200 (not steepened)
O3-P666,O3,pipe,200,100.0,0.51,0.51,0,,12309,0.443,0.591,1,0,3.47,3.81,3.81,0,DN200 (not steepened)
O9-P3268,O9,pipe,200,100.0,0.51,0.51,0,,10635,0.163,0.163,1,0,1.48,2.29,2.29,0,DN200 (not steepened)
O12-P22,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.516,0.674,1,0,12.42,12.3,12.42,1,DN200 (not steepened)
O4-P1222,O4,pipe,200,73.1,0.51,0.51,0,,16667,0.306,0.352,1,0,2.05,2.12,2.12,0,DN200 (not steepened)
O1-P2568,O1,pipe,200,100.0,0.51,0.51,0,,3879,0.657,0.694,1,0,4.38,4.4,4.4,0,DN200 (not steepened)
O9-P2818,O9,pipe,200,56.4,0.51,0.51,0,,15617,0.579,0.728,1,0,6.73,7.06,7.06,0,DN200 (not steepened)
O4-P954,O4,pipe,200,100.0,0.51,0.51,0,,9618,0.452,0.481,1,0,5.18,5.25,5.25,0,DN200 (not steepened)
O3-P254,O3,pipe,355,100.0,0.27,0.27,0,,1368,0.726,0.786,1,0,4.27,4.41,4.41,0,"Above DN200, under 0.75 m/s"
O9-P2681,O9,pipe,200,83.3,0.51,0.51,0,,513,0.244,0.246,1,0,1.88,2.32,2.32,0,DN200 (not steepened)
O4-P1137,O4,pipe,200,82.9,0.51,0.51,0,,13308,0.225,0.225,1,0,2.0,2.32,2.32,0,DN200 (not steepened)
O3-P282,O3,pipe,315,100.0,0.27,0.27,0,,13529,0.663,0.737,1,0,4.12,3.8,4.12,0,"Above DN200, under 0.75 m/s"
O2-P204,O2,pipe,315,65.1,0.27,0.27,0,,739,0.719,0.74,1,0,2.83,1.8,2.83,0,"Above DN200, under 0.75 m/s"
O7-P164,O7,pipe,200,100.5,0.51,0.51,0,,17516,0.381,0.457,1,0,6.72,7.36,7.36,0,DN200 (not steepened)
O1-P2567,O1,pipe,200,100.0,0.51,0.51,0,,3879,0.659,0.696,1,0,4.4,4.28,4.4,0,DN200 (not steepened)
O12-P197,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.555,0.606,1,0,11.68,11.74,11.74,0,DN200 (not steepened)
O3-P1310,O3,pipe,200,65.7,0.51,0.51,0,,14633,0.357,0.403,1,0,4.46,4.58,4.58,0,DN200 (not steepened)
O10-P407,O10,pipe,200,100.0,0.51,0.51,0,,679,0.289,0.291,1,0,3.21,2.96,3.21,0,DN200 (not steepened)
O3-P1480,O3,pipe,200,100.0,0.51,0.51,0,,18344,0.603,0.762,1,0,7.26,7.25,7.26,0,DN200 (not steepened)
O21-P328,O21,pipe,200,102.9,0.51,0.51,0,,15615,0.381,0.385,1,0,4.18,4.45,4.45,0,DN200 (not steepened)
O21-P358,O21,pipe,200,100.0,0.51,0.51,0,,13858,0.476,0.497,1,0,14.32,14.11,14.32,1,DN200 (not steepened)
O7-P482,O7,pipe,200,100.0,0.51,0.51,0,,15682,0.114,0.182,1,0,2.07,1.48,2.07,0,DN200 (not steepened)
O1-P1062,O1,pipe,200,100.0,0.51,0.51,0,,11043,0.7,0.731,1,0,4.53,4.59,4.59,0,DN200 (not steepened)
O10-P386,O10,pipe,200,100.0,0.51,0.51,0,,679,0.354,0.355,1,0,8.6,9.32,9.32,0,DN200 (not steepened)
O3-P747,O3,pipe,200,100.0,0.51,0.51,0,,17617,0.344,0.378,1,0,2.78,2.49,2.78,0,DN200 (not steepened)
O3-P2359,O3,pipe,200,100.0,0.51,0.51,0,,12543,0.134,0.16,1,0,1.95,2.24,2.24,0,DN200 (not steepened)
O3-P359,O3,pipe,200,100.0,0.51,0.51,0,,14027,0.411,0.464,1,0,4.34,4.54,4.54,0,DN200 (not steepened)
O2-P1227,O2,pipe,200,100.0,0.51,0.51,0,,16293,0.14,0.163,1,0,10.44,1.48,10.44,0,DN200 (not steepened)
O9-P2823,O9,pipe,200,100.0,0.51,0.51,0,,15617,0.578,0.728,1,0,5.76,6.05,6.05,0,DN200 (not steepened)
O2-P429,O2,pipe,200,75.5,0.51,0.51,0,,10180,0.34,0.35,1,0,1.85,1.86,1.86,0,DN200 (not steepened)
O14-P51,O14,pipe,200,100.0,0.51,0.51,0,,6315,0.405,0.428,1,0,8.49,8.58,8.58,0,DN200 (not steepened)
O3-P288,O3,pipe,315,100.0,0.27,0.27,0,,13529,0.661,0.736,1,0,3.03,3.04,3.04,0,"Above DN200, under 0.75 m/s"
O11-P56,O11,pipe,250,100.0,0.375,0.375,0,,14032,0.677,0.738,1,0,8.23,8.01,8.23,0,"Above DN200, under 0.75 m/s"
O21-P90,O21,pipe,250,22.9,0.375,0.375,0,,10667,0.671,0.709,1,0,5.63,5.62,5.63,0,"Above DN200, under 0.75 m/s"
O2-P1327,O2,pipe,200,77.2,0.51,0.51,0,,1050,0.413,0.474,1,0,2.02,1.48,2.02,0,DN200 (not steepened)
O4-P1488,O4,pipe,200,82.6,0.51,0.51,0,,12801,0.187,0.256,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O2-P855,O2,pipe,200,58.3,0.51,0.51,0,,2390,0.358,0.372,1,0,3.29,3.3,3.3,0,DN200 (not steepened)
O21-P477,O21,pipe,200,99.9,0.51,0.51,0,,10247,0.057,0.057,1,0,2.36,1.48,2.36,0,DN200 (not steepened)
O2-P1981,O2,pipe,200,135.4,0.51,0.51,0,,10672,0.215,0.215,1,0,2.42,1.48,2.42,0,DN200 (not steepened)
O3-P1203,O3,pipe,200,100.0,0.51,0.51,0,,10673,0.208,0.217,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O9-P1372,O9,pipe,200,100.0,0.51,0.51,0,,7510,0.258,0.349,1,0,3.16,3.36,3.36,0,DN200 (not steepened)
O2-P618,O2,pipe,200,100.0,0.51,0.51,0,,17885,0.72,0.749,1,0,5.74,5.43,5.74,0,DN200 (not steepened)
O3-P13,O3,pipe,630,67.5,0.125,0.125,0,,18179,0.528,0.694,1,0,8.63,9.49,9.49,0,"Above DN200, under 0.75 m/s"
O6-P150,O6,pipe,200,85.2,0.51,0.51,0,,10677,0.038,0.038,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O2-P993,O2,pipe,200,100.0,0.51,0.51,0,,8064,0.241,0.248,1,0,5.35,1.48,5.35,0,DN200 (not steepened)
O4-P970,O4,pipe,200,94.9,0.51,0.51,0,,17060,0.248,0.308,1,0,2.96,3.05,3.05,0,DN200 (not steepened)
O21-P898,O21,pipe,200,100.0,0.51,0.51,0,,14651,0.414,0.458,1,0,7.33,6.79,7.33,0,DN200 (not steepened)
O12-P277,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.13,0.202,1,0,2.08,2.02,2.08,0,DN200 (not steepened)
O7-P3,O7,pipe,315,69.9,0.27,0.27,0,,10329,0.665,0.741,1,0,6.99,7.72,7.72,0,"Above DN200, under 0.75 m/s"
O3-P1722,O3,pipe,200,89.0,0.51,0.51,0,,10683,0.112,0.209,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O9-P2883,O9,pipe,200,100.0,0.51,0.51,0,,18407,0.179,0.186,1,0,2.3,2.33,2.33,0,DN200 (not steepened)
O3-P1489,O3,pipe,200,79.8,0.51,0.51,0,,18344,0.563,0.715,1,0,6.44,6.37,6.44,0,DN200 (not steepened)
O2-P120,O2,pipe,200,106.7,0.51,0.51,0,,16578,0.646,0.677,1,0,8.3,1.84,8.3,0,DN200 (not steepened)
O2-P441,O2,pipe,200,63.4,0.51,0.51,0,,10687,0.208,0.208,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O9-P37,O9,pipe,500,100.0,0.155,0.155,0,,2829,0.617,0.687,1,0,19.92,19.74,19.92,1,"Above DN200, under 0.75 m/s"
O3-P850,O3,pipe,200,100.0,0.51,0.51,0,,14405,0.718,0.727,1,0,9.98,9.69,9.98,0,DN200 (not steepened)
O4-P207,O4,pipe,200,87.6,0.51,0.51,0,,15978,0.345,0.348,1,0,3.28,3.38,3.38,0,DN200 (not steepened)
O3-P1429,O3,pipe,315,100.0,0.27,0.27,0,,4712,0.555,0.741,1,0,7.01,6.7,7.01,0,"Above DN200, under 0.75 m/s"
O21-P370,O21,pipe,200,100.0,0.51,0.51,0,,13858,0.462,0.478,1,0,11.38,11.61,11.61,0,DN200 (not steepened)
O3-P2850,O3,pipe,1000,100.0,0.075,0.075,0,,10084,0.631,0.717,1,0,4.39,3.03,4.39,0,"Above DN200, under 0.75 m/s"
O9-P2116,O9,pipe,200,100.0,0.51,0.51,0,,4604,0.272,0.308,1,0,2.24,2.29,2.29,0,DN200 (not steepened)
O9-P502,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.178,0.292,1,0,5.54,3.96,5.54,0,DN200 (not steepened)
O3-P329,O3,pipe,280,96.9,0.375,0.375,0,,10696,0.693,0.789,1,0,9.66,9.39,9.66,0,"Above DN200, under 0.75 m/s"
O3-P130,O3,pipe,280,87.3,0.375,0.375,0,,5789,0.768,0.816,0,0,5.76,6.01,6.01,0,"Above DN200, 0.75 m/s as laid"
O3-P2856,O3,pipe,1000,100.0,0.075,0.075,0,,10084,0.63,0.716,1,0,6.3,6.28,6.3,0,"Above DN200, under 0.75 m/s"
O1-P1728,O1,pipe,200,100.0,0.51,0.51,0,,12462,0.304,0.317,1,0,2.71,1.66,2.71,0,DN200 (not steepened)
O7-P167,O7,pipe,200,91.1,0.51,0.51,0,,17516,0.376,0.454,1,0,6.59,6.39,6.59,0,DN200 (not steepened)
O6-P434,O6,pipe,200,71.6,0.51,0.51,0,,10701,0.183,0.183,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O21-P367,O21,pipe,200,100.0,0.51,0.51,0,,13858,0.462,0.481,1,0,12.04,12.33,12.33,1,DN200 (not steepened)
O21-P330,O21,pipe,200,100.0,0.51,0.51,0,,15615,0.369,0.372,1,0,4.43,4.28,4.43,0,DN200 (not steepened)
O2-P29,O2,pipe,630,106.4,0.125,0.125,0,,17882,0.664,0.702,1,0,6.09,5.69,6.09,0,"Above DN200, under 0.75 m/s"
O3-P444,O3,pipe,200,100.0,0.51,0.51,0,,10705,0.039,0.039,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O4-P808,O4,pipe,200,84.8,0.51,0.51,0,,10520,0.472,0.589,1,0,8.2,8.33,8.33,0,DN200 (not steepened)
O7-P60,O7,pipe,200,100.0,0.51,0.51,0,,15682,0.341,0.474,1,0,2.21,1.71,2.21,0,DN200 (not steepened)
O3-P259,O3,pipe,355,100.0,0.27,0.27,0,,1368,0.725,0.786,1,0,4.82,5.52,5.52,0,"Above DN200, under 0.75 m/s"
O3-P3154,O3,pipe,900,100.0,0.075,0.075,0,,11822,0.619,0.702,1,0,2.76,2.09,2.76,0,"Above DN200, under 0.75 m/s"
O19-P19,O19,pipe,200,100.0,0.51,0.51,0,,14537,0.384,0.429,1,0,4.74,5.25,5.25,0,DN200 (not steepened)
O7-P44,O7,pipe,200,100.0,0.51,0.51,0,,15682,0.393,0.56,1,0,3.53,3.18,3.53,0,DN200 (not steepened)
O9-P2830,O9,pipe,200,76.0,0.51,0.51,0,,15617,0.56,0.691,1,0,5.47,5.47,5.47,0,DN200 (not steepened)
O9-P1139,O9,pipe,200,117.8,0.51,0.51,0,,3936,0.2,0.298,1,0,3.44,3.68,3.68,0,DN200 (not steepened)
O21-P299,O21,pipe,200,100.0,0.51,0.51,0,,16845,0.344,0.344,1,0,2.98,2.62,2.98,0,DN200 (not steepened)
O21-P566,O21,pipe,200,100.0,0.51,0.51,0,,11968,0.161,0.178,1,0,2.09,1.48,2.09,0,DN200 (not steepened)
O8-P221,O8,pipe,200,87.9,0.51,0.51,0,,3110,0.21,0.215,1,0,3.02,4.03,4.03,0,DN200 (not steepened)
O4-P906,O4,pipe,200,54.6,0.51,0.51,0,,10717,0.341,0.378,1,0,4.69,5.44,5.44,0,DN200 (not steepened)
O1-P2358,O1,pipe,200,107.8,0.51,0.51,0,,10718,0.04,0.04,1,0,2.0,1.48,2.0,0,DN200 (not steepened)
O3-P300,O3,pipe,280,100.0,0.375,0.375,0,,10696,0.697,0.793,1,0,5.51,5.05,5.51,0,"Above DN200, under 0.75 m/s"
O6-P84,O6,pipe,315,84.7,0.27,0.27,0,,10466,0.669,0.743,1,0,2.45,2.23,2.45,0,"Above DN200, under 0.75 m/s"
O2-P189,O2,pipe,355,66.1,0.27,0.27,0,,7921,0.748,0.77,1,0,2.77,2.85,2.85,0,"Above DN200, under 0.75 m/s"
O4-P642,O4,pipe,200,100.0,0.51,0.51,0,,10314,0.342,0.386,1,0,2.4,2.91,2.91,0,DN200 (not steepened)
O4-P1060,O4,pipe,200,100.0,0.51,0.51,0,,17019,0.412,0.488,1,0,3.95,4.53,4.53,0,DN200 (not steepened)
O2-P105,O2,pipe,200,67.0,0.51,0.51,0,,16578,0.686,0.71,1,0,3.2,3.43,3.43,0,DN200 (not steepened)
O9-P3324,O9,pipe,200,100.0,0.51,0.51,0,,15246,0.085,0.085,1,0,2.64,2.79,2.79,0,DN200 (not steepened)
O3-P3203,O3,pipe,900,100.0,0.075,0.075,0,,10153,0.617,0.698,1,0,4.96,4.26,4.96,0,"Above DN200, under 0.75 m/s"
O7-P56,O7,pipe,200,100.0,0.51,0.51,0,,15682,0.342,0.473,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O6-P74,O6,pipe,355,85.6,0.27,0.27,0,,14413,0.679,0.757,1,0,3.63,2.41,3.63,0,"Above DN200, under 0.75 m/s"
O3-P109,O3,pipe,630,100.0,0.125,0.125,0,,10729,0.663,0.707,1,0,8.29,7.94,8.29,0,"Above DN200, under 0.75 m/s"
O3-P860,O3,pipe,200,100.0,0.51,0.51,0,,14405,0.623,0.634,1,0,10.46,8.65,10.46,0,DN200 (not steepened)
O9-P2713,O9,pipe,200,77.7,0.51,0.51,0,,12651,0.482,0.482,1,0,5.3,6.2,6.2,0,DN200 (not steepened)
O1-P2514,O1,pipe,200,100.0,0.51,0.51,0,,16639,0.356,0.356,1,0,3.45,3.2,3.45,0,DN200 (not steepened)
O4-P1071,O4,pipe,200,68.2,0.51,0.51,0,,17019,0.238,0.375,1,0,2.8,2.76,2.8,0,DN200 (not steepened)
O11-P2,O11,pipe,280,100.0,0.375,0.375,0,,17149,0.702,0.786,1,0,12.34,12.29,12.34,1,"Above DN200, under 0.75 m/s"
O4-P1040,O4,pipe,200,101.3,0.51,0.51,0,,6975,0.624,0.706,1,0,9.47,9.46,9.47,0,DN200 (not steepened)
O7-P476,O7,pipe,200,100.0,0.51,0.51,0,,15682,0.135,0.225,1,0,2.1,1.48,2.1,0,DN200 (not steepened)
O2-P1354,O2,pipe,200,84.0,0.51,0.51,0,,10737,0.038,0.038,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O9-P1179,O9,pipe,315,100.0,0.27,0.27,0,,12715,0.656,0.748,1,0,1.76,1.58,1.76,0,"Above DN200, under 0.75 m/s"
O7-P475,O7,pipe,200,100.0,0.51,0.51,0,,15682,0.139,0.233,1,0,2.29,1.48,2.29,0,DN200 (not steepened)
O2-P1860,O2,pipe,200,84.8,0.51,0.51,0,,10740,0.073,0.132,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O7-P472,O7,pipe,200,100.0,0.51,0.51,0,,15682,0.166,0.258,1,0,2.19,1.48,2.19,0,DN200 (not steepened)
O3-P743,O3,pipe,200,100.0,0.51,0.51,0,,17617,0.386,0.421,1,0,3.59,4.37,4.37,0,DN200 (not steepened)
O3-P224,O3,pipe,200,100.0,0.51,0.51,0,,10743,0.039,0.039,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O3-P242,O3,pipe,355,100.0,0.27,0.27,0,,1368,0.746,0.801,1,0,2.96,3.11,3.11,0,"Above DN200, under 0.75 m/s"
O2-P1572,O2,pipe,200,100.0,0.51,0.51,0,,6386,0.292,0.353,1,0,2.17,2.86,2.86,0,DN200 (not steepened)
O3-P564,O3,pipe,200,101.0,0.51,0.51,0,,2540,0.577,0.652,1,0,4.72,4.93,4.93,0,DN200 (not steepened)
