label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O1-P402,O1,pipe,200,65.7,0.51,0.51,0,,2736,0.227,0.265,1,0,1.89,1.62,1.89,0,DN200 (not steepened)
O3-P1769,O3,pipe,200,68.2,0.51,0.51,0,,2307,0.111,0.206,1,0,2.25,1.48,2.25,0,DN200 (not steepened)
O24-P320,O24,pipe,200,100.0,0.51,0.51,0,,11227,0.187,0.215,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O24-P143,O24,pipe,200,100.0,0.51,0.51,0,,4696,0.357,0.417,1,0,2.47,2.78,2.78,0,DN200 (not steepened)
O3-P2137,O3,pipe,200,100.0,0.51,0.51,0,,3615,0.163,0.293,1,0,2.0,1.48,2.0,0,DN200 (not steepened)
O1-P1724,O1,pipe,200,100.0,0.51,0.51,0,,5825,0.354,0.357,1,0,2.08,2.66,2.66,0,DN200 (not steepened)
O3-P2802,O3,pipe,200,74.3,0.51,0.51,0,,11231,0.142,0.2,1,0,2.18,1.48,2.18,0,DN200 (not steepened)
O3-P1057,O3,pipe,200,80.5,0.51,0.51,0,,2444,0.214,0.242,1,0,1.8,1.87,1.87,0,DN200 (not steepened)
O1-P1262,O1,pipe,200,100.0,0.51,0.51,0,,8589,0.167,0.207,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O7-P419,O7,pipe,200,100.0,0.51,0.51,0,,36,0.211,0.253,1,0,2.07,1.48,2.07,0,DN200 (not steepened)
O9-P262,O9,pipe,200,100.0,0.51,0.51,0,,1084,0.404,0.455,1,0,9.07,11.43,11.43,0,DN200 (not steepened)
O20-P83,O20,pipe,200,100.0,0.51,0.51,0,,11236,0.175,0.19,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O1-P1209,O1,pipe,200,100.0,0.51,0.51,0,,11237,0.176,0.176,1,0,1.48,2.09,2.09,0,DN200 (not steepened)
O1-P1442,O1,pipe,200,49.4,0.51,0.51,0,,11238,0.129,0.129,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O3-P2142,O3,pipe,200,100.0,0.51,0.51,0,,1019,0.117,0.216,1,0,2.71,1.48,2.71,0,DN200 (not steepened)
O2-P531,O2,pipe,200,118.4,0.51,0.51,0,,11240,0.414,0.425,1,0,3.25,3.53,3.53,0,DN200 (not steepened)
O21-P282,O21,pipe,200,65.2,0.51,0.51,0,,14034,0.087,0.144,1,0,1.72,2.77,2.77,0,DN200 (not steepened)
O3-P106,O3,pipe,630,100.0,0.125,0.125,0,,10729,0.664,0.708,1,0,7.44,7.61,7.61,0,"Above DN200, under 0.75 m/s"
O9-P982,O9,pipe,200,100.0,0.51,0.51,0,,11243,0.043,0.059,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O20-P65,O20,pipe,200,83.4,0.51,0.51,0,,263,0.185,0.185,1,0,1.48,2.82,2.82,0,DN200 (not steepened)
O3-P964,O3,pipe,200,100.0,0.51,0.51,0,,11245,0.15,0.15,1,0,2.24,1.48,2.24,0,DN200 (not steepened)
O1-P44,O1,pipe,1000,107.3,0.075,0.075,0,,6893,0.647,0.742,1,0,4.18,5.21,5.21,0,"Above DN200, under 0.75 m/s"
O1-P452,O1,pipe,200,71.7,0.51,0.51,0,,973,0.566,0.715,1,0,3.67,3.82,3.82,0,DN200 (not steepened)
O11-P341,O11,pipe,200,100.0,0.51,0.51,0,,11248,0.039,0.039,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O24-P250,O24,pipe,200,100.0,0.51,0.51,0,,7566,0.267,0.324,1,0,3.58,1.48,3.58,0,DN200 (not steepened)
O9-P1071,O9,pipe,200,100.0,0.51,0.51,0,,3729,0.122,0.144,1,0,1.55,1.57,1.57,0,DN200 (not steepened)
O9-P2024,O9,pipe,200,61.5,0.51,0.51,0,,1059,0.674,0.71,1,0,11.66,11.77,11.77,0,DN200 (not steepened)
O4-P488,O4,pipe,200,98.7,0.51,0.51,0,,11252,0.077,0.141,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O3-P2125,O3,pipe,200,100.0,0.51,0.51,0,,2014,0.192,0.37,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O7-P429,O7,pipe,200,83.2,0.51,0.51,0,,4370,0.164,0.174,1,0,1.58,1.68,1.68,0,DN200 (not steepened)
O9-P135,O9,pipe,200,100.0,0.51,0.51,0,,11866,0.24,0.311,1,0,5.02,5.29,5.29,0,DN200 (not steepened)
O9-P2615,O9,pipe,200,100.0,0.51,0.51,0,,11256,0.048,0.086,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O1-P1330,O1,pipe,200,68.3,0.51,0.51,0,,11257,0.059,0.109,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O3-P1515,O3,pipe,200,105.3,0.51,0.51,0,,2729,0.251,0.342,1,0,2.82,2.64,2.82,0,DN200 (not steepened)
O9-P196,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.605,0.72,1,0,11.56,11.84,11.84,0,DN200 (not steepened)
O9-P1885,O9,pipe,200,101.1,0.51,0.51,0,,13945,0.074,0.129,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O6-P120,O6,pipe,200,67.6,0.51,0.51,0,,821,0.102,0.191,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O9-P3014,O9,pipe,200,82.7,0.51,0.51,0,,6008,0.24,0.414,1,0,3.37,3.64,3.64,0,DN200 (not steepened)
O21-P165,O21,pipe,200,100.0,0.51,0.51,0,,18988,0.342,0.36,1,0,3.31,2.99,3.31,0,DN200 (not steepened)
O1-P2060,O1,pipe,200,70.5,0.51,0.51,0,,2698,0.203,0.244,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O3-P953,O3,pipe,200,100.0,0.51,0.51,0,,14988,0.374,0.377,1,0,3.18,2.33,3.18,0,DN200 (not steepened)
O3-P2282,O3,pipe,200,100.0,0.51,0.51,0,,7553,0.399,0.479,1,0,2.56,2.73,2.73,0,DN200 (not steepened)
O9-P44,O9,pipe,500,91.2,0.155,0.155,0,,2829,0.616,0.684,1,0,19.65,19.48,19.65,1,"Above DN200, under 0.75 m/s"
O1-P110,O1,pipe,200,100.0,0.51,0.51,0,,6633,0.624,0.667,1,0,2.26,2.42,2.42,0,DN200 (not steepened)
O24-P268,O24,pipe,200,100.0,0.51,0.51,0,,5187,0.642,0.707,1,0,5.42,5.38,5.42,0,DN200 (not steepened)
O9-P383,O9,pipe,200,100.0,0.51,0.51,0,,6670,0.068,0.11,1,0,2.11,2.81,2.81,0,DN200 (not steepened)
O12-P4,O12,pipe,200,78.7,0.51,0.51,0,,6931,0.613,0.703,1,0,15.21,14.39,15.21,1,DN200 (not steepened)
O21-P32,O21,pipe,560,102.0,0.155,0.155,0,,9196,0.651,0.719,1,0,9.71,9.25,9.71,0,"Above DN200, under 0.75 m/s"
O6-P374,O6,pipe,200,100.0,0.51,0.51,0,,11273,0.169,0.176,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O12-P377,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.044,0.044,1,0,2.28,1.48,2.28,0,DN200 (not steepened)
O9-P390,O9,pipe,200,57.1,0.51,0.51,0,,6645,0.061,0.11,1,0,2.28,2.69,2.69,0,DN200 (not steepened)
O11-P333,O11,pipe,200,100.0,0.51,0.51,0,,15637,0.2,0.2,1,0,2.43,4.01,4.01,0,DN200 (not steepened)
O5-P70,O5,pipe,200,100.0,0.51,0.51,0,,4073,0.179,0.353,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O12-P107,O12,pipe,200,100.0,0.51,0.51,0,,8559,0.15,0.267,1,0,2.86,2.86,2.86,0,DN200 (not steepened)
O9-P1176,O9,pipe,315,75.2,0.27,0.27,0,,12715,0.656,0.748,1,0,2.02,2.2,2.2,0,"Above DN200, under 0.75 m/s"
O3-P528,O3,pipe,200,84.4,0.51,0.51,0,,5568,0.371,0.404,1,0,2.51,2.33,2.51,0,DN200 (not steepened)
O3-P1013,O3,pipe,200,100.0,0.51,0.51,0,,4260,0.229,0.229,1,0,3.83,4.56,4.56,0,DN200 (not steepened)
O9-P2100,O9,pipe,200,100.0,0.51,0.51,0,,15665,0.3,0.317,1,0,1.74,1.65,1.74,0,DN200 (not steepened)
O16-P101,O16,pipe,200,100.0,0.51,0.51,0,,11283,0.103,0.122,1,0,3.86,1.48,3.86,0,DN200 (not steepened)
O9-P303,O9,pipe,200,105.6,0.51,0.51,0,,3522,0.23,0.264,1,0,3.64,4.07,4.07,0,DN200 (not steepened)
O5-P141,O5,pipe,200,100.0,0.51,0.51,0,,9548,0.19,0.214,1,0,1.61,1.68,1.68,0,DN200 (not steepened)
O9-P3266,O9,pipe,200,100.0,0.51,0.51,0,,10635,0.203,0.204,1,0,2.98,3.96,3.96,0,DN200 (not steepened)
O1-P1952,O1,pipe,200,56.7,0.51,0.51,0,,8784,0.615,0.681,1,0,4.83,5.07,5.07,0,DN200 (not steepened)
O5-P162,O5,pipe,200,100.0,0.51,0.51,0,,11288,0.123,0.144,1,0,2.8,1.48,2.8,0,DN200 (not steepened)
O9-P1285,O9,pipe,200,78.7,0.51,0.51,0,,3246,0.097,0.165,1,0,2.01,2.05,2.05,0,DN200 (not steepened)
O4-P438,O4,pipe,200,75.0,0.51,0.51,0,,11290,0.171,0.193,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O21-P554,O21,pipe,200,71.2,0.51,0.51,0,,11291,0.037,0.037,1,0,2.27,1.48,2.27,0,DN200 (not steepened)
O9-P2440,O9,pipe,200,100.0,0.51,0.51,0,,7572,0.13,0.168,1,0,2.87,2.44,2.87,0,DN200 (not steepened)
O12-P543,O12,pipe,200,100.0,0.51,0.51,0,,2317,0.073,0.13,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O3-P3177,O3,pipe,200,105.0,0.51,0.51,0,,11294,0.297,0.375,1,0,3.08,2.93,3.08,0,DN200 (not steepened)
O14-P14,O14,pipe,200,92.8,0.51,0.51,0,,15304,0.573,0.605,1,0,7.76,7.97,7.97,0,DN200 (not steepened)
O1-P472,O1,pipe,200,103.1,0.51,0.51,0,,13557,0.367,0.445,1,0,3.67,4.05,4.05,0,DN200 (not steepened)
O4-P1419,O4,pipe,630,89.2,0.125,0.125,0,,15468,0.616,0.711,1,0,1.86,1.88,1.88,0,"Above DN200, under 0.75 m/s"
O4-P1292,O4,pipe,200,99.4,0.51,0.51,0,,8881,0.148,0.228,1,0,1.99,2.42,2.42,0,DN200 (not steepened)
O2-P688,O2,pipe,1400,100.0,0.075,0.075,0,,17406,0.742,0.856,1,0,2.71,2.54,2.71,0,"Above DN200, under 0.75 m/s"
O3-P1298,O3,pipe,200,68.4,0.51,0.51,0,,11300,0.122,0.122,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O1-P1916,O1,pipe,280,100.4,0.375,0.375,0,,14900,0.692,0.788,1,0,6.3,5.97,6.3,0,"Above DN200, under 0.75 m/s"
O9-P841,O9,pipe,200,68.6,0.51,0.51,0,,11302,0.199,0.208,1,0,2.04,2.76,2.76,0,DN200 (not steepened)
O24-P239,O24,pipe,200,100.0,0.51,0.51,0,,17457,0.225,0.244,1,0,1.8,1.57,1.8,0,DN200 (not steepened)
O21-P376,O21,pipe,200,100.0,0.51,0.51,0,,13858,0.426,0.449,1,0,7.32,7.6,7.6,0,DN200 (not steepened)
O1-P2525,O1,pipe,200,58.9,0.51,0.51,0,,8740,0.363,0.469,1,0,3.07,3.02,3.07,0,DN200 (not steepened)
O1-P693,O1,pipe,200,100.0,0.51,0.51,0,,16448,0.183,0.337,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O7-P348,O7,pipe,200,100.0,0.51,0.51,0,,8561,0.057,0.057,1,0,2.31,2.24,2.31,0,DN200 (not steepened)
O3-P2678,O3,pipe,200,64.8,0.51,0.51,0,,11308,0.11,0.201,1,0,3.18,1.48,3.18,0,DN200 (not steepened)
O8-P304,O8,pipe,200,56.8,0.51,0.51,0,,11309,0.169,0.176,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O9-P1818,O9,pipe,200,100.0,0.51,0.51,0,,11310,0.049,0.072,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O1-P2211,O1,pipe,200,100.0,0.51,0.51,0,,11311,0.059,0.109,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O3-P1100,O3,pipe,200,100.0,0.51,0.51,0,,11754,0.412,0.418,1,0,3.88,2.87,3.88,0,DN200 (not steepened)
O19-P62,O19,pipe,200,100.0,0.51,0.51,0,,15521,0.151,0.151,1,0,2.27,2.37,2.37,0,DN200 (not steepened)
O24-P230,O24,pipe,200,102.6,0.51,0.51,0,,16129,0.474,0.594,1,0,4.18,3.1,4.18,0,DN200 (not steepened)
O3-P1464,O3,pipe,250,100.0,0.375,0.375,0,,1843,0.575,0.705,1,0,6.31,6.31,6.31,0,"Above DN200, under 0.75 m/s"
O8-P76,O8,pipe,200,86.7,0.51,0.51,0,,3773,0.405,0.637,1,0,9.34,9.95,9.95,0,DN200 (not steepened)
O1-P599,O1,pipe,200,100.0,0.51,0.51,0,,4569,0.173,0.344,1,0,1.82,2.75,2.75,0,DN200 (not steepened)
O16-P107,O16,pipe,200,100.0,0.51,0.51,0,,11318,0.047,0.078,1,0,3.32,1.48,3.32,0,DN200 (not steepened)
O9-P3607,O9,pipe,200,100.0,0.51,0.51,0,,4201,0.055,0.079,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O21-P347,O21,pipe,200,100.0,0.51,0.51,0,,15615,0.077,0.077,1,0,5.7,5.5,5.7,0,DN200 (not steepened)
O23-P29,O23,pipe,200,136.1,0.51,0.51,0,,2480,0.205,0.205,1,0,5.85,7.54,7.54,0,DN200 (not steepened)
O3-P3130,O3,pipe,200,54.5,0.51,0.51,0,,1689,0.358,0.366,1,0,2.19,2.32,2.32,0,DN200 (not steepened)
O6-P183,O6,pipe,200,66.8,0.51,0.51,0,,17588,0.3,0.308,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O12-P426,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.27,0.375,1,0,6.51,5.53,6.51,0,DN200 (not steepened)
O3-P3077,O3,pipe,200,100.0,0.51,0.51,0,,6765,0.151,0.179,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O8-P197,O8,pipe,200,101.4,0.51,0.51,0,,13054,0.06,0.102,1,0,1.86,2.48,2.48,0,DN200 (not steepened)
O11-P71,O11,pipe,250,100.0,0.375,0.375,0,,14032,0.676,0.737,1,0,5.85,6.12,6.12,0,"Above DN200, under 0.75 m/s"
O9-P2948,O9,pipe,200,100.0,0.51,0.51,0,,6693,0.239,0.371,1,0,3.37,3.81,3.81,0,DN200 (not steepened)
O3-P1335,O3,pipe,200,61.4,0.51,0.51,0,,15477,0.259,0.373,1,0,2.81,2.84,2.84,0,DN200 (not steepened)
O4-P1106,O4,pipe,200,100.0,0.51,0.51,0,,11330,0.132,0.174,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O9-P1480,O9,pipe,200,106.4,0.51,0.51,0,,11331,0.069,0.12,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O1-P1321,O1,pipe,200,100.0,0.51,0.51,0,,10978,0.051,0.051,1,0,2.06,1.48,2.06,0,DN200 (not steepened)
O23-P104,O23,pipe,200,100.0,0.51,0.51,0,,15322,0.044,0.044,1,0,3.01,5.18,5.18,0,DN200 (not steepened)
O9-P1787,O9,pipe,200,80.1,0.51,0.51,0,,981,0.203,0.354,1,0,3.51,4.64,4.64,0,DN200 (not steepened)
O20-P123,O20,pipe,200,78.5,0.51,0.51,0,,8836,0.365,0.365,1,0,4.37,4.45,4.45,0,DN200 (not steepened)
O2-P1484,O2,pipe,200,100.0,0.51,0.51,0,,11336,0.039,0.039,1,0,2.07,1.48,2.07,0,DN200 (not steepened)
O9-P439,O9,pipe,200,100.0,0.51,0.51,0,,11337,0.154,0.172,1,0,1.48,2.12,2.12,0,DN200 (not steepened)
O12-P496,O12,pipe,200,100.0,0.51,0.51,0,,11001,0.132,0.236,1,0,1.82,1.48,1.82,0,DN200 (not steepened)
O4-P1542,O4,pipe,200,100.4,0.51,0.51,0,,17651,0.22,0.353,1,0,2.48,2.32,2.48,0,DN200 (not steepened)
O21-P1236,O21,pipe,200,103.1,0.51,0.51,0,,6879,0.051,0.051,1,0,1.68,2.09,2.09,0,DN200 (not steepened)
O9-P150,O9,pipe,200,100.0,0.51,0.51,0,,6888,0.145,0.158,1,0,2.14,2.1,2.14,0,DN200 (not steepened)
O19-P24,O19,pipe,200,100.0,0.51,0.51,0,,14537,0.337,0.372,1,0,4.39,4.35,4.39,0,DN200 (not steepened)
O20-P78,O20,pipe,200,100.0,0.51,0.51,0,,11343,0.049,0.049,1,0,2.22,1.82,2.22,0,DN200 (not steepened)
O12-P358,O12,pipe,200,100.0,0.51,0.51,0,,5440,0.154,0.166,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O24-P219,O24,pipe,200,100.0,0.51,0.51,0,,5696,0.246,0.356,1,0,2.44,1.48,2.44,0,DN200 (not steepened)
O9-P2988,O9,pipe,200,100.0,0.51,0.51,0,,11346,0.103,0.195,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O9-P2909,O9,pipe,200,100.0,0.51,0.51,0,,11347,0.045,0.06,1,0,1.48,2.32,2.32,0,DN200 (not steepened)
O1-P1235,O1,pipe,200,100.0,0.51,0.51,0,,5056,0.353,0.389,1,0,2.54,1.48,2.54,0,DN200 (not steepened)
O20-P52,O20,pipe,200,64.6,0.51,0.51,0,,11349,0.185,0.185,1,0,1.48,2.09,2.09,0,DN200 (not steepened)
O2-P581,O2,pipe,200,100.0,0.51,0.51,0,,9284,0.377,0.39,1,0,2.62,3.11,3.11,0,DN200 (not steepened)
O1-P1426,O1,pipe,200,100.6,0.51,0.51,0,,14422,0.164,0.261,1,0,1.87,2.75,2.75,0,DN200 (not steepened)
O3-P1776,O3,pipe,200,100.0,0.51,0.51,0,,15266,0.116,0.216,1,0,2.29,3.22,3.22,0,DN200 (not steepened)
O19-P22,O19,pipe,200,100.0,0.51,0.51,0,,14537,0.338,0.372,1,0,4.38,4.47,4.47,0,DN200 (not steepened)
O9-P18,O9,pipe,500,100.1,0.155,0.155,0,,2829,0.62,0.69,1,0,14.9,14.82,14.9,1,"Above DN200, under 0.75 m/s"
O9-P1191,O9,pipe,200,68.5,0.51,0.51,0,,11355,0.252,0.257,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O5-P273,O5,pipe,200,101.1,0.51,0.51,0,,11356,0.101,0.191,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O21-P1065,O21,pipe,200,100.0,0.51,0.51,0,,14894,0.269,0.383,1,0,2.15,2.16,2.16,0,DN200 (not steepened)
O1-P633,O1,pipe,200,100.0,0.51,0.51,0,,6234,0.183,0.267,1,0,1.68,1.79,1.79,0,DN200 (not steepened)
O21-P599,O21,pipe,200,86.3,0.51,0.51,0,,9658,0.261,0.386,1,0,5.32,5.55,5.55,0,DN200 (not steepened)
O3-P222,O3,pipe,200,110.9,0.51,0.51,0,,10743,0.052,0.052,1,0,1.8,1.95,1.95,0,DN200 (not steepened)
O1-P643,O1,pipe,200,100.0,0.51,0.51,0,,11361,0.169,0.224,1,0,1.48,2.27,2.27,0,DN200 (not steepened)
O12-P414,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.292,0.383,1,0,7.16,7.12,7.16,0,DN200 (not steepened)
O9-P108,O9,pipe,200,129.9,0.51,0.51,0,,11363,0.419,0.593,1,0,10.94,11.45,11.45,0,DN200 (not steepened)
O22-P14,O22,pipe,200,100.0,0.51,0.51,0,,3497,0.36,0.43,1,0,4.1,4.21,4.21,0,DN200 (not steepened)
O21-P36,O21,pipe,560,107.8,0.155,0.155,0,,9196,0.649,0.718,1,0,8.94,9.48,9.48,0,"Above DN200, under 0.75 m/s"
O4-P922,O4,pipe,200,100.5,0.51,0.51,0,,15618,0.223,0.249,1,0,3.69,5.15,5.15,0,DN200 (not steepened)
O15-P158,O15,pipe,200,100.0,0.51,0.51,0,,10248,0.143,0.262,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O4-P1138,O4,pipe,200,70.9,0.51,0.51,0,,13308,0.199,0.199,1,0,1.85,2.0,2.0,0,DN200 (not steepened)
O4-P384,O4,pipe,200,84.5,0.51,0.51,0,,18034,0.598,0.675,1,0,2.84,2.9,2.9,0,DN200 (not steepened)
O9-P1807,O9,pipe,200,77.4,0.51,0.51,0,,11370,0.122,0.226,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O10-P321,O10,pipe,200,64.6,0.51,0.51,0,,11371,0.101,0.176,1,0,1.82,1.61,1.82,0,DN200 (not steepened)
O1-P93,O1,pipe,280,100.0,0.375,0.375,0,,17327,0.743,0.782,1,0,4.4,4.53,4.53,0,"Above DN200, under 0.75 m/s"
O7-P146,O7,pipe,200,74.6,0.51,0.51,0,,11373,0.201,0.201,1,0,1.48,2.95,2.95,0,DN200 (not steepened)
O1-P1943,O1,pipe,200,100.0,0.51,0.51,0,,8784,0.636,0.696,1,0,7.83,8.9,8.9,0,DN200 (not steepened)
O9-P3513,O9,pipe,200,73.3,0.51,0.51,0,,11375,0.051,0.092,1,0,2.45,1.48,2.45,0,DN200 (not steepened)
O3-P3135,O3,pipe,200,100.0,0.51,0.51,0,,1689,0.195,0.204,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O7-P522,O7,pipe,200,96.1,0.51,0.51,0,,3995,0.155,0.248,1,0,3.43,4.02,4.02,0,DN200 (not steepened)
O4-P311,O4,pipe,200,89.3,0.51,0.51,0,,17087,0.047,0.047,1,0,1.76,1.99,1.99,0,DN200 (not steepened)
O6-P218,O6,pipe,200,75.1,0.51,0.51,0,,271,0.33,0.342,1,0,3.15,2.68,3.15,0,DN200 (not steepened)
O1-P331,O1,pipe,200,100.0,0.51,0.51,0,,19073,0.154,0.28,1,0,5.57,5.3,5.57,0,DN200 (not steepened)
O3-P1009,O3,pipe,200,102.2,0.51,0.51,0,,12623,0.31,0.324,1,0,3.82,3.23,3.82,0,DN200 (not steepened)
O4-P342,O4,pipe,200,68.5,0.51,0.51,0,,17558,0.131,0.239,1,0,2.2,2.75,2.75,0,DN200 (not steepened)
O12-P86,O12,pipe,200,100.0,0.51,0.51,0,,185,0.369,0.579,1,0,5.87,6.2,6.2,0,DN200 (not steepened)
O4-P891,O4,pipe,200,78.5,0.51,0.51,0,,11384,0.037,0.037,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O22-P80,O22,pipe,200,63.1,0.51,0.51,0,,11385,0.068,0.12,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O21-P651,O21,pipe,200,100.0,0.51,0.51,0,,15496,0.097,0.176,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O3-P123,O3,pipe,355,100.0,0.27,0.27,0,,11387,0.772,0.804,0,0,9.45,9.07,9.45,0,"Above DN200, 0.75 m/s as laid"
O21-P161,O21,pipe,200,96.9,0.51,0.51,0,,15315,0.346,0.375,1,0,2.83,2.39,2.83,0,DN200 (not steepened)
O1-P940,O1,pipe,200,68.5,0.51,0.51,0,,18270,0.33,0.33,1,0,2.57,2.79,2.79,0,DN200 (not steepened)
O9-P3519,O9,pipe,200,82.3,0.51,0.51,0,,9154,0.193,0.247,1,0,8.93,10.39,10.39,0,DN200 (not steepened)
O1-P849,O1,pipe,200,103.6,0.51,0.51,0,,6044,0.388,0.441,1,0,2.14,2.66,2.66,0,DN200 (not steepened)
O9-P481,O9,pipe,200,100.0,0.51,0.51,0,,11392,0.17,0.174,1,0,1.48,2.67,2.67,0,DN200 (not steepened)
O15-P157,O15,pipe,200,57.6,0.51,0.51,0,,11393,0.034,0.034,1,0,1.48,2.11,2.11,0,DN200 (not steepened)
O9-P2418,O9,pipe,200,100.0,0.51,0.51,0,,5648,0.223,0.259,1,0,5.21,5.0,5.21,0,DN200 (not steepened)
O12-P283,O12,pipe,200,127.2,0.51,0.51,0,,11395,0.093,0.093,1,0,9.6,2.22,9.6,0,DN200 (not steepened)
O3-P1552,O3,pipe,200,83.4,0.51,0.51,0,,5540,0.167,0.214,1,0,1.98,2.03,2.03,0,DN200 (not steepened)
O3-P1967,O3,pipe,200,100.0,0.51,0.51,0,,5576,0.145,0.217,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O3-P859,O3,pipe,200,103.7,0.51,0.51,0,,14405,0.624,0.635,1,0,8.65,7.48,8.65,0,DN200 (not steepened)
O4-P1506,O4,pipe,200,67.7,0.51,0.51,0,,8348,0.248,0.251,1,0,1.66,1.69,1.69,0,DN200 (not steepened)
O1-P1501,O1,pipe,1400,100.0,0.075,0.075,0,,11747,0.834,0.928,0,0,3.03,2.54,3.03,0,"Above DN200, 0.75 m/s as laid"
O22-P16,O22,pipe,200,100.0,0.51,0.51,0,,3497,0.353,0.42,1,0,4.3,4.07,4.3,0,DN200 (not steepened)
O23-P36,O23,pipe,200,100.0,0.51,0.51,0,,2480,0.203,0.203,1,0,3.41,3.46,3.46,0,DN200 (not steepened)
O15-P69,O15,pipe,200,100.0,0.51,0.51,0,,4047,0.242,0.417,1,0,2.71,4.13,4.13,0,DN200 (not steepened)
O4-P346,O4,pipe,200,103.0,0.51,0.51,0,,9023,0.217,0.365,1,0,1.87,1.59,1.87,0,DN200 (not steepened)
O9-P3545,O9,pipe,200,100.0,0.51,0.51,0,,7718,0.139,0.14,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O4-P1404,O4,pipe,200,88.1,0.51,0.51,0,,2358,0.217,0.259,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O24-P138,O24,pipe,200,100.0,0.51,0.51,0,,2200,0.246,0.292,1,0,1.59,1.83,1.83,0,DN200 (not steepened)
O22-P102,O22,pipe,200,88.0,0.51,0.51,0,,11408,0.058,0.102,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O4-P1498,O4,pipe,200,100.0,0.51,0.51,0,,11409,0.123,0.144,1,0,1.48,2.13,2.13,0,DN200 (not steepened)
O24-P173,O24,pipe,250,100.7,0.375,0.375,0,,128,0.679,0.73,1,0,8.37,9.04,9.04,0,"Above DN200, under 0.75 m/s"
O9-P2819,O9,pipe,200,100.0,0.51,0.51,0,,15617,0.579,0.728,1,0,6.4,6.73,6.73,0,DN200 (not steepened)
O21-P284,O21,pipe,200,62.4,0.51,0.51,0,,14034,0.061,0.102,1,0,1.6,1.68,1.68,0,DN200 (not steepened)
O1-P1233,O1,pipe,200,103.5,0.51,0.51,0,,5056,0.398,0.44,1,0,2.81,2.81,2.81,0,DN200 (not steepened)
O1-P1666,O1,pipe,200,55.5,0.51,0.51,0,,11414,0.034,0.034,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O23-P99,O23,pipe,200,100.0,0.51,0.51,0,,15322,0.07,0.07,1,0,5.16,6.05,6.05,0,DN200 (not steepened)
O24-P163,O24,pipe,200,100.0,0.51,0.51,0,,11416,0.263,0.38,1,0,2.3,3.37,3.37,0,DN200 (not steepened)
O1-P476,O1,pipe,200,66.5,0.51,0.51,0,,1657,0.203,0.298,1,0,2.4,2.75,2.75,0,DN200 (not steepened)
O21-P587,O21,pipe,200,100.0,0.51,0.51,0,,11418,0.069,0.12,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O11-P91,O11,pipe,250,100.0,0.375,0.375,0,,14032,0.675,0.735,1,0,1.86,1.52,1.86,0,"Above DN200, under 0.75 m/s"
O5-P46,O5,pipe,200,79.1,0.51,0.51,0,,7146,0.225,0.26,1,0,1.71,1.79,1.79,0,DN200 (not steepened)
O12-P77,O12,pipe,200,100.0,0.51,0.51,0,,11421,0.391,0.589,1,0,6.43,7.38,7.38,0,DN200 (not steepened)
O9-P2266,O9,pipe,200,62.7,0.51,0.51,0,,6485,0.235,0.347,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O1-P1211,O1,pipe,200,63.3,0.51,0.51,0,,11423,0.073,0.132,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O3-P185,O3,pipe,200,80.4,0.51,0.51,0,,8092,0.636,0.73,1,0,4.76,4.83,4.83,0,DN200 (not steepened)
O6-P284,O6,pipe,200,95.2,0.51,0.51,0,,11425,0.261,0.261,1,0,2.32,3.45,3.45,0,DN200 (not steepened)
O10-P257,O10,pipe,200,100.0,0.51,0.51,0,,7229,0.111,0.186,1,0,2.06,1.98,2.06,0,DN200 (not steepened)
O1-P2177,O1,pipe,200,93.6,0.51,0.51,0,,7602,0.311,0.473,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O3-P1874,O3,pipe,200,78.8,0.51,0.51,0,,15429,0.166,0.27,1,0,2.62,3.02,3.02,0,DN200 (not steepened)
O9-P2671,O9,pipe,200,53.6,0.51,0.51,0,,2675,0.396,0.396,1,0,1.73,2.0,2.0,0,DN200 (not steepened)
O1-P1011,O1,pipe,1600,72.2,0.075,0.075,0,,11474,0.842,0.941,0,0,7.74,7.8,7.8,0,"Above DN200, 0.75 m/s as laid"
O3-P1172,O3,pipe,200,100.0,0.51,0.51,0,,10158,0.352,0.359,1,0,1.73,1.85,1.85,0,DN200 (not steepened)
O21-P966,O21,pipe,200,100.0,0.51,0.51,0,,11432,0.171,0.187,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O2-P1408,O2,pipe,200,100.0,0.51,0.51,0,,2003,0.229,0.271,1,0,2.55,1.48,2.55,0,DN200 (not steepened)
O1-P2533,O1,pipe,200,98.8,0.51,0.51,0,,5606,0.246,0.356,1,0,2.01,1.96,2.01,0,DN200 (not steepened)
O9-P909,O9,pipe,200,52.1,0.51,0.51,0,,10784,0.07,0.097,1,0,3.47,3.62,3.62,0,DN200 (not steepened)
O9-P3125,O9,pipe,200,72.5,0.51,0.51,0,,11436,0.091,0.165,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O2-P1902,O2,pipe,200,100.0,0.51,0.51,0,,11437,0.223,0.242,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O2-P41,O2,pipe,355,100.0,0.27,0.27,0,,3158,0.757,0.777,0,0,8.63,7.41,8.63,0,"Above DN200, 0.75 m/s as laid"
O20-P40,O20,pipe,200,79.6,0.51,0.51,0,,15542,0.165,0.165,1,0,2.9,1.48,2.9,0,DN200 (not steepened)
O7-P94,O7,pipe,200,100.0,0.51,0.51,0,,11440,0.378,0.464,1,0,6.14,6.44,6.44,0,DN200 (not steepened)
O5-P251,O5,pipe,200,54.8,0.51,0.51,0,,8684,0.148,0.228,1,0,1.98,2.96,2.96,0,DN200 (not steepened)
O3-P1867,O3,pipe,200,61.2,0.51,0.51,0,,7483,0.202,0.32,1,0,2.42,2.73,2.73,0,DN200 (not steepened)
O1-P31,O1,pipe,1000,54.2,0.075,0.075,0,,12858,0.649,0.743,1,0,6.4,6.16,6.4,0,"Above DN200, under 0.75 m/s"
O16-P27,O16,pipe,200,100.0,0.51,0.51,0,,15537,0.692,0.749,1,0,10.97,11.74,11.74,0,DN200 (not steepened)
O3-P704,O3,pipe,200,84.3,0.51,0.51,0,,11445,0.087,0.156,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O3-P2737,O3,pipe,200,91.6,0.51,0.51,0,,11446,0.09,0.162,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O22-P74,O22,pipe,200,86.8,0.51,0.51,0,,14186,0.121,0.185,1,0,2.25,1.48,2.25,0,DN200 (not steepened)
O7-P195,O7,pipe,200,100.0,0.51,0.51,0,,11581,0.196,0.356,1,0,7.3,7.16,7.3,0,DN200 (not steepened)
O3-P25,O3,pipe,560,74.4,0.155,0.155,0,,13893,0.547,0.729,1,0,9.53,9.49,9.53,0,"Above DN200, under 0.75 m/s"
O4-P429,O4,pipe,200,100.0,0.51,0.51,0,,12449,0.186,0.255,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O2-P1473,O2,pipe,200,100.0,0.51,0.51,0,,11451,0.29,0.321,1,0,1.48,2.11,2.11,0,DN200 (not steepened)
O9-P373,O9,pipe,200,100.0,0.51,0.51,0,,17194,0.073,0.123,1,0,2.28,3.27,3.27,0,DN200 (not steepened)
O21-P144,O21,pipe,200,100.0,0.51,0.51,0,,14328,0.392,0.465,1,0,6.34,6.37,6.37,0,DN200 (not steepened)
O4-P921,O4,pipe,200,53.3,0.51,0.51,0,,11454,0.033,0.033,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O16-P86,O16,pipe,200,65.1,0.51,0.51,0,,1415,0.226,0.281,1,0,3.28,3.61,3.61,0,DN200 (not steepened)
O2-P619,O2,pipe,200,100.0,0.51,0.51,0,,17885,0.72,0.749,1,0,5.23,5.74,5.74,0,DN200 (not steepened)
O3-P731,O3,pipe,200,100.0,0.51,0.51,0,,5222,0.2,0.215,1,0,2.54,4.08,4.08,0,DN200 (not steepened)
O4-P81,O4,pipe,800,100.0,0.085,0.085,0,,8670,0.577,0.661,1,0,10.94,10.08,10.94,0,"Above DN200, under 0.75 m/s"
O9-P3689,O9,pipe,200,100.0,0.51,0.51,0,,11459,0.042,0.051,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O9-P1734,O9,pipe,200,100.0,0.51,0.51,0,,5743,0.103,0.184,1,0,2.07,2.29,2.29,0,DN200 (not steepened)
O1-P679,O1,pipe,200,99.8,0.51,0.51,0,,8431,0.131,0.185,1,0,2.34,1.48,2.34,0,DN200 (not steepened)
O14-P82,O14,pipe,200,100.0,0.51,0.51,0,,11462,0.201,0.201,1,0,1.98,3.18,3.18,0,DN200 (not steepened)
O10-P4,O10,pipe,200,103.5,0.51,0.51,0,,18824,0.306,0.467,1,0,8.51,9.44,9.44,0,DN200 (not steepened)
O12-P234,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.258,0.328,1,0,8.7,8.39,8.7,0,DN200 (not steepened)
O10-P264,O10,pipe,200,100.0,0.51,0.51,0,,11465,0.045,0.06,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O3-P102,O3,pipe,630,100.0,0.125,0.125,0,,10729,0.664,0.708,1,0,7.29,6.57,7.29,0,"Above DN200, under 0.75 m/s"
O9-P2259,O9,pipe,200,59.8,0.51,0.51,0,,1698,0.372,0.41,1,0,3.2,3.54,3.54,0,DN200 (not steepened)
O9-P3236,O9,pipe,200,100.0,0.51,0.51,0,,1258,0.054,0.093,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O8-P73,O8,pipe,200,57.4,0.51,0.51,0,,11469,0.174,0.211,1,0,1.62,2.05,2.05,0,DN200 (not steepened)
O1-P1046,O1,pipe,250,100.0,0.375,0.375,0,,565,0.668,0.722,1,0,6.23,5.69,6.23,0,"Above DN200, under 0.75 m/s"
O9-P9,O9,pipe,500,100.0,0.155,0.155,0,,2829,0.62,0.691,1,0,12.62,12.62,12.62,1,"Above DN200, under 0.75 m/s"
O12-P281,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.099,0.099,1,0,2.21,1.83,2.21,0,DN200 (not steepened)
O1-P1111,O1,pipe,200,100.0,0.51,0.51,0,,11473,0.18,0.253,1,0,4.37,4.88,4.88,0,DN200 (not steepened)
O1-P1025,O1,pipe,1600,99.8,0.075,0.075,0,,11474,0.838,0.938,0,0,9.24,9.84,9.84,0,"Above DN200, 0.75 m/s as laid"
O9-P1147,O9,pipe,200,100.0,0.51,0.51,0,,17950,0.138,0.195,1,0,2.51,2.46,2.51,0,DN200 (not steepened)
O4-P467,O4,pipe,200,100.0,0.51,0.51,0,,11476,0.121,0.121,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O24-P313,O24,pipe,200,74.0,0.51,0.51,0,,11477,0.211,0.232,1,0,2.03,2.01,2.03,0,DN200 (not steepened)
O9-P1164,O9,pipe,200,100.0,0.51,0.51,0,,5077,0.054,0.088,1,0,2.51,1.48,2.51,0,DN200 (not steepened)
O2-P607,O2,pipe,280,100.3,0.375,0.375,0,,5865,0.753,0.776,0,0,5.37,5.74,5.74,0,"Above DN200, 0.75 m/s as laid"
O3-P783,O3,pipe,200,60.8,0.51,0.51,0,,466,0.462,0.472,1,0,7.34,6.86,7.34,0,DN200 (not steepened)
O9-P3580,O9,pipe,200,100.0,0.51,0.51,0,,5010,0.047,0.07,1,0,1.93,2.82,2.82,0,DN200 (not steepened)
O9-P1982,O9,pipe,200,85.6,0.51,0.51,0,,15185,0.118,0.209,1,0,2.44,3.23,3.23,0,DN200 (not steepened)
O8-P12,O8,pipe,200,100.0,0.51,0.51,0,,3110,0.599,0.693,1,0,8.34,8.18,8.34,0,DN200 (not steepened)
O2-P173,O2,pipe,200,100.0,0.51,0.51,0,,12421,0.397,0.423,1,0,4.96,4.76,4.96,0,DN200 (not steepened)
O21-P536,O21,pipe,200,100.0,0.51,0.51,0,,11139,0.429,0.521,1,0,4.11,4.28,4.28,0,DN200 (not steepened)
O9-P3418,O9,pipe,200,100.0,0.51,0.51,0,,6523,0.104,0.187,1,0,1.98,2.08,2.08,0,DN200 (not steepened)
O10-P89,O10,pipe,200,100.0,0.51,0.51,0,,2346,0.22,0.406,1,0,4.56,4.65,4.65,0,DN200 (not steepened)
O9-P3601,O9,pipe,200,100.0,0.51,0.51,0,,4250,0.055,0.078,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O4-P1107,O4,pipe,200,100.0,0.51,0.51,0,,11489,0.039,0.039,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O3-P663,O3,pipe,200,100.0,0.51,0.51,0,,12309,0.463,0.633,1,0,4.44,4.81,4.81,0,DN200 (not steepened)
O3-P2364,O3,pipe,200,79.9,0.51,0.51,0,,11491,0.468,0.737,1,0,10.06,10.53,10.53,0,DN200 (not steepened)
O9-P12,O9,pipe,500,100.0,0.155,0.155,0,,2829,0.62,0.691,1,0,13.53,13.37,13.53,1,"Above DN200, under 0.75 m/s"
O3-P687,O3,pipe,200,99.8,0.51,0.51,0,,17084,0.174,0.258,1,0,2.08,2.57,2.57,0,DN200 (not steepened)
O3-P520,O3,pipe,200,93.3,0.51,0.51,0,,10284,0.202,0.237,1,0,2.03,2.08,2.08,0,DN200 (not steepened)
O1-P854,O1,pipe,200,66.3,0.51,0.51,0,,10239,0.218,0.265,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O1-P1308,O1,pipe,200,79.7,0.51,0.51,0,,11496,0.264,0.308,1,0,4.08,3.94,4.08,0,DN200 (not steepened)
O9-P1194,O9,pipe,200,81.3,0.51,0.51,0,,11497,0.043,0.075,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O1-P560,O1,pipe,200,100.0,0.51,0.51,0,,11498,0.039,0.039,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O21-P229,O21,pipe,200,61.7,0.51,0.51,0,,16857,0.113,0.205,1,0,1.76,2.24,2.24,0,DN200 (not steepened)
O24-P335,O24,pipe,200,100.0,0.51,0.51,0,,6679,0.345,0.365,1,0,1.78,1.48,1.78,0,DN200 (not steepened)
O3-P1400,O3,pipe,200,100.0,0.51,0.51,0,,11501,0.196,0.196,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O9-P2924,O9,pipe,200,100.0,0.51,0.51,0,,16190,0.093,0.159,1,0,3.93,4.2,4.2,0,DN200 (not steepened)
O9-P1794,O9,pipe,200,100.0,0.51,0.51,0,,1243,0.061,0.101,1,0,3.71,4.41,4.41,0,DN200 (not steepened)
O9-P2992,O9,pipe,200,100.0,0.51,0.51,0,,11504,0.103,0.195,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O7-P437,O7,pipe,200,95.0,0.51,0.51,0,,5343,0.181,0.202,1,0,2.58,1.48,2.58,0,DN200 (not steepened)
O21-P1118,O21,pipe,200,100.0,0.51,0.51,0,,8912,0.405,0.447,1,0,3.59,3.72,3.72,0,DN200 (not steepened)
O3-P2908,O3,pipe,200,100.0,0.51,0.51,0,,1916,0.419,0.562,1,0,6.7,6.57,6.7,0,DN200 (not steepened)
O5-P196,O5,pipe,200,60.5,0.51,0.51,0,,1520,0.345,0.448,1,0,3.87,4.63,4.63,0,DN200 (not steepened)
O3-P2702,O3,pipe,200,98.6,0.51,0.51,0,,11509,0.231,0.342,1,0,1.7,2.32,2.32,0,DN200 (not steepened)
O1-P659,O1,pipe,200,103.8,0.51,0.51,0,,11510,0.175,0.246,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O1-P1017,O1,pipe,1600,100.0,0.075,0.075,0,,11474,0.839,0.938,0,0,3.44,2.71,3.44,0,"Above DN200, 0.75 m/s as laid"
O11-P328,O11,pipe,200,100.0,0.51,0.51,0,,16402,0.051,0.051,1,0,2.01,3.25,3.25,0,DN200 (not steepened)
O9-P3639,O9,pipe,200,91.1,0.51,0.51,0,,2367,0.048,0.055,1,0,1.78,1.48,1.78,0,DN200 (not steepened)
O12-P419,O12,pipe,200,90.4,0.51,0.51,0,,6931,0.271,0.378,1,0,6.66,6.67,6.67,0,DN200 (not steepened)
O8-P170,O8,pipe,200,100.0,0.51,0.51,0,,11515,0.103,0.195,1,0,2.02,1.48,2.02,0,DN200 (not steepened)
O9-P624,O9,pipe,200,100.0,0.51,0.51,0,,11516,0.135,0.183,1,0,1.48,3.37,3.37,0,DN200 (not steepened)
O4-P284,O4,pipe,200,62.7,0.51,0.51,0,,17089,0.16,0.213,1,0,4.36,3.96,4.36,0,DN200 (not steepened)
O2-P578,O2,pipe,200,59.4,0.51,0.51,0,,11518,0.115,0.215,1,0,1.48,2.17,2.17,0,DN200 (not steepened)
O9-P3370,O9,pipe,200,99.7,0.51,0.51,0,,12903,0.264,0.428,1,0,3.63,3.56,3.63,0,DN200 (not steepened)
O1-P583,O1,pipe,200,100.0,0.51,0.51,0,,6392,0.053,0.053,1,0,1.56,1.9,1.9,0,DN200 (not steepened)
O1-P1086,O1,pipe,200,100.0,0.51,0.51,0,,2067,0.186,0.269,1,0,5.07,5.53,5.53,0,DN200 (not steepened)
O1-P1035,O1,pipe,1600,100.0,0.075,0.075,0,,10972,0.835,0.933,0,0,7.36,7.6,7.6,0,"Above DN200, 0.75 m/s as laid"
O3-P2212,O3,pipe,200,51.6,0.51,0.51,0,,172,0.49,0.562,1,0,2.85,3.02,3.02,0,DN200 (not steepened)
O9-P2175,O9,pipe,200,100.0,0.51,0.51,0,,7949,0.081,0.14,1,0,3.02,1.48,3.02,0,DN200 (not steepened)
O3-P94,O3,pipe,630,76.7,0.125,0.125,0,,10729,0.667,0.71,1,0,3.04,3.11,3.11,0,"Above DN200, under 0.75 m/s"
O3-P301,O3,pipe,280,100.0,0.375,0.375,0,,10696,0.694,0.791,1,0,5.9,5.51,5.9,0,"Above DN200, under 0.75 m/s"
O21-P671,O21,pipe,200,100.0,0.51,0.51,0,,6715,0.074,0.13,1,0,2.36,3.01,3.01,0,DN200 (not steepened)
O12-P220,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.413,0.48,1,0,10.09,9.94,10.09,0,DN200 (not steepened)
O4-P885,O4,pipe,200,80.8,0.51,0.51,0,,4364,0.152,0.164,1,0,1.62,1.67,1.67,0,DN200 (not steepened)
O9-P3532,O9,pipe,200,100.0,0.51,0.51,0,,5651,0.088,0.151,1,0,3.05,3.84,3.84,0,DN200 (not steepened)
O12-P504,O12,pipe,200,100.0,0.51,0.51,0,,1729,0.161,0.3,1,0,1.85,1.48,1.85,0,DN200 (not steepened)
O9-P918,O9,pipe,200,100.0,0.51,0.51,0,,11532,0.201,0.201,1,0,1.48,3.41,3.41,0,DN200 (not steepened)
O3-P721,O3,pipe,200,100.0,0.51,0.51,0,,8126,0.122,0.226,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O9-P370,O9,pipe,200,84.6,0.51,0.51,0,,11534,0.059,0.1,1,0,2.39,3.37,3.37,0,DN200 (not steepened)
O7-P229,O7,pipe,200,100.0,0.51,0.51,0,,15192,0.129,0.231,1,0,2.91,4.09,4.09,0,DN200 (not steepened)
O3-P1949,O3,pipe,200,106.2,0.51,0.51,0,,11536,0.211,0.318,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O21-P232,O21,pipe,200,100.0,0.51,0.51,0,,8362,0.086,0.151,1,0,1.74,1.48,1.74,0,DN200 (not steepened)
O9-P1901,O9,pipe,200,104.9,0.51,0.51,0,,11538,0.086,0.135,1,0,2.11,1.96,2.11,0,DN200 (not steepened)
O9-P599,O9,pipe,200,112.4,0.51,0.51,0,,7115,0.161,0.21,1,0,2.2,1.67,2.2,0,DN200 (not steepened)
O3-P660,O3,pipe,200,75.5,0.51,0.51,0,,12309,0.472,0.65,1,0,4.99,5.35,5.35,0,DN200 (not steepened)
O12-P103,O12,pipe,200,100.0,0.51,0.51,0,,11541,0.202,0.381,1,0,2.54,1.92,2.54,0,DN200 (not steepened)
O2-P1029,O2,pipe,200,100.0,0.51,0.51,0,,11542,0.59,0.6,1,0,4.48,5.28,5.28,0,DN200 (not steepened)
O20-P93,O20,pipe,200,100.0,0.51,0.51,0,,2051,0.172,0.262,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O1-P656,O1,pipe,200,106.9,0.51,0.51,0,,15051,0.37,0.436,1,0,4.07,3.31,4.07,0,DN200 (not steepened)
O9-P330,O9,pipe,200,100.0,0.51,0.51,0,,11764,0.198,0.205,1,0,1.9,2.03,2.03,0,DN200 (not steepened)
O9-P3454,O9,pipe,200,100.0,0.51,0.51,0,,11546,0.045,0.06,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O3-P2326,O3,pipe,200,100.0,0.51,0.51,0,,11547,0.196,0.26,1,0,2.08,1.48,2.08,0,DN200 (not steepened)
O12-P479,O12,pipe,200,67.5,0.51,0.51,0,,5006,0.273,0.437,1,0,2.57,1.95,2.57,0,DN200 (not steepened)
O9-P1016,O9,pipe,200,99.8,0.51,0.51,0,,9014,0.071,0.121,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O9-P3336,O9,pipe,200,77.0,0.51,0.51,0,,15246,0.045,0.045,1,0,1.66,1.82,1.82,0,DN200 (not steepened)
O24-P307,O24,pipe,200,100.0,0.51,0.51,0,,11551,0.172,0.235,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O10-P66,O10,pipe,315,100.0,0.27,0.27,0,,12799,0.643,0.73,1,0,6.52,6.4,6.52,0,"Above DN200, under 0.75 m/s"
O1-P2164,O1,pipe,200,100.0,0.51,0.51,0,,11553,0.22,0.271,1,0,2.42,1.48,2.42,0,DN200 (not steepened)
O3-P2544,O3,pipe,200,100.0,0.51,0.51,0,,6649,0.207,0.356,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O9-P973,O9,pipe,200,100.0,0.51,0.51,0,,6965,0.094,0.151,1,0,3.13,3.16,3.16,0,DN200 (not steepened)
O6-P421,O6,pipe,200,73.1,0.51,0.51,0,,11556,0.266,0.28,1,0,2.02,3.15,3.15,0,DN200 (not steepened)
O3-P762,O3,pipe,200,100.0,0.51,0.51,0,,11557,0.164,0.223,1,0,1.84,1.89,1.89,0,DN200 (not steepened)
O2-P1306,O2,pipe,200,54.1,0.51,0.51,0,,11558,0.078,0.133,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O9-P2081,O9,pipe,200,100.0,0.51,0.51,0,,13862,0.372,0.397,1,0,3.7,3.65,3.7,0,DN200 (not steepened)
O4-P973,O4,pipe,200,80.8,0.51,0.51,0,,17060,0.239,0.3,1,0,2.95,2.93,2.95,0,DN200 (not steepened)
O9-P2477,O9,pipe,200,52.7,0.51,0.51,0,,18416,0.411,0.471,1,0,4.3,4.49,4.49,0,DN200 (not steepened)
O3-P771,O3,pipe,200,76.3,0.51,0.51,0,,14027,0.158,0.299,1,0,1.72,1.8,1.8,0,DN200 (not steepened)
O1-P2106,O1,pipe,200,83.7,0.51,0.51,0,,2015,0.611,0.743,1,0,6.62,6.16,6.62,0,DN200 (not steepened)
O1-P337,O1,pipe,200,100.0,0.51,0.51,0,,5680,0.122,0.227,1,0,1.48,2.46,2.46,0,DN200 (not steepened)
O1-P932,O1,pipe,200,79.0,0.51,0.51,0,,884,0.265,0.356,1,0,1.6,1.75,1.75,0,DN200 (not steepened)
O9-P504,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.178,0.291,1,0,5.77,5.54,5.77,0,DN200 (not steepened)
O4-P576,O4,pipe,200,100.0,0.51,0.51,0,,17616,0.733,0.763,1,0,9.48,9.78,9.78,0,DN200 (not steepened)
O10-P284,O10,pipe,200,99.3,0.51,0.51,0,,11568,0.045,0.076,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O21-P1330,O21,pipe,200,100.0,0.51,0.51,0,,3795,0.374,0.374,1,0,2.36,1.48,2.36,0,DN200 (not steepened)
O9-P460,O9,pipe,200,87.4,0.51,0.51,0,,16400,0.369,0.374,1,0,7.36,7.62,7.62,0,DN200 (not steepened)
O3-P975,O3,pipe,200,100.0,0.51,0.51,0,,11571,0.039,0.039,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O9-P2147,O9,pipe,200,100.0,0.51,0.51,0,,8498,0.072,0.123,1,0,1.53,1.83,1.83,0,DN200 (not steepened)
O9-P1379,O9,pipe,200,100.6,0.51,0.51,0,,11573,0.087,0.147,1,0,1.82,2.26,2.26,0,DN200 (not steepened)
O9-P1789,O9,pipe,200,68.7,0.51,0.51,0,,11574,0.169,0.336,1,0,2.63,2.19,2.63,0,DN200 (not steepened)
O3-P73,O3,pipe,630,80.9,0.125,0.125,0,,10182,0.674,0.717,1,0,2.15,1.86,2.15,0,"Above DN200, under 0.75 m/s"
O9-P2938,O9,pipe,200,100.0,0.51,0.51,0,,9147,0.123,0.151,1,0,2.18,3.58,3.58,0,DN200 (not steepened)
O7-P317,O7,pipe,200,103.7,0.51,0.51,0,,11577,0.186,0.236,1,0,1.48,2.71,2.71,0,DN200 (not steepened)
O21-P424,O21,pipe,200,78.4,0.51,0.51,0,,10851,0.16,0.209,1,0,2.1,1.48,2.1,0,DN200 (not steepened)
O21-P779,O21,pipe,200,100.0,0.51,0.51,0,,5780,0.122,0.168,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O9-P1089,O9,pipe,355,96.7,0.27,0.27,0,,17972,0.659,0.761,1,0,1.9,1.61,1.9,0,"Above DN200, under 0.75 m/s"
O7-P370,O7,pipe,200,100.0,0.51,0.51,0,,11581,0.039,0.039,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O6-P287,O6,pipe,200,84.5,0.51,0.51,0,,11582,0.209,0.209,1,0,1.48,2.38,2.38,0,DN200 (not steepened)
O3-P3091,O3,pipe,200,100.0,0.51,0.51,0,,6028,0.178,0.239,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O9-P1302,O9,pipe,200,72.0,0.51,0.51,0,,2398,0.051,0.087,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O1-P2516,O1,pipe,200,77.7,0.51,0.51,0,,16639,0.297,0.297,1,0,3.14,3.08,3.14,0,DN200 (not steepened)
O9-P2704,O9,pipe,200,100.0,0.51,0.51,0,,4611,0.265,0.265,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O6-P236,O6,pipe,200,74.2,0.51,0.51,0,,5275,0.218,0.364,1,0,3.67,4.62,4.62,0,DN200 (not steepened)
O9-P2993,O9,pipe,200,100.0,0.51,0.51,0,,7118,0.179,0.239,1,0,2.55,2.76,2.76,0,DN200 (not steepened)
O10-P213,O10,pipe,200,94.5,0.51,0.51,0,,11589,0.048,0.086,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O9-P3126,O9,pipe,200,100.0,0.51,0.51,0,,2738,0.204,0.204,1,0,1.6,2.05,2.05,0,DN200 (not steepened)
O10-P12,O10,pipe,200,100.0,0.51,0.51,0,,15699,0.302,0.465,1,0,6.59,6.77,6.77,0,DN200 (not steepened)
O9-P2654,O9,pipe,200,100.0,0.51,0.51,0,,513,0.591,0.594,1,0,9.66,10.5,10.5,0,DN200 (not steepened)
O9-P1593,O9,pipe,200,100.0,0.51,0.51,0,,8983,0.131,0.168,1,0,2.97,3.12,3.12,0,DN200 (not steepened)
O9-P978,O9,pipe,200,100.0,0.51,0.51,0,,11594,0.069,0.109,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O2-P187,O2,pipe,355,100.0,0.27,0.27,0,,7921,0.756,0.777,0,0,2.58,1.66,2.58,0,"Above DN200, 0.75 m/s as laid"
O3-P1754,O3,pipe,200,63.5,0.51,0.51,0,,1382,0.135,0.251,1,0,1.61,1.74,1.74,0,DN200 (not steepened)
O4-P917,O4,pipe,200,98.9,0.51,0.51,0,,11597,0.176,0.218,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O1-P1301,O1,pipe,200,60.2,0.51,0.51,0,,16852,0.372,0.406,1,0,2.39,2.07,2.39,0,DN200 (not steepened)
O3-P2983,O3,pipe,200,100.0,0.51,0.51,0,,11599,0.255,0.266,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O9-P466,O9,pipe,200,89.9,0.51,0.51,0,,11600,0.344,0.349,1,0,3.64,3.44,3.64,0,DN200 (not steepened)
O1-P1438,O1,pipe,200,58.2,0.51,0.51,0,,11601,0.142,0.2,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O8-P19,O8,pipe,200,100.3,0.51,0.51,0,,3110,0.593,0.678,1,0,9.71,9.42,9.71,0,DN200 (not steepened)
O9-P3048,O9,pipe,200,100.0,0.51,0.51,0,,3709,0.222,0.262,1,0,2.78,2.42,2.78,0,DN200 (not steepened)
O3-P1267,O3,pipe,200,81.7,0.51,0.51,0,,11604,0.161,0.214,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O15-P151,O15,pipe,200,100.0,0.51,0.51,0,,4160,0.182,0.267,1,0,1.48,2.2,2.2,0,DN200 (not steepened)
O3-P3315,O3,pipe,200,100.0,0.51,0.51,0,,11606,0.158,0.213,1,0,2.52,1.48,2.52,0,DN200 (not steepened)
O21-P1175,O21,pipe,200,100.0,0.51,0.51,0,,11607,0.137,0.181,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O9-P34,O9,pipe,500,60.2,0.155,0.155,0,,2829,0.617,0.687,1,0,19.41,19.2,19.41,1,"Above DN200, under 0.75 m/s"
O24-P253,O24,pipe,200,100.0,0.51,0.51,0,,11609,0.226,0.236,1,0,2.8,1.48,2.8,0,DN200 (not steepened)
O3-P498,O3,pipe,200,100.0,0.51,0.51,0,,3798,0.288,0.343,1,0,1.84,1.6,1.84,0,DN200 (not steepened)
O3-P1263,O3,pipe,200,53.1,0.51,0.51,0,,103,0.175,0.208,1,0,1.72,1.79,1.79,0,DN200 (not steepened)
O4-P231,O4,pipe,200,57.5,0.51,0.51,0,,2547,0.147,0.231,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O9-P955,O9,pipe,200,100.1,0.51,0.51,0,,15085,0.146,0.155,1,0,2.16,2.17,2.17,0,DN200 (not steepened)
O2-P538,O2,pipe,200,94.8,0.51,0.51,0,,2892,0.23,0.23,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O3-P2994,O3,pipe,200,92.2,0.51,0.51,0,,11615,0.16,0.223,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O1-P200,O1,pipe,250,100.0,0.375,0.375,0,,11616,0.654,0.693,1,0,10.29,7.69,10.29,0,"Above DN200, under 0.75 m/s"
O22-P85,O22,pipe,200,100.0,0.51,0.51,0,,7501,0.151,0.206,1,0,2.44,1.48,2.44,0,DN200 (not steepened)
O3-P2034,O3,pipe,200,69.7,0.51,0.51,0,,6421,0.23,0.424,1,0,3.62,2.69,3.62,0,DN200 (not steepened)
O9-P2204,O9,pipe,200,100.0,0.51,0.51,0,,15282,0.18,0.195,1,0,2.0,2.12,2.12,0,DN200 (not steepened)
O24-P48,O24,pipe,200,73.8,0.51,0.51,0,,14082,0.467,0.549,1,0,3.02,2.93,3.02,0,DN200 (not steepened)
O9-P572,O9,pipe,200,54.7,0.51,0.51,0,,11621,0.21,0.318,1,0,1.85,1.85,1.85,0,DN200 (not steepened)
O9-P2813,O9,pipe,250,100.0,0.375,0.375,0,,10533,0.564,0.714,1,0,7.25,7.45,7.45,0,"Above DN200, under 0.75 m/s"
O3-P77,O3,pipe,630,100.0,0.125,0.125,0,,10182,0.674,0.717,1,0,3.86,1.86,3.86,0,"Above DN200, under 0.75 m/s"
O12-P505,O12,pipe,200,100.0,0.51,0.51,0,,1729,0.156,0.284,1,0,2.27,1.48,2.27,0,DN200 (not steepened)
O3-P3116,O3,pipe,200,100.0,0.51,0.51,0,,11625,0.148,0.164,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O9-P1876,O9,pipe,200,100.0,0.51,0.51,0,,16443,0.07,0.112,1,0,1.48,8.67,8.67,0,DN200 (not steepened)
O14-P85,O14,pipe,200,100.0,0.51,0.51,0,,14561,0.2,0.2,1,0,1.73,1.91,1.91,0,DN200 (not steepened)
O9-P1514,O9,pipe,200,100.0,0.51,0.51,0,,5017,0.185,0.336,1,0,3.19,3.27,3.27,0,DN200 (not steepened)
O3-P2013,O3,pipe,250,100.0,0.375,0.375,0,,17222,0.421,0.704,1,0,4.11,4.04,4.11,0,"Above DN200, under 0.75 m/s"
O3-P54,O3,pipe,200,100.0,0.51,0.51,0,,7743,0.439,0.682,1,0,3.44,3.44,3.44,0,DN200 (not steepened)
O9-P1012,O9,pipe,200,100.0,0.51,0.51,0,,11631,0.129,0.166,1,0,1.92,2.26,2.26,0,DN200 (not steepened)
O21-P522,O21,pipe,200,82.4,0.51,0.51,0,,11139,0.432,0.523,1,0,4.07,3.86,4.07,0,DN200 (not steepened)
O7-P424,O7,pipe,200,85.8,0.51,0.51,0,,36,0.153,0.186,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O3-P624,O3,pipe,200,100.0,0.51,0.51,0,,7333,0.208,0.303,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O21-P446,O21,pipe,200,100.0,0.51,0.51,0,,9821,0.177,0.193,1,0,2.19,1.48,2.19,0,DN200 (not steepened)
O9-P2437,O9,pipe,200,100.4,0.51,0.51,0,,11636,0.166,0.183,1,0,1.72,1.62,1.72,0,DN200 (not steepened)
O9-P2037,O9,pipe,200,100.0,0.51,0.51,0,,8613,0.651,0.686,1,0,8.16,9.69,9.69,0,DN200 (not steepened)
O3-P2780,O3,pipe,200,60.7,0.51,0.51,0,,11638,0.122,0.226,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O21-P530,O21,pipe,200,100.0,0.51,0.51,0,,11139,0.431,0.523,1,0,5.12,5.12,5.12,0,DN200 (not steepened)
O4-P1208,O4,pipe,200,100.0,0.51,0.51,0,,6082,0.15,0.235,1,0,1.59,1.7,1.7,0,DN200 (not steepened)
O7-P336,O7,pipe,200,100.2,0.51,0.51,0,,10393,0.044,0.044,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O9-P1282,O9,pipe,200,89.5,0.51,0.51,0,,5799,0.07,0.111,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O3-P2764,O3,pipe,200,100.0,0.51,0.51,0,,14978,0.262,0.357,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O9-P3397,O9,pipe,200,100.0,0.51,0.51,0,,4023,0.052,0.087,1,0,1.55,1.8,1.8,0,DN200 (not steepened)
O9-P1869,O9,pipe,200,85.7,0.51,0.51,0,,14768,0.132,0.162,1,0,3.8,2.64,3.8,0,DN200 (not steepened)
O3-P1409,O3,pipe,355,100.0,0.27,0.27,0,,9549,0.596,0.792,1,0,4.22,4.14,4.22,0,"Above DN200, under 0.75 m/s"
O16-P104,O16,pipe,200,100.0,0.51,0.51,0,,11647,0.058,0.102,1,0,3.57,1.48,3.57,0,DN200 (not steepened)
O3-P2012,O3,pipe,250,100.0,0.375,0.375,0,,17222,0.421,0.704,1,0,4.04,4.14,4.14,0,"Above DN200, under 0.75 m/s"
O1-P1581,O1,pipe,200,100.0,0.51,0.51,0,,15979,0.206,0.253,1,0,3.25,3.56,3.56,0,DN200 (not steepened)
O21-P1057,O21,pipe,200,59.6,0.51,0.51,0,,11650,0.119,0.151,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O8-P293,O8,pipe,200,75.9,0.51,0.51,0,,11651,0.085,0.153,1,0,1.48,2.11,2.11,0,DN200 (not steepened)
O9-P3686,O9,pipe,200,100.0,0.51,0.51,0,,5054,0.046,0.069,1,0,1.65,1.82,1.82,0,DN200 (not steepened)
O9-P1443,O9,pipe,200,68.7,0.51,0.51,0,,6022,0.176,0.22,1,0,4.85,5.05,5.05,0,DN200 (not steepened)
O1-P663,O1,pipe,200,57.3,0.51,0.51,0,,11654,0.166,0.211,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O11-P277,O11,pipe,200,100.0,0.51,0.51,0,,11655,0.111,0.149,1,0,3.69,4.1,4.1,0,DN200 (not steepened)
O7-P371,O7,pipe,200,100.0,0.51,0.51,0,,9743,0.068,0.068,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O9-P1887,O9,pipe,200,100.8,0.51,0.51,0,,14972,0.072,0.121,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O1-P1357,O1,pipe,200,100.0,0.51,0.51,0,,16852,0.242,0.273,1,0,2.09,1.48,2.09,0,DN200 (not steepened)
O1-P1310,O1,pipe,200,86.2,0.51,0.51,0,,4608,0.254,0.281,1,0,3.4,4.82,4.82,0,DN200 (not steepened)
O12-P128,O12,pipe,200,100.0,0.51,0.51,0,,13314,0.413,0.435,1,0,7.35,6.71,7.35,0,DN200 (not steepened)
O21-P1197,O21,pipe,200,100.0,0.51,0.51,0,,11661,0.18,0.197,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O2-P987,O2,pipe,200,52.5,0.51,0.51,0,,11662,0.033,0.033,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O2-P1258,O2,pipe,200,100.0,0.51,0.51,0,,11663,0.18,0.197,1,0,2.49,1.48,2.49,0,DN200 (not steepened)
O9-P1061,O9,pipe,200,100.0,0.51,0.51,0,,6636,0.085,0.146,1,0,1.64,1.5,1.64,0,DN200 (not steepened)
O3-P1315,O3,pipe,200,100.0,0.51,0.51,0,,7381,0.216,0.285,1,0,1.88,1.73,1.88,0,DN200 (not steepened)
O3-P1713,O3,pipe,200,100.0,0.51,0.51,0,,10683,0.228,0.421,1,0,2.74,2.72,2.74,0,DN200 (not steepened)
O11-P108,O11,pipe,200,100.0,0.51,0.51,0,,1908,0.238,0.238,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O4-P120,O4,pipe,250,83.1,0.375,0.375,0,,8619,0.554,0.703,1,0,6.67,5.31,6.67,0,"Above DN200, under 0.75 m/s"
O21-P331,O21,pipe,200,100.0,0.51,0.51,0,,15615,0.322,0.33,1,0,3.9,4.43,4.43,0,DN200 (not steepened)
O21-P354,O21,pipe,200,100.0,0.51,0.51,0,,15615,0.051,0.051,1,0,3.32,3.92,3.92,0,DN200 (not steepened)
O20-P95,O20,pipe,200,100.0,0.51,0.51,0,,2051,0.111,0.205,1,0,2.62,2.15,2.62,0,DN200 (not steepened)
O6-P202,O6,pipe,200,100.0,0.51,0.51,0,,11672,0.123,0.137,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O9-P1068,O9,pipe,200,103.2,0.51,0.51,0,,3729,0.152,0.179,1,0,2.87,2.81,2.87,0,DN200 (not steepened)
O19-P2,O19,pipe,200,100.0,0.51,0.51,0,,14537,0.65,0.676,1,0,7.38,7.82,7.82,0,DN200 (not steepened)
O9-P2366,O9,pipe,200,100.0,0.51,0.51,0,,15465,0.566,0.619,1,0,6.12,6.04,6.12,0,DN200 (not steepened)
O9-P1650,O9,pipe,200,100.0,0.51,0.51,0,,12219,0.069,0.1,1,0,1.52,1.55,1.55,0,DN200 (not steepened)
O4-P121,O4,pipe,250,73.5,0.375,0.375,0,,8619,0.552,0.703,1,0,6.58,6.67,6.67,0,"Above DN200, under 0.75 m/s"
O21-P579,O21,pipe,200,100.0,0.51,0.51,0,,3518,0.22,0.261,1,0,2.05,1.48,2.05,0,DN200 (not steepened)
O9-P1512,O9,pipe,200,100.0,0.51,0.51,0,,5017,0.185,0.336,1,0,3.34,3.39,3.39,0,DN200 (not steepened)
O7-P517,O7,pipe,200,100.0,0.51,0.51,0,,11680,0.068,0.117,1,0,1.48,2.65,2.65,0,DN200 (not steepened)
O1-P287,O1,pipe,200,100.0,0.51,0.51,0,,5027,0.246,0.434,1,0,1.89,3.25,3.25,0,DN200 (not steepened)
O9-P3439,O9,pipe,200,100.0,0.51,0.51,0,,11682,0.058,0.102,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O1-P1545,O1,pipe,200,58.3,0.51,0.51,0,,146,0.184,0.223,1,0,1.92,2.4,2.4,0,DN200 (not steepened)
O4-P211,O4,pipe,200,74.3,0.51,0.51,0,,15978,0.34,0.343,1,0,3.18,3.1,3.18,0,DN200 (not steepened)
O21-P548,O21,pipe,200,67.8,0.51,0.51,0,,11291,0.143,0.143,1,0,1.93,1.48,1.93,0,DN200 (not steepened)
O21-P459,O21,pipe,200,94.8,0.51,0.51,0,,2147,0.129,0.163,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O21-P115,O21,pipe,200,100.0,0.51,0.51,0,,11687,0.554,0.58,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O3-P1410,O3,pipe,355,100.0,0.27,0.27,0,,9549,0.595,0.792,1,0,3.6,4.22,4.22,0,"Above DN200, under 0.75 m/s"
O21-P693,O21,pipe,200,100.0,0.51,0.51,0,,5843,0.166,0.245,1,0,3.35,3.08,3.35,0,DN200 (not steepened)
O11-P310,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.222,0.226,1,0,7.62,7.9,7.9,0,DN200 (not steepened)
O11-P344,O11,pipe,200,100.0,0.51,0.51,0,,11691,0.074,0.13,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O4-P469,O4,pipe,200,58.6,0.51,0.51,0,,16871,0.219,0.219,1,0,2.09,2.24,2.24,0,DN200 (not steepened)
O9-P2377,O9,pipe,200,100.0,0.51,0.51,0,,15465,0.453,0.567,1,0,3.81,3.73,3.81,0,DN200 (not steepened)
O9-P3642,O9,pipe,200,100.0,0.51,0.51,0,,6877,0.075,0.102,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O5-P205,O5,pipe,200,68.9,0.51,0.51,0,,13576,0.234,0.291,1,0,2.65,3.68,3.68,0,DN200 (not steepened)
O15-P62,O15,pipe,200,100.0,0.51,0.51,0,,13767,0.245,0.33,1,0,7.14,5.92,7.14,0,DN200 (not steepened)
O1-P1878,O1,pipe,200,100.0,0.51,0.51,0,,11697,0.254,0.377,1,0,3.09,4.03,4.03,0,DN200 (not steepened)
O4-P422,O4,pipe,200,100.0,0.51,0.51,0,,11698,0.061,0.113,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O3-P1980,O3,pipe,200,100.0,0.51,0.51,0,,9218,0.227,0.316,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O4-P692,O4,pipe,200,75.8,0.51,0.51,0,,2762,0.199,0.206,1,0,2.06,1.76,2.06,0,DN200 (not steepened)
O1-P2475,O1,pipe,200,75.2,0.51,0.51,0,,11701,0.129,0.237,1,0,1.48,3.0,3.0,0,DN200 (not steepened)
