label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O3-P2499,O3,pipe,200,93.9,0.51,0.51,0,,15999,0.383,0.597,1,0,6.92,6.99,6.99,0,DN200 (not steepened)
O4-P1166,O4,pipe,200,59.6,0.51,0.51,0,,281,0.21,0.216,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O9-P2346,O9,pipe,250,91.7,0.375,0.375,0,,8302,0.684,0.701,1,0,11.72,11.75,11.75,0,"Above DN200, under 0.75 m/s"
O1-P1957,O1,pipe,200,100.0,0.51,0.51,0,,8784,0.592,0.662,1,0,5.19,4.68,5.19,0,DN200 (not steepened)
O9-P979,O9,pipe,200,100.0,0.51,0.51,0,,16222,0.06,0.101,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O21-P953,O21,pipe,200,100.0,0.51,0.51,0,,1473,0.135,0.206,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O9-P548,O9,pipe,200,100.0,0.51,0.51,0,,13639,0.211,0.217,1,0,4.2,4.01,4.2,0,DN200 (not steepened)
O1-P814,O1,pipe,200,100.0,0.51,0.51,0,,16101,0.24,0.292,1,0,1.88,2.47,2.47,0,DN200 (not steepened)
O4-P1245,O4,pipe,200,100.0,0.51,0.51,0,,15364,0.155,0.248,1,0,1.8,1.87,1.87,0,DN200 (not steepened)
O11-P308,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.253,0.257,1,0,7.85,7.57,7.85,0,DN200 (not steepened)
O4-P1529,O4,pipe,200,59.0,0.51,0.51,0,,4639,0.375,0.479,1,0,1.7,1.94,1.94,0,DN200 (not steepened)
O9-P1131,O9,pipe,355,100.0,0.27,0.27,0,,17178,0.659,0.76,1,0,8.67,8.77,8.77,0,"Above DN200, under 0.75 m/s"
O5-P73,O5,pipe,200,86.7,0.51,0.51,0,,4073,0.121,0.22,1,0,1.48,3.27,3.27,0,DN200 (not steepened)
O3-P1428,O3,pipe,315,100.0,0.27,0.27,0,,4712,0.555,0.741,1,0,6.7,6.57,6.7,0,"Above DN200, under 0.75 m/s"
O9-P2301,O9,pipe,200,77.9,0.51,0.51,0,,203,0.343,0.368,1,0,3.85,3.73,3.85,0,DN200 (not steepened)
O9-P1748,O9,pipe,200,100.0,0.51,0.51,0,,12673,0.061,0.111,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O9-P917,O9,pipe,200,54.3,0.51,0.51,0,,12674,0.145,0.149,1,0,1.48,2.17,2.17,0,DN200 (not steepened)
O2-P1584,O2,pipe,200,100.0,0.51,0.51,0,,5099,0.215,0.306,1,0,1.79,2.18,2.18,0,DN200 (not steepened)
O24-P248,O24,pipe,200,61.9,0.51,0.51,0,,12676,0.184,0.223,1,0,1.48,2.23,2.23,0,DN200 (not steepened)
O1-P613,O1,pipe,200,61.2,0.51,0.51,0,,1354,0.116,0.215,1,0,1.48,1.97,1.97,0,DN200 (not steepened)
O2-P170,O2,pipe,200,100.0,0.51,0.51,0,,12678,0.166,0.211,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O9-P2768,O9,pipe,200,78.8,0.51,0.51,0,,14153,0.112,0.139,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O9-P1310,O9,pipe,200,100.0,0.51,0.51,0,,12680,0.045,0.06,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O11-P254,O11,pipe,200,100.0,0.51,0.51,0,,16798,0.05,0.073,1,0,1.56,1.52,1.56,0,DN200 (not steepened)
O21-P533,O21,pipe,200,100.0,0.51,0.51,0,,11139,0.429,0.521,1,0,5.14,5.21,5.21,0,DN200 (not steepened)
O21-P34,O21,pipe,560,100.0,0.155,0.155,0,,9196,0.649,0.718,1,0,9.05,9.59,9.59,0,"Above DN200, under 0.75 m/s"
O1-P730,O1,pipe,200,100.0,0.51,0.51,0,,12684,0.163,0.198,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O1-P1024,O1,pipe,1600,100.0,0.075,0.075,0,,11474,0.838,0.938,0,0,9.84,8.0,9.84,0,"Above DN200, 0.75 m/s as laid"
O9-P205,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.57,0.692,1,0,8.45,9.46,9.46,0,DN200 (not steepened)
O11-P297,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.292,0.303,1,0,6.93,7.14,7.14,0,DN200 (not steepened)
O1-P944,O1,pipe,200,81.9,0.51,0.51,0,,12688,0.234,0.234,1,0,2.01,1.48,2.01,0,DN200 (not steepened)
O9-P1315,O9,pipe,200,101.9,0.51,0.51,0,,4317,0.078,0.134,1,0,2.02,2.24,2.24,0,DN200 (not steepened)
O9-P268,O9,pipe,200,81.0,0.51,0.51,0,,11764,0.404,0.455,1,0,10.76,10.34,10.76,0,DN200 (not steepened)
O3-P1699,O3,pipe,200,73.2,0.51,0.51,0,,12691,0.068,0.119,1,0,1.48,2.08,2.08,0,DN200 (not steepened)
O3-P1427,O3,pipe,315,100.0,0.27,0.27,0,,4712,0.555,0.741,1,0,6.57,6.39,6.57,0,"Above DN200, under 0.75 m/s"
O1-P1077,O1,pipe,200,94.3,0.51,0.51,0,,6210,0.341,0.362,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O8-P191,O8,pipe,200,100.0,0.51,0.51,0,,13054,0.08,0.111,1,0,2.32,1.91,2.32,0,DN200 (not steepened)
O3-P2127,O3,pipe,200,68.6,0.51,0.51,0,,2014,0.151,0.274,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O21-P394,O21,pipe,200,100.0,0.51,0.51,0,,13858,0.415,0.43,1,0,2.67,3.15,3.15,0,DN200 (not steepened)
O4-P1458,O4,pipe,200,104.2,0.51,0.51,0,,12697,0.152,0.165,1,0,1.94,1.48,1.94,0,DN200 (not steepened)
O21-P679,O21,pipe,200,64.8,0.51,0.51,0,,12698,0.162,0.172,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O3-P2959,O3,pipe,200,100.0,0.51,0.51,0,,12699,0.091,0.165,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O20-P54,O20,pipe,200,51.0,0.51,0.51,0,,12700,0.032,0.032,1,0,1.48,3.27,3.27,0,DN200 (not steepened)
O9-P2245,O9,pipe,200,112.4,0.51,0.51,0,,13724,0.049,0.069,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O12-P232,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.258,0.329,1,0,8.08,8.44,8.44,0,DN200 (not steepened)
O9-P3537,O9,pipe,200,71.2,0.51,0.51,0,,9154,0.172,0.177,1,0,2.21,2.35,2.35,0,DN200 (not steepened)
O9-P3099,O9,pipe,200,100.0,0.51,0.51,0,,15617,0.255,0.371,1,0,2.1,2.18,2.18,0,DN200 (not steepened)
O9-P1584,O9,pipe,200,81.2,0.51,0.51,0,,12705,0.227,0.235,1,0,3.07,3.96,3.96,0,DN200 (not steepened)
O9-P1843,O9,pipe,200,100.0,0.51,0.51,0,,2670,0.067,0.099,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O9-P2115,O9,pipe,200,100.0,0.51,0.51,0,,4604,0.305,0.342,1,0,2.29,2.21,2.29,0,DN200 (not steepened)
O21-P993,O21,pipe,200,71.3,0.51,0.51,0,,16891,0.601,0.607,1,0,2.61,2.48,2.61,0,DN200 (not steepened)
O11-P280,O11,pipe,200,100.0,0.51,0.51,0,,12122,0.104,0.148,1,0,3.36,3.34,3.36,0,DN200 (not steepened)
O1-P1906,O1,pipe,200,53.6,0.51,0.51,0,,12710,0.073,0.132,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O4-P382,O4,pipe,200,100.0,0.51,0.51,0,,18034,0.603,0.682,1,0,3.11,3.24,3.24,0,DN200 (not steepened)
O21-P1131,O21,pipe,200,100.0,0.51,0.51,0,,1875,0.122,0.227,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O18-P24,O18,pipe,200,57.7,0.51,0.51,0,,1133,0.36,0.368,1,0,3.28,3.32,3.32,0,DN200 (not steepened)
O21-P66,O21,pipe,450,100.0,0.205,0.205,0,,3075,0.674,0.741,1,0,7.55,7.54,7.55,0,"Above DN200, under 0.75 m/s"
O9-P1184,O9,pipe,315,47.7,0.27,0.27,0,,12715,0.656,0.748,1,0,1.58,2.18,2.18,0,"Above DN200, under 0.75 m/s"
O9-P1124,O9,pipe,355,100.0,0.27,0.27,0,,17178,0.659,0.76,1,0,5.25,5.45,5.45,0,"Above DN200, under 0.75 m/s"
O4-P125,O4,pipe,200,103.3,0.51,0.51,0,,12717,0.593,0.75,1,0,4.98,4.87,4.98,0,DN200 (not steepened)
O2-P1023,O2,pipe,200,100.0,0.51,0.51,0,,12718,0.15,0.225,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O20-P106,O20,pipe,200,100.0,0.51,0.51,0,,3547,0.413,0.415,1,0,5.5,2.19,5.5,0,DN200 (not steepened)
O4-P378,O4,pipe,200,78.0,0.51,0.51,0,,18034,0.611,0.694,1,0,3.62,3.42,3.62,0,DN200 (not steepened)
O10-P399,O10,pipe,200,100.0,0.51,0.51,0,,679,0.329,0.335,1,0,4.96,5.68,5.68,0,DN200 (not steepened)
O2-P1239,O2,pipe,200,100.0,0.51,0.51,0,,12722,0.18,0.197,1,0,2.41,1.48,2.41,0,DN200 (not steepened)
O3-P1289,O3,pipe,200,64.6,0.51,0.51,0,,1461,0.262,0.344,1,0,2.5,2.83,2.83,0,DN200 (not steepened)
O21-P1323,O21,pipe,200,100.0,0.51,0.51,0,,1970,0.207,0.218,1,0,2.78,7.37,7.37,0,DN200 (not steepened)
O19-P42,O19,pipe,200,115.0,0.51,0.51,0,,10628,0.357,0.364,1,0,2.36,2.75,2.75,0,DN200 (not steepened)
O9-P475,O9,pipe,200,100.0,0.51,0.51,0,,10070,0.21,0.21,1,0,1.7,1.91,1.91,0,DN200 (not steepened)
O3-P2821,O3,pipe,1000,100.0,0.075,0.075,0,,10084,0.643,0.73,1,0,2.37,2.18,2.37,0,"Above DN200, under 0.75 m/s"
O21-P668,O21,pipe,200,60.1,0.51,0.51,0,,12728,0.122,0.133,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O8-P86,O8,pipe,200,100.0,0.51,0.51,0,,3773,0.377,0.573,1,0,7.78,8.69,8.69,0,DN200 (not steepened)
O23-P76,O23,pipe,200,100.0,0.51,0.51,0,,12730,0.039,0.039,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O9-P526,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.102,0.174,1,0,3.03,3.34,3.34,0,DN200 (not steepened)
O12-P541,O12,pipe,200,100.0,0.51,0.51,0,,415,0.129,0.232,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O9-P3241,O9,pipe,200,100.0,0.51,0.51,0,,12733,0.048,0.086,1,0,1.48,2.05,2.05,0,DN200 (not steepened)
O1-P2648,O1,pipe,200,61.8,0.51,0.51,0,,723,0.21,0.272,1,0,1.48,2.06,2.06,0,DN200 (not steepened)
O19-P46,O19,pipe,200,99.6,0.51,0.51,0,,87,0.311,0.311,1,0,2.58,2.22,2.58,0,DN200 (not steepened)
O14-P137,O14,pipe,200,100.0,0.51,0.51,0,,12736,0.068,0.117,1,0,3.06,1.48,3.06,0,DN200 (not steepened)
O11-P141,O11,pipe,200,72.6,0.51,0.51,0,,888,0.075,0.112,1,0,2.79,2.89,2.89,0,DN200 (not steepened)
O3-P2583,O3,pipe,200,88.6,0.51,0.51,0,,12738,0.11,0.201,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O3-P2937,O3,pipe,200,100.0,0.51,0.51,0,,14725,0.162,0.266,1,0,3.03,3.92,3.92,0,DN200 (not steepened)
O12-P121,O12,pipe,200,103.3,0.51,0.51,0,,12740,0.462,0.478,1,0,7.57,7.79,7.79,0,DN200 (not steepened)
O1-P1412,O1,pipe,200,100.0,0.51,0.51,0,,315,0.348,0.434,1,0,4.14,4.35,4.35,0,DN200 (not steepened)
O4-P484,O4,pipe,200,100.0,0.51,0.51,0,,12742,0.153,0.177,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O11-P61,O11,pipe,250,100.0,0.375,0.375,0,,14032,0.677,0.737,1,0,9.96,9.87,9.96,0,"Above DN200, under 0.75 m/s"
O2-P1187,O2,pipe,315,48.0,0.27,0.27,0,,15438,0.684,0.748,1,0,6.29,5.92,6.29,0,"Above DN200, under 0.75 m/s"
O9-P1424,O9,pipe,200,102.7,0.51,0.51,0,,14176,0.075,0.131,1,0,1.6,1.9,1.9,0,DN200 (not steepened)
O1-P1420,O1,pipe,200,99.9,0.51,0.51,0,,18376,0.381,0.458,1,0,3.88,4.39,4.39,0,DN200 (not steepened)
O9-P232,O9,pipe,200,100.0,0.51,0.51,0,,216,0.275,0.369,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O3-P683,O3,pipe,200,87.9,0.51,0.51,0,,5677,0.191,0.262,1,0,2.16,2.29,2.29,0,DN200 (not steepened)
O1-P1031,O1,pipe,1600,102.0,0.075,0.075,0,,10972,0.835,0.933,0,0,8.66,8.04,8.66,0,"Above DN200, 0.75 m/s as laid"
O4-P263,O4,pipe,200,103.7,0.51,0.51,0,,4327,0.206,0.345,1,0,2.07,2.19,2.19,0,DN200 (not steepened)
O3-P2874,O3,pipe,200,100.0,0.51,0.51,0,,4738,0.486,0.699,1,0,7.09,6.95,7.09,0,DN200 (not steepened)
O3-P1619,O3,pipe,200,100.0,0.51,0.51,0,,12752,0.11,0.201,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O8-P45,O8,pipe,200,100.0,0.51,0.51,0,,9591,0.412,0.475,1,0,4.92,4.54,4.92,0,DN200 (not steepened)
O9-P3204,O9,pipe,200,134.6,0.51,0.51,0,,12754,0.067,0.112,1,0,2.56,1.48,2.56,0,DN200 (not steepened)
O2-P1086,O2,pipe,200,51.6,0.51,0.51,0,,12755,0.073,0.132,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O3-P1948,O3,pipe,200,100.0,0.51,0.51,0,,11536,0.218,0.345,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O3-P321,O3,pipe,280,100.0,0.375,0.375,0,,10696,0.693,0.79,1,0,7.36,7.68,7.68,0,"Above DN200, under 0.75 m/s"
O4-P1450,O4,pipe,200,100.0,0.51,0.51,0,,7322,0.237,0.243,1,0,1.72,1.83,1.83,0,DN200 (not steepened)
O9-P561,O9,pipe,200,100.0,0.51,0.51,0,,12759,0.081,0.144,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O12-P241,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.249,0.317,1,0,7.19,7.31,7.31,0,DN200 (not steepened)
O3-P2573,O3,pipe,200,100.0,0.51,0.51,0,,13460,0.237,0.395,1,0,1.7,1.6,1.7,0,DN200 (not steepened)
O9-P3011,O9,pipe,200,100.0,0.51,0.51,0,,3335,0.121,0.223,1,0,3.78,3.74,3.78,0,DN200 (not steepened)
O8-P129,O8,pipe,200,100.0,0.51,0.51,0,,16345,0.134,0.249,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O12-P447,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.059,0.059,1,0,1.51,1.79,1.79,0,DN200 (not steepened)
O9-P1326,O9,pipe,200,100.9,0.51,0.51,0,,14235,0.149,0.205,1,0,2.04,1.48,2.04,0,DN200 (not steepened)
O3-P2280,O3,pipe,200,86.3,0.51,0.51,0,,5603,0.413,0.55,1,0,2.96,3.4,3.4,0,DN200 (not steepened)
O10-P379,O10,pipe,200,100.0,0.51,0.51,0,,12767,0.042,0.056,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O9-P3479,O9,pipe,200,100.0,0.51,0.51,0,,5982,0.079,0.138,1,0,1.74,1.65,1.74,0,DN200 (not steepened)
O9-P1145,O9,pipe,200,83.5,0.51,0.51,0,,17950,0.191,0.262,1,0,2.47,2.66,2.66,0,DN200 (not steepened)
O9-P1603,O9,pipe,200,87.2,0.51,0.51,0,,4166,0.085,0.146,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O11-P304,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.254,0.258,1,0,6.88,7.15,7.15,0,DN200 (not steepened)
O5-P102,O5,pipe,200,60.7,0.51,0.51,0,,12772,0.076,0.14,1,0,2.1,1.48,2.1,0,DN200 (not steepened)
O21-P1262,O21,pipe,200,54.0,0.51,0.51,0,,12773,0.141,0.141,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O20-P64,O20,pipe,200,65.2,0.51,0.51,0,,263,0.218,0.218,1,0,2.82,3.07,3.07,0,DN200 (not steepened)
O3-P2896,O3,pipe,200,100.0,0.51,0.51,0,,17235,0.086,0.148,1,0,2.34,4.62,4.62,0,DN200 (not steepened)
O9-P2862,O9,pipe,200,64.9,0.51,0.51,0,,13488,0.078,0.13,1,0,3.23,3.4,3.4,0,DN200 (not steepened)
O9-P1301,O9,pipe,200,100.0,0.51,0.51,0,,2398,0.061,0.103,1,0,1.62,1.92,1.92,0,DN200 (not steepened)
O21-P1271,O21,pipe,200,100.0,0.51,0.51,0,,5592,0.178,0.309,1,0,2.28,1.48,2.28,0,DN200 (not steepened)
O21-P626,O21,pipe,200,81.8,0.51,0.51,0,,11056,0.085,0.151,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O3-P3198,O3,pipe,900,103.9,0.075,0.075,0,,10153,0.617,0.698,1,0,2.72,2.09,2.72,0,"Above DN200, under 0.75 m/s"
O18-P27,O18,pipe,200,75.8,0.51,0.51,0,,1133,0.358,0.361,1,0,2.68,2.9,2.9,0,DN200 (not steepened)
O8-P140,O8,pipe,200,72.7,0.51,0.51,0,,11901,0.21,0.311,1,0,2.93,2.62,2.93,0,DN200 (not steepened)
O9-P1226,O9,pipe,200,100.0,0.51,0.51,0,,3543,0.144,0.205,1,0,3.28,3.4,3.4,0,DN200 (not steepened)
O1-P1557,O1,pipe,200,17.2,0.51,0.51,0,,12784,0.244,0.355,1,0,2.79,2.82,2.82,0,DN200 (not steepened)
O4-P937,O4,pipe,200,65.7,0.51,0.51,0,,12785,0.076,0.14,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O21-P485,O21,pipe,200,100.0,0.51,0.51,0,,12786,0.039,0.039,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O9-P1055,O9,pipe,200,77.0,0.51,0.51,0,,13364,0.122,0.147,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O9-P3489,O9,pipe,200,100.0,0.51,0.51,0,,7090,0.075,0.129,1,0,1.58,2.32,2.32,0,DN200 (not steepened)
O21-P563,O21,pipe,200,102.5,0.51,0.51,0,,11968,0.2,0.219,1,0,2.33,1.48,2.33,0,DN200 (not steepened)
O10-P322,O10,pipe,200,85.2,0.51,0.51,0,,4943,0.099,0.172,1,0,1.95,1.82,1.95,0,DN200 (not steepened)
O1-P1304,O1,pipe,200,100.0,0.51,0.51,0,,16852,0.35,0.381,1,0,3.19,2.72,3.19,0,DN200 (not steepened)
O3-P1849,O3,pipe,200,100.0,0.51,0.51,0,,12792,0.111,0.207,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O1-P1336,O1,pipe,200,56.7,0.51,0.51,0,,12793,0.206,0.272,1,0,4.69,5.06,5.06,0,DN200 (not steepened)
O12-P51,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.454,0.637,1,0,9.46,9.66,9.66,0,DN200 (not steepened)
O9-P1074,O9,pipe,200,100.0,0.51,0.51,0,,13777,0.081,0.14,1,0,1.61,1.51,1.61,0,DN200 (not steepened)
O5-P174,O5,pipe,200,58.5,0.51,0.51,0,,409,0.236,0.337,1,0,2.77,2.59,2.77,0,DN200 (not steepened)
O2-P1138,O2,pipe,200,89.0,0.51,0.51,0,,12797,0.16,0.16,1,0,1.48,3.09,3.09,0,DN200 (not steepened)
O1-P2081,O1,pipe,200,100.0,0.51,0.51,0,,4508,0.198,0.21,1,0,2.05,2.97,2.97,0,DN200 (not steepened)
O10-P148,O10,pipe,315,71.5,0.27,0.27,0,,12799,0.632,0.705,1,0,1.91,1.58,1.91,0,"Above DN200, under 0.75 m/s"
O6-P162,O6,pipe,200,74.8,0.51,0.51,0,,12800,0.121,0.121,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O4-P1493,O4,pipe,200,94.5,0.51,0.51,0,,12801,0.039,0.039,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O9-P853,O9,pipe,200,100.0,0.51,0.51,0,,15353,0.059,0.098,1,0,2.24,3.62,3.62,0,DN200 (not steepened)
O7-P518,O7,pipe,200,72.2,0.51,0.51,0,,4344,0.138,0.202,1,0,2.89,3.09,3.09,0,DN200 (not steepened)
O9-P251,O9,pipe,200,100.0,0.51,0.51,0,,13367,0.269,0.269,1,0,1.54,1.67,1.67,0,DN200 (not steepened)
O9-P1484,O9,pipe,200,79.5,0.51,0.51,0,,4496,0.181,0.269,1,0,4.25,4.28,4.28,0,DN200 (not steepened)
O23-P20,O23,pipe,200,100.0,0.51,0.51,0,,16884,0.223,0.223,1,0,9.08,8.93,9.08,0,DN200 (not steepened)
O1-P651,O1,pipe,200,70.6,0.51,0.51,0,,12807,0.122,0.226,1,0,1.48,2.63,2.63,0,DN200 (not steepened)
O9-P498,O9,pipe,200,83.9,0.51,0.51,0,,1839,0.141,0.216,1,0,2.68,1.65,2.68,0,DN200 (not steepened)
O2-P138,O2,pipe,200,100.0,0.51,0.51,0,,2406,0.113,0.169,1,0,3.34,4.4,4.4,0,DN200 (not steepened)
O1-P2282,O1,pipe,200,100.0,0.51,0.51,0,,12810,0.641,0.743,1,0,4.7,3.75,4.7,0,DN200 (not steepened)
O4-P739,O4,pipe,200,79.6,0.51,0.51,0,,11187,0.248,0.251,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O1-P779,O1,pipe,200,101.6,0.51,0.51,0,,10413,0.365,0.454,1,0,2.83,2.8,2.83,0,DN200 (not steepened)
O10-P361,O10,pipe,200,100.0,0.51,0.51,0,,6813,0.068,0.08,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O3-P2966,O3,pipe,200,100.0,0.51,0.51,0,,15462,0.193,0.196,1,0,2.31,3.18,3.18,0,DN200 (not steepened)
O9-P385,O9,pipe,200,100.0,0.51,0.51,0,,12924,0.086,0.142,1,0,2.96,3.14,3.14,0,DN200 (not steepened)
O4-P1487,O4,pipe,200,82.2,0.51,0.51,0,,12801,0.194,0.267,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O3-P621,O3,pipe,200,58.1,0.51,0.51,0,,2455,0.184,0.248,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O1-P1650,O1,pipe,200,100.0,0.51,0.51,0,,13528,0.345,0.35,1,0,2.04,3.53,3.53,0,DN200 (not steepened)
O3-P1686,O3,pipe,200,100.0,0.51,0.51,0,,7756,0.246,0.448,1,0,2.67,3.47,3.47,0,DN200 (not steepened)
O8-P249,O8,pipe,200,90.8,0.51,0.51,0,,16421,0.219,0.236,1,0,1.72,2.19,2.19,0,DN200 (not steepened)
O20-P5,O20,pipe,200,76.0,0.51,0.51,0,,19083,0.575,0.615,1,0,12.73,13.3,13.3,1,DN200 (not steepened)
O23-P48,O23,pipe,200,100.0,0.51,0.51,0,,2480,0.101,0.101,1,0,5.3,4.59,5.3,0,DN200 (not steepened)
O3-P2287,O3,pipe,200,83.0,0.51,0.51,0,,7878,0.245,0.329,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O9-P199,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.577,0.705,1,0,11.26,11.75,11.75,0,DN200 (not steepened)
O9-P210,O9,pipe,200,105.5,0.51,0.51,0,,145,0.469,0.648,1,0,6.06,6.5,6.5,0,DN200 (not steepened)
O3-P1617,O3,pipe,200,100.0,0.51,0.51,0,,12752,0.19,0.285,1,0,1.73,2.86,2.86,0,DN200 (not steepened)
O7-P465,O7,pipe,200,76.5,0.51,0.51,0,,12827,0.037,0.037,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O9-P1338,O9,pipe,200,108.1,0.51,0.51,0,,2485,0.136,0.172,1,0,1.83,2.38,2.38,0,DN200 (not steepened)
O8-P289,O8,pipe,200,84.6,0.51,0.51,0,,16282,0.149,0.149,1,0,1.87,2.25,2.25,0,DN200 (not steepened)
O3-P2157,O3,pipe,200,104.5,0.51,0.51,0,,12830,0.09,0.162,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O19-P92,O19,pipe,200,100.0,0.51,0.51,0,,12831,0.071,0.123,1,0,1.48,2.43,2.43,0,DN200 (not steepened)
O1-P248,O1,pipe,200,100.0,0.51,0.51,0,,8506,0.253,0.439,1,0,5.08,5.03,5.08,0,DN200 (not steepened)
O9-P1747,O9,pipe,200,100.0,0.51,0.51,0,,12833,0.061,0.111,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O9-P110,O9,pipe,200,101.3,0.51,0.51,0,,9445,0.413,0.591,1,0,10.99,10.95,10.99,0,DN200 (not steepened)
O11-P13,O11,pipe,200,100.0,0.51,0.51,0,,8676,0.42,0.577,1,0,10.04,10.55,10.55,0,DN200 (not steepened)
O2-P359,O2,pipe,200,71.8,0.51,0.51,0,,1664,0.225,0.251,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O10-P356,O10,pipe,200,100.0,0.51,0.51,0,,14816,0.089,0.103,1,0,2.09,2.09,2.09,0,DN200 (not steepened)
O4-P618,O4,pipe,200,85.6,0.51,0.51,0,,5130,0.488,0.576,1,0,4.73,4.88,4.88,0,DN200 (not steepened)
O7-P367,O7,pipe,200,100.0,0.51,0.51,0,,11581,0.057,0.057,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O3-P952,O3,pipe,200,100.0,0.51,0.51,0,,14988,0.375,0.378,1,0,2.33,2.29,2.33,0,DN200 (not steepened)
O3-P2196,O3,pipe,200,54.8,0.51,0.51,0,,7807,0.26,0.436,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O3-P2113,O3,pipe,200,71.8,0.51,0.51,0,,10420,0.145,0.262,1,0,7.21,7.59,7.59,0,DN200 (not steepened)
O9-P2733,O9,pipe,200,54.0,0.51,0.51,0,,12843,0.237,0.237,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O4-P1287,O4,pipe,200,100.0,0.51,0.51,0,,3464,0.206,0.317,1,0,3.95,4.36,4.36,0,DN200 (not steepened)
O12-P322,O12,pipe,200,62.5,0.51,0.51,0,,17123,0.382,0.452,1,0,7.1,7.68,7.68,0,DN200 (not steepened)
O12-P532,O12,pipe,200,104.2,0.51,0.51,0,,12846,0.177,0.346,1,0,4.6,4.37,4.6,0,DN200 (not steepened)
O22-P17,O22,pipe,200,100.0,0.51,0.51,0,,3497,0.353,0.42,1,0,3.54,4.3,4.3,0,DN200 (not steepened)
O3-P2793,O3,pipe,200,85.5,0.51,0.51,0,,12848,0.18,0.197,1,0,3.67,1.48,3.67,0,DN200 (not steepened)
O9-P1297,O9,pipe,200,100.0,0.51,0.51,0,,5673,0.073,0.128,1,0,1.86,1.77,1.86,0,DN200 (not steepened)
O9-P1736,O9,pipe,200,100.0,0.51,0.51,0,,5136,0.096,0.168,1,0,1.86,2.04,2.04,0,DN200 (not steepened)
O11-P264,O11,pipe,200,100.0,0.51,0.51,0,,12851,0.21,0.222,1,0,6.98,6.91,6.98,0,DN200 (not steepened)
O3-P2548,O3,pipe,200,64.0,0.51,0.51,0,,12852,0.137,0.181,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O9-P405,O9,pipe,200,55.4,0.51,0.51,0,,10610,0.672,0.705,1,0,4.77,4.83,4.83,0,DN200 (not steepened)
O15-P96,O15,pipe,200,100.0,0.51,0.51,0,,12854,0.21,0.398,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O3-P1956,O3,pipe,200,100.0,0.51,0.51,0,,14427,0.139,0.202,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O3-P607,O3,pipe,200,89.3,0.51,0.51,0,,7644,0.341,0.425,1,0,2.85,3.24,3.24,0,DN200 (not steepened)
O21-P1254,O21,pipe,200,100.0,0.51,0.51,0,,12857,0.074,0.132,1,0,1.48,2.6,2.6,0,DN200 (not steepened)
O1-P38,O1,pipe,1000,100.0,0.075,0.075,0,,12858,0.647,0.742,1,0,4.99,4.55,4.99,0,"Above DN200, under 0.75 m/s"
O4-P810,O4,pipe,200,99.4,0.51,0.51,0,,10520,0.464,0.583,1,0,8.02,7.91,8.02,0,DN200 (not steepened)
O4-P1515,O4,pipe,200,59.1,0.51,0.51,0,,12860,0.217,0.259,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O9-P933,O9,pipe,200,101.4,0.51,0.51,0,,12861,0.055,0.097,1,0,1.48,2.2,2.2,0,DN200 (not steepened)
O16-P5,O16,pipe,280,100.0,0.375,0.375,0,,1947,0.727,0.785,1,0,6.19,6.17,6.19,0,"Above DN200, under 0.75 m/s"
O1-P464,O1,pipe,200,100.0,0.51,0.51,0,,973,0.415,0.574,1,0,5.23,5.45,5.45,0,DN200 (not steepened)
O2-P1520,O2,pipe,200,85.0,0.51,0.51,0,,5919,0.262,0.39,1,0,2.63,3.36,3.36,0,DN200 (not steepened)
O23-P46,O23,pipe,200,100.0,0.51,0.51,0,,2480,0.103,0.103,1,0,3.94,3.59,3.94,0,DN200 (not steepened)
O24-P70,O24,pipe,200,100.0,0.51,0.51,0,,11044,0.248,0.405,1,0,2.3,2.5,2.5,0,DN200 (not steepened)
O9-P1154,O9,pipe,200,100.0,0.51,0.51,0,,12867,0.12,0.132,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O21-P372,O21,pipe,200,100.0,0.51,0.51,0,,13858,0.461,0.478,1,0,10.31,10.46,10.46,0,DN200 (not steepened)
O3-P2110,O3,pipe,200,80.3,0.51,0.51,0,,13856,0.112,0.201,1,0,2.76,3.1,3.1,0,DN200 (not steepened)
O3-P2059,O3,pipe,200,77.0,0.51,0.51,0,,4929,0.177,0.254,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O1-P318,O1,pipe,200,80.4,0.51,0.51,0,,4225,0.088,0.156,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O4-P616,O4,pipe,200,75.8,0.51,0.51,0,,8247,0.573,0.605,1,0,4.76,5.0,5.0,0,DN200 (not steepened)
O3-P2827,O3,pipe,1000,102.8,0.075,0.075,0,,10084,0.642,0.729,1,0,6.67,5.5,6.67,0,"Above DN200, under 0.75 m/s"
O3-P1813,O3,pipe,200,100.0,0.51,0.51,0,,16672,0.374,0.378,1,0,4.14,4.57,4.57,0,DN200 (not steepened)
O11-P273,O11,pipe,200,115.1,0.51,0.51,0,,11655,0.113,0.151,1,0,3.9,4.08,4.08,0,DN200 (not steepened)
O9-P1464,O9,pipe,200,77.8,0.51,0.51,0,,12876,0.057,0.102,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O3-P1488,O3,pipe,200,102.6,0.51,0.51,0,,18344,0.584,0.741,1,0,6.37,5.9,6.37,0,DN200 (not steepened)
O2-P1353,O2,pipe,200,100.0,0.51,0.51,0,,10737,0.157,0.157,1,0,3.3,1.48,3.3,0,DN200 (not steepened)
O2-P113,O2,pipe,200,74.9,0.51,0.51,0,,16578,0.668,0.695,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O2-P355,O2,pipe,200,101.3,0.51,0.51,0,,1664,0.36,0.392,1,0,1.74,1.48,1.74,0,DN200 (not steepened)
O12-P439,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.268,0.374,1,0,2.6,2.5,2.6,0,DN200 (not steepened)
O1-P461,O1,pipe,200,100.0,0.51,0.51,0,,973,0.423,0.593,1,0,5.43,4.67,5.43,0,DN200 (not steepened)
O9-P2891,O9,pipe,200,100.0,0.51,0.51,0,,4493,0.085,0.146,1,0,1.86,2.16,2.16,0,DN200 (not steepened)
O1-P1151,O1,pipe,200,100.0,0.51,0.51,0,,7390,0.635,0.708,1,0,5.59,6.01,6.01,0,DN200 (not steepened)
O1-P982,O1,pipe,200,100.0,0.51,0.51,0,,12885,0.039,0.039,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O9-P3643,O9,pipe,200,100.0,0.51,0.51,0,,6877,0.072,0.098,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O9-P165,O9,pipe,280,100.0,0.375,0.375,0,,13271,0.701,0.776,1,0,12.34,12.24,12.34,1,"Above DN200, under 0.75 m/s"
O3-P675,O3,pipe,200,99.7,0.51,0.51,0,,11704,0.231,0.271,1,0,2.13,2.11,2.13,0,DN200 (not steepened)
O2-P595,O2,pipe,1400,100.0,0.075,0.075,0,,15448,0.76,0.869,0,0,4.73,4.59,4.73,0,"Above DN200, 0.75 m/s as laid"
O3-P785,O3,pipe,200,53.1,0.51,0.51,0,,466,0.442,0.45,1,0,7.45,7.72,7.72,0,DN200 (not steepened)
O3-P813,O3,pipe,200,135.2,0.51,0.51,0,,12891,0.042,0.042,1,0,1.48,4.25,4.25,0,DN200 (not steepened)
O2-P499,O2,pipe,200,100.0,0.51,0.51,0,,12892,0.074,0.132,1,0,1.48,2.57,2.57,0,DN200 (not steepened)
O3-P2953,O3,pipe,200,100.0,0.51,0.51,0,,16551,0.16,0.303,1,0,1.74,1.65,1.74,0,DN200 (not steepened)
O21-P543,O21,pipe,200,100.0,0.51,0.51,0,,1804,0.109,0.109,1,0,3.58,4.21,4.21,0,DN200 (not steepened)
O24-P165,O24,pipe,200,100.0,0.51,0.51,0,,957,0.21,0.272,1,0,1.55,1.65,1.65,0,DN200 (not steepened)
O4-P8,O4,pipe,900,80.6,0.075,0.075,0,,6921,0.613,0.691,1,0,2.96,2.65,2.96,0,"Above DN200, under 0.75 m/s"
O4-P800,O4,pipe,200,100.0,0.51,0.51,0,,67,0.578,0.665,1,0,8.42,8.36,8.42,0,DN200 (not steepened)
O9-P162,O9,pipe,280,100.0,0.375,0.375,0,,13271,0.701,0.776,1,0,12.16,12.13,12.16,1,"Above DN200, under 0.75 m/s"
O2-P544,O2,pipe,200,60.9,0.51,0.51,0,,12899,0.16,0.179,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O11-P317,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.199,0.199,1,0,3.52,3.6,3.6,0,DN200 (not steepened)
O2-P1324,O2,pipe,200,73.4,0.51,0.51,0,,5397,0.218,0.238,1,0,2.03,1.48,2.03,0,DN200 (not steepened)
O9-P774,O9,pipe,200,100.0,0.51,0.51,0,,18825,0.498,0.675,1,0,11.67,11.95,11.95,0,DN200 (not steepened)
O9-P3476,O9,pipe,200,100.0,0.51,0.51,0,,12903,0.039,0.039,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O10-P171,O10,pipe,200,100.0,0.51,0.51,0,,12904,0.076,0.136,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O9-P1415,O9,pipe,200,77.4,0.51,0.51,0,,12905,0.057,0.102,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O3-P3076,O3,pipe,200,74.6,0.51,0.51,0,,12906,0.112,0.205,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O12-P273,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.146,0.243,1,0,1.91,1.89,1.91,0,DN200 (not steepened)
O9-P3224,O9,pipe,200,100.0,0.51,0.51,0,,12733,0.134,0.238,1,0,3.21,3.34,3.34,0,DN200 (not steepened)
O1-P291,O1,pipe,200,100.0,0.51,0.51,0,,7886,0.206,0.372,1,0,1.82,2.12,2.12,0,DN200 (not steepened)
O21-P1143,O21,pipe,200,68.7,0.51,0.51,0,,12910,0.561,0.584,1,0,2.52,2.45,2.52,0,DN200 (not steepened)
O4-P310,O4,pipe,200,99.4,0.51,0.51,0,,17087,0.054,0.054,1,0,1.99,2.19,2.19,0,DN200 (not steepened)
O16-P1,O16,pipe,280,86.6,0.375,0.375,0,,12912,0.727,0.786,1,0,8.64,9.84,9.84,0,"Above DN200, under 0.75 m/s"
O21-P1179,O21,pipe,200,87.7,0.51,0.51,0,,2058,0.223,0.296,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O1-P1560,O1,pipe,200,69.1,0.51,0.51,0,,9350,0.208,0.266,1,0,1.48,2.17,2.17,0,DN200 (not steepened)
O4-P1520,O4,pipe,200,100.0,0.51,0.51,0,,12915,0.233,0.309,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O21-P930,O21,pipe,200,68.1,0.51,0.51,0,,14651,0.25,0.268,1,0,2.73,3.24,3.24,0,DN200 (not steepened)
O9-P191,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.606,0.72,1,0,13.58,14.56,14.56,1,DN200 (not steepened)
O1-P10,O1,pipe,1800,100.0,0.075,0.075,0,,19187,0.9,1.013,0,0,10.07,9.45,10.07,0,"Above DN200, 0.75 m/s as laid"
O24-P81,O24,pipe,200,100.0,0.51,0.51,0,,16663,0.154,0.289,1,0,1.75,1.77,1.77,0,DN200 (not steepened)
O2-P513,O2,pipe,200,102.9,0.51,0.51,0,,4828,0.416,0.473,1,0,2.79,2.84,2.84,0,DN200 (not steepened)
O5-P72,O5,pipe,200,90.3,0.51,0.51,0,,4073,0.132,0.24,1,0,3.27,3.15,3.27,0,DN200 (not steepened)
O9-P1849,O9,pipe,200,100.0,0.51,0.51,0,,12922,0.049,0.072,1,0,4.92,1.48,4.92,0,DN200 (not steepened)
O2-P1497,O2,pipe,200,79.1,0.51,0.51,0,,3901,0.379,0.44,1,0,4.15,4.51,4.51,0,DN200 (not steepened)
O9-P387,O9,pipe,200,100.0,0.51,0.51,0,,12924,0.068,0.103,1,0,2.31,2.77,2.77,0,DN200 (not steepened)
O7-P464,O7,pipe,200,100.0,0.51,0.51,0,,12925,0.123,0.123,1,0,1.48,2.82,2.82,0,DN200 (not steepened)
O24-P77,O24,pipe,200,100.0,0.51,0.51,0,,16663,0.199,0.379,1,0,2.25,2.48,2.48,0,DN200 (not steepened)
O8-P192,O8,pipe,200,99.8,0.51,0.51,0,,13054,0.077,0.11,1,0,2.51,2.32,2.51,0,DN200 (not steepened)
O3-P2473,O3,pipe,200,100.0,0.51,0.51,0,,14521,0.399,0.617,1,0,5.6,5.27,5.6,0,DN200 (not steepened)
O4-P1326,O4,pipe,200,100.0,0.51,0.51,0,,2997,0.184,0.184,1,0,1.61,2.38,2.38,0,DN200 (not steepened)
O4-P75,O4,pipe,800,62.8,0.085,0.085,0,,8670,0.6,0.68,1,0,12.23,12.04,12.23,1,"Above DN200, under 0.75 m/s"
O2-P1322,O2,pipe,200,67.7,0.51,0.51,0,,5397,0.231,0.256,1,0,2.2,1.48,2.2,0,DN200 (not steepened)
O4-P1118,O4,pipe,200,71.1,0.51,0.51,0,,2642,0.436,0.456,1,0,3.72,4.2,4.2,0,DN200 (not steepened)
O9-P393,O9,pipe,200,100.0,0.51,0.51,0,,9342,0.121,0.15,1,0,1.87,1.98,1.98,0,DN200 (not steepened)
O21-P901,O21,pipe,200,100.0,0.51,0.51,0,,3977,0.35,0.399,1,0,7.51,8.04,8.04,0,DN200 (not steepened)
O4-P1461,O4,pipe,200,89.9,0.51,0.51,0,,17652,0.167,0.329,1,0,2.88,1.59,2.88,0,DN200 (not steepened)
O3-P2619,O3,pipe,200,85.2,0.51,0.51,0,,7528,0.568,0.752,1,0,5.03,5.39,5.39,0,DN200 (not steepened)
O9-P1219,O9,pipe,200,100.0,0.51,0.51,0,,12380,0.124,0.158,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O1-P1854,O1,pipe,200,100.0,0.51,0.51,0,,3991,0.138,0.185,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O21-P88,O21,pipe,250,100.0,0.375,0.375,0,,4589,0.677,0.718,1,0,5.38,5.22,5.38,0,"Above DN200, under 0.75 m/s"
O2-P1592,O2,pipe,200,72.4,0.51,0.51,0,,12940,0.037,0.037,1,0,1.48,5.04,5.04,0,DN200 (not steepened)
O9-P1926,O9,pipe,200,100.0,0.51,0.51,0,,5630,0.12,0.133,1,0,1.72,1.9,1.9,0,DN200 (not steepened)
O8-P99,O8,pipe,200,74.4,0.51,0.51,0,,3453,0.114,0.211,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O9-P2894,O9,pipe,200,100.0,0.51,0.51,0,,7749,0.084,0.144,1,0,1.66,1.85,1.85,0,DN200 (not steepened)
O9-P1008,O9,pipe,200,100.0,0.51,0.51,0,,4227,0.053,0.088,1,0,2.25,2.84,2.84,0,DN200 (not steepened)
O3-P1743,O3,pipe,200,107.3,0.51,0.51,0,,556,0.264,0.341,1,0,4.86,5.1,5.1,0,DN200 (not steepened)
O1-P1319,O1,pipe,200,100.0,0.51,0.51,0,,1493,0.072,0.112,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O3-P1732,O3,pipe,200,100.0,0.51,0.51,0,,6851,0.136,0.252,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O3-P2245,O3,pipe,200,64.7,0.51,0.51,0,,12948,0.099,0.183,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O2-P1218,O2,pipe,200,78.1,0.51,0.51,0,,9441,0.17,0.203,1,0,1.62,1.5,1.62,0,DN200 (not steepened)
O10-P146,O10,pipe,200,100.0,0.51,0.51,0,,12950,0.122,0.122,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O3-P1860,O3,pipe,200,100.0,0.51,0.51,0,,7238,0.131,0.24,1,0,2.5,2.83,2.83,0,DN200 (not steepened)
O21-P85,O21,pipe,250,100.0,0.375,0.375,0,,4589,0.68,0.726,1,0,5.24,5.23,5.24,0,"Above DN200, under 0.75 m/s"
O12-P44,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.463,0.641,1,0,10.39,10.2,10.39,0,DN200 (not steepened)
O10-P404,O10,pipe,200,100.0,0.51,0.51,0,,679,0.318,0.32,1,0,2.8,3.57,3.57,0,DN200 (not steepened)
O23-P109,O23,pipe,200,100.0,0.51,0.51,0,,12955,0.157,0.157,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O9-P1117,O9,pipe,355,100.0,0.27,0.27,0,,17178,0.659,0.76,1,0,4.25,4.15,4.25,0,"Above DN200, under 0.75 m/s"
O21-P603,O21,pipe,200,100.0,0.51,0.51,0,,9658,0.244,0.353,1,0,4.07,4.31,4.31,0,DN200 (not steepened)
O9-P78,O9,pipe,200,75.4,0.51,0.51,0,,2103,0.497,0.665,1,0,16.87,17.04,17.04,1,DN200 (not steepened)
O16-P4,O16,pipe,280,100.0,0.375,0.375,0,,1947,0.727,0.785,1,0,6.17,6.58,6.58,0,"Above DN200, under 0.75 m/s"
O9-P3096,O9,pipe,200,63.2,0.51,0.51,0,,15617,0.284,0.388,1,0,2.09,2.3,2.3,0,DN200 (not steepened)
O3-P1475,O3,pipe,250,70.8,0.375,0.375,0,,1843,0.567,0.7,1,0,7.17,7.09,7.17,0,"Above DN200, under 0.75 m/s"
O3-P2068,O3,pipe,200,100.0,0.51,0.51,0,,12962,0.1,0.183,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O9-P3405,O9,pipe,200,100.0,0.51,0.51,0,,4037,0.075,0.133,1,0,1.61,1.73,1.73,0,DN200 (not steepened)
O9-P2094,O9,pipe,200,95.4,0.51,0.51,0,,15665,0.335,0.35,1,0,1.49,1.64,1.64,0,DN200 (not steepened)
O7-P488,O7,pipe,200,70.8,0.51,0.51,0,,15682,0.078,0.078,1,0,2.44,2.3,2.44,0,DN200 (not steepened)
O9-P3554,O9,pipe,200,102.0,0.51,0.51,0,,12966,0.04,0.04,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O9-P3539,O9,pipe,200,87.5,0.51,0.51,0,,9154,0.171,0.176,1,0,1.81,1.99,1.99,0,DN200 (not steepened)
O2-P439,O2,pipe,200,61.5,0.51,0.51,0,,10687,0.273,0.284,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O4-P711,O4,pipe,200,75.8,0.51,0.51,0,,12969,0.184,0.196,1,0,1.48,2.24,2.24,0,DN200 (not steepened)
O4-P1188,O4,pipe,200,67.1,0.51,0.51,0,,17036,0.418,0.566,1,0,5.36,5.34,5.36,0,DN200 (not steepened)
O7-P285,O7,pipe,200,106.6,0.51,0.51,0,,9306,0.051,0.051,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O23-P16,O23,pipe,200,126.8,0.51,0.51,0,,16884,0.225,0.225,1,0,8.82,8.51,8.82,0,DN200 (not steepened)
O2-P621,O2,pipe,200,100.0,0.51,0.51,0,,17885,0.716,0.745,1,0,5.24,4.98,5.24,0,DN200 (not steepened)
O9-P1317,O9,pipe,200,100.0,0.51,0.51,0,,12974,0.056,0.098,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O16-P141,O16,pipe,200,100.0,0.51,0.51,0,,1643,0.216,0.268,1,0,2.04,2.27,2.27,0,DN200 (not steepened)
O2-P1173,O2,pipe,355,100.0,0.27,0.27,0,,6930,0.698,0.771,1,0,3.28,4.22,4.22,0,"Above DN200, under 0.75 m/s"
O9-P802,O9,pipe,200,79.8,0.51,0.51,0,,7244,0.353,0.494,1,0,4.13,4.15,4.15,0,DN200 (not steepened)
O21-P384,O21,pipe,200,100.0,0.51,0.51,0,,13858,0.425,0.448,1,0,4.53,4.86,4.86,0,DN200 (not steepened)
O11-P271,O11,pipe,200,100.0,0.51,0.51,0,,11655,0.115,0.152,1,0,4.69,5.3,5.3,0,DN200 (not steepened)
O7-P484,O7,pipe,200,100.0,0.51,0.51,0,,15682,0.102,0.155,1,0,2.13,1.48,2.13,0,DN200 (not steepened)
O8-P154,O8,pipe,200,100.0,0.51,0.51,0,,16802,0.133,0.246,1,0,1.69,2.08,2.08,0,DN200 (not steepened)
O3-P1943,O3,pipe,200,100.0,0.51,0.51,0,,12982,0.111,0.207,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O3-P1740,O3,pipe,200,78.4,0.51,0.51,0,,3469,0.104,0.195,1,0,2.12,2.58,2.58,0,DN200 (not steepened)
O3-P1546,O3,pipe,200,106.4,0.51,0.51,0,,10913,0.226,0.26,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O4-P843,O4,pipe,200,75.8,0.51,0.51,0,,2992,0.337,0.433,1,0,7.67,7.91,7.91,0,DN200 (not steepened)
O1-P58,O1,pipe,1000,64.1,0.075,0.075,0,,5406,0.646,0.74,1,0,7.27,7.33,7.33,0,"Above DN200, under 0.75 m/s"
O11-P155,O11,pipe,200,78.4,0.51,0.51,0,,17142,0.191,0.191,1,0,1.48,2.2,2.2,0,DN200 (not steepened)
O2-P1330,O2,pipe,200,68.6,0.51,0.51,0,,1050,0.412,0.472,1,0,2.56,1.48,2.56,0,DN200 (not steepened)
O9-P3624,O9,pipe,200,100.0,0.51,0.51,0,,16492,0.049,0.071,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O10-P22,O10,pipe,200,100.0,0.51,0.51,0,,16906,0.26,0.44,1,0,4.9,4.98,4.98,0,DN200 (not steepened)
O11-P174,O11,pipe,200,100.0,0.51,0.51,0,,12992,0.039,0.039,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O3-P84,O3,pipe,630,100.0,0.125,0.125,0,,10729,0.671,0.714,1,0,2.07,1.86,2.07,0,"Above DN200, under 0.75 m/s"
O2-P1948,O2,pipe,200,100.0,0.51,0.51,0,,12994,0.177,0.177,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O12-P214,O12,pipe,200,77.3,0.51,0.51,0,,15397,0.424,0.488,1,0,10.94,10.76,10.94,0,DN200 (not steepened)
O4-P1348,O4,pipe,630,100.0,0.125,0.125,0,,12996,0.624,0.721,1,0,3.51,3.58,3.58,0,"Above DN200, under 0.75 m/s"
O5-P225,O5,pipe,200,100.0,0.51,0.51,0,,2617,0.215,0.288,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O11-P221,O11,pipe,200,100.0,0.51,0.51,0,,12998,0.101,0.182,1,0,1.8,2.45,2.45,0,DN200 (not steepened)
O3-P3350,O3,pipe,200,100.0,0.51,0.51,0,,5801,0.226,0.371,1,0,2.29,1.48,2.29,0,DN200 (not steepened)
O14-P17,O14,pipe,200,100.0,0.51,0.51,0,,16559,0.566,0.599,1,0,7.15,7.52,7.52,0,DN200 (not steepened)
O3-P1125,O3,pipe,200,100.0,0.51,0.51,0,,13500,0.487,0.576,1,0,5.42,5.62,5.62,0,DN200 (not steepened)
O3-P2363,O3,pipe,200,78.4,0.51,0.51,0,,11491,0.468,0.738,1,0,10.53,10.6,10.6,0,DN200 (not steepened)
O12-P231,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.258,0.329,1,0,8.44,8.63,8.63,0,DN200 (not steepened)
O9-P532,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.059,0.089,1,0,2.67,3.0,3.0,0,DN200 (not steepened)
O2-P1595,O2,pipe,200,100.0,0.51,0.51,0,,13005,0.129,0.129,1,0,1.48,5.01,5.01,0,DN200 (not steepened)
O9-P639,O9,pipe,200,68.5,0.51,0.51,0,,13006,0.036,0.036,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O8-P194,O8,pipe,200,100.0,0.51,0.51,0,,13054,0.073,0.104,1,0,2.24,2.38,2.38,0,DN200 (not steepened)
O9-P867,O9,pipe,200,100.0,0.51,0.51,0,,10784,0.405,0.423,1,0,7.73,7.95,7.95,0,DN200 (not steepened)
O16-P149,O16,pipe,200,72.5,0.51,0.51,0,,2802,0.077,0.136,1,0,2.59,5.04,5.04,0,DN200 (not steepened)
O3-P3166,O3,pipe,900,100.0,0.075,0.075,0,,10153,0.619,0.7,1,0,3.98,3.69,3.98,0,"Above DN200, under 0.75 m/s"
O3-P1364,O3,pipe,200,100.0,0.51,0.51,0,,13011,0.102,0.191,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O11-P154,O11,pipe,200,78.1,0.51,0.51,0,,17142,0.191,0.191,1,0,2.2,2.97,2.97,0,DN200 (not steepened)
O9-P3115,O9,pipe,200,109.7,0.51,0.51,0,,13013,0.151,0.226,1,0,1.75,2.16,2.16,0,DN200 (not steepened)
O11-P95,O11,pipe,250,100.0,0.375,0.375,0,,14032,0.675,0.735,1,0,1.56,1.81,1.81,0,"Above DN200, under 0.75 m/s"
O10-P194,O10,pipe,200,100.0,0.51,0.51,0,,13015,0.087,0.157,1,0,1.48,2.23,2.23,0,DN200 (not steepened)
O10-P384,O10,pipe,200,64.9,0.51,0.51,0,,679,0.365,0.379,1,0,8.92,9.24,9.24,0,DN200 (not steepened)
O1-P235,O1,pipe,200,41.0,0.51,0.51,0,,13017,0.032,0.032,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O9-P2625,O9,pipe,200,90.6,0.51,0.51,0,,13018,0.048,0.086,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O10-P375,O10,pipe,200,100.0,0.51,0.51,0,,4984,0.074,0.115,1,0,1.89,2.21,2.21,0,DN200 (not steepened)
O6-P174,O6,pipe,200,100.0,0.51,0.51,0,,14110,0.252,0.263,1,0,3.65,3.78,3.78,0,DN200 (not steepened)
O11-P287,O11,pipe,200,100.0,0.51,0.51,0,,12122,0.092,0.134,1,0,2.65,2.68,2.68,0,DN200 (not steepened)
O9-P408,O9,pipe,200,72.1,0.51,0.51,0,,10610,0.662,0.696,1,0,4.73,4.72,4.73,0,DN200 (not steepened)
O2-P1222,O2,pipe,200,100.0,0.51,0.51,0,,16293,0.142,0.165,1,0,7.03,1.48,7.03,0,DN200 (not steepened)
O21-P1029,O21,pipe,200,100.0,0.51,0.51,0,,13024,0.496,0.594,1,0,3.1,3.25,3.25,0,DN200 (not steepened)
O9-P3675,O9,pipe,200,100.0,0.51,0.51,0,,14351,0.049,0.071,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O21-P1160,O21,pipe,200,73.2,0.51,0.51,0,,2055,0.449,0.467,1,0,2.37,2.04,2.37,0,DN200 (not steepened)
O9-P3351,O9,pipe,200,100.0,0.51,0.51,0,,8565,0.084,0.138,1,0,1.62,1.61,1.62,0,DN200 (not steepened)
O3-P325,O3,pipe,280,100.0,0.375,0.375,0,,10696,0.693,0.789,1,0,7.4,7.13,7.4,0,"Above DN200, under 0.75 m/s"
O1-P1796,O1,pipe,200,100.0,0.51,0.51,0,,9555,0.22,0.22,1,0,2.13,2.01,2.13,0,DN200 (not steepened)
O3-P1728,O3,pipe,200,100.0,0.51,0.51,0,,6935,0.116,0.216,1,0,1.96,2.44,2.44,0,DN200 (not steepened)
O2-P1295,O2,pipe,200,106.8,0.51,0.51,0,,5138,0.395,0.467,1,0,2.92,1.48,2.92,0,DN200 (not steepened)
O21-P69,O21,pipe,450,100.0,0.205,0.205,0,,3075,0.672,0.741,1,0,8.06,7.61,8.06,0,"Above DN200, under 0.75 m/s"
O9-P1239,O9,pipe,200,100.0,0.51,0.51,0,,6300,0.084,0.142,1,0,1.91,1.99,1.99,0,DN200 (not steepened)
O9-P172,O9,pipe,250,100.0,0.375,0.375,0,,14446,0.687,0.754,1,0,12.0,12.07,12.07,1,"Above DN200, under 0.75 m/s"
O21-P674,O21,pipe,200,100.0,0.51,0.51,0,,13035,0.1,0.11,1,0,1.48,2.97,2.97,0,DN200 (not steepened)
O9-P1728,O9,pipe,200,100.0,0.51,0.51,0,,13036,0.056,0.098,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O10-P236,O10,pipe,200,100.0,0.51,0.51,0,,13292,0.074,0.129,1,0,1.61,1.7,1.7,0,DN200 (not steepened)
O6-P217,O6,pipe,200,81.9,0.51,0.51,0,,271,0.34,0.35,1,0,2.68,3.09,3.09,0,DN200 (not steepened)
O12-P449,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.049,0.049,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O2-P348,O2,pipe,200,100.0,0.51,0.51,0,,1566,0.479,0.573,1,0,2.2,2.26,2.26,0,DN200 (not steepened)
O4-P833,O4,pipe,200,100.0,0.51,0.51,0,,13953,0.169,0.169,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O22-P69,O22,pipe,200,79.2,0.51,0.51,0,,1801,0.146,0.247,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O9-P1841,O9,pipe,200,70.3,0.51,0.51,0,,16542,0.09,0.145,1,0,3.5,2.39,3.5,0,DN200 (not steepened)
O22-P112,O22,pipe,200,70.8,0.51,0.51,0,,13824,0.122,0.222,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O2-P1240,O2,pipe,200,100.0,0.51,0.51,0,,5247,0.096,0.096,1,0,2.58,1.48,2.58,0,DN200 (not steepened)
O5-P103,O5,pipe,200,99.2,0.51,0.51,0,,17114,0.07,0.114,1,0,1.48,3.56,3.56,0,DN200 (not steepened)
O9-P94,O9,pipe,200,100.0,0.51,0.51,0,,15102,0.484,0.655,1,0,13.46,13.45,13.46,1,DN200 (not steepened)
O12-P211,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.433,0.495,1,0,10.41,10.63,10.63,0,DN200 (not steepened)
O1-P215,O1,pipe,200,100.0,0.51,0.51,0,,1413,0.619,0.662,1,0,3.51,3.27,3.51,0,DN200 (not steepened)
O1-P1224,O1,pipe,200,100.0,0.51,0.51,0,,14523,0.168,0.21,1,0,3.17,1.48,3.17,0,DN200 (not steepened)
O21-P1105,O21,pipe,200,100.0,0.51,0.51,0,,18297,0.693,0.759,1,0,4.98,4.82,4.98,0,DN200 (not steepened)
O4-P1068,O4,pipe,200,100.0,0.51,0.51,0,,17019,0.323,0.435,1,0,3.29,3.45,3.45,0,DN200 (not steepened)
O4-P741,O4,pipe,200,95.5,0.51,0.51,0,,8626,0.266,0.329,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O8-P198,O8,pipe,200,103.0,0.51,0.51,0,,13054,0.058,0.101,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O9-P3136,O9,pipe,200,100.0,0.51,0.51,0,,2103,0.229,0.229,1,0,2.32,2.5,2.5,0,DN200 (not steepened)
O4-P95,O4,pipe,710,102.2,0.1,0.1,0,,18739,0.608,0.697,1,0,3.63,4.33,4.33,0,"Above DN200, under 0.75 m/s"
O10-P406,O10,pipe,200,100.0,0.51,0.51,0,,679,0.299,0.3,1,0,2.96,2.87,2.96,0,DN200 (not steepened)
O9-P1579,O9,pipe,200,79.9,0.51,0.51,0,,13058,0.06,0.11,1,0,1.72,1.77,1.77,0,DN200 (not steepened)
O8-P146,O8,pipe,200,99.9,0.51,0.51,0,,10594,0.056,0.056,1,0,3.97,4.42,4.42,0,DN200 (not steepened)
O3-P608,O3,pipe,200,87.9,0.51,0.51,0,,7644,0.331,0.421,1,0,2.62,2.85,2.85,0,DN200 (not steepened)
O3-P2510,O3,pipe,200,98.2,0.51,0.51,0,,13061,0.11,0.201,1,0,1.48,2.61,2.61,0,DN200 (not steepened)
O3-P2474,O3,pipe,200,100.0,0.51,0.51,0,,14521,0.397,0.614,1,0,5.62,5.6,5.62,0,DN200 (not steepened)
O10-P223,O10,pipe,200,57.6,0.51,0.51,0,,665,0.12,0.208,1,0,2.63,2.89,2.89,0,DN200 (not steepened)
O9-P2822,O9,pipe,200,100.0,0.51,0.51,0,,15617,0.579,0.728,1,0,6.05,6.15,6.15,0,DN200 (not steepened)
O3-P3024,O3,pipe,200,147.1,0.51,0.51,0,,9543,0.644,0.738,1,0,3.15,3.89,3.89,0,DN200 (not steepened)
O12-P149,O12,pipe,200,100.0,0.51,0.51,0,,11202,0.123,0.123,1,0,1.61,1.98,1.98,0,DN200 (not steepened)
O3-P31,O3,pipe,500,100.0,0.155,0.155,0,,9099,0.509,0.692,1,0,10.88,10.46,10.88,0,"Above DN200, under 0.75 m/s"
O4-P1061,O4,pipe,200,100.0,0.51,0.51,0,,17019,0.404,0.482,1,0,3.74,3.95,3.95,0,DN200 (not steepened)
O6-P380,O6,pipe,200,102.1,0.51,0.51,0,,6763,0.428,0.443,1,0,5.44,6.11,6.11,0,DN200 (not steepened)
O9-P3360,O9,pipe,200,102.2,0.51,0.51,0,,13070,0.068,0.116,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O10-P143,O10,pipe,200,100.0,0.51,0.51,0,,12950,0.152,0.152,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O21-P1288,O21,pipe,200,57.8,0.51,0.51,0,,2414,0.41,0.412,1,0,2.01,3.17,3.17,0,DN200 (not steepened)
O1-P2307,O1,pipe,200,100.0,0.51,0.51,0,,9443,0.139,0.181,1,0,1.48,3.23,3.23,0,DN200 (not steepened)
O9-P749,O9,pipe,200,100.0,0.51,0.51,0,,18780,0.58,0.705,1,0,16.73,16.79,16.79,1,DN200 (not steepened)
O22-P142,O22,pipe,200,80.6,0.51,0.51,0,,6491,0.153,0.179,1,0,2.01,1.48,2.01,0,DN200 (not steepened)
O3-P1120,O3,pipe,200,100.0,0.51,0.51,0,,13076,0.2,0.2,1,0,2.48,1.48,2.48,0,DN200 (not steepened)
O3-P702,O3,pipe,200,100.0,0.51,0.51,0,,13077,0.087,0.157,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O5-P320,O5,pipe,200,58.8,0.51,0.51,0,,13078,0.077,0.14,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O9-P1130,O9,pipe,355,100.0,0.27,0.27,0,,17178,0.659,0.76,1,0,8.77,8.26,8.77,0,"Above DN200, under 0.75 m/s"
O4-P1350,O4,pipe,200,60.7,0.51,0.51,0,,7461,0.413,0.465,1,0,3.36,2.88,3.36,0,DN200 (not steepened)
O1-P573,O1,pipe,200,100.0,0.51,0.51,0,,14335,0.194,0.308,1,0,1.73,1.99,1.99,0,DN200 (not steepened)
O11-P170,O11,pipe,200,100.0,0.51,0.51,0,,12992,0.06,0.06,1,0,1.74,1.48,1.74,0,DN200 (not steepened)
O20-P21,O20,pipe,200,109.2,0.51,0.51,0,,5847,0.31,0.422,1,0,2.94,2.7,2.94,0,DN200 (not steepened)
O4-P1532,O4,pipe,200,83.8,0.51,0.51,0,,10995,0.274,0.411,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O9-P3219,O9,pipe,200,100.0,0.51,0.51,0,,1258,0.144,0.248,1,0,5.13,5.34,5.34,0,DN200 (not steepened)
O9-P337,O9,pipe,200,100.0,0.51,0.51,0,,11764,0.157,0.157,1,0,1.99,2.5,2.5,0,DN200 (not steepened)
O1-P536,O1,pipe,200,89.8,0.51,0.51,0,,9292,0.284,0.395,1,0,4.05,4.22,4.22,0,DN200 (not steepened)
O8-P151,O8,pipe,200,100.0,0.51,0.51,0,,13088,0.157,0.2,1,0,1.48,2.14,2.14,0,DN200 (not steepened)
O9-P1808,O9,pipe,200,100.0,0.51,0.51,0,,13089,0.11,0.201,1,0,1.48,5.12,5.12,0,DN200 (not steepened)
O1-P1673,O1,pipe,200,100.0,0.51,0.51,0,,13090,0.303,0.341,1,0,1.6,1.91,1.91,0,DN200 (not steepened)
O9-P2177,O9,pipe,200,74.1,0.51,0.51,0,,7953,0.147,0.26,1,0,2.5,2.88,2.88,0,DN200 (not steepened)
O12-P141,O12,pipe,200,100.0,0.51,0.51,0,,13314,0.344,0.375,1,0,5.37,4.86,5.37,0,DN200 (not steepened)
O1-P1373,O1,pipe,250,120.5,0.375,0.375,0,,13093,0.579,0.698,1,0,9.56,8.89,9.56,0,"Above DN200, under 0.75 m/s"
O7-P489,O7,pipe,200,100.0,0.51,0.51,0,,15682,0.08,0.08,1,0,2.46,2.44,2.46,0,DN200 (not steepened)
O1-P1793,O1,pipe,200,100.0,0.51,0.51,0,,5825,0.22,0.22,1,0,1.53,1.64,1.64,0,DN200 (not steepened)
O7-P463,O7,pipe,200,100.0,0.51,0.51,0,,12925,0.124,0.124,1,0,2.82,4.1,4.1,0,DN200 (not steepened)
O9-P2275,O9,pipe,200,61.2,0.51,0.51,0,,548,0.228,0.228,1,0,2.47,2.88,2.88,0,DN200 (not steepened)
O6-P339,O6,pipe,200,73.1,0.51,0.51,0,,13098,0.199,0.204,1,0,3.54,3.95,3.95,0,DN200 (not steepened)
O6-P249,O6,pipe,200,54.4,0.51,0.51,0,,13099,0.056,0.1,1,0,3.53,1.48,3.53,0,DN200 (not steepened)
O3-P2455,O3,pipe,200,100.0,0.51,0.51,0,,7958,0.117,0.216,1,0,2.75,4.1,4.1,0,DN200 (not steepened)
O4-P1012,O4,pipe,200,104.2,0.51,0.51,0,,10261,0.069,0.114,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O3-P2238,O3,pipe,200,60.0,0.51,0.51,0,,1200,0.143,0.262,1,0,1.85,2.08,2.08,0,DN200 (not steepened)
O1-P508,O1,pipe,200,115.2,0.51,0.51,0,,8142,0.22,0.34,1,0,1.69,2.07,2.07,0,DN200 (not steepened)
O9-P3071,O9,pipe,200,100.0,0.51,0.51,0,,13104,0.091,0.165,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O4-P519,O4,pipe,200,100.0,0.51,0.51,0,,300,0.221,0.239,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O7-P85,O7,pipe,200,42.1,0.51,0.51,0,,13106,0.057,0.096,1,0,1.48,2.15,2.15,0,DN200 (not steepened)
O9-P252,O9,pipe,200,100.0,0.51,0.51,0,,13367,0.269,0.269,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O3-P3250,O3,pipe,200,100.0,0.51,0.51,0,,13108,0.248,0.26,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O9-P1765,O9,pipe,200,100.0,0.51,0.51,0,,13109,0.069,0.12,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O21-P853,O21,pipe,200,63.0,0.51,0.51,0,,6680,0.65,0.734,1,0,7.8,7.91,7.91,0,DN200 (not steepened)
O16-P80,O16,pipe,200,58.8,0.51,0.51,0,,9569,0.091,0.161,1,0,2.09,1.48,2.09,0,DN200 (not steepened)
O1-P1872,O1,pipe,200,52.7,0.51,0.51,0,,13112,0.159,0.159,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O3-P2434,O3,pipe,200,100.0,0.51,0.51,0,,13113,0.11,0.201,1,0,1.48,2.63,2.63,0,DN200 (not steepened)
O9-P2209,O9,pipe,200,109.3,0.51,0.51,0,,15242,0.345,0.357,1,0,2.2,2.25,2.25,0,DN200 (not steepened)
O21-P632,O21,pipe,200,100.0,0.51,0.51,0,,6356,0.116,0.173,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O4-P1559,O4,pipe,200,77.0,0.51,0.51,0,,13116,0.157,0.2,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O9-P3331,O9,pipe,200,100.0,0.51,0.51,0,,15246,0.068,0.068,1,0,2.29,2.32,2.32,0,DN200 (not steepened)
O8-P109,O8,pipe,200,59.9,0.51,0.51,0,,6250,0.165,0.33,1,0,3.57,5.92,5.92,0,DN200 (not steepened)
O9-P115,O9,pipe,200,100.0,0.51,0.51,0,,6912,0.389,0.509,1,0,10.95,10.88,10.95,0,DN200 (not steepened)
O4-P1224,O4,pipe,200,71.3,0.51,0.51,0,,16667,0.271,0.335,1,0,2.15,2.16,2.16,0,DN200 (not steepened)
O2-P15,O2,pipe,1400,74.8,0.075,0.075,0,,2453,0.806,0.906,0,0,8.79,8.8,8.8,0,"Above DN200, 0.75 m/s as laid"
O11-P267,O11,pipe,200,100.0,0.51,0.51,0,,4439,0.184,0.201,1,0,6.1,6.4,6.4,0,DN200 (not steepened)
O24-P229,O24,pipe,200,100.0,0.51,0.51,0,,13123,0.143,0.2,1,0,1.48,2.12,2.12,0,DN200 (not steepened)
O9-P2273,O9,pipe,200,160.4,0.51,0.51,0,,13124,0.12,0.13,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O9-P1589,O9,pipe,200,89.1,0.51,0.51,0,,13125,0.185,0.187,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O2-P24,O2,pipe,630,66.6,0.125,0.125,0,,17882,0.674,0.712,1,0,6.68,6.74,6.74,0,"Above DN200, under 0.75 m/s"
O3-P2673,O3,pipe,200,100.0,0.51,0.51,0,,13127,0.039,0.039,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O1-P871,O1,pipe,200,100.0,0.51,0.51,0,,13128,0.16,0.179,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O9-P3424,O9,pipe,200,100.0,0.51,0.51,0,,3984,0.085,0.144,1,0,1.74,1.68,1.74,0,DN200 (not steepened)
O21-P962,O21,pipe,200,100.0,0.51,0.51,0,,1103,0.284,0.367,1,0,2.25,2.91,2.91,0,DN200 (not steepened)
O8-P210,O8,pipe,200,82.3,0.51,0.51,0,,16421,0.309,0.39,1,0,4.04,3.92,4.04,0,DN200 (not steepened)
O9-P2316,O9,pipe,200,73.4,0.51,0.51,0,,13132,0.12,0.134,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O3-P3308,O3,pipe,200,100.0,0.51,0.51,0,,13133,0.156,0.204,1,0,2.92,1.48,2.92,0,DN200 (not steepened)
O2-P149,O2,pipe,200,100.0,0.51,0.51,0,,16578,0.435,0.435,1,0,2.49,3.26,3.26,0,DN200 (not steepened)
O3-P525,O3,pipe,200,101.1,0.51,0.51,0,,5568,0.446,0.472,1,0,3.64,2.63,3.64,0,DN200 (not steepened)
