label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O4-P935,O4,pipe,200,58.1,0.51,0.51,0,,14091,0.076,0.14,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O12-P240,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.249,0.318,1,0,7.31,7.72,7.72,0,DN200 (not steepened)
O21-P408,O21,pipe,200,100.0,0.51,0.51,0,,11139,0.53,0.606,1,0,2.84,3.42,3.42,0,DN200 (not steepened)
O1-P1857,O1,pipe,200,128.0,0.51,0.51,0,,14094,0.074,0.133,1,0,1.48,2.59,2.59,0,DN200 (not steepened)
O12-P199,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.487,0.59,1,0,11.73,11.79,11.79,0,DN200 (not steepened)
O3-P734,O3,pipe,200,100.0,0.51,0.51,0,,14096,0.171,0.193,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O11-P16,O11,pipe,200,100.0,0.51,0.51,0,,8676,0.391,0.561,1,0,9.53,9.65,9.65,0,DN200 (not steepened)
O7-P201,O7,pipe,200,98.6,0.51,0.51,0,,11581,0.193,0.355,1,0,8.19,7.94,8.19,0,DN200 (not steepened)
O4-P139,O4,pipe,200,99.5,0.51,0.51,0,,40,0.361,0.568,1,0,3.25,3.55,3.55,0,DN200 (not steepened)
O9-P3154,O9,pipe,200,100.0,0.51,0.51,0,,3230,0.052,0.087,1,0,1.82,2.16,2.16,0,DN200 (not steepened)
O21-P888,O21,pipe,200,58.4,0.51,0.51,0,,1045,0.124,0.233,1,0,1.9,2.59,2.59,0,DN200 (not steepened)
O3-P1644,O3,pipe,200,80.0,0.51,0.51,0,,14321,0.198,0.376,1,0,2.2,1.7,2.2,0,DN200 (not steepened)
O9-P2131,O9,pipe,200,100.0,0.51,0.51,0,,14103,0.039,0.039,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O1-P2520,O1,pipe,200,100.0,0.51,0.51,0,,14104,0.039,0.039,1,0,1.48,2.54,2.54,0,DN200 (not steepened)
O10-P235,O10,pipe,200,100.0,0.51,0.51,0,,13292,0.084,0.141,1,0,1.7,1.73,1.73,0,DN200 (not steepened)
O9-P581,O9,pipe,200,100.0,0.51,0.51,0,,9995,0.157,0.208,1,0,1.69,1.98,1.98,0,DN200 (not steepened)
O10-P205,O10,pipe,200,110.5,0.51,0.51,0,,13957,0.07,0.117,1,0,1.5,2.11,2.11,0,DN200 (not steepened)
O3-P1367,O3,pipe,200,78.8,0.51,0.51,0,,11501,0.428,0.436,1,0,3.24,3.18,3.24,0,DN200 (not steepened)
O14-P26,O14,pipe,200,100.0,0.51,0.51,0,,9877,0.557,0.59,1,0,6.12,6.16,6.16,0,DN200 (not steepened)
O6-P175,O6,pipe,200,100.0,0.51,0.51,0,,14110,0.251,0.26,1,0,3.66,3.65,3.66,0,DN200 (not steepened)
O9-P1183,O9,pipe,315,100.0,0.27,0.27,0,,12715,0.656,0.748,1,0,2.18,2.69,2.69,0,"Above DN200, under 0.75 m/s"
O3-P82,O3,pipe,630,100.0,0.125,0.125,0,,7279,0.672,0.715,1,0,2.91,1.86,2.91,0,"Above DN200, under 0.75 m/s"
O21-P583,O21,pipe,200,100.0,0.51,0.51,0,,3518,0.111,0.154,1,0,2.38,1.48,2.38,0,DN200 (not steepened)
O9-P3327,O9,pipe,200,100.0,0.51,0.51,0,,15246,0.077,0.077,1,0,2.69,2.88,2.88,0,DN200 (not steepened)
O4-P325,O4,pipe,200,100.0,0.51,0.51,0,,15720,0.187,0.26,1,0,1.69,1.96,1.96,0,DN200 (not steepened)
O12-P256,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.203,0.267,1,0,5.26,5.6,5.6,0,DN200 (not steepened)
O9-P2178,O9,pipe,200,83.0,0.51,0.51,0,,7953,0.147,0.26,1,0,2.38,2.5,2.5,0,DN200 (not steepened)
O7-P407,O7,pipe,200,99.3,0.51,0.51,0,,6781,0.217,0.267,1,0,3.07,1.48,3.07,0,DN200 (not steepened)
O9-P3623,O9,pipe,200,100.0,0.51,0.51,0,,14119,0.042,0.051,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O3-P2183,O3,pipe,200,87.8,0.51,0.51,0,,4256,0.594,0.723,1,0,4.43,4.97,4.97,0,DN200 (not steepened)
O3-P2664,O3,pipe,200,94.9,0.51,0.51,0,,14121,0.154,0.237,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O9-P2495,O9,pipe,200,100.0,0.51,0.51,0,,13535,0.247,0.267,1,0,3.26,4.1,4.1,0,DN200 (not steepened)
O9-P2859,O9,pipe,200,83.0,0.51,0.51,0,,13488,0.099,0.162,1,0,3.54,3.56,3.56,0,DN200 (not steepened)
O3-P2415,O3,pipe,200,100.0,0.51,0.51,0,,14124,0.116,0.215,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O21-P1202,O21,pipe,200,100.0,0.51,0.51,0,,14125,0.172,0.226,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O21-P826,O21,pipe,200,100.0,0.51,0.51,0,,13910,0.254,0.27,1,0,2.32,2.23,2.32,0,DN200 (not steepened)
O1-P1105,O1,pipe,200,56.7,0.51,0.51,0,,927,0.123,0.165,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O2-P17,O2,pipe,630,56.1,0.125,0.125,0,,17882,0.675,0.713,1,0,8.23,8.23,8.23,0,"Above DN200, under 0.75 m/s"
O9-P1598,O9,pipe,200,99.1,0.51,0.51,0,,14129,0.058,0.102,1,0,1.48,2.38,2.38,0,DN200 (not steepened)
O12-P42,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.464,0.641,1,0,10.21,10.23,10.23,0,DN200 (not steepened)
O14-P8,O14,pipe,200,100.0,0.51,0.51,0,,426,0.622,0.656,1,0,9.67,9.88,9.88,0,DN200 (not steepened)
O23-P71,O23,pipe,200,100.0,0.51,0.51,0,,14132,0.052,0.092,1,0,2.04,1.48,2.04,0,DN200 (not steepened)
O8-P188,O8,pipe,200,79.4,0.51,0.51,0,,13054,0.085,0.111,1,0,1.75,1.7,1.75,0,DN200 (not steepened)
O3-P1781,O3,pipe,200,100.0,0.51,0.51,0,,5961,0.169,0.339,1,0,2.56,1.48,2.56,0,DN200 (not steepened)
O14-P22,O14,pipe,200,100.0,0.51,0.51,0,,16559,0.56,0.593,1,0,6.91,6.54,6.91,0,DN200 (not steepened)
O9-P1001,O9,pipe,200,68.5,0.51,0.51,0,,1951,0.058,0.1,1,0,1.83,2.06,2.06,0,DN200 (not steepened)
O9-P81,O9,pipe,200,65.8,0.51,0.51,0,,2103,0.497,0.665,1,0,16.81,16.68,16.81,1,DN200 (not steepened)
O9-P1128,O9,pipe,355,100.0,0.27,0.27,0,,17178,0.659,0.76,1,0,7.97,7.79,7.97,0,"Above DN200, under 0.75 m/s"
O9-P2629,O9,pipe,200,81.9,0.51,0.51,0,,8667,0.165,0.172,1,0,1.54,1.75,1.75,0,DN200 (not steepened)
O21-P541,O21,pipe,200,100.0,0.51,0.51,0,,4090,0.11,0.11,1,0,4.74,5.51,5.51,0,DN200 (not steepened)
O1-P1454,O1,pipe,200,50.4,0.51,0.51,0,,14141,0.11,0.201,1,0,1.48,2.61,2.61,0,DN200 (not steepened)
O1-P918,O1,pipe,200,76.9,0.51,0.51,0,,18270,0.493,0.555,1,0,4.56,4.43,4.56,0,DN200 (not steepened)
O9-P3646,O9,pipe,200,100.0,0.51,0.51,0,,6877,0.056,0.078,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O7-P278,O7,pipe,200,101.4,0.51,0.51,0,,9306,0.343,0.348,1,0,1.93,3.47,3.47,0,DN200 (not steepened)
O9-P1474,O9,pipe,200,68.6,0.51,0.51,0,,2171,0.057,0.098,1,0,2.21,2.77,2.77,0,DN200 (not steepened)
O6-P111,O6,pipe,200,72.0,0.51,0.51,0,,769,0.23,0.339,1,0,2.78,2.92,2.92,0,DN200 (not steepened)
O1-P735,O1,pipe,200,100.0,0.51,0.51,0,,19230,0.593,0.671,1,0,7.36,7.86,7.86,0,DN200 (not steepened)
O3-P2405,O3,pipe,200,100.0,0.51,0.51,0,,14148,0.09,0.162,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O16-P148,O16,pipe,200,100.7,0.51,0.51,0,,14149,0.131,0.166,1,0,1.48,2.57,2.57,0,DN200 (not steepened)
O3-P1471,O3,pipe,250,100.0,0.375,0.375,0,,1843,0.575,0.704,1,0,7.14,7.17,7.17,0,"Above DN200, under 0.75 m/s"
O4-P1102,O4,pipe,200,100.0,0.51,0.51,0,,11489,0.267,0.356,1,0,4.24,4.15,4.24,0,DN200 (not steepened)
O3-P493,O3,pipe,200,100.0,0.51,0.51,0,,14152,0.164,0.164,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O9-P2769,O9,pipe,200,100.0,0.51,0.51,0,,14153,0.104,0.12,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O6-P130,O6,pipe,200,63.5,0.51,0.51,0,,514,0.086,0.153,1,0,1.57,1.52,1.57,0,DN200 (not steepened)
O3-P2790,O3,pipe,200,71.4,0.51,0.51,0,,14155,0.11,0.201,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O21-P963,O21,pipe,200,100.0,0.51,0.51,0,,1103,0.244,0.336,1,0,1.64,2.25,2.25,0,DN200 (not steepened)
O21-P50,O21,pipe,560,100.0,0.155,0.155,0,,9196,0.637,0.707,1,0,7.62,7.62,7.62,0,"Above DN200, under 0.75 m/s"
O3-P2471,O3,pipe,200,100.0,0.51,0.51,0,,14521,0.407,0.625,1,0,4.97,4.73,4.97,0,DN200 (not steepened)
O7-P492,O7,pipe,200,100.0,0.51,0.51,0,,15682,0.072,0.072,1,0,3.77,2.94,3.77,0,DN200 (not steepened)
O9-P537,O9,pipe,200,100.0,0.51,0.51,0,,14524,0.379,0.409,1,0,6.01,6.19,6.19,0,DN200 (not steepened)
O3-P1935,O3,pipe,200,72.4,0.51,0.51,0,,14161,0.145,0.217,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O9-P1397,O9,pipe,200,80.8,0.51,0.51,0,,10396,0.072,0.123,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O9-P1360,O9,pipe,200,72.3,0.51,0.51,0,,14076,0.07,0.12,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O3-P3194,O3,pipe,200,99.1,0.51,0.51,0,,7586,0.151,0.239,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O9-P192,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.606,0.72,1,0,13.33,13.58,13.58,1,DN200 (not steepened)
O1-P977,O1,pipe,200,57.8,0.51,0.51,0,,14166,0.157,0.157,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O4-P509,O4,pipe,200,88.0,0.51,0.51,0,,1388,0.408,0.43,1,0,2.21,1.94,2.21,0,DN200 (not steepened)
O24-P373,O24,pipe,200,100.0,0.51,0.51,0,,3604,0.358,0.367,1,0,2.32,1.93,2.32,0,DN200 (not steepened)
O9-P356,O9,pipe,200,100.0,0.51,0.51,0,,14169,0.074,0.116,1,0,3.48,4.02,4.02,0,DN200 (not steepened)
O4-P28,O4,pipe,900,124.9,0.075,0.075,0,,14170,0.603,0.676,1,0,6.47,6.29,6.47,0,"Above DN200, under 0.75 m/s"
O9-P1646,O9,pipe,200,100.0,0.51,0.51,0,,12219,0.088,0.135,1,0,1.61,1.66,1.66,0,DN200 (not steepened)
O9-P3471,O9,pipe,200,100.0,0.51,0.51,0,,14172,0.069,0.12,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O12-P260,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.202,0.266,1,0,3.95,4.25,4.25,0,DN200 (not steepened)
O8-P63,O8,pipe,200,69.7,0.51,0.51,0,,9591,0.345,0.37,1,0,3.05,3.28,3.28,0,DN200 (not steepened)
O4-P1446,O4,pipe,200,100.0,0.51,0.51,0,,14175,0.375,0.389,1,0,2.54,3.23,3.23,0,DN200 (not steepened)
O9-P1425,O9,pipe,200,101.8,0.51,0.51,0,,14176,0.06,0.11,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O21-P1268,O21,pipe,200,100.0,0.51,0.51,0,,5658,0.193,0.349,1,0,2.43,3.85,3.85,0,DN200 (not steepened)
O11-P54,O11,pipe,250,100.0,0.375,0.375,0,,14032,0.677,0.738,1,0,7.84,8.31,8.31,0,"Above DN200, under 0.75 m/s"
O9-P2770,O9,pipe,200,100.0,0.51,0.51,0,,16583,0.044,0.044,1,0,1.48,3.25,3.25,0,DN200 (not steepened)
O3-P6,O3,pipe,630,100.0,0.125,0.125,0,,18179,0.552,0.725,1,0,8.26,8.41,8.41,0,"Above DN200, under 0.75 m/s"
O21-P855,O21,pipe,200,100.0,0.51,0.51,0,,6680,0.645,0.726,1,0,6.84,7.22,7.22,0,DN200 (not steepened)
O1-P1618,O1,pipe,200,64.2,0.51,0.51,0,,14182,0.146,0.214,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O1-P1246,O1,pipe,200,100.0,0.51,0.51,0,,14183,0.191,0.21,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O9-P441,O9,pipe,200,60.7,0.51,0.51,0,,14184,0.122,0.132,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O3-P3328,O3,pipe,200,55.6,0.51,0.51,0,,5646,0.198,0.222,1,0,1.68,1.8,1.8,0,DN200 (not steepened)
O22-P76,O22,pipe,200,100.0,0.51,0.51,0,,14186,0.058,0.102,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O7-P111,O7,pipe,200,68.7,0.51,0.51,0,,2378,0.042,0.042,1,0,2.07,2.68,2.68,0,DN200 (not steepened)
O14-P88,O14,pipe,200,100.0,0.51,0.51,0,,14561,0.17,0.17,1,0,1.56,1.55,1.56,0,DN200 (not steepened)
O1-P1591,O1,pipe,200,100.1,0.51,0.51,0,,14189,0.1,0.183,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O10-P402,O10,pipe,200,100.0,0.51,0.51,0,,679,0.328,0.331,1,0,4.47,4.89,4.89,0,DN200 (not steepened)
O1-P2148,O1,pipe,200,100.0,0.51,0.51,0,,5872,0.233,0.273,1,0,2.33,2.33,2.33,0,DN200 (not steepened)
O21-P997,O21,pipe,200,93.9,0.51,0.51,0,,16891,0.586,0.593,1,0,2.54,2.74,2.74,0,DN200 (not steepened)
O3-P1567,O3,pipe,200,100.0,0.51,0.51,0,,14193,0.172,0.235,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O3-P2439,O3,pipe,200,72.5,0.51,0.51,0,,2514,0.173,0.289,1,0,2.34,1.48,2.34,0,DN200 (not steepened)
O9-P349,O9,pipe,200,100.0,0.51,0.51,0,,14195,0.179,0.182,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O4-P379,O4,pipe,200,75.9,0.51,0.51,0,,18034,0.61,0.693,1,0,3.37,3.62,3.62,0,DN200 (not steepened)
O11-P313,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.22,0.22,1,0,4.03,4.01,4.03,0,DN200 (not steepened)
O9-P350,O9,pipe,200,100.0,0.51,0.51,0,,8435,0.142,0.152,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O1-P1163,O1,pipe,200,100.0,0.51,0.51,0,,4100,0.479,0.607,1,0,3.18,3.2,3.2,0,DN200 (not steepened)
O9-P1466,O9,pipe,200,89.5,0.51,0.51,0,,14200,0.058,0.102,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O24-P273,O24,pipe,200,61.7,0.51,0.51,0,,5187,0.631,0.689,1,0,5.34,5.16,5.34,0,DN200 (not steepened)
O5-P61,O5,pipe,200,77.8,0.51,0.51,0,,17114,0.251,0.453,1,0,6.16,3.09,6.16,0,DN200 (not steepened)
O2-P501,O2,pipe,200,100.0,0.51,0.51,0,,14203,0.1,0.183,1,0,1.48,4.77,4.77,0,DN200 (not steepened)
O10-P131,O10,pipe,315,100.0,0.27,0.27,0,,12799,0.634,0.708,1,0,2.96,2.65,2.96,0,"Above DN200, under 0.75 m/s"
O9-P2086,O9,pipe,200,111.4,0.51,0.51,0,,9338,0.217,0.243,1,0,2.83,3.22,3.22,0,DN200 (not steepened)
O9-P1505,O9,pipe,200,100.0,0.51,0.51,0,,14206,0.061,0.111,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O21-P339,O21,pipe,200,100.0,0.51,0.51,0,,15615,0.21,0.213,1,0,5.04,4.94,5.04,0,DN200 (not steepened)
O21-P1301,O21,pipe,200,63.6,0.51,0.51,0,,14208,0.195,0.195,1,0,1.48,2.71,2.71,0,DN200 (not steepened)
O3-P2120,O3,pipe,200,87.2,0.51,0.51,0,,14857,0.147,0.268,1,0,1.9,2.25,2.25,0,DN200 (not steepened)
O1-P425,O1,pipe,200,100.0,0.51,0.51,0,,6310,0.21,0.341,1,0,2.03,2.44,2.44,0,DN200 (not steepened)
O9-P1506,O9,pipe,200,100.0,0.51,0.51,0,,14211,0.061,0.111,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O1-P245,O1,pipe,200,100.0,0.51,0.51,0,,14212,0.039,0.039,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O1-P1332,O1,pipe,200,47.4,0.51,0.51,0,,14213,0.047,0.088,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O3-P1631,O3,pipe,200,100.0,0.51,0.51,0,,10265,0.076,0.133,1,0,1.75,1.66,1.75,0,DN200 (not steepened)
O9-P747,O9,pipe,200,100.0,0.51,0.51,0,,18780,0.58,0.705,1,0,16.59,16.7,16.7,1,DN200 (not steepened)
O12-P29,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.502,0.665,1,0,11.33,11.54,11.54,0,DN200 (not steepened)
O2-P265,O2,pipe,200,67.6,0.51,0.51,0,,2253,0.267,0.267,1,0,2.01,1.48,2.01,0,DN200 (not steepened)
O3-P292,O3,pipe,315,100.0,0.27,0.27,0,,13529,0.661,0.736,1,0,3.53,3.76,3.76,0,"Above DN200, under 0.75 m/s"
O9-P3007,O9,pipe,200,100.0,0.51,0.51,0,,3407,0.197,0.303,1,0,3.42,3.8,3.8,0,DN200 (not steepened)
O1-P2315,O1,pipe,200,100.0,0.51,0.51,0,,8819,0.242,0.351,1,0,1.48,2.56,2.56,0,DN200 (not steepened)
O1-P2203,O1,pipe,200,88.4,0.51,0.51,0,,3113,0.18,0.261,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O3-P1663,O3,pipe,200,70.8,0.51,0.51,0,,2563,0.13,0.239,1,0,1.85,1.53,1.85,0,DN200 (not steepened)
O21-P1096,O21,pipe,200,60.4,0.51,0.51,0,,14224,0.089,0.162,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O3-P2214,O3,pipe,200,78.6,0.51,0.51,0,,1356,0.485,0.549,1,0,2.48,2.49,2.49,0,DN200 (not steepened)
O9-P3274,O9,pipe,200,100.0,0.51,0.51,0,,6474,0.163,0.25,1,0,7.74,8.27,8.27,0,DN200 (not steepened)
O1-P15,O1,pipe,1800,100.0,0.075,0.075,0,,19187,0.9,1.013,0,0,10.41,9.91,10.41,0,"Above DN200, 0.75 m/s as laid"
O1-P2169,O1,pipe,200,65.6,0.51,0.51,0,,14228,0.169,0.224,1,0,2.36,1.48,2.36,0,DN200 (not steepened)
O9-P1410,O9,pipe,200,100.0,0.51,0.51,0,,7872,0.102,0.18,1,0,5.04,5.55,5.55,0,DN200 (not steepened)
O1-P1676,O1,pipe,200,56.5,0.51,0.51,0,,14230,0.244,0.25,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O7-P477,O7,pipe,200,100.0,0.51,0.51,0,,15682,0.132,0.217,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O21-P62,O21,pipe,450,100.0,0.205,0.205,0,,3075,0.676,0.743,1,0,7.18,6.95,7.18,0,"Above DN200, under 0.75 m/s"
O7-P197,O7,pipe,200,100.0,0.51,0.51,0,,11581,0.195,0.356,1,0,7.78,7.22,7.78,0,DN200 (not steepened)
O3-P1609,O3,pipe,200,66.9,0.51,0.51,0,,14234,0.129,0.237,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O9-P1328,O9,pipe,200,92.4,0.51,0.51,0,,14235,0.145,0.192,1,0,2.78,3.71,3.71,0,DN200 (not steepened)
O9-P987,O9,pipe,200,100.0,0.51,0.51,0,,15995,0.072,0.123,1,0,1.94,1.48,1.94,0,DN200 (not steepened)
O9-P1933,O9,pipe,200,94.7,0.51,0.51,0,,15411,0.088,0.148,1,0,1.88,1.51,1.88,0,DN200 (not steepened)
O18-P46,O18,pipe,200,94.2,0.51,0.51,0,,61,0.134,0.246,1,0,1.98,2.12,2.12,0,DN200 (not steepened)
O3-P189,O3,pipe,200,63.6,0.51,0.51,0,,14239,0.491,0.649,1,0,5.32,4.95,5.32,0,DN200 (not steepened)
O9-P781,O9,pipe,200,100.0,0.51,0.51,0,,18825,0.497,0.674,1,0,11.75,12.36,12.36,1,DN200 (not steepened)
O7-P198,O7,pipe,200,71.5,0.51,0.51,0,,11581,0.195,0.356,1,0,7.36,7.78,7.78,0,DN200 (not steepened)
O12-P343,O12,pipe,200,71.4,0.51,0.51,0,,7939,0.2,0.344,1,0,1.94,1.99,1.99,0,DN200 (not steepened)
O2-P1300,O2,pipe,200,88.5,0.51,0.51,0,,1986,0.183,0.211,1,0,2.63,1.48,2.63,0,DN200 (not steepened)
O2-P419,O2,pipe,200,100.0,0.51,0.51,0,,14244,0.223,0.223,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O9-P748,O9,pipe,200,100.0,0.51,0.51,0,,18780,0.58,0.704,1,0,16.79,16.59,16.79,1,DN200 (not steepened)
O23-P37,O23,pipe,200,100.0,0.51,0.51,0,,2480,0.203,0.203,1,0,3.36,3.41,3.41,0,DN200 (not steepened)
O9-P177,O9,pipe,250,100.0,0.375,0.375,0,,14446,0.687,0.754,1,0,12.48,12.63,12.63,1,"Above DN200, under 0.75 m/s"
O21-P467,O21,pipe,200,100.0,0.51,0.51,0,,2203,0.184,0.229,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O3-P2806,O3,pipe,1000,100.0,0.075,0.075,0,,10084,0.647,0.734,1,0,5.27,4.06,5.27,0,"Above DN200, under 0.75 m/s"
O3-P53,O3,pipe,200,80.7,0.51,0.51,0,,7743,0.441,0.684,1,0,3.44,3.42,3.44,0,DN200 (not steepened)
O9-P1099,O9,pipe,355,100.0,0.27,0.27,0,,17178,0.659,0.76,1,0,1.61,1.89,1.89,0,"Above DN200, under 0.75 m/s"
O9-P3671,O9,pipe,200,100.0,0.51,0.51,0,,6903,0.078,0.104,1,0,1.98,2.28,2.28,0,DN200 (not steepened)
O3-P2493,O3,pipe,200,81.2,0.51,0.51,0,,14253,0.144,0.262,1,0,3.07,2.75,3.07,0,DN200 (not steepened)
O21-P427,O21,pipe,200,100.0,0.51,0.51,0,,13863,0.153,0.179,1,0,2.17,1.48,2.17,0,DN200 (not steepened)
O1-P49,O1,pipe,1000,100.0,0.075,0.075,0,,5406,0.647,0.741,1,0,5.02,4.94,5.02,0,"Above DN200, under 0.75 m/s"
O9-P3303,O9,pipe,200,57.8,0.51,0.51,0,,14256,0.04,0.06,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O1-P1774,O1,pipe,200,100.0,0.51,0.51,0,,79,0.225,0.225,1,0,1.7,1.72,1.72,0,DN200 (not steepened)
O1-P2484,O1,pipe,200,100.0,0.51,0.51,0,,14258,0.129,0.129,1,0,1.48,4.07,4.07,0,DN200 (not steepened)
O7-P161,O7,pipe,250,100.0,0.375,0.375,0,,17513,0.662,0.712,1,0,7.71,7.46,7.71,0,"Above DN200, under 0.75 m/s"
O3-P1621,O3,pipe,200,103.2,0.51,0.51,0,,13180,0.183,0.337,1,0,1.83,2.52,2.52,0,DN200 (not steepened)
O7-P64,O7,pipe,200,66.8,0.51,0.51,0,,15682,0.338,0.473,1,0,2.71,2.0,2.71,0,DN200 (not steepened)
O1-P1431,O1,pipe,200,100.0,0.51,0.51,0,,14262,0.192,0.245,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O1-P818,O1,pipe,200,100.0,0.51,0.51,0,,12514,0.201,0.234,1,0,1.65,1.85,1.85,0,DN200 (not steepened)
O9-P175,O9,pipe,250,100.0,0.375,0.375,0,,14446,0.687,0.754,1,0,12.79,11.04,12.79,1,"Above DN200, under 0.75 m/s"
O3-P29,O3,pipe,500,55.3,0.155,0.155,0,,9099,0.51,0.692,1,0,10.17,9.98,10.17,0,"Above DN200, under 0.75 m/s"
O3-P3267,O3,pipe,200,100.0,0.51,0.51,0,,2534,0.18,0.194,1,0,1.95,1.86,1.95,0,DN200 (not steepened)
O10-P183,O10,pipe,200,100.0,0.51,0.51,0,,13899,0.11,0.196,1,0,2.4,2.32,2.4,0,DN200 (not steepened)
O21-P1106,O21,pipe,200,100.0,0.51,0.51,0,,18297,0.692,0.756,1,0,5.0,4.98,5.0,0,DN200 (not steepened)
O1-P1418,O1,pipe,200,54.7,0.51,0.51,0,,14269,0.073,0.132,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O21-P1228,O21,pipe,200,58.3,0.51,0.51,0,,14270,0.072,0.131,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O23-P101,O23,pipe,200,100.0,0.51,0.51,0,,15322,0.06,0.06,1,0,6.86,5.24,6.86,0,DN200 (not steepened)
O12-P105,O12,pipe,200,100.0,0.51,0.51,0,,3803,0.198,0.374,1,0,2.93,2.97,2.97,0,DN200 (not steepened)
O1-P1759,O1,pipe,200,100.0,0.51,0.51,0,,5998,0.117,0.117,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O10-P19,O10,pipe,200,100.0,0.51,0.51,0,,16906,0.262,0.442,1,0,4.98,5.08,5.08,0,DN200 (not steepened)
O9-P1216,O9,pipe,200,100.0,0.51,0.51,0,,16731,0.081,0.14,1,0,1.55,1.77,1.77,0,DN200 (not steepened)
O4-P817,O4,pipe,200,54.8,0.51,0.51,0,,10520,0.434,0.552,1,0,7.37,7.38,7.38,0,DN200 (not steepened)
O3-P2907,O3,pipe,200,100.0,0.51,0.51,0,,1916,0.42,0.567,1,0,6.57,6.05,6.57,0,DN200 (not steepened)
O21-P1205,O21,pipe,200,80.2,0.51,0.51,0,,2400,0.185,0.273,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O4-P1018,O4,pipe,200,100.0,0.51,0.51,0,,14279,0.039,0.039,1,0,1.48,1.88,1.88,0,DN200 (not steepened)
O3-P2611,O3,pipe,200,57.0,0.51,0.51,0,,14280,0.073,0.132,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O10-P72,O10,pipe,315,80.9,0.27,0.27,0,,12799,0.642,0.722,1,0,6.4,6.38,6.4,0,"Above DN200, under 0.75 m/s"
O12-P204,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.474,0.58,1,0,11.46,11.37,11.46,0,DN200 (not steepened)
O9-P2363,O9,pipe,200,90.1,0.51,0.51,0,,14283,0.568,0.62,1,0,5.76,5.47,5.76,0,DN200 (not steepened)
O9-P2976,O9,pipe,200,100.0,0.51,0.51,0,,6624,0.267,0.396,1,0,2.8,3.98,3.98,0,DN200 (not steepened)
O11-P57,O11,pipe,250,100.0,0.375,0.375,0,,14032,0.677,0.738,1,0,8.64,8.23,8.64,0,"Above DN200, under 0.75 m/s"
O10-P350,O10,pipe,200,100.0,0.51,0.51,0,,15035,0.078,0.143,1,0,1.85,2.1,2.1,0,DN200 (not steepened)
O9-P3529,O9,pipe,200,105.8,0.51,0.51,0,,5651,0.113,0.195,1,0,5.02,6.51,6.51,0,DN200 (not steepened)
O9-P3453,O9,pipe,200,100.0,0.51,0.51,0,,11546,0.058,0.094,1,0,1.82,2.22,2.22,0,DN200 (not steepened)
O4-P573,O4,pipe,200,68.9,0.51,0.51,0,,14289,0.036,0.036,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O7-P4,O7,pipe,315,75.5,0.27,0.27,0,,10329,0.665,0.741,1,0,6.95,6.99,6.99,0,"Above DN200, under 0.75 m/s"
O2-P556,O2,pipe,200,63.6,0.51,0.51,0,,14291,0.137,0.181,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O9-P530,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.095,0.163,1,0,3.55,4.02,4.02,0,DN200 (not steepened)
O7-P121,O7,pipe,200,100.0,0.51,0.51,0,,7796,0.197,0.336,1,0,2.19,2.65,2.65,0,DN200 (not steepened)
O2-P1528,O2,pipe,200,100.0,0.51,0.51,0,,1648,0.418,0.44,1,0,4.32,5.8,5.8,0,DN200 (not steepened)
O21-P991,O21,pipe,200,100.0,0.51,0.51,0,,14295,0.164,0.209,1,0,1.48,2.68,2.68,0,DN200 (not steepened)
O3-P2897,O3,pipe,200,100.0,0.51,0.51,0,,17235,0.085,0.147,1,0,1.48,2.34,2.34,0,DN200 (not steepened)
O9-P966,O9,pipe,200,100.0,0.51,0.51,0,,5636,0.123,0.153,1,0,1.81,2.44,2.44,0,DN200 (not steepened)
O3-P834,O3,pipe,200,57.8,0.51,0.51,0,,2849,0.247,0.247,1,0,2.62,1.48,2.62,0,DN200 (not steepened)
O12-P266,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.17,0.253,1,0,3.01,3.36,3.36,0,DN200 (not steepened)
O3-P2005,O3,pipe,250,110.9,0.375,0.375,0,,14300,0.495,0.727,1,0,3.87,4.21,4.21,0,"Above DN200, under 0.75 m/s"
O2-P518,O2,pipe,200,100.0,0.51,0.51,0,,4828,0.355,0.404,1,0,4.41,3.86,4.41,0,DN200 (not steepened)
O15-P126,O15,pipe,200,100.0,0.51,0.51,0,,14078,0.14,0.256,1,0,3.24,1.76,3.24,0,DN200 (not steepened)
O9-P2564,O9,pipe,200,70.2,0.51,0.51,0,,7475,0.07,0.113,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O2-P1298,O2,pipe,200,64.4,0.51,0.51,0,,1986,0.273,0.341,1,0,2.46,1.48,2.46,0,DN200 (not steepened)
O21-P937,O21,pipe,200,100.0,0.51,0.51,0,,15564,0.146,0.184,1,0,2.78,2.88,2.88,0,DN200 (not steepened)
O15-P113,O15,pipe,200,79.6,0.51,0.51,0,,13902,0.19,0.367,1,0,4.73,5.76,5.76,0,DN200 (not steepened)
O2-P922,O2,pipe,200,100.0,0.51,0.51,0,,14307,0.169,0.224,1,0,1.48,2.41,2.41,0,DN200 (not steepened)
O12-P529,O12,pipe,200,100.0,0.51,0.51,0,,14025,0.104,0.192,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O7-P129,O7,pipe,200,78.5,0.51,0.51,0,,14309,0.142,0.202,1,0,1.48,2.18,2.18,0,DN200 (not steepened)
O1-P406,O1,pipe,200,100.0,0.51,0.51,0,,13613,0.279,0.471,1,0,4.66,4.18,4.66,0,DN200 (not steepened)
O9-P870,O9,pipe,200,100.0,0.51,0.51,0,,10784,0.348,0.371,1,0,7.07,6.5,7.07,0,DN200 (not steepened)
O19-P20,O19,pipe,200,101.9,0.51,0.51,0,,14537,0.335,0.372,1,0,4.54,4.74,4.74,0,DN200 (not steepened)
O1-P2076,O1,pipe,200,64.8,0.51,0.51,0,,14313,0.157,0.157,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O10-P63,O10,pipe,315,100.0,0.27,0.27,0,,12799,0.643,0.73,1,0,5.73,6.22,6.22,0,"Above DN200, under 0.75 m/s"
O3-P2589,O3,pipe,200,59.1,0.51,0.51,0,,15804,0.13,0.238,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O4-P274,O4,pipe,200,100.0,0.51,0.51,0,,14316,0.132,0.171,1,0,1.48,2.27,2.27,0,DN200 (not steepened)
O3-P2562,O3,pipe,200,69.5,0.51,0.51,0,,12738,0.256,0.417,1,0,2.64,2.57,2.64,0,DN200 (not steepened)
O1-P535,O1,pipe,200,88.6,0.51,0.51,0,,9292,0.3,0.405,1,0,4.22,4.45,4.45,0,DN200 (not steepened)
O9-P1481,O9,pipe,200,86.5,0.51,0.51,0,,4496,0.184,0.272,1,0,4.44,4.48,4.48,0,DN200 (not steepened)
O12-P405,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.296,0.384,1,0,8.22,8.23,8.23,0,DN200 (not steepened)
O3-P1648,O3,pipe,200,62.5,0.51,0.51,0,,14321,0.135,0.246,1,0,4.61,4.81,4.81,0,DN200 (not steepened)
O3-P3115,O3,pipe,200,100.0,0.51,0.51,0,,14322,0.146,0.146,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O9-P2884,O9,pipe,200,100.0,0.51,0.51,0,,18407,0.178,0.179,1,0,1.87,2.3,2.3,0,DN200 (not steepened)
O4-P451,O4,pipe,200,100.0,0.51,0.51,0,,14324,0.201,0.201,1,0,2.95,3.27,3.27,0,DN200 (not steepened)
O5-P149,O5,pipe,200,100.0,0.51,0.51,0,,8060,0.112,0.204,1,0,3.89,1.48,3.89,0,DN200 (not steepened)
O3-P270,O3,pipe,315,68.8,0.27,0.27,0,,13529,0.675,0.744,1,0,1.58,1.65,1.65,0,"Above DN200, under 0.75 m/s"
O9-P666,O9,pipe,200,100.0,0.51,0.51,0,,7957,0.103,0.192,1,0,3.06,3.57,3.57,0,DN200 (not steepened)
O21-P183,O21,pipe,200,102.5,0.51,0.51,0,,14328,0.136,0.215,1,0,2.22,2.27,2.27,0,DN200 (not steepened)
O3-P2798,O3,pipe,200,110.2,0.51,0.51,0,,14329,0.18,0.26,1,0,2.36,1.48,2.36,0,DN200 (not steepened)
O9-P1566,O9,pipe,200,100.0,0.51,0.51,0,,14330,0.072,0.112,1,0,1.51,1.67,1.67,0,DN200 (not steepened)
O1-P35,O1,pipe,1000,100.0,0.075,0.075,0,,12858,0.647,0.742,1,0,5.0,4.31,5.0,0,"Above DN200, under 0.75 m/s"
O3-P715,O3,pipe,200,76.3,0.51,0.51,0,,14332,0.087,0.156,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O21-P806,O21,pipe,200,100.0,0.51,0.51,0,,14333,0.194,0.221,1,0,2.4,2.85,2.85,0,DN200 (not steepened)
O12-P318,O12,pipe,200,100.0,0.51,0.51,0,,17124,0.385,0.454,1,0,7.92,8.85,8.85,0,DN200 (not steepened)
O1-P574,O1,pipe,200,100.0,0.51,0.51,0,,14335,0.154,0.237,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O9-P1462,O9,pipe,200,100.0,0.51,0.51,0,,14336,0.048,0.086,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O3-P494,O3,pipe,200,100.0,0.51,0.51,0,,14337,0.193,0.193,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O21-P450,O21,pipe,200,83.9,0.51,0.51,0,,2196,0.235,0.238,1,0,2.01,2.82,2.82,0,DN200 (not steepened)
O21-P395,O21,pipe,200,100.0,0.51,0.51,0,,13858,0.398,0.412,1,0,2.32,2.67,2.67,0,DN200 (not steepened)
O7-P330,O7,pipe,200,86.5,0.51,0.51,0,,10393,0.071,0.071,1,0,1.54,1.6,1.6,0,DN200 (not steepened)
O3-P2706,O3,pipe,200,73.9,0.51,0.51,0,,14341,0.18,0.197,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O21-P973,O21,pipe,200,100.0,0.51,0.51,0,,958,0.181,0.238,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O3-P1093,O3,pipe,200,100.0,0.51,0.51,0,,9170,0.66,0.684,1,0,5.8,5.79,5.8,0,DN200 (not steepened)
O12-P217,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.417,0.483,1,0,10.31,10.51,10.51,0,DN200 (not steepened)
O1-P971,O1,pipe,200,100.0,0.51,0.51,0,,14345,0.166,0.2,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O9-P2135,O9,pipe,200,100.0,0.51,0.51,0,,7701,0.35,0.366,1,0,2.01,2.15,2.15,0,DN200 (not steepened)
O3-P1369,O3,pipe,200,77.0,0.51,0.51,0,,11501,0.422,0.431,1,0,3.43,3.45,3.45,0,DN200 (not steepened)
O1-P1037,O1,pipe,1600,100.0,0.075,0.075,0,,10972,0.835,0.933,0,0,7.3,7.68,7.68,0,"Above DN200, 0.75 m/s as laid"
O4-P1398,O4,pipe,630,101.7,0.125,0.125,0,,15468,0.62,0.715,1,0,2.87,3.36,3.36,0,"Above DN200, under 0.75 m/s"
O4-P717,O4,pipe,200,100.0,0.51,0.51,0,,14350,0.168,0.168,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O9-P3676,O9,pipe,200,100.0,0.51,0.51,0,,14351,0.042,0.054,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O2-P357,O2,pipe,200,100.0,0.51,0.51,0,,1664,0.336,0.363,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O9-P2464,O9,pipe,200,100.1,0.51,0.51,0,,14353,0.144,0.171,1,0,3.32,3.49,3.49,0,DN200 (not steepened)
O9-P1784,O9,pipe,200,60.8,0.51,0.51,0,,14354,0.265,0.458,1,0,7.55,5.76,7.55,0,DN200 (not steepened)
O10-P214,O10,pipe,200,100.0,0.51,0.51,0,,12077,0.092,0.163,1,0,1.56,1.66,1.66,0,DN200 (not steepened)
O4-P988,O4,pipe,200,60.2,0.51,0.51,0,,17715,0.046,0.046,1,0,1.75,1.84,1.84,0,DN200 (not steepened)
O8-P94,O8,pipe,200,65.3,0.51,0.51,0,,6009,0.193,0.369,1,0,2.49,2.46,2.49,0,DN200 (not steepened)
O3-P3174,O3,pipe,200,110.2,0.51,0.51,0,,11294,0.34,0.397,1,0,2.27,2.57,2.57,0,DN200 (not steepened)
O8-P54,O8,pipe,200,98.5,0.51,0.51,0,,9591,0.378,0.425,1,0,4.1,4.2,4.2,0,DN200 (not steepened)
O3-P2292,O3,pipe,200,100.0,0.51,0.51,0,,7553,0.288,0.388,1,0,2.9,2.38,2.9,0,DN200 (not steepened)
O4-P1170,O4,pipe,200,100.0,0.51,0.51,0,,6030,0.228,0.234,1,0,1.74,1.67,1.74,0,DN200 (not steepened)
O3-P337,O3,pipe,200,70.1,0.51,0.51,0,,6594,0.637,0.706,1,0,5.44,5.53,5.53,0,DN200 (not steepened)
O1-P1052,O1,pipe,200,100.0,0.51,0.51,0,,11043,0.725,0.763,1,0,5.51,6.02,6.02,0,DN200 (not steepened)
O7-P381,O7,pipe,200,100.0,0.51,0.51,0,,14528,0.093,0.165,1,0,1.48,2.05,2.05,0,DN200 (not steepened)
O12-P120,O12,pipe,200,102.6,0.51,0.51,0,,12740,0.472,0.487,1,0,7.79,7.97,7.97,0,DN200 (not steepened)
O3-P1603,O3,pipe,200,100.0,0.51,0.51,0,,5004,0.238,0.381,1,0,2.89,3.14,3.14,0,DN200 (not steepened)
O9-P1624,O9,pipe,200,100.0,0.51,0.51,0,,12303,0.07,0.117,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O9-P3612,O9,pipe,200,58.4,0.51,0.51,0,,752,0.055,0.075,1,0,1.92,2.02,2.02,0,DN200 (not steepened)
O24-P336,O24,pipe,200,100.0,0.51,0.51,0,,6679,0.272,0.312,1,0,2.09,1.48,2.09,0,DN200 (not steepened)
O3-P1604,O3,pipe,200,100.0,0.51,0.51,0,,5004,0.231,0.366,1,0,2.38,2.89,2.89,0,DN200 (not steepened)
O3-P2328,O3,pipe,200,59.7,0.51,0.51,0,,7914,0.445,0.624,1,0,4.89,5.0,5.0,0,DN200 (not steepened)
O6-P353,O6,pipe,200,99.0,0.51,0.51,0,,14372,0.149,0.149,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O5-P166,O5,pipe,200,68.7,0.51,0.51,0,,2328,0.174,0.211,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O9-P942,O9,pipe,200,100.0,0.51,0.51,0,,6878,0.221,0.229,1,0,2.13,2.68,2.68,0,DN200 (not steepened)
O22-P33,O22,pipe,200,100.0,0.51,0.51,0,,17204,0.129,0.16,1,0,2.13,1.48,2.13,0,DN200 (not steepened)
O9-P449,O9,pipe,200,100.0,0.51,0.51,0,,15963,0.16,0.204,1,0,2.36,3.0,3.0,0,DN200 (not steepened)
O21-P449,O21,pipe,200,75.9,0.51,0.51,0,,2196,0.236,0.244,1,0,2.82,3.65,3.65,0,DN200 (not steepened)
O9-P3384,O9,pipe,200,100.0,0.51,0.51,0,,12903,0.21,0.344,1,0,2.74,2.7,2.74,0,DN200 (not steepened)
O1-P388,O1,pipe,200,77.5,0.51,0.51,0,,3017,0.608,0.688,1,0,6.42,6.86,6.86,0,DN200 (not steepened)
O8-P4,O8,pipe,200,100.0,0.51,0.51,0,,9028,0.601,0.694,1,0,8.99,8.76,8.99,0,DN200 (not steepened)
O12-P280,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.099,0.099,1,0,1.83,2.11,2.11,0,DN200 (not steepened)
O1-P1505,O1,pipe,1400,77.7,0.075,0.075,0,,11747,0.832,0.927,0,0,2.82,2.54,2.82,0,"Above DN200, 0.75 m/s as laid"
O8-P37,O8,pipe,200,95.2,0.51,0.51,0,,9591,0.429,0.557,1,0,5.6,5.6,5.6,0,DN200 (not steepened)
O21-P833,O21,pipe,200,100.0,0.51,0.51,0,,14384,0.069,0.12,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O6-P387,O6,pipe,200,100.1,0.51,0.51,0,,5431,0.347,0.347,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O4-P825,O4,pipe,200,99.8,0.51,0.51,0,,10520,0.275,0.366,1,0,4.05,4.08,4.08,0,DN200 (not steepened)
O3-P2477,O3,pipe,200,90.4,0.51,0.51,0,,11750,0.387,0.606,1,0,4.69,5.28,5.28,0,DN200 (not steepened)
O2-P1230,O2,pipe,200,100.0,0.51,0.51,0,,16293,0.138,0.162,1,0,7.81,1.48,7.81,0,DN200 (not steepened)
O10-P188,O10,pipe,200,100.0,0.51,0.51,0,,622,0.098,0.177,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O15-P36,O15,pipe,200,100.0,0.51,0.51,0,,8656,0.454,0.724,1,0,6.64,7.15,7.15,0,DN200 (not steepened)
O9-P1357,O9,pipe,200,100.0,0.51,0.51,0,,8898,0.095,0.167,1,0,2.43,2.71,2.71,0,DN200 (not steepened)
O1-P2343,O1,pipe,200,100.0,0.51,0.51,0,,2154,0.232,0.257,1,0,1.89,3.22,3.22,0,DN200 (not steepened)
O9-P3065,O9,pipe,200,63.5,0.51,0.51,0,,6530,0.207,0.365,1,0,3.04,3.6,3.6,0,DN200 (not steepened)
O2-P1215,O2,pipe,200,81.7,0.51,0.51,0,,14394,0.354,0.426,1,0,3.64,1.82,3.64,0,DN200 (not steepened)
O9-P1799,O9,pipe,200,82.2,0.51,0.51,0,,8650,0.177,0.349,1,0,2.71,4.04,4.04,0,DN200 (not steepened)
O3-P1301,O3,pipe,200,80.0,0.51,0.51,0,,14396,0.13,0.159,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O9-P3495,O9,pipe,200,100.0,0.51,0.51,0,,14397,0.061,0.111,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O8-P173,O8,pipe,200,85.5,0.51,0.51,0,,2423,0.102,0.191,1,0,1.48,2.14,2.14,0,DN200 (not steepened)
O21-P1210,O21,pipe,200,100.0,0.51,0.51,0,,4780,0.183,0.267,1,0,1.77,1.85,1.85,0,DN200 (not steepened)
O9-P740,O9,pipe,200,100.0,0.51,0.51,0,,8888,0.588,0.716,1,0,17.29,17.56,17.56,1,DN200 (not steepened)
O12-P52,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.454,0.637,1,0,9.16,9.46,9.46,0,DN200 (not steepened)
O21-P385,O21,pipe,200,100.0,0.51,0.51,0,,13858,0.418,0.441,1,0,4.21,4.53,4.53,0,DN200 (not steepened)
O16-P145,O16,pipe,200,100.0,0.51,0.51,0,,14149,0.184,0.245,1,0,3.07,3.29,3.29,0,DN200 (not steepened)
O9-P3235,O9,pipe,200,100.0,0.51,0.51,0,,14404,0.058,0.102,1,0,1.48,2.98,2.98,0,DN200 (not steepened)
O3-P867,O3,pipe,200,100.0,0.51,0.51,0,,14405,0.581,0.591,1,0,7.43,8.05,8.05,0,DN200 (not steepened)
O12-P527,O12,pipe,200,101.3,0.51,0.51,0,,14025,0.119,0.213,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O3-P3197,O3,pipe,200,100.0,0.51,0.51,0,,14407,0.098,0.18,1,0,2.75,1.48,2.75,0,DN200 (not steepened)
O15-P19,O15,pipe,200,100.0,0.51,0.51,0,,5794,0.342,0.6,1,0,6.87,9.27,9.27,0,DN200 (not steepened)
O3-P228,O3,pipe,200,100.0,0.51,0.51,0,,12433,0.167,0.211,1,0,2.03,2.42,2.42,0,DN200 (not steepened)
O10-P298,O10,pipe,200,57.5,0.51,0.51,0,,14410,0.148,0.25,1,0,3.57,3.4,3.57,0,DN200 (not steepened)
O3-P2116,O3,pipe,200,98.4,0.51,0.51,0,,10420,0.112,0.201,1,0,6.42,6.4,6.42,0,DN200 (not steepened)
O19-P10,O19,pipe,200,100.0,0.51,0.51,0,,14537,0.493,0.579,1,0,7.13,7.14,7.14,0,DN200 (not steepened)
O6-P77,O6,pipe,355,53.6,0.27,0.27,0,,14413,0.676,0.755,1,0,3.77,3.91,3.91,0,"Above DN200, under 0.75 m/s"
O10-P210,O10,pipe,200,100.0,0.51,0.51,0,,12541,0.086,0.15,1,0,1.65,1.92,1.92,0,DN200 (not steepened)
O12-P215,O12,pipe,200,79.9,0.51,0.51,0,,15397,0.424,0.488,1,0,10.6,10.94,10.94,0,DN200 (not steepened)
O21-P913,O21,pipe,200,100.0,0.51,0.51,0,,4179,0.179,0.24,1,0,2.25,2.61,2.61,0,DN200 (not steepened)
O9-P1515,O9,pipe,200,100.0,0.51,0.51,0,,5017,0.185,0.336,1,0,3.14,3.19,3.19,0,DN200 (not steepened)
O3-P1977,O3,pipe,200,84.8,0.51,0.51,0,,11027,0.196,0.279,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O24-P64,O24,pipe,200,100.0,0.51,0.51,0,,14419,0.039,0.039,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O4-P1432,O4,pipe,200,96.2,0.51,0.51,0,,14420,0.124,0.145,1,0,2.07,1.67,2.07,0,DN200 (not steepened)
O9-P1693,O9,pipe,200,100.0,0.51,0.51,0,,13216,0.079,0.138,1,0,1.49,1.55,1.55,0,DN200 (not steepened)
O1-P1427,O1,pipe,200,44.8,0.51,0.51,0,,14422,0.146,0.214,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O3-P406,O3,pipe,200,70.3,0.51,0.51,0,,8631,0.43,0.447,1,0,4.1,3.59,4.1,0,DN200 (not steepened)
O11-P295,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.293,0.303,1,0,7.38,7.44,7.44,0,DN200 (not steepened)
O2-P1020,O2,pipe,200,100.0,0.51,0.51,0,,14425,0.222,0.342,1,0,3.43,3.26,3.43,0,DN200 (not steepened)
O4-P1568,O4,pipe,200,96.9,0.51,0.51,0,,16389,0.157,0.298,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O3-P1957,O3,pipe,200,100.0,0.51,0.51,0,,14427,0.06,0.112,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O9-P2645,O9,pipe,200,66.1,0.51,0.51,0,,14428,0.047,0.085,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O8-P97,O8,pipe,200,56.1,0.51,0.51,0,,2045,0.152,0.274,1,0,1.77,1.99,1.99,0,DN200 (not steepened)
O9-P597,O9,pipe,200,100.0,0.51,0.51,0,,7115,0.171,0.247,1,0,1.86,2.44,2.44,0,DN200 (not steepened)
O1-P554,O1,pipe,200,100.0,0.51,0.51,0,,11498,0.373,0.427,1,0,2.97,3.53,3.53,0,DN200 (not steepened)
O5-P153,O5,pipe,200,53.1,0.51,0.51,0,,462,0.297,0.377,1,0,1.67,2.29,2.29,0,DN200 (not steepened)
O2-P1195,O2,pipe,250,100.0,0.375,0.375,0,,3785,0.641,0.713,1,0,9.13,8.33,9.13,0,"Above DN200, under 0.75 m/s"
O7-P456,O7,pipe,200,89.3,0.51,0.51,0,,17504,0.152,0.152,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O1-P2640,O1,pipe,200,66.7,0.51,0.51,0,,14435,0.245,0.245,1,0,1.48,2.31,2.31,0,DN200 (not steepened)
O3-P3187,O3,pipe,200,100.0,0.51,0.51,0,,14436,0.16,0.223,1,0,2.44,1.48,2.44,0,DN200 (not steepened)
O21-P125,O21,pipe,200,63.2,0.51,0.51,0,,4502,0.492,0.555,1,0,9.57,8.04,9.57,0,DN200 (not steepened)
O11-P288,O11,pipe,200,100.0,0.51,0.51,0,,12122,0.09,0.134,1,0,2.34,2.65,2.65,0,DN200 (not steepened)
O4-P1203,O4,pipe,200,52.6,0.51,0.51,0,,6082,0.251,0.366,1,0,2.23,2.37,2.37,0,DN200 (not steepened)
O3-P1952,O3,pipe,200,77.1,0.51,0.51,0,,14427,0.204,0.271,1,0,2.35,1.48,2.35,0,DN200 (not steepened)
O1-P495,O1,pipe,200,100.0,0.51,0.51,0,,14441,0.143,0.2,1,0,2.05,1.48,2.05,0,DN200 (not steepened)
O3-P935,O3,pipe,200,60.6,0.51,0.51,0,,14442,0.182,0.204,1,0,1.48,2.29,2.29,0,DN200 (not steepened)
O24-P69,O24,pipe,200,100.0,0.51,0.51,0,,11044,0.249,0.408,1,0,2.5,2.73,2.73,0,DN200 (not steepened)
O4-P826,O4,pipe,200,98.7,0.51,0.51,0,,10520,0.271,0.363,1,0,4.12,4.05,4.12,0,DN200 (not steepened)
O9-P1960,O9,pipe,200,100.0,0.51,0.51,0,,14445,0.039,0.039,1,0,1.48,4.08,4.08,0,DN200 (not steepened)
O9-P183,O9,pipe,250,110.3,0.375,0.375,0,,14446,0.686,0.753,1,0,12.74,12.48,12.74,1,"Above DN200, under 0.75 m/s"
O1-P1440,O1,pipe,200,100.0,0.51,0.51,0,,14447,0.169,0.224,1,0,1.48,2.15,2.15,0,DN200 (not steepened)
O9-P696,O9,pipe,500,100.0,0.155,0.155,0,,6048,0.578,0.675,1,0,19.42,19.38,19.42,1,"Above DN200, under 0.75 m/s"
O4-P446,O4,pipe,200,100.0,0.51,0.51,0,,14324,0.231,0.231,1,0,4.15,4.49,4.49,0,DN200 (not steepened)
O1-P465,O1,pipe,200,100.0,0.51,0.51,0,,973,0.413,0.564,1,0,3.42,5.23,5.23,0,DN200 (not steepened)
O7-P151,O7,pipe,250,69.7,0.375,0.375,0,,17513,0.667,0.719,1,0,7.36,7.92,7.92,0,"Above DN200, under 0.75 m/s"
O1-P1894,O1,pipe,200,100.0,0.51,0.51,0,,14452,0.07,0.111,1,0,1.93,1.99,1.99,0,DN200 (not steepened)
O17-P23,O17,pipe,200,100.0,0.51,0.51,0,,13833,0.21,0.258,1,0,2.55,2.56,2.56,0,DN200 (not steepened)
O22-P4,O22,pipe,200,69.4,0.51,0.51,0,,3497,0.381,0.479,1,0,2.21,1.86,2.21,0,DN200 (not steepened)
O3-P3210,O3,pipe,200,100.0,0.51,0.51,0,,12501,0.044,0.044,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O1-P25,O1,pipe,1000,100.0,0.075,0.075,0,,14456,0.652,0.745,1,0,11.54,10.94,11.54,0,"Above DN200, under 0.75 m/s"
O9-P3326,O9,pipe,200,100.0,0.51,0.51,0,,15246,0.08,0.08,1,0,2.88,2.59,2.88,0,DN200 (not steepened)
O3-P735,O3,pipe,200,100.0,0.51,0.51,0,,14796,0.199,0.237,1,0,1.57,1.51,1.57,0,DN200 (not steepened)
O9-P1400,O9,pipe,200,82.1,0.51,0.51,0,,14459,0.192,0.194,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O2-P692,O2,pipe,1400,89.1,0.075,0.075,0,,17406,0.742,0.856,1,0,3.84,2.72,3.84,0,"Above DN200, under 0.75 m/s"
O24-P97,O24,pipe,200,100.0,0.51,0.51,0,,7895,0.201,0.284,1,0,1.7,2.26,2.26,0,DN200 (not steepened)
O3-P2691,O3,pipe,200,73.7,0.51,0.51,0,,16554,0.185,0.341,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O3-P1787,O3,pipe,200,78.3,0.51,0.51,0,,14463,0.097,0.178,1,0,2.4,1.48,2.4,0,DN200 (not steepened)
O3-P2556,O3,pipe,200,144.6,0.51,0.51,0,,14464,0.1,0.183,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O9-P3622,O9,pipe,200,100.0,0.51,0.51,0,,14119,0.049,0.071,1,0,1.56,1.9,1.9,0,DN200 (not steepened)
O9-P1334,O9,pipe,200,100.0,0.51,0.51,0,,2485,0.151,0.22,1,0,3.07,2.9,3.07,0,DN200 (not steepened)
O15-P118,O15,pipe,200,100.0,0.51,0.51,0,,6960,0.179,0.353,1,0,6.64,5.41,6.64,0,DN200 (not steepened)
O9-P1472,O9,pipe,200,100.0,0.51,0.51,0,,2171,0.075,0.123,1,0,3.8,4.85,4.85,0,DN200 (not steepened)
O3-P327,O3,pipe,280,100.0,0.375,0.375,0,,10696,0.693,0.789,1,0,8.77,8.26,8.77,0,"Above DN200, under 0.75 m/s"
O9-P3035,O9,pipe,200,100.0,0.51,0.51,0,,16373,0.381,0.45,1,0,3.92,3.99,3.99,0,DN200 (not steepened)
O8-P301,O8,pipe,200,68.4,0.51,0.51,0,,2526,0.237,0.246,1,0,2.65,2.65,2.65,0,DN200 (not steepened)
O9-P170,O9,pipe,250,100.0,0.375,0.375,0,,14446,0.687,0.754,1,0,12.09,11.78,12.09,1,"Above DN200, under 0.75 m/s"
O12-P522,O12,pipe,200,100.0,0.51,0.51,0,,14473,0.088,0.158,1,0,2.46,1.48,2.46,0,DN200 (not steepened)
O21-P123,O21,pipe,200,58.2,0.51,0.51,0,,4502,0.55,0.564,1,0,6.35,5.06,6.35,0,DN200 (not steepened)
O3-P2991,O3,pipe,200,65.5,0.51,0.51,0,,1612,0.237,0.328,1,0,2.27,1.92,2.27,0,DN200 (not steepened)
O2-P666,O2,pipe,200,55.5,0.51,0.51,0,,14476,0.089,0.162,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O2-P1284,O2,pipe,200,60.6,0.51,0.51,0,,14477,0.089,0.162,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O11-P133,O11,pipe,200,100.0,0.51,0.51,0,,12992,0.112,0.16,1,0,4.87,3.73,4.87,0,DN200 (not steepened)
O7-P50,O7,pipe,200,100.0,0.51,0.51,0,,15682,0.385,0.554,1,0,5.87,5.24,5.87,0,DN200 (not steepened)
O11-P148,O11,pipe,200,116.9,0.51,0.51,0,,11868,0.21,0.21,1,0,1.74,2.02,2.02,0,DN200 (not steepened)
O1-P2589,O1,pipe,200,102.4,0.51,0.51,0,,14481,0.363,0.384,1,0,2.92,4.03,4.03,0,DN200 (not steepened)
O3-P2849,O3,pipe,1000,100.0,0.075,0.075,0,,10084,0.631,0.717,1,0,3.03,2.21,3.03,0,"Above DN200, under 0.75 m/s"
O11-P147,O11,pipe,200,74.9,0.51,0.51,0,,14483,0.046,0.071,1,0,1.48,2.4,2.4,0,DN200 (not steepened)
O9-P1810,O9,pipe,200,63.9,0.51,0.51,0,,2989,0.147,0.269,1,0,1.66,2.61,2.61,0,DN200 (not steepened)
O2-P981,O2,pipe,200,100.0,0.51,0.51,0,,10551,0.167,0.268,1,0,2.98,3.37,3.37,0,DN200 (not steepened)
O12-P394,O12,pipe,200,78.6,0.51,0.51,0,,18901,0.27,0.272,1,0,2.63,3.55,3.55,0,DN200 (not steepened)
O1-P1318,O1,pipe,200,100.0,0.51,0.51,0,,1493,0.075,0.111,1,0,1.6,1.79,1.79,0,DN200 (not steepened)
O7-P481,O7,pipe,200,100.0,0.51,0.51,0,,15682,0.119,0.196,1,0,2.02,1.48,2.02,0,DN200 (not steepened)
O21-P564,O21,pipe,200,98.5,0.51,0.51,0,,11968,0.199,0.213,1,0,2.12,1.48,2.12,0,DN200 (not steepened)
O8-P113,O8,pipe,200,100.0,0.51,0.51,0,,4812,0.135,0.25,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O9-P969,O9,pipe,200,107.3,0.51,0.51,0,,16416,0.073,0.123,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O21-P805,O21,pipe,200,100.0,0.51,0.51,0,,14333,0.259,0.272,1,0,2.85,2.56,2.85,0,DN200 (not steepened)
O9-P3684,O9,pipe,200,100.0,0.51,0.51,0,,5235,0.045,0.061,1,0,1.77,1.99,1.99,0,DN200 (not steepened)
O10-P1,O10,pipe,315,44.5,0.27,0.27,0,,12799,0.647,0.743,1,0,8.62,9.3,9.3,0,"Above DN200, under 0.75 m/s"
O16-P110,O16,pipe,200,100.0,0.51,0.51,0,,14495,0.043,0.073,1,0,2.39,1.48,2.39,0,DN200 (not steepened)
O9-P3259,O9,pipe,200,100.0,0.51,0.51,0,,14496,0.061,0.111,1,0,1.48,2.28,2.28,0,DN200 (not steepened)
O12-P448,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.056,0.056,1,0,1.69,1.51,1.69,0,DN200 (not steepened)
O12-P477,O12,pipe,200,68.2,0.51,0.51,0,,1795,0.042,0.042,1,0,1.48,1.97,1.97,0,DN200 (not steepened)
O1-P98,O1,pipe,250,100.0,0.375,0.375,0,,16207,0.677,0.712,1,0,3.09,3.23,3.23,0,"Above DN200, under 0.75 m/s"
O22-P9,O22,pipe,200,100.0,0.51,0.51,0,,3497,0.36,0.43,1,0,3.14,2.62,3.14,0,DN200 (not steepened)
O24-P79,O24,pipe,200,100.0,0.51,0.51,0,,16663,0.195,0.373,1,0,1.84,2.05,2.05,0,DN200 (not steepened)
O1-P1831,O1,pipe,200,94.2,0.51,0.51,0,,14502,0.241,0.244,1,0,4.75,5.16,5.16,0,DN200 (not steepened)
O4-P406,O4,pipe,200,100.0,0.51,0.51,0,,9325,0.248,0.351,1,0,3.4,3.81,3.81,0,DN200 (not steepened)
O3-P2830,O3,pipe,1000,100.0,0.075,0.075,0,,10084,0.64,0.727,1,0,4.29,4.48,4.48,0,"Above DN200, under 0.75 m/s"
O1-P1810,O1,pipe,200,100.0,0.51,0.51,0,,14505,0.413,0.45,1,0,5.58,5.9,5.9,0,DN200 (not steepened)
O3-P1976,O3,pipe,200,100.6,0.51,0.51,0,,14506,0.039,0.039,1,0,2.46,1.48,2.46,0,DN200 (not steepened)
O3-P2251,O3,pipe,200,107.1,0.51,0.51,0,,14507,0.147,0.268,1,0,7.79,1.48,7.79,0,DN200 (not steepened)
O1-P1146,O1,pipe,200,126.1,0.51,0.51,0,,14508,0.142,0.142,1,0,1.97,2.18,2.18,0,DN200 (not steepened)
O3-P1254,O3,pipe,200,91.7,0.51,0.51,0,,10874,0.228,0.265,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O9-P201,O9,pipe,200,100.5,0.51,0.51,0,,16545,0.577,0.705,1,0,10.03,9.73,10.03,0,DN200 (not steepened)
O1-P485,O1,pipe,200,100.0,0.51,0.51,0,,14511,0.074,0.132,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O9-P158,O9,pipe,280,100.0,0.375,0.375,0,,13271,0.701,0.776,1,0,12.3,12.43,12.43,1,"Above DN200, under 0.75 m/s"
O1-P565,O1,pipe,200,100.0,0.51,0.51,0,,14513,0.157,0.157,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O11-P106,O11,pipe,200,76.8,0.51,0.51,0,,14514,0.044,0.068,1,0,1.48,2.45,2.45,0,DN200 (not steepened)
O6-P59,O6,pipe,355,77.1,0.27,0.27,0,,14413,0.722,0.788,1,0,2.23,2.62,2.62,0,"Above DN200, under 0.75 m/s"
O9-P2737,O9,pipe,200,100.0,0.51,0.51,0,,14516,0.152,0.152,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O9-P2607,O9,pipe,200,89.8,0.51,0.51,0,,14958,0.138,0.185,1,0,3.23,3.26,3.26,0,DN200 (not steepened)
O9-P1437,O9,pipe,200,92.8,0.51,0.51,0,,8154,0.252,0.304,1,0,6.15,6.51,6.51,0,DN200 (not steepened)
O9-P407,O9,pipe,200,76.4,0.51,0.51,0,,10610,0.662,0.697,1,0,4.72,4.73,4.73,0,DN200 (not steepened)
O9-P360,O9,pipe,200,59.6,0.51,0.51,0,,14520,0.046,0.086,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O3-P2475,O3,pipe,200,100.0,0.51,0.51,0,,14521,0.394,0.611,1,0,5.68,5.62,5.68,0,DN200 (not steepened)
O1-P504,O1,pipe,200,100.0,0.51,0.51,0,,13743,0.164,0.324,1,0,1.6,1.92,1.92,0,DN200 (not steepened)
O1-P1225,O1,pipe,200,100.0,0.51,0.51,0,,14523,0.128,0.17,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O9-P538,O9,pipe,200,100.0,0.51,0.51,0,,14524,0.365,0.397,1,0,5.41,6.01,6.01,0,DN200 (not steepened)
O3-P2944,O3,pipe,200,80.4,0.51,0.51,0,,14525,0.122,0.146,1,0,2.83,1.48,2.83,0,DN200 (not steepened)
O2-P423,O2,pipe,200,57.3,0.51,0.51,0,,17281,0.242,0.248,1,0,2.05,2.31,2.31,0,DN200 (not steepened)
O9-P113,O9,pipe,200,53.2,0.51,0.51,0,,14527,0.404,0.576,1,0,10.95,11.08,11.08,0,DN200 (not steepened)
O7-P382,O7,pipe,200,100.0,0.51,0.51,0,,14528,0.075,0.135,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O1-P2184,O1,pipe,200,73.6,0.51,0.51,0,,9581,0.187,0.235,1,0,1.89,2.01,2.01,0,DN200 (not steepened)
O4-P1438,O4,pipe,200,82.0,0.51,0.51,0,,2690,0.158,0.2,1,0,1.48,2.05,2.05,0,DN200 (not steepened)
O10-P366,O10,pipe,200,105.2,0.51,0.51,0,,14531,0.04,0.043,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O21-P1226,O21,pipe,200,86.5,0.51,0.51,0,,14532,0.142,0.164,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O7-P384,O7,pipe,200,100.6,0.51,0.51,0,,14533,0.15,0.218,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O4-P31,O4,pipe,900,144.1,0.075,0.075,0,,17948,0.603,0.676,1,0,7.93,7.51,7.93,0,"Above DN200, under 0.75 m/s"
O8-P6,O8,pipe,200,100.0,0.51,0.51,0,,9028,0.601,0.694,1,0,8.34,8.81,8.81,0,DN200 (not steepened)
O1-P196,O1,pipe,250,78.9,0.375,0.375,0,,11616,0.709,0.748,1,0,8.01,8.09,8.09,0,"Above DN200, under 0.75 m/s"
O19-P36,O19,pipe,200,69.9,0.51,0.51,0,,14537,0.037,0.037,1,0,2.28,1.48,2.28,0,DN200 (not steepened)
O9-P814,O9,pipe,200,70.1,0.51,0.51,0,,7244,0.224,0.385,1,0,2.94,2.9,2.94,0,DN200 (not steepened)
O9-P3206,O9,pipe,200,100.0,0.51,0.51,0,,6532,0.047,0.068,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O9-P2225,O9,pipe,200,105.7,0.51,0.51,0,,11998,0.071,0.121,1,0,2.27,3.52,3.52,0,DN200 (not steepened)
O1-P2200,O1,pipe,200,63.7,0.51,0.51,0,,15080,0.265,0.299,1,0,2.14,1.67,2.14,0,DN200 (not steepened)
O9-P2897,O9,pipe,200,100.0,0.51,0.51,0,,15502,0.044,0.044,1,0,1.93,2.5,2.5,0,DN200 (not steepened)
O1-P2301,O1,pipe,200,100.0,0.51,0.51,0,,14543,0.246,0.368,1,0,3.62,2.26,3.62,0,DN200 (not steepened)
O9-P2594,O9,pipe,200,74.4,0.51,0.51,0,,14544,0.059,0.109,1,0,1.48,2.19,2.19,0,DN200 (not steepened)
O9-P2181,O9,pipe,200,98.1,0.51,0.51,0,,2516,0.123,0.219,1,0,1.98,1.97,1.98,0,DN200 (not steepened)
O14-P78,O14,pipe,200,155.8,0.51,0.51,0,,14546,0.28,0.306,1,0,5.45,7.28,7.28,0,DN200 (not steepened)
O1-P316,O1,pipe,200,81.4,0.51,0.51,0,,4158,0.088,0.156,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O3-P587,O3,pipe,200,100.0,0.51,0.51,0,,2540,0.398,0.552,1,0,3.12,3.25,3.25,0,DN200 (not steepened)
O4-P214,O4,pipe,200,100.0,0.51,0.51,0,,15978,0.298,0.302,1,0,2.95,2.68,2.95,0,DN200 (not steepened)
O5-P38,O5,pipe,200,100.0,0.51,0.51,0,,18735,0.342,0.408,1,0,3.94,3.78,3.94,0,DN200 (not steepened)
O1-P1184,O1,pipe,200,100.0,0.51,0.51,0,,14574,0.381,0.417,1,0,3.08,3.11,3.11,0,DN200 (not steepened)
O20-P122,O20,pipe,200,79.0,0.51,0.51,0,,8836,0.374,0.374,1,0,4.45,4.41,4.45,0,DN200 (not steepened)
O3-P198,O3,pipe,200,100.0,0.51,0.51,0,,13526,0.427,0.583,1,0,3.79,4.2,4.2,0,DN200 (not steepened)
O3-P357,O3,pipe,200,100.0,0.51,0.51,0,,14027,0.422,0.472,1,0,3.84,3.31,3.84,0,DN200 (not steepened)
O12-P225,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.259,0.335,1,0,9.06,9.32,9.32,0,DN200 (not steepened)
O15-P112,O15,pipe,200,100.0,0.51,0.51,0,,13902,0.204,0.388,1,0,5.76,5.74,5.76,0,DN200 (not steepened)
O9-P1133,O9,pipe,355,100.0,0.27,0.27,0,,17178,0.659,0.76,1,0,8.08,8.4,8.4,0,"Above DN200, under 0.75 m/s"
O4-P1502,O4,pipe,200,94.2,0.51,0.51,0,,14558,0.123,0.144,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O9-P1909,O9,pipe,200,100.0,0.51,0.51,0,,8261,0.114,0.198,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O1-P720,O1,pipe,200,55.6,0.51,0.51,0,,379,0.158,0.247,1,0,1.64,1.72,1.72,0,DN200 (not steepened)
O14-P89,O14,pipe,200,100.0,0.51,0.51,0,,14561,0.15,0.15,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O15-P129,O15,pipe,200,100.0,0.51,0.51,0,,16512,0.17,0.342,1,0,5.9,5.65,5.9,0,DN200 (not steepened)
O4-P1544,O4,pipe,200,100.6,0.51,0.51,0,,17651,0.163,0.264,1,0,2.34,2.39,2.39,0,DN200 (not steepened)
O1-P2171,O1,pipe,200,93.7,0.51,0.51,0,,12312,0.285,0.348,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O3-P1835,O3,pipe,200,89.7,0.51,0.51,0,,5822,0.152,0.275,1,0,3.8,4.22,4.22,0,DN200 (not steepened)
O4-P375,O4,pipe,200,74.3,0.51,0.51,0,,18034,0.615,0.696,1,0,4.03,3.97,4.03,0,DN200 (not steepened)
O3-P334,O3,pipe,200,60.2,0.51,0.51,0,,7855,0.639,0.709,1,0,6.37,7.11,7.11,0,DN200 (not steepened)
