label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O2-P1517,O2,pipe,200,64.0,0.51,0.51,0,,2910,0.361,0.423,1,0,2.37,2.4,2.4,0,DN200 (not steepened)
O11-P284,O11,pipe,200,100.0,0.51,0.51,0,,12122,0.101,0.146,1,0,2.82,2.85,2.85,0,DN200 (not steepened)
O9-P2492,O9,pipe,200,102.0,0.51,0.51,0,,15046,0.084,0.147,1,0,2.05,2.26,2.26,0,DN200 (not steepened)
O9-P2234,O9,pipe,200,71.1,0.51,0.51,0,,5087,0.07,0.12,1,0,1.75,1.7,1.75,0,DN200 (not steepened)
O23-P7,O23,pipe,200,100.0,0.51,0.51,0,,17413,0.226,0.226,1,0,9.16,9.63,9.63,0,DN200 (not steepened)
O3-P613,O3,pipe,200,101.0,0.51,0.51,0,,533,0.176,0.261,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O9-P3516,O9,pipe,200,100.0,0.51,0.51,0,,15050,0.07,0.12,1,0,1.48,2.07,2.07,0,DN200 (not steepened)
O1-P657,O1,pipe,200,104.9,0.51,0.51,0,,15051,0.342,0.397,1,0,3.86,4.07,4.07,0,DN200 (not steepened)
O14-P119,O14,pipe,200,96.2,0.51,0.51,0,,15052,0.355,0.369,1,0,4.71,5.2,5.2,0,DN200 (not steepened)
O9-P462,O9,pipe,200,100.0,0.51,0.51,0,,16400,0.369,0.374,1,0,4.78,5.74,5.74,0,DN200 (not steepened)
O4-P12,O4,pipe,900,80.0,0.075,0.075,0,,15347,0.613,0.691,1,0,3.28,3.45,3.45,0,"Above DN200, under 0.75 m/s"
O19-P74,O19,pipe,200,65.2,0.51,0.51,0,,1593,0.13,0.16,1,0,1.6,1.65,1.65,0,DN200 (not steepened)
O3-P2336,O3,pipe,200,100.0,0.51,0.51,0,,4489,0.411,0.552,1,0,3.16,3.32,3.32,0,DN200 (not steepened)
O1-P834,O1,pipe,200,100.0,0.51,0.51,0,,1940,0.329,0.39,1,0,3.52,4.06,4.06,0,DN200 (not steepened)
O3-P1579,O3,pipe,200,100.0,0.51,0.51,0,,12598,0.425,0.683,1,0,4.38,5.5,5.5,0,DN200 (not steepened)
O3-P1714,O3,pipe,200,102.5,0.51,0.51,0,,10683,0.217,0.407,1,0,2.65,2.74,2.74,0,DN200 (not steepened)
O3-P78,O3,pipe,630,100.0,0.125,0.125,0,,10182,0.674,0.717,1,0,3.81,3.08,3.81,0,"Above DN200, under 0.75 m/s"
O3-P2083,O3,pipe,200,63.7,0.51,0.51,0,,15061,0.122,0.226,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O21-P87,O21,pipe,250,100.0,0.375,0.375,0,,4589,0.677,0.718,1,0,5.22,5.17,5.22,0,"Above DN200, under 0.75 m/s"
O9-P1928,O9,pipe,200,100.0,0.51,0.51,0,,5501,0.122,0.143,1,0,1.79,2.14,2.14,0,DN200 (not steepened)
O9-P447,O9,pipe,200,100.0,0.51,0.51,0,,15064,0.154,0.176,1,0,1.48,2.45,2.45,0,DN200 (not steepened)
O9-P1281,O9,pipe,200,86.6,0.51,0.51,0,,15065,0.059,0.104,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O4-P716,O4,pipe,200,100.0,0.51,0.51,0,,14350,0.168,0.168,1,0,1.66,2.67,2.67,0,DN200 (not steepened)
O3-P1827,O3,pipe,200,77.6,0.51,0.51,0,,15067,0.184,0.184,1,0,2.11,1.48,2.11,0,DN200 (not steepened)
O3-P203,O3,pipe,200,100.0,0.51,0.51,0,,18582,0.359,0.443,1,0,2.09,2.13,2.13,0,DN200 (not steepened)
O3-P2039,O3,pipe,200,91.7,0.51,0.51,0,,13587,0.123,0.227,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O1-P334,O1,pipe,200,70.6,0.51,0.51,0,,19073,0.145,0.264,1,0,4.54,4.76,4.76,0,DN200 (not steepened)
O3-P2834,O3,pipe,1000,100.0,0.075,0.075,0,,10084,0.64,0.726,1,0,4.18,3.72,4.18,0,"Above DN200, under 0.75 m/s"
O9-P2210,O9,pipe,200,100.0,0.51,0.51,0,,15242,0.337,0.347,1,0,2.39,2.2,2.39,0,DN200 (not steepened)
O1-P1762,O1,pipe,200,100.0,0.51,0.51,0,,15073,0.039,0.039,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O9-P1079,O9,pipe,200,76.1,0.51,0.51,0,,1080,0.06,0.091,1,0,2.28,2.52,2.52,0,DN200 (not steepened)
O1-P2337,O1,pipe,200,67.0,0.51,0.51,0,,6996,0.344,0.429,1,0,4.85,6.19,6.19,0,DN200 (not steepened)
O10-P160,O10,pipe,200,67.6,0.51,0.51,0,,7294,0.196,0.371,1,0,3.22,3.15,3.22,0,DN200 (not steepened)
O9-P991,O9,pipe,200,100.0,0.51,0.51,0,,15077,0.049,0.072,1,0,1.78,1.48,1.78,0,DN200 (not steepened)
O3-P2223,O3,pipe,200,100.0,0.51,0.51,0,,7328,0.049,0.049,1,0,2.21,1.48,2.21,0,DN200 (not steepened)
O2-P1191,O2,pipe,280,100.0,0.375,0.375,0,,15079,0.749,0.814,1,0,7.2,6.8,7.2,0,"Above DN200, under 0.75 m/s"
O1-P2201,O1,pipe,200,100.0,0.51,0.51,0,,15080,0.235,0.259,1,0,1.48,2.14,2.14,0,DN200 (not steepened)
O21-P96,O21,pipe,250,100.0,0.375,0.375,0,,1861,0.67,0.709,1,0,7.25,6.86,7.25,0,"Above DN200, under 0.75 m/s"
O3-P2574,O3,pipe,200,100.0,0.51,0.51,0,,13460,0.183,0.36,1,0,1.86,1.7,1.86,0,DN200 (not steepened)
O12-P88,O12,pipe,200,97.1,0.51,0.51,0,,185,0.364,0.577,1,0,5.82,5.88,5.88,0,DN200 (not steepened)
O9-P912,O9,pipe,200,100.0,0.51,0.51,0,,10784,0.056,0.076,1,0,1.69,3.22,3.22,0,DN200 (not steepened)
O9-P957,O9,pipe,200,100.0,0.51,0.51,0,,15085,0.049,0.072,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O8-P295,O8,pipe,200,102.1,0.51,0.51,0,,15086,0.09,0.163,1,0,1.48,2.61,2.61,0,DN200 (not steepened)
O9-P3679,O9,pipe,200,100.0,0.51,0.51,0,,15087,0.04,0.044,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O1-P1006,O1,pipe,1600,100.0,0.075,0.075,0,,11474,0.842,0.941,0,0,6.98,6.61,6.98,0,"Above DN200, 0.75 m/s as laid"
O17-P85,O17,pipe,200,101.6,0.51,0.51,0,,7904,0.117,0.211,1,0,2.3,3.07,3.07,0,DN200 (not steepened)
O9-P415,O9,pipe,200,100.0,0.51,0.51,0,,10610,0.65,0.681,1,0,4.14,4.28,4.28,0,DN200 (not steepened)
O4-P324,O4,pipe,200,103.0,0.51,0.51,0,,15720,0.199,0.302,1,0,1.96,2.09,2.09,0,DN200 (not steepened)
O10-P186,O10,pipe,200,100.0,0.51,0.51,0,,15092,0.076,0.136,1,0,1.48,2.09,2.09,0,DN200 (not steepened)
O10-P5,O10,pipe,200,95.0,0.51,0.51,0,,18824,0.305,0.465,1,0,8.48,8.51,8.51,0,DN200 (not steepened)
O15-P145,O15,pipe,200,100.0,0.51,0.51,0,,7246,0.144,0.262,1,0,3.7,7.0,7.0,0,DN200 (not steepened)
O14-P127,O14,pipe,200,94.7,0.51,0.51,0,,15095,0.072,0.129,1,0,1.48,3.12,3.12,0,DN200 (not steepened)
O9-P46,O9,pipe,500,87.8,0.155,0.155,0,,2829,0.616,0.684,1,0,20.04,19.71,20.04,1,"Above DN200, under 0.75 m/s"
O4-P981,O4,pipe,200,94.7,0.51,0.51,0,,17715,0.237,0.337,1,0,2.27,2.77,2.77,0,DN200 (not steepened)
O19-P90,O19,pipe,200,100.0,0.51,0.51,0,,15098,0.039,0.039,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O3-P1482,O3,pipe,200,126.5,0.51,0.51,0,,18344,0.588,0.743,1,0,6.67,7.0,7.0,0,DN200 (not steepened)
O21-P519,O21,pipe,200,100.0,0.51,0.51,0,,15100,0.208,0.22,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O12-P440,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.268,0.373,1,0,2.64,2.6,2.64,0,DN200 (not steepened)
O9-P101,O9,pipe,200,115.0,0.51,0.51,0,,15102,0.463,0.64,1,0,12.63,12.79,12.79,1,DN200 (not steepened)
O21-P715,O21,pipe,200,73.8,0.51,0.51,0,,15103,0.071,0.13,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O5-P311,O5,pipe,200,100.0,0.51,0.51,0,,14008,0.158,0.253,1,0,2.4,2.48,2.48,0,DN200 (not steepened)
O22-P61,O22,pipe,200,77.6,0.51,0.51,0,,740,0.124,0.152,1,0,1.94,1.99,1.99,0,DN200 (not steepened)
O20-P120,O20,pipe,200,75.9,0.51,0.51,0,,8836,0.377,0.377,1,0,4.72,4.93,4.93,0,DN200 (not steepened)
O3-P2946,O3,pipe,200,111.0,0.51,0.51,0,,10875,0.146,0.146,1,0,2.85,1.48,2.85,0,DN200 (not steepened)
O3-P1983,O3,pipe,200,80.7,0.51,0.51,0,,3462,0.147,0.224,1,0,2.73,1.48,2.73,0,DN200 (not steepened)
O9-P2014,O9,pipe,200,88.2,0.51,0.51,0,,15121,0.068,0.112,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O4-P319,O4,pipe,200,81.0,0.51,0.51,0,,15110,0.111,0.203,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O3-P299,O3,pipe,280,100.0,0.375,0.375,0,,10696,0.697,0.793,1,0,5.05,4.52,5.05,0,"Above DN200, under 0.75 m/s"
O3-P874,O3,pipe,200,79.2,0.51,0.51,0,,15112,0.434,0.444,1,0,6.92,7.25,7.25,0,DN200 (not steepened)
O9-P2365,O9,pipe,200,70.5,0.51,0.51,0,,15465,0.566,0.619,1,0,6.04,5.88,6.04,0,DN200 (not steepened)
O3-P2435,O3,pipe,200,100.0,0.51,0.51,0,,9304,0.237,0.335,1,0,2.17,2.99,2.99,0,DN200 (not steepened)
O3-P3054,O3,pipe,200,100.0,0.51,0.51,0,,12611,0.206,0.379,1,0,1.95,2.19,2.19,0,DN200 (not steepened)
O9-P2611,O9,pipe,200,52.5,0.51,0.51,0,,8218,0.092,0.153,1,0,2.14,2.22,2.22,0,DN200 (not steepened)
O4-P965,O4,pipe,200,100.0,0.51,0.51,0,,9618,0.385,0.406,1,0,4.29,4.61,4.61,0,DN200 (not steepened)
O9-P3359,O9,pipe,200,101.8,0.51,0.51,0,,15118,0.124,0.158,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O9-P1697,O9,pipe,200,76.0,0.51,0.51,0,,2637,0.072,0.128,1,0,1.49,1.55,1.55,0,DN200 (not steepened)
O4-P1578,O4,pipe,200,102.4,0.51,0.51,0,,15120,0.118,0.219,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O9-P2015,O9,pipe,200,100.0,0.51,0.51,0,,15121,0.052,0.092,1,0,7.41,1.48,7.41,0,DN200 (not steepened)
O12-P114,O12,pipe,200,100.0,0.51,0.51,0,,15122,0.072,0.13,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O7-P535,O7,pipe,200,79.0,0.51,0.51,0,,4762,0.137,0.206,1,0,2.19,2.03,2.19,0,DN200 (not steepened)
O9-P2618,O9,pipe,200,131.3,0.51,0.51,0,,15124,0.118,0.118,1,0,1.48,2.08,2.08,0,DN200 (not steepened)
O3-P2424,O3,pipe,200,92.0,0.51,0.51,0,,11179,0.161,0.31,1,0,1.6,1.75,1.75,0,DN200 (not steepened)
O3-P1861,O3,pipe,200,100.0,0.51,0.51,0,,7238,0.113,0.207,1,0,1.95,2.5,2.5,0,DN200 (not steepened)
O12-P521,O12,pipe,200,98.2,0.51,0.51,0,,15127,0.091,0.165,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O9-P1030,O9,pipe,200,100.0,0.51,0.51,0,,15128,0.056,0.098,1,0,1.82,1.48,1.82,0,DN200 (not steepened)
O6-P291,O6,pipe,200,81.4,0.51,0.51,0,,15129,0.038,0.038,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O2-P199,O2,pipe,355,100.0,0.27,0.27,0,,7921,0.735,0.758,1,0,1.61,1.66,1.66,0,"Above DN200, under 0.75 m/s"
O2-P374,O2,pipe,200,53.7,0.51,0.51,0,,1566,0.386,0.411,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O3-P2666,O3,pipe,200,100.0,0.51,0.51,0,,15132,0.172,0.235,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O1-P2518,O1,pipe,200,66.6,0.51,0.51,0,,16639,0.207,0.207,1,0,2.78,2.98,2.98,0,DN200 (not steepened)
O3-P105,O3,pipe,630,100.0,0.125,0.125,0,,10729,0.664,0.708,1,0,7.61,7.33,7.61,0,"Above DN200, under 0.75 m/s"
O3-P2300,O3,pipe,200,100.0,0.51,0.51,0,,6479,0.273,0.364,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O11-P338,O11,pipe,200,68.0,0.51,0.51,0,,11248,0.052,0.052,1,0,1.75,1.71,1.75,0,DN200 (not steepened)
O9-P2525,O9,pipe,200,100.0,0.51,0.51,0,,15137,0.146,0.155,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O16-P47,O16,pipe,200,100.0,0.51,0.51,0,,15537,0.302,0.405,1,0,9.79,9.63,9.79,0,DN200 (not steepened)
O3-P2101,O3,pipe,200,100.0,0.51,0.51,0,,9091,0.151,0.274,1,0,2.71,4.32,4.32,0,DN200 (not steepened)
O9-P3413,O9,pipe,200,100.0,0.51,0.51,0,,14924,0.099,0.174,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O21-P342,O21,pipe,200,100.0,0.51,0.51,0,,15615,0.088,0.088,1,0,5.25,5.05,5.25,0,DN200 (not steepened)
O3-P1486,O3,pipe,200,96.2,0.51,0.51,0,,18344,0.586,0.742,1,0,5.98,6.18,6.18,0,DN200 (not steepened)
O4-P521,O4,pipe,200,100.0,0.51,0.51,0,,15143,0.149,0.149,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O9-P2697,O9,pipe,200,100.0,0.51,0.51,0,,15972,0.044,0.044,1,0,2.29,5.37,5.37,0,DN200 (not steepened)
O1-P2532,O1,pipe,200,99.6,0.51,0.51,0,,484,0.264,0.377,1,0,1.96,2.37,2.37,0,DN200 (not steepened)
O12-P32,O12,pipe,200,121.9,0.51,0.51,0,,6931,0.47,0.645,1,0,11.57,11.38,11.57,0,DN200 (not steepened)
O3-P1601,O3,pipe,200,85.5,0.51,0.51,0,,7424,0.139,0.256,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O9-P2308,O9,pipe,200,128.6,0.51,0.51,0,,15148,0.235,0.252,1,0,2.27,1.48,2.27,0,DN200 (not steepened)
O1-P2662,O1,pipe,200,51.3,0.51,0.51,0,,15149,0.18,0.197,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O9-P799,O9,pipe,200,76.1,0.51,0.51,0,,7244,0.372,0.563,1,0,5.55,5.62,5.62,0,DN200 (not steepened)
O9-P3313,O9,pipe,200,100.0,0.51,0.51,0,,15246,0.1,0.1,1,0,3.4,3.51,3.51,0,DN200 (not steepened)
O3-P2331,O3,pipe,200,100.0,0.51,0.51,0,,7745,0.43,0.594,1,0,4.41,4.52,4.52,0,DN200 (not steepened)
O9-P2691,O9,pipe,200,59.8,0.51,0.51,0,,15153,0.172,0.172,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O7-P108,O7,pipe,200,100.0,0.51,0.51,0,,16987,0.133,0.244,1,0,1.82,2.99,2.99,0,DN200 (not steepened)
O21-P139,O21,pipe,200,100.0,0.51,0.51,0,,4401,0.075,0.133,1,0,1.84,1.58,1.84,0,DN200 (not steepened)
O9-P1959,O9,pipe,200,100.0,0.51,0.51,0,,14445,0.044,0.044,1,0,4.53,1.48,4.53,0,DN200 (not steepened)
O3-P2898,O3,pipe,200,66.4,0.51,0.51,0,,17235,0.041,0.041,1,0,7.11,1.48,7.11,0,DN200 (not steepened)
O12-P117,O12,pipe,200,100.0,0.51,0.51,0,,11202,0.48,0.495,1,0,8.05,7.95,8.05,0,DN200 (not steepened)
O1-P759,O1,pipe,200,100.0,0.51,0.51,0,,13651,0.465,0.554,1,0,3.31,3.54,3.54,0,DN200 (not steepened)
O3-P87,O3,pipe,630,100.0,0.125,0.125,0,,10729,0.669,0.713,1,0,1.99,1.86,1.99,0,"Above DN200, under 0.75 m/s"
O21-P277,O21,pipe,200,82.6,0.51,0.51,0,,15161,0.231,0.254,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O7-P443,O7,pipe,200,101.2,0.51,0.51,0,,5164,0.268,0.339,1,0,5.12,5.87,5.87,0,DN200 (not steepened)
O4-P252,O4,pipe,200,78.5,0.51,0.51,0,,13653,0.172,0.253,1,0,1.58,1.77,1.77,0,DN200 (not steepened)
O13-P21,O13,pipe,200,116.8,0.51,0.51,0,,15164,0.067,0.114,1,0,1.48,2.57,2.57,0,DN200 (not steepened)
O7-P280,O7,pipe,200,96.4,0.51,0.51,0,,9306,0.259,0.264,1,0,1.9,2.34,2.34,0,DN200 (not steepened)
O9-P2806,O9,pipe,250,79.2,0.375,0.375,0,,18423,0.571,0.72,1,0,8.19,8.08,8.19,0,"Above DN200, under 0.75 m/s"
O3-P1814,O3,pipe,200,100.0,0.51,0.51,0,,16672,0.369,0.373,1,0,2.74,4.14,4.14,0,DN200 (not steepened)
O21-P298,O21,pipe,200,100.0,0.51,0.51,0,,15168,0.121,0.129,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O14-P141,O14,pipe,200,100.0,0.51,0.51,0,,4185,0.13,0.159,1,0,1.61,2.62,2.62,0,DN200 (not steepened)
O22-P130,O22,pipe,200,100.0,0.51,0.51,0,,7573,0.049,0.049,1,0,2.12,1.48,2.12,0,DN200 (not steepened)
O3-P2813,O3,pipe,1000,100.0,0.075,0.075,0,,10084,0.646,0.733,1,0,7.82,7.55,7.82,0,"Above DN200, under 0.75 m/s"
O9-P3076,O9,pipe,200,100.0,0.51,0.51,0,,9291,0.198,0.298,1,0,1.66,1.6,1.66,0,DN200 (not steepened)
O6-P83,O6,pipe,315,85.5,0.27,0.27,0,,10466,0.671,0.744,1,0,2.23,2.47,2.47,0,"Above DN200, under 0.75 m/s"
O9-P845,O9,pipe,200,61.9,0.51,0.51,0,,15174,0.044,0.071,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O9-P2348,O9,pipe,250,100.0,0.375,0.375,0,,8302,0.684,0.701,1,0,11.63,11.56,11.63,0,"Above DN200, under 0.75 m/s"
O1-P1149,O1,pipe,200,100.0,0.51,0.51,0,,7390,0.635,0.708,1,0,6.26,6.48,6.48,0,DN200 (not steepened)
O3-P884,O3,pipe,200,100.0,0.51,0.51,0,,4260,0.273,0.273,1,0,5.47,6.98,6.98,0,DN200 (not steepened)
O1-P1098,O1,pipe,200,100.0,0.51,0.51,0,,7134,0.117,0.129,1,0,1.79,2.13,2.13,0,DN200 (not steepened)
O4-P337,O4,pipe,200,100.0,0.51,0.51,0,,6353,0.228,0.371,1,0,3.25,3.2,3.25,0,DN200 (not steepened)
O1-P2069,O1,pipe,200,54.3,0.51,0.51,0,,15180,0.11,0.201,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O3-P2406,O3,pipe,200,110.6,0.51,0.51,0,,13590,0.239,0.436,1,0,3.73,3.82,3.82,0,DN200 (not steepened)
O3-P1889,O3,pipe,200,90.2,0.51,0.51,0,,13591,0.272,0.446,1,0,5.42,5.59,5.59,0,DN200 (not steepened)
O15-P137,O15,pipe,200,75.9,0.51,0.51,0,,857,0.122,0.227,1,0,2.07,3.27,3.27,0,DN200 (not steepened)
O9-P1700,O9,pipe,200,100.0,0.51,0.51,0,,2591,0.15,0.174,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O9-P1991,O9,pipe,200,72.6,0.51,0.51,0,,15185,0.037,0.037,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O9-P2623,O9,pipe,200,102.7,0.51,0.51,0,,15186,0.146,0.153,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O1-P496,O1,pipe,200,100.0,0.51,0.51,0,,15190,0.151,0.274,1,0,2.05,1.48,2.05,0,DN200 (not steepened)
O4-P347,O4,pipe,200,100.0,0.51,0.51,0,,9023,0.185,0.342,1,0,1.89,1.87,1.89,0,DN200 (not steepened)
O6-P124,O6,pipe,200,95.4,0.51,0.51,0,,2186,0.194,0.235,1,0,1.52,1.83,1.83,0,DN200 (not steepened)
O1-P497,O1,pipe,200,100.0,0.51,0.51,0,,15190,0.122,0.226,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O7-P460,O7,pipe,200,73.1,0.51,0.51,0,,12403,0.046,0.046,1,0,1.82,1.48,1.82,0,DN200 (not steepened)
O7-P232,O7,pipe,200,100.0,0.51,0.51,0,,15192,0.039,0.039,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O3-P3288,O3,pipe,200,101.3,0.51,0.51,0,,8598,0.318,0.427,1,0,1.93,2.13,2.13,0,DN200 (not steepened)
O4-P523,O4,pipe,200,124.1,0.51,0.51,0,,15194,0.17,0.18,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O9-P1504,O9,pipe,200,100.0,0.51,0.51,0,,15195,0.058,0.102,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O21-P1320,O21,pipe,200,100.0,0.51,0.51,0,,15196,0.09,0.162,1,0,5.12,1.48,5.12,0,DN200 (not steepened)
O9-P2843,O9,pipe,200,91.3,0.51,0.51,0,,8546,0.385,0.449,1,0,3.19,3.32,3.32,0,DN200 (not steepened)
O4-P1066,O4,pipe,200,100.0,0.51,0.51,0,,17019,0.323,0.435,1,0,3.48,3.5,3.5,0,DN200 (not steepened)
O5-P178,O5,pipe,200,56.4,0.51,0.51,0,,15199,0.169,0.245,1,0,2.68,3.81,3.81,0,DN200 (not steepened)
O9-P1508,O9,pipe,200,100.0,0.51,0.51,0,,4810,0.07,0.12,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O9-P3057,O9,pipe,200,100.0,0.51,0.51,0,,2012,0.253,0.374,1,0,2.76,3.21,3.21,0,DN200 (not steepened)
O4-P436,O4,pipe,200,71.9,0.51,0.51,0,,15202,0.135,0.185,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O7-P67,O7,pipe,200,75.9,0.51,0.51,0,,8527,0.297,0.454,1,0,2.85,2.05,2.85,0,DN200 (not steepened)
O12-P11,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.585,0.688,1,0,13.7,13.81,13.81,1,DN200 (not steepened)
O9-P1429,O9,pipe,200,104.3,0.51,0.51,0,,15205,0.04,0.04,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O9-P3472,O9,pipe,200,100.0,0.51,0.51,0,,4136,0.129,0.162,1,0,1.57,1.55,1.57,0,DN200 (not steepened)
O4-P295,O4,pipe,200,100.0,0.51,0.51,0,,11169,0.113,0.207,1,0,1.98,2.24,2.24,0,DN200 (not steepened)
O21-P361,O21,pipe,200,100.0,0.51,0.51,0,,13858,0.471,0.491,1,0,13.84,14.56,14.56,1,DN200 (not steepened)
O3-P832,O3,pipe,200,100.0,0.51,0.51,0,,2849,0.28,0.298,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O6-P146,O6,pipe,200,93.9,0.51,0.51,0,,10677,0.152,0.161,1,0,3.78,4.65,4.65,0,DN200 (not steepened)
O3-P1801,O3,pipe,200,74.2,0.51,0.51,0,,15211,0.037,0.037,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O1-P1018,O1,pipe,1600,100.0,0.075,0.075,0,,11474,0.838,0.938,0,0,3.46,2.84,3.46,0,"Above DN200, 0.75 m/s as laid"
O3-P2593,O3,pipe,200,55.2,0.51,0.51,0,,6732,0.252,0.38,1,0,1.77,1.56,1.77,0,DN200 (not steepened)
O21-P1305,O21,pipe,200,100.0,0.51,0.51,0,,15214,0.245,0.245,1,0,1.48,2.59,2.59,0,DN200 (not steepened)
O24-P288,O24,pipe,200,100.0,0.51,0.51,0,,15215,0.221,0.231,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O1-P2114,O1,pipe,200,100.0,0.51,0.51,0,,2015,0.607,0.742,1,0,6.33,4.91,6.33,0,DN200 (not steepened)
O1-P2541,O1,pipe,200,100.0,0.51,0.51,0,,15217,0.19,0.216,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O21-P942,O21,pipe,200,100.0,0.51,0.51,0,,3977,0.28,0.299,1,0,5.97,6.3,6.3,0,DN200 (not steepened)
O9-P1365,O9,pipe,200,100.0,0.51,0.51,0,,7510,0.331,0.373,1,0,4.21,4.51,4.51,0,DN200 (not steepened)
O8-P114,O8,pipe,200,100.0,0.51,0.51,0,,4812,0.104,0.195,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O3-P2466,O3,pipe,200,100.0,0.51,0.51,0,,14521,0.552,0.753,1,0,4.14,4.03,4.14,0,DN200 (not steepened)
O7-P418,O7,pipe,200,100.0,0.51,0.51,0,,36,0.211,0.256,1,0,1.97,1.48,1.97,0,DN200 (not steepened)
O2-P1235,O2,pipe,200,100.0,0.51,0.51,0,,14836,0.13,0.13,1,0,9.06,1.48,9.06,0,DN200 (not steepened)
O21-P255,O21,pipe,200,100.0,0.51,0.51,0,,15315,0.088,0.155,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O9-P3602,O9,pipe,200,100.0,0.51,0.51,0,,4250,0.045,0.068,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O9-P3461,O9,pipe,200,100.0,0.51,0.51,0,,15226,0.061,0.111,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O9-P1077,O9,pipe,200,100.0,0.51,0.51,0,,12612,0.15,0.172,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O3-P1785,O3,pipe,200,89.0,0.51,0.51,0,,15228,0.038,0.038,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O1-P127,O1,pipe,1000,100.0,0.075,0.075,0,,2503,0.64,0.734,1,0,5.35,4.98,5.35,0,"Above DN200, under 0.75 m/s"
O2-P724,O2,pipe,200,59.1,0.51,0.51,0,,2044,0.214,0.251,1,0,4.09,1.48,4.09,0,DN200 (not steepened)
O23-P62,O23,pipe,200,100.0,0.51,0.51,0,,19007,0.097,0.135,1,0,2.67,2.7,2.7,0,DN200 (not steepened)
O9-P3030,O9,pipe,200,100.0,0.51,0.51,0,,15232,0.091,0.165,1,0,1.85,1.48,1.85,0,DN200 (not steepened)
O3-P2586,O3,pipe,200,100.0,0.51,0.51,0,,15233,0.16,0.16,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O21-P65,O21,pipe,450,100.0,0.205,0.205,0,,3075,0.674,0.742,1,0,7.54,7.44,7.54,0,"Above DN200, under 0.75 m/s"
O9-P3082,O9,pipe,200,100.0,0.51,0.51,0,,16373,0.241,0.341,1,0,1.58,1.85,1.85,0,DN200 (not steepened)
O9-P1465,O9,pipe,200,100.0,0.51,0.51,0,,15236,0.061,0.111,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O1-P1269,O1,pipe,200,100.0,0.51,0.51,0,,15237,0.173,0.238,1,0,1.48,4.45,4.45,0,DN200 (not steepened)
O21-P1251,O21,pipe,200,100.0,0.51,0.51,0,,7016,0.167,0.211,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O12-P279,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.1,0.1,1,0,2.11,1.94,2.11,0,DN200 (not steepened)
O21-P702,O21,pipe,200,100.0,0.51,0.51,0,,10476,0.068,0.101,1,0,2.69,3.33,3.33,0,DN200 (not steepened)
O3-P578,O3,pipe,200,84.2,0.51,0.51,0,,2540,0.457,0.599,1,0,3.69,3.76,3.76,0,DN200 (not steepened)
O9-P2211,O9,pipe,200,100.0,0.51,0.51,0,,15242,0.288,0.311,1,0,1.74,2.39,2.39,0,DN200 (not steepened)
O11-P157,O11,pipe,200,51.7,0.51,0.51,0,,17142,0.187,0.187,1,0,2.2,1.48,2.2,0,DN200 (not steepened)
O12-P244,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.234,0.298,1,0,7.13,7.18,7.18,0,DN200 (not steepened)
O9-P1404,O9,pipe,200,63.5,0.51,0.51,0,,7872,0.201,0.266,1,0,2.87,2.84,2.87,0,DN200 (not steepened)
O9-P3337,O9,pipe,200,80.0,0.51,0.51,0,,15246,0.038,0.038,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O1-P455,O1,pipe,200,81.0,0.51,0.51,0,,973,0.551,0.69,1,0,6.1,5.04,6.1,0,DN200 (not steepened)
O3-P371,O3,pipe,200,100.0,0.51,0.51,0,,17626,0.124,0.228,1,0,3.27,3.16,3.27,0,DN200 (not steepened)
O4-P386,O4,pipe,200,100.0,0.51,0.51,0,,18034,0.588,0.665,1,0,2.76,2.93,2.93,0,DN200 (not steepened)
O1-P2522,O1,pipe,200,101.7,0.51,0.51,0,,8740,0.398,0.491,1,0,3.61,4.13,4.13,0,DN200 (not steepened)
O3-P495,O3,pipe,200,100.0,0.51,0.51,0,,15251,0.197,0.197,1,0,1.48,1.81,1.81,0,DN200 (not steepened)
O3-P1320,O3,pipe,200,75.8,0.51,0.51,0,,15252,0.111,0.207,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O4-P634,O4,pipe,200,100.0,0.51,0.51,0,,10314,0.373,0.413,1,0,3.43,3.61,3.61,0,DN200 (not steepened)
O11-P314,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.2,0.2,1,0,4.16,4.03,4.16,0,DN200 (not steepened)
O7-P402,O7,pipe,200,101.3,0.51,0.51,0,,15255,0.142,0.202,1,0,1.48,1.93,1.93,0,DN200 (not steepened)
O7-P514,O7,pipe,200,100.0,0.51,0.51,0,,15256,0.055,0.096,1,0,1.48,2.4,2.4,0,DN200 (not steepened)
O22-P18,O22,pipe,200,100.0,0.51,0.51,0,,3497,0.352,0.419,1,0,3.04,3.54,3.54,0,DN200 (not steepened)
O9-P2827,O9,pipe,200,66.1,0.51,0.51,0,,15617,0.57,0.716,1,0,5.63,5.76,5.76,0,DN200 (not steepened)
O3-P1109,O3,pipe,200,81.9,0.51,0.51,0,,11754,0.361,0.367,1,0,1.9,2.53,2.53,0,DN200 (not steepened)
O12-P493,O12,pipe,200,101.7,0.51,0.51,0,,10976,0.161,0.3,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O9-P1614,O9,pipe,200,100.0,0.51,0.51,0,,3163,0.182,0.246,1,0,4.22,4.36,4.36,0,DN200 (not steepened)
O9-P1479,O9,pipe,200,99.8,0.51,0.51,0,,15262,0.069,0.12,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O8-P278,O8,pipe,200,56.5,0.51,0.51,0,,15263,0.077,0.14,1,0,1.48,2.08,2.08,0,DN200 (not steepened)
O9-P2914,O9,pipe,200,83.0,0.51,0.51,0,,15264,0.051,0.092,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O9-P994,O9,pipe,200,100.0,0.51,0.51,0,,4227,0.17,0.242,1,0,2.72,2.43,2.72,0,DN200 (not steepened)
O3-P1777,O3,pipe,200,100.0,0.51,0.51,0,,15266,0.091,0.165,1,0,1.48,2.29,2.29,0,DN200 (not steepened)
O16-P129,O16,pipe,200,77.2,0.51,0.51,0,,333,0.166,0.224,1,0,3.13,2.17,3.13,0,DN200 (not steepened)
O21-P757,O21,pipe,200,100.0,0.51,0.51,0,,14333,0.365,0.415,1,0,2.73,2.49,2.73,0,DN200 (not steepened)
O5-P95,O5,pipe,200,104.3,0.51,0.51,0,,3168,0.111,0.204,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O1-P914,O1,pipe,200,130.5,0.51,0.51,0,,19051,0.584,0.624,1,0,5.9,8.72,8.72,0,DN200 (not steepened)
O1-P1248,O1,pipe,200,100.0,0.51,0.51,0,,5693,0.168,0.21,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O19-P6,O19,pipe,200,100.0,0.51,0.51,0,,14537,0.586,0.619,1,0,7.12,7.17,7.17,0,DN200 (not steepened)
O2-P1525,O2,pipe,200,100.0,0.51,0.51,0,,15273,0.18,0.197,1,0,2.59,1.48,2.59,0,DN200 (not steepened)
O9-P3127,O9,pipe,200,100.0,0.51,0.51,0,,2738,0.119,0.119,1,0,1.62,1.6,1.62,0,DN200 (not steepened)
O3-P950,O3,pipe,200,131.8,0.51,0.51,0,,15275,0.384,0.387,1,0,2.41,2.71,2.71,0,DN200 (not steepened)
O1-P83,O1,pipe,280,74.5,0.375,0.375,0,,17327,0.77,0.814,0,0,6.85,7.32,7.32,0,"Above DN200, 0.75 m/s as laid"
O11-P101,O11,pipe,200,100.0,0.51,0.51,0,,15277,0.051,0.089,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O21-P899,O21,pipe,200,100.0,0.51,0.51,0,,14651,0.411,0.457,1,0,8.11,7.33,8.11,0,DN200 (not steepened)
O11-P212,O11,pipe,200,67.1,0.51,0.51,0,,2473,0.074,0.131,1,0,1.53,1.8,1.8,0,DN200 (not steepened)
O9-P2784,O9,pipe,200,49.4,0.51,0.51,0,,15280,0.166,0.179,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O1-P2664,O1,pipe,200,92.2,0.51,0.51,0,,15626,0.476,0.562,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O9-P2205,O9,pipe,200,100.0,0.51,0.51,0,,15282,0.146,0.155,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O21-P1154,O21,pipe,200,100.0,0.51,0.51,0,,15283,0.263,0.268,1,0,2.6,2.53,2.6,0,DN200 (not steepened)
O12-P127,O12,pipe,200,100.0,0.51,0.51,0,,13314,0.413,0.435,1,0,6.71,6.57,6.71,0,DN200 (not steepened)
O9-P3557,O9,pipe,200,99.1,0.51,0.51,0,,15285,0.052,0.092,1,0,1.48,2.04,2.04,0,DN200 (not steepened)
O3-P1924,O3,pipe,200,77.4,0.51,0.51,0,,15286,0.097,0.178,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O3-P263,O3,pipe,355,62.6,0.27,0.27,0,,1368,0.708,0.773,1,0,1.89,1.78,1.89,0,"Above DN200, under 0.75 m/s"
O4-P240,O4,pipe,200,72.2,0.51,0.51,0,,1749,0.242,0.312,1,0,2.23,1.94,2.23,0,DN200 (not steepened)
O9-P810,O9,pipe,200,98.2,0.51,0.51,0,,7244,0.233,0.397,1,0,3.08,3.16,3.16,0,DN200 (not steepened)
O9-P2257,O9,pipe,200,65.6,0.51,0.51,0,,15290,0.374,0.412,1,0,3.23,3.86,3.86,0,DN200 (not steepened)
O7-P10,O7,pipe,280,70.1,0.375,0.375,0,,16975,0.728,0.805,1,0,7.92,8.13,8.13,0,"Above DN200, under 0.75 m/s"
O2-P664,O2,pipe,200,72.7,0.51,0.51,0,,15292,0.199,0.222,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O20-P7,O20,pipe,200,82.3,0.51,0.51,0,,19083,0.568,0.609,1,0,11.85,12.36,12.36,1,DN200 (not steepened)
O9-P2132,O9,pipe,200,108.0,0.51,0.51,0,,15294,0.177,0.181,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O9-P3297,O9,pipe,200,100.0,0.51,0.51,0,,15295,0.079,0.132,1,0,1.82,1.95,1.95,0,DN200 (not steepened)
O3-P298,O3,pipe,280,100.0,0.375,0.375,0,,10696,0.697,0.793,1,0,4.52,4.38,4.52,0,"Above DN200, under 0.75 m/s"
O1-P1251,O1,pipe,200,60.1,0.51,0.51,0,,5056,0.252,0.268,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O21-P264,O21,pipe,200,100.0,0.51,0.51,0,,18990,0.391,0.411,1,0,3.19,3.43,3.43,0,DN200 (not steepened)
O21-P294,O21,pipe,200,73.7,0.51,0.51,0,,5294,0.071,0.121,1,0,2.18,1.48,2.18,0,DN200 (not steepened)
O3-P2140,O3,pipe,200,107.5,0.51,0.51,0,,1019,0.141,0.241,1,0,1.98,1.48,1.98,0,DN200 (not steepened)
O7-P244,O7,pipe,200,86.0,0.51,0.51,0,,16983,0.639,0.679,1,0,3.89,3.79,3.89,0,DN200 (not steepened)
O3-P116,O3,pipe,355,100.0,0.27,0.27,0,,5739,0.774,0.807,0,0,8.92,8.12,8.92,0,"Above DN200, 0.75 m/s as laid"
O21-P768,O21,pipe,200,100.0,0.51,0.51,0,,15303,0.073,0.132,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O14-P15,O14,pipe,200,100.0,0.51,0.51,0,,15304,0.571,0.603,1,0,7.76,7.76,7.76,0,DN200 (not steepened)
O4-P1575,O4,pipe,200,100.4,0.51,0.51,0,,1278,0.109,0.195,1,0,1.77,1.68,1.77,0,DN200 (not steepened)
O3-P3103,O3,pipe,200,100.0,0.51,0.51,0,,11625,0.233,0.25,1,0,1.93,1.9,1.93,0,DN200 (not steepened)
O3-P1789,O3,pipe,200,89.0,0.51,0.51,0,,15307,0.098,0.178,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O9-P463,O9,pipe,200,100.0,0.51,0.51,0,,16400,0.364,0.369,1,0,3.75,4.78,4.78,0,DN200 (not steepened)
O3-P2511,O3,pipe,200,56.6,0.51,0.51,0,,472,0.216,0.306,1,0,3.68,4.12,4.12,0,DN200 (not steepened)
O19-P96,O19,pipe,200,59.1,0.51,0.51,0,,15310,0.124,0.144,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O9-P193,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.606,0.72,1,0,13.33,13.33,13.33,1,DN200 (not steepened)
O3-P2805,O3,pipe,1000,100.0,0.075,0.075,0,,10084,0.647,0.734,1,0,4.06,4.28,4.28,0,"Above DN200, under 0.75 m/s"
O11-P279,O11,pipe,200,99.8,0.51,0.51,0,,12122,0.109,0.148,1,0,3.34,3.43,3.43,0,DN200 (not steepened)
O24-P154,O24,pipe,200,100.0,0.51,0.51,0,,17500,0.237,0.335,1,0,1.69,1.55,1.69,0,DN200 (not steepened)
O21-P257,O21,pipe,200,59.5,0.51,0.51,0,,15315,0.035,0.035,1,0,2.27,1.48,2.27,0,DN200 (not steepened)
O6-P404,O6,pipe,200,64.8,0.51,0.51,0,,6763,0.271,0.319,1,0,2.22,1.48,2.22,0,DN200 (not steepened)
O9-P2579,O9,pipe,200,100.7,0.51,0.51,0,,8265,0.344,0.353,1,0,2.78,2.77,2.78,0,DN200 (not steepened)
O4-P1175,O4,pipe,200,82.0,0.51,0.51,0,,15318,0.08,0.138,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O3-P532,O3,pipe,200,86.6,0.51,0.51,0,,5568,0.184,0.208,1,0,1.89,2.09,2.09,0,DN200 (not steepened)
O9-P3466,O9,pipe,200,100.0,0.51,0.51,0,,7444,0.119,0.21,1,0,1.77,1.81,1.81,0,DN200 (not steepened)
O9-P2656,O9,pipe,200,100.0,0.51,0.51,0,,513,0.591,0.594,1,0,8.65,9.22,9.22,0,DN200 (not steepened)
O23-P105,O23,pipe,200,100.0,0.51,0.51,0,,15322,0.039,0.039,1,0,1.48,3.01,3.01,0,DN200 (not steepened)
O9-P2710,O9,pipe,200,77.7,0.51,0.51,0,,3278,0.559,0.559,1,0,7.42,7.32,7.42,0,DN200 (not steepened)
O9-P2929,O9,pipe,200,100.0,0.51,0.51,0,,5852,0.15,0.173,1,0,3.35,4.53,4.53,0,DN200 (not steepened)
O12-P463,O12,pipe,200,100.0,0.51,0.51,0,,6261,0.133,0.157,1,0,2.31,2.33,2.33,0,DN200 (not steepened)
O1-P653,O1,pipe,200,50.4,0.51,0.51,0,,13810,0.431,0.552,1,0,3.8,3.8,3.8,0,DN200 (not steepened)
O3-P579,O3,pipe,200,86.7,0.51,0.51,0,,2540,0.453,0.592,1,0,3.71,3.69,3.71,0,DN200 (not steepened)
O6-P168,O6,pipe,200,85.7,0.51,0.51,0,,4222,0.342,0.392,1,0,5.19,5.53,5.53,0,DN200 (not steepened)
O1-P499,O1,pipe,200,100.0,0.51,0.51,0,,15329,0.134,0.248,1,0,2.16,1.48,2.16,0,DN200 (not steepened)
O1-P65,O1,pipe,1000,100.0,0.075,0.075,0,,5406,0.626,0.717,1,0,6.81,6.51,6.81,0,"Above DN200, under 0.75 m/s"
O12-P30,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.501,0.665,1,0,11.11,11.33,11.33,0,DN200 (not steepened)
O4-P475,O4,pipe,200,100.0,0.51,0.51,0,,16561,0.176,0.176,1,0,1.89,2.13,2.13,0,DN200 (not steepened)
O3-P1354,O3,pipe,200,71.6,0.51,0.51,0,,15333,0.085,0.153,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O3-P761,O3,pipe,200,100.0,0.51,0.51,0,,11557,0.21,0.264,1,0,1.89,1.88,1.89,0,DN200 (not steepened)
O3-P3162,O3,pipe,900,100.0,0.075,0.075,0,,11822,0.619,0.7,1,0,2.09,4.52,4.52,0,"Above DN200, under 0.75 m/s"
O21-P77,O21,pipe,355,72.1,0.27,0.27,0,,6247,0.688,0.762,1,0,7.68,7.62,7.68,0,"Above DN200, under 0.75 m/s"
O12-P190,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.555,0.607,1,0,12.61,12.83,12.83,1,DN200 (not steepened)
O2-P1567,O2,pipe,200,100.0,0.51,0.51,0,,10804,0.211,0.233,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O1-P2658,O1,pipe,200,103.8,0.51,0.51,0,,15339,0.381,0.405,1,0,2.18,1.48,2.18,0,DN200 (not steepened)
O9-P1322,O9,pipe,200,77.7,0.51,0.51,0,,15340,0.191,0.271,1,0,2.84,2.91,2.91,0,DN200 (not steepened)
O7-P423,O7,pipe,200,56.1,0.51,0.51,0,,36,0.153,0.187,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O8-P158,O8,pipe,200,85.5,0.51,0.51,0,,4760,0.088,0.157,1,0,2.16,3.14,3.14,0,DN200 (not steepened)
O6-P255,O6,pipe,200,100.0,0.51,0.51,0,,7814,0.096,0.173,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O3-P2653,O3,pipe,200,100.0,0.51,0.51,0,,15344,0.143,0.2,1,0,1.48,1.95,1.95,0,DN200 (not steepened)
O20-P113,O20,pipe,200,72.8,0.51,0.51,0,,8836,0.389,0.389,1,0,6.04,6.05,6.05,0,DN200 (not steepened)
O9-P2580,O9,pipe,200,100.0,0.51,0.51,0,,8265,0.281,0.297,1,0,1.94,1.98,1.98,0,DN200 (not steepened)
O4-P13,O4,pipe,900,96.5,0.075,0.075,0,,15347,0.613,0.691,1,0,3.2,3.28,3.28,0,"Above DN200, under 0.75 m/s"
O6-P139,O6,pipe,200,85.8,0.51,0.51,0,,11994,0.091,0.164,1,0,1.51,1.59,1.59,0,DN200 (not steepened)
O9-P1148,O9,pipe,200,100.0,0.51,0.51,0,,17950,0.134,0.187,1,0,2.54,2.51,2.54,0,DN200 (not steepened)
O9-P3129,O9,pipe,200,100.0,0.51,0.51,0,,15350,0.131,0.18,1,0,1.48,2.41,2.41,0,DN200 (not steepened)
O1-P37,O1,pipe,1000,100.0,0.075,0.075,0,,12858,0.647,0.742,1,0,4.55,4.89,4.89,0,"Above DN200, under 0.75 m/s"
O5-P67,O5,pipe,200,77.2,0.51,0.51,0,,4073,0.211,0.398,1,0,1.64,2.15,2.15,0,DN200 (not steepened)
O9-P854,O9,pipe,200,100.0,0.51,0.51,0,,15353,0.047,0.08,1,0,1.48,2.24,2.24,0,DN200 (not steepened)
O1-P2207,O1,pipe,200,73.4,0.51,0.51,0,,3186,0.229,0.271,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O7-P501,O7,pipe,200,58.0,0.51,0.51,0,,1102,0.124,0.158,1,0,2.99,3.25,3.25,0,DN200 (not steepened)
O3-P545,O3,pipe,200,55.5,0.51,0.51,0,,376,0.184,0.216,1,0,2.08,2.61,2.61,0,DN200 (not steepened)
O11-P86,O11,pipe,200,100.0,0.51,0.51,0,,15357,0.059,0.094,1,0,2.22,3.39,3.39,0,DN200 (not steepened)
O3-P2596,O3,pipe,200,69.1,0.51,0.51,0,,15358,0.142,0.2,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O9-P225,O9,pipe,200,73.0,0.51,0.51,0,,8236,0.349,0.423,1,0,3.13,3.52,3.52,0,DN200 (not steepened)
O24-P276,O24,pipe,200,71.8,0.51,0.51,0,,5187,0.628,0.682,1,0,5.3,5.42,5.42,0,DN200 (not steepened)
O1-P1278,O1,pipe,200,66.5,0.51,0.51,0,,15361,0.147,0.178,1,0,1.48,3.37,3.37,0,DN200 (not steepened)
O9-P2187,O9,pipe,200,87.2,0.51,0.51,0,,7953,0.102,0.183,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O1-P2283,O1,pipe,200,101.3,0.51,0.51,0,,4861,0.576,0.662,1,0,4.27,2.44,4.27,0,DN200 (not steepened)
O4-P1248,O4,pipe,200,100.0,0.51,0.51,0,,15364,0.13,0.161,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O4-P369,O4,pipe,200,100.0,0.51,0.51,0,,18034,0.628,0.704,1,0,6.24,6.33,6.33,0,DN200 (not steepened)
O21-P239,O21,pipe,200,103.7,0.51,0.51,0,,17452,0.223,0.272,1,0,4.55,3.68,4.55,0,DN200 (not steepened)
O3-P3292,O3,pipe,200,100.0,0.51,0.51,0,,8598,0.178,0.306,1,0,2.35,1.48,2.35,0,DN200 (not steepened)
O3-P651,O3,pipe,200,100.6,0.51,0.51,0,,12309,0.495,0.681,1,0,4.11,3.9,4.11,0,DN200 (not steepened)
O3-P3093,O3,pipe,200,100.0,0.51,0.51,0,,18534,0.399,0.439,1,0,2.47,3.38,3.38,0,DN200 (not steepened)
O4-P1437,O4,pipe,200,100.7,0.51,0.51,0,,2690,0.158,0.2,1,0,2.44,1.48,2.44,0,DN200 (not steepened)
O9-P2648,O9,pipe,200,49.0,0.51,0.51,0,,15371,0.046,0.075,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O21-P187,O21,pipe,200,141.3,0.51,0.51,0,,15372,0.101,0.179,1,0,1.74,1.48,1.74,0,DN200 (not steepened)
O9-P953,O9,pipe,200,71.1,0.51,0.51,0,,5189,0.149,0.166,1,0,2.85,3.57,3.57,0,DN200 (not steepened)
O21-P349,O21,pipe,200,100.0,0.51,0.51,0,,15615,0.072,0.072,1,0,5.45,5.66,5.66,0,DN200 (not steepened)
O9-P3028,O9,pipe,200,100.0,0.51,0.51,0,,15232,0.138,0.252,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O6-P382,O6,pipe,200,100.0,0.51,0.51,0,,5431,0.388,0.395,1,0,4.01,4.75,4.75,0,DN200 (not steepened)
O7-P202,O7,pipe,200,87.2,0.51,0.51,0,,11581,0.193,0.355,1,0,8.96,8.19,8.96,0,DN200 (not steepened)
O1-P1137,O1,pipe,200,100.0,0.51,0.51,0,,15378,0.145,0.162,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O3-P2141,O3,pipe,200,100.0,0.51,0.51,0,,1019,0.14,0.241,1,0,2.11,1.48,2.11,0,DN200 (not steepened)
O9-P3544,O9,pipe,200,100.0,0.51,0.51,0,,15380,0.042,0.054,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O1-P1891,O1,pipe,200,100.0,0.51,0.51,0,,15381,0.134,0.186,1,0,2.42,2.31,2.42,0,DN200 (not steepened)
O7-P410,O7,pipe,200,55.8,0.51,0.51,0,,3521,0.368,0.4,1,0,3.15,3.72,3.72,0,DN200 (not steepened)
O3-P2093,O3,pipe,200,48.7,0.51,0.51,0,,15383,0.361,0.492,1,0,6.13,5.85,6.13,0,DN200 (not steepened)
O15-P98,O15,pipe,200,100.0,0.51,0.51,0,,15384,0.16,0.31,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O4-P258,O4,pipe,200,89.7,0.51,0.51,0,,1269,0.194,0.233,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O21-P40,O21,pipe,560,100.0,0.155,0.155,0,,9196,0.645,0.714,1,0,7.16,7.64,7.64,0,"Above DN200, under 0.75 m/s"
O21-P753,O21,pipe,200,100.0,0.51,0.51,0,,14333,0.397,0.446,1,0,3.41,3.63,3.63,0,DN200 (not steepened)
O7-P71,O7,pipe,200,71.4,0.51,0.51,0,,8527,0.261,0.435,1,0,3.63,3.26,3.63,0,DN200 (not steepened)
O20-P12,O20,pipe,200,100.0,0.51,0.51,0,,19083,0.457,0.562,1,0,9.2,9.25,9.25,0,DN200 (not steepened)
O5-P172,O5,pipe,200,52.5,0.51,0.51,0,,7458,0.268,0.374,1,0,2.84,2.83,2.84,0,DN200 (not steepened)
O7-P253,O7,pipe,200,90.9,0.51,0.51,0,,16983,0.609,0.644,1,0,5.51,4.97,5.51,0,DN200 (not steepened)
O21-P236,O21,pipe,200,100.0,0.51,0.51,0,,15545,0.116,0.17,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O9-P631,O9,pipe,200,100.0,0.51,0.51,0,,13006,0.221,0.264,1,0,1.63,1.83,1.83,0,DN200 (not steepened)
O1-P1015,O1,pipe,1600,100.0,0.075,0.075,0,,11474,0.839,0.938,0,0,3.3,2.71,3.3,0,"Above DN200, 0.75 m/s as laid"
O1-P179,O1,pipe,280,58.2,0.375,0.375,0,,334,0.751,0.806,0,0,7.11,7.08,7.11,0,"Above DN200, 0.75 m/s as laid"
O3-P286,O3,pipe,315,100.0,0.27,0.27,0,,13529,0.662,0.737,1,0,2.95,1.58,2.95,0,"Above DN200, under 0.75 m/s"
O12-P378,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.039,0.039,1,0,4.61,1.48,4.61,0,DN200 (not steepened)
O3-P1325,O3,pipe,200,100.0,0.51,0.51,0,,15398,0.185,0.185,1,0,1.48,2.55,2.55,0,DN200 (not steepened)
O6-P79,O6,pipe,315,83.4,0.27,0.27,0,,10466,0.675,0.747,1,0,2.1,2.67,2.67,0,"Above DN200, under 0.75 m/s"
O3-P914,O3,pipe,200,97.5,0.51,0.51,0,,8942,0.318,0.336,1,0,2.61,2.25,2.61,0,DN200 (not steepened)
O3-P619,O3,pipe,200,49.7,0.51,0.51,0,,2455,0.223,0.288,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O9-P1531,O9,pipe,200,100.0,0.51,0.51,0,,4193,0.068,0.112,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O3-P668,O3,pipe,200,100.0,0.51,0.51,0,,12309,0.419,0.553,1,0,3.63,3.52,3.63,0,DN200 (not steepened)
O2-P1163,O2,pipe,200,66.4,0.51,0.51,0,,15404,0.184,0.223,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O11-P247,O11,pipe,200,100.0,0.51,0.51,0,,18848,0.059,0.078,1,0,1.84,1.94,1.94,0,DN200 (not steepened)
O12-P201,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.482,0.586,1,0,11.35,11.54,11.54,0,DN200 (not steepened)
O16-P54,O16,pipe,200,100.0,0.51,0.51,0,,15537,0.193,0.256,1,0,7.61,8.12,8.12,0,DN200 (not steepened)
O12-P513,O12,pipe,200,99.1,0.51,0.51,0,,1729,0.07,0.115,1,0,1.87,1.85,1.87,0,DN200 (not steepened)
O1-P453,O1,pipe,200,77.4,0.51,0.51,0,,973,0.565,0.711,1,0,4.11,3.67,4.11,0,DN200 (not steepened)
O2-P1274,O2,pipe,200,100.0,0.51,0.51,0,,14702,0.304,0.427,1,0,2.09,1.48,2.09,0,DN200 (not steepened)
O9-P1934,O9,pipe,200,72.6,0.51,0.51,0,,15411,0.085,0.143,1,0,2.43,1.88,2.43,0,DN200 (not steepened)
O4-P754,O4,pipe,200,100.0,0.51,0.51,0,,15412,0.121,0.121,1,0,2.01,1.48,2.01,0,DN200 (not steepened)
O16-P135,O16,pipe,200,87.8,0.51,0.51,0,,1179,0.226,0.257,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O7-P131,O7,pipe,200,60.0,0.51,0.51,0,,15414,0.369,0.385,1,0,4.27,4.06,4.27,0,DN200 (not steepened)
O1-P1126,O1,pipe,200,100.0,0.51,0.51,0,,15415,0.115,0.115,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O3-P2933,O3,pipe,200,54.4,0.51,0.51,0,,15416,0.033,0.033,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O2-P1391,O2,pipe,200,100.0,0.51,0.51,0,,4705,0.204,0.226,1,0,2.22,1.48,2.22,0,DN200 (not steepened)
O2-P1531,O2,pipe,200,58.1,0.51,0.51,0,,5616,0.366,0.384,1,0,2.59,2.36,2.59,0,DN200 (not steepened)
O9-P907,O9,pipe,200,75.1,0.51,0.51,0,,10784,0.075,0.109,1,0,3.25,3.01,3.25,0,DN200 (not steepened)
O9-P3121,O9,pipe,200,63.2,0.51,0.51,0,,15420,0.139,0.204,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O1-P793,O1,pipe,200,61.0,0.51,0.51,0,,15421,0.073,0.132,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O1-P1322,O1,pipe,200,100.0,0.51,0.51,0,,10978,0.044,0.044,1,0,2.47,1.48,2.47,0,DN200 (not steepened)
O1-P2110,O1,pipe,200,100.0,0.51,0.51,0,,2015,0.61,0.743,1,0,5.01,5.18,5.18,0,DN200 (not steepened)
O9-P436,O9,pipe,200,100.0,0.51,0.51,0,,10911,0.285,0.3,1,0,3.37,3.89,3.89,0,DN200 (not steepened)
O22-P41,O22,pipe,200,100.0,0.51,0.51,0,,14839,0.149,0.253,1,0,2.01,1.48,2.01,0,DN200 (not steepened)
O2-P582,O2,pipe,200,100.0,0.51,0.51,0,,9284,0.353,0.365,1,0,2.27,2.62,2.62,0,DN200 (not steepened)
O9-P1545,O9,pipe,200,100.0,0.51,0.51,0,,15427,0.061,0.111,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O3-P2832,O3,pipe,1000,100.0,0.075,0.075,0,,10084,0.64,0.727,1,0,4.43,4.48,4.48,0,"Above DN200, under 0.75 m/s"
O3-P1877,O3,pipe,200,61.2,0.51,0.51,0,,15429,0.109,0.199,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O3-P1904,O3,pipe,200,100.0,0.51,0.51,0,,15430,0.15,0.15,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O1-P717,O1,pipe,200,50.3,0.51,0.51,0,,188,0.138,0.256,1,0,1.76,2.28,2.28,0,DN200 (not steepened)
O3-P3114,O3,pipe,200,100.2,0.51,0.51,0,,15432,0.039,0.039,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O21-P730,O21,pipe,200,63.3,0.51,0.51,0,,1841,0.129,0.154,1,0,1.5,1.86,1.86,0,DN200 (not steepened)
O2-P194,O2,pipe,355,98.3,0.27,0.27,0,,7921,0.743,0.765,1,0,2.25,2.79,2.79,0,"Above DN200, under 0.75 m/s"
O6-P90,O6,pipe,315,100.0,0.27,0.27,0,,10466,0.665,0.741,1,0,4.32,1.58,4.32,0,"Above DN200, under 0.75 m/s"
O9-P1049,O9,pipe,200,100.0,0.51,0.51,0,,13610,0.166,0.184,1,0,1.61,1.63,1.63,0,DN200 (not steepened)
O3-P2964,O3,pipe,200,54.7,0.51,0.51,0,,15462,0.204,0.207,1,0,3.86,4.39,4.39,0,DN200 (not steepened)
O2-P1189,O2,pipe,315,67.5,0.27,0.27,0,,15438,0.672,0.734,1,0,6.6,6.57,6.6,0,"Above DN200, under 0.75 m/s"
O3-P1132,O3,pipe,200,64.2,0.51,0.51,0,,3907,0.457,0.492,1,0,4.26,5.27,5.27,0,DN200 (not steepened)
O4-P733,O4,pipe,200,83.8,0.51,0.51,0,,5416,0.269,0.297,1,0,1.84,3.3,3.3,0,DN200 (not steepened)
O3-P1551,O3,pipe,200,88.2,0.51,0.51,0,,5540,0.202,0.234,1,0,2.03,2.13,2.13,0,DN200 (not steepened)
O20-P15,O20,pipe,200,100.0,0.51,0.51,0,,19083,0.414,0.474,1,0,7.21,9.23,9.23,0,DN200 (not steepened)
O9-P31,O9,pipe,500,100.0,0.155,0.155,0,,2829,0.617,0.687,1,0,18.71,18.54,18.71,1,"Above DN200, under 0.75 m/s"
O22-P58,O22,pipe,200,83.8,0.51,0.51,0,,5346,0.086,0.152,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O5-P290,O5,pipe,200,69.4,0.51,0.51,0,,13175,0.091,0.164,1,0,2.08,1.48,2.08,0,DN200 (not steepened)
O16-P59,O16,pipe,200,54.7,0.51,0.51,0,,15446,0.07,0.123,1,0,2.51,1.48,2.51,0,DN200 (not steepened)
O6-P253,O6,pipe,200,58.5,0.51,0.51,0,,15447,0.085,0.153,1,0,2.73,1.48,2.73,0,DN200 (not steepened)
O2-P606,O2,pipe,1400,82.4,0.075,0.075,0,,15448,0.758,0.868,0,0,6.73,7.28,7.28,0,"Above DN200, 0.75 m/s as laid"
O9-P3376,O9,pipe,200,100.0,0.51,0.51,0,,12903,0.25,0.407,1,0,2.97,3.01,3.01,0,DN200 (not steepened)
O3-P2010,O3,pipe,250,62.5,0.375,0.375,0,,17222,0.422,0.705,1,0,3.91,3.61,3.91,0,"Above DN200, under 0.75 m/s"
O3-P93,O3,pipe,630,103.7,0.125,0.125,0,,10729,0.667,0.711,1,0,3.11,3.11,3.11,0,"Above DN200, under 0.75 m/s"
O21-P728,O21,pipe,200,58.4,0.51,0.51,0,,1841,0.133,0.17,1,0,2.19,2.39,2.39,0,DN200 (not steepened)
O3-P756,O3,pipe,200,100.0,0.51,0.51,0,,15453,0.039,0.039,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O1-P313,O1,pipe,200,62.8,0.51,0.51,0,,15454,0.073,0.132,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O9-P1865,O9,pipe,200,100.0,0.51,0.51,0,,2567,0.135,0.178,1,0,2.5,1.48,2.5,0,DN200 (not steepened)
O24-P192,O24,pipe,200,100.0,0.51,0.51,0,,15456,0.644,0.658,1,0,5.86,6.25,6.25,0,DN200 (not steepened)
O9-P3357,O9,pipe,200,104.1,0.51,0.51,0,,15457,0.056,0.098,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O3-P2419,O3,pipe,200,104.2,0.51,0.51,0,,3743,0.218,0.37,1,0,1.55,1.51,1.55,0,DN200 (not steepened)
O9-P2299,O9,pipe,200,62.6,0.51,0.51,0,,15459,0.085,0.153,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O11-P180,O11,pipe,200,100.0,0.51,0.51,0,,12128,0.207,0.386,1,0,5.39,5.84,5.84,0,DN200 (not steepened)
O21-P327,O21,pipe,200,75.9,0.51,0.51,0,,15615,0.381,0.385,1,0,4.45,4.87,4.87,0,DN200 (not steepened)
O3-P2967,O3,pipe,200,100.0,0.51,0.51,0,,15462,0.048,0.086,1,0,1.48,2.31,2.31,0,DN200 (not steepened)
O4-P30,O4,pipe,900,155.8,0.075,0.075,0,,17948,0.603,0.676,1,0,7.51,6.9,7.51,0,"Above DN200, under 0.75 m/s"
O9-P2066,O9,pipe,200,81.9,0.51,0.51,0,,8639,0.283,0.321,1,0,4.83,4.85,4.85,0,DN200 (not steepened)
O9-P2783,O9,pipe,200,69.9,0.51,0.51,0,,15465,0.148,0.164,1,0,1.48,2.29,2.29,0,DN200 (not steepened)
O4-P1173,O4,pipe,200,80.8,0.51,0.51,0,,15318,0.084,0.14,1,0,2.22,3.08,3.08,0,DN200 (not steepened)
O2-P1465,O2,pipe,200,100.0,0.51,0.51,0,,15467,0.192,0.245,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O4-P1421,O4,pipe,630,100.0,0.125,0.125,0,,15468,0.616,0.711,1,0,2.31,1.86,2.31,0,"Above DN200, under 0.75 m/s"
O9-P3258,O9,pipe,200,100.0,0.51,0.51,0,,14496,0.081,0.14,1,0,2.28,3.44,3.44,0,DN200 (not steepened)
O22-P37,O22,pipe,200,100.0,0.51,0.51,0,,9075,0.155,0.263,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O9-P141,O9,pipe,200,100.0,0.51,0.51,0,,15671,0.199,0.237,1,0,3.56,3.51,3.56,0,DN200 (not steepened)
O23-P32,O23,pipe,200,100.0,0.51,0.51,0,,2480,0.204,0.204,1,0,3.85,4.16,4.16,0,DN200 (not steepened)
O9-P1197,O9,pipe,200,75.9,0.51,0.51,0,,5309,0.104,0.183,1,0,3.46,3.31,3.46,0,DN200 (not steepened)
O9-P2249,O9,pipe,200,106.0,0.51,0.51,0,,15474,0.061,0.11,1,0,1.67,1.88,1.88,0,DN200 (not steepened)
O4-P405,O4,pipe,200,100.0,0.51,0.51,0,,9325,0.267,0.371,1,0,3.81,4.52,4.52,0,DN200 (not steepened)
O9-P2287,O9,pipe,200,100.0,0.51,0.51,0,,15476,0.147,0.159,1,0,1.48,2.41,2.41,0,DN200 (not steepened)
O3-P1340,O3,pipe,200,100.0,0.51,0.51,0,,15477,0.092,0.167,1,0,2.65,1.48,2.65,0,DN200 (not steepened)
O6-P344,O6,pipe,200,104.1,0.51,0.51,0,,16993,0.228,0.228,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O1-P1898,O1,pipe,200,100.0,0.51,0.51,0,,15479,0.145,0.162,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O21-P135,O21,pipe,200,100.0,0.51,0.51,0,,4401,0.355,0.358,1,0,2.22,1.48,2.22,0,DN200 (not steepened)
O9-P499,O9,pipe,200,78.8,0.51,0.51,0,,1839,0.131,0.19,1,0,2.36,2.68,2.68,0,DN200 (not steepened)
O9-P3083,O9,pipe,200,100.0,0.51,0.51,0,,16373,0.217,0.33,1,0,1.58,1.58,1.58,0,DN200 (not steepened)
O1-P734,O1,pipe,200,100.0,0.51,0.51,0,,19230,0.593,0.671,1,0,7.86,7.78,7.86,0,DN200 (not steepened)
O6-P386,O6,pipe,200,72.2,0.51,0.51,0,,5431,0.374,0.381,1,0,2.31,3.63,3.63,0,DN200 (not steepened)
O3-P857,O3,pipe,200,100.0,0.51,0.51,0,,14405,0.692,0.701,1,0,7.44,9.17,9.17,0,DN200 (not steepened)
O10-P344,O10,pipe,200,100.0,0.51,0.51,0,,3906,0.074,0.131,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O19-P77,O19,pipe,200,77.6,0.51,0.51,0,,18252,0.084,0.146,1,0,1.62,1.69,1.69,0,DN200 (not steepened)
O3-P681,O3,pipe,200,80.9,0.51,0.51,0,,5677,0.21,0.32,1,0,2.14,2.03,2.14,0,DN200 (not steepened)
O21-P597,O21,pipe,200,58.0,0.51,0.51,0,,4839,0.267,0.399,1,0,6.02,5.8,6.02,0,DN200 (not steepened)
O8-P90,O8,pipe,200,100.0,0.51,0.51,0,,4760,0.248,0.421,1,0,4.81,5.54,5.54,0,DN200 (not steepened)
O23-P21,O23,pipe,200,100.0,0.51,0.51,0,,16884,0.207,0.207,1,0,9.24,9.08,9.24,0,DN200 (not steepened)
O7-P233,O7,pipe,200,69.0,0.51,0.51,0,,1472,0.169,0.227,1,0,1.72,1.8,1.8,0,DN200 (not steepened)
O21-P352,O21,pipe,200,100.0,0.51,0.51,0,,15615,0.06,0.06,1,0,4.2,4.61,4.61,0,DN200 (not steepened)
O4-P809,O4,pipe,200,99.7,0.51,0.51,0,,10520,0.468,0.587,1,0,7.91,8.2,8.2,0,DN200 (not steepened)
O3-P122,O3,pipe,355,100.0,0.27,0.27,0,,11387,0.772,0.805,0,0,9.07,8.99,9.07,0,"Above DN200, 0.75 m/s as laid"
O21-P652,O21,pipe,200,100.0,0.51,0.51,0,,15496,0.09,0.164,1,0,1.96,1.48,1.96,0,DN200 (not steepened)
O9-P1944,O9,pipe,200,78.2,0.51,0.51,0,,15497,0.037,0.037,1,0,1.48,2.42,2.42,0,DN200 (not steepened)
O3-P2748,O3,pipe,200,100.0,0.51,0.51,0,,7863,0.259,0.434,1,0,2.35,2.29,2.35,0,DN200 (not steepened)
O9-P2183,O9,pipe,200,77.4,0.51,0.51,0,,11909,0.096,0.17,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O16-P103,O16,pipe,200,85.1,0.51,0.51,0,,11647,0.09,0.161,1,0,2.77,1.48,2.77,0,DN200 (not steepened)
O1-P1535,O1,pipe,200,54.5,0.51,0.51,0,,194,0.122,0.226,1,0,1.75,2.03,2.03,0,DN200 (not steepened)
O9-P2898,O9,pipe,200,100.0,0.51,0.51,0,,15502,0.039,0.039,1,0,1.48,1.93,1.93,0,DN200 (not steepened)
O10-P400,O10,pipe,200,100.0,0.51,0.51,0,,679,0.329,0.335,1,0,5.09,4.96,5.09,0,DN200 (not steepened)
O9-P1649,O9,pipe,200,100.0,0.51,0.51,0,,12219,0.074,0.111,1,0,1.55,1.65,1.65,0,DN200 (not steepened)
O2-P1971,O2,pipe,200,100.0,0.51,0.51,0,,15505,0.157,0.157,1,0,1.48,2.7,2.7,0,DN200 (not steepened)
O9-P1177,O9,pipe,315,78.0,0.27,0.27,0,,12715,0.656,0.748,1,0,1.8,2.02,2.02,0,"Above DN200, under 0.75 m/s"
O9-P2652,O9,pipe,200,100.0,0.51,0.51,0,,513,0.592,0.594,1,0,11.39,10.63,11.39,0,DN200 (not steepened)
O9-P3234,O9,pipe,200,100.0,0.51,0.51,0,,14404,0.079,0.138,1,0,2.98,3.82,3.82,0,DN200 (not steepened)
O1-P933,O1,pipe,200,76.5,0.51,0.51,0,,884,0.23,0.301,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O21-P946,O21,pipe,200,100.0,0.51,0.51,0,,5787,0.12,0.12,1,0,2.8,4.64,4.64,0,DN200 (not steepened)
O1-P1457,O1,pipe,200,100.0,0.51,0.51,0,,15511,0.371,0.379,1,0,1.48,2.27,2.27,0,DN200 (not steepened)
O9-P1014,O9,pipe,200,100.0,0.51,0.51,0,,6416,0.122,0.145,1,0,1.73,1.83,1.83,0,DN200 (not steepened)
O9-P180,O9,pipe,250,76.5,0.375,0.375,0,,14446,0.686,0.753,1,0,12.18,12.23,12.23,1,"Above DN200, under 0.75 m/s"
O3-P216,O3,pipe,200,100.0,0.51,0.51,0,,15514,0.176,0.176,1,0,1.48,2.38,2.38,0,DN200 (not steepened)
O3-P719,O3,pipe,200,100.0,0.51,0.51,0,,4216,0.14,0.206,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O15-P43,O15,pipe,200,100.0,0.51,0.51,0,,2360,0.382,0.58,1,0,3.64,2.71,3.64,0,DN200 (not steepened)
O7-P519,O7,pipe,200,87.0,0.51,0.51,0,,4344,0.096,0.173,1,0,2.36,2.89,2.89,0,DN200 (not steepened)
O24-P328,O24,pipe,200,100.0,0.51,0.51,0,,14777,0.345,0.396,1,0,1.57,1.51,1.57,0,DN200 (not steepened)
O9-P2057,O9,pipe,200,72.0,0.51,0.51,0,,10408,0.609,0.644,1,0,6.54,6.64,6.64,0,DN200 (not steepened)
