label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O21-P276,O21,pipe,200,89.9,0.51,0.51,0,,15161,0.257,0.281,1,0,1.68,1.58,1.68,0,DN200 (not steepened)
O9-P3503,O9,pipe,200,95.1,0.51,0.51,0,,17932,0.087,0.152,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O9-P3504,O9,pipe,200,75.0,0.51,0.51,0,,17932,0.075,0.133,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O9-P3525,O9,pipe,200,59.8,0.51,0.51,0,,17934,0.116,0.196,1,0,7.2,7.75,7.75,0,DN200 (not steepened)
O9-P3526,O9,pipe,200,31.4,0.51,0.51,0,,17934,0.115,0.196,1,0,7.09,7.2,7.2,0,DN200 (not steepened)
O9-P1610,O9,pipe,200,107.2,0.51,0.51,0,,7871,0.211,0.274,1,0,5.12,5.58,5.58,0,DN200 (not steepened)
O9-P1611,O9,pipe,200,99.8,0.51,0.51,0,,7871,0.21,0.272,1,0,4.78,5.12,5.12,0,DN200 (not steepened)
O6-P271,O6,pipe,200,65.0,0.51,0.51,0,,17937,0.222,0.242,1,0,2.7,2.64,2.7,0,DN200 (not steepened)
O6-P272,O6,pipe,200,52.2,0.51,0.51,0,,10780,0.201,0.215,1,0,2.83,2.7,2.83,0,DN200 (not steepened)
O9-P888,O9,pipe,200,44.0,0.51,0.51,0,,17939,0.236,0.243,1,0,5.56,6.44,6.44,0,DN200 (not steepened)
O9-P889,O9,pipe,200,56.4,0.51,0.51,0,,9764,0.235,0.242,1,0,5.1,5.56,5.56,0,DN200 (not steepened)
O9-P963,O9,pipe,200,83.3,0.51,0.51,0,,17941,0.069,0.112,1,0,1.65,1.64,1.65,0,DN200 (not steepened)
O9-P962,O9,pipe,200,19.1,0.51,0.51,0,,17941,0.09,0.152,1,0,1.64,1.6,1.64,0,DN200 (not steepened)
O3-P110,O3,pipe,450,43.0,0.205,0.205,0,,17943,0.709,0.745,1,0,8.26,8.13,8.26,0,"Above DN200, under 0.75 m/s"
O3-P111,O3,pipe,450,77.8,0.205,0.205,0,,6731,0.709,0.744,1,0,8.81,8.26,8.81,0,"Above DN200, under 0.75 m/s"
O4-P25,O4,pipe,900,111.3,0.075,0.075,0,,14170,0.603,0.676,1,0,6.79,6.89,6.89,0,"Above DN200, under 0.75 m/s"
O4-P26,O4,pipe,900,123.1,0.075,0.075,0,,14170,0.603,0.676,1,0,6.27,6.79,6.79,0,"Above DN200, under 0.75 m/s"
O4-P43,O4,pipe,800,112.6,0.085,0.085,0,,2774,0.619,0.696,1,0,7.84,7.57,7.84,0,"Above DN200, under 0.75 m/s"
O4-P42,O4,pipe,900,72.7,0.075,0.075,0,,17948,0.602,0.675,1,0,11.12,10.8,11.12,0,"Above DN200, under 0.75 m/s"
O9-P1150,O9,pipe,200,91.4,0.51,0.51,0,,17950,0.133,0.176,1,0,2.19,2.49,2.49,0,DN200 (not steepened)
O9-P1221,O9,pipe,200,100.0,0.51,0.51,0,,17950,0.048,0.086,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O7-P447,O7,pipe,200,87.0,0.51,0.51,0,,17802,0.256,0.264,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O7-P446,O7,pipe,200,72.9,0.51,0.51,0,,17802,0.256,0.264,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O21-P1056,O21,pipe,200,78.4,0.51,0.51,0,,17953,0.139,0.139,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O2-P532,O2,pipe,200,38.8,0.51,0.51,0,,17954,0.412,0.421,1,0,2.73,3.25,3.25,0,DN200 (not steepened)
O2-P533,O2,pipe,200,63.8,0.51,0.51,0,,5715,0.406,0.414,1,0,2.43,2.73,2.73,0,DN200 (not steepened)
O2-P559,O2,pipe,200,73.6,0.51,0.51,0,,17956,0.259,0.269,1,0,2.26,2.03,2.26,0,DN200 (not steepened)
O2-P560,O2,pipe,200,56.0,0.51,0.51,0,,17957,0.259,0.269,1,0,2.63,2.26,2.63,0,DN200 (not steepened)
O2-P561,O2,pipe,200,28.2,0.51,0.51,0,,17958,0.25,0.263,1,0,2.84,1.98,2.84,0,DN200 (not steepened)
O2-P562,O2,pipe,200,106.5,0.51,0.51,0,,9425,0.25,0.263,1,0,2.09,2.84,2.84,0,DN200 (not steepened)
O2-P547,O2,pipe,200,23.8,0.51,0.51,0,,17960,0.157,0.157,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O2-P548,O2,pipe,200,70.1,0.51,0.51,0,,17961,0.129,0.129,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O2-P490,O2,pipe,200,39.6,0.51,0.51,0,,10355,0.252,0.38,1,0,4.61,5.62,5.62,0,DN200 (not steepened)
O2-P471,O2,pipe,200,22.4,0.51,0.51,0,,10355,0.44,0.562,1,0,5.62,6.01,6.01,0,DN200 (not steepened)
O2-P527,O2,pipe,200,89.4,0.51,0.51,0,,17967,0.579,0.598,1,0,5.0,5.07,5.07,0,DN200 (not steepened)
O2-P528,O2,pipe,200,100.3,0.51,0.51,0,,17967,0.561,0.579,1,0,4.47,5.0,5.0,0,DN200 (not steepened)
O2-P529,O2,pipe,200,100.4,0.51,0.51,0,,17967,0.462,0.471,1,0,3.98,4.47,4.47,0,DN200 (not steepened)
O2-P530,O2,pipe,200,87.8,0.51,0.51,0,,17967,0.429,0.439,1,0,3.53,3.98,3.98,0,DN200 (not steepened)
O1-P357,O1,pipe,250,104.3,0.375,0.375,0,,8340,0.631,0.753,1,0,7.72,7.78,7.78,0,"Above DN200, under 0.75 m/s"
O1-P436,O1,pipe,900,29.1,0.075,0.075,0,,18396,0.594,0.675,1,0,8.77,8.91,8.91,0,"Above DN200, under 0.75 m/s"
O17-P14,O17,pipe,200,148.3,0.51,0.51,0,,19246,0.377,0.435,1,0,4.59,5.07,5.07,0,DN200 (not steepened)
O9-P1091,O9,pipe,355,72.6,0.27,0.27,0,,17178,0.659,0.76,1,0,1.83,1.88,1.88,0,"Above DN200, under 0.75 m/s"
O9-P1090,O9,pipe,355,77.3,0.27,0.27,0,,17972,0.659,0.761,1,0,2.22,1.61,2.22,0,"Above DN200, under 0.75 m/s"
O18-P23,O18,pipe,200,103.0,0.51,0.51,0,,1133,0.36,0.372,1,0,3.32,3.58,3.58,0,DN200 (not steepened)
O3-P3164,O3,pipe,900,100.4,0.075,0.075,0,,17974,0.619,0.7,1,0,3.26,2.09,3.26,0,"Above DN200, under 0.75 m/s"
O4-P1,O4,pipe,900,95.5,0.075,0.075,0,,6921,0.617,0.697,1,0,6.49,6.79,6.79,0,"Above DN200, under 0.75 m/s"
O4-P157,O4,pipe,200,87.8,0.51,0.51,0,,17977,0.472,0.635,1,0,4.97,5.88,5.88,0,DN200 (not steepened)
O4-P158,O4,pipe,200,73.5,0.51,0.51,0,,17977,0.457,0.588,1,0,4.75,4.97,4.97,0,DN200 (not steepened)
O4-P159,O4,pipe,200,97.8,0.51,0.51,0,,17981,0.456,0.585,1,0,5.24,4.75,5.24,0,DN200 (not steepened)
O4-P160,O4,pipe,200,86.4,0.51,0.51,0,,17981,0.456,0.585,1,0,5.32,5.24,5.32,0,DN200 (not steepened)
O4-P161,O4,pipe,200,86.2,0.51,0.51,0,,17981,0.456,0.584,1,0,5.01,5.32,5.32,0,DN200 (not steepened)
O4-P162,O4,pipe,200,100.7,0.51,0.51,0,,17981,0.455,0.583,1,0,5.62,5.01,5.62,0,DN200 (not steepened)
O4-P163,O4,pipe,200,84.0,0.51,0.51,0,,17986,0.451,0.577,1,0,5.52,5.62,5.62,0,DN200 (not steepened)
O4-P164,O4,pipe,200,77.9,0.51,0.51,0,,17986,0.441,0.558,1,0,5.27,5.52,5.52,0,DN200 (not steepened)
O4-P165,O4,pipe,200,74.0,0.51,0.51,0,,17986,0.44,0.554,1,0,5.31,5.27,5.31,0,DN200 (not steepened)
O4-P166,O4,pipe,200,71.1,0.51,0.51,0,,17986,0.436,0.496,1,0,5.42,5.31,5.42,0,DN200 (not steepened)
O4-P167,O4,pipe,200,93.5,0.51,0.51,0,,17986,0.434,0.492,1,0,5.53,5.42,5.53,0,DN200 (not steepened)
O4-P168,O4,pipe,200,119.5,0.51,0.51,0,,17988,0.431,0.485,1,0,5.43,5.53,5.53,0,DN200 (not steepened)
O4-P169,O4,pipe,200,104.1,0.51,0.51,0,,17988,0.415,0.462,1,0,5.58,5.43,5.58,0,DN200 (not steepened)
O4-P170,O4,pipe,200,80.4,0.51,0.51,0,,15978,0.415,0.462,1,0,6.3,5.58,6.3,0,DN200 (not steepened)
O4-P171,O4,pipe,200,80.8,0.51,0.51,0,,15978,0.415,0.462,1,0,5.89,6.3,6.3,0,DN200 (not steepened)
O4-P172,O4,pipe,200,100.0,0.51,0.51,0,,15978,0.415,0.462,1,0,5.38,5.89,5.89,0,DN200 (not steepened)
O4-P173,O4,pipe,200,100.0,0.51,0.51,0,,15978,0.415,0.462,1,0,5.09,5.38,5.38,0,DN200 (not steepened)
O4-P174,O4,pipe,200,97.0,0.51,0.51,0,,15978,0.415,0.462,1,0,5.42,5.09,5.42,0,DN200 (not steepened)
O4-P175,O4,pipe,200,87.6,0.51,0.51,0,,15978,0.415,0.462,1,0,5.38,5.42,5.42,0,DN200 (not steepened)
O4-P176,O4,pipe,200,80.0,0.51,0.51,0,,15978,0.415,0.462,1,0,5.28,5.38,5.38,0,DN200 (not steepened)
O4-P177,O4,pipe,200,81.5,0.51,0.51,0,,15978,0.415,0.462,1,0,5.22,5.28,5.28,0,DN200 (not steepened)
O4-P178,O4,pipe,200,100.0,0.51,0.51,0,,15978,0.415,0.462,1,0,5.45,5.22,5.45,0,DN200 (not steepened)
O4-P179,O4,pipe,200,100.0,0.51,0.51,0,,15978,0.415,0.462,1,0,5.35,5.45,5.45,0,DN200 (not steepened)
O4-P180,O4,pipe,200,100.0,0.51,0.51,0,,15978,0.414,0.462,1,0,5.36,5.35,5.36,0,DN200 (not steepened)
O4-P181,O4,pipe,200,100.0,0.51,0.51,0,,15978,0.414,0.462,1,0,4.94,5.36,5.36,0,DN200 (not steepened)
O4-P182,O4,pipe,200,100.0,0.51,0.51,0,,15978,0.414,0.462,1,0,4.51,4.94,4.94,0,DN200 (not steepened)
O4-P183,O4,pipe,200,100.0,0.51,0.51,0,,15978,0.414,0.462,1,0,4.18,4.51,4.51,0,DN200 (not steepened)
O4-P184,O4,pipe,200,100.0,0.51,0.51,0,,15978,0.414,0.462,1,0,4.5,4.18,4.5,0,DN200 (not steepened)
O4-P185,O4,pipe,200,100.0,0.51,0.51,0,,15978,0.414,0.462,1,0,5.08,4.5,5.08,0,DN200 (not steepened)
O4-P186,O4,pipe,200,100.0,0.51,0.51,0,,15978,0.414,0.458,1,0,5.77,5.08,5.77,0,DN200 (not steepened)
O4-P187,O4,pipe,200,100.0,0.51,0.51,0,,15978,0.413,0.456,1,0,5.89,5.77,5.89,0,DN200 (not steepened)
O4-P188,O4,pipe,200,111.8,0.51,0.51,0,,15978,0.413,0.455,1,0,5.89,5.89,5.89,0,DN200 (not steepened)
O4-P189,O4,pipe,200,100.0,0.51,0.51,0,,15978,0.413,0.455,1,0,6.14,5.89,6.14,0,DN200 (not steepened)
O4-P190,O4,pipe,200,100.0,0.51,0.51,0,,15978,0.412,0.455,1,0,6.32,6.14,6.32,0,DN200 (not steepened)
O4-P191,O4,pipe,200,100.0,0.51,0.51,0,,15978,0.412,0.455,1,0,6.14,6.32,6.32,0,DN200 (not steepened)
O4-P192,O4,pipe,200,100.0,0.51,0.51,0,,15978,0.412,0.455,1,0,5.84,6.14,6.14,0,DN200 (not steepened)
O4-P193,O4,pipe,200,100.0,0.51,0.51,0,,15978,0.412,0.454,1,0,5.98,5.84,5.98,0,DN200 (not steepened)
O4-P194,O4,pipe,200,100.0,0.51,0.51,0,,15978,0.412,0.454,1,0,5.62,5.98,5.98,0,DN200 (not steepened)
O4-P195,O4,pipe,200,100.0,0.51,0.51,0,,15978,0.412,0.454,1,0,5.41,5.62,5.62,0,DN200 (not steepened)
O4-P196,O4,pipe,200,100.0,0.51,0.51,0,,15978,0.412,0.454,1,0,5.46,5.41,5.46,0,DN200 (not steepened)
O4-P197,O4,pipe,200,100.0,0.51,0.51,0,,15978,0.412,0.454,1,0,5.64,5.46,5.64,0,DN200 (not steepened)
O4-P198,O4,pipe,200,100.0,0.51,0.51,0,,15978,0.412,0.454,1,0,5.37,5.64,5.64,0,DN200 (not steepened)
O4-P199,O4,pipe,200,100.0,0.51,0.51,0,,15978,0.412,0.454,1,0,5.25,5.37,5.37,0,DN200 (not steepened)
O4-P200,O4,pipe,200,76.3,0.51,0.51,0,,15978,0.367,0.372,1,0,3.53,3.59,3.59,0,DN200 (not steepened)
O4-P201,O4,pipe,200,85.7,0.51,0.51,0,,15978,0.367,0.371,1,0,3.32,3.53,3.53,0,DN200 (not steepened)
O4-P202,O4,pipe,200,85.4,0.51,0.51,0,,15978,0.367,0.371,1,0,3.42,3.32,3.42,0,DN200 (not steepened)
O4-P203,O4,pipe,200,83.5,0.51,0.51,0,,15978,0.367,0.371,1,0,3.36,3.42,3.42,0,DN200 (not steepened)
O4-P549,O4,pipe,200,110.2,0.51,0.51,0,,18023,0.132,0.174,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O4-P543,O4,pipe,200,83.3,0.51,0.51,0,,18023,0.35,0.39,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O4-P542,O4,pipe,200,100.0,0.51,0.51,0,,18023,0.35,0.393,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O4-P541,O4,pipe,200,81.7,0.51,0.51,0,,18023,0.352,0.398,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O4-P392,O4,pipe,200,82.3,0.51,0.51,0,,18023,0.411,0.489,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O4-P391,O4,pipe,200,81.2,0.51,0.51,0,,18023,0.423,0.554,1,0,1.69,1.8,1.8,0,DN200 (not steepened)
O4-P390,O4,pipe,200,98.1,0.51,0.51,0,,18023,0.437,0.568,1,0,1.8,2.38,2.38,0,DN200 (not steepened)
O4-P389,O4,pipe,200,72.9,0.51,0.51,0,,18023,0.439,0.571,1,0,2.38,2.44,2.44,0,DN200 (not steepened)
O4-P388,O4,pipe,200,94.3,0.51,0.51,0,,18023,0.573,0.65,1,0,2.44,2.65,2.65,0,DN200 (not steepened)
O4-P493,O4,pipe,200,100.0,0.51,0.51,0,,18034,0.274,0.321,1,0,1.98,1.78,1.98,0,DN200 (not steepened)
O4-P494,O4,pipe,200,100.0,0.51,0.51,0,,18034,0.268,0.281,1,0,2.36,1.98,2.36,0,DN200 (not steepened)
O4-P495,O4,pipe,200,74.1,0.51,0.51,0,,18034,0.259,0.265,1,0,2.76,2.36,2.76,0,DN200 (not steepened)
O4-P496,O4,pipe,200,30.4,0.51,0.51,0,,18035,0.246,0.255,1,0,2.68,2.76,2.76,0,DN200 (not steepened)
O4-P497,O4,pipe,200,70.5,0.51,0.51,0,,18042,0.246,0.254,1,0,2.02,1.79,2.02,0,DN200 (not steepened)
O4-P498,O4,pipe,200,89.2,0.51,0.51,0,,18042,0.238,0.246,1,0,2.24,2.02,2.24,0,DN200 (not steepened)
O4-P499,O4,pipe,200,49.4,0.51,0.51,0,,18042,0.229,0.241,1,0,2.42,2.24,2.42,0,DN200 (not steepened)
O4-P500,O4,pipe,200,67.9,0.51,0.51,0,,18042,0.185,0.196,1,0,2.01,2.42,2.42,0,DN200 (not steepened)
O4-P501,O4,pipe,200,81.9,0.51,0.51,0,,18042,0.185,0.196,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O4-P502,O4,pipe,200,74.1,0.51,0.51,0,,18042,0.17,0.18,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O4-P503,O4,pipe,200,77.3,0.51,0.51,0,,18042,0.121,0.121,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O4-P599,O4,pipe,200,75.4,0.51,0.51,0,,2762,0.682,0.712,1,0,9.13,8.26,9.13,0,DN200 (not steepened)
O4-P600,O4,pipe,200,74.2,0.51,0.51,0,,18047,0.679,0.71,1,0,8.4,9.13,9.13,0,DN200 (not steepened)
O4-P601,O4,pipe,200,69.8,0.51,0.51,0,,18047,0.678,0.709,1,0,8.23,8.4,8.4,0,DN200 (not steepened)
O4-P602,O4,pipe,200,79.9,0.51,0.51,0,,18047,0.675,0.707,1,0,7.82,8.23,8.23,0,DN200 (not steepened)
O4-P603,O4,pipe,200,52.3,0.51,0.51,0,,18047,0.627,0.655,1,0,7.01,7.82,7.82,0,DN200 (not steepened)
O4-P604,O4,pipe,200,86.3,0.51,0.51,0,,2959,0.622,0.647,1,0,7.58,7.01,7.58,0,DN200 (not steepened)
O4-P605,O4,pipe,200,86.6,0.51,0.51,0,,2959,0.62,0.645,1,0,6.01,7.58,7.58,0,DN200 (not steepened)
O4-P606,O4,pipe,200,65.7,0.51,0.51,0,,2959,0.619,0.644,1,0,5.89,6.01,6.01,0,DN200 (not steepened)
O4-P607,O4,pipe,200,75.7,0.51,0.51,0,,2959,0.616,0.642,1,0,5.74,5.89,5.89,0,DN200 (not steepened)
O4-P608,O4,pipe,200,57.6,0.51,0.51,0,,2959,0.615,0.641,1,0,5.66,5.74,5.74,0,DN200 (not steepened)
O4-P727,O4,pipe,200,44.6,0.51,0.51,0,,18054,0.285,0.285,1,0,2.13,1.48,2.13,0,DN200 (not steepened)
O4-P728,O4,pipe,200,44.6,0.51,0.51,0,,18054,0.218,0.218,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O4-P99,O4,pipe,710,42.1,0.1,0.1,0,,18055,0.603,0.694,1,0,5.39,5.0,5.39,0,"Above DN200, under 0.75 m/s"
O4-P98,O4,pipe,710,32.6,0.1,0.1,0,,18056,0.603,0.694,1,0,5.0,4.97,5.0,0,"Above DN200, under 0.75 m/s"
O4-P1319,O4,pipe,200,63.1,0.51,0.51,0,,2997,0.412,0.417,1,0,2.64,2.95,2.95,0,DN200 (not steepened)
O4-P1320,O4,pipe,200,52.0,0.51,0.51,0,,989,0.394,0.398,1,0,2.6,2.57,2.6,0,DN200 (not steepened)
O4-P1321,O4,pipe,200,46.2,0.51,0.51,0,,989,0.364,0.369,1,0,2.58,2.6,2.6,0,DN200 (not steepened)
O4-P1329,O4,pipe,200,76.7,0.51,0.51,0,,18061,0.25,0.255,1,0,2.06,2.58,2.58,0,DN200 (not steepened)
O4-P1330,O4,pipe,200,83.2,0.51,0.51,0,,18061,0.151,0.164,1,0,1.48,2.06,2.06,0,DN200 (not steepened)
O5-P1,O5,pipe,630,59.1,0.125,0.125,0,,18069,0.616,0.711,1,0,10.79,9.94,10.79,0,"Above DN200, under 0.75 m/s"
O5-P2,O5,pipe,630,100.0,0.125,0.125,0,,18069,0.616,0.711,1,0,9.92,10.79,10.79,0,"Above DN200, under 0.75 m/s"
O5-P3,O5,pipe,630,100.0,0.125,0.125,0,,18069,0.614,0.704,1,0,9.63,9.92,9.92,0,"Above DN200, under 0.75 m/s"
O5-P4,O5,pipe,630,100.0,0.125,0.125,0,,18069,0.614,0.704,1,0,9.74,9.63,9.74,0,"Above DN200, under 0.75 m/s"
O5-P5,O5,pipe,630,99.9,0.125,0.125,0,,18069,0.614,0.704,1,0,9.55,9.74,9.74,0,"Above DN200, under 0.75 m/s"
O5-P6,O5,pipe,630,91.3,0.125,0.125,0,,18069,0.614,0.704,1,0,9.74,9.55,9.74,0,"Above DN200, under 0.75 m/s"
O5-P7,O5,pipe,630,66.8,0.125,0.125,0,,18069,0.614,0.704,1,0,9.9,9.74,9.9,0,"Above DN200, under 0.75 m/s"
O5-P8,O5,pipe,630,79.2,0.125,0.125,0,,18069,0.614,0.704,1,0,10.15,9.9,10.15,0,"Above DN200, under 0.75 m/s"
O5-P109,O5,pipe,560,66.7,0.155,0.155,0,,18091,0.654,0.742,1,0,2.24,2.04,2.24,0,"Above DN200, under 0.75 m/s"
O5-P110,O5,pipe,560,100.0,0.155,0.155,0,,18091,0.654,0.742,1,0,2.54,2.24,2.54,0,"Above DN200, under 0.75 m/s"
O5-P111,O5,pipe,560,100.0,0.155,0.155,0,,18091,0.654,0.742,1,0,2.44,2.54,2.54,0,"Above DN200, under 0.75 m/s"
O5-P112,O5,pipe,560,81.3,0.155,0.155,0,,18091,0.653,0.741,1,0,2.56,2.44,2.56,0,"Above DN200, under 0.75 m/s"
O5-P113,O5,pipe,560,99.7,0.155,0.155,0,,18091,0.653,0.738,1,0,1.93,1.79,1.93,0,"Above DN200, under 0.75 m/s"
O5-P114,O5,pipe,560,100.0,0.155,0.155,0,,18091,0.653,0.738,1,0,2.21,1.89,2.21,0,"Above DN200, under 0.75 m/s"
O5-P115,O5,pipe,560,72.7,0.155,0.155,0,,18091,0.653,0.737,1,0,2.66,2.21,2.66,0,"Above DN200, under 0.75 m/s"
O5-P116,O5,pipe,560,78.2,0.155,0.155,0,,18091,0.652,0.737,1,0,3.15,2.66,3.15,0,"Above DN200, under 0.75 m/s"
O5-P117,O5,pipe,560,99.8,0.155,0.155,0,,18091,0.652,0.737,1,0,3.42,3.15,3.42,0,"Above DN200, under 0.75 m/s"
O5-P118,O5,pipe,560,102.5,0.155,0.155,0,,18091,0.652,0.737,1,0,3.57,3.42,3.57,0,"Above DN200, under 0.75 m/s"
O5-P119,O5,pipe,560,101.0,0.155,0.155,0,,18091,0.652,0.737,1,0,4.11,3.57,4.11,0,"Above DN200, under 0.75 m/s"
O5-P120,O5,pipe,560,103.2,0.155,0.155,0,,18091,0.652,0.736,1,0,3.86,4.11,4.11,0,"Above DN200, under 0.75 m/s"
O5-P121,O5,pipe,560,54.2,0.155,0.155,0,,18091,0.651,0.73,1,0,4.08,3.86,4.08,0,"Above DN200, under 0.75 m/s"
O5-P122,O5,pipe,560,68.9,0.155,0.155,0,,18091,0.65,0.73,1,0,4.44,4.08,4.44,0,"Above DN200, under 0.75 m/s"
O5-P123,O5,pipe,560,55.5,0.155,0.155,0,,18091,0.65,0.729,1,0,2.93,2.73,2.93,0,"Above DN200, under 0.75 m/s"
O5-P124,O5,pipe,560,58.7,0.155,0.155,0,,18091,0.649,0.729,1,0,3.05,2.93,3.05,0,"Above DN200, under 0.75 m/s"
O5-P125,O5,pipe,560,69.3,0.155,0.155,0,,18091,0.649,0.729,1,0,3.07,3.05,3.07,0,"Above DN200, under 0.75 m/s"
O5-P126,O5,pipe,560,71.4,0.155,0.155,0,,18091,0.649,0.729,1,0,3.04,3.07,3.07,0,"Above DN200, under 0.75 m/s"
O5-P127,O5,pipe,560,77.3,0.155,0.155,0,,18091,0.649,0.729,1,0,3.36,3.04,3.36,0,"Above DN200, under 0.75 m/s"
O5-P128,O5,pipe,560,80.4,0.155,0.155,0,,18091,0.648,0.727,1,0,2.23,1.79,2.23,0,"Above DN200, under 0.75 m/s"
O5-P129,O5,pipe,560,100.0,0.155,0.155,0,,18091,0.647,0.727,1,0,2.03,1.9,2.03,0,"Above DN200, under 0.75 m/s"
O5-P130,O5,pipe,560,100.0,0.155,0.155,0,,18091,0.647,0.727,1,0,2.23,2.03,2.23,0,"Above DN200, under 0.75 m/s"
O5-P131,O5,pipe,500,53.7,0.155,0.155,0,,18101,0.623,0.685,1,0,2.25,2.17,2.25,0,"Above DN200, under 0.75 m/s"
O5-P132,O5,pipe,500,52.0,0.155,0.155,0,,18101,0.623,0.685,1,0,2.34,2.25,2.34,0,"Above DN200, under 0.75 m/s"
O5-P133,O5,pipe,500,73.2,0.155,0.155,0,,18101,0.623,0.685,1,0,2.0,1.74,2.0,0,"Above DN200, under 0.75 m/s"
O5-P134,O5,pipe,500,74.8,0.155,0.155,0,,18101,0.623,0.685,1,0,2.03,1.74,2.03,0,"Above DN200, under 0.75 m/s"
O5-P135,O5,pipe,500,78.3,0.155,0.155,0,,18101,0.623,0.685,1,0,2.04,1.74,2.04,0,"Above DN200, under 0.75 m/s"
O5-P136,O5,pipe,500,74.9,0.155,0.155,0,,18101,0.623,0.685,1,0,2.02,1.74,2.02,0,"Above DN200, under 0.75 m/s"
O5-P137,O5,pipe,500,68.2,0.155,0.155,0,,18101,0.622,0.685,1,0,1.84,1.74,1.84,0,"Above DN200, under 0.75 m/s"
O5-P138,O5,pipe,500,69.5,0.155,0.155,0,,18101,0.622,0.684,1,0,2.05,1.74,2.05,0,"Above DN200, under 0.75 m/s"
O5-P190,O5,pipe,500,79.9,0.155,0.155,0,,18101,0.622,0.684,1,0,2.38,1.74,2.38,0,"Above DN200, under 0.75 m/s"
O5-P191,O5,pipe,500,100.0,0.155,0.155,0,,18101,0.622,0.684,1,0,2.56,1.74,2.56,0,"Above DN200, under 0.75 m/s"
O6-P1,O6,pipe,500,43.4,0.155,0.155,0,,18119,0.622,0.683,1,0,6.55,7.12,7.12,0,"Above DN200, under 0.75 m/s"
O6-P2,O6,pipe,500,50.7,0.155,0.155,0,,18119,0.622,0.683,1,0,6.34,6.55,6.55,0,"Above DN200, under 0.75 m/s"
O6-P3,O6,pipe,500,51.6,0.155,0.155,0,,18119,0.622,0.683,1,0,6.36,6.34,6.36,0,"Above DN200, under 0.75 m/s"
O6-P4,O6,pipe,500,55.4,0.155,0.155,0,,18119,0.621,0.683,1,0,6.5,6.36,6.5,0,"Above DN200, under 0.75 m/s"
O6-P5,O6,pipe,500,60.1,0.155,0.155,0,,18119,0.621,0.683,1,0,6.65,6.5,6.65,0,"Above DN200, under 0.75 m/s"
O6-P6,O6,pipe,500,87.6,0.155,0.155,0,,18119,0.617,0.676,1,0,2.72,2.43,2.72,0,"Above DN200, under 0.75 m/s"
O6-P7,O6,pipe,500,62.6,0.155,0.155,0,,18119,0.617,0.676,1,0,2.91,2.72,2.91,0,"Above DN200, under 0.75 m/s"
O6-P8,O6,pipe,500,61.9,0.155,0.155,0,,18119,0.617,0.676,1,0,3.09,2.91,3.09,0,"Above DN200, under 0.75 m/s"
O6-P9,O6,pipe,500,69.6,0.155,0.155,0,,18119,0.617,0.676,1,0,3.26,3.09,3.26,0,"Above DN200, under 0.75 m/s"
O6-P10,O6,pipe,500,96.3,0.155,0.155,0,,18119,0.617,0.675,1,0,3.69,3.26,3.69,0,"Above DN200, under 0.75 m/s"
O6-P11,O6,pipe,500,100.0,0.155,0.155,0,,18119,0.617,0.675,1,0,4.19,3.69,4.19,0,"Above DN200, under 0.75 m/s"
O6-P12,O6,pipe,500,100.0,0.155,0.155,0,,18119,0.617,0.675,1,0,4.69,4.19,4.69,0,"Above DN200, under 0.75 m/s"
O6-P13,O6,pipe,500,100.0,0.155,0.155,0,,18119,0.617,0.675,1,0,5.01,4.69,5.01,0,"Above DN200, under 0.75 m/s"
O6-P14,O6,pipe,500,81.0,0.155,0.155,0,,18119,0.616,0.675,1,0,5.15,5.01,5.15,0,"Above DN200, under 0.75 m/s"
O6-P15,O6,pipe,500,82.8,0.155,0.155,0,,18119,0.616,0.675,1,0,5.13,5.15,5.15,0,"Above DN200, under 0.75 m/s"
O6-P16,O6,pipe,500,73.6,0.155,0.155,0,,18119,0.616,0.674,1,0,4.55,4.45,4.55,0,"Above DN200, under 0.75 m/s"
O6-P17,O6,pipe,500,77.6,0.155,0.155,0,,18119,0.616,0.674,1,0,4.68,4.55,4.68,0,"Above DN200, under 0.75 m/s"
O6-P18,O6,pipe,500,74.3,0.155,0.155,0,,18119,0.616,0.674,1,0,4.78,4.68,4.78,0,"Above DN200, under 0.75 m/s"
O6-P19,O6,pipe,450,141.0,0.205,0.205,0,,18140,0.686,0.749,1,0,5.07,4.73,5.07,0,"Above DN200, under 0.75 m/s"
O6-P20,O6,pipe,450,111.5,0.205,0.205,0,,18140,0.685,0.748,1,0,6.18,5.07,6.18,0,"Above DN200, under 0.75 m/s"
O6-P21,O6,pipe,450,100.0,0.205,0.205,0,,18140,0.684,0.747,1,0,6.56,6.18,6.56,0,"Above DN200, under 0.75 m/s"
O6-P22,O6,pipe,450,100.0,0.205,0.205,0,,18140,0.684,0.747,1,0,6.3,6.56,6.56,0,"Above DN200, under 0.75 m/s"
O6-P23,O6,pipe,450,100.0,0.205,0.205,0,,18140,0.683,0.746,1,0,6.36,6.3,6.36,0,"Above DN200, under 0.75 m/s"
O6-P24,O6,pipe,450,100.0,0.205,0.205,0,,18140,0.683,0.746,1,0,6.55,6.36,6.55,0,"Above DN200, under 0.75 m/s"
O6-P25,O6,pipe,450,100.0,0.205,0.205,0,,18140,0.683,0.746,1,0,6.72,6.55,6.72,0,"Above DN200, under 0.75 m/s"
O6-P26,O6,pipe,450,100.0,0.205,0.205,0,,18140,0.682,0.745,1,0,6.85,6.72,6.85,0,"Above DN200, under 0.75 m/s"
O6-P27,O6,pipe,450,100.0,0.205,0.205,0,,18140,0.682,0.745,1,0,6.89,6.85,6.89,0,"Above DN200, under 0.75 m/s"
O6-P28,O6,pipe,450,100.0,0.205,0.205,0,,18140,0.682,0.745,1,0,7.02,6.89,7.02,0,"Above DN200, under 0.75 m/s"
O6-P29,O6,pipe,450,100.0,0.205,0.205,0,,18140,0.682,0.745,1,0,7.05,7.02,7.05,0,"Above DN200, under 0.75 m/s"
O6-P30,O6,pipe,450,45.0,0.205,0.205,0,,18140,0.682,0.745,1,0,7.11,7.05,7.11,0,"Above DN200, under 0.75 m/s"
O6-P31,O6,pipe,450,71.2,0.205,0.205,0,,18140,0.682,0.745,1,0,7.34,7.11,7.34,0,"Above DN200, under 0.75 m/s"
O6-P32,O6,pipe,450,71.1,0.205,0.205,0,,18140,0.682,0.745,1,0,7.26,7.34,7.34,0,"Above DN200, under 0.75 m/s"
O6-P33,O6,pipe,450,70.9,0.205,0.205,0,,18140,0.682,0.745,1,0,7.27,7.26,7.27,0,"Above DN200, under 0.75 m/s"
O6-P34,O6,pipe,450,80.8,0.205,0.205,0,,18140,0.675,0.739,1,0,5.4,5.43,5.43,0,"Above DN200, under 0.75 m/s"
O6-P35,O6,pipe,450,80.2,0.205,0.205,0,,18140,0.675,0.739,1,0,5.55,5.4,5.55,0,"Above DN200, under 0.75 m/s"
O6-P36,O6,pipe,450,77.7,0.205,0.205,0,,18140,0.674,0.737,1,0,5.89,5.55,5.89,0,"Above DN200, under 0.75 m/s"
O6-P37,O6,pipe,450,79.7,0.205,0.205,0,,18140,0.674,0.737,1,0,6.31,5.89,6.31,0,"Above DN200, under 0.75 m/s"
O6-P38,O6,pipe,450,77.3,0.205,0.205,0,,18140,0.674,0.737,1,0,6.65,6.31,6.65,0,"Above DN200, under 0.75 m/s"
O6-P39,O6,pipe,450,95.9,0.205,0.205,0,,18140,0.673,0.737,1,0,7.11,6.65,7.11,0,"Above DN200, under 0.75 m/s"
O6-P40,O6,pipe,355,82.4,0.27,0.27,0,,14413,0.748,0.808,1,0,7.21,7.02,7.21,0,"Above DN200, under 0.75 m/s"
O6-P41,O6,pipe,355,70.4,0.27,0.27,0,,14413,0.747,0.807,1,0,6.8,7.21,7.21,0,"Above DN200, under 0.75 m/s"
O6-P42,O6,pipe,355,85.6,0.27,0.27,0,,14413,0.747,0.807,1,0,6.14,6.8,6.8,0,"Above DN200, under 0.75 m/s"
O6-P43,O6,pipe,355,38.3,0.27,0.27,0,,14413,0.746,0.807,1,0,6.12,6.14,6.14,0,"Above DN200, under 0.75 m/s"
O6-P44,O6,pipe,355,85.8,0.27,0.27,0,,14413,0.745,0.804,1,0,5.83,6.12,6.12,0,"Above DN200, under 0.75 m/s"
O6-P45,O6,pipe,355,83.6,0.27,0.27,0,,14413,0.744,0.803,1,0,5.8,5.83,5.83,0,"Above DN200, under 0.75 m/s"
O6-P46,O6,pipe,355,85.3,0.27,0.27,0,,14413,0.744,0.803,1,0,5.81,5.8,5.81,0,"Above DN200, under 0.75 m/s"
O6-P47,O6,pipe,355,87.3,0.27,0.27,0,,14413,0.744,0.803,1,0,6.2,5.81,6.2,0,"Above DN200, under 0.75 m/s"
O6-P48,O6,pipe,355,54.1,0.27,0.27,0,,14413,0.74,0.8,1,0,6.03,5.65,6.03,0,"Above DN200, under 0.75 m/s"
O6-P49,O6,pipe,355,54.7,0.27,0.27,0,,14413,0.739,0.799,1,0,6.22,6.03,6.22,0,"Above DN200, under 0.75 m/s"
O6-P50,O6,pipe,355,39.5,0.27,0.27,0,,14413,0.734,0.796,1,0,6.4,6.22,6.4,0,"Above DN200, under 0.75 m/s"
O6-P51,O6,pipe,355,71.3,0.27,0.27,0,,14413,0.734,0.796,1,0,6.7,6.4,6.7,0,"Above DN200, under 0.75 m/s"
O6-P52,O6,pipe,355,70.3,0.27,0.27,0,,14413,0.734,0.796,1,0,7.04,6.7,7.04,0,"Above DN200, under 0.75 m/s"
O6-P53,O6,pipe,355,91.1,0.27,0.27,0,,14413,0.733,0.795,1,0,6.92,7.04,7.04,0,"Above DN200, under 0.75 m/s"
O6-P54,O6,pipe,355,100.0,0.27,0.27,0,,14413,0.732,0.795,1,0,7.47,6.92,7.47,0,"Above DN200, under 0.75 m/s"
O3-P924,O3,pipe,200,62.8,0.51,0.51,0,,18157,0.237,0.237,1,0,2.4,1.48,2.4,0,DN200 (not steepened)
O3-P926,O3,pipe,200,63.7,0.51,0.51,0,,18157,0.203,0.203,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O3-P925,O3,pipe,200,72.5,0.51,0.51,0,,18157,0.221,0.221,1,0,1.97,1.48,1.97,0,DN200 (not steepened)
O3-P1753,O3,pipe,200,68.1,0.51,0.51,0,,18159,0.164,0.164,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O3-P1752,O3,pipe,200,67.8,0.51,0.51,0,,18159,0.17,0.204,1,0,1.82,2.48,2.48,0,DN200 (not steepened)
O3-P1646,O3,pipe,200,74.1,0.51,0.51,0,,14321,0.177,0.349,1,0,5.22,3.81,5.22,0,DN200 (not steepened)
O3-P1645,O3,pipe,200,82.4,0.51,0.51,0,,14321,0.186,0.364,1,0,3.81,2.2,3.81,0,DN200 (not steepened)
O3-P2385,O3,pipe,200,109.4,0.51,0.51,0,,832,0.386,0.575,1,0,7.11,7.73,7.73,0,DN200 (not steepened)
O3-P2386,O3,pipe,200,88.4,0.51,0.51,0,,832,0.385,0.575,1,0,6.81,7.11,7.11,0,DN200 (not steepened)
O3-P2324,O3,pipe,200,68.1,0.51,0.51,0,,18165,0.169,0.224,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O3-P2323,O3,pipe,200,65.6,0.51,0.51,0,,18165,0.23,0.28,1,0,1.92,2.11,2.11,0,DN200 (not steepened)
O3-P2465,O3,pipe,200,85.4,0.51,0.51,0,,14521,0.554,0.755,1,0,4.03,3.91,4.03,0,DN200 (not steepened)
O3-P2464,O3,pipe,200,93.9,0.51,0.51,0,,14521,0.561,0.759,1,0,3.91,3.74,3.91,0,DN200 (not steepened)
O3-P2463,O3,pipe,200,110.2,0.51,0.51,0,,14521,0.565,0.761,1,0,3.74,3.47,3.74,0,DN200 (not steepened)
O3-P2704,O3,pipe,200,70.9,0.51,0.51,0,,18170,0.222,0.28,1,0,1.49,1.53,1.53,0,DN200 (not steepened)
O3-P2703,O3,pipe,200,71.4,0.51,0.51,0,,18170,0.229,0.339,1,0,1.53,1.7,1.7,0,DN200 (not steepened)
O3-P52,O3,pipe,200,78.7,0.51,0.51,0,,7743,0.444,0.686,1,0,3.42,3.35,3.42,0,DN200 (not steepened)
O3-P51,O3,pipe,200,88.8,0.51,0.51,0,,18173,0.445,0.688,1,0,3.35,3.72,3.72,0,DN200 (not steepened)
O3-P2629,O3,pipe,200,71.4,0.51,0.51,0,,7437,0.425,0.638,1,0,4.02,4.34,4.34,0,DN200 (not steepened)
O3-P2628,O3,pipe,200,86.1,0.51,0.51,0,,7437,0.428,0.642,1,0,4.34,4.51,4.51,0,DN200 (not steepened)
O3-P2627,O3,pipe,200,78.9,0.51,0.51,0,,7437,0.434,0.649,1,0,4.51,4.43,4.51,0,DN200 (not steepened)
O3-P2614,O3,pipe,200,85.7,0.51,0.51,0,,13181,0.116,0.216,1,0,2.47,1.48,2.47,0,DN200 (not steepened)
O3-P2613,O3,pipe,200,90.1,0.51,0.51,0,,13181,0.13,0.238,1,0,2.32,1.48,2.32,0,DN200 (not steepened)
O3-P22,O3,pipe,630,54.7,0.125,0.125,0,,18179,0.525,0.692,1,0,9.9,10.02,10.02,0,"Above DN200, under 0.75 m/s"
O3-P21,O3,pipe,630,75.8,0.125,0.125,0,,18179,0.525,0.692,1,0,10.02,9.55,10.02,0,"Above DN200, under 0.75 m/s"
O3-P3282,O3,pipe,200,80.1,0.51,0.51,0,,3563,0.185,0.222,1,0,2.51,3.43,3.43,0,DN200 (not steepened)
O3-P3281,O3,pipe,200,44.1,0.51,0.51,0,,18182,0.217,0.27,1,0,3.43,3.77,3.77,0,DN200 (not steepened)
O9-P3180,O9,pipe,200,62.6,0.51,0.51,0,,18183,0.258,0.391,1,0,9.55,9.77,9.77,0,DN200 (not steepened)
O9-P3179,O9,pipe,200,93.3,0.51,0.51,0,,18183,0.258,0.391,1,0,9.77,9.87,9.87,0,DN200 (not steepened)
O9-P2449,O9,pipe,200,46.6,0.51,0.51,0,,18185,0.057,0.098,1,0,1.49,1.53,1.53,0,DN200 (not steepened)
O9-P2448,O9,pipe,200,53.4,0.51,0.51,0,,18186,0.06,0.102,1,0,1.53,2.0,2.0,0,DN200 (not steepened)
O9-P709,O9,pipe,500,97.3,0.155,0.155,0,,18187,0.565,0.666,1,0,19.68,19.72,19.72,1,"Above DN200, under 0.75 m/s"
O9-P710,O9,pipe,500,54.6,0.155,0.155,0,,18763,0.564,0.666,1,0,19.83,19.68,19.83,1,"Above DN200, under 0.75 m/s"
O9-P2546,O9,pipe,200,64.1,0.51,0.51,0,,18189,0.238,0.273,1,0,2.16,2.63,2.63,0,DN200 (not steepened)
O9-P2547,O9,pipe,200,72.7,0.51,0.51,0,,1770,0.23,0.268,1,0,2.12,2.16,2.16,0,DN200 (not steepened)
O9-P2415,O9,pipe,200,68.5,0.51,0.51,0,,18191,0.383,0.421,1,0,4.74,4.26,4.74,0,DN200 (not steepened)
O9-P2416,O9,pipe,200,74.7,0.51,0.51,0,,5648,0.382,0.421,1,0,4.82,4.74,4.82,0,DN200 (not steepened)
O3-P1216,O3,pipe,200,37.1,0.51,0.51,0,,18193,0.195,0.204,1,0,1.48,2.17,2.17,0,DN200 (not steepened)
O3-P1217,O3,pipe,200,73.4,0.51,0.51,0,,18194,0.164,0.164,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O4-P764,O4,pipe,200,58.2,0.51,0.51,0,,18197,0.273,0.335,1,0,2.09,2.17,2.17,0,DN200 (not steepened)
O4-P765,O4,pipe,200,62.0,0.51,0.51,0,,18197,0.273,0.335,1,0,2.29,2.09,2.29,0,DN200 (not steepened)
O4-P766,O4,pipe,200,24.9,0.51,0.51,0,,18197,0.23,0.247,1,0,2.56,2.29,2.56,0,DN200 (not steepened)
O4-P767,O4,pipe,200,96.4,0.51,0.51,0,,18198,0.19,0.211,1,0,1.57,2.56,2.56,0,DN200 (not steepened)
O3-P1069,O3,pipe,200,65.5,0.51,0.51,0,,18199,0.218,0.218,1,0,2.61,1.48,2.61,0,DN200 (not steepened)
O3-P1068,O3,pipe,200,32.0,0.51,0.51,0,,18199,0.234,0.234,1,0,1.78,1.48,1.78,0,DN200 (not steepened)
O3-P1035,O3,pipe,200,44.3,0.51,0.51,0,,18201,0.478,0.555,1,0,5.52,5.39,5.52,0,DN200 (not steepened)
O3-P1037,O3,pipe,200,31.2,0.51,0.51,0,,18202,0.473,0.495,1,0,5.69,5.21,5.69,0,DN200 (not steepened)
O3-P1036,O3,pipe,200,44.1,0.51,0.51,0,,18203,0.474,0.496,1,0,5.21,5.52,5.52,0,DN200 (not steepened)
O3-P930,O3,pipe,200,48.0,0.51,0.51,0,,1621,0.36,0.366,1,0,2.72,2.84,2.84,0,DN200 (not steepened)
O3-P931,O3,pipe,200,52.5,0.51,0.51,0,,1621,0.358,0.364,1,0,2.45,2.72,2.72,0,DN200 (not steepened)
O22-P139,O22,pipe,200,39.2,0.51,0.51,0,,18206,0.052,0.092,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O22-P140,O22,pipe,200,60.9,0.51,0.51,0,,18207,0.035,0.035,1,0,1.97,1.48,1.97,0,DN200 (not steepened)
O22-P30,O22,pipe,200,65.0,0.51,0.51,0,,864,0.228,0.261,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O22-P29,O22,pipe,200,66.2,0.51,0.51,0,,864,0.229,0.265,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O3-P1395,O3,pipe,200,36.6,0.51,0.51,0,,18210,0.157,0.157,1,0,2.35,1.48,2.35,0,DN200 (not steepened)
O3-P1394,O3,pipe,200,82.4,0.51,0.51,0,,18211,0.177,0.177,1,0,1.48,2.49,2.49,0,DN200 (not steepened)
O3-P1637,O3,pipe,200,79.1,0.51,0.51,0,,16767,0.272,0.487,1,0,2.81,3.33,3.33,0,DN200 (not steepened)
O3-P1636,O3,pipe,200,60.2,0.51,0.51,0,,18213,0.273,0.488,1,0,3.33,3.52,3.52,0,DN200 (not steepened)
O21-P210,O21,pipe,200,136.0,0.51,0.51,0,,18214,0.111,0.171,1,0,1.48,2.12,2.12,0,DN200 (not steepened)
O2-P1439,O2,pipe,200,29.4,0.51,0.51,0,,12283,0.226,0.319,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O2-P1438,O2,pipe,200,45.8,0.51,0.51,0,,12283,0.246,0.337,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O2-P1362,O2,pipe,200,62.2,0.51,0.51,0,,18217,0.241,0.34,1,0,1.48,2.78,2.78,0,DN200 (not steepened)
O2-P1363,O2,pipe,200,37.8,0.51,0.51,0,,18218,0.216,0.288,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O2-P854,O2,pipe,200,77.1,0.51,0.51,0,,2390,0.384,0.399,1,0,3.3,3.24,3.3,0,DN200 (not steepened)
O2-P853,O2,pipe,200,95.0,0.51,0.51,0,,2390,0.403,0.42,1,0,3.24,1.7,3.24,0,DN200 (not steepened)
O2-P869,O2,pipe,200,24.9,0.51,0.51,0,,18222,0.391,0.393,1,0,2.91,3.38,3.38,0,DN200 (not steepened)
O2-P870,O2,pipe,200,75.1,0.51,0.51,0,,18222,0.322,0.336,1,0,1.48,2.91,2.91,0,DN200 (not steepened)
O2-P865,O2,pipe,200,60.1,0.51,0.51,0,,3979,0.42,0.432,1,0,2.52,1.48,2.52,0,DN200 (not steepened)
O2-P864,O2,pipe,200,57.4,0.51,0.51,0,,3979,0.42,0.436,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O2-P269,O2,pipe,200,56.7,0.51,0.51,0,,18239,0.411,0.415,1,0,4.67,5.69,5.69,0,DN200 (not steepened)
O2-P270,O2,pipe,200,44.7,0.51,0.51,0,,18239,0.411,0.415,1,0,4.32,4.67,4.67,0,DN200 (not steepened)
O2-P123,O2,pipe,200,70.5,0.51,0.51,0,,16578,0.644,0.676,1,0,5.13,5.23,5.23,0,DN200 (not steepened)
O2-P122,O2,pipe,200,49.2,0.51,0.51,0,,16578,0.644,0.676,1,0,5.23,6.09,6.09,0,DN200 (not steepened)
O21-P1309,O21,pipe,200,46.1,0.51,0.51,0,,4846,0.39,0.417,1,0,2.57,2.55,2.57,0,DN200 (not steepened)
O21-P1310,O21,pipe,200,31.6,0.51,0.51,0,,4846,0.379,0.412,1,0,2.61,2.57,2.61,0,DN200 (not steepened)
O2-P274,O2,pipe,200,18.2,0.51,0.51,0,,1009,0.336,0.336,1,0,2.35,2.57,2.57,0,DN200 (not steepened)
O2-P273,O2,pipe,200,81.8,0.51,0.51,0,,18234,0.348,0.348,1,0,2.57,3.65,3.65,0,DN200 (not steepened)
O2-P281,O2,pipe,200,23.2,0.51,0.51,0,,18235,0.182,0.21,1,0,2.12,2.37,2.37,0,DN200 (not steepened)
O2-P282,O2,pipe,200,37.8,0.51,0.51,0,,18236,0.176,0.206,1,0,1.48,2.12,2.12,0,DN200 (not steepened)
O2-P278,O2,pipe,200,26.5,0.51,0.51,0,,18239,0.207,0.207,1,0,2.31,2.23,2.31,0,DN200 (not steepened)
O2-P279,O2,pipe,200,33.4,0.51,0.51,0,,18239,0.182,0.182,1,0,2.1,2.31,2.31,0,DN200 (not steepened)
O2-P280,O2,pipe,200,41.4,0.51,0.51,0,,18239,0.092,0.092,1,0,1.48,2.1,2.1,0,DN200 (not steepened)
O2-P283,O2,pipe,200,48.4,0.51,0.51,0,,18240,0.236,0.236,1,0,1.71,2.35,2.35,0,DN200 (not steepened)
O2-P284,O2,pipe,200,22.7,0.51,0.51,0,,18241,0.214,0.214,1,0,1.63,1.71,1.71,0,DN200 (not steepened)
O2-P285,O2,pipe,200,30.3,0.51,0.51,0,,18242,0.214,0.214,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O2-P362,O2,pipe,200,60.6,0.51,0.51,0,,1664,0.212,0.243,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O2-P361,O2,pipe,200,60.8,0.51,0.51,0,,1664,0.213,0.244,1,0,2.02,1.48,2.02,0,DN200 (not steepened)
O2-P141,O2,pipe,200,61.1,0.51,0.51,0,,18245,0.091,0.162,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O2-P142,O2,pipe,200,34.3,0.51,0.51,0,,18246,0.039,0.039,1,0,2.13,1.48,2.13,0,DN200 (not steepened)
O2-P143,O2,pipe,200,16.8,0.51,0.51,0,,18247,0.036,0.036,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O16-P111,O16,pipe,200,63.5,0.51,0.51,0,,18248,0.175,0.198,1,0,2.03,1.79,2.03,0,DN200 (not steepened)
O16-P112,O16,pipe,200,58.7,0.51,0.51,0,,2795,0.145,0.168,1,0,1.85,2.03,2.03,0,DN200 (not steepened)
O19-P41,O19,pipe,200,44.0,0.51,0.51,0,,18250,0.373,0.384,1,0,2.75,3.04,3.04,0,DN200 (not steepened)
O19-P40,O19,pipe,200,100.7,0.51,0.51,0,,18251,0.417,0.424,1,0,3.04,3.2,3.2,0,DN200 (not steepened)
O19-P78,O19,pipe,200,74.6,0.51,0.51,0,,18252,0.061,0.11,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O19-P79,O19,pipe,200,44.5,0.51,0.51,0,,18253,0.031,0.031,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O1-P1116,O1,pipe,200,63.8,0.51,0.51,0,,4818,0.11,0.198,1,0,2.46,2.93,2.93,0,DN200 (not steepened)
O1-P1115,O1,pipe,200,50.8,0.51,0.51,0,,4818,0.141,0.216,1,0,2.93,3.44,3.44,0,DN200 (not steepened)
O1-P1826,O1,pipe,200,61.9,0.51,0.51,0,,9490,0.193,0.216,1,0,1.66,1.8,1.8,0,DN200 (not steepened)
O1-P1825,O1,pipe,200,58.4,0.51,0.51,0,,9490,0.195,0.229,1,0,1.8,1.92,1.92,0,DN200 (not steepened)
O1-P1206,O1,pipe,200,66.0,0.51,0.51,0,,18259,0.147,0.173,1,0,1.93,1.48,1.93,0,DN200 (not steepened)
O1-P1207,O1,pipe,200,51.8,0.51,0.51,0,,18259,0.068,0.121,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O1-P1339,O1,pipe,200,70.6,0.51,0.51,0,,13715,0.205,0.271,1,0,3.67,3.74,3.74,0,DN200 (not steepened)
O1-P1338,O1,pipe,200,76.1,0.51,0.51,0,,13715,0.206,0.271,1,0,3.74,4.09,4.09,0,DN200 (not steepened)
O1-P450,O1,pipe,200,52.1,0.51,0.51,0,,18262,0.567,0.717,1,0,3.89,4.38,4.38,0,DN200 (not steepened)
O1-P449,O1,pipe,200,64.6,0.51,0.51,0,,18262,0.568,0.719,1,0,4.38,5.08,5.08,0,DN200 (not steepened)
O1-P738,O1,pipe,200,83.2,0.51,0.51,0,,19230,0.593,0.671,1,0,7.33,7.24,7.33,0,DN200 (not steepened)
O1-P737,O1,pipe,200,69.1,0.51,0.51,0,,19230,0.593,0.671,1,0,7.24,7.03,7.24,0,DN200 (not steepened)
O1-P746,O1,pipe,200,42.3,0.51,0.51,0,,19230,0.561,0.614,1,0,7.82,8.04,8.04,0,DN200 (not steepened)
O1-P745,O1,pipe,200,62.6,0.51,0.51,0,,19230,0.561,0.615,1,0,8.04,9.69,9.69,0,DN200 (not steepened)
O1-P801,O1,pipe,200,56.1,0.51,0.51,0,,18268,0.116,0.215,1,0,2.23,2.82,2.82,0,DN200 (not steepened)
O1-P800,O1,pipe,200,63.9,0.51,0.51,0,,18268,0.158,0.247,1,0,2.82,4.88,4.88,0,DN200 (not steepened)
O1-P942,O1,pipe,200,54.8,0.51,0.51,0,,18270,0.042,0.042,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O1-P943,O1,pipe,200,82.9,0.51,0.51,0,,18271,0.038,0.038,1,0,1.98,1.48,1.98,0,DN200 (not steepened)
O21-P795,O21,pipe,200,85.8,0.51,0.51,0,,18272,0.098,0.165,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O21-P794,O21,pipe,200,75.8,0.51,0.51,0,,18272,0.122,0.174,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O1-P2257,O1,pipe,200,25.6,0.51,0.51,0,,18274,0.553,0.586,1,0,6.05,6.28,6.28,0,DN200 (not steepened)
O1-P2259,O1,pipe,200,41.0,0.51,0.51,0,,7095,0.55,0.583,1,0,6.3,6.46,6.46,0,DN200 (not steepened)
O1-P2258,O1,pipe,200,27.8,0.51,0.51,0,,7095,0.551,0.585,1,0,6.46,6.05,6.46,0,DN200 (not steepened)
O1-P2252,O1,pipe,200,61.4,0.51,0.51,0,,18277,0.611,0.643,1,0,5.42,5.78,5.78,0,DN200 (not steepened)
O1-P2253,O1,pipe,200,32.2,0.51,0.51,0,,19198,0.609,0.641,1,0,5.26,5.42,5.42,0,DN200 (not steepened)
O1-P2360,O1,pipe,200,52.5,0.51,0.51,0,,4711,0.364,0.385,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O1-P2359,O1,pipe,200,43.1,0.51,0.51,0,,4711,0.368,0.391,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O1-P2245,O1,pipe,200,43.1,0.51,0.51,0,,18282,0.655,0.703,1,0,10.22,9.73,10.22,0,DN200 (not steepened)
O1-P2246,O1,pipe,200,39.5,0.51,0.51,0,,18282,0.649,0.699,1,0,9.56,10.22,10.22,0,DN200 (not steepened)
O1-P2247,O1,pipe,200,15.8,0.51,0.51,0,,18283,0.642,0.693,1,0,8.67,9.56,9.56,0,DN200 (not steepened)
O1-P2422,O1,pipe,200,39.7,0.51,0.51,0,,18284,0.32,0.32,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O1-P2578,O1,pipe,200,66.3,0.51,0.51,0,,9223,0.567,0.592,1,0,3.2,4.38,4.38,0,DN200 (not steepened)
O1-P2579,O1,pipe,200,75.6,0.51,0.51,0,,9223,0.564,0.59,1,0,2.82,3.2,3.2,0,DN200 (not steepened)
O1-P2686,O1,pipe,200,44.9,0.51,0.51,0,,5491,0.296,0.296,1,0,2.34,1.48,2.34,0,DN200 (not steepened)
O1-P2685,O1,pipe,200,70.4,0.51,0.51,0,,18288,0.304,0.304,1,0,2.72,1.48,2.72,0,DN200 (not steepened)
O1-P2085,O1,pipe,200,36.9,0.51,0.51,0,,18289,0.18,0.197,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O1-P1692,O1,pipe,200,75.7,0.51,0.51,0,,18290,0.408,0.408,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O1-P1691,O1,pipe,200,60.9,0.51,0.51,0,,18290,0.412,0.416,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O21-P1222,O21,pipe,200,40.4,0.51,0.51,0,,7025,0.259,0.304,1,0,2.18,2.22,2.22,0,DN200 (not steepened)
O21-P1221,O21,pipe,200,28.6,0.51,0.51,0,,7025,0.26,0.318,1,0,2.22,2.32,2.32,0,DN200 (not steepened)
O21-P1246,O21,pipe,200,61.0,0.51,0.51,0,,18294,0.035,0.035,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O21-P1245,O21,pipe,200,74.0,0.51,0.51,0,,18294,0.042,0.042,1,0,2.0,2.66,2.66,0,DN200 (not steepened)
O21-P1166,O21,pipe,200,77.9,0.51,0.51,0,,18297,0.353,0.386,1,0,2.34,2.3,2.34,0,DN200 (not steepened)
O21-P1167,O21,pipe,200,75.0,0.51,0.51,0,,18297,0.341,0.369,1,0,2.34,2.34,2.34,0,DN200 (not steepened)
O2-P1600,O2,pipe,200,24.5,0.51,0.51,0,,18302,0.245,0.264,1,0,1.89,3.05,3.05,0,DN200 (not steepened)
O2-P1601,O2,pipe,200,44.1,0.51,0.51,0,,1395,0.211,0.233,1,0,1.87,1.89,1.89,0,DN200 (not steepened)
O2-P1286,O2,pipe,200,41.1,0.51,0.51,0,,18304,0.15,0.225,1,0,2.12,3.25,3.25,0,DN200 (not steepened)
O2-P1285,O2,pipe,200,37.9,0.51,0.51,0,,18305,0.157,0.247,1,0,3.25,3.3,3.3,0,DN200 (not steepened)
O2-P702,O2,pipe,200,32.5,0.51,0.51,0,,18306,0.39,0.404,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O2-P701,O2,pipe,200,33.6,0.51,0.51,0,,18306,0.39,0.404,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O2-P700,O2,pipe,200,37.1,0.51,0.51,0,,18306,0.396,0.409,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O4-P77,O4,pipe,800,65.6,0.085,0.085,0,,8670,0.599,0.679,1,0,11.55,12.23,12.23,1,"Above DN200, under 0.75 m/s"
O4-P76,O4,pipe,800,59.6,0.085,0.085,0,,8670,0.599,0.68,1,0,12.23,12.23,12.23,1,"Above DN200, under 0.75 m/s"
O4-P782,O4,pipe,200,49.2,0.51,0.51,0,,10598,0.336,0.365,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O4-P781,O4,pipe,200,50.6,0.51,0.51,0,,18312,0.337,0.37,1,0,1.48,2.06,2.06,0,DN200 (not steepened)
O4-P780,O4,pipe,200,123.0,0.51,0.51,0,,18312,0.342,0.372,1,0,2.06,3.51,3.51,0,DN200 (not steepened)
O12-P485,O12,pipe,200,89.4,0.51,0.51,0,,1729,0.231,0.421,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O9-P3368,O9,pipe,200,100.8,0.51,0.51,0,,12903,0.265,0.429,1,0,3.49,3.79,3.79,0,DN200 (not steepened)
O9-P3367,O9,pipe,200,53.8,0.51,0.51,0,,12903,0.265,0.43,1,0,3.79,3.81,3.81,0,DN200 (not steepened)
O9-P142,O9,pipe,200,71.7,0.51,0.51,0,,15671,0.198,0.233,1,0,3.6,3.56,3.6,0,DN200 (not steepened)
O9-P143,O9,pipe,200,70.3,0.51,0.51,0,,15671,0.197,0.23,1,0,3.65,3.6,3.65,0,DN200 (not steepened)
O3-P640,O3,pipe,200,73.5,0.51,0.51,0,,15548,0.262,0.369,1,0,1.64,1.71,1.71,0,DN200 (not steepened)
O3-P641,O3,pipe,200,65.1,0.51,0.51,0,,15548,0.247,0.355,1,0,1.57,1.64,1.64,0,DN200 (not steepened)
O8-P83,O8,pipe,200,79.8,0.51,0.51,0,,3773,0.399,0.636,1,0,10.02,10.39,10.39,0,DN200 (not steepened)
O8-P82,O8,pipe,200,73.6,0.51,0.51,0,,3773,0.399,0.636,1,0,10.39,10.66,10.66,0,DN200 (not steepened)
O8-P23,O8,pipe,200,75.1,0.51,0.51,0,,3110,0.592,0.678,1,0,8.38,8.29,8.38,0,DN200 (not steepened)
O8-P24,O8,pipe,200,62.7,0.51,0.51,0,,3110,0.591,0.677,1,0,8.45,8.38,8.45,0,DN200 (not steepened)
O8-P29,O8,pipe,200,66.2,0.51,0.51,0,,3110,0.582,0.67,1,0,7.02,7.38,7.38,0,DN200 (not steepened)
O8-P28,O8,pipe,200,74.6,0.51,0.51,0,,3110,0.583,0.671,1,0,7.38,7.53,7.53,0,DN200 (not steepened)
O8-P202,O8,pipe,200,100.0,0.51,0.51,0,,3110,0.414,0.468,1,0,4.87,3.97,4.87,0,DN200 (not steepened)
O8-P201,O8,pipe,200,100.0,0.51,0.51,0,,3110,0.416,0.469,1,0,3.97,4.06,4.06,0,DN200 (not steepened)
O3-P2647,O3,pipe,200,83.0,0.51,0.51,0,,7056,0.252,0.38,1,0,2.76,2.74,2.76,0,DN200 (not steepened)
O3-P2646,O3,pipe,200,87.3,0.51,0.51,0,,7056,0.255,0.387,1,0,2.74,2.72,2.74,0,DN200 (not steepened)
O3-P2428,O3,pipe,200,56.1,0.51,0.51,0,,16152,0.192,0.245,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O3-P2379,O3,pipe,200,77.8,0.51,0.51,0,,18334,0.388,0.581,1,0,6.97,7.61,7.61,0,DN200 (not steepened)
O4-P371,O4,pipe,200,172.9,0.51,0.51,0,,18034,0.622,0.7,1,0,4.33,4.8,4.8,0,DN200 (not steepened)
O4-P372,O4,pipe,200,95.4,0.51,0.51,0,,18034,0.622,0.7,1,0,4.12,4.33,4.33,0,DN200 (not steepened)
O4-P373,O4,pipe,200,111.7,0.51,0.51,0,,18034,0.622,0.7,1,0,3.97,4.12,4.12,0,DN200 (not steepened)
O3-P1016,O3,pipe,200,67.7,0.51,0.51,0,,18339,0.27,0.274,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O3-P125,O3,pipe,355,100.0,0.27,0.27,0,,2442,0.712,0.757,1,0,5.62,5.7,5.7,0,"Above DN200, under 0.75 m/s"
O3-P1022,O3,pipe,200,78.4,0.51,0.51,0,,1683,0.597,0.618,1,0,5.01,5.51,5.51,0,DN200 (not steepened)
O3-P1023,O3,pipe,200,52.8,0.51,0.51,0,,1683,0.596,0.617,1,0,4.99,5.01,5.01,0,DN200 (not steepened)
O3-P1494,O3,pipe,200,74.0,0.51,0.51,0,,18344,0.5,0.711,1,0,6.04,6.1,6.1,0,DN200 (not steepened)
O3-P1495,O3,pipe,200,70.4,0.51,0.51,0,,18344,0.5,0.711,1,0,5.99,6.04,6.04,0,DN200 (not steepened)
O3-P128,O3,pipe,315,62.1,0.27,0.27,0,,18345,0.682,0.727,1,0,6.78,6.62,6.78,0,"Above DN200, under 0.75 m/s"
O3-P908,O3,pipe,200,69.2,0.51,0.51,0,,18346,0.24,0.247,1,0,1.48,2.41,2.41,0,DN200 (not steepened)
O3-P1865,O3,pipe,200,32.4,0.51,0.51,0,,18347,0.219,0.35,1,0,3.06,3.22,3.22,0,DN200 (not steepened)
O3-P1864,O3,pipe,200,263.2,0.51,0.51,0,,18348,0.238,0.356,1,0,3.22,4.11,4.11,0,DN200 (not steepened)
O3-P2906,O3,pipe,200,97.7,0.51,0.51,0,,1916,0.42,0.569,1,0,6.05,5.93,6.05,0,DN200 (not steepened)
O12-P158,O12,pipe,200,96.2,0.51,0.51,0,,18350,0.122,0.122,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O9-P566,O9,pipe,200,44.2,0.51,0.51,0,,18351,0.045,0.086,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O14-P1,O14,pipe,200,61.8,0.51,0.51,0,,7654,0.625,0.658,1,0,12.28,12.73,12.73,1,DN200 (not steepened)
O14-P48,O14,pipe,200,98.2,0.51,0.51,0,,6315,0.409,0.431,1,0,9.06,9.39,9.39,0,DN200 (not steepened)
O9-P3000,O9,pipe,200,72.6,0.51,0.51,0,,7755,0.173,0.262,1,0,2.99,4.24,4.24,0,DN200 (not steepened)
O9-P3001,O9,pipe,200,88.0,0.51,0.51,0,,7755,0.152,0.247,1,0,1.48,2.99,2.99,0,DN200 (not steepened)
O11-P151,O11,pipe,200,97.6,0.51,0.51,0,,8101,0.215,0.215,1,0,4.27,4.9,4.9,0,DN200 (not steepened)
O9-P3140,O9,pipe,200,83.1,0.51,0.51,0,,2931,0.211,0.211,1,0,1.5,1.55,1.55,0,DN200 (not steepened)
O9-P3139,O9,pipe,200,133.1,0.51,0.51,0,,2931,0.221,0.221,1,0,1.55,1.74,1.74,0,DN200 (not steepened)
O9-P3138,O9,pipe,200,108.3,0.51,0.51,0,,18359,0.221,0.221,1,0,1.74,2.29,2.29,0,DN200 (not steepened)
O21-P1031,O21,pipe,200,78.0,0.51,0.51,0,,18360,0.456,0.482,1,0,2.35,2.39,2.39,0,DN200 (not steepened)
O21-P1033,O21,pipe,200,58.2,0.51,0.51,0,,13407,0.447,0.472,1,0,2.41,2.43,2.43,0,DN200 (not steepened)
O21-P1032,O21,pipe,200,35.4,0.51,0.51,0,,18362,0.454,0.477,1,0,2.43,2.35,2.43,0,DN200 (not steepened)
O21-P657,O21,pipe,200,44.1,0.51,0.51,0,,9658,0.163,0.223,1,0,2.81,2.92,2.92,0,DN200 (not steepened)
O21-P606,O21,pipe,200,67.4,0.51,0.51,0,,9658,0.237,0.343,1,0,2.92,3.22,3.22,0,DN200 (not steepened)
O21-P625,O21,pipe,200,80.7,0.51,0.51,0,,18365,0.134,0.178,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O21-P860,O21,pipe,200,59.9,0.51,0.51,0,,958,0.554,0.644,1,0,5.71,5.95,5.95,0,DN200 (not steepened)
O21-P697,O21,pipe,200,26.8,0.51,0.51,0,,5843,0.153,0.234,1,0,3.56,3.55,3.56,0,DN200 (not steepened)
O21-P698,O21,pipe,200,32.5,0.51,0.51,0,,5843,0.11,0.187,1,0,3.57,3.56,3.57,0,DN200 (not steepened)
O21-P736,O21,pipe,200,85.1,0.51,0.51,0,,18369,0.135,0.19,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O21-P761,O21,pipe,200,65.4,0.51,0.51,0,,3179,0.119,0.211,1,0,1.82,2.3,2.3,0,DN200 (not steepened)
O24-P203,O24,pipe,200,100.4,0.51,0.51,0,,15678,0.611,0.617,1,0,3.03,3.57,3.57,0,DN200 (not steepened)
O20-P80,O20,pipe,200,70.5,0.51,0.51,0,,11236,0.321,0.335,1,0,3.89,4.54,4.54,0,DN200 (not steepened)
O1-P2035,O1,pipe,200,89.3,0.51,0.51,0,,13876,0.301,0.381,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O1-P2036,O1,pipe,200,86.5,0.51,0.51,0,,13876,0.281,0.363,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O20-P20,O20,pipe,200,102.2,0.51,0.51,0,,11236,0.398,0.463,1,0,4.54,5.49,5.49,0,DN200 (not steepened)
O1-P1435,O1,pipe,200,56.6,0.51,0.51,0,,18376,0.034,0.034,1,0,1.48,2.38,2.38,0,DN200 (not steepened)
O1-P1558,O1,pipe,200,109.2,0.51,0.51,0,,9350,0.244,0.355,1,0,2.96,2.79,2.96,0,DN200 (not steepened)
O2-P1746,O2,pipe,200,23.9,0.51,0.51,0,,17830,0.21,0.221,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O2-P1745,O2,pipe,200,28.8,0.51,0.51,0,,17830,0.211,0.232,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O2-P1759,O2,pipe,200,41.3,0.51,0.51,0,,18380,0.236,0.264,1,0,1.96,2.93,2.93,0,DN200 (not steepened)
O9-P627,O9,pipe,200,40.0,0.51,0.51,0,,12124,0.253,0.299,1,0,2.36,2.42,2.42,0,DN200 (not steepened)
O14-P105,O14,pipe,200,100.1,0.51,0.51,0,,18382,0.173,0.197,1,0,1.52,2.76,2.76,0,DN200 (not steepened)
O14-P104,O14,pipe,200,65.5,0.51,0.51,0,,18382,0.175,0.206,1,0,2.76,3.36,3.36,0,DN200 (not steepened)
O14-P103,O14,pipe,200,34.1,0.51,0.51,0,,18384,0.175,0.206,1,0,3.36,3.29,3.36,0,DN200 (not steepened)
O14-P102,O14,pipe,200,56.6,0.51,0.51,0,,18385,0.192,0.216,1,0,3.29,2.93,3.29,0,DN200 (not steepened)
O14-P101,O14,pipe,200,78.3,0.51,0.51,0,,18385,0.204,0.226,1,0,3.31,1.48,3.31,0,DN200 (not steepened)
O14-P108,O14,pipe,200,30.0,0.51,0.51,0,,17166,0.21,0.21,1,0,2.32,1.48,2.32,0,DN200 (not steepened)
O14-P99,O14,pipe,200,70.0,0.51,0.51,0,,17166,0.317,0.338,1,0,3.45,1.48,3.45,0,DN200 (not steepened)
O14-P100,O14,pipe,200,113.0,0.51,0.51,0,,18389,0.265,0.283,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O9-P206,O9,pipe,200,198.7,0.51,0.51,0,,14524,0.565,0.683,1,0,8.73,8.45,8.73,0,DN200 (not steepened)
O24-P357,O24,pipe,200,82.1,0.51,0.51,0,,18391,0.349,0.373,1,0,1.89,2.04,2.04,0,DN200 (not steepened)
O1-P147,O1,pipe,355,91.3,0.27,0.27,0,,6196,0.714,0.803,1,0,7.27,7.09,7.27,0,"Above DN200, under 0.75 m/s"
O1-P706,O1,pipe,200,91.8,0.51,0.51,0,,18393,0.393,0.561,1,0,4.65,4.74,4.74,0,DN200 (not steepened)
O1-P314,O1,pipe,200,75.4,0.51,0.51,0,,18395,0.161,0.23,1,0,1.68,1.93,1.93,0,DN200 (not steepened)
O1-P315,O1,pipe,200,62.2,0.51,0.51,0,,18395,0.132,0.185,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O1-P439,O1,pipe,900,326.6,0.075,0.075,0,,18396,0.594,0.674,1,0,6.58,8.09,8.09,0,"Above DN200, under 0.75 m/s"
O1-P438,O1,pipe,900,87.0,0.075,0.075,0,,18396,0.594,0.674,1,0,8.09,8.49,8.49,0,"Above DN200, under 0.75 m/s"
O1-P437,O1,pipe,900,59.3,0.075,0.075,0,,18396,0.594,0.675,1,0,8.49,8.77,8.77,0,"Above DN200, under 0.75 m/s"
O1-P2494,O1,pipe,200,100.0,0.51,0.51,0,,18399,0.487,0.622,1,0,5.87,6.49,6.49,0,DN200 (not steepened)
O1-P2428,O1,pipe,800,92.8,0.085,0.085,0,,8048,0.603,0.679,1,0,2.14,2.01,2.14,0,"Above DN200, under 0.75 m/s"
O15-P2,O15,pipe,280,73.3,0.375,0.375,0,,18401,0.515,0.787,1,0,10.48,10.33,10.48,0,"Above DN200, under 0.75 m/s"
O9-P2772,O9,pipe,200,24.0,0.51,0.51,0,,15465,0.351,0.398,1,0,3.62,3.65,3.65,0,DN200 (not steepened)
O9-P2378,O9,pipe,200,76.2,0.51,0.51,0,,15465,0.453,0.566,1,0,3.7,3.81,3.81,0,DN200 (not steepened)
O3-P3129,O3,pipe,200,63.3,0.51,0.51,0,,1689,0.358,0.366,1,0,2.32,2.46,2.46,0,DN200 (not steepened)
O9-P3033,O9,pipe,200,100.0,0.51,0.51,0,,2012,0.421,0.579,1,0,4.55,4.61,4.61,0,DN200 (not steepened)
O9-P2828,O9,pipe,200,81.7,0.51,0.51,0,,15617,0.57,0.715,1,0,5.53,5.63,5.63,0,DN200 (not steepened)
O9-P2887,O9,pipe,200,105.7,0.51,0.51,0,,18407,0.04,0.04,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O9-P2414,O9,pipe,200,69.8,0.51,0.51,0,,18191,0.385,0.423,1,0,4.26,4.32,4.32,0,DN200 (not steepened)
O9-P2528,O9,pipe,200,258.7,0.51,0.51,0,,18409,0.362,0.397,1,0,5.25,4.82,5.25,0,DN200 (not steepened)
O9-P2489,O9,pipe,200,94.6,0.51,0.51,0,,15046,0.179,0.331,1,0,2.6,2.41,2.6,0,DN200 (not steepened)
O9-P2488,O9,pipe,200,80.2,0.51,0.51,0,,15046,0.23,0.351,1,0,2.41,2.25,2.41,0,DN200 (not steepened)
