label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O4-P1368,O4,pipe,200,53.2,0.51,0.51,0,,1948,0.17,0.18,1,0,2.27,1.74,2.27,0,DN200 (not steepened)
O2-P839,O2,pipe,200,32.3,0.51,0.51,0,,1949,0.164,0.164,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O21-P1155,O21,pipe,200,32.3,0.51,0.51,0,,1950,0.261,0.266,1,0,1.48,2.6,2.6,0,DN200 (not steepened)
O9-P1002,O9,pipe,200,63.9,0.51,0.51,0,,1951,0.047,0.087,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O4-P952,O4,pipe,200,32.4,0.51,0.51,0,,9618,0.452,0.484,1,0,5.08,5.02,5.08,0,DN200 (not steepened)
O1-P1387,O1,pipe,200,58.6,0.51,0.51,0,,3690,0.45,0.616,1,0,3.66,3.27,3.66,0,DN200 (not steepened)
O1-P1494,O1,pipe,200,32.4,0.51,0.51,0,,1954,0.243,0.355,1,0,1.84,2.08,2.08,0,DN200 (not steepened)
O3-P158,O3,pipe,250,32.4,0.375,0.496,1,0.30 to 0.50 %,9127,0.698,0.791,1,0,7.84,7.85,7.85,0,"Above DN200, under 0.75 m/s"
O15-P99,O15,pipe,200,57.6,0.51,0.51,0,,17388,0.27,0.486,1,0,3.17,1.48,3.17,0,DN200 (not steepened)
O24-P272,O24,pipe,200,70.7,0.51,0.51,0,,5187,0.633,0.691,1,0,5.16,5.04,5.16,0,DN200 (not steepened)
O1-P375,O1,pipe,250,32.4,0.375,0.375,0,,1958,0.597,0.688,1,0,8.01,7.95,8.01,0,"Above DN200, under 0.75 m/s"
O2-P1126,O2,pipe,200,32.4,0.51,0.51,0,,1959,0.024,0.024,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O3-P3131,O3,pipe,200,32.5,0.51,0.51,0,,16876,0.342,0.351,1,0,1.58,1.59,1.59,0,DN200 (not steepened)
O21-P792,O21,pipe,200,60.3,0.51,0.51,0,,9093,0.142,0.23,1,0,1.65,2.18,2.18,0,DN200 (not steepened)
O3-P2220,O3,pipe,200,32.5,0.51,0.51,0,,16115,0.479,0.479,1,0,2.43,2.77,2.77,0,DN200 (not steepened)
O3-P1195,O3,pipe,200,32.0,0.51,0.51,0,,7684,0.244,0.252,1,0,1.96,2.12,2.12,0,DN200 (not steepened)
O2-P1919,O2,pipe,200,32.5,0.51,0.51,0,,1663,0.373,0.373,1,0,2.56,2.72,2.72,0,DN200 (not steepened)
O1-P1972,O1,pipe,200,57.8,0.51,0.51,0,,10437,0.173,0.173,1,0,1.89,2.4,2.4,0,DN200 (not steepened)
O3-P2877,O3,pipe,200,32.5,0.51,0.51,0,,56,0.482,0.693,1,0,6.83,6.92,6.92,0,DN200 (not steepened)
O1-P2330,O1,pipe,200,32.5,0.51,0.51,0,,17411,0.268,0.296,1,0,2.24,1.48,2.24,0,DN200 (not steepened)
O11-P12,O11,pipe,200,32.5,0.51,0.51,0,,8676,0.421,0.576,1,0,10.55,10.72,10.72,0,DN200 (not steepened)
O8-P116,O8,pipe,200,32.5,0.51,0.51,0,,1969,0.024,0.024,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O21-P1324,O21,pipe,200,32.6,0.51,0.51,0,,1970,0.163,0.181,1,0,1.48,2.78,2.78,0,DN200 (not steepened)
O3-P490,O3,pipe,200,32.6,0.51,0.51,0,,2064,0.268,0.272,1,0,1.92,2.06,2.06,0,DN200 (not steepened)
O21-P471,O21,pipe,200,32.6,0.51,0.51,0,,1972,0.024,0.024,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O9-P2563,O9,pipe,200,62.4,0.51,0.51,0,,7475,0.074,0.121,1,0,1.48,5.95,5.95,0,DN200 (not steepened)
O1-P2396,O1,pipe,200,32.6,0.51,0.51,0,,16031,0.399,0.415,1,0,2.75,2.44,2.75,0,DN200 (not steepened)
O4-P1392,O4,pipe,200,95.0,0.51,0.51,0,,1975,0.17,0.18,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O1-P1771,O1,pipe,200,32.7,0.51,0.51,0,,3381,0.283,0.283,1,0,2.19,2.01,2.19,0,DN200 (not steepened)
O3-P2244,O3,pipe,200,67.9,0.51,0.51,0,,12948,0.143,0.262,1,0,1.53,1.62,1.62,0,DN200 (not steepened)
O2-P1717,O2,pipe,200,32.7,0.51,0.51,0,,1978,0.404,0.404,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O1-P1188,O1,pipe,200,32.7,0.51,0.51,0,,7477,0.299,0.352,1,0,4.19,4.02,4.19,0,DN200 (not steepened)
O22-P79,O22,pipe,200,67.2,0.51,0.51,0,,11385,0.087,0.156,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O1-P901,O1,pipe,200,32.7,0.51,0.51,0,,1981,0.16,0.16,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O24-P188,O24,pipe,200,63.2,0.51,0.51,0,,15456,0.657,0.672,1,0,6.86,6.72,6.86,0,DN200 (not steepened)
O9-P3161,O9,pipe,200,32.8,0.51,0.51,0,,1983,0.175,0.214,1,0,4.77,4.91,4.91,0,DN200 (not steepened)
O2-P587,O2,pipe,200,32.8,0.51,0.51,0,,1984,0.293,0.311,1,0,1.77,2.19,2.19,0,DN200 (not steepened)
O3-P3264,O3,pipe,200,32.8,0.51,0.51,0,,1985,0.222,0.266,1,0,1.98,2.38,2.38,0,DN200 (not steepened)
O2-P1301,O2,pipe,200,100.6,0.51,0.51,0,,1986,0.039,0.039,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O3-P1554,O3,pipe,200,37.0,0.51,0.51,0,,1987,0.13,0.13,1,0,1.83,1.91,1.91,0,DN200 (not steepened)
O11-P259,O11,pipe,200,32.9,0.51,0.51,0,,12851,0.356,0.362,1,0,8.96,9.13,9.13,0,DN200 (not steepened)
O1-P2107,O1,pipe,200,68.6,0.51,0.51,0,,2015,0.611,0.743,1,0,5.39,6.62,6.62,0,DN200 (not steepened)
O2-P180,O2,pipe,200,32.9,0.51,0.51,0,,1990,0.112,0.112,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O9-P438,O9,pipe,200,33.0,0.51,0.51,0,,11337,0.184,0.202,1,0,2.12,2.48,2.48,0,DN200 (not steepened)
O9-P95,O9,pipe,200,33.0,0.51,0.51,0,,15102,0.483,0.654,1,0,11.67,11.65,11.67,0,DN200 (not steepened)
O3-P1279,O3,pipe,200,33.0,0.51,0.51,0,,6219,0.376,0.428,1,0,2.99,3.08,3.08,0,DN200 (not steepened)
O3-P412,O3,pipe,200,33.0,0.51,0.51,0,,1994,0.361,0.373,1,0,4.69,4.38,4.69,0,DN200 (not steepened)
O2-P329,O2,pipe,200,33.0,0.51,0.51,0,,15003,0.398,0.404,1,0,2.22,2.38,2.38,0,DN200 (not steepened)
O2-P1662,O2,pipe,200,33.0,0.51,0.51,0,,1996,0.16,0.179,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O8-P25,O8,pipe,200,60.0,0.51,0.51,0,,3110,0.591,0.677,1,0,8.23,8.45,8.45,0,DN200 (not steepened)
O3-P1786,O3,pipe,200,81.8,0.51,0.51,0,,14463,0.13,0.24,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O21-P262,O21,pipe,200,33.1,0.51,0.51,0,,18990,0.391,0.411,1,0,3.65,3.68,3.68,0,DN200 (not steepened)
O21-P202,O21,pipe,200,118.7,0.51,0.51,0,,18214,0.129,0.199,1,0,2.12,1.93,2.12,0,DN200 (not steepened)
O2-P1529,O2,pipe,200,33.1,0.51,0.51,0,,1648,0.417,0.439,1,0,4.09,4.32,4.32,0,DN200 (not steepened)
O2-P1409,O2,pipe,200,33.1,0.51,0.51,0,,2003,0.211,0.232,1,0,2.03,1.56,2.03,0,DN200 (not steepened)
O2-P1479,O2,pipe,200,33.1,0.51,0.51,0,,2004,0.133,0.159,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O11-P1,O11,pipe,280,47.0,0.375,0.448,1,0.30 to 0.50 %,17149,0.75,0.842,0,0,10.39,10.27,10.39,0,Steepened 0.30 to 0.50 %
O5-P68,O5,pipe,200,78.8,0.51,0.51,0,,4073,0.206,0.391,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O2-P1724,O2,pipe,200,33.1,0.51,0.51,0,,1737,0.236,0.264,1,0,2.7,1.95,2.7,0,DN200 (not steepened)
O21-P1172,O21,pipe,200,33.1,0.51,0.51,0,,2008,0.074,0.132,1,0,1.54,1.77,1.77,0,DN200 (not steepened)
O3-P1765,O3,pipe,200,32.9,0.51,0.51,0,,12489,0.164,0.322,1,0,2.33,2.57,2.57,0,DN200 (not steepened)
O3-P1608,O3,pipe,200,66.3,0.51,0.51,0,,14234,0.147,0.268,1,0,1.73,2.07,2.07,0,DN200 (not steepened)
O2-P1008,O2,pipe,200,33.2,0.51,0.51,0,,2011,0.262,0.268,1,0,2.7,3.35,3.35,0,DN200 (not steepened)
O9-P3058,O9,pipe,200,33.2,0.51,0.51,0,,2012,0.252,0.374,1,0,2.66,2.76,2.76,0,DN200 (not steepened)
O19-P75,O19,pipe,200,68.0,0.51,0.51,0,,1593,0.123,0.135,1,0,1.52,1.6,1.6,0,DN200 (not steepened)
O3-P2128,O3,pipe,200,64.6,0.51,0.51,0,,2014,0.122,0.226,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O1-P2142,O1,pipe,200,33.2,0.51,0.51,0,,2015,0.024,0.024,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O1-P869,O1,pipe,200,52.2,0.51,0.51,0,,2016,0.163,0.198,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O3-P2539,O3,pipe,200,69.7,0.51,0.51,0,,15999,0.134,0.16,1,0,1.74,1.48,1.74,0,DN200 (not steepened)
O9-P2561,O9,pipe,200,70.5,0.51,0.51,0,,14647,0.147,0.155,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O2-P640,O2,pipe,200,33.3,0.51,0.51,0,,2333,0.406,0.431,1,0,2.98,3.45,3.45,0,DN200 (not steepened)
O4-P107,O4,pipe,250,32.9,0.375,0.375,0,,8619,0.592,0.722,1,0,3.47,3.47,3.47,0,"Above DN200, under 0.75 m/s"
O3-P1176,O3,pipe,200,33.3,0.51,0.51,0,,10158,0.274,0.274,1,0,3.9,2.82,3.9,0,DN200 (not steepened)
O2-P1608,O2,pipe,200,33.3,0.51,0.51,0,,2022,0.241,0.248,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O2-P1851,O2,pipe,200,33.4,0.51,0.51,0,,2023,0.409,0.413,1,0,2.0,1.48,2.0,0,DN200 (not steepened)
O1-P2300,O1,pipe,200,33.4,0.51,0.51,0,,14543,0.261,0.373,1,0,2.26,2.83,2.83,0,DN200 (not steepened)
O2-P1952,O2,pipe,200,33.4,0.51,0.51,0,,17816,0.161,0.179,1,0,2.65,2.59,2.65,0,DN200 (not steepened)
O4-P1230,O4,pipe,200,76.0,0.51,0.51,0,,2027,0.093,0.17,1,0,1.48,2.12,2.12,0,DN200 (not steepened)
O2-P308,O2,pipe,200,33.5,0.51,0.51,0,,1445,0.227,0.227,1,0,1.58,1.95,1.95,0,DN200 (not steepened)
O9-P3617,O9,pipe,200,77.6,0.51,0.51,0,,2029,0.134,0.135,1,0,1.78,1.48,1.78,0,DN200 (not steepened)
O2-P968,O2,pipe,200,33.5,0.51,0.51,0,,5908,0.331,0.331,1,0,5.3,5.12,5.3,0,DN200 (not steepened)
O2-P1016,O2,pipe,200,69.4,0.51,0.51,0,,2031,0.226,0.226,1,0,3.61,3.98,3.98,0,DN200 (not steepened)
O3-P2411,O3,pipe,200,67.0,0.51,0.51,0,,13590,0.138,0.256,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O2-P1909,O2,pipe,200,33.5,0.51,0.51,0,,10479,0.413,0.418,1,0,5.26,5.22,5.26,0,DN200 (not steepened)
O3-P273,O3,pipe,315,33.5,0.27,0.392,1,0.30 to 0.50 %,13529,0.773,0.86,0,0,6.32,5.81,6.32,0,Steepened 0.30 to 0.50 %
O2-P1345,O2,pipe,200,33.5,0.51,0.51,0,,2158,0.213,0.244,1,0,2.28,1.48,2.28,0,DN200 (not steepened)
O3-P2006,O3,pipe,250,33.6,0.375,0.375,0,,2036,0.485,0.719,1,0,3.6,3.87,3.87,0,"Above DN200, under 0.75 m/s"
O1-P2546,O1,pipe,200,33.6,0.51,0.51,0,,2037,0.111,0.168,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O3-P2916,O3,pipe,200,73.6,0.51,0.51,0,,2038,0.396,0.435,1,0,4.17,4.67,4.67,0,DN200 (not steepened)
O6-P407,O6,pipe,200,80.5,0.51,0.51,0,,2039,0.129,0.161,1,0,1.48,3.0,3.0,0,DN200 (not steepened)
O1-P581,O1,pipe,200,33.6,0.51,0.51,0,,6392,0.057,0.057,1,0,2.02,2.13,2.13,0,DN200 (not steepened)
O21-P667,O21,pipe,200,73.5,0.51,0.51,0,,12728,0.162,0.172,1,0,1.57,1.95,1.95,0,DN200 (not steepened)
O2-P71,O2,pipe,200,33.6,0.51,0.51,0,,7668,0.738,0.755,1,0,8.06,8.16,8.16,0,DN200 (not steepened)
O7-P319,O7,pipe,200,75.4,0.51,0.51,0,,2043,0.159,0.179,1,0,1.48,2.95,2.95,0,DN200 (not steepened)
O2-P725,O2,pipe,200,74.5,0.51,0.51,0,,2044,0.184,0.223,1,0,2.59,1.48,2.59,0,DN200 (not steepened)
O8-P171,O8,pipe,200,33.6,0.51,0.51,0,,2045,0.086,0.156,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O1-P951,O1,pipe,200,33.6,0.51,0.51,0,,2046,0.221,0.231,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O3-P3314,O3,pipe,200,33.6,0.51,0.51,0,,11606,0.195,0.258,1,0,1.48,2.08,2.08,0,DN200 (not steepened)
O3-P1797,O3,pipe,200,88.6,0.51,0.51,0,,2048,0.075,0.134,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O3-P1030,O3,pipe,200,37.3,0.51,0.51,0,,3503,0.576,0.6,1,0,5.51,5.59,5.59,0,DN200 (not steepened)
O1-P1875,O1,pipe,200,33.7,0.51,0.51,0,,2050,0.267,0.391,1,0,5.23,5.68,5.68,0,DN200 (not steepened)
O20-P96,O20,pipe,200,33.7,0.51,0.51,0,,2051,0.092,0.168,1,0,2.45,2.62,2.62,0,DN200 (not steepened)
O9-P1832,O9,pipe,200,33.7,0.51,0.51,0,,2052,0.024,0.024,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O1-P757,O1,pipe,200,33.7,0.51,0.51,0,,13651,0.487,0.582,1,0,4.27,4.76,4.76,0,DN200 (not steepened)
O21-P256,O21,pipe,200,87.1,0.51,0.51,0,,15315,0.071,0.122,1,0,2.73,1.48,2.73,0,DN200 (not steepened)
O21-P1162,O21,pipe,200,33.7,0.51,0.51,0,,2055,0.436,0.441,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O14-P124,O14,pipe,200,79.1,0.51,0.51,0,,15095,0.103,0.186,1,0,4.44,4.18,4.44,0,DN200 (not steepened)
O6-P433,O6,pipe,200,62.2,0.51,0.51,0,,10701,0.183,0.183,1,0,1.96,2.35,2.35,0,DN200 (not steepened)
O21-P1180,O21,pipe,200,73.9,0.51,0.51,0,,2058,0.192,0.245,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O21-P481,O21,pipe,200,91.4,0.51,0.51,0,,7336,0.111,0.161,1,0,2.12,1.48,2.12,0,DN200 (not steepened)
O1-P1683,O1,pipe,200,73.0,0.51,0.51,0,,13670,0.396,0.405,1,0,2.36,2.4,2.4,0,DN200 (not steepened)
O2-P1435,O2,pipe,200,33.8,0.51,0.51,0,,2061,0.169,0.224,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O21-P834,O21,pipe,200,33.8,0.51,0.51,0,,1806,0.139,0.184,1,0,2.08,2.32,2.32,0,DN200 (not steepened)
O3-P1795,O3,pipe,200,33.8,0.51,0.51,0,,2063,0.059,0.111,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O3-P491,O3,pipe,200,33.8,0.51,0.51,0,,2064,0.208,0.215,1,0,1.75,1.92,1.92,0,DN200 (not steepened)
O1-P109,O1,pipe,200,33.8,0.51,0.51,0,,6633,0.655,0.699,1,0,2.42,2.49,2.49,0,DN200 (not steepened)
O21-P1295,O21,pipe,200,33.8,0.51,0.51,0,,2066,0.072,0.132,1,0,1.48,2.62,2.62,0,DN200 (not steepened)
O1-P1087,O1,pipe,200,33.8,0.51,0.51,0,,2067,0.184,0.264,1,0,5.24,5.07,5.24,0,DN200 (not steepened)
O2-P603,O2,pipe,1400,65.6,0.075,0.075,0,,15448,0.759,0.868,0,0,7.55,6.93,7.55,0,"Above DN200, 0.75 m/s as laid"
O9-P3520,O9,pipe,200,76.6,0.51,0.51,0,,9154,0.192,0.244,1,0,8.29,8.93,8.93,0,DN200 (not steepened)
O9-P3251,O9,pipe,200,33.9,0.51,0.51,0,,13853,0.087,0.15,1,0,1.61,1.75,1.75,0,DN200 (not steepened)
O1-P1883,O1,pipe,200,33.9,0.51,0.51,0,,2071,0.198,0.323,1,0,2.4,2.51,2.51,0,DN200 (not steepened)
O1-P997,O1,pipe,1600,67.8,0.075,0.075,0,,11474,0.842,0.942,0,0,7.76,7.59,7.76,0,"Above DN200, 0.75 m/s as laid"
O3-P1616,O3,pipe,200,33.9,0.51,0.51,0,,12752,0.21,0.34,1,0,2.86,3.15,3.15,0,DN200 (not steepened)
O2-P1654,O2,pipe,200,47.8,0.51,0.51,0,,2074,0.26,0.291,1,0,2.75,1.7,2.75,0,DN200 (not steepened)
O12-P235,O12,pipe,200,33.9,0.51,0.51,0,,15397,0.25,0.319,1,0,8.47,8.7,8.7,0,DN200 (not steepened)
O9-P1945,O9,pipe,200,62.2,0.51,0.51,0,,14031,0.129,0.164,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O21-P949,O21,pipe,200,34.0,0.51,0.51,0,,2077,0.215,0.223,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O21-P1173,O21,pipe,200,67.4,0.51,0.51,0,,2078,0.037,0.037,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O21-P907,O21,pipe,200,34.0,0.51,0.51,0,,1473,0.175,0.267,1,0,2.63,2.72,2.72,0,DN200 (not steepened)
O9-P1203,O9,pipe,200,82.5,0.51,0.51,0,,12583,0.086,0.15,1,0,2.31,3.2,3.2,0,DN200 (not steepened)
O3-P2438,O3,pipe,200,67.9,0.51,0.51,0,,4291,0.215,0.319,1,0,1.59,2.03,2.03,0,DN200 (not steepened)
O21-P124,O21,pipe,200,70.9,0.51,0.51,0,,4502,0.496,0.561,1,0,8.04,6.35,8.04,0,DN200 (not steepened)
O1-P199,O1,pipe,250,34.1,0.375,0.436,1,0.30 to 0.50 %,11616,0.694,0.736,1,0,7.76,6.99,7.76,0,"Above DN200, under 0.75 m/s"
O2-P157,O2,pipe,200,69.4,0.51,0.51,0,,10235,0.263,0.263,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O9-P3182,O9,pipe,200,34.1,0.51,0.51,0,,4875,0.258,0.391,1,0,10.24,10.14,10.24,0,DN200 (not steepened)
O3-P2595,O3,pipe,200,65.0,0.51,0.51,0,,15358,0.198,0.266,1,0,1.72,1.94,1.94,0,DN200 (not steepened)
O4-P749,O4,pipe,200,34.1,0.51,0.51,0,,2087,0.204,0.235,1,0,2.3,2.46,2.46,0,DN200 (not steepened)
O1-P1100,O1,pipe,200,34.1,0.51,0.51,0,,4644,0.158,0.221,1,0,2.17,2.57,2.57,0,DN200 (not steepened)
O3-P1408,O3,pipe,355,34.2,0.27,0.467,1,0.30 to 0.50 %,9549,0.728,0.98,1,0,6.53,6.69,6.69,0,"Above DN200, under 0.75 m/s"
O9-P1359,O9,pipe,200,61.9,0.51,0.51,0,,14076,0.077,0.133,1,0,1.73,2.08,2.08,0,DN200 (not steepened)
O3-P184,O3,pipe,200,78.2,0.51,0.51,0,,8092,0.639,0.733,1,0,4.83,4.96,4.96,0,DN200 (not steepened)
O9-P254,O9,pipe,200,34.2,0.51,0.51,0,,10863,0.268,0.268,1,0,1.84,1.62,1.84,0,DN200 (not steepened)
O3-P2158,O3,pipe,200,55.7,0.51,0.51,0,,2093,0.235,0.251,1,0,3.68,3.91,3.91,0,DN200 (not steepened)
O3-P2789,O3,pipe,200,62.9,0.51,0.51,0,,14155,0.134,0.246,1,0,1.76,2.03,2.03,0,DN200 (not steepened)
O6-P258,O6,pipe,200,80.2,0.51,0.51,0,,5808,0.33,0.365,1,0,7.01,6.06,7.01,0,DN200 (not steepened)
O2-P1659,O2,pipe,200,34.2,0.51,0.51,0,,2096,0.265,0.265,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O2-P460,O2,pipe,200,55.5,0.51,0.51,0,,2097,0.157,0.157,1,0,8.92,1.48,8.92,0,DN200 (not steepened)
O3-P1403,O3,pipe,355,34.3,0.27,0.467,1,0.30 to 0.50 %,9549,0.776,0.999,0,0,7.65,7.31,7.65,0,Steepened 0.30 to 0.50 %
O5-P249,O5,pipe,200,39.4,0.51,0.51,0,,13928,0.192,0.317,1,0,3.76,3.64,3.76,0,DN200 (not steepened)
O21-P771,O21,pipe,200,101.0,0.51,0.51,0,,17240,0.21,0.218,1,0,2.06,3.0,3.0,0,DN200 (not steepened)
O2-P704,O2,pipe,200,34.3,0.51,0.51,0,,1852,0.359,0.372,1,0,2.56,1.48,2.56,0,DN200 (not steepened)
O2-P936,O2,pipe,200,34.3,0.51,0.51,0,,2102,0.593,0.608,1,0,7.19,6.75,7.19,0,DN200 (not steepened)
O9-P3137,O9,pipe,200,34.3,0.51,0.51,0,,2103,0.229,0.229,1,0,2.29,2.32,2.32,0,DN200 (not steepened)
O3-P2,O3,pipe,800,34.3,0.085,0.237,1,up to 0.30 %,9515,0.76,0.995,0,0,12.05,11.8,12.05,1,Steepened up to 0.30 %
O9-P2529,O9,pipe,200,86.7,0.51,0.51,0,,10970,0.362,0.397,1,0,6.41,5.25,6.41,0,DN200 (not steepened)
O3-P800,O3,pipe,200,34.4,0.51,0.51,0,,2106,0.388,0.395,1,0,5.32,4.17,5.32,0,DN200 (not steepened)
O1-P1365,O1,pipe,200,34.4,0.51,0.51,0,,428,0.325,0.345,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O9-P1853,O9,pipe,200,68.7,0.51,0.51,0,,16542,0.052,0.088,1,0,3.21,1.48,3.21,0,DN200 (not steepened)
O9-P1174,O9,pipe,200,69.3,0.51,0.51,0,,2109,0.036,0.036,1,0,1.48,2.62,2.62,0,DN200 (not steepened)
O1-P2181,O1,pipe,200,66.7,0.51,0.51,0,,7652,0.272,0.443,1,0,3.02,2.42,3.02,0,DN200 (not steepened)
O9-P2991,O9,pipe,200,34.4,0.51,0.51,0,,2111,0.122,0.146,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O2-P202,O2,pipe,315,47.9,0.27,0.301,1,0.30 to 0.50 %,739,0.751,0.774,0,0,1.98,2.43,2.43,0,Steepened 0.30 to 0.50 %
O1-P2575,O1,pipe,200,34.5,0.51,0.51,0,,2113,0.614,0.638,1,0,5.63,5.7,5.7,0,DN200 (not steepened)
O3-P1356,O3,pipe,200,44.8,0.51,0.51,0,,6062,0.247,0.341,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O24-P238,O24,pipe,200,34.5,0.51,0.51,0,,17457,0.225,0.244,1,0,1.57,1.74,1.74,0,DN200 (not steepened)
O21-P952,O21,pipe,200,34.5,0.51,0.51,0,,1473,0.135,0.206,1,0,1.63,1.55,1.63,0,DN200 (not steepened)
O17-P93,O17,pipe,200,51.4,0.51,0.51,0,,2117,0.07,0.123,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O1-P2318,O1,pipe,200,34.5,0.51,0.51,0,,2118,0.133,0.159,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O21-P41,O21,pipe,560,34.5,0.155,0.245,1,up to 0.30 %,9196,0.763,0.847,0,0,8.89,8.96,8.96,0,Steepened up to 0.30 %
O2-P1702,O2,pipe,200,34.5,0.51,0.51,0,,17822,0.431,0.431,1,0,2.65,2.36,2.65,0,DN200 (not steepened)
O2-P486,O2,pipe,200,103.6,0.51,0.51,0,,2122,0.192,0.245,1,0,4.7,3.92,4.7,0,DN200 (not steepened)
O2-P60,O2,pipe,280,34.6,0.375,0.375,0,,1891,0.756,0.777,0,0,7.7,7.42,7.7,0,"Above DN200, 0.75 m/s as laid"
O21-P1064,O21,pipe,200,34.6,0.51,0.51,0,,14894,0.27,0.388,1,0,2.16,2.23,2.23,0,DN200 (not steepened)
O1-P961,O1,pipe,200,34.6,0.51,0.51,0,,17345,0.356,0.389,1,0,1.58,1.57,1.58,0,DN200 (not steepened)
O7-P324,O7,pipe,200,34.6,0.51,0.51,0,,5842,0.134,0.134,1,0,2.5,2.46,2.5,0,DN200 (not steepened)
O10-P113,O10,pipe,200,75.6,0.51,0.51,0,,11785,0.078,0.144,1,0,1.64,1.63,1.64,0,DN200 (not steepened)
O2-P1758,O2,pipe,200,34.6,0.51,0.51,0,,2128,0.236,0.264,1,0,2.93,2.83,2.93,0,DN200 (not steepened)
O24-P316,O24,pipe,200,34.6,0.51,0.51,0,,2129,0.133,0.159,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O4-P90,O4,pipe,710,34.6,0.1,0.178,1,up to 0.30 %,18739,0.753,0.867,0,0,14.27,14.43,14.43,1,Steepened up to 0.30 %
O22-P117,O22,pipe,200,69.9,0.51,0.51,0,,13824,0.085,0.148,1,0,2.3,1.48,2.3,0,DN200 (not steepened)
O3-P1375,O3,pipe,200,34.7,0.51,0.51,0,,8972,0.246,0.265,1,0,3.11,3.4,3.4,0,DN200 (not steepened)
O10-P324,O10,pipe,200,34.7,0.51,0.51,0,,2133,0.089,0.156,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O9-P1418,O9,pipe,200,81.1,0.51,0.51,0,,816,0.15,0.17,1,0,1.64,2.4,2.4,0,DN200 (not steepened)
O24-P234,O24,pipe,200,34.7,0.51,0.51,0,,6464,0.42,0.471,1,0,2.66,2.73,2.73,0,DN200 (not steepened)
O2-P46,O2,pipe,355,34.7,0.27,0.286,1,up to 0.30 %,3158,0.761,0.783,0,0,9.97,9.75,9.97,0,Steepened up to 0.30 %
O3-P40,O3,pipe,315,77.7,0.27,0.27,0,,2137,0.551,0.731,1,0,5.98,6.36,6.36,0,"Above DN200, under 0.75 m/s"
O2-P1326,O2,pipe,200,57.5,0.51,0.51,0,,1050,0.413,0.474,1,0,2.1,1.48,2.1,0,DN200 (not steepened)
O2-P888,O2,pipe,200,36.0,0.51,0.51,0,,2322,0.262,0.262,1,0,1.5,1.58,1.58,0,DN200 (not steepened)
O4-P380,O4,pipe,200,77.8,0.51,0.51,0,,18034,0.609,0.692,1,0,3.19,3.37,3.37,0,DN200 (not steepened)
O4-P1510,O4,pipe,200,70.6,0.51,0.51,0,,6266,0.19,0.211,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O1-P2356,O1,pipe,200,34.7,0.51,0.51,0,,2142,0.199,0.222,1,0,3.11,3.29,3.29,0,DN200 (not steepened)
O6-P72,O6,pipe,355,34.7,0.27,0.358,1,0.30 to 0.50 %,14413,0.755,0.845,0,0,4.19,4.13,4.19,0,Steepened 0.30 to 0.50 %
O1-P2692,O1,pipe,200,34.8,0.51,0.51,0,,2144,0.262,0.267,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O9-P369,O9,pipe,200,77.2,0.51,0.51,0,,11534,0.073,0.122,1,0,3.37,3.72,3.72,0,DN200 (not steepened)
O2-P325,O2,pipe,200,34.8,0.51,0.51,0,,2146,0.211,0.232,1,0,2.0,3.05,3.05,0,DN200 (not steepened)
O21-P460,O21,pipe,200,59.6,0.51,0.51,0,,2147,0.07,0.128,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O9-P2368,O9,pipe,200,64.8,0.51,0.51,0,,15465,0.563,0.614,1,0,3.78,4.35,4.35,0,DN200 (not steepened)
O8-P169,O8,pipe,200,58.2,0.51,0.51,0,,2149,0.035,0.035,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O1-P831,O1,pipe,200,34.8,0.51,0.51,0,,1940,0.452,0.578,1,0,3.62,3.45,3.62,0,DN200 (not steepened)
O2-P1733,O2,pipe,200,34.8,0.51,0.51,0,,2151,0.133,0.159,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O7-P106,O7,pipe,200,34.9,0.51,0.51,0,,16987,0.215,0.279,1,0,3.85,4.38,4.38,0,DN200 (not steepened)
O2-P1703,O2,pipe,200,34.9,0.51,0.51,0,,17822,0.431,0.431,1,0,3.18,2.65,3.18,0,DN200 (not steepened)
O1-P2344,O1,pipe,200,34.9,0.51,0.51,0,,2154,0.167,0.167,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O2-P379,O2,pipe,200,34.9,0.51,0.51,0,,2944,0.342,0.373,1,0,1.48,1.81,1.81,0,DN200 (not steepened)
O21-P881,O21,pipe,200,34.9,0.51,0.51,0,,14295,0.27,0.342,1,0,4.76,5.17,5.17,0,DN200 (not steepened)
O2-P1743,O2,pipe,200,34.9,0.51,0.51,0,,2157,0.201,0.214,1,0,2.42,1.67,2.42,0,DN200 (not steepened)
O2-P1370,O2,pipe,200,34.9,0.51,0.51,0,,2158,0.133,0.159,1,0,2.28,1.48,2.28,0,DN200 (not steepened)
O3-P1175,O3,pipe,200,34.9,0.51,0.51,0,,10158,0.297,0.302,1,0,2.82,1.68,2.82,0,DN200 (not steepened)
O3-P2254,O3,pipe,200,79.5,0.51,0.51,0,,15039,0.607,0.752,1,0,4.43,4.82,4.82,0,DN200 (not steepened)
O2-P91,O2,pipe,200,35.0,0.51,0.51,0,,2161,0.411,0.411,1,0,4.75,4.95,4.95,0,DN200 (not steepened)
O2-P104,O2,pipe,200,68.0,0.51,0.51,0,,16578,0.687,0.711,1,0,3.43,3.36,3.43,0,DN200 (not steepened)
O4-P1335,O4,pipe,710,37.9,0.1,0.201,1,up to 0.30 %,2163,0.75,0.864,0,0,14.04,14.09,14.09,1,Steepened up to 0.30 %
O2-P1269,O2,pipe,200,80.8,0.51,0.51,0,,2164,0.183,0.183,1,0,1.48,2.2,2.2,0,DN200 (not steepened)
O24-P170,O24,pipe,200,35.0,0.51,0.51,0,,2165,0.163,0.198,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O2-P479,O2,pipe,200,62.0,0.51,0.51,0,,2122,0.362,0.408,1,0,3.41,3.24,3.41,0,DN200 (not steepened)
O3-P2056,O3,pipe,200,35.0,0.51,0.51,0,,2167,0.232,0.347,1,0,2.62,2.6,2.62,0,DN200 (not steepened)
O7-P320,O7,pipe,200,69.1,0.51,0.51,0,,11897,0.26,0.265,1,0,2.25,2.29,2.29,0,DN200 (not steepened)
O3-P2114,O3,pipe,200,63.2,0.51,0.51,0,,10420,0.131,0.238,1,0,7.01,7.21,7.21,0,DN200 (not steepened)
O3-P404,O3,pipe,200,35.1,0.51,0.51,0,,2170,0.081,0.146,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O9-P1475,O9,pipe,200,66.5,0.51,0.51,0,,2171,0.036,0.036,1,0,1.48,2.21,2.21,0,DN200 (not steepened)
O21-P689,O21,pipe,200,68.8,0.51,0.51,0,,10254,0.207,0.292,1,0,4.5,5.04,5.04,0,DN200 (not steepened)
O2-P1347,O2,pipe,200,35.1,0.51,0.51,0,,2173,0.199,0.222,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O9-P2519,O9,pipe,200,35.1,0.51,0.51,0,,2174,0.148,0.168,1,0,1.82,1.92,1.92,0,DN200 (not steepened)
O3-P1679,O3,pipe,200,72.9,0.51,0.51,0,,12230,0.385,0.682,1,0,4.26,4.49,4.49,0,DN200 (not steepened)
O2-P1093,O2,pipe,200,35.1,0.51,0.51,0,,2176,0.072,0.132,1,0,1.48,2.37,2.37,0,DN200 (not steepened)
O9-P1166,O9,pipe,200,82.0,0.51,0.51,0,,11857,0.085,0.143,1,0,2.07,2.66,2.66,0,DN200 (not steepened)
O9-P418,O9,pipe,200,73.5,0.51,0.51,0,,10610,0.645,0.676,1,0,7.25,7.52,7.52,0,DN200 (not steepened)
O2-P1649,O2,pipe,200,35.1,0.51,0.51,0,,2179,0.024,0.024,1,0,1.85,1.48,1.85,0,DN200 (not steepened)
O9-P1190,O9,pipe,200,66.6,0.51,0.51,0,,11355,0.252,0.259,1,0,1.68,1.78,1.78,0,DN200 (not steepened)
O4-P854,O4,pipe,200,96.1,0.51,0.51,0,,2181,0.193,0.371,1,0,5.33,5.8,5.8,0,DN200 (not steepened)
O3-P654,O3,pipe,200,35.2,0.51,0.51,0,,12309,0.491,0.675,1,0,4.73,4.62,4.73,0,DN200 (not steepened)
O2-P1060,O2,pipe,200,35.2,0.51,0.51,0,,10147,0.392,0.404,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O3-P2176,O3,pipe,200,35.2,0.51,0.51,0,,2184,0.618,0.75,1,0,6.99,7.01,7.01,0,DN200 (not steepened)
O3-P295,O3,pipe,280,65.5,0.375,0.464,1,0.30 to 0.50 %,10696,0.762,0.866,0,0,7.29,7.13,7.29,0,Steepened 0.30 to 0.50 %
O6-P125,O6,pipe,200,84.0,0.51,0.51,0,,2186,0.155,0.185,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O3-P3027,O3,pipe,200,43.4,0.51,0.51,0,,767,0.583,0.674,1,0,3.03,3.13,3.13,0,DN200 (not steepened)
O3-P1697,O3,pipe,200,82.9,0.51,0.51,0,,12691,0.124,0.231,1,0,2.2,3.66,3.66,0,DN200 (not steepened)
O2-P1089,O2,pipe,200,35.2,0.51,0.51,0,,2189,0.22,0.22,1,0,1.48,2.13,2.13,0,DN200 (not steepened)
O21-P879,O21,pipe,200,35.5,0.51,0.51,0,,2190,0.321,0.369,1,0,5.34,5.19,5.34,0,DN200 (not steepened)
O2-P1378,O2,pipe,200,35.3,0.51,0.51,0,,4104,0.493,0.597,1,0,3.71,3.25,3.71,0,DN200 (not steepened)
O3-P489,O3,pipe,200,35.3,0.51,0.51,0,,2064,0.339,0.341,1,0,2.06,1.89,2.06,0,DN200 (not steepened)
O9-P2582,O9,pipe,200,82.4,0.51,0.51,0,,8265,0.28,0.284,1,0,1.68,1.67,1.68,0,DN200 (not steepened)
O4-P1139,O4,pipe,200,51.3,0.51,0.51,0,,13308,0.169,0.169,1,0,1.51,1.85,1.85,0,DN200 (not steepened)
O2-P1764,O2,pipe,200,35.4,0.51,0.51,0,,6575,0.254,0.291,1,0,2.74,2.73,2.74,0,DN200 (not steepened)
O21-P451,O21,pipe,200,75.6,0.51,0.51,0,,2196,0.078,0.078,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O1-P2375,O1,pipe,200,35.4,0.51,0.51,0,,6657,0.343,0.392,1,0,5.79,4.84,5.79,0,DN200 (not steepened)
O2-P1114,O2,pipe,200,35.4,0.51,0.51,0,,1959,0.358,0.374,1,0,1.82,1.48,1.82,0,DN200 (not steepened)
O6-P215,O6,pipe,200,92.3,0.51,0.51,0,,271,0.349,0.359,1,0,4.05,4.59,4.59,0,DN200 (not steepened)
O24-P139,O24,pipe,200,35.4,0.51,0.51,0,,2200,0.166,0.211,1,0,1.49,1.59,1.59,0,DN200 (not steepened)
O4-P726,O4,pipe,200,35.4,0.51,0.51,0,,2201,0.183,0.183,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O1-P579,O1,pipe,200,61.3,0.51,0.51,0,,6392,0.103,0.184,1,0,2.11,2.32,2.32,0,DN200 (not steepened)
O21-P470,O21,pipe,200,35.4,0.51,0.51,0,,2203,0.047,0.091,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O4-P916,O4,pipe,200,35.5,0.51,0.51,0,,2204,0.129,0.16,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O9-P2468,O9,pipe,200,35.5,0.51,0.51,0,,2205,0.102,0.11,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O16-P60,O16,pipe,200,35.5,0.51,0.51,0,,2206,0.055,0.101,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O3-P2563,O3,pipe,200,66.0,0.51,0.51,0,,12738,0.252,0.413,1,0,2.72,2.64,2.72,0,DN200 (not steepened)
O2-P1593,O2,pipe,200,35.5,0.51,0.51,0,,4941,0.137,0.181,1,0,4.98,5.27,5.27,0,DN200 (not steepened)
O2-P508,O2,pipe,200,35.5,0.51,0.51,0,,4828,0.432,0.487,1,0,3.13,3.02,3.13,0,DN200 (not steepened)
O3-P824,O3,pipe,200,35.5,0.51,0.51,0,,3572,0.318,0.339,1,0,2.36,2.25,2.36,0,DN200 (not steepened)
O9-P2068,O9,pipe,200,95.1,0.51,0.51,0,,6810,0.257,0.271,1,0,4.42,4.84,4.84,0,DN200 (not steepened)
O9-P2138,O9,pipe,200,70.2,0.51,0.51,0,,7701,0.274,0.306,1,0,1.76,1.84,1.84,0,DN200 (not steepened)
O3-P1473,O3,pipe,250,35.6,0.375,0.375,0,,1843,0.574,0.704,1,0,6.98,6.97,6.98,0,"Above DN200, under 0.75 m/s"
O24-P158,O24,pipe,200,35.6,0.51,0.51,0,,12532,0.178,0.178,1,0,1.83,1.7,1.83,0,DN200 (not steepened)
O4-P1444,O4,pipe,200,72.0,0.51,0.51,0,,2215,0.037,0.037,1,0,1.48,1.95,1.95,0,DN200 (not steepened)
O9-P288,O9,pipe,200,35.6,0.51,0.51,0,,2216,0.194,0.311,1,0,7.2,7.15,7.2,0,DN200 (not steepened)
O3-P943,O3,pipe,200,57.9,0.51,0.51,0,,8711,0.411,0.416,1,0,4.93,5.22,5.22,0,DN200 (not steepened)
O3-P1506,O3,pipe,200,76.3,0.51,0.51,0,,803,0.413,0.564,1,0,3.12,3.06,3.12,0,DN200 (not steepened)
O2-P654,O2,pipe,200,35.6,0.51,0.51,0,,8587,0.223,0.297,1,0,2.95,3.36,3.36,0,DN200 (not steepened)
O9-P934,O9,pipe,200,64.8,0.51,0.51,0,,16635,0.267,0.29,1,0,5.35,4.9,5.35,0,DN200 (not steepened)
O19-P85,O19,pipe,200,35.6,0.51,0.51,0,,5301,0.133,0.172,1,0,3.2,3.55,3.55,0,DN200 (not steepened)
O5-P284,O5,pipe,200,79.8,0.51,0.51,0,,2222,0.153,0.242,1,0,1.5,2.39,2.39,0,DN200 (not steepened)
O4-P1562,O4,pipe,200,98.6,0.51,0.51,0,,2223,0.21,0.264,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O4-P974,O4,pipe,200,82.3,0.51,0.51,0,,17060,0.239,0.3,1,0,2.62,2.95,2.95,0,DN200 (not steepened)
O4-P558,O4,pipe,200,70.1,0.51,0.51,0,,16724,0.163,0.196,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O2-P236,O2,pipe,200,35.7,0.51,0.51,0,,3116,0.375,0.391,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O1-P895,O1,pipe,200,70.4,0.51,0.51,0,,4326,0.384,0.396,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O2-P907,O2,pipe,200,35.7,0.51,0.51,0,,2228,0.129,0.129,1,0,1.48,2.98,2.98,0,DN200 (not steepened)
O21-P100,O21,pipe,250,35.9,0.375,0.375,0,,2229,0.654,0.696,1,0,6.96,6.89,6.96,0,"Above DN200, under 0.75 m/s"
O4-P322,O4,pipe,200,73.3,0.51,0.51,0,,16223,0.184,0.247,1,0,1.95,2.27,2.27,0,DN200 (not steepened)
O9-P2250,O9,pipe,200,35.7,0.51,0.51,0,,2231,0.044,0.085,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O2-P796,O2,pipe,200,35.7,0.51,0.51,0,,2232,0.404,0.406,1,0,3.58,3.46,3.58,0,DN200 (not steepened)
O1-P1522,O1,pipe,200,51.8,0.51,0.51,0,,789,0.046,0.046,1,0,1.74,2.01,2.01,0,DN200 (not steepened)
O1-P312,O1,pipe,200,35.8,0.51,0.51,0,,2234,0.068,0.121,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O1-P2296,O1,pipe,200,97.9,0.51,0.51,0,,9443,0.43,0.585,1,0,3.53,4.35,4.35,0,DN200 (not steepened)
O2-P1158,O2,pipe,200,35.8,0.51,0.51,0,,2504,0.303,0.347,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O2-P1692,O2,pipe,200,35.8,0.51,0.51,0,,926,0.163,0.198,1,0,1.51,1.52,1.52,0,DN200 (not steepened)
O3-P3263,O3,pipe,200,35.8,0.51,0.51,0,,1985,0.266,0.337,1,0,3.0,3.11,3.11,0,DN200 (not steepened)
O2-P1160,O2,pipe,200,35.8,0.51,0.51,0,,2965,0.243,0.258,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O9-P665,O9,pipe,200,35.8,0.51,0.51,0,,2240,0.074,0.134,1,0,1.48,2.28,2.28,0,DN200 (not steepened)
O2-P1644,O2,pipe,200,35.9,0.51,0.51,0,,2483,0.184,0.2,1,0,2.26,1.48,2.26,0,DN200 (not steepened)
O9-P842,O9,pipe,200,35.9,0.51,0.51,0,,5857,0.198,0.207,1,0,1.7,2.04,2.04,0,DN200 (not steepened)
O2-P663,O2,pipe,200,63.2,0.51,0.51,0,,15292,0.226,0.26,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O2-P177,O2,pipe,200,35.9,0.51,0.51,0,,2244,0.343,0.344,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O2-P1672,O2,pipe,200,35.9,0.51,0.51,0,,2245,0.157,0.157,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O1-P726,O1,pipe,200,35.9,0.51,0.51,0,,13430,0.207,0.3,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O1-P174,O1,pipe,280,35.9,0.375,0.375,0,,2247,0.757,0.815,0,0,7.59,7.66,7.66,0,"Above DN200, 0.75 m/s as laid"
O11-P122,O11,pipe,200,38.8,0.51,0.51,0,,8676,0.296,0.308,1,0,4.46,4.44,4.46,0,DN200 (not steepened)
O2-P1606,O2,pipe,200,35.9,0.51,0.51,0,,2250,0.363,0.366,1,0,4.62,3.91,4.62,0,DN200 (not steepened)
O2-P519,O2,pipe,200,35.9,0.51,0.51,0,,4828,0.322,0.386,1,0,4.09,4.41,4.41,0,DN200 (not steepened)
O2-P1818,O2,pipe,200,35.9,0.51,0.51,0,,1443,0.195,0.195,1,0,2.26,1.48,2.26,0,DN200 (not steepened)
O2-P266,O2,pipe,200,68.3,0.51,0.51,0,,2253,0.177,0.177,1,0,2.74,1.48,2.74,0,DN200 (not steepened)
O3-P3213,O3,pipe,200,69.2,0.51,0.51,0,,9599,0.216,0.32,1,0,1.85,1.48,1.85,0,DN200 (not steepened)
O9-P2811,O9,pipe,250,36.0,0.375,0.375,0,,10533,0.564,0.714,1,0,7.84,7.67,7.84,0,"Above DN200, under 0.75 m/s"
O3-P2119,O3,pipe,200,86.6,0.51,0.51,0,,14857,0.19,0.343,1,0,2.25,2.12,2.25,0,DN200 (not steepened)
O9-P2696,O9,pipe,200,65.7,0.51,0.51,0,,2257,0.073,0.121,1,0,5.37,5.51,5.51,0,DN200 (not steepened)
O2-P396,O2,pipe,200,38.4,0.51,0.51,0,,2449,0.199,0.222,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O2-P1800,O2,pipe,200,36.0,0.51,0.51,0,,2259,0.177,0.177,1,0,1.48,2.48,2.48,0,DN200 (not steepened)
O2-P492,O2,pipe,200,36.0,0.51,0.51,0,,3881,0.233,0.369,1,0,2.47,2.15,2.47,0,DN200 (not steepened)
O3-P3244,O3,pipe,200,36.0,0.51,0.51,0,,2261,0.335,0.341,1,0,1.62,1.68,1.68,0,DN200 (not steepened)
O3-P33,O3,pipe,450,88.1,0.205,0.497,1,0.30 to 0.50 %,10799,0.752,1.025,0,0,7.65,7.58,7.65,0,Steepened 0.30 to 0.50 %
O3-P1406,O3,pipe,355,36.0,0.27,0.467,1,0.30 to 0.50 %,9549,0.763,0.993,0,0,7.14,7.31,7.31,0,Steepened 0.30 to 0.50 %
O2-P1769,O2,pipe,200,36.1,0.51,0.51,0,,7960,0.161,0.179,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O21-P317,O21,pipe,200,72.2,0.51,0.51,0,,2265,0.194,0.228,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O3-P261,O3,pipe,355,36.1,0.27,0.322,1,0.30 to 0.50 %,1368,0.757,0.828,0,0,4.51,4.15,4.51,0,Steepened 0.30 to 0.50 %
O3-P252,O3,pipe,355,36.1,0.27,0.322,1,0.30 to 0.50 %,1368,0.779,0.845,0,0,5.41,5.17,5.41,0,Steepened 0.30 to 0.50 %
O5-P339,O5,pipe,200,59.5,0.51,0.51,0,,16390,0.236,0.273,1,0,1.83,2.1,2.1,0,DN200 (not steepened)
O11-P82,O11,pipe,200,36.1,0.51,0.51,0,,6599,0.109,0.172,1,0,6.29,5.96,6.29,0,DN200 (not steepened)
O14-P77,O14,pipe,200,36.2,0.51,0.51,0,,14546,0.28,0.306,1,0,7.28,7.34,7.34,0,DN200 (not steepened)
O1-P479,O1,pipe,200,67.3,0.51,0.51,0,,16944,0.147,0.268,1,0,2.3,2.74,2.74,0,DN200 (not steepened)
O3-P1170,O3,pipe,200,70.5,0.51,0.51,0,,16263,0.224,0.248,1,0,1.76,2.01,2.01,0,DN200 (not steepened)
O3-P3158,O3,pipe,900,36.2,0.075,0.127,1,up to 0.30 %,11822,0.75,0.854,0,0,3.62,3.51,3.62,0,Steepened up to 0.30 %
O3-P1851,O3,pipe,200,71.7,0.51,0.51,0,,15038,0.098,0.178,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O1-P1117,O1,pipe,200,67.6,0.51,0.51,0,,13981,0.087,0.156,1,0,1.97,2.46,2.46,0,DN200 (not steepened)
O9-P2389,O9,pipe,200,36.4,0.51,0.51,0,,2710,0.241,0.302,1,0,2.91,2.99,2.99,0,DN200 (not steepened)
O2-P1396,O2,pipe,200,36.2,0.51,0.51,0,,2277,0.451,0.483,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O21-P1004,O21,pipe,200,67.0,0.51,0.51,0,,16891,0.39,0.395,1,0,2.05,2.35,2.35,0,DN200 (not steepened)
O2-P1669,O2,pipe,200,36.2,0.51,0.51,0,,2865,0.249,0.257,1,0,2.02,1.48,2.02,0,DN200 (not steepened)
O16-P3,O16,pipe,280,36.3,0.375,0.407,1,0.30 to 0.50 %,1947,0.75,0.811,0,0,7.05,7.46,7.46,0,Steepened 0.30 to 0.50 %
O3-P2338,O3,pipe,200,36.3,0.51,0.51,0,,10059,0.391,0.456,1,0,2.7,2.78,2.78,0,DN200 (not steepened)
O2-P315,O2,pipe,200,36.3,0.51,0.51,0,,2282,0.22,0.22,1,0,3.33,1.48,3.33,0,DN200 (not steepened)
O2-P1440,O2,pipe,200,36.3,0.51,0.51,0,,12283,0.213,0.297,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O2-P1591,O2,pipe,200,36.3,0.51,0.51,0,,12940,0.238,0.238,1,0,5.04,5.68,5.68,0,DN200 (not steepened)
O3-P989,O3,pipe,200,45.6,0.51,0.51,0,,10301,0.416,0.42,1,0,5.36,5.21,5.36,0,DN200 (not steepened)
O2-P1165,O2,pipe,200,36.3,0.51,0.51,0,,2286,0.18,0.197,1,0,2.2,1.48,2.2,0,DN200 (not steepened)
O2-P1297,O2,pipe,200,36.3,0.51,0.51,0,,2287,0.297,0.347,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O4-P256,O4,pipe,200,53.3,0.51,0.51,0,,2288,0.033,0.033,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O2-P542,O2,pipe,200,69.2,0.51,0.51,0,,2289,0.235,0.259,1,0,1.62,2.35,2.35,0,DN200 (not steepened)
O2-P1051,O2,pipe,200,36.4,0.51,0.51,0,,10147,0.679,0.7,1,0,4.95,5.26,5.26,0,DN200 (not steepened)
O9-P3105,O9,pipe,200,100.0,0.51,0.51,0,,15617,0.225,0.249,1,0,1.89,1.87,1.89,0,DN200 (not steepened)
O2-P1444,O2,pipe,200,36.4,0.51,0.51,0,,2292,0.133,0.159,1,0,1.48,2.16,2.16,0,DN200 (not steepened)
O9-P352,O9,pipe,200,36.4,0.51,0.51,0,,2293,0.05,0.095,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O24-P76,O24,pipe,200,36.4,0.51,0.51,0,,16663,0.199,0.379,1,0,2.48,2.5,2.5,0,DN200 (not steepened)
O4-P341,O4,pipe,200,67.6,0.51,0.51,0,,17558,0.131,0.24,1,0,2.75,2.92,2.92,0,DN200 (not steepened)
O2-P1336,O2,pipe,200,36.5,0.51,0.51,0,,2158,0.258,0.297,1,0,3.04,4.12,4.12,0,DN200 (not steepened)
O17-P21,O17,pipe,200,36.4,0.51,0.51,0,,2297,0.221,0.264,1,0,2.5,2.61,2.61,0,DN200 (not steepened)
O1-P2329,O1,pipe,200,36.5,0.51,0.51,0,,17411,0.35,0.365,1,0,2.87,1.76,2.87,0,DN200 (not steepened)
O3-P1820,O3,pipe,200,36.5,0.51,0.51,0,,2299,0.024,0.024,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O1-P2526,O1,pipe,200,73.6,0.51,0.51,0,,8740,0.363,0.469,1,0,3.12,3.07,3.12,0,DN200 (not steepened)
O15-P86,O15,pipe,200,8.8,0.51,0.51,0,,2301,0.099,0.182,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O15-P108,O15,pipe,200,36.5,0.51,0.51,0,,13902,0.232,0.426,1,0,6.04,5.54,6.04,0,DN200 (not steepened)
O6-P55,O6,pipe,355,88.4,0.27,0.358,1,0.30 to 0.50 %,14413,0.808,0.884,0,0,7.97,7.67,7.97,0,Steepened 0.30 to 0.50 %
O2-P674,O2,pipe,1400,36.5,0.075,0.077,1,up to 0.30 %,17406,0.751,0.866,0,0,7.96,7.57,7.96,0,Steepened up to 0.30 %
O9-P2815,O9,pipe,250,36.5,0.375,0.375,0,,10533,0.539,0.69,1,0,6.96,7.11,7.11,0,"Above DN200, under 0.75 m/s"
O17-P64,O17,pipe,200,36.5,0.51,0.51,0,,2306,0.024,0.024,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O3-P1770,O3,pipe,200,68.4,0.51,0.51,0,,2307,0.075,0.133,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O2-P1157,O2,pipe,200,36.6,0.51,0.51,0,,2504,0.36,0.384,1,0,2.22,1.48,2.22,0,DN200 (not steepened)
O1-P1456,O1,pipe,200,43.9,0.51,0.51,0,,2309,0.372,0.386,1,0,2.27,2.29,2.29,0,DN200 (not steepened)
O2-P45,O2,pipe,355,36.6,0.27,0.286,1,up to 0.30 %,3158,0.761,0.783,0,0,9.75,9.46,9.75,0,Steepened up to 0.30 %
O21-P1146,O21,pipe,200,78.3,0.51,0.51,0,,2055,0.555,0.577,1,0,2.14,1.91,2.14,0,DN200 (not steepened)
O5-P317,O5,pipe,200,36.6,0.51,0.51,0,,2312,0.076,0.14,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O2-P1024,O2,pipe,200,36.6,0.51,0.51,0,,2313,0.266,0.336,1,0,1.55,1.74,1.74,0,DN200 (not steepened)
O21-P842,O21,pipe,200,36.6,0.51,0.51,0,,2314,0.091,0.166,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O4-P1479,O4,pipe,200,68.0,0.51,0.51,0,,12801,0.352,0.4,1,0,1.89,1.82,1.89,0,DN200 (not steepened)
O3-P1417,O3,pipe,355,65.0,0.27,0.467,1,0.30 to 0.50 %,9549,0.712,0.966,1,0,5.71,5.69,5.71,0,"Above DN200, under 0.75 m/s"
O12-P544,O12,pipe,200,36.7,0.51,0.51,0,,2317,0.049,0.093,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O2-P935,O2,pipe,200,36.7,0.51,0.51,0,,1365,0.599,0.612,1,0,6.75,6.41,6.75,0,DN200 (not steepened)
O11-P193,O11,pipe,200,65.6,0.51,0.51,0,,7559,0.067,0.076,1,0,2.31,2.33,2.33,0,DN200 (not steepened)
O3-P293,O3,pipe,315,66.0,0.27,0.392,1,0.30 to 0.50 %,13529,0.754,0.847,0,0,6.71,6.76,6.76,0,Steepened 0.30 to 0.50 %
O16-P124,O16,pipe,200,66.2,0.51,0.51,0,,16789,0.158,0.194,1,0,3.66,6.01,6.01,0,DN200 (not steepened)
O2-P889,O2,pipe,200,36.7,0.51,0.51,0,,2322,0.234,0.234,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O9-P1442,O9,pipe,200,68.6,0.51,0.51,0,,6022,0.177,0.223,1,0,5.05,5.22,5.22,0,DN200 (not steepened)
O3-P558,O3,pipe,200,36.7,0.51,0.51,0,,2540,0.606,0.678,1,0,5.46,5.3,5.46,0,DN200 (not steepened)
O9-P2004,O9,pipe,200,90.4,0.51,0.51,0,,6458,0.096,0.163,1,0,2.58,1.48,2.58,0,DN200 (not steepened)
O7-P438,O7,pipe,200,97.4,0.51,0.51,0,,5343,0.148,0.163,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O3-P2551,O3,pipe,200,67.9,0.51,0.51,0,,12591,0.163,0.198,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O5-P167,O5,pipe,200,68.1,0.51,0.51,0,,2328,0.122,0.137,1,0,2.34,1.48,2.34,0,DN200 (not steepened)
O21-P769,O21,pipe,200,101.8,0.51,0.51,0,,13306,0.194,0.211,1,0,2.12,3.51,3.51,0,DN200 (not steepened)
O1-P872,O1,pipe,200,36.8,0.51,0.51,0,,2330,0.249,0.317,1,0,2.25,2.29,2.29,0,DN200 (not steepened)
O21-P1117,O21,pipe,200,36.8,0.51,0.51,0,,5773,0.417,0.458,1,0,3.72,3.67,3.72,0,DN200 (not steepened)
O2-P1668,O2,pipe,200,36.8,0.51,0.51,0,,2332,0.024,0.024,1,0,1.48,2.31,2.31,0,DN200 (not steepened)
O2-P908,O2,pipe,200,36.8,0.51,0.51,0,,2333,0.129,0.129,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O24-P34,O24,pipe,280,36.8,0.375,0.411,1,0.30 to 0.50 %,2334,0.75,0.816,0,0,5.45,5.39,5.45,0,Steepened 0.30 to 0.50 %
O5-P50,O5,pipe,200,93.1,0.51,0.51,0,,7146,0.175,0.211,1,0,1.66,1.71,1.71,0,DN200 (not steepened)
O2-P537,O2,pipe,200,36.8,0.51,0.51,0,,2336,0.247,0.247,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O2-P1673,O2,pipe,200,36.9,0.51,0.51,0,,2337,0.18,0.197,1,0,2.18,1.48,2.18,0,DN200 (not steepened)
O2-P1084,O2,pipe,200,36.9,0.51,0.51,0,,12755,0.319,0.329,1,0,2.58,1.48,2.58,0,DN200 (not steepened)
O3-P2568,O3,pipe,200,36.9,0.51,0.51,0,,2339,0.089,0.161,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O21-P1090,O21,pipe,200,36.9,0.51,0.51,0,,2340,0.261,0.311,1,0,2.25,2.23,2.25,0,DN200 (not steepened)
O10-P282,O10,pipe,200,71.7,0.51,0.51,0,,11997,0.043,0.061,1,0,1.72,2.06,2.06,0,DN200 (not steepened)
O3-P3097,O3,pipe,200,65.4,0.51,0.51,0,,11625,0.381,0.417,1,0,2.37,2.39,2.39,0,DN200 (not steepened)
O2-P1682,O2,pipe,200,44.8,0.51,0.51,0,,2343,0.211,0.232,1,0,1.48,2.47,2.47,0,DN200 (not steepened)
O3-P1115,O3,pipe,200,37.0,0.51,0.51,0,,2344,0.247,0.249,1,0,1.7,2.44,2.44,0,DN200 (not steepened)
O2-P1856,O2,pipe,200,37.0,0.51,0.51,0,,2345,0.27,0.275,1,0,1.61,2.26,2.26,0,DN200 (not steepened)
O10-P92,O10,pipe,200,69.7,0.51,0.51,0,,2346,0.216,0.4,1,0,4.72,4.7,4.72,0,DN200 (not steepened)
O4-P70,O4,pipe,800,37.2,0.085,0.175,1,up to 0.30 %,8670,0.784,0.893,0,0,11.94,12.16,12.16,1,Steepened up to 0.30 %
O3-P12,O3,pipe,630,69.5,0.125,0.337,1,0.30 to 0.50 %,18179,0.755,1.002,0,0,13.31,13.61,13.61,1,Steepened 0.30 to 0.50 %
O1-P84,O1,pipe,280,59.3,0.375,0.384,1,0.30 to 0.50 %,17327,0.777,0.822,0,0,6.93,6.89,6.93,0,Steepened 0.30 to 0.50 %
O3-P190,O3,pipe,200,37.0,0.51,0.51,0,,11034,0.491,0.649,1,0,5.14,5.32,5.32,0,DN200 (not steepened)
O9-P2794,O9,pipe,250,76.6,0.375,0.375,0,,7083,0.578,0.728,1,0,9.98,10.22,10.22,0,"Above DN200, under 0.75 m/s"
O2-P1457,O2,pipe,200,37.0,0.51,0.51,0,,2352,0.129,0.129,1,0,1.48,2.26,2.26,0,DN200 (not steepened)
O1-P1021,O1,pipe,1600,85.5,0.075,0.075,0,,11474,0.838,0.938,0,0,6.09,4.92,6.09,0,"Above DN200, 0.75 m/s as laid"
O9-P2017,O9,pipe,200,92.6,0.51,0.51,0,,7949,0.675,0.719,1,0,12.72,12.96,12.96,1,DN200 (not steepened)
O9-P3068,O9,pipe,200,37.0,0.51,0.51,0,,1753,0.139,0.259,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O3-P454,O3,pipe,200,37.1,0.51,0.51,0,,2356,0.148,0.164,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O9-P1606,O9,pipe,200,63.5,0.51,0.51,0,,6067,0.152,0.185,1,0,3.49,4.11,4.11,0,DN200 (not steepened)
O4-P1406,O4,pipe,200,80.8,0.51,0.51,0,,2358,0.061,0.112,1,0,3.0,1.48,3.0,0,DN200 (not steepened)
O2-P1756,O2,pipe,200,37.1,0.51,0.51,0,,6934,0.243,0.258,1,0,2.11,1.99,2.11,0,DN200 (not steepened)
O15-P45,O15,pipe,200,37.1,0.51,0.51,0,,2360,0.379,0.573,1,0,3.22,2.93,3.22,0,DN200 (not steepened)
O3-P378,O3,pipe,200,37.1,0.51,0.51,0,,4944,0.361,0.372,1,0,2.11,1.84,2.11,0,DN200 (not steepened)
O3-P470,O3,pipe,200,37.1,0.51,0.51,0,,2362,0.436,0.444,1,0,2.12,2.73,2.73,0,DN200 (not steepened)
O4-P113,O4,pipe,250,55.0,0.375,0.375,0,,8619,0.559,0.706,1,0,3.16,3.39,3.39,0,"Above DN200, under 0.75 m/s"
O9-P1306,O9,pipe,200,84.0,0.51,0.51,0,,2364,0.078,0.135,1,0,2.43,3.45,3.45,0,DN200 (not steepened)
O3-P432,O3,pipe,200,37.2,0.51,0.51,0,,5405,0.394,0.403,1,0,2.46,2.53,2.53,0,DN200 (not steepened)
O3-P659,O3,pipe,200,78.9,0.51,0.51,0,,12309,0.475,0.652,1,0,5.35,5.5,5.5,0,DN200 (not steepened)
O9-P3640,O9,pipe,200,60.3,0.51,0.51,0,,2367,0.037,0.046,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O9-P2193,O9,pipe,200,79.3,0.51,0.51,0,,2516,0.089,0.156,1,0,3.44,1.48,3.44,0,DN200 (not steepened)
O4-P1557,O4,pipe,200,69.3,0.51,0.51,0,,2369,0.132,0.174,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O7-P234,O7,pipe,200,68.2,0.51,0.51,0,,1472,0.169,0.227,1,0,1.66,1.72,1.72,0,DN200 (not steepened)
O4-P1360,O4,pipe,200,37.2,0.51,0.51,0,,2371,0.06,0.112,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O2-P1973,O2,pipe,200,37.3,0.51,0.51,0,,13636,0.23,0.23,1,0,3.36,3.7,3.7,0,DN200 (not steepened)
O2-P1255,O2,pipe,200,37.3,0.51,0.51,0,,11663,0.198,0.21,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O2-P1723,O2,pipe,200,37.3,0.51,0.51,0,,2374,0.246,0.27,1,0,1.95,1.74,1.95,0,DN200 (not steepened)
O2-P1736,O2,pipe,200,37.3,0.51,0.51,0,,17833,0.16,0.179,1,0,1.77,2.7,2.7,0,DN200 (not steepened)
O1-P858,O1,pipe,200,38.7,0.51,0.51,0,,2376,0.092,0.092,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O3-P2316,O3,pipe,200,90.9,0.51,0.51,0,,2377,0.167,0.338,1,0,1.72,1.59,1.72,0,DN200 (not steepened)
O7-P112,O7,pipe,200,68.5,0.51,0.51,0,,2378,0.036,0.036,1,0,1.48,2.07,2.07,0,DN200 (not steepened)
O1-P2487,O1,pipe,200,37.3,0.51,0.51,0,,2379,0.197,0.209,1,0,1.48,2.31,2.31,0,DN200 (not steepened)
O4-P895,O4,pipe,200,68.8,0.51,0.51,0,,2380,0.378,0.413,1,0,6.4,6.5,6.5,0,DN200 (not steepened)
O9-P803,O9,pipe,200,82.7,0.51,0.51,0,,7244,0.353,0.494,1,0,4.12,4.13,4.13,0,DN200 (not steepened)
O4-P889,O4,pipe,200,37.3,0.51,0.51,0,,2382,0.155,0.191,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O21-P547,O21,pipe,200,69.5,0.51,0.51,0,,11291,0.144,0.144,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O19-P3,O19,pipe,200,37.3,0.51,0.51,0,,14537,0.591,0.624,1,0,7.42,7.38,7.42,0,DN200 (not steepened)
O2-P1577,O2,pipe,200,37.3,0.51,0.51,0,,2385,0.163,0.198,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O3-P19,O3,pipe,630,75.2,0.125,0.337,1,0.30 to 0.50 %,18179,0.751,0.999,0,0,11.88,12.07,12.07,1,Steepened 0.30 to 0.50 %
O3-P1641,O3,pipe,200,71.3,0.51,0.51,0,,14321,0.248,0.449,1,0,3.43,3.46,3.46,0,DN200 (not steepened)
O9-P1206,O9,pipe,200,37.3,0.51,0.51,0,,2388,0.039,0.059,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O7-P105,O7,pipe,200,37.3,0.51,0.51,0,,2389,0.09,0.165,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O2-P859,O2,pipe,200,37.4,0.51,0.51,0,,2390,0.224,0.234,1,0,2.05,1.48,2.05,0,DN200 (not steepened)
O2-P465,O2,pipe,200,85.0,0.51,0.51,0,,2391,0.16,0.179,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O9-P2093,O9,pipe,200,66.1,0.51,0.51,0,,15665,0.353,0.369,1,0,1.79,1.91,1.91,0,DN200 (not steepened)
O9-P3119,O9,pipe,200,37.4,0.51,0.51,0,,15420,0.18,0.285,1,0,1.84,1.86,1.86,0,DN200 (not steepened)
O7-P238,O7,pipe,250,80.0,0.375,0.375,0,,17513,0.646,0.688,1,0,3.94,3.49,3.94,0,"Above DN200, under 0.75 m/s"
O2-P164,O2,pipe,200,37.4,0.51,0.51,0,,848,0.302,0.379,1,0,2.17,2.16,2.17,0,DN200 (not steepened)
O2-P1137,O2,pipe,200,37.4,0.51,0.51,0,,2396,0.16,0.16,1,0,3.09,2.22,3.09,0,DN200 (not steepened)
O4-P879,O4,pipe,200,68.2,0.51,0.51,0,,9932,0.042,0.042,1,0,1.65,1.84,1.84,0,DN200 (not steepened)
O9-P1303,O9,pipe,200,65.5,0.51,0.51,0,,2398,0.036,0.036,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O21-P1289,O21,pipe,200,37.5,0.51,0.51,0,,2399,0.092,0.092,1,0,3.6,1.48,3.6,0,DN200 (not steepened)
O21-P1207,O21,pipe,200,68.0,0.51,0.51,0,,2400,0.163,0.198,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O21-P739,O21,pipe,200,37.5,0.51,0.51,0,,2401,0.053,0.099,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O6-P388,O6,pipe,200,100.4,0.51,0.51,0,,5431,0.347,0.347,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O7-P54,O7,pipe,200,69.8,0.51,0.51,0,,15682,0.343,0.475,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O4-P127,O4,pipe,200,63.2,0.51,0.51,0,,16239,0.592,0.748,1,0,4.43,4.4,4.43,0,DN200 (not steepened)
O4-P108,O4,pipe,250,69.3,0.375,0.375,0,,8619,0.592,0.722,1,0,3.19,3.47,3.47,0,"Above DN200, under 0.75 m/s"
O2-P140,O2,pipe,200,37.5,0.51,0.51,0,,2406,0.091,0.162,1,0,1.63,3.0,3.0,0,DN200 (not steepened)
O3-P146,O3,pipe,250,37.5,0.375,0.496,1,0.30 to 0.50 %,9127,0.755,0.829,0,0,8.8,9.09,9.09,0,Steepened 0.30 to 0.50 %
O2-P230,O2,pipe,200,37.5,0.51,0.51,0,,3116,0.579,0.606,1,0,1.66,1.95,1.95,0,DN200 (not steepened)
O2-P1618,O2,pipe,200,37.5,0.51,0.51,0,,287,0.602,0.626,1,0,6.12,6.28,6.28,0,DN200 (not steepened)
O9-P1212,O9,pipe,200,66.9,0.51,0.51,0,,2410,0.057,0.101,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O2-P515,O2,pipe,200,37.6,0.51,0.51,0,,4828,0.385,0.448,1,0,3.31,3.07,3.31,0,DN200 (not steepened)
O1-P1375,O1,pipe,200,37.6,0.51,0.51,0,,8437,0.587,0.702,1,0,7.42,7.6,7.6,0,DN200 (not steepened)
O1-P772,O1,pipe,200,37.6,0.51,0.51,0,,13651,0.309,0.321,1,0,1.55,1.62,1.62,0,DN200 (not steepened)
O21-P1290,O21,pipe,200,37.6,0.51,0.51,0,,2414,0.403,0.406,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O3-P2716,O3,pipe,200,37.6,0.51,0.51,0,,2415,0.099,0.183,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O7-P144,O7,pipe,200,66.5,0.51,0.51,0,,2416,0.12,0.138,1,0,2.23,1.48,2.23,0,DN200 (not steepened)
O2-P293,O2,pipe,200,37.6,0.51,0.51,0,,2417,0.242,0.248,1,0,1.83,2.47,2.47,0,DN200 (not steepened)
O9-P1201,O9,pipe,200,81.7,0.51,0.51,0,,15713,0.045,0.067,1,0,1.56,1.96,1.96,0,DN200 (not steepened)
O9-P2750,O9,pipe,200,37.6,0.51,0.51,0,,2419,0.157,0.157,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O9-P239,O9,pipe,200,66.5,0.51,0.51,0,,2420,0.084,0.15,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O2-P1676,O2,pipe,200,37.6,0.51,0.51,0,,2421,0.235,0.244,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O2-P197,O2,pipe,355,37.7,0.27,0.285,1,up to 0.30 %,7921,0.754,0.777,0,0,1.93,2.06,2.06,0,Steepened up to 0.30 %
O8-P174,O8,pipe,200,86.7,0.51,0.51,0,,2423,0.07,0.123,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O1-P2457,O1,pipe,800,37.7,0.085,0.163,1,up to 0.30 %,2424,0.75,0.853,0,0,3.95,4.64,4.64,0,Steepened up to 0.30 %
O1-P2635,O1,pipe,200,75.2,0.51,0.51,0,,3225,0.417,0.42,1,0,2.35,3.0,3.0,0,DN200 (not steepened)
O1-P2497,O1,pipe,200,37.7,0.51,0.51,0,,4930,0.414,0.444,1,0,5.97,6.16,6.16,0,DN200 (not steepened)
O21-P111,O21,pipe,200,37.8,0.51,0.51,0,,17396,0.681,0.708,1,0,5.31,5.86,5.86,0,DN200 (not steepened)
O9-P1230,O9,pipe,200,70.9,0.51,0.51,0,,15641,0.14,0.195,1,0,2.54,2.59,2.59,0,DN200 (not steepened)
O1-P320,O1,pipe,200,74.2,0.51,0.51,0,,12208,0.098,0.178,1,0,2.01,2.18,2.18,0,DN200 (not steepened)
