label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O2-P1832,O2,pipe,200,48.7,0.51,0.51,0,,3406,0.073,0.132,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O9-P3009,O9,pipe,200,48.7,0.51,0.51,0,,3407,0.174,0.262,1,0,3.7,3.26,3.7,0,DN200 (not steepened)
O2-P1763,O2,pipe,200,48.7,0.51,0.51,0,,3408,0.197,0.209,1,0,1.48,2.87,2.87,0,DN200 (not steepened)
O1-P435,O1,pipe,200,48.7,0.51,0.51,0,,3409,0.115,0.215,1,0,1.48,2.07,2.07,0,DN200 (not steepened)
O1-P415,O1,pipe,200,48.8,0.51,0.51,0,,7243,0.257,0.406,1,0,2.78,2.83,2.83,0,DN200 (not steepened)
O4-P1340,O4,pipe,630,39.3,0.125,0.207,1,up to 0.30 %,12996,0.756,0.873,0,0,13.82,13.77,13.82,1,Steepened up to 0.30 %
O1-P873,O1,pipe,200,48.8,0.51,0.51,0,,13663,0.242,0.303,1,0,2.5,2.25,2.5,0,DN200 (not steepened)
O2-P1143,O2,pipe,200,100.2,0.51,0.51,0,,3413,0.206,0.228,1,0,6.37,1.48,6.37,0,DN200 (not steepened)
O22-P73,O22,pipe,200,84.5,0.51,0.51,0,,14186,0.13,0.208,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O9-P1809,O9,pipe,200,64.4,0.51,0.51,0,,2989,0.155,0.292,1,0,2.61,3.14,3.14,0,DN200 (not steepened)
O2-P1335,O2,pipe,200,48.8,0.51,0.51,0,,2158,0.258,0.297,1,0,4.12,5.66,5.66,0,DN200 (not steepened)
O3-P1368,O3,pipe,200,71.8,0.51,0.51,0,,11501,0.426,0.434,1,0,3.45,3.24,3.45,0,DN200 (not steepened)
O9-P578,O9,pipe,200,48.8,0.51,0.51,0,,3418,0.071,0.129,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O2-P1872,O2,pipe,200,48.9,0.51,0.51,0,,933,0.27,0.274,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O1-P2327,O1,pipe,200,48.9,0.51,0.51,0,,8734,0.377,0.398,1,0,2.82,4.25,4.25,0,DN200 (not steepened)
O2-P1864,O2,pipe,200,48.9,0.51,0.51,0,,223,0.444,0.446,1,0,2.19,1.48,2.19,0,DN200 (not steepened)
O9-P1911,O9,pipe,200,75.1,0.51,0.51,0,,8261,0.109,0.184,1,0,3.28,2.04,3.28,0,DN200 (not steepened)
O2-P1134,O2,pipe,200,48.9,0.51,0.51,0,,2396,0.292,0.324,1,0,2.38,1.48,2.38,0,DN200 (not steepened)
O2-P372,O2,pipe,200,49.0,0.51,0.51,0,,1566,0.391,0.413,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O6-P261,O6,pipe,200,49.0,0.51,0.51,0,,5808,0.269,0.344,1,0,8.36,9.46,9.46,0,DN200 (not steepened)
O1-P992,O1,pipe,200,49.0,0.51,0.51,0,,9675,0.15,0.19,1,0,2.23,2.9,2.9,0,DN200 (not steepened)
O4-P791,O4,pipe,200,49.2,0.51,0.51,0,,3427,0.032,0.032,1,0,1.48,2.19,2.19,0,DN200 (not steepened)
O3-P942,O3,pipe,200,49.0,0.51,0.51,0,,8711,0.411,0.416,1,0,5.22,5.47,5.47,0,DN200 (not steepened)
O1-P558,O1,pipe,200,49.8,0.51,0.51,0,,11498,0.175,0.246,1,0,2.64,3.02,3.02,0,DN200 (not steepened)
O3-P1380,O3,pipe,200,49.1,0.51,0.51,0,,9383,0.392,0.396,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O24-P116,O24,pipe,200,49.1,0.51,0.51,0,,17472,0.36,0.438,1,0,3.42,3.65,3.65,0,DN200 (not steepened)
O3-P991,O3,pipe,200,49.1,0.51,0.51,0,,10301,0.39,0.391,1,0,5.48,5.46,5.48,0,DN200 (not steepened)
O7-P13,O7,pipe,200,49.5,0.51,0.51,0,,15682,0.605,0.727,1,0,6.01,6.27,6.27,0,DN200 (not steepened)
O2-P352,O2,pipe,200,74.3,0.51,0.51,0,,1664,0.377,0.416,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O1-P2165,O1,pipe,200,67.1,0.51,0.51,0,,3435,0.166,0.211,1,0,3.44,1.48,3.44,0,DN200 (not steepened)
O3-P159,O3,pipe,250,49.1,0.375,0.496,1,0.30 to 0.50 %,9127,0.694,0.789,1,0,7.45,7.84,7.84,0,"Above DN200, under 0.75 m/s"
O9-P1868,O9,pipe,200,78.4,0.51,0.51,0,,14768,0.132,0.164,1,0,3.78,1.48,3.78,0,DN200 (not steepened)
O3-P1245,O3,pipe,200,78.4,0.51,0.51,0,,3438,0.086,0.153,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O1-P2401,O1,pipe,200,49.1,0.51,0.51,0,,4300,0.184,0.184,1,0,1.67,1.98,1.98,0,DN200 (not steepened)
O2-P1768,O2,pipe,200,49.1,0.51,0.51,0,,3440,0.163,0.198,1,0,1.48,2.61,2.61,0,DN200 (not steepened)
O1-P198,O1,pipe,250,49.1,0.375,0.436,1,0.30 to 0.50 %,11616,0.696,0.737,1,0,6.99,7.34,7.34,0,"Above DN200, under 0.75 m/s"
O3-P1658,O3,pipe,200,49.1,0.51,0.51,0,,3442,0.076,0.133,1,0,2.01,1.48,2.01,0,DN200 (not steepened)
O2-P1841,O2,pipe,200,49.1,0.51,0.51,0,,3443,0.157,0.157,1,0,1.48,2.11,2.11,0,DN200 (not steepened)
O9-P3342,O9,pipe,200,72.3,0.51,0.51,0,,3444,0.198,0.258,1,0,4.51,4.85,4.85,0,DN200 (not steepened)
O10-P7,O10,pipe,200,49.2,0.51,0.51,0,,15699,0.304,0.466,1,0,7.88,8.13,8.13,0,DN200 (not steepened)
O1-P2159,O1,pipe,200,76.1,0.51,0.51,0,,13871,0.208,0.246,1,0,3.39,1.48,3.39,0,DN200 (not steepened)
O1-P186,O1,pipe,280,49.2,0.375,0.416,1,0.30 to 0.50 %,3447,0.75,0.801,0,0,8.6,8.99,8.99,0,Steepened 0.30 to 0.50 %
O3-P1372,O3,pipe,200,49.2,0.51,0.51,0,,11501,0.382,0.389,1,0,3.26,3.43,3.43,0,DN200 (not steepened)
O3-P653,O3,pipe,200,49.2,0.51,0.51,0,,12309,0.492,0.676,1,0,4.62,4.45,4.62,0,DN200 (not steepened)
O1-P162,O1,pipe,355,86.0,0.27,0.326,1,0.30 to 0.50 %,6489,0.76,0.844,0,0,9.63,9.72,9.72,0,Steepened 0.30 to 0.50 %
O21-P824,O21,pipe,200,49.2,0.51,0.51,0,,13910,0.271,0.317,1,0,2.44,2.29,2.44,0,DN200 (not steepened)
O3-P2166,O3,pipe,200,92.3,0.51,0.51,0,,3452,0.157,0.157,1,0,1.48,2.71,2.71,0,DN200 (not steepened)
O8-P100,O8,pipe,200,74.9,0.51,0.51,0,,3453,0.087,0.156,1,0,1.96,1.48,1.96,0,DN200 (not steepened)
O9-P2659,O9,pipe,200,71.5,0.51,0.51,0,,15153,0.578,0.578,1,0,8.36,8.36,8.36,0,DN200 (not steepened)
O2-P1563,O2,pipe,200,49.3,0.51,0.51,0,,3455,0.298,0.352,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O15-P39,O15,pipe,200,49.3,0.51,0.51,0,,7063,0.431,0.698,1,0,7.51,8.69,8.69,0,DN200 (not steepened)
O1-P204,O1,pipe,200,49.3,0.51,0.51,0,,1371,0.645,0.687,1,0,8.48,8.1,8.48,0,DN200 (not steepened)
O2-P446,O2,pipe,200,49.3,0.51,0.51,0,,3458,0.163,0.198,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O3-P2876,O3,pipe,200,49.4,0.51,0.51,0,,4738,0.482,0.694,1,0,6.92,6.91,6.92,0,DN200 (not steepened)
O9-P1555,O9,pipe,200,49.4,0.51,0.51,0,,9578,0.221,0.283,1,0,4.56,4.76,4.76,0,DN200 (not steepened)
O2-P1130,O2,pipe,200,49.4,0.51,0.51,0,,3461,0.199,0.222,1,0,1.85,1.48,1.85,0,DN200 (not steepened)
O3-P1984,O3,pipe,200,77.9,0.51,0.51,0,,3462,0.098,0.178,1,0,3.21,1.48,3.21,0,DN200 (not steepened)
O2-P125,O2,pipe,200,49.4,0.51,0.51,0,,3140,0.583,0.627,1,0,4.39,4.79,4.79,0,DN200 (not steepened)
O4-P1288,O4,pipe,200,49.4,0.51,0.51,0,,3464,0.206,0.317,1,0,4.04,3.95,4.04,0,DN200 (not steepened)
O9-P2786,O9,pipe,200,49.4,0.51,0.51,0,,3465,0.152,0.152,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O8-P199,O8,pipe,200,49.4,0.51,0.51,0,,3110,0.427,0.476,1,0,4.96,5.62,5.62,0,DN200 (not steepened)
O3-P810,O3,pipe,200,49.4,0.51,0.51,0,,3467,0.226,0.233,1,0,1.48,2.34,2.34,0,DN200 (not steepened)
O2-P1433,O2,pipe,200,49.5,0.51,0.51,0,,3468,0.032,0.032,1,0,1.48,2.35,2.35,0,DN200 (not steepened)
O3-P1741,O3,pipe,200,71.1,0.51,0.51,0,,3469,0.068,0.119,1,0,1.48,2.12,2.12,0,DN200 (not steepened)
O12-P181,O12,pipe,200,49.5,0.51,0.51,0,,3470,0.129,0.154,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O21-P1007,O21,pipe,200,49.5,0.51,0.51,0,,16891,0.36,0.36,1,0,1.81,1.77,1.81,0,DN200 (not steepened)
O2-P960,O2,pipe,200,49.5,0.51,0.51,0,,5908,0.452,0.461,1,0,8.82,9.08,9.08,0,DN200 (not steepened)
O2-P171,O2,pipe,200,49.5,0.51,0.51,0,,3473,0.032,0.032,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O12-P460,O12,pipe,200,49.5,0.51,0.51,0,,3474,0.032,0.032,1,0,1.48,2.5,2.5,0,DN200 (not steepened)
O9-P2610,O9,pipe,200,89.7,0.51,0.51,0,,14958,0.095,0.156,1,0,2.22,3.11,3.11,0,DN200 (not steepened)
O3-P147,O3,pipe,250,49.5,0.375,0.496,1,0.30 to 0.50 %,9127,0.752,0.827,0,0,8.94,8.8,8.94,0,Steepened 0.30 to 0.50 %
O3-P1025,O3,pipe,200,49.6,0.51,0.51,0,,9784,0.591,0.613,1,0,4.34,4.72,4.72,0,DN200 (not steepened)
O4-P402,O4,pipe,200,28.6,0.51,0.51,0,,3320,0.165,0.23,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O21-P1084,O21,pipe,200,49.5,0.51,0.51,0,,14224,0.289,0.37,1,0,2.35,2.22,2.35,0,DN200 (not steepened)
O3-P448,O3,pipe,200,49.6,0.51,0.51,0,,3480,0.13,0.13,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O4-P1233,O4,pipe,200,49.6,0.51,0.51,0,,3481,0.161,0.216,1,0,1.57,1.71,1.71,0,DN200 (not steepened)
O4-P100,O4,pipe,710,49.6,0.1,0.182,1,up to 0.30 %,4548,0.751,0.869,0,0,14.33,14.12,14.33,1,Steepened up to 0.30 %
O2-P1360,O2,pipe,200,49.6,0.51,0.51,0,,18217,0.34,0.398,1,0,2.98,3.09,3.09,0,DN200 (not steepened)
O2-P49,O2,pipe,355,49.6,0.27,0.286,1,up to 0.30 %,3158,0.756,0.778,0,0,10.56,10.05,10.56,0,Steepened up to 0.30 %
O9-P117,O9,pipe,200,64.3,0.51,0.51,0,,7039,0.389,0.508,1,0,10.77,10.8,10.8,0,DN200 (not steepened)
O21-P322,O21,pipe,200,49.6,0.51,0.51,0,,3486,0.044,0.073,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O2-P684,O2,pipe,1400,49.6,0.075,0.077,1,up to 0.30 %,17406,0.75,0.866,0,0,10.13,10.01,10.13,0,Steepened up to 0.30 %
O9-P956,O9,pipe,200,98.1,0.51,0.51,0,,15085,0.058,0.093,1,0,1.85,2.16,2.16,0,DN200 (not steepened)
O4-P625,O4,pipe,200,49.6,0.51,0.51,0,,4509,0.424,0.458,1,0,3.99,3.93,3.99,0,DN200 (not steepened)
O6-P375,O6,pipe,200,73.1,0.51,0.51,0,,15638,0.26,0.265,1,0,1.87,2.48,2.48,0,DN200 (not steepened)
O1-P2235,O1,pipe,200,49.8,0.51,0.51,0,,3588,0.683,0.735,1,0,7.62,7.95,7.95,0,DN200 (not steepened)
O1-P1739,O1,pipe,200,49.7,0.51,0.51,0,,9355,0.367,0.376,1,0,4.34,4.28,4.34,0,DN200 (not steepened)
O4-P226,O4,pipe,200,74.5,0.51,0.51,0,,6565,0.208,0.352,1,0,1.93,1.72,1.93,0,DN200 (not steepened)
O1-P1822,O1,pipe,200,49.7,0.51,0.51,0,,3713,0.267,0.343,1,0,2.9,2.97,2.97,0,DN200 (not steepened)
O3-P1099,O3,pipe,200,49.7,0.51,0.51,0,,11754,0.412,0.419,1,0,2.87,3.47,3.47,0,DN200 (not steepened)
O1-P183,O1,pipe,280,49.8,0.375,0.414,1,0.30 to 0.50 %,15627,0.752,0.804,0,0,8.79,8.48,8.79,0,Steepened 0.30 to 0.50 %
O22-P129,O22,pipe,200,79.2,0.51,0.51,0,,3497,0.048,0.048,1,0,2.13,1.48,2.13,0,DN200 (not steepened)
O10-P420,O10,pipe,200,49.7,0.51,0.51,0,,3498,0.169,0.169,1,0,1.48,2.04,2.04,0,DN200 (not steepened)
O18-P34,O18,pipe,200,49.7,0.51,0.51,0,,22,0.311,0.311,1,0,2.09,2.34,2.34,0,DN200 (not steepened)
O3-P2572,O3,pipe,200,49.7,0.51,0.51,0,,13460,0.255,0.415,1,0,1.6,1.53,1.6,0,DN200 (not steepened)
O9-P38,O9,pipe,500,73.6,0.155,0.265,1,up to 0.30 %,2829,0.752,0.84,0,0,15.42,15.43,15.43,1,Steepened up to 0.30 %
O1-P1723,O1,pipe,200,49.7,0.51,0.51,0,,5825,0.357,0.36,1,0,2.66,2.31,2.66,0,DN200 (not steepened)
O3-P1032,O3,pipe,200,53.2,0.51,0.51,0,,3503,0.495,0.573,1,0,4.48,4.55,4.55,0,DN200 (not steepened)
O3-P460,O3,pipe,200,49.7,0.51,0.51,0,,3212,0.582,0.592,1,0,2.73,2.81,2.81,0,DN200 (not steepened)
O10-P169,O10,pipe,200,49.8,0.51,0.51,0,,18841,0.111,0.202,1,0,2.13,2.19,2.19,0,DN200 (not steepened)
O2-P955,O2,pipe,200,49.8,0.51,0.51,0,,5908,0.464,0.472,1,0,9.6,9.63,9.63,0,DN200 (not steepened)
O21-P800,O21,pipe,200,63.1,0.51,0.51,0,,5567,0.09,0.158,1,0,1.79,1.69,1.79,0,DN200 (not steepened)
O3-P1947,O3,pipe,200,49.9,0.51,0.51,0,,11536,0.245,0.373,1,0,1.82,1.83,1.83,0,DN200 (not steepened)
O1-P1914,O1,pipe,280,49.9,0.375,0.487,1,0.30 to 0.50 %,14900,0.762,0.872,0,0,7.58,7.66,7.66,0,Steepened 0.30 to 0.50 %
O15-P117,O15,pipe,200,49.9,0.51,0.51,0,,6960,0.182,0.357,1,0,5.41,6.06,6.06,0,DN200 (not steepened)
O2-P1262,O2,pipe,200,49.9,0.51,0.51,0,,3511,0.343,0.362,1,0,2.67,1.55,2.67,0,DN200 (not steepened)
O1-P722,O1,pipe,200,72.8,0.51,0.51,0,,3512,0.137,0.181,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O2-P1882,O2,pipe,200,49.9,0.51,0.51,0,,3513,0.363,0.363,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O2-P767,O2,pipe,200,49.9,0.51,0.51,0,,3514,0.163,0.181,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O2-P1853,O2,pipe,200,49.9,0.51,0.51,0,,2345,0.373,0.375,1,0,2.19,1.74,2.19,0,DN200 (not steepened)
O24-P346,O24,pipe,200,49.9,0.51,0.51,0,,3517,0.182,0.21,1,0,1.48,2.55,2.55,0,DN200 (not steepened)
O21-P584,O21,pipe,200,49.9,0.51,0.51,0,,3518,0.07,0.128,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O15-P125,O15,pipe,200,50.0,0.51,0.51,0,,14078,0.143,0.262,1,0,1.76,2.61,2.61,0,DN200 (not steepened)
O10-P139,O10,pipe,200,50.6,0.51,0.51,0,,12950,0.171,0.171,1,0,1.97,2.3,2.3,0,DN200 (not steepened)
O7-P427,O7,pipe,200,50.0,0.51,0.51,0,,3521,0.202,0.202,1,0,1.48,2.14,2.14,0,DN200 (not steepened)
O9-P314,O9,pipe,200,50.0,0.51,0.51,0,,3522,0.042,0.07,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O2-P1063,O2,pipe,200,50.0,0.51,0.51,0,,10147,0.347,0.357,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O2-P1839,O2,pipe,200,50.0,0.51,0.51,0,,3524,0.032,0.032,1,0,1.48,2.53,2.53,0,DN200 (not steepened)
O9-P2651,O9,pipe,200,50.0,0.51,0.51,0,,513,0.592,0.594,1,0,10.63,10.78,10.78,0,DN200 (not steepened)
O1-P845,O1,pipe,200,50.0,0.51,0.51,0,,3526,0.412,0.474,1,0,2.95,3.08,3.08,0,DN200 (not steepened)
O21-P363,O21,pipe,200,50.0,0.51,0.51,0,,13858,0.467,0.488,1,0,13.11,13.24,13.24,1,DN200 (not steepened)
O21-P306,O21,pipe,200,83.2,0.51,0.51,0,,3528,0.038,0.038,1,0,1.48,2.06,2.06,0,DN200 (not steepened)
O9-P2814,O9,pipe,250,50.1,0.375,0.375,0,,10533,0.539,0.69,1,0,7.11,7.25,7.25,0,"Above DN200, under 0.75 m/s"
O1-P1543,O1,pipe,200,50.1,0.51,0.51,0,,1668,0.273,0.336,1,0,2.19,2.14,2.19,0,DN200 (not steepened)
O9-P3040,O9,pipe,200,50.1,0.51,0.51,0,,18515,0.275,0.357,1,0,3.12,3.32,3.32,0,DN200 (not steepened)
O2-P862,O2,pipe,200,50.1,0.51,0.51,0,,9590,0.248,0.248,1,0,3.26,1.48,3.26,0,DN200 (not steepened)
O11-P85,O11,pipe,200,49.2,0.51,0.51,0,,15357,0.069,0.11,1,0,3.39,3.94,3.94,0,DN200 (not steepened)
O2-P891,O2,pipe,200,50.1,0.51,0.51,0,,3534,0.177,0.177,1,0,2.58,1.48,2.58,0,DN200 (not steepened)
O2-P383,O2,pipe,200,50.1,0.51,0.51,0,,4115,0.199,0.222,1,0,2.35,3.05,3.05,0,DN200 (not steepened)
O1-P1912,O1,pipe,280,50.1,0.375,0.487,1,0.30 to 0.50 %,14900,0.763,0.872,0,0,8.05,8.33,8.33,0,Steepened 0.30 to 0.50 %
O5-P192,O5,pipe,200,50.1,0.51,0.51,0,,3537,0.07,0.123,1,0,1.48,2.55,2.55,0,DN200 (not steepened)
O2-P714,O2,pipe,200,50.2,0.51,0.51,0,,3538,0.347,0.354,1,0,2.57,1.48,2.57,0,DN200 (not steepened)
O10-P24,O10,pipe,200,50.2,0.51,0.51,0,,16906,0.255,0.439,1,0,4.89,5.03,5.03,0,DN200 (not steepened)
O1-P462,O1,pipe,200,50.2,0.51,0.51,0,,973,0.422,0.588,1,0,4.61,5.43,5.43,0,DN200 (not steepened)
O2-P1812,O2,pipe,200,50.2,0.51,0.51,0,,3541,0.032,0.032,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O9-P3309,O9,pipe,200,79.3,0.51,0.51,0,,3542,0.06,0.111,1,0,1.48,2.15,2.15,0,DN200 (not steepened)
O9-P1229,O9,pipe,200,74.6,0.51,0.51,0,,3543,0.139,0.197,1,0,2.59,2.7,2.7,0,DN200 (not steepened)
O9-P2842,O9,pipe,200,59.0,0.51,0.51,0,,8546,0.397,0.488,1,0,3.32,3.62,3.62,0,DN200 (not steepened)
O24-P214,O24,pipe,200,50.3,0.51,0.51,0,,678,0.372,0.372,1,0,2.26,2.31,2.31,0,DN200 (not steepened)
O2-P786,O2,pipe,200,50.3,0.51,0.51,0,,1189,0.266,0.271,1,0,5.61,7.37,7.37,0,DN200 (not steepened)
O20-P110,O20,pipe,200,83.9,0.51,0.51,0,,3547,0.39,0.392,1,0,6.44,6.04,6.44,0,DN200 (not steepened)
O3-P655,O3,pipe,200,50.3,0.51,0.51,0,,12309,0.489,0.673,1,0,4.92,4.73,4.92,0,DN200 (not steepened)
O4-P1424,O4,pipe,200,97.8,0.51,0.51,0,,9868,0.237,0.242,1,0,2.59,1.61,2.59,0,DN200 (not steepened)
O3-P3238,O3,pipe,200,50.3,0.51,0.51,0,,16037,0.166,0.239,1,0,2.86,2.67,2.86,0,DN200 (not steepened)
O10-P107,O10,pipe,200,80.4,0.51,0.51,0,,17172,0.154,0.237,1,0,2.26,2.4,2.4,0,DN200 (not steepened)
O1-P2585,O1,pipe,200,51.7,0.51,0.51,0,,3552,0.42,0.436,1,0,2.98,2.32,2.98,0,DN200 (not steepened)
O2-P112,O2,pipe,200,75.5,0.51,0.51,0,,16578,0.671,0.698,1,0,1.86,2.24,2.24,0,DN200 (not steepened)
O8-P177,O8,pipe,200,50.4,0.51,0.51,0,,3554,0.077,0.14,1,0,2.35,1.48,2.35,0,DN200 (not steepened)
O9-P2550,O9,pipe,200,50.4,0.51,0.51,0,,7261,0.174,0.222,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O1-P2405,O1,pipe,200,50.4,0.51,0.51,0,,3556,0.073,0.132,1,0,1.82,1.48,1.82,0,DN200 (not steepened)
O1-P1711,O1,pipe,200,50.4,0.51,0.51,0,,1192,0.421,0.424,1,0,4.45,5.0,5.0,0,DN200 (not steepened)
O10-P208,O10,pipe,200,85.3,0.51,0.51,0,,7679,0.113,0.203,1,0,2.02,3.54,3.54,0,DN200 (not steepened)
O1-P1085,O1,pipe,200,50.4,0.51,0.51,0,,4644,0.216,0.339,1,0,5.53,6.07,6.07,0,DN200 (not steepened)
O2-P1121,O2,pipe,200,68.6,0.51,0.51,0,,3560,0.197,0.209,1,0,2.48,1.48,2.48,0,DN200 (not steepened)
O9-P2709,O9,pipe,200,81.4,0.51,0.51,0,,3278,0.589,0.589,1,0,7.32,7.17,7.32,0,DN200 (not steepened)
O1-P2645,O1,pipe,200,82.1,0.51,0.51,0,,3562,0.046,0.046,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O3-P3283,O3,pipe,200,50.5,0.51,0.51,0,,3563,0.122,0.146,1,0,1.48,2.51,2.51,0,DN200 (not steepened)
O2-P1164,O2,pipe,200,50.5,0.51,0.51,0,,3564,0.211,0.232,1,0,2.71,1.48,2.71,0,DN200 (not steepened)
O1-P926,O1,pipe,200,50.5,0.51,0.51,0,,3565,0.392,0.398,1,0,3.54,4.13,4.13,0,DN200 (not steepened)
O1-P1517,O1,pipe,1400,50.5,0.075,0.075,0,,3566,0.831,0.926,0,0,6.87,6.42,6.87,0,"Above DN200, 0.75 m/s as laid"
O1-P1493,O1,pipe,200,50.5,0.51,0.51,0,,3567,0.25,0.358,1,0,2.08,2.37,2.37,0,DN200 (not steepened)
O3-P1332,O3,pipe,200,54.8,0.51,0.51,0,,14833,0.142,0.21,1,0,1.94,2.4,2.4,0,DN200 (not steepened)
O2-P1587,O2,pipe,200,89.5,0.51,0.51,0,,3569,0.122,0.227,1,0,4.56,1.48,4.56,0,DN200 (not steepened)
O3-P402,O3,pipe,200,50.5,0.51,0.51,0,,3570,0.164,0.164,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O2-P449,O2,pipe,200,50.6,0.51,0.51,0,,17280,0.358,0.367,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O3-P831,O3,pipe,200,50.6,0.51,0.51,0,,3572,0.176,0.187,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O2-P1588,O2,pipe,200,50.6,0.51,0.51,0,,17810,0.116,0.215,1,0,1.91,2.4,2.4,0,DN200 (not steepened)
O3-P2391,O3,pipe,200,50.7,0.51,0.51,0,,3574,0.343,0.463,1,0,5.2,5.04,5.2,0,DN200 (not steepened)
O3-P395,O3,pipe,200,50.7,0.51,0.51,0,,2814,0.205,0.214,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O4-P622,O4,pipe,200,50.7,0.51,0.51,0,,3576,0.474,0.557,1,0,4.66,4.92,4.92,0,DN200 (not steepened)
O2-P1848,O2,pipe,200,50.7,0.51,0.51,0,,9114,0.443,0.446,1,0,1.56,1.5,1.56,0,DN200 (not steepened)
O1-P1333,O1,pipe,200,50.7,0.51,0.51,0,,12793,0.21,0.302,1,0,4.71,4.96,4.96,0,DN200 (not steepened)
O21-P1061,O21,pipe,200,78.0,0.51,0.51,0,,3579,0.186,0.234,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O1-P1814,O1,pipe,200,50.7,0.51,0.51,0,,13441,0.405,0.442,1,0,4.41,4.44,4.44,0,DN200 (not steepened)
O1-P1361,O1,pipe,200,50.7,0.51,0.51,0,,3581,0.161,0.171,1,0,1.48,2.27,2.27,0,DN200 (not steepened)
O3-P354,O3,pipe,200,91.2,0.51,0.51,0,,3582,0.422,0.474,1,0,4.79,5.35,5.35,0,DN200 (not steepened)
O3-P2644,O3,pipe,200,75.2,0.51,0.51,0,,15690,0.201,0.284,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O1-P692,O1,pipe,200,50.7,0.51,0.51,0,,16448,0.209,0.36,1,0,1.74,2.05,2.05,0,DN200 (not steepened)
O16-P102,O16,pipe,200,65.7,0.51,0.51,0,,11647,0.111,0.2,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O9-P1178,O9,pipe,315,50.8,0.27,0.387,1,0.30 to 0.50 %,12715,0.75,0.862,0,0,1.58,1.86,1.86,0,Steepened 0.30 to 0.50 %
O3-P257,O3,pipe,355,50.8,0.27,0.322,1,0.30 to 0.50 %,1368,0.775,0.842,0,0,5.46,4.93,5.46,0,Steepened 0.30 to 0.50 %
O1-P2240,O1,pipe,200,50.8,0.51,0.51,0,,3588,0.675,0.723,1,0,7.41,7.79,7.79,0,DN200 (not steepened)
O2-P1263,O2,pipe,200,50.8,0.51,0.51,0,,3589,0.342,0.358,1,0,2.43,2.67,2.67,0,DN200 (not steepened)
O21-P640,O21,pipe,200,50.8,0.51,0.51,0,,15496,0.164,0.261,1,0,2.8,2.69,2.8,0,DN200 (not steepened)
O8-P2,O8,pipe,250,30.9,0.375,0.375,0,,3591,0.563,0.694,1,0,10.17,9.85,10.17,0,"Above DN200, under 0.75 m/s"
O2-P1561,O2,pipe,200,50.9,0.51,0.51,0,,3592,0.133,0.159,1,0,3.12,1.48,3.12,0,DN200 (not steepened)
O2-P1478,O2,pipe,200,50.9,0.51,0.51,0,,3593,0.163,0.198,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O4-P1418,O4,pipe,630,76.0,0.125,0.214,1,up to 0.30 %,15468,0.751,0.871,0,0,9.9,9.79,9.9,0,Steepened up to 0.30 %
O1-P171,O1,pipe,315,63.3,0.27,0.36,1,0.30 to 0.50 %,3595,0.75,0.818,0,0,7.92,7.68,7.92,0,Steepened 0.30 to 0.50 %
O1-P1300,O1,pipe,200,51.0,0.51,0.51,0,,16852,0.386,0.436,1,0,4.96,4.88,4.96,0,DN200 (not steepened)
O2-P314,O2,pipe,200,51.0,0.51,0.51,0,,3597,0.307,0.307,1,0,4.9,1.48,4.9,0,DN200 (not steepened)
O2-P1929,O2,pipe,200,51.0,0.51,0.51,0,,3598,0.195,0.195,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O2-P1287,O2,pipe,200,51.0,0.51,0.51,0,,3599,0.136,0.181,1,0,1.48,2.12,2.12,0,DN200 (not steepened)
O2-P19,O2,pipe,630,51.0,0.125,0.182,1,up to 0.30 %,17882,0.775,0.82,0,0,7.25,7.92,7.92,0,Steepened up to 0.30 %
O1-P1084,O1,pipe,200,51.0,0.51,0.51,0,,4644,0.338,0.383,1,0,6.07,6.62,6.62,0,DN200 (not steepened)
O9-P950,O9,pipe,200,79.0,0.51,0.51,0,,3602,0.056,0.1,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O3-P350,O3,pipe,200,83.7,0.51,0.51,0,,8629,0.449,0.555,1,0,5.57,5.46,5.57,0,DN200 (not steepened)
O24-P375,O24,pipe,200,51.0,0.51,0.51,0,,3604,0.04,0.04,1,0,1.75,2.01,2.01,0,DN200 (not steepened)
O3-P1067,O3,pipe,200,51.4,0.51,0.51,0,,3605,0.18,0.193,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O12-P524,O12,pipe,200,51.1,0.51,0.51,0,,10976,0.102,0.192,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O3-P2740,O3,pipe,200,72.6,0.51,0.51,0,,16267,0.187,0.284,1,0,1.76,1.99,1.99,0,DN200 (not steepened)
O9-P737,O9,pipe,200,51.1,0.51,0.51,0,,8888,0.59,0.719,1,0,9.25,9.34,9.34,0,DN200 (not steepened)
O4-P364,O4,pipe,200,88.3,0.51,0.51,0,,3609,0.649,0.735,1,0,7.34,7.45,7.45,0,DN200 (not steepened)
O1-P2014,O1,pipe,200,51.1,0.51,0.51,0,,6506,0.261,0.362,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O2-P1881,O2,pipe,200,51.2,0.51,0.51,0,,3611,0.195,0.195,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O4-P89,O4,pipe,710,51.2,0.1,0.178,1,up to 0.30 %,18739,0.754,0.868,0,0,14.43,14.37,14.43,1,Steepened up to 0.30 %
O3-P1190,O3,pipe,200,51.2,0.51,0.51,0,,3613,0.203,0.203,1,0,1.48,2.33,2.33,0,DN200 (not steepened)
O1-P1345,O1,pipe,200,51.2,0.51,0.51,0,,3614,0.092,0.162,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O3-P2138,O3,pipe,200,51.2,0.51,0.51,0,,3615,0.142,0.241,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O1-P1219,O1,pipe,200,51.2,0.51,0.51,0,,12301,0.178,0.205,1,0,1.61,1.66,1.66,0,DN200 (not steepened)
O3-P2632,O3,pipe,200,51.2,0.51,0.51,0,,7437,0.388,0.584,1,0,4.3,4.19,4.3,0,DN200 (not steepened)
O1-P2388,O1,pipe,200,51.2,0.51,0.51,0,,3618,0.256,0.35,1,0,4.8,4.25,4.8,0,DN200 (not steepened)
O2-P754,O2,pipe,200,51.2,0.51,0.51,0,,3619,0.494,0.567,1,0,6.64,6.68,6.68,0,DN200 (not steepened)
O4-P1221,O4,pipe,200,51.2,0.51,0.51,0,,16667,0.308,0.357,1,0,2.12,2.31,2.31,0,DN200 (not steepened)
O1-P851,O1,pipe,200,51.2,0.51,0.51,0,,3621,0.133,0.159,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O9-P3568,O9,pipe,200,87.4,0.51,0.51,0,,3622,0.137,0.138,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O3-P1433,O3,pipe,315,87.2,0.27,0.27,0,,4712,0.555,0.74,1,0,7.92,7.62,7.92,0,"Above DN200, under 0.75 m/s"
O2-P622,O2,pipe,200,51.3,0.51,0.51,0,,17885,0.698,0.728,1,0,5.21,5.24,5.24,0,DN200 (not steepened)
O2-P1611,O2,pipe,200,72.8,0.51,0.51,0,,3625,0.179,0.179,1,0,1.48,4.26,4.26,0,DN200 (not steepened)
O2-P1417,O2,pipe,200,56.1,0.51,0.51,0,,3626,0.13,0.13,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O2-P1314,O2,pipe,200,40.0,0.51,0.51,0,,5138,0.229,0.339,1,0,2.15,1.75,2.15,0,DN200 (not steepened)
O3-P2069,O3,pipe,200,69.7,0.51,0.51,0,,16915,0.201,0.283,1,0,1.6,1.79,1.79,0,DN200 (not steepened)
O2-P778,O2,pipe,200,51.3,0.51,0.51,0,,863,0.25,0.263,1,0,6.06,7.89,7.89,0,DN200 (not steepened)
O3-P2372,O3,pipe,200,51.3,0.51,0.51,0,,16152,0.444,0.688,1,0,7.49,7.56,7.56,0,DN200 (not steepened)
O3-P1871,O3,pipe,200,75.2,0.51,0.51,0,,3631,0.097,0.178,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O2-P851,O2,pipe,200,36.0,0.51,0.51,0,,3632,0.404,0.424,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O2-P1398,O2,pipe,200,51.3,0.51,0.51,0,,3633,0.428,0.458,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O3-P1353,O3,pipe,200,79.8,0.51,0.51,0,,15333,0.142,0.21,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O10-P222,O10,pipe,200,51.4,0.51,0.51,0,,13292,0.131,0.226,1,0,2.89,2.88,2.89,0,DN200 (not steepened)
O7-P145,O7,pipe,200,76.8,0.51,0.51,0,,11373,0.21,0.215,1,0,2.95,4.27,4.27,0,DN200 (not steepened)
O3-P2626,O3,pipe,200,51.4,0.51,0.51,0,,7437,0.465,0.686,1,0,4.43,4.47,4.47,0,DN200 (not steepened)
O21-P763,O21,pipe,200,102.8,0.51,0.51,0,,11191,0.102,0.183,1,0,2.34,1.48,2.34,0,DN200 (not steepened)
O4-P1373,O4,pipe,200,52.4,0.51,0.51,0,,3639,0.06,0.112,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O3-P2199,O3,pipe,200,70.7,0.51,0.51,0,,13740,0.2,0.272,1,0,2.73,1.48,2.73,0,DN200 (not steepened)
O2-P1243,O2,pipe,200,51.5,0.51,0.51,0,,3641,0.033,0.033,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O4-P630,O4,pipe,200,54.0,0.51,0.51,0,,5679,0.411,0.442,1,0,2.9,3.51,3.51,0,DN200 (not steepened)
O2-P1876,O2,pipe,200,56.0,0.51,0.51,0,,3643,0.177,0.177,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O7-P288,O7,pipe,200,79.0,0.51,0.51,0,,8584,0.582,0.626,1,0,3.47,3.47,3.47,0,DN200 (not steepened)
O3-P2679,O3,pipe,200,79.3,0.51,0.51,0,,12213,0.182,0.267,1,0,3.2,1.48,3.2,0,DN200 (not steepened)
O9-P246,O9,pipe,200,51.5,0.51,0.51,0,,13367,0.27,0.275,1,0,1.56,1.6,1.6,0,DN200 (not steepened)
O2-P445,O2,pipe,200,51.5,0.51,0.51,0,,3647,0.235,0.259,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O1-P1316,O1,pipe,200,51.5,0.51,0.51,0,,1493,0.17,0.211,1,0,2.48,2.68,2.68,0,DN200 (not steepened)
O3-P2670,O3,pipe,200,85.7,0.51,0.51,0,,15688,0.17,0.342,1,0,2.64,1.48,2.64,0,DN200 (not steepened)
O4-P641,O4,pipe,200,51.6,0.51,0.51,0,,10314,0.343,0.389,1,0,2.91,3.07,3.07,0,DN200 (not steepened)
O2-P254,O2,pipe,200,66.5,0.51,0.51,0,,3651,0.209,0.22,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O21-P1108,O21,pipe,200,51.5,0.51,0.51,0,,18297,0.687,0.752,1,0,4.55,4.68,4.68,0,DN200 (not steepened)
O12-P506,O12,pipe,200,51.5,0.51,0.51,0,,1729,0.154,0.274,1,0,2.12,1.74,2.12,0,DN200 (not steepened)
O2-P1615,O2,pipe,200,51.5,0.51,0.51,0,,3654,0.626,0.649,1,0,7.01,8.02,8.02,0,DN200 (not steepened)
O9-P886,O9,pipe,200,51.5,0.51,0.51,0,,10244,0.26,0.269,1,0,7.16,7.82,7.82,0,DN200 (not steepened)
O12-P58,O12,pipe,200,51.6,0.51,0.51,0,,15036,0.419,0.606,1,0,5.74,6.25,6.25,0,DN200 (not steepened)
O21-P895,O21,pipe,200,51.6,0.51,0.51,0,,14651,0.443,0.49,1,0,6.44,6.44,6.44,0,DN200 (not steepened)
O2-P35,O2,pipe,630,51.9,0.125,0.182,1,up to 0.30 %,3658,0.75,0.794,0,0,5.97,7.37,7.37,0,Steepened up to 0.30 %
O3-P1088,O3,pipe,200,51.6,0.51,0.51,0,,3659,0.178,0.178,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O4-P836,O4,pipe,200,51.6,0.51,0.51,0,,3660,0.184,0.196,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O1-P723,O1,pipe,200,74.3,0.51,0.51,0,,3661,0.115,0.215,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O24-P24,O24,pipe,355,51.6,0.27,0.291,1,up to 0.30 %,4667,0.756,0.822,0,0,8.34,8.39,8.39,0,Steepened up to 0.30 %
O9-P2889,O9,pipe,200,51.6,0.51,0.51,0,,7749,0.11,0.192,1,0,2.22,2.32,2.32,0,DN200 (not steepened)
O3-P2318,O3,pipe,200,51.6,0.51,0.51,0,,8602,0.341,0.406,1,0,2.32,2.61,2.61,0,DN200 (not steepened)
O1-P1551,O1,pipe,200,51.6,0.51,0.51,0,,10895,0.147,0.214,1,0,1.48,2.56,2.56,0,DN200 (not steepened)
O9-P2521,O9,pipe,200,51.6,0.51,0.51,0,,9164,0.224,0.246,1,0,1.57,1.6,1.6,0,DN200 (not steepened)
O4-P66,O4,pipe,800,53.3,0.085,0.152,1,up to 0.30 %,8765,0.75,0.852,0,0,12.28,12.55,12.55,1,Steepened up to 0.30 %
O9-P3523,O9,pipe,200,51.7,0.51,0.51,0,,9154,0.186,0.235,1,0,8.11,8.17,8.17,0,DN200 (not steepened)
O10-P268,O10,pipe,200,73.1,0.51,0.51,0,,3669,0.06,0.111,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O17-P72,O17,pipe,200,51.7,0.51,0.51,0,,19246,0.349,0.367,1,0,4.48,3.39,4.48,0,DN200 (not steepened)
O9-P615,O9,pipe,200,51.7,0.51,0.51,0,,3671,0.129,0.153,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O3-P1080,O3,pipe,200,51.8,0.51,0.51,0,,3672,0.154,0.168,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O6-P303,O6,pipe,200,70.1,0.51,0.51,0,,4312,0.249,0.249,1,0,7.34,6.67,7.34,0,DN200 (not steepened)
O2-P1127,O2,pipe,200,51.7,0.51,0.51,0,,3674,0.195,0.195,1,0,2.39,1.48,2.39,0,DN200 (not steepened)
O2-P1032,O2,pipe,200,51.7,0.51,0.51,0,,681,0.353,0.356,1,0,3.02,3.04,3.04,0,DN200 (not steepened)
O3-P2469,O3,pipe,200,51.7,0.51,0.51,0,,14521,0.413,0.632,1,0,4.49,4.38,4.49,0,DN200 (not steepened)
O1-P1109,O1,pipe,200,51.7,0.51,0.51,0,,6848,0.222,0.28,1,0,5.3,5.51,5.51,0,DN200 (not steepened)
O3-P1001,O3,pipe,200,51.8,0.51,0.51,0,,3678,0.214,0.23,1,0,1.84,1.51,1.84,0,DN200 (not steepened)
O3-P415,O3,pipe,200,51.8,0.51,0.51,0,,3679,0.259,0.262,1,0,2.94,3.75,3.75,0,DN200 (not steepened)
O1-P1102,O1,pipe,200,74.4,0.51,0.51,0,,3680,0.069,0.121,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O3-P2636,O3,pipe,200,74.9,0.51,0.51,0,,7437,0.339,0.454,1,0,1.75,2.11,2.11,0,DN200 (not steepened)
O21-P418,O21,pipe,200,99.0,0.51,0.51,0,,10851,0.275,0.359,1,0,1.94,1.48,1.94,0,DN200 (not steepened)
O24-P237,O24,pipe,200,51.8,0.51,0.51,0,,3321,0.247,0.28,1,0,1.74,2.0,2.0,0,DN200 (not steepened)
O1-P903,O1,pipe,200,51.8,0.51,0.51,0,,3684,0.217,0.26,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O2-P144,O2,pipe,200,49.5,0.51,0.51,0,,3685,0.032,0.032,1,0,2.86,1.48,2.86,0,DN200 (not steepened)
O2-P77,O2,pipe,200,51.9,0.51,0.51,0,,1501,0.662,0.67,1,0,8.14,7.91,8.14,0,DN200 (not steepened)
O21-P1322,O21,pipe,200,51.9,0.51,0.51,0,,3687,0.073,0.132,1,0,3.94,1.48,3.94,0,DN200 (not steepened)
O3-P3101,O3,pipe,200,52.4,0.51,0.51,0,,11625,0.247,0.296,1,0,2.0,1.91,2.0,0,DN200 (not steepened)
O7-P523,O7,pipe,200,86.6,0.51,0.51,0,,3995,0.124,0.224,1,0,2.62,3.43,3.43,0,DN200 (not steepened)
O1-P1390,O1,pipe,200,51.9,0.51,0.51,0,,3690,0.364,0.478,1,0,5.37,5.0,5.37,0,DN200 (not steepened)
O3-P2762,O3,pipe,200,52.0,0.51,0.51,0,,14978,0.309,0.398,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O10-P151,O10,pipe,200,52.0,0.51,0.51,0,,3692,0.086,0.151,1,0,2.29,2.32,2.32,0,DN200 (not steepened)
O1-P1178,O1,pipe,200,56.5,0.51,0.51,0,,13512,0.204,0.236,1,0,1.66,2.04,2.04,0,DN200 (not steepened)
O9-P2592,O9,pipe,200,52.0,0.51,0.51,0,,3694,0.118,0.121,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O12-P76,O12,pipe,200,52.0,0.51,0.51,0,,11421,0.394,0.589,1,0,7.38,8.21,8.21,0,DN200 (not steepened)
O1-P1514,O1,pipe,1400,73.8,0.075,0.075,0,,3696,0.831,0.926,0,0,6.89,5.79,6.89,0,"Above DN200, 0.75 m/s as laid"
O9-P3124,O9,pipe,200,75.7,0.51,0.51,0,,11436,0.11,0.205,1,0,2.0,3.03,3.03,0,DN200 (not steepened)
O1-P1601,O1,pipe,200,52.1,0.51,0.51,0,,3698,0.099,0.183,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O2-P1064,O2,pipe,200,52.1,0.51,0.51,0,,17846,0.256,0.267,1,0,3.39,1.48,3.39,0,DN200 (not steepened)
O9-P3416,O9,pipe,200,52.1,0.51,0.51,0,,14924,0.079,0.14,1,0,1.55,1.5,1.55,0,DN200 (not steepened)
O9-P3668,O9,pipe,200,52.1,0.51,0.51,0,,14811,0.054,0.077,1,0,2.24,2.39,2.39,0,DN200 (not steepened)
O1-P2573,O1,pipe,200,57.2,0.51,0.51,0,,2113,0.618,0.644,1,0,5.44,5.94,5.94,0,DN200 (not steepened)
O20-P16,O20,pipe,200,52.1,0.51,0.51,0,,19083,0.412,0.472,1,0,6.93,7.21,7.21,0,DN200 (not steepened)
O1-P165,O1,pipe,355,52.1,0.27,0.326,1,0.30 to 0.50 %,3704,0.75,0.826,0,0,9.32,10.48,10.48,0,Steepened 0.30 to 0.50 %
O3-P3117,O3,pipe,200,52.1,0.51,0.51,0,,3705,0.128,0.164,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O11-P107,O11,pipe,200,52.1,0.51,0.51,0,,3706,0.038,0.052,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O1-P380,O1,pipe,200,52.1,0.51,0.51,0,,3017,0.663,0.75,1,0,6.16,6.47,6.47,0,DN200 (not steepened)
O3-P2505,O3,pipe,200,78.6,0.51,0.51,0,,7093,0.208,0.389,1,0,4.53,4.83,4.83,0,DN200 (not steepened)
O9-P3052,O9,pipe,200,52.2,0.51,0.51,0,,3709,0.173,0.214,1,0,2.09,2.04,2.09,0,DN200 (not steepened)
O3-P2077,O3,pipe,200,89.5,0.51,0.51,0,,9313,0.13,0.238,1,0,1.62,2.12,2.12,0,DN200 (not steepened)
O3-P1598,O3,pipe,200,88.4,0.51,0.51,0,,3711,0.173,0.344,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O15-P4,O15,pipe,250,52.2,0.375,0.375,0,,16334,0.388,0.693,1,0,9.4,9.82,9.82,0,"Above DN200, under 0.75 m/s"
O1-P1865,O1,pipe,200,52.2,0.51,0.51,0,,3713,0.194,0.223,1,0,2.19,2.21,2.21,0,DN200 (not steepened)
O6-P279,O6,pipe,200,64.8,0.51,0.51,0,,3714,0.121,0.121,1,0,1.48,2.15,2.15,0,DN200 (not steepened)
O9-P7,O9,pipe,500,52.2,0.155,0.265,1,up to 0.30 %,2829,0.758,0.852,0,0,10.5,10.52,10.52,0,Steepened up to 0.30 %
O21-P1059,O21,pipe,200,57.7,0.51,0.51,0,,3716,0.226,0.251,1,0,1.73,2.64,2.64,0,DN200 (not steepened)
O9-P1676,O9,pipe,200,91.4,0.51,0.51,0,,3717,0.061,0.103,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O3-P141,O3,pipe,250,52.2,0.375,0.496,1,0.30 to 0.50 %,9127,0.767,0.836,0,0,7.22,5.85,7.22,0,Steepened 0.30 to 0.50 %
O1-P2550,O1,pipe,200,52.2,0.51,0.51,0,,3719,0.099,0.183,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O3-P3161,O3,pipe,900,52.2,0.075,0.127,1,up to 0.30 %,11822,0.75,0.852,0,0,4.57,5.81,5.81,0,Steepened up to 0.30 %
O3-P2745,O3,pipe,200,66.8,0.51,0.51,0,,7863,0.316,0.466,1,0,2.16,2.13,2.16,0,DN200 (not steepened)
O4-P892,O4,pipe,200,53.8,0.51,0.51,0,,2380,0.397,0.451,1,0,6.94,7.37,7.37,0,DN200 (not steepened)
O22-P32,O22,pipe,200,52.3,0.51,0.51,0,,17204,0.171,0.196,1,0,1.85,1.48,1.85,0,DN200 (not steepened)
O9-P3170,O9,pipe,200,52.3,0.51,0.51,0,,3724,0.045,0.085,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O2-P1686,O2,pipe,200,52.3,0.51,0.51,0,,3725,0.177,0.177,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O1-P343,O1,pipe,200,68.5,0.51,0.51,0,,5624,0.133,0.244,1,0,3.35,3.52,3.52,0,DN200 (not steepened)
O12-P177,O12,pipe,200,52.3,0.51,0.51,0,,3727,0.162,0.213,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O6-P343,O6,pipe,200,52.7,0.51,0.51,0,,16993,0.228,0.228,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O9-P1072,O9,pipe,200,52.4,0.51,0.51,0,,3729,0.046,0.075,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O2-P1463,O2,pipe,200,52.4,0.51,0.51,0,,3730,0.246,0.264,1,0,2.58,1.48,2.58,0,DN200 (not steepened)
O1-P1529,O1,pipe,200,52.4,0.51,0.51,0,,3731,0.142,0.2,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O1-P1731,O1,pipe,200,52.4,0.51,0.51,0,,3732,0.209,0.22,1,0,2.04,2.81,2.81,0,DN200 (not steepened)
O5-P34,O5,pipe,200,52.5,0.51,0.51,0,,5482,0.374,0.463,1,0,4.25,4.21,4.25,0,DN200 (not steepened)
O10-P275,O10,pipe,200,70.8,0.51,0.51,0,,3734,0.069,0.113,1,0,1.87,1.94,1.94,0,DN200 (not steepened)
O21-P444,O21,pipe,200,91.1,0.51,0.51,0,,9821,0.197,0.223,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O3-P2631,O3,pipe,200,52.5,0.51,0.51,0,,7437,0.4,0.605,1,0,4.31,4.15,4.31,0,DN200 (not steepened)
O7-P309,O7,pipe,200,63.1,0.51,0.51,0,,17542,0.407,0.421,1,0,2.86,1.48,2.86,0,DN200 (not steepened)
O20-P59,O20,pipe,200,52.5,0.51,0.51,0,,5420,0.274,0.274,1,0,2.23,1.66,2.23,0,DN200 (not steepened)
O9-P2943,O9,pipe,200,52.5,0.51,0.51,0,,6408,0.377,0.465,1,0,4.21,4.31,4.31,0,DN200 (not steepened)
O4-P1077,O4,pipe,200,55.0,0.51,0.51,0,,2597,0.153,0.281,1,0,1.85,1.82,1.85,0,DN200 (not steepened)
O3-P3245,O3,pipe,200,52.6,0.51,0.51,0,,14727,0.271,0.274,1,0,2.07,1.62,2.07,0,DN200 (not steepened)
O2-P1321,O2,pipe,200,63.5,0.51,0.51,0,,5397,0.232,0.262,1,0,2.58,1.48,2.58,0,DN200 (not steepened)
O3-P2427,O3,pipe,200,52.6,0.51,0.51,0,,3743,0.115,0.215,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O3-P3030,O3,pipe,200,83.1,0.51,0.51,0,,3747,0.494,0.627,1,0,2.83,2.83,2.83,0,DN200 (not steepened)
O11-P285,O11,pipe,200,52.6,0.51,0.51,0,,12122,0.099,0.139,1,0,2.91,2.82,2.91,0,DN200 (not steepened)
O9-P540,O9,pipe,200,52.6,0.51,0.51,0,,13433,0.302,0.336,1,0,4.52,4.67,4.67,0,DN200 (not steepened)
O3-P3039,O3,pipe,200,52.6,0.51,0.51,0,,3747,0.425,0.49,1,0,2.97,3.09,3.09,0,DN200 (not steepened)
O20-P50,O20,pipe,200,76.5,0.51,0.51,0,,3748,0.17,0.17,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O22-P25,O22,pipe,200,59.7,0.51,0.51,0,,3497,0.3,0.354,1,0,2.73,2.92,2.92,0,DN200 (not steepened)
O4-P1380,O4,pipe,200,52.0,0.51,0.51,0,,3750,0.395,0.398,1,0,2.52,2.63,2.63,0,DN200 (not steepened)
O1-P966,O1,pipe,200,52.7,0.51,0.51,0,,3751,0.089,0.162,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O9-P1647,O9,pipe,200,52.7,0.51,0.51,0,,12219,0.084,0.129,1,0,1.56,1.61,1.61,0,DN200 (not steepened)
O20-P6,O20,pipe,200,78.6,0.51,0.51,0,,19083,0.57,0.611,1,0,12.36,12.73,12.73,1,DN200 (not steepened)
O1-P2342,O1,pipe,200,52.8,0.51,0.51,0,,3754,0.142,0.2,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O21-P682,O21,pipe,200,60.2,0.51,0.51,0,,13974,0.161,0.183,1,0,2.62,2.88,2.88,0,DN200 (not steepened)
O9-P3595,O9,pipe,200,85.3,0.51,0.51,0,,3756,0.078,0.104,1,0,2.84,2.6,2.84,0,DN200 (not steepened)
O2-P286,O2,pipe,200,52.8,0.51,0.51,0,,10094,0.447,0.457,1,0,4.61,2.51,4.61,0,DN200 (not steepened)
O1-P2683,O1,pipe,200,52.8,0.51,0.51,0,,3758,0.18,0.197,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O1-P311,O1,pipe,200,52.9,0.51,0.51,0,,2234,0.084,0.149,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O2-P637,O2,pipe,200,52.9,0.51,0.51,0,,3760,0.435,0.462,1,0,1.48,2.77,2.77,0,DN200 (not steepened)
O3-P442,O3,pipe,200,52.9,0.51,0.51,0,,3761,0.153,0.194,1,0,1.48,2.6,2.6,0,DN200 (not steepened)
O3-P2263,O3,pipe,200,81.1,0.51,0.51,0,,11827,0.449,0.648,1,0,3.43,3.26,3.43,0,DN200 (not steepened)
O9-P3123,O9,pipe,200,52.9,0.51,0.51,0,,3763,0.098,0.18,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O2-P1343,O2,pipe,200,52.9,0.51,0.51,0,,2158,0.228,0.254,1,0,1.78,1.48,1.78,0,DN200 (not steepened)
O1-P839,O1,pipe,200,52.9,0.51,0.51,0,,13964,0.217,0.252,1,0,2.28,2.31,2.31,0,DN200 (not steepened)
O21-P260,O21,pipe,200,52.9,0.51,0.51,0,,15658,0.261,0.263,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O9-P2470,O9,pipe,200,52.9,0.51,0.51,0,,8489,0.058,0.098,1,0,1.55,1.59,1.59,0,DN200 (not steepened)
O4-P839,O4,pipe,200,52.9,0.51,0.51,0,,7742,0.362,0.448,1,0,8.33,8.29,8.33,0,DN200 (not steepened)
O1-P924,O1,pipe,200,52.9,0.51,0.51,0,,3565,0.404,0.412,1,0,4.25,4.52,4.52,0,DN200 (not steepened)
O9-P1377,O9,pipe,200,72.8,0.51,0.51,0,,3770,0.198,0.229,1,0,2.22,2.63,2.63,0,DN200 (not steepened)
O10-P200,O10,pipe,200,53.0,0.51,0.51,0,,3771,0.061,0.116,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O1-P2676,O1,pipe,200,68.7,0.51,0.51,0,,3772,0.31,0.341,1,0,3.41,2.4,3.41,0,DN200 (not steepened)
O8-P87,O8,pipe,200,53.0,0.51,0.51,0,,3773,0.368,0.49,1,0,7.03,7.78,7.78,0,DN200 (not steepened)
O2-P1122,O2,pipe,200,61.1,0.51,0.51,0,,1959,0.2,0.222,1,0,2.38,1.48,2.38,0,DN200 (not steepened)
O3-P1164,O3,pipe,200,57.1,0.51,0.51,0,,3775,0.124,0.143,1,0,2.02,1.48,2.02,0,DN200 (not steepened)
O9-P2846,O9,pipe,200,53.0,0.51,0.51,0,,8546,0.371,0.434,1,0,3.29,3.28,3.29,0,DN200 (not steepened)
O1-P1580,O1,pipe,200,53.0,0.51,0.51,0,,15979,0.229,0.266,1,0,3.56,3.35,3.56,0,DN200 (not steepened)
O9-P2168,O9,pipe,200,53.1,0.51,0.51,0,,3778,0.146,0.157,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O4-P1442,O4,pipe,200,53.0,0.51,0.51,0,,3779,0.113,0.211,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O3-P713,O3,pipe,200,53.0,0.51,0.51,0,,3780,0.339,0.339,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O9-P2727,O9,pipe,200,53.0,0.51,0.51,0,,3781,0.202,0.202,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O9-P3527,O9,pipe,200,76.7,0.51,0.51,0,,5651,0.115,0.196,1,0,6.52,7.09,7.09,0,DN200 (not steepened)
O9-P3411,O9,pipe,200,53.1,0.51,0.51,0,,14924,0.102,0.181,1,0,1.59,1.64,1.64,0,DN200 (not steepened)
O3-P2250,O3,pipe,200,69.8,0.51,0.51,0,,14507,0.167,0.338,1,0,2.77,1.48,2.77,0,DN200 (not steepened)
O2-P1197,O2,pipe,250,53.1,0.375,0.477,1,0.30 to 0.50 %,3785,0.67,0.754,1,0,9.74,9.62,9.74,0,"Above DN200, under 0.75 m/s"
O2-P1309,O2,pipe,200,53.9,0.51,0.51,0,,3786,0.033,0.033,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O1-P2462,O1,pipe,800,73.0,0.085,0.164,1,up to 0.30 %,3787,0.75,0.854,0,0,2.01,3.58,3.58,0,Steepened up to 0.30 %
O2-P1678,O2,pipe,200,34.5,0.51,0.51,0,,1245,0.208,0.208,1,0,1.7,2.13,2.13,0,DN200 (not steepened)
O9-P569,O9,pipe,200,57.3,0.51,0.51,0,,16331,0.218,0.348,1,0,2.24,2.55,2.55,0,DN200 (not steepened)
O4-P1384,O4,pipe,200,53.2,0.51,0.51,0,,17039,0.355,0.357,1,0,2.13,2.0,2.13,0,DN200 (not steepened)
O5-P217,O5,pipe,200,78.5,0.51,0.51,0,,12063,0.091,0.164,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O9-P2501,O9,pipe,200,53.2,0.51,0.51,0,,3792,0.147,0.157,1,0,1.77,1.96,1.96,0,DN200 (not steepened)
O24-P145,O24,pipe,200,53.2,0.51,0.51,0,,3793,0.356,0.417,1,0,2.1,2.31,2.31,0,DN200 (not steepened)
O21-P1253,O21,pipe,200,53.2,0.51,0.51,0,,12857,0.075,0.133,1,0,2.6,3.29,3.29,0,DN200 (not steepened)
O21-P1332,O21,pipe,200,53.2,0.51,0.51,0,,3795,0.163,0.163,1,0,2.18,1.48,2.18,0,DN200 (not steepened)
O9-P3383,O9,pipe,200,53.2,0.51,0.51,0,,12903,0.211,0.345,1,0,2.7,2.63,2.7,0,DN200 (not steepened)
O3-P1201,O3,pipe,200,53.3,0.51,0.51,0,,3797,0.206,0.206,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O3-P501,O3,pipe,200,72.9,0.51,0.51,0,,3798,0.132,0.171,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O9-P2000,O9,pipe,200,83.9,0.51,0.51,0,,13763,0.095,0.166,1,0,2.51,2.82,2.82,0,DN200 (not steepened)
O21-P1034,O21,pipe,200,53.0,0.51,0.51,0,,13407,0.447,0.472,1,0,2.17,2.41,2.41,0,DN200 (not steepened)
O11-P339,O11,pipe,200,53.3,0.51,0.51,0,,11248,0.047,0.047,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O5-P181,O5,pipe,200,63.1,0.51,0.51,0,,7458,0.159,0.207,1,0,2.48,1.48,2.48,0,DN200 (not steepened)
O12-P548,O12,pipe,200,53.3,0.51,0.51,0,,3803,0.158,0.297,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O1-P2365,O1,pipe,200,53.3,0.51,0.51,0,,3804,0.112,0.112,1,0,1.48,2.47,2.47,0,DN200 (not steepened)
O2-P1578,O2,pipe,200,53.3,0.51,0.51,0,,3805,0.16,0.179,1,0,1.48,2.5,2.5,0,DN200 (not steepened)
O1-P1459,O1,pipe,200,53.4,0.51,0.51,0,,3806,0.398,0.442,1,0,4.41,4.43,4.43,0,DN200 (not steepened)
O3-P2943,O3,pipe,200,73.0,0.51,0.51,0,,14525,0.135,0.195,1,0,2.69,1.48,2.69,0,DN200 (not steepened)
O2-P1698,O2,pipe,200,53.4,0.51,0.51,0,,3808,0.195,0.195,1,0,1.48,1.93,1.93,0,DN200 (not steepened)
O1-P1466,O1,pipe,200,53.4,0.51,0.51,0,,16393,0.1,0.183,1,0,2.88,2.93,2.93,0,DN200 (not steepened)
O2-P850,O2,pipe,200,58.5,0.51,0.51,0,,3810,0.035,0.035,1,0,3.39,1.48,3.39,0,DN200 (not steepened)
O9-P2984,O9,pipe,200,53.4,0.51,0.51,0,,1317,0.162,0.266,1,0,2.82,3.1,3.1,0,DN200 (not steepened)
O3-P473,O3,pipe,200,53.4,0.51,0.51,0,,1624,0.365,0.374,1,0,1.64,1.56,1.64,0,DN200 (not steepened)
O2-P242,O2,pipe,200,48.2,0.51,0.51,0,,1488,0.454,0.464,1,0,2.07,2.0,2.07,0,DN200 (not steepened)
O1-P2097,O1,pipe,200,53.5,0.51,0.51,0,,3814,0.215,0.243,1,0,1.96,2.7,2.7,0,DN200 (not steepened)
O9-P2130,O9,pipe,200,53.5,0.51,0.51,0,,14103,0.045,0.045,1,0,1.85,2.18,2.18,0,DN200 (not steepened)
O1-P1416,O1,pipe,200,58.0,0.51,0.51,0,,11238,0.208,0.26,1,0,1.89,2.31,2.31,0,DN200 (not steepened)
O1-P1602,O1,pipe,200,53.5,0.51,0.51,0,,3817,0.089,0.162,1,0,1.48,2.24,2.24,0,DN200 (not steepened)
O3-P772,O3,pipe,200,77.2,0.51,0.51,0,,14027,0.158,0.299,1,0,1.71,1.72,1.72,0,DN200 (not steepened)
O19-P29,O19,pipe,200,53.5,0.51,0.51,0,,14537,0.124,0.151,1,0,2.26,2.53,2.53,0,DN200 (not steepened)
O3-P2837,O3,pipe,1000,53.6,0.075,0.121,1,up to 0.30 %,10084,0.763,0.869,0,0,4.24,4.29,4.29,0,Steepened up to 0.30 %
O4-P700,O4,pipe,200,53.6,0.51,0.51,0,,9045,0.411,0.433,1,0,4.52,4.53,4.53,0,DN200 (not steepened)
O9-P2998,O9,pipe,200,53.6,0.51,0.51,0,,3822,0.033,0.033,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O9-P2347,O9,pipe,250,53.6,0.375,0.483,1,0.30 to 0.50 %,8302,0.752,0.771,0,0,12.37,12.58,12.58,1,Steepened 0.30 to 0.50 %
O16-P105,O16,pipe,200,83.1,0.51,0.51,0,,11318,0.088,0.153,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O4-P335,O4,pipe,200,84.8,0.51,0.51,0,,6353,0.336,0.464,1,0,3.26,3.33,3.33,0,DN200 (not steepened)
O6-P82,O6,pipe,315,83.5,0.27,0.373,1,0.30 to 0.50 %,10466,0.758,0.846,0,0,5.25,5.77,5.77,0,Steepened 0.30 to 0.50 %
O6-P163,O6,pipe,200,84.7,0.51,0.51,0,,4222,0.391,0.427,1,0,6.65,7.05,7.05,0,DN200 (not steepened)
O3-P1704,O3,pipe,200,53.6,0.51,0.51,0,,14790,0.149,0.271,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O9-P1806,O9,pipe,200,76.3,0.51,0.51,0,,11370,0.143,0.262,1,0,1.48,2.08,2.08,0,DN200 (not steepened)
O2-P1789,O2,pipe,200,53.7,0.51,0.51,0,,3830,0.412,0.429,1,0,4.13,5.14,5.14,0,DN200 (not steepened)
O9-P2593,O9,pipe,200,79.2,0.51,0.51,0,,14544,0.215,0.222,1,0,2.19,2.78,2.78,0,DN200 (not steepened)
O2-P892,O2,pipe,200,53.7,0.51,0.51,0,,3911,0.211,0.232,1,0,3.11,1.48,3.11,0,DN200 (not steepened)
O8-P261,O8,pipe,200,94.9,0.51,0.51,0,,17754,0.27,0.367,1,0,2.41,2.77,2.77,0,DN200 (not steepened)
O9-P2452,O9,pipe,200,53.7,0.51,0.51,0,,7757,0.094,0.16,1,0,2.55,2.99,2.99,0,DN200 (not steepened)
O1-P2425,O1,pipe,200,54.6,0.51,0.51,0,,1669,0.374,0.394,1,0,3.52,4.44,4.44,0,DN200 (not steepened)
O9-P1102,O9,pipe,355,53.7,0.27,0.385,1,0.30 to 0.50 %,17178,0.751,0.871,0,0,7.01,6.79,7.01,0,Steepened 0.30 to 0.50 %
O9-P3655,O9,pipe,200,88.4,0.51,0.51,0,,3837,0.039,0.045,1,0,5.55,1.48,5.55,0,DN200 (not steepened)
O9-P2343,O9,pipe,250,53.7,0.375,0.483,1,0.30 to 0.50 %,8302,0.762,0.783,0,0,12.44,12.34,12.44,1,Steepened 0.30 to 0.50 %
O2-P1091,O2,pipe,200,53.7,0.51,0.51,0,,8234,0.196,0.196,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O4-P735,O4,pipe,200,50.7,0.51,0.51,0,,3840,0.223,0.249,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O21-P104,O21,pipe,200,53.8,0.51,0.51,0,,3841,0.711,0.743,1,0,1.77,2.72,2.72,0,DN200 (not steepened)
O2-P1190,O2,pipe,280,53.8,0.375,0.376,1,0.30 to 0.50 %,15079,0.75,0.815,0,0,7.2,6.97,7.2,0,Steepened 0.30 to 0.50 %
O21-P338,O21,pipe,200,53.8,0.51,0.51,0,,15615,0.26,0.26,1,0,4.94,4.86,4.94,0,DN200 (not steepened)
O9-P1819,O9,pipe,200,53.8,0.51,0.51,0,,15753,0.077,0.132,1,0,3.32,3.52,3.52,0,DN200 (not steepened)
O2-P494,O2,pipe,200,53.8,0.51,0.51,0,,3881,0.224,0.347,1,0,2.17,2.1,2.17,0,DN200 (not steepened)
O2-P59,O2,pipe,280,53.8,0.375,0.375,0,,1891,0.767,0.789,0,0,7.42,7.22,7.42,0,"Above DN200, 0.75 m/s as laid"
O2-P877,O2,pipe,200,53.8,0.51,0.51,0,,5745,0.355,0.367,1,0,1.48,2.23,2.23,0,DN200 (not steepened)
O2-P1958,O2,pipe,200,53.8,0.51,0.51,0,,3849,0.211,0.222,1,0,1.97,1.48,1.97,0,DN200 (not steepened)
O9-P1362,O9,pipe,200,73.5,0.51,0.51,0,,12317,0.348,0.385,1,0,4.98,5.3,5.3,0,DN200 (not steepened)
O4-P1525,O4,pipe,200,65.7,0.51,0.51,0,,17651,0.404,0.58,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O1-P2070,O1,pipe,200,53.9,0.51,0.51,0,,3852,0.089,0.162,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O20-P117,O20,pipe,200,73.8,0.51,0.51,0,,8836,0.377,0.377,1,0,4.91,5.14,5.14,0,DN200 (not steepened)
O1-P2376,O1,pipe,200,53.9,0.51,0.51,0,,6657,0.338,0.387,1,0,6.31,5.79,6.31,0,DN200 (not steepened)
O2-P1334,O2,pipe,200,53.9,0.51,0.51,0,,1050,0.376,0.429,1,0,5.66,5.2,5.66,0,DN200 (not steepened)
O1-P1632,O1,pipe,200,71.8,0.51,0.51,0,,19153,0.229,0.271,1,0,1.63,1.69,1.69,0,DN200 (not steepened)
O2-P1095,O2,pipe,200,53.9,0.51,0.51,0,,7434,0.256,0.256,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O7-P143,O7,pipe,200,52.6,0.51,0.51,0,,2416,0.15,0.177,1,0,2.61,1.95,2.61,0,DN200 (not steepened)
O4-P1277,O4,pipe,200,77.0,0.51,0.51,0,,17676,0.348,0.396,1,0,8.13,8.53,8.53,0,DN200 (not steepened)
O4-P5,O4,pipe,900,53.9,0.075,0.13,1,up to 0.30 %,6921,0.751,0.852,0,0,2.73,2.5,2.73,0,Steepened up to 0.30 %
O4-P1332,O4,pipe,200,76.4,0.51,0.51,0,,3861,0.208,0.208,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O1-P454,O1,pipe,200,73.0,0.51,0.51,0,,973,0.551,0.691,1,0,5.04,4.11,5.04,0,DN200 (not steepened)
O9-P454,O9,pipe,200,54.0,0.51,0.51,0,,3863,0.129,0.153,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O3-P600,O3,pipe,200,54.0,0.51,0.51,0,,3865,0.232,0.275,1,0,1.78,2.36,2.36,0,DN200 (not steepened)
O8-P124,O8,pipe,200,74.7,0.51,0.51,0,,15941,0.128,0.233,1,0,2.53,2.78,2.78,0,DN200 (not steepened)
O3-P3058,O3,pipe,200,54.0,0.51,0.51,0,,3867,0.081,0.146,1,0,1.48,2.32,2.32,0,DN200 (not steepened)
O4-P1571,O4,pipe,200,86.7,0.51,0.51,0,,3868,0.139,0.206,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O1-P1199,O1,pipe,200,54.1,0.51,0.51,0,,3869,0.393,0.413,1,0,3.78,2.53,3.78,0,DN200 (not steepened)
O16-P147,O16,pipe,200,54.1,0.51,0.51,0,,14149,0.136,0.195,1,0,2.57,2.75,2.75,0,DN200 (not steepened)
O11-P18,O11,pipe,200,44.2,0.51,0.51,0,,3871,0.324,0.484,1,0,9.44,9.44,9.44,0,DN200 (not steepened)
O20-P46,O20,pipe,200,54.1,0.51,0.51,0,,3873,0.262,0.262,1,0,1.82,1.94,1.94,0,DN200 (not steepened)
O2-P88,O2,pipe,200,54.1,0.51,0.51,0,,8757,0.49,0.491,1,0,6.53,7.6,7.6,0,DN200 (not steepened)
O1-P848,O1,pipe,200,52.8,0.51,0.51,0,,6044,0.394,0.446,1,0,2.66,2.63,2.66,0,DN200 (not steepened)
O10-P61,O10,pipe,315,74.6,0.27,0.43,1,0.30 to 0.50 %,12799,0.764,0.874,0,0,8.52,9.58,9.58,0,Steepened 0.30 to 0.50 %
O2-P368,O2,pipe,200,54.2,0.51,0.51,0,,9258,0.273,0.317,1,0,1.57,2.2,2.2,0,DN200 (not steepened)
O5-P293,O5,pipe,200,54.2,0.51,0.51,0,,6301,0.122,0.224,1,0,1.79,2.13,2.13,0,DN200 (not steepened)
O1-P2571,O1,pipe,200,54.2,0.51,0.51,0,,3879,0.638,0.671,1,0,6.48,6.6,6.6,0,DN200 (not steepened)
O1-P2482,O1,pipe,200,56.8,0.51,0.51,0,,3880,0.365,0.375,1,0,1.88,2.34,2.34,0,DN200 (not steepened)
O2-P495,O2,pipe,200,54.3,0.51,0.51,0,,3881,0.202,0.284,1,0,2.57,2.17,2.57,0,DN200 (not steepened)
O2-P1210,O2,pipe,200,54.3,0.51,0.51,0,,12069,0.491,0.622,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O2-P763,O2,pipe,200,54.3,0.51,0.51,0,,2740,0.357,0.366,1,0,1.97,1.48,1.97,0,DN200 (not steepened)
O4-P142,O4,pipe,200,78.2,0.51,0.51,0,,1278,0.273,0.453,1,0,3.13,3.07,3.13,0,DN200 (not steepened)
O9-P1997,O9,pipe,200,82.5,0.51,0.51,0,,3885,0.058,0.102,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O9-P2754,O9,pipe,200,54.4,0.51,0.51,0,,3886,0.14,0.14,1,0,2.26,1.48,2.26,0,DN200 (not steepened)
O6-P58,O6,pipe,355,77.3,0.27,0.358,1,0.30 to 0.50 %,14413,0.803,0.879,0,0,3.4,3.78,3.78,0,Steepened 0.30 to 0.50 %
O24-P56,O24,pipe,200,54.5,0.51,0.51,0,,9607,0.18,0.354,1,0,2.39,2.22,2.39,0,DN200 (not steepened)
