label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O9-P626,O9,pipe,200,100.0,0.51,0.51,0,,12124,0.253,0.3,1,0,2.42,3.05,3.05,0,DN200 (not steepened)
O4-P1053,O4,pipe,200,87.1,0.51,0.51,0,,17019,0.472,0.586,1,0,5.54,5.65,5.65,0,DN200 (not steepened)
O4-P1477,O4,pipe,200,83.5,0.51,0.51,0,,12801,0.358,0.405,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O2-P215,O2,pipe,280,100.0,0.375,0.392,1,0.30 to 0.50 %,9246,0.753,0.782,0,0,4.03,4.42,4.42,0,Steepened 0.30 to 0.50 %
O1-P1045,O1,pipe,250,68.3,0.375,0.375,0,,565,0.668,0.723,1,0,5.69,5.13,5.69,0,"Above DN200, under 0.75 m/s"
O3-P197,O3,pipe,200,100.0,0.51,0.51,0,,13526,0.43,0.586,1,0,4.2,4.09,4.2,0,DN200 (not steepened)
O2-P1228,O2,pipe,200,100.0,0.51,0.51,0,,16293,0.138,0.163,1,0,8.39,1.48,8.39,0,DN200 (not steepened)
O9-P890,O9,pipe,200,105.0,0.51,0.51,0,,9764,0.164,0.169,1,0,4.16,5.1,5.1,0,DN200 (not steepened)
O9-P1556,O9,pipe,200,100.0,0.51,0.51,0,,9578,0.221,0.283,1,0,4.2,4.56,4.56,0,DN200 (not steepened)
O9-P2216,O9,pipe,200,101.5,0.51,0.51,0,,9766,0.25,0.255,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O3-P2781,O3,pipe,200,99.7,0.51,0.51,0,,9767,0.122,0.226,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O11-P126,O11,pipe,200,100.0,0.51,0.51,0,,12992,0.234,0.248,1,0,4.46,4.72,4.72,0,DN200 (not steepened)
O2-P916,O2,pipe,200,100.0,0.51,0.51,0,,7850,0.283,0.341,1,0,2.03,2.78,2.78,0,DN200 (not steepened)
O2-P1225,O2,pipe,200,100.0,0.51,0.51,0,,16293,0.139,0.164,1,0,8.41,1.48,8.41,0,DN200 (not steepened)
O2-P430,O2,pipe,200,70.9,0.51,0.51,0,,10180,0.275,0.309,1,0,1.9,1.85,1.9,0,DN200 (not steepened)
O14-P28,O14,pipe,200,100.0,0.51,0.51,0,,9877,0.481,0.567,1,0,5.3,5.69,5.69,0,DN200 (not steepened)
O21-P896,O21,pipe,200,100.0,0.51,0.51,0,,14651,0.418,0.463,1,0,6.51,6.44,6.51,0,DN200 (not steepened)
O24-P38,O24,pipe,250,99.7,0.375,0.375,0,,569,0.647,0.699,1,0,3.98,3.42,3.98,0,"Above DN200, under 0.75 m/s"
O4-P1011,O4,pipe,200,99.4,0.51,0.51,0,,10261,0.131,0.161,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O1-P695,O1,pipe,200,100.0,0.51,0.51,0,,9776,0.114,0.211,1,0,1.74,1.48,1.74,0,DN200 (not steepened)
O1-P2423,O1,pipe,200,100.0,0.51,0.51,0,,9777,0.177,0.177,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O3-P1591,O3,pipe,200,101.9,0.51,0.51,0,,13273,0.196,0.375,1,0,1.85,2.58,2.58,0,DN200 (not steepened)
O14-P29,O14,pipe,200,100.0,0.51,0.51,0,,9877,0.477,0.564,1,0,5.62,5.3,5.62,0,DN200 (not steepened)
O10-P353,O10,pipe,200,99.7,0.51,0.51,0,,12344,0.088,0.152,1,0,1.89,2.09,2.09,0,DN200 (not steepened)
O6-P221,O6,pipe,200,106.5,0.51,0.51,0,,10898,0.297,0.307,1,0,2.25,2.74,2.74,0,DN200 (not steepened)
O14-P18,O14,pipe,200,100.0,0.51,0.51,0,,16559,0.564,0.598,1,0,7.08,7.15,7.15,0,DN200 (not steepened)
O4-P999,O4,pipe,200,89.2,0.51,0.51,0,,10572,0.242,0.247,1,0,2.03,3.55,3.55,0,DN200 (not steepened)
O3-P1029,O3,pipe,200,100.0,0.51,0.51,0,,9784,0.579,0.602,1,0,5.59,5.69,5.69,0,DN200 (not steepened)
O3-P1879,O3,pipe,200,100.0,0.51,0.51,0,,17231,0.378,0.572,1,0,5.61,5.2,5.61,0,DN200 (not steepened)
O5-P267,O5,pipe,200,101.4,0.51,0.51,0,,17637,0.091,0.164,1,0,1.61,1.6,1.61,0,DN200 (not steepened)
O21-P512,O21,pipe,200,100.0,0.51,0.51,0,,9787,0.069,0.12,1,0,1.97,1.48,1.97,0,DN200 (not steepened)
O10-P51,O10,pipe,200,99.7,0.51,0.51,0,,4984,0.104,0.164,1,0,2.33,2.55,2.55,0,DN200 (not steepened)
O10-P347,O10,pipe,200,99.7,0.51,0.51,0,,9789,0.112,0.198,1,0,2.23,2.43,2.43,0,DN200 (not steepened)
O3-P1474,O3,pipe,250,94.0,0.375,0.375,0,,1843,0.569,0.702,1,0,7.09,6.98,7.09,0,"Above DN200, under 0.75 m/s"
O2-P341,O2,pipe,200,100.0,0.51,0.51,0,,9630,0.555,0.567,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O10-P333,O10,pipe,200,99.7,0.51,0.51,0,,6447,0.122,0.215,1,0,1.85,2.17,2.17,0,DN200 (not steepened)
O6-P86,O6,pipe,315,84.5,0.27,0.373,1,0.30 to 0.50 %,10466,0.752,0.843,0,0,6.76,5.88,6.76,0,Steepened 0.30 to 0.50 %
O9-P2373,O9,pipe,200,100.0,0.51,0.51,0,,15465,0.453,0.567,1,0,3.29,3.63,3.63,0,DN200 (not steepened)
O2-P435,O2,pipe,200,65.8,0.51,0.51,0,,5748,0.249,0.257,1,0,1.74,1.68,1.74,0,DN200 (not steepened)
O1-P1915,O1,pipe,280,100.0,0.375,0.487,1,0.30 to 0.50 %,14900,0.762,0.872,0,0,7.0,7.58,7.58,0,Steepened 0.30 to 0.50 %
O21-P1255,O21,pipe,200,45.3,0.51,0.51,0,,17742,0.4,0.406,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O9-P2163,O9,pipe,200,90.7,0.51,0.51,0,,8780,0.264,0.273,1,0,2.54,2.35,2.54,0,DN200 (not steepened)
O1-P1013,O1,pipe,1600,99.7,0.075,0.075,0,,11474,0.839,0.938,0,0,3.03,2.71,3.03,0,"Above DN200, 0.75 m/s as laid"
O21-P1213,O21,pipe,200,58.5,0.51,0.51,0,,9800,0.38,0.447,1,0,7.68,7.88,7.88,0,DN200 (not steepened)
O21-P4,O21,pipe,630,65.3,0.125,0.202,1,up to 0.30 %,17448,0.75,0.831,0,0,9.14,9.37,9.37,0,Steepened up to 0.30 %
O3-P836,O3,pipe,200,68.8,0.51,0.51,0,,2849,0.246,0.246,1,0,1.99,2.53,2.53,0,DN200 (not steepened)
O9-P3269,O9,pipe,200,100.0,0.51,0.51,0,,9803,0.039,0.039,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O3-P2522,O3,pipe,200,100.0,0.51,0.51,0,,9804,0.257,0.426,1,0,2.18,2.15,2.18,0,DN200 (not steepened)
O9-P2104,O9,pipe,200,100.0,0.51,0.51,0,,15665,0.194,0.205,1,0,1.52,1.58,1.58,0,DN200 (not steepened)
O21-P1215,O21,pipe,200,110.6,0.51,0.51,0,,10801,0.38,0.447,1,0,6.69,7.26,7.26,0,DN200 (not steepened)
O3-P843,O3,pipe,200,100.0,0.51,0.51,0,,14405,0.745,0.754,1,0,8.55,8.87,8.87,0,DN200 (not steepened)
O1-P114,O1,pipe,200,100.0,0.51,0.51,0,,6633,0.462,0.487,1,0,1.78,1.64,1.78,0,DN200 (not steepened)
O1-P2446,O1,pipe,800,100.0,0.085,0.157,1,up to 0.30 %,9809,0.75,0.85,0,0,2.01,2.07,2.07,0,Steepened up to 0.30 %
O2-P36,O2,pipe,560,100.0,0.155,0.179,1,up to 0.30 %,9810,0.75,0.793,0,0,4.74,5.91,5.91,0,Steepened up to 0.30 %
O21-P927,O21,pipe,200,100.0,0.51,0.51,0,,14651,0.352,0.371,1,0,3.61,3.59,3.61,0,DN200 (not steepened)
O12-P165,O12,pipe,200,99.7,0.51,0.51,0,,3189,0.309,0.324,1,0,5.05,5.08,5.08,0,DN200 (not steepened)
O19-P51,O19,pipe,200,100.0,0.51,0.51,0,,9813,0.185,0.185,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O9-P3540,O9,pipe,200,93.4,0.51,0.51,0,,9154,0.143,0.15,1,0,1.77,1.81,1.81,0,DN200 (not steepened)
O17-P80,O17,pipe,200,100.0,0.51,0.51,0,,9815,0.052,0.091,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O7-P249,O7,pipe,200,100.5,0.51,0.51,0,,16983,0.622,0.663,1,0,5.13,5.02,5.13,0,DN200 (not steepened)
O9-P874,O9,pipe,200,106.2,0.51,0.51,0,,5973,0.317,0.353,1,0,5.76,5.04,5.76,0,DN200 (not steepened)
O3-P483,O3,pipe,200,128.0,0.51,0.51,0,,9819,0.198,0.206,1,0,1.48,3.0,3.0,0,DN200 (not steepened)
O3-P1105,O3,pipe,200,87.3,0.51,0.51,0,,11754,0.379,0.387,1,0,4.15,3.57,4.15,0,DN200 (not steepened)
O21-P448,O21,pipe,200,100.0,0.51,0.51,0,,9821,0.098,0.098,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O2-P1288,O2,pipe,200,99.7,0.51,0.51,0,,9822,0.1,0.183,1,0,1.48,2.68,2.68,0,DN200 (not steepened)
O4-P957,O4,pipe,200,100.0,0.51,0.51,0,,9618,0.45,0.478,1,0,4.46,4.44,4.46,0,DN200 (not steepened)
O18-P10,O18,pipe,200,73.7,0.51,0.51,0,,1282,0.239,0.39,1,0,3.49,3.65,3.65,0,DN200 (not steepened)
O9-P224,O9,pipe,200,72.8,0.51,0.51,0,,8236,0.356,0.427,1,0,3.52,4.06,4.06,0,DN200 (not steepened)
O9-P547,O9,pipe,200,100.0,0.51,0.51,0,,13639,0.214,0.217,1,0,4.01,4.34,4.34,0,DN200 (not steepened)
O3-P1048,O3,pipe,200,74.6,0.51,0.51,0,,14742,0.378,0.398,1,0,4.57,4.82,4.82,0,DN200 (not steepened)
O3-P876,O3,pipe,200,100.0,0.51,0.51,0,,4260,0.37,0.379,1,0,6.0,7.25,7.25,0,DN200 (not steepened)
O9-P5,O9,pipe,710,100.0,0.1,0.185,1,up to 0.30 %,13149,0.75,0.859,0,0,9.98,9.93,9.98,0,Steepened up to 0.30 %
O1-P2562,O1,pipe,200,61.2,0.51,0.51,0,,1882,0.093,0.093,1,0,1.54,1.56,1.56,0,DN200 (not steepened)
O14-P38,O14,pipe,200,100.0,0.51,0.51,0,,13473,0.381,0.417,1,0,4.83,5.85,5.85,0,DN200 (not steepened)
O5-P323,O5,pipe,200,63.5,0.51,0.51,0,,9832,0.124,0.151,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O3-P939,O3,pipe,200,71.7,0.51,0.51,0,,9833,0.194,0.194,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O3-P3352,O3,pipe,200,100.0,0.51,0.51,0,,5801,0.198,0.345,1,0,2.75,1.48,2.75,0,DN200 (not steepened)
O4-P770,O4,pipe,200,61.1,0.51,0.51,0,,9411,0.199,0.206,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O7-P304,O7,pipe,200,100.0,0.51,0.51,0,,8211,0.479,0.562,1,0,4.22,3.9,4.22,0,DN200 (not steepened)
O3-P166,O3,pipe,250,100.0,0.375,0.375,0,,9837,0.625,0.708,1,0,5.96,4.86,5.96,0,"Above DN200, under 0.75 m/s"
O7-P483,O7,pipe,200,99.7,0.51,0.51,0,,15682,0.111,0.171,1,0,2.14,1.48,2.14,0,DN200 (not steepened)
O1-P1578,O1,pipe,200,99.7,0.51,0.51,0,,15979,0.245,0.32,1,0,3.42,3.15,3.42,0,DN200 (not steepened)
O19-P5,O19,pipe,200,100.0,0.51,0.51,0,,14537,0.588,0.621,1,0,7.17,7.74,7.74,0,DN200 (not steepened)
O1-P609,O1,pipe,200,100.0,0.51,0.51,0,,9841,0.175,0.246,1,0,1.63,2.17,2.17,0,DN200 (not steepened)
O9-P2434,O9,pipe,200,76.9,0.51,0.51,0,,9842,0.037,0.037,1,0,1.48,3.47,3.47,0,DN200 (not steepened)
O4-P45,O4,pipe,800,100.0,0.085,0.145,1,up to 0.30 %,2774,0.752,0.85,0,0,10.33,10.26,10.33,0,Steepened up to 0.30 %
O10-P403,O10,pipe,200,100.0,0.51,0.51,0,,679,0.331,0.331,1,0,3.57,4.47,4.47,0,DN200 (not steepened)
O3-P1529,O3,pipe,200,100.0,0.51,0.51,0,,8385,0.321,0.339,1,0,2.32,2.09,2.32,0,DN200 (not steepened)
O3-P1344,O3,pipe,200,96.9,0.51,0.51,0,,8927,0.22,0.254,1,0,1.48,2.05,2.05,0,DN200 (not steepened)
O8-P209,O8,pipe,200,82.1,0.51,0.51,0,,16421,0.321,0.394,1,0,3.92,3.83,3.92,0,DN200 (not steepened)
O3-P3134,O3,pipe,200,100.0,0.51,0.51,0,,1689,0.195,0.204,1,0,1.7,2.19,2.19,0,DN200 (not steepened)
O1-P1620,O1,pipe,200,100.0,0.51,0.51,0,,9849,0.039,0.039,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O3-P1633,O3,pipe,200,86.6,0.51,0.51,0,,18213,0.357,0.566,1,0,3.66,3.82,3.82,0,DN200 (not steepened)
O12-P416,O12,pipe,200,91.0,0.51,0.51,0,,6931,0.271,0.378,1,0,6.81,7.07,7.07,0,DN200 (not steepened)
O11-P303,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.254,0.258,1,0,7.15,7.17,7.17,0,DN200 (not steepened)
O16-P138,O16,pipe,200,99.8,0.51,0.51,0,,8152,0.26,0.363,1,0,3.51,3.89,3.89,0,DN200 (not steepened)
O4-P586,O4,pipe,200,87.0,0.51,0.51,0,,17616,0.724,0.753,1,0,8.07,8.66,8.66,0,DN200 (not steepened)
O14-P55,O14,pipe,200,100.0,0.51,0.51,0,,6315,0.393,0.413,1,0,8.32,8.32,8.32,0,DN200 (not steepened)
O9-P2374,O9,pipe,200,100.0,0.51,0.51,0,,15465,0.453,0.567,1,0,3.25,3.29,3.29,0,DN200 (not steepened)
O3-P1129,O3,pipe,200,100.0,0.51,0.51,0,,13500,0.473,0.559,1,0,7.63,5.86,7.63,0,DN200 (not steepened)
O9-P657,O9,pipe,200,100.0,0.51,0.51,0,,9859,0.081,0.144,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O8-P236,O8,pipe,200,95.5,0.51,0.51,0,,17759,0.224,0.249,1,0,2.3,2.43,2.43,0,DN200 (not steepened)
O18-P39,O18,pipe,200,100.0,0.51,0.51,0,,1811,0.152,0.152,1,0,1.79,2.35,2.35,0,DN200 (not steepened)
O1-P1584,O1,pipe,200,100.0,0.51,0.51,0,,3047,0.168,0.214,1,0,1.92,2.14,2.14,0,DN200 (not steepened)
O9-P2729,O9,pipe,200,69.4,0.51,0.51,0,,15825,0.354,0.354,1,0,2.01,2.08,2.08,0,DN200 (not steepened)
O1-P2079,O1,pipe,200,100.0,0.51,0.51,0,,9864,0.196,0.196,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O3-P2174,O3,pipe,200,100.0,0.51,0.51,0,,2184,0.62,0.754,1,0,7.47,9.31,9.31,0,DN200 (not steepened)
O8-P183,O8,pipe,200,100.0,0.51,0.51,0,,8524,0.19,0.196,1,0,2.55,3.14,3.14,0,DN200 (not steepened)
O7-P490,O7,pipe,200,100.0,0.51,0.51,0,,15682,0.077,0.077,1,0,2.18,2.46,2.46,0,DN200 (not steepened)
O4-P1426,O4,pipe,200,64.3,0.51,0.51,0,,9868,0.184,0.184,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O3-P3181,O3,pipe,200,100.0,0.51,0.51,0,,9869,0.2,0.27,1,0,1.93,3.85,3.85,0,DN200 (not steepened)
O11-P291,O11,pipe,200,100.0,0.51,0.51,0,,12122,0.051,0.051,1,0,2.01,2.03,2.03,0,DN200 (not steepened)
O3-P963,O3,pipe,200,100.0,0.51,0.51,0,,11245,0.185,0.185,1,0,2.27,1.48,2.27,0,DN200 (not steepened)
O12-P85,O12,pipe,200,100.0,0.51,0.51,0,,185,0.372,0.58,1,0,6.2,6.84,6.84,0,DN200 (not steepened)
O3-P2015,O3,pipe,250,100.0,0.375,0.375,0,,17222,0.416,0.698,1,0,4.43,4.24,4.43,0,"Above DN200, under 0.75 m/s"
O4-P1095,O4,pipe,200,100.0,0.51,0.51,0,,9875,0.354,0.391,1,0,4.87,4.97,4.97,0,DN200 (not steepened)
O3-P1493,O3,pipe,200,82.5,0.51,0.51,0,,18344,0.5,0.711,1,0,6.1,5.72,6.1,0,DN200 (not steepened)
O14-P114,O14,pipe,200,100.0,0.51,0.51,0,,9877,0.039,0.039,1,0,1.48,2.08,2.08,0,DN200 (not steepened)
O6-P170,O6,pipe,200,62.3,0.51,0.51,0,,14110,0.299,0.342,1,0,4.31,4.29,4.31,0,DN200 (not steepened)
O8-P246,O8,pipe,200,100.0,0.51,0.51,0,,15790,0.1,0.181,1,0,1.54,1.58,1.58,0,DN200 (not steepened)
O1-P2409,O1,pipe,200,100.0,0.51,0.51,0,,4011,0.202,0.215,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O11-P163,O11,pipe,200,100.0,0.51,0.51,0,,9337,0.072,0.115,1,0,2.97,4.78,4.78,0,DN200 (not steepened)
O6-P179,O6,pipe,200,57.5,0.51,0.51,0,,17595,0.152,0.169,1,0,1.63,1.71,1.71,0,DN200 (not steepened)
O6-P317,O6,pipe,200,79.2,0.51,0.51,0,,16997,0.122,0.122,1,0,2.78,3.19,3.19,0,DN200 (not steepened)
O4-P36,O4,pipe,900,100.0,0.075,0.137,1,up to 0.30 %,17948,0.75,0.845,0,0,10.25,9.86,10.25,0,Steepened up to 0.30 %
O21-P380,O21,pipe,200,100.0,0.51,0.51,0,,13858,0.425,0.448,1,0,4.84,5.17,5.17,0,DN200 (not steepened)
O1-P1066,O1,pipe,200,100.0,0.51,0.51,0,,13528,0.665,0.699,1,0,3.92,4.45,4.45,0,DN200 (not steepened)
O1-P988,O1,pipe,200,100.0,0.51,0.51,0,,13250,0.051,0.051,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O9-P3318,O9,pipe,200,100.0,0.51,0.51,0,,15246,0.094,0.094,1,0,3.42,3.19,3.42,0,DN200 (not steepened)
O1-P113,O1,pipe,200,51.4,0.51,0.51,0,,6633,0.464,0.494,1,0,1.64,1.71,1.71,0,DN200 (not steepened)
O2-P1364,O2,pipe,200,63.7,0.51,0.51,0,,452,0.183,0.257,1,0,2.22,1.48,2.22,0,DN200 (not steepened)
O3-P2894,O3,pipe,200,100.0,0.51,0.51,0,,17235,0.139,0.206,1,0,5.12,1.48,5.12,0,DN200 (not steepened)
O14-P112,O14,pipe,200,100.0,0.51,0.51,0,,9877,0.171,0.175,1,0,2.17,1.98,2.17,0,DN200 (not steepened)
O14-P9,O14,pipe,200,100.0,0.51,0.51,0,,426,0.622,0.656,1,0,9.65,9.67,9.67,0,DN200 (not steepened)
O9-P689,O9,pipe,500,57.7,0.155,0.319,1,0.30 to 0.50 %,6048,0.758,0.887,0,0,8.49,8.44,8.49,0,Steepened 0.30 to 0.50 %
O7-P480,O7,pipe,200,97.0,0.51,0.51,0,,15682,0.124,0.207,1,0,1.97,1.48,1.97,0,DN200 (not steepened)
O9-P3598,O9,pipe,200,99.8,0.51,0.51,0,,9897,0.051,0.068,1,0,3.05,1.48,3.05,0,DN200 (not steepened)
O1-P2479,O1,pipe,200,99.8,0.51,0.51,0,,9898,0.328,0.358,1,0,1.48,2.55,2.55,0,DN200 (not steepened)
O6-P184,O6,pipe,200,60.8,0.51,0.51,0,,17588,0.3,0.307,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O6-P176,O6,pipe,200,77.2,0.51,0.51,0,,17595,0.251,0.261,1,0,3.61,3.66,3.66,0,DN200 (not steepened)
O3-P2803,O3,pipe,1000,277.4,0.075,0.121,1,up to 0.30 %,10084,0.772,0.878,0,0,5.87,4.01,5.87,0,Steepened up to 0.30 %
O21-P377,O21,pipe,200,100.0,0.51,0.51,0,,13858,0.426,0.449,1,0,6.06,7.32,7.32,0,DN200 (not steepened)
O1-P1230,O1,pipe,200,99.8,0.51,0.51,0,,6327,0.165,0.196,1,0,2.64,1.48,2.64,0,DN200 (not steepened)
O2-P245,O2,pipe,200,82.3,0.51,0.51,0,,9904,0.262,0.267,1,0,2.01,1.48,2.01,0,DN200 (not steepened)
O4-P1266,O4,pipe,200,77.3,0.51,0.51,0,,17791,0.247,0.253,1,0,2.14,2.31,2.31,0,DN200 (not steepened)
O14-P6,O14,pipe,200,100.0,0.51,0.51,0,,426,0.622,0.656,1,0,10.22,10.3,10.3,0,DN200 (not steepened)
O7-P221,O7,pipe,200,100.0,0.51,0.51,0,,14528,0.178,0.347,1,0,4.12,5.57,5.57,0,DN200 (not steepened)
O12-P305,O12,pipe,200,100.0,0.51,0.51,0,,12100,0.048,0.048,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O1-P1864,O1,pipe,200,100.0,0.51,0.51,0,,3713,0.22,0.247,1,0,2.21,2.45,2.45,0,DN200 (not steepened)
O4-P1015,O4,pipe,200,53.8,0.51,0.51,0,,9910,0.236,0.236,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O3-P1805,O3,pipe,200,100.0,0.51,0.51,0,,2299,0.399,0.41,1,0,4.35,4.28,4.35,0,DN200 (not steepened)
O1-P2632,O1,pipe,200,100.0,0.51,0.51,0,,3225,0.618,0.641,1,0,3.68,3.0,3.68,0,DN200 (not steepened)
O3-P113,O3,pipe,450,100.0,0.205,0.247,1,up to 0.30 %,3070,0.75,0.789,0,0,8.4,9.82,9.82,0,Steepened up to 0.30 %
O21-P344,O21,pipe,200,100.0,0.51,0.51,0,,15615,0.085,0.085,1,0,5.63,5.47,5.63,0,DN200 (not steepened)
O4-P748,O4,pipe,200,100.0,0.51,0.51,0,,9915,0.254,0.271,1,0,2.46,2.67,2.67,0,DN200 (not steepened)
O21-P538,O21,pipe,200,80.5,0.51,0.51,0,,11139,0.423,0.518,1,0,3.84,4.05,4.05,0,DN200 (not steepened)
O9-P662,O9,pipe,200,100.0,0.51,0.51,0,,14580,0.153,0.241,1,0,3.7,4.21,4.21,0,DN200 (not steepened)
O1-P2513,O1,pipe,200,100.0,0.51,0.51,0,,16639,0.376,0.376,1,0,3.2,3.08,3.2,0,DN200 (not steepened)
O9-P2229,O9,pipe,200,100.0,0.51,0.51,0,,9981,0.166,0.182,1,0,1.7,1.85,1.85,0,DN200 (not steepened)
O1-P22,O1,pipe,1800,100.0,0.075,0.075,0,,19187,0.9,1.013,0,0,11.62,11.49,11.62,0,"Above DN200, 0.75 m/s as laid"
O9-P1387,O9,pipe,200,100.0,0.51,0.51,0,,15909,0.157,0.203,1,0,2.51,2.63,2.63,0,DN200 (not steepened)
O21-P68,O21,pipe,450,99.8,0.205,0.276,1,up to 0.30 %,3075,0.752,0.829,0,0,8.6,8.41,8.6,0,Steepened up to 0.30 %
O2-P108,O2,pipe,200,88.3,0.51,0.51,0,,16578,0.675,0.702,1,0,2.8,3.47,3.47,0,DN200 (not steepened)
O9-P495,O9,pipe,200,100.0,0.51,0.51,0,,983,0.146,0.221,1,0,4.56,3.74,4.56,0,DN200 (not steepened)
O4-P1100,O4,pipe,200,100.0,0.51,0.51,0,,9925,0.32,0.374,1,0,3.52,3.66,3.66,0,DN200 (not steepened)
O1-P2681,O1,pipe,200,80.0,0.51,0.51,0,,9926,0.19,0.19,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O9-P316,O9,pipe,200,51.5,0.51,0.51,0,,9927,0.048,0.077,1,0,1.48,2.11,2.11,0,DN200 (not steepened)
O1-P2502,O1,pipe,200,100.0,0.51,0.51,0,,4930,0.407,0.437,1,0,4.9,4.88,4.9,0,DN200 (not steepened)
O1-P1003,O1,pipe,1600,100.0,0.075,0.075,0,,11474,0.842,0.941,0,0,5.81,5.2,5.81,0,"Above DN200, 0.75 m/s as laid"
O9-P2118,O9,pipe,200,100.0,0.51,0.51,0,,4604,0.267,0.292,1,0,2.25,2.29,2.29,0,DN200 (not steepened)
O1-P2581,O1,pipe,200,108.6,0.51,0.51,0,,14045,0.564,0.585,1,0,3.93,3.29,3.93,0,DN200 (not steepened)
O4-P880,O4,pipe,200,69.2,0.51,0.51,0,,9932,0.036,0.036,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O9-P577,O9,pipe,200,71.8,0.51,0.51,0,,9933,0.087,0.156,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O3-P890,O3,pipe,200,100.0,0.51,0.51,0,,9934,0.184,0.184,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O9-P3528,O9,pipe,200,76.4,0.51,0.51,0,,5651,0.114,0.195,1,0,6.51,6.52,6.52,0,DN200 (not steepened)
O9-P552,O9,pipe,200,100.0,0.51,0.51,0,,13639,0.123,0.123,1,0,2.23,2.29,2.29,0,DN200 (not steepened)
O9-P242,O9,pipe,200,100.0,0.51,0.51,0,,13262,0.271,0.28,1,0,2.68,3.81,3.81,0,DN200 (not steepened)
O4-P805,O4,pipe,200,47.0,0.51,0.51,0,,67,0.492,0.609,1,0,8.4,8.21,8.4,0,DN200 (not steepened)
O3-P1327,O3,pipe,200,100.0,0.51,0.51,0,,9939,0.039,0.039,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O3-P1478,O3,pipe,200,100.0,0.51,0.51,0,,18344,0.605,0.763,1,0,7.52,7.25,7.52,0,DN200 (not steepened)
O17-P62,O17,pipe,200,102.7,0.51,0.51,0,,10020,0.168,0.173,1,0,2.44,2.87,2.87,0,DN200 (not steepened)
O1-P1713,O1,pipe,200,119.7,0.51,0.51,0,,1192,0.416,0.42,1,0,3.54,3.61,3.61,0,DN200 (not steepened)
O1-P2373,O1,pipe,200,84.1,0.51,0.51,0,,11992,0.185,0.223,1,0,3.45,5.92,5.92,0,DN200 (not steepened)
O14-P92,O14,pipe,200,100.0,0.51,0.51,0,,9944,0.157,0.157,1,0,1.48,2.19,2.19,0,DN200 (not steepened)
O3-P3207,O3,pipe,200,100.0,0.51,0.51,0,,12501,0.06,0.06,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O1-P1808,O1,pipe,200,122.8,0.51,0.51,0,,14505,0.412,0.456,1,0,6.26,6.16,6.26,0,DN200 (not steepened)
O3-P1532,O3,pipe,200,82.8,0.51,0.51,0,,8385,0.21,0.221,1,0,1.48,2.71,2.71,0,DN200 (not steepened)
O21-P948,O21,pipe,200,100.0,0.51,0.51,0,,2077,0.246,0.249,1,0,1.83,2.11,2.11,0,DN200 (not steepened)
O3-P2822,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,10084,0.767,0.873,0,0,3.0,2.39,3.0,0,Steepened up to 0.30 %
O3-P2163,O3,pipe,200,91.4,0.51,0.51,0,,9951,0.157,0.157,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O14-P52,O14,pipe,200,100.0,0.51,0.51,0,,6315,0.405,0.428,1,0,8.42,8.49,8.49,0,DN200 (not steepened)
O3-P9,O3,pipe,630,99.4,0.125,0.337,1,0.30 to 0.50 %,18179,0.761,1.006,0,0,12.46,12.81,12.81,1,Steepened 0.30 to 0.50 %
O21-P875,O21,pipe,200,55.3,0.51,0.51,0,,9422,0.398,0.454,1,0,4.6,4.51,4.6,0,DN200 (not steepened)
O1-P984,O1,pipe,200,100.0,0.51,0.51,0,,13250,0.208,0.208,1,0,1.68,1.77,1.77,0,DN200 (not steepened)
O2-P427,O2,pipe,200,100.0,0.51,0.51,0,,9956,0.177,0.177,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O9-P625,O9,pipe,200,100.0,0.51,0.51,0,,12124,0.261,0.307,1,0,3.05,4.16,4.16,0,DN200 (not steepened)
O7-P209,O7,pipe,200,67.2,0.51,0.51,0,,14528,0.185,0.353,1,0,7.7,7.62,7.7,0,DN200 (not steepened)
O3-P849,O3,pipe,200,100.0,0.51,0.51,0,,14405,0.719,0.728,1,0,9.69,8.32,9.69,0,DN200 (not steepened)
O4-P1124,O4,pipe,200,88.1,0.51,0.51,0,,2642,0.41,0.418,1,0,2.53,2.6,2.6,0,DN200 (not steepened)
O1-P1839,O1,pipe,200,99.8,0.51,0.51,0,,9961,0.175,0.183,1,0,1.48,2.18,2.18,0,DN200 (not steepened)
O10-P396,O10,pipe,200,100.0,0.51,0.51,0,,679,0.338,0.338,1,0,6.05,5.96,6.05,0,DN200 (not steepened)
O6-P346,O6,pipe,200,89.2,0.51,0.51,0,,16993,0.208,0.208,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O3-P3230,O3,pipe,200,57.8,0.51,0.51,0,,9964,0.427,0.464,1,0,4.46,4.19,4.46,0,DN200 (not steepened)
O2-P262,O2,pipe,200,52.3,0.51,0.51,0,,5074,0.385,0.394,1,0,3.28,4.32,4.32,0,DN200 (not steepened)
O1-P24,O1,pipe,1000,108.9,0.075,0.11,1,up to 0.30 %,14456,0.75,0.861,0,0,10.97,11.14,11.14,0,Steepened up to 0.30 %
O3-P1083,O3,pipe,200,100.0,0.51,0.51,0,,9967,0.197,0.222,1,0,2.43,1.48,2.43,0,DN200 (not steepened)
O1-P2527,O1,pipe,200,62.9,0.51,0.51,0,,8740,0.359,0.468,1,0,2.77,3.12,3.12,0,DN200 (not steepened)
O1-P2233,O1,pipe,200,100.0,0.51,0.51,0,,3588,0.684,0.739,1,0,7.84,8.09,8.09,0,DN200 (not steepened)
O16-P81,O16,pipe,200,107.2,0.51,0.51,0,,9569,0.084,0.146,1,0,3.0,1.48,3.0,0,DN200 (not steepened)
O4-P530,O4,pipe,200,101.7,0.51,0.51,0,,9971,0.132,0.174,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O4-P823,O4,pipe,200,87.8,0.51,0.51,0,,10520,0.305,0.373,1,0,4.11,4.15,4.15,0,DN200 (not steepened)
O9-P333,O9,pipe,200,100.0,0.51,0.51,0,,11764,0.173,0.178,1,0,2.43,2.26,2.43,0,DN200 (not steepened)
O3-P978,O3,pipe,200,100.0,0.51,0.51,0,,662,0.274,0.3,1,0,1.48,3.66,3.66,0,DN200 (not steepened)
O2-P208,O2,pipe,315,100.0,0.27,0.317,1,0.30 to 0.50 %,9975,0.75,0.774,0,0,5.27,5.09,5.27,0,Steepened 0.30 to 0.50 %
O3-P1077,O3,pipe,200,99.8,0.51,0.51,0,,9976,0.203,0.203,1,0,1.48,2.42,2.42,0,DN200 (not steepened)
O3-P1065,O3,pipe,200,100.0,0.51,0.51,0,,9977,0.238,0.245,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O9-P105,O9,pipe,200,100.0,0.51,0.51,0,,9803,0.441,0.607,1,0,11.84,11.95,11.95,0,DN200 (not steepened)
O4-P1391,O4,pipe,200,37.7,0.51,0.51,0,,1975,0.24,0.245,1,0,2.0,1.77,2.0,0,DN200 (not steepened)
O3-P1027,O3,pipe,200,100.0,0.51,0.51,0,,9784,0.585,0.608,1,0,5.37,4.64,5.37,0,DN200 (not steepened)
O9-P2230,O9,pipe,200,100.0,0.51,0.51,0,,9981,0.12,0.132,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O17-P60,O17,pipe,200,72.3,0.51,0.51,0,,10020,0.168,0.173,1,0,3.18,3.46,3.46,0,DN200 (not steepened)
O9-P492,O9,pipe,200,100.0,0.51,0.51,0,,11928,0.109,0.195,1,0,4.27,3.69,4.27,0,DN200 (not steepened)
O4-P246,O4,pipe,200,100.0,0.51,0.51,0,,9984,0.237,0.284,1,0,1.93,2.98,2.98,0,DN200 (not steepened)
O24-P215,O24,pipe,200,100.0,0.51,0.51,0,,678,0.354,0.354,1,0,1.48,2.26,2.26,0,DN200 (not steepened)
O21-P389,O21,pipe,200,100.0,0.51,0.51,0,,13858,0.417,0.44,1,0,4.09,3.64,4.09,0,DN200 (not steepened)
O12-P337,O12,pipe,200,70.6,0.51,0.51,0,,18893,0.299,0.414,1,0,6.61,4.83,6.61,0,DN200 (not steepened)
O3-P3128,O3,pipe,200,62.7,0.51,0.51,0,,1689,0.358,0.366,1,0,2.46,2.58,2.58,0,DN200 (not steepened)
O3-P2917,O3,pipe,200,99.9,0.51,0.51,0,,10447,0.396,0.435,1,0,4.19,4.17,4.19,0,DN200 (not steepened)
O7-P349,O7,pipe,200,100.0,0.51,0.51,0,,8561,0.051,0.051,1,0,1.9,2.31,2.31,0,DN200 (not steepened)
O3-P889,O3,pipe,200,100.0,0.51,0.51,0,,9934,0.2,0.2,1,0,1.96,2.19,2.19,0,DN200 (not steepened)
O14-P57,O14,pipe,200,100.0,0.51,0.51,0,,11724,0.393,0.413,1,0,7.76,7.91,7.91,0,DN200 (not steepened)
O2-P942,O2,pipe,200,56.9,0.51,0.51,0,,348,0.496,0.56,1,0,11.24,9.18,11.24,0,DN200 (not steepened)
O9-P582,O9,pipe,200,100.0,0.51,0.51,0,,9995,0.131,0.164,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O2-P1205,O2,pipe,200,99.9,0.51,0.51,0,,12069,0.636,0.708,1,0,8.67,9.63,9.63,0,DN200 (not steepened)
O2-P672,O2,pipe,1400,100.0,0.075,0.077,1,up to 0.30 %,17406,0.751,0.866,0,0,7.05,6.58,7.05,0,Steepened up to 0.30 %
O9-P2558,O9,pipe,200,99.9,0.51,0.51,0,,9998,0.12,0.132,1,0,1.48,3.91,3.91,0,DN200 (not steepened)
O10-P163,O10,pipe,200,99.9,0.51,0.51,0,,7294,0.185,0.359,1,0,3.15,3.19,3.19,0,DN200 (not steepened)
O4-P594,O4,pipe,200,87.0,0.51,0.51,0,,9166,0.686,0.718,1,0,8.15,8.93,8.93,0,DN200 (not steepened)
O7-P254,O7,pipe,200,61.7,0.51,0.51,0,,16983,0.608,0.642,1,0,6.3,5.51,6.3,0,DN200 (not steepened)
O7-P138,O7,pipe,200,73.6,0.51,0.51,0,,10854,0.243,0.266,1,0,5.24,5.39,5.39,0,DN200 (not steepened)
O2-P318,O2,pipe,200,100.0,0.51,0.51,0,,4948,0.373,0.381,1,0,4.25,3.49,4.25,0,DN200 (not steepened)
O1-P743,O1,pipe,200,104.9,0.51,0.51,0,,19230,0.562,0.616,1,0,8.14,8.26,8.26,0,DN200 (not steepened)
O8-P18,O8,pipe,200,101.0,0.51,0.51,0,,3110,0.593,0.679,1,0,9.42,8.73,9.42,0,DN200 (not steepened)
O4-P74,O4,pipe,800,100.0,0.085,0.175,1,up to 0.30 %,8670,0.782,0.892,0,0,13.01,12.61,13.01,1,Steepened up to 0.30 %
O4-P56,O4,pipe,800,47.7,0.085,0.148,1,up to 0.30 %,17732,0.754,0.854,0,0,11.55,11.63,11.63,0,Steepened up to 0.30 %
O3-P944,O3,pipe,200,77.6,0.51,0.51,0,,8711,0.41,0.412,1,0,4.23,4.93,4.93,0,DN200 (not steepened)
O19-P31,O19,pipe,200,100.0,0.51,0.51,0,,14537,0.119,0.119,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O7-P220,O7,pipe,200,100.0,0.51,0.51,0,,14528,0.181,0.352,1,0,5.57,5.07,5.57,0,DN200 (not steepened)
O15-P82,O15,pipe,200,100.0,0.51,0.51,0,,3104,0.215,0.243,1,0,3.6,1.48,3.6,0,DN200 (not steepened)
O7-P491,O7,pipe,200,100.0,0.51,0.51,0,,15682,0.074,0.074,1,0,2.94,2.18,2.94,0,DN200 (not steepened)
O9-P3070,O9,pipe,200,100.0,0.51,0.51,0,,10013,0.116,0.216,1,0,1.51,1.58,1.58,0,DN200 (not steepened)
O4-P794,O4,pipe,200,89.4,0.51,0.51,0,,67,0.597,0.678,1,0,8.72,9.12,9.12,0,DN200 (not steepened)
O1-P882,O1,pipe,200,100.0,0.51,0.51,0,,5508,0.577,0.61,1,0,3.57,3.61,3.61,0,DN200 (not steepened)
O12-P3,O12,pipe,200,57.6,0.51,0.51,0,,10016,0.613,0.703,1,0,3.81,3.85,3.85,0,DN200 (not steepened)
O7-P42,O7,pipe,200,99.9,0.51,0.51,0,,15682,0.396,0.562,1,0,3.4,2.83,3.4,0,DN200 (not steepened)
O3-P1484,O3,pipe,200,95.4,0.51,0.51,0,,18344,0.586,0.742,1,0,6.73,6.95,6.95,0,DN200 (not steepened)
O2-P367,O2,pipe,200,99.9,0.51,0.51,0,,10019,0.157,0.157,1,0,2.2,1.48,2.2,0,DN200 (not steepened)
O17-P63,O17,pipe,200,100.0,0.51,0.51,0,,10020,0.039,0.039,1,0,1.48,2.44,2.44,0,DN200 (not steepened)
O3-P1397,O3,pipe,200,100.0,0.51,0.51,0,,10021,0.129,0.129,1,0,1.48,2.06,2.06,0,DN200 (not steepened)
O14-P3,O14,pipe,200,73.7,0.51,0.51,0,,426,0.624,0.658,1,0,11.56,11.94,11.94,0,DN200 (not steepened)
O9-P1343,O9,pipe,200,100.0,0.51,0.51,0,,10023,0.059,0.103,1,0,2.89,1.48,2.89,0,DN200 (not steepened)
O12-P84,O12,pipe,200,100.0,0.51,0.51,0,,185,0.375,0.581,1,0,6.84,6.34,6.84,0,DN200 (not steepened)
O1-P1714,O1,pipe,200,100.0,0.51,0.51,0,,1192,0.413,0.417,1,0,3.32,3.54,3.54,0,DN200 (not steepened)
O9-P2111,O9,pipe,200,100.0,0.51,0.51,0,,4604,0.344,0.364,1,0,2.34,2.49,2.49,0,DN200 (not steepened)
O1-P1778,O1,pipe,200,100.0,0.51,0.51,0,,79,0.175,0.175,1,0,2.43,1.5,2.43,0,DN200 (not steepened)
O4-P1027,O4,pipe,250,47.9,0.375,0.375,0,,17714,0.665,0.719,1,0,10.6,10.73,10.73,0,"Above DN200, under 0.75 m/s"
O1-P1968,O1,pipe,200,80.4,0.51,0.51,0,,10029,0.114,0.114,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O10-P409,O10,pipe,200,100.0,0.51,0.51,0,,679,0.215,0.218,1,0,2.87,3.26,3.26,0,DN200 (not steepened)
O3-P1337,O3,pipe,200,100.0,0.51,0.51,0,,15477,0.223,0.303,1,0,1.69,2.18,2.18,0,DN200 (not steepened)
O14-P45,O14,pipe,200,100.0,0.51,0.51,0,,7654,0.05,0.05,1,0,3.22,5.2,5.2,0,DN200 (not steepened)
O2-P13,O2,pipe,1400,62.7,0.075,0.075,0,,2453,0.806,0.907,0,0,9.01,8.6,9.01,0,"Above DN200, 0.75 m/s as laid"
O1-P2147,O1,pipe,200,100.0,0.51,0.51,0,,10034,0.039,0.039,1,0,1.48,2.46,2.46,0,DN200 (not steepened)
O3-P1463,O3,pipe,250,100.0,0.375,0.375,0,,1843,0.575,0.705,1,0,6.31,6.51,6.51,0,"Above DN200, under 0.75 m/s"
O3-P2708,O3,pipe,200,100.0,0.51,0.51,0,,10036,0.235,0.318,1,0,2.02,2.62,2.62,0,DN200 (not steepened)
O3-P880,O3,pipe,200,100.0,0.51,0.51,0,,4260,0.354,0.361,1,0,6.87,6.43,6.87,0,DN200 (not steepened)
O5-P71,O5,pipe,200,100.0,0.51,0.51,0,,4073,0.166,0.331,1,0,3.15,1.48,3.15,0,DN200 (not steepened)
O6-P430,O6,pipe,200,93.3,0.51,0.51,0,,10039,0.039,0.039,1,0,1.48,4.22,4.22,0,DN200 (not steepened)
O2-P574,O2,pipe,200,100.0,0.51,0.51,0,,4828,0.214,0.225,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O7-P421,O7,pipe,200,100.0,0.51,0.51,0,,36,0.174,0.222,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O4-P1284,O4,pipe,200,100.0,0.51,0.51,0,,3464,0.304,0.374,1,0,5.38,5.87,5.87,0,DN200 (not steepened)
O3-P1323,O3,pipe,200,100.0,0.51,0.51,0,,15398,0.222,0.233,1,0,2.78,4.83,4.83,0,DN200 (not steepened)
O4-P684,O4,pipe,200,105.9,0.51,0.51,0,,10044,0.409,0.416,1,0,4.61,5.43,5.43,0,DN200 (not steepened)
O1-P50,O1,pipe,1000,100.0,0.075,0.123,1,up to 0.30 %,5406,0.775,0.892,0,0,7.88,7.31,7.88,0,Steepened up to 0.30 %
O8-P296,O8,pipe,200,90.8,0.51,0.51,0,,10046,0.09,0.163,1,0,1.48,2.35,2.35,0,DN200 (not steepened)
O3-P996,O3,pipe,200,100.0,0.51,0.51,0,,10047,0.169,0.169,1,0,1.48,2.46,2.46,0,DN200 (not steepened)
O9-P2504,O9,pipe,200,100.0,0.51,0.51,0,,10048,0.118,0.118,1,0,1.48,2.26,2.26,0,DN200 (not steepened)
O4-P577,O4,pipe,200,100.0,0.51,0.51,0,,17616,0.732,0.762,1,0,9.27,9.48,9.48,0,DN200 (not steepened)
O1-P546,O1,pipe,200,99.9,0.51,0.51,0,,10050,0.147,0.268,1,0,1.98,1.48,1.98,0,DN200 (not steepened)
O1-P2215,O1,pipe,200,100.0,0.51,0.51,0,,14787,0.044,0.044,1,0,1.73,2.27,2.27,0,DN200 (not steepened)
O9-P2119,O9,pipe,200,100.0,0.51,0.51,0,,4604,0.259,0.271,1,0,2.17,2.25,2.25,0,DN200 (not steepened)
O9-P591,O9,pipe,200,99.9,0.51,0.51,0,,7115,0.207,0.341,1,0,3.38,3.12,3.38,0,DN200 (not steepened)
O6-P402,O6,pipe,200,89.5,0.51,0.51,0,,10197,0.208,0.208,1,0,2.39,5.1,5.1,0,DN200 (not steepened)
O1-P2500,O1,pipe,200,100.0,0.51,0.51,0,,4930,0.41,0.439,1,0,4.91,4.95,4.95,0,DN200 (not steepened)
O3-P1005,O3,pipe,200,82.0,0.51,0.51,0,,12623,0.364,0.369,1,0,5.96,5.56,5.96,0,DN200 (not steepened)
O3-P3341,O3,pipe,200,100.0,0.51,0.51,0,,17234,0.176,0.267,1,0,4.19,1.48,4.19,0,DN200 (not steepened)
O3-P1822,O3,pipe,200,85.7,0.51,0.51,0,,10083,0.187,0.204,1,0,1.48,2.16,2.16,0,DN200 (not steepened)
O3-P2343,O3,pipe,200,99.9,0.51,0.51,0,,10059,0.218,0.265,1,0,1.72,1.56,1.72,0,DN200 (not steepened)
O21-P528,O21,pipe,200,100.0,0.51,0.51,0,,11139,0.431,0.523,1,0,4.82,4.67,4.82,0,DN200 (not steepened)
O7-P39,O7,pipe,200,99.9,0.51,0.51,0,,15682,0.399,0.564,1,0,3.35,1.94,3.35,0,DN200 (not steepened)
O3-P220,O3,pipe,200,72.3,0.51,0.51,0,,10743,0.131,0.131,1,0,2.0,2.1,2.1,0,DN200 (not steepened)
O9-P891,O9,pipe,200,98.9,0.51,0.51,0,,10063,0.06,0.086,1,0,1.95,4.16,4.16,0,DN200 (not steepened)
O1-P2094,O1,pipe,200,91.4,0.51,0.51,0,,17150,0.044,0.044,1,0,2.08,3.7,3.7,0,DN200 (not steepened)
O3-P895,O3,pipe,200,75.9,0.51,0.51,0,,9545,0.318,0.339,1,0,2.77,1.93,2.77,0,DN200 (not steepened)
O19-P32,O19,pipe,200,100.0,0.51,0.51,0,,14537,0.118,0.118,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O3-P3144,O3,pipe,900,100.0,0.075,0.127,1,up to 0.30 %,11822,0.756,0.858,0,0,2.41,2.17,2.41,0,Steepened up to 0.30 %
O1-P103,O1,pipe,250,100.0,0.375,0.497,1,0.30 to 0.50 %,16207,0.748,0.788,1,0,3.86,3.96,3.96,0,"Above DN200, under 0.75 m/s"
O3-P366,O3,pipe,200,99.9,0.51,0.51,0,,17620,0.226,0.324,1,0,3.05,3.22,3.22,0,DN200 (not steepened)
O9-P476,O9,pipe,200,100.0,0.51,0.51,0,,10070,0.15,0.15,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O1-P18,O1,pipe,1800,55.1,0.075,0.075,0,,19187,0.9,1.013,0,0,10.72,10.31,10.72,0,"Above DN200, 0.75 m/s as laid"
O9-P544,O9,pipe,200,100.0,0.51,0.51,0,,13639,0.24,0.244,1,0,3.51,3.69,3.69,0,DN200 (not steepened)
O3-P845,O3,pipe,200,100.0,0.51,0.51,0,,14405,0.741,0.75,1,0,8.02,8.22,8.22,0,DN200 (not steepened)
O1-P1001,O1,pipe,1600,100.0,0.075,0.075,0,,11474,0.842,0.942,0,0,7.36,7.09,7.36,0,"Above DN200, 0.75 m/s as laid"
O2-P598,O2,pipe,1400,100.0,0.075,0.075,0,,15448,0.759,0.869,0,0,5.53,5.6,5.6,0,"Above DN200, 0.75 m/s as laid"
O1-P2528,O1,pipe,200,100.0,0.51,0.51,0,,8740,0.359,0.468,1,0,2.62,2.77,2.77,0,DN200 (not steepened)
O4-P819,O4,pipe,200,59.0,0.51,0.51,0,,10520,0.337,0.394,1,0,4.34,4.47,4.47,0,DN200 (not steepened)
O4-P797,O4,pipe,200,63.8,0.51,0.51,0,,67,0.584,0.67,1,0,8.8,9.12,9.12,0,DN200 (not steepened)
O1-P1694,O1,pipe,200,58.9,0.51,0.51,0,,1192,0.475,0.491,1,0,11.48,11.47,11.48,0,DN200 (not steepened)
O2-P111,O2,pipe,200,64.7,0.51,0.51,0,,16578,0.671,0.698,1,0,2.24,2.44,2.44,0,DN200 (not steepened)
O9-P550,O9,pipe,200,100.0,0.51,0.51,0,,13639,0.186,0.186,1,0,3.23,3.81,3.81,0,DN200 (not steepened)
O1-P2540,O1,pipe,200,100.0,0.51,0.51,0,,15217,0.19,0.213,1,0,1.48,2.26,2.26,0,DN200 (not steepened)
O3-P1823,O3,pipe,200,73.4,0.51,0.51,0,,10083,0.15,0.15,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O3-P2860,O3,pipe,1000,86.6,0.075,0.121,1,up to 0.30 %,10084,0.75,0.855,0,0,8.16,8.92,8.92,0,Steepened up to 0.30 %
O9-P2203,O9,pipe,200,100.0,0.51,0.51,0,,15282,0.196,0.211,1,0,2.12,2.09,2.12,0,DN200 (not steepened)
O20-P76,O20,pipe,200,100.0,0.51,0.51,0,,11343,0.175,0.18,1,0,2.46,1.48,2.46,0,DN200 (not steepened)
O2-P201,O2,pipe,315,86.6,0.27,0.301,1,0.30 to 0.50 %,739,0.756,0.778,0,0,2.43,2.88,2.88,0,Steepened 0.30 to 0.50 %
O9-P2107,O9,pipe,200,96.6,0.51,0.51,0,,5889,0.18,0.191,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O7-P395,O7,pipe,200,99.9,0.51,0.51,0,,17511,0.262,0.288,1,0,5.08,6.29,6.29,0,DN200 (not steepened)
O4-P1140,O4,pipe,200,84.0,0.51,0.51,0,,13308,0.169,0.169,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O21-P639,O21,pipe,200,100.0,0.51,0.51,0,,10091,0.094,0.172,1,0,1.48,2.22,2.22,0,DN200 (not steepened)
O19-P30,O19,pipe,200,100.0,0.51,0.51,0,,14537,0.123,0.142,1,0,1.75,2.26,2.26,0,DN200 (not steepened)
O3-P2809,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,10084,0.77,0.877,0,0,7.65,8.4,8.4,0,Steepened up to 0.30 %
O2-P290,O2,pipe,200,100.0,0.51,0.51,0,,10094,0.34,0.342,1,0,3.99,6.29,6.29,0,DN200 (not steepened)
O9-P610,O9,pipe,200,75.0,0.51,0.51,0,,592,0.157,0.191,1,0,1.64,1.69,1.69,0,DN200 (not steepened)
O9-P2589,O9,pipe,200,100.0,0.51,0.51,0,,5018,0.206,0.206,1,0,2.24,2.83,2.83,0,DN200 (not steepened)
O9-P551,O9,pipe,200,100.0,0.51,0.51,0,,13639,0.123,0.123,1,0,2.29,3.23,3.23,0,DN200 (not steepened)
O3-P1629,O3,pipe,200,100.0,0.51,0.51,0,,10265,0.094,0.163,1,0,2.66,3.31,3.31,0,DN200 (not steepened)
O21-P1278,O21,pipe,200,75.8,0.51,0.51,0,,5139,0.379,0.387,1,0,2.24,1.48,2.24,0,DN200 (not steepened)
O3-P3179,O3,pipe,200,70.4,0.51,0.51,0,,10100,0.265,0.364,1,0,3.82,3.41,3.82,0,DN200 (not steepened)
O3-P886,O3,pipe,200,100.0,0.51,0.51,0,,4260,0.263,0.263,1,0,4.61,5.59,5.59,0,DN200 (not steepened)
O3-P1207,O3,pipe,200,54.4,0.51,0.51,0,,18193,0.361,0.374,1,0,3.39,3.71,3.71,0,DN200 (not steepened)
O7-P174,O7,pipe,200,85.3,0.51,0.51,0,,13753,0.372,0.452,1,0,7.89,7.83,7.89,0,DN200 (not steepened)
O9-P866,O9,pipe,200,100.0,0.51,0.51,0,,10784,0.409,0.425,1,0,7.95,7.89,7.95,0,DN200 (not steepened)
O3-P901,O3,pipe,200,100.0,0.51,0.51,0,,17242,0.197,0.197,1,0,2.25,1.48,2.25,0,DN200 (not steepened)
O21-P602,O21,pipe,200,65.5,0.51,0.51,0,,9658,0.244,0.353,1,0,4.31,4.63,4.63,0,DN200 (not steepened)
O2-P11,O2,pipe,1400,100.0,0.075,0.075,0,,2453,0.806,0.907,0,0,8.66,8.49,8.66,0,"Above DN200, 0.75 m/s as laid"
O1-P1835,O1,pipe,200,100.0,0.51,0.51,0,,8553,0.223,0.223,1,0,2.65,2.96,2.96,0,DN200 (not steepened)
O7-P33,O7,pipe,200,75.7,0.51,0.51,0,,15682,0.454,0.609,1,0,3.72,4.07,4.07,0,DN200 (not steepened)
O12-P476,O12,pipe,200,100.0,0.51,0.51,0,,10110,0.123,0.123,1,0,1.97,2.08,2.08,0,DN200 (not steepened)
O9-P598,O9,pipe,200,100.0,0.51,0.51,0,,7115,0.166,0.23,1,0,1.67,1.86,1.86,0,DN200 (not steepened)
O2-P514,O2,pipe,200,100.0,0.51,0.51,0,,4828,0.414,0.47,1,0,3.07,2.79,3.07,0,DN200 (not steepened)
O17-P70,O17,pipe,200,100.0,0.51,0.51,0,,10113,0.078,0.146,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O9-P1583,O9,pipe,200,60.9,0.51,0.51,0,,12705,0.228,0.239,1,0,3.96,4.65,4.65,0,DN200 (not steepened)
O3-P1627,O3,pipe,200,100.0,0.51,0.51,0,,10265,0.097,0.164,1,0,3.23,3.37,3.37,0,DN200 (not steepened)
O9-P2213,O9,pipe,200,100.0,0.51,0.51,0,,17924,0.271,0.292,1,0,1.82,1.76,1.82,0,DN200 (not steepened)
O2-P209,O2,pipe,280,100.0,0.375,0.375,0,,9079,0.795,0.817,0,0,5.57,5.24,5.57,0,"Above DN200, 0.75 m/s as laid"
O4-P1134,O4,pipe,200,92.5,0.51,0.51,0,,13308,0.319,0.34,1,0,2.96,2.72,2.96,0,DN200 (not steepened)
O12-P441,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.204,0.204,1,0,2.57,2.64,2.64,0,DN200 (not steepened)
O11-P143,O11,pipe,200,100.0,0.51,0.51,0,,888,0.072,0.111,1,0,2.15,2.69,2.69,0,DN200 (not steepened)
O4-P78,O4,pipe,800,100.0,0.085,0.175,1,up to 0.30 %,8670,0.78,0.89,0,0,11.94,12.36,12.36,1,Steepened up to 0.30 %
O2-P102,O2,pipe,200,100.0,0.51,0.51,0,,16578,0.718,0.738,1,0,4.27,4.49,4.49,0,DN200 (not steepened)
O2-P678,O2,pipe,1400,100.0,0.075,0.077,1,up to 0.30 %,17406,0.75,0.866,0,0,8.72,9.05,9.05,0,Steepened up to 0.30 %
O9-P868,O9,pipe,200,100.0,0.51,0.51,0,,10784,0.405,0.423,1,0,8.01,7.73,8.01,0,DN200 (not steepened)
O4-P1146,O4,pipe,200,54.3,0.51,0.51,0,,16645,0.362,0.369,1,0,2.38,2.66,2.66,0,DN200 (not steepened)
O9-P8,O9,pipe,500,100.0,0.155,0.265,1,up to 0.30 %,2829,0.756,0.846,0,0,10.63,10.5,10.63,0,Steepened up to 0.30 %
O5-P96,O5,pipe,200,72.7,0.51,0.51,0,,3168,0.088,0.157,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O4-P830,O4,pipe,200,73.5,0.51,0.51,0,,14896,0.199,0.199,1,0,1.68,1.98,1.98,0,DN200 (not steepened)
O4-P527,O4,pipe,200,58.8,0.51,0.51,0,,10129,0.035,0.035,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O7-P41,O7,pipe,200,99.9,0.51,0.51,0,,15682,0.399,0.563,1,0,2.83,4.01,4.01,0,DN200 (not steepened)
O4-P1092,O4,pipe,200,101.2,0.51,0.51,0,,10131,0.149,0.149,1,0,2.17,1.48,2.17,0,DN200 (not steepened)
O6-P385,O6,pipe,200,92.3,0.51,0.51,0,,5431,0.374,0.381,1,0,3.63,4.0,4.0,0,DN200 (not steepened)
O14-P50,O14,pipe,200,100.0,0.51,0.51,0,,6315,0.408,0.43,1,0,8.58,8.8,8.8,0,DN200 (not steepened)
O8-P139,O8,pipe,200,55.7,0.51,0.51,0,,11901,0.229,0.336,1,0,4.65,5.1,5.1,0,DN200 (not steepened)
O9-P545,O9,pipe,200,100.0,0.51,0.51,0,,13639,0.231,0.236,1,0,3.83,3.51,3.83,0,DN200 (not steepened)
O7-P433,O7,pipe,200,100.0,0.51,0.51,0,,5343,0.251,0.267,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O1-P2509,O1,pipe,200,100.0,0.51,0.51,0,,10195,0.386,0.386,1,0,3.5,3.4,3.5,0,DN200 (not steepened)
O3-P1628,O3,pipe,200,100.0,0.51,0.51,0,,10265,0.095,0.163,1,0,3.31,3.23,3.31,0,DN200 (not steepened)
O1-P2496,O1,pipe,200,100.0,0.51,0.51,0,,8740,0.479,0.617,1,0,6.16,6.26,6.26,0,DN200 (not steepened)
O19-P14,O19,pipe,200,100.0,0.51,0.51,0,,14537,0.421,0.459,1,0,6.19,6.15,6.19,0,DN200 (not steepened)
O2-P347,O2,pipe,200,100.0,0.51,0.51,0,,1566,0.488,0.579,1,0,2.26,2.94,2.94,0,DN200 (not steepened)
O2-P1537,O2,pipe,200,81.2,0.51,0.51,0,,1648,0.301,0.336,1,0,2.4,3.39,3.39,0,DN200 (not steepened)
O2-P849,O2,pipe,200,36.1,0.51,0.51,0,,3810,0.247,0.247,1,0,3.1,1.48,3.1,0,DN200 (not steepened)
O2-P1705,O2,pipe,200,100.0,0.51,0.51,0,,17822,0.292,0.292,1,0,3.16,3.17,3.17,0,DN200 (not steepened)
O2-P676,O2,pipe,1400,100.0,0.075,0.077,1,up to 0.30 %,17406,0.751,0.866,0,0,8.17,9.19,9.19,0,Steepened up to 0.30 %
O2-P1170,O2,pipe,200,99.4,0.51,0.51,0,,10147,0.039,0.039,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O9-P580,O9,pipe,200,100.0,0.51,0.51,0,,10148,0.076,0.136,1,0,1.48,2.1,2.1,0,DN200 (not steepened)
O4-P799,O4,pipe,200,100.0,0.51,0.51,0,,67,0.578,0.666,1,0,8.36,8.52,8.52,0,DN200 (not steepened)
O21-P897,O21,pipe,200,100.0,0.51,0.51,0,,14651,0.418,0.463,1,0,6.79,6.51,6.79,0,DN200 (not steepened)
O3-P1578,O3,pipe,200,100.0,0.51,0.51,0,,12598,0.433,0.686,1,0,5.5,5.66,5.66,0,DN200 (not steepened)
O7-P5,O7,pipe,315,89.1,0.27,0.376,1,0.30 to 0.50 %,10329,0.752,0.843,0,0,7.69,7.27,7.69,0,Steepened 0.30 to 0.50 %
O3-P3205,O3,pipe,900,100.0,0.075,0.128,1,up to 0.30 %,10153,0.75,0.852,0,0,3.22,5.03,5.03,0,Steepened up to 0.30 %
O2-P1304,O2,pipe,200,99.9,0.51,0.51,0,,10154,0.163,0.198,1,0,1.48,3.37,3.37,0,DN200 (not steepened)
O19-P35,O19,pipe,200,123.4,0.51,0.51,0,,14537,0.043,0.043,1,0,3.24,1.48,3.24,0,DN200 (not steepened)
O6-P56,O6,pipe,355,78.9,0.27,0.358,1,0.30 to 0.50 %,14413,0.808,0.884,0,0,8.21,7.97,8.21,0,Steepened 0.30 to 0.50 %
O3-P1747,O3,pipe,200,90.5,0.51,0.51,0,,556,0.24,0.296,1,0,3.31,3.99,3.99,0,DN200 (not steepened)
O3-P1180,O3,pipe,200,100.0,0.51,0.51,0,,10158,0.146,0.146,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O3-P1127,O3,pipe,200,100.0,0.51,0.51,0,,13500,0.478,0.566,1,0,5.4,5.8,5.8,0,DN200 (not steepened)
O9-P2233,O9,pipe,200,95.7,0.51,0.51,0,,10160,0.119,0.123,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O19-P17,O19,pipe,200,100.0,0.51,0.51,0,,14537,0.384,0.429,1,0,5.65,5.88,5.88,0,DN200 (not steepened)
O19-P11,O19,pipe,200,100.0,0.51,0.51,0,,14537,0.456,0.492,1,0,7.09,7.13,7.13,0,DN200 (not steepened)
O21-P808,O21,pipe,200,100.0,0.51,0.51,0,,14944,0.163,0.2,1,0,2.6,2.02,2.6,0,DN200 (not steepened)
O1-P92,O1,pipe,280,100.0,0.375,0.384,1,0.30 to 0.50 %,17327,0.752,0.791,0,0,4.71,4.92,4.92,0,Steepened 0.30 to 0.50 %
O18-P60,O18,pipe,200,100.0,0.51,0.51,0,,8123,0.195,0.229,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O21-P47,O21,pipe,560,100.0,0.155,0.245,1,up to 0.30 %,9196,0.754,0.838,0,0,7.8,8.15,8.15,0,Steepened up to 0.30 %
O19-P12,O19,pipe,200,100.0,0.51,0.51,0,,14537,0.452,0.488,1,0,6.6,7.09,7.09,0,DN200 (not steepened)
O7-P388,O7,pipe,200,81.1,0.51,0.51,0,,8960,0.414,0.481,1,0,7.02,6.88,7.02,0,DN200 (not steepened)
O9-P2140,O9,pipe,200,100.0,0.51,0.51,0,,7701,0.27,0.291,1,0,1.62,1.73,1.73,0,DN200 (not steepened)
O4-P923,O4,pipe,200,100.7,0.51,0.51,0,,15618,0.154,0.178,1,0,2.39,3.69,3.69,0,DN200 (not steepened)
O3-P2815,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,10084,0.768,0.874,0,0,3.04,2.18,3.04,0,Steepened up to 0.30 %
O9-P2839,O9,pipe,200,100.0,0.51,0.51,0,,15617,0.431,0.586,1,0,4.76,4.72,4.76,0,DN200 (not steepened)
O7-P176,O7,pipe,200,95.5,0.51,0.51,0,,13753,0.357,0.445,1,0,7.35,7.76,7.76,0,DN200 (not steepened)
O3-P2854,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,10084,0.751,0.856,0,0,6.15,5.19,6.15,0,Steepened up to 0.30 %
O1-P1120,O1,pipe,200,72.3,0.51,0.51,0,,15965,0.123,0.159,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O9-P178,O9,pipe,250,96.7,0.375,0.475,1,0.30 to 0.50 %,14446,0.75,0.828,0,0,12.71,12.98,12.98,1,Steepened 0.30 to 0.50 %
O4-P219,O4,pipe,200,100.0,0.51,0.51,0,,15978,0.129,0.146,1,0,2.1,2.05,2.1,0,DN200 (not steepened)
O1-P1403,O1,pipe,200,100.0,0.51,0.51,0,,18376,0.449,0.615,1,0,5.41,6.04,6.04,0,DN200 (not steepened)
O11-P329,O11,pipe,200,100.0,0.51,0.51,0,,16402,0.044,0.044,1,0,2.16,2.01,2.16,0,DN200 (not steepened)
O2-P432,O2,pipe,200,58.8,0.51,0.51,0,,10180,0.182,0.21,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O7-P160,O7,pipe,250,99.9,0.375,0.375,0,,17513,0.663,0.714,1,0,7.46,6.69,7.46,0,"Above DN200, under 0.75 m/s"
O3-P81,O3,pipe,630,100.0,0.125,0.168,1,up to 0.30 %,10182,0.75,0.799,0,0,2.78,2.77,2.78,0,Steepened up to 0.30 %
O1-P1758,O1,pipe,200,100.0,0.51,0.51,0,,5998,0.118,0.118,1,0,2.01,2.91,2.91,0,DN200 (not steepened)
O14-P4,O14,pipe,200,100.0,0.51,0.51,0,,426,0.622,0.656,1,0,10.87,11.56,11.56,0,DN200 (not steepened)
O4-P1331,O4,pipe,200,77.4,0.51,0.51,0,,3861,0.316,0.321,1,0,1.74,1.48,1.74,0,DN200 (not steepened)
O3-P820,O3,pipe,200,100.0,0.51,0.51,0,,3572,0.37,0.376,1,0,2.51,1.48,2.51,0,DN200 (not steepened)
O2-P679,O2,pipe,1400,100.0,0.075,0.077,1,up to 0.30 %,17406,0.75,0.866,0,0,8.92,8.72,8.92,0,Steepened up to 0.30 %
O21-P49,O21,pipe,560,100.0,0.155,0.245,1,up to 0.30 %,9196,0.754,0.838,0,0,8.7,7.77,8.7,0,Steepened up to 0.30 %
O8-P229,O8,pipe,200,72.0,0.51,0.51,0,,10189,0.15,0.16,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O9-P596,O9,pipe,200,100.0,0.51,0.51,0,,7115,0.177,0.261,1,0,2.44,2.95,2.95,0,DN200 (not steepened)
O8-P56,O8,pipe,200,71.1,0.51,0.51,0,,9591,0.353,0.381,1,0,3.38,3.42,3.42,0,DN200 (not steepened)
O4-P222,O4,pipe,200,85.2,0.51,0.51,0,,15978,0.047,0.047,1,0,2.03,2.27,2.27,0,DN200 (not steepened)
O3-P1011,O3,pipe,200,100.0,0.51,0.51,0,,12623,0.17,0.17,1,0,1.62,2.47,2.47,0,DN200 (not steepened)
O2-P917,O2,pipe,200,100.0,0.51,0.51,0,,7850,0.272,0.338,1,0,2.61,2.03,2.61,0,DN200 (not steepened)
O1-P2511,O1,pipe,200,100.0,0.51,0.51,0,,10195,0.386,0.386,1,0,3.03,3.01,3.03,0,DN200 (not steepened)
O7-P40,O7,pipe,200,99.9,0.51,0.51,0,,15682,0.399,0.564,1,0,4.01,3.35,4.01,0,DN200 (not steepened)
O6-P403,O6,pipe,200,89.5,0.51,0.51,0,,10197,0.149,0.149,1,0,1.48,2.39,2.39,0,DN200 (not steepened)
O2-P107,O2,pipe,200,99.9,0.51,0.51,0,,16578,0.685,0.709,1,0,3.47,2.73,3.47,0,DN200 (not steepened)
O3-P873,O3,pipe,200,100.0,0.51,0.51,0,,15112,0.434,0.444,1,0,7.25,6.6,7.25,0,DN200 (not steepened)
O19-P13,O19,pipe,200,100.0,0.51,0.51,0,,14537,0.43,0.468,1,0,6.15,6.6,6.6,0,DN200 (not steepened)
O1-P1686,O1,pipe,200,100.0,0.51,0.51,0,,13670,0.247,0.265,1,0,1.88,1.94,1.94,0,DN200 (not steepened)
O4-P773,O4,pipe,200,100.0,0.51,0.51,0,,10202,0.13,0.161,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O21-P42,O21,pipe,560,100.0,0.155,0.245,1,up to 0.30 %,9196,0.763,0.847,0,0,9.04,8.89,9.04,0,Steepened up to 0.30 %
O4-P1400,O4,pipe,630,67.5,0.125,0.214,1,up to 0.30 %,15468,0.754,0.874,0,0,9.91,10.08,10.08,0,Steepened up to 0.30 %
O9-P531,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.084,0.137,1,0,3.0,3.55,3.55,0,DN200 (not steepened)
O3-P725,O3,pipe,200,101.2,0.51,0.51,0,,9751,0.044,0.044,1,0,2.25,3.03,3.03,0,DN200 (not steepened)
O3-P2924,O3,pipe,200,100.0,0.51,0.51,0,,10447,0.367,0.379,1,0,5.68,5.55,5.68,0,DN200 (not steepened)
O7-P331,O7,pipe,200,85.3,0.51,0.51,0,,10393,0.069,0.069,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O3-P1126,O3,pipe,200,100.0,0.51,0.51,0,,13500,0.481,0.569,1,0,5.8,5.42,5.8,0,DN200 (not steepened)
O19-P28,O19,pipe,200,100.0,0.51,0.51,0,,14537,0.17,0.245,1,0,3.05,3.04,3.05,0,DN200 (not steepened)
O21-P348,O21,pipe,200,100.0,0.51,0.51,0,,15615,0.074,0.074,1,0,5.66,5.7,5.7,0,DN200 (not steepened)
O16-P6,O16,pipe,280,100.0,0.375,0.407,1,0.30 to 0.50 %,1947,0.75,0.811,0,0,6.58,6.59,6.59,0,Steepened 0.30 to 0.50 %
O11-P323,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.146,0.146,1,0,2.07,2.16,2.16,0,DN200 (not steepened)
O2-P1708,O2,pipe,200,99.9,0.51,0.51,0,,17822,0.288,0.288,1,0,2.12,2.86,2.86,0,DN200 (not steepened)
O21-P476,O21,pipe,200,103.1,0.51,0.51,0,,10247,0.06,0.06,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O2-P1512,O2,pipe,200,100.0,0.51,0.51,0,,10216,0.253,0.274,1,0,2.52,3.28,3.28,0,DN200 (not steepened)
O7-P58,O7,pipe,200,100.0,0.51,0.51,0,,15682,0.341,0.472,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O6-P88,O6,pipe,315,99.9,0.27,0.373,1,0.30 to 0.50 %,10466,0.751,0.842,0,0,8.16,7.35,8.16,0,Steepened 0.30 to 0.50 %
O5-P287,O5,pipe,200,100.0,0.51,0.51,0,,13260,0.141,0.202,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O9-P521,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.149,0.217,1,0,3.33,2.52,3.33,0,DN200 (not steepened)
O3-P2117,O3,pipe,200,100.0,0.51,0.51,0,,10420,0.076,0.133,1,0,3.5,6.42,6.42,0,DN200 (not steepened)
O8-P251,O8,pipe,200,79.3,0.51,0.51,0,,16421,0.056,0.056,1,0,1.56,1.59,1.59,0,DN200 (not steepened)
O7-P243,O7,pipe,200,99.9,0.51,0.51,0,,16983,0.643,0.682,1,0,3.79,3.8,3.8,0,DN200 (not steepened)
O3-P916,O3,pipe,200,118.4,0.51,0.51,0,,4897,0.261,0.268,1,0,2.42,3.82,3.82,0,DN200 (not steepened)
O21-P479,O21,pipe,200,100.0,0.51,0.51,0,,10247,0.044,0.044,1,0,2.18,1.48,2.18,0,DN200 (not steepened)
O21-P475,O21,pipe,200,100.0,0.51,0.51,0,,10247,0.073,0.099,1,0,1.98,1.48,1.98,0,DN200 (not steepened)
O1-P1685,O1,pipe,200,100.0,0.51,0.51,0,,13670,0.305,0.337,1,0,1.94,2.45,2.45,0,DN200 (not steepened)
O2-P342,O2,pipe,200,100.0,0.51,0.51,0,,9630,0.503,0.56,1,0,3.35,1.48,3.35,0,DN200 (not steepened)
O3-P2115,O3,pipe,200,101.6,0.51,0.51,0,,10420,0.123,0.227,1,0,6.4,7.01,7.01,0,DN200 (not steepened)
O1-P1451,O1,pipe,200,99.9,0.51,0.51,0,,6065,0.245,0.358,1,0,4.17,3.76,4.17,0,DN200 (not steepened)
O1-P1867,O1,pipe,200,100.0,0.51,0.51,0,,10231,0.123,0.165,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O4-P648,O4,pipe,200,100.0,0.51,0.51,0,,10314,0.283,0.357,1,0,1.72,1.55,1.72,0,DN200 (not steepened)
O1-P1143,O1,pipe,200,100.0,0.51,0.51,0,,11925,0.161,0.161,1,0,3.18,4.05,4.05,0,DN200 (not steepened)
O21-P474,O21,pipe,200,100.0,0.51,0.51,0,,10247,0.132,0.162,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O2-P158,O2,pipe,200,64.7,0.51,0.51,0,,10235,0.182,0.182,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O21-P669,O21,pipe,200,99.9,0.51,0.51,0,,8903,0.068,0.111,1,0,2.04,2.32,2.32,0,DN200 (not steepened)
