label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O4-P426,O4,pipe,200,86.4,0.51,0.51,0,,13716,0.196,0.273,1,0,1.72,1.89,1.89,0,DN200 (not steepened)
O4-P1553,O4,pipe,200,83.4,0.51,0.51,0,,4927,0.183,0.288,1,0,2.57,2.31,2.57,0,DN200 (not steepened)
O3-P2651,O3,pipe,200,100.0,0.51,0.51,0,,12134,0.137,0.181,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O3-P3139,O3,pipe,200,100.0,0.51,0.51,0,,15522,0.181,0.194,1,0,1.82,1.7,1.82,0,DN200 (not steepened)
O9-P680,O9,pipe,200,100.0,0.51,0.51,0,,12136,0.131,0.165,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O3-P1920,O3,pipe,200,100.0,0.51,0.51,0,,13847,0.123,0.228,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O1-P184,O1,pipe,280,100.0,0.375,0.414,1,0.30 to 0.50 %,15627,0.751,0.803,0,0,9.14,8.79,9.14,0,Steepened 0.30 to 0.50 %
O8-P306,O8,pipe,200,94.2,0.51,0.51,0,,12139,0.071,0.123,1,0,1.48,2.09,2.09,0,DN200 (not steepened)
O9-P2034,O9,pipe,200,100.0,0.51,0.51,0,,9135,0.668,0.702,1,0,14.66,15.88,15.88,1,DN200 (not steepened)
O3-P2890,O3,pipe,200,100.0,0.51,0.51,0,,17235,0.208,0.349,1,0,3.09,5.32,5.32,0,DN200 (not steepened)
O3-P2812,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,10084,0.77,0.877,0,0,7.64,7.49,7.64,0,Steepened up to 0.30 %
O21-P552,O21,pipe,200,100.0,0.51,0.51,0,,11291,0.049,0.049,1,0,2.43,1.48,2.43,0,DN200 (not steepened)
O2-P693,O2,pipe,1400,63.9,0.075,0.077,1,up to 0.30 %,17406,0.75,0.865,0,0,12.67,13.31,13.31,1,Steepened up to 0.30 %
O7-P142,O7,pipe,200,63.9,0.51,0.51,0,,12145,0.183,0.215,1,0,3.61,4.24,4.24,0,DN200 (not steepened)
O3-P1890,O3,pipe,200,89.4,0.51,0.51,0,,13591,0.266,0.442,1,0,5.38,5.42,5.42,0,DN200 (not steepened)
O3-P1812,O3,pipe,200,100.0,0.51,0.51,0,,16672,0.376,0.381,1,0,4.57,3.74,4.57,0,DN200 (not steepened)
O9-P1240,O9,pipe,200,100.0,0.51,0.51,0,,6300,0.072,0.123,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O4-P1434,O4,pipe,200,96.6,0.51,0.51,0,,3378,0.122,0.122,1,0,1.8,1.53,1.8,0,DN200 (not steepened)
O21-P138,O21,pipe,200,100.0,0.51,0.51,0,,4401,0.167,0.184,1,0,2.69,1.48,2.69,0,DN200 (not steepened)
O9-P41,O9,pipe,500,104.0,0.155,0.265,1,up to 0.30 %,2829,0.752,0.84,0,0,14.43,14.83,14.83,1,Steepened up to 0.30 %
O9-P940,O9,pipe,200,74.0,0.51,0.51,0,,6878,0.221,0.23,1,0,3.22,3.35,3.35,0,DN200 (not steepened)
O4-P1101,O4,pipe,200,100.0,0.51,0.51,0,,11489,0.29,0.364,1,0,4.15,3.52,4.15,0,DN200 (not steepened)
O21-P615,O21,pipe,200,105.3,0.51,0.51,0,,12154,0.089,0.159,1,0,1.48,3.19,3.19,0,DN200 (not steepened)
O12-P540,O12,pipe,200,100.0,0.51,0.51,0,,415,0.14,0.252,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O1-P33,O1,pipe,1000,57.9,0.075,0.112,1,up to 0.30 %,12858,0.752,0.865,0,0,7.16,6.85,7.16,0,Steepened up to 0.30 %
O3-P718,O3,pipe,200,100.0,0.51,0.51,0,,4216,0.211,0.268,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O12-P192,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.555,0.607,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O16-P63,O16,pipe,200,93.8,0.51,0.51,0,,6087,0.685,0.718,1,0,6.35,6.33,6.35,0,DN200 (not steepened)
O9-P2902,O9,pipe,200,94.4,0.51,0.51,0,,14762,0.073,0.129,1,0,1.51,1.62,1.62,0,DN200 (not steepened)
O9-P2585,O9,pipe,200,56.9,0.51,0.51,0,,433,0.193,0.197,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O1-P2124,O1,pipe,200,61.8,0.51,0.51,0,,17340,0.584,0.729,1,0,2.9,2.86,2.9,0,DN200 (not steepened)
O11-P312,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.22,0.22,1,0,4.01,4.83,4.83,0,DN200 (not steepened)
O15-P27,O15,pipe,200,100.0,0.51,0.51,0,,19184,0.091,0.162,1,0,1.57,2.99,2.99,0,DN200 (not steepened)
O16-P40,O16,pipe,200,100.0,0.51,0.51,0,,15537,0.68,0.72,1,0,10.53,10.97,10.97,0,DN200 (not steepened)
O1-P2042,O1,pipe,200,68.9,0.51,0.51,0,,7759,0.407,0.487,1,0,5.43,5.64,5.64,0,DN200 (not steepened)
O3-P1690,O3,pipe,200,84.4,0.51,0.51,0,,7756,0.221,0.411,1,0,2.1,2.11,2.11,0,DN200 (not steepened)
O2-P324,O2,pipe,200,100.0,0.51,0.51,0,,12168,0.039,0.039,1,0,1.48,2.08,2.08,0,DN200 (not steepened)
O9-P1771,O9,pipe,200,100.0,0.51,0.51,0,,12169,0.06,0.11,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O21-P1074,O21,pipe,200,100.0,0.51,0.51,0,,12170,0.139,0.139,1,0,1.48,2.52,2.52,0,DN200 (not steepened)
O9-P2844,O9,pipe,200,100.0,0.51,0.51,0,,8546,0.385,0.449,1,0,3.24,3.19,3.24,0,DN200 (not steepened)
O1-P2054,O1,pipe,200,76.4,0.51,0.51,0,,3229,0.22,0.34,1,0,2.26,1.93,2.26,0,DN200 (not steepened)
O4-P29,O4,pipe,900,135.9,0.075,0.137,1,up to 0.30 %,17948,0.751,0.845,0,0,7.82,7.47,7.82,0,Steepened up to 0.30 %
O3-P3057,O3,pipe,200,100.0,0.51,0.51,0,,12174,0.098,0.18,1,0,1.48,1.97,1.97,0,DN200 (not steepened)
O1-P2593,O1,pipe,200,100.0,0.51,0.51,0,,4782,0.361,0.377,1,0,3.04,2.27,3.04,0,DN200 (not steepened)
O7-P404,O7,pipe,200,100.0,0.51,0.51,0,,12176,0.183,0.27,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O9-P3446,O9,pipe,200,104.9,0.51,0.51,0,,12177,0.085,0.132,1,0,2.15,2.41,2.41,0,DN200 (not steepened)
O9-P2444,O9,pipe,200,100.0,0.51,0.51,0,,12178,0.052,0.092,1,0,1.48,2.42,2.42,0,DN200 (not steepened)
O4-P1495,O4,pipe,200,84.5,0.51,0.51,0,,854,0.176,0.261,1,0,1.63,1.7,1.7,0,DN200 (not steepened)
O22-P109,O22,pipe,200,84.8,0.51,0.51,0,,12180,0.154,0.222,1,0,1.55,2.42,2.42,0,DN200 (not steepened)
O12-P14,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.584,0.685,1,0,2.53,2.79,2.79,0,DN200 (not steepened)
O4-P715,O4,pipe,200,97.6,0.51,0.51,0,,14350,0.185,0.196,1,0,2.67,3.1,3.1,0,DN200 (not steepened)
O1-P2391,O1,pipe,200,100.0,0.51,0.51,0,,12183,0.199,0.222,1,0,1.48,2.77,2.77,0,DN200 (not steepened)
O7-P432,O7,pipe,200,100.0,0.51,0.51,0,,5343,0.259,0.273,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O9-P1707,O9,pipe,200,100.0,0.51,0.51,0,,16065,0.074,0.129,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O9-P2723,O9,pipe,200,69.0,0.51,0.51,0,,3781,0.366,0.366,1,0,2.15,1.71,2.15,0,DN200 (not steepened)
O16-P121,O16,pipe,200,100.0,0.51,0.51,0,,5007,0.248,0.267,1,0,1.81,2.01,2.01,0,DN200 (not steepened)
O12-P422,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.27,0.375,1,0,7.26,6.88,7.26,0,DN200 (not steepened)
O6-P208,O6,pipe,200,73.0,0.51,0.51,0,,16056,0.23,0.247,1,0,4.01,3.87,4.01,0,DN200 (not steepened)
O11-P172,O11,pipe,200,100.0,0.51,0.51,0,,12992,0.051,0.051,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O22-P38,O22,pipe,200,100.0,0.51,0.51,0,,9075,0.155,0.263,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O3-P1261,O3,pipe,200,100.0,0.51,0.51,0,,12192,0.204,0.234,1,0,1.48,2.15,2.15,0,DN200 (not steepened)
O11-P135,O11,pipe,200,100.0,0.51,0.51,0,,12992,0.112,0.159,1,0,5.25,5.27,5.27,0,DN200 (not steepened)
O3-P602,O3,pipe,200,100.0,0.51,0.51,0,,12194,0.157,0.192,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O9-P3662,O9,pipe,200,100.0,0.51,0.51,0,,16162,0.045,0.059,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O1-P190,O1,pipe,250,70.5,0.375,0.428,1,0.30 to 0.50 %,9293,0.752,0.796,0,0,7.2,7.55,7.55,0,Steepened 0.30 to 0.50 %
O23-P50,O23,pipe,200,100.0,0.51,0.51,0,,2480,0.085,0.085,1,0,3.58,5.08,5.08,0,DN200 (not steepened)
O21-P428,O21,pipe,200,100.0,0.51,0.51,0,,13863,0.151,0.166,1,0,2.06,1.48,2.06,0,DN200 (not steepened)
O7-P156,O7,pipe,250,100.0,0.375,0.375,0,,17513,0.664,0.715,1,0,7.52,8.16,8.16,0,"Above DN200, under 0.75 m/s"
O1-P399,O1,pipe,200,100.0,0.51,0.51,0,,8255,0.367,0.413,1,0,4.4,5.09,5.09,0,DN200 (not steepened)
O1-P1228,O1,pipe,200,100.0,0.51,0.51,0,,8754,0.166,0.2,1,0,4.18,1.48,4.18,0,DN200 (not steepened)
O12-P406,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.296,0.384,1,0,8.04,8.22,8.22,0,DN200 (not steepened)
O3-P1796,O3,pipe,200,69.1,0.51,0.51,0,,12203,0.085,0.153,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O3-P1655,O3,pipe,200,100.0,0.51,0.51,0,,7638,0.195,0.373,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O9-P2457,O9,pipe,200,100.0,0.51,0.51,0,,4252,0.069,0.116,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O11-P266,O11,pipe,200,100.0,0.51,0.51,0,,4439,0.184,0.202,1,0,6.4,6.93,6.93,0,DN200 (not steepened)
O2-P691,O2,pipe,1400,87.2,0.075,0.077,1,up to 0.30 %,17406,0.75,0.865,0,0,12.19,12.26,12.26,1,Steepened up to 0.30 %
O1-P321,O1,pipe,200,63.6,0.51,0.51,0,,12208,0.077,0.141,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O7-P504,O7,pipe,200,58.3,0.51,0.51,0,,1001,0.129,0.166,1,0,2.2,2.53,2.53,0,DN200 (not steepened)
O9-P1052,O9,pipe,200,100.0,0.51,0.51,0,,12210,0.048,0.086,1,0,1.78,1.48,1.78,0,DN200 (not steepened)
O3-P745,O3,pipe,200,100.0,0.51,0.51,0,,17617,0.35,0.388,1,0,2.65,3.57,3.57,0,DN200 (not steepened)
O12-P130,O12,pipe,200,100.0,0.51,0.51,0,,13314,0.383,0.408,1,0,7.11,8.23,8.23,0,DN200 (not steepened)
O3-P2680,O3,pipe,200,72.2,0.51,0.51,0,,12213,0.11,0.201,1,0,4.97,1.48,4.97,0,DN200 (not steepened)
O9-P304,O9,pipe,200,100.0,0.51,0.51,0,,4175,0.207,0.248,1,0,3.87,3.64,3.87,0,DN200 (not steepened)
O3-P1205,O3,pipe,200,100.0,0.51,0.51,0,,12215,0.216,0.216,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O18-P63,O18,pipe,200,100.0,0.51,0.51,0,,9278,0.135,0.249,1,0,1.53,1.62,1.62,0,DN200 (not steepened)
O15-P111,O15,pipe,200,100.0,0.51,0.51,0,,13902,0.214,0.4,1,0,5.74,7.5,7.5,0,DN200 (not steepened)
O9-P1654,O9,pipe,200,69.6,0.51,0.51,0,,12219,0.037,0.037,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O9-P2565,O9,pipe,200,70.0,0.51,0.51,0,,1298,0.057,0.098,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O9-P379,O9,pipe,200,100.0,0.51,0.51,0,,8502,0.059,0.097,1,0,1.49,1.98,1.98,0,DN200 (not steepened)
O12-P551,O12,pipe,200,100.0,0.51,0.51,0,,15002,0.145,0.263,1,0,2.18,1.67,2.18,0,DN200 (not steepened)
O3-P243,O3,pipe,355,100.0,0.27,0.322,1,0.30 to 0.50 %,1368,0.797,0.859,0,0,4.06,3.67,4.06,0,Steepened 0.30 to 0.50 %
O3-P1917,O3,pipe,200,78.2,0.51,0.51,0,,14071,0.186,0.256,1,0,2.14,2.29,2.29,0,DN200 (not steepened)
O6-P306,O6,pipe,200,100.0,0.51,0.51,0,,16921,0.209,0.209,1,0,5.85,6.69,6.69,0,DN200 (not steepened)
O3-P2878,O3,pipe,200,100.0,0.51,0.51,0,,56,0.479,0.689,1,0,6.01,6.83,6.83,0,DN200 (not steepened)
O3-P2580,O3,pipe,200,100.0,0.51,0.51,0,,2760,0.161,0.255,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O9-P2831,O9,pipe,200,100.0,0.51,0.51,0,,15617,0.56,0.691,1,0,5.45,5.47,5.47,0,DN200 (not steepened)
O9-P1025,O9,pipe,200,100.0,0.51,0.51,0,,5012,0.155,0.193,1,0,3.93,3.67,3.93,0,DN200 (not steepened)
O3-P1680,O3,pipe,200,62.2,0.51,0.51,0,,12230,0.385,0.681,1,0,4.05,4.26,4.26,0,DN200 (not steepened)
O2-P251,O2,pipe,200,46.0,0.51,0.51,0,,12231,0.031,0.031,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O9-P3316,O9,pipe,200,100.0,0.51,0.51,0,,15246,0.097,0.097,1,0,3.28,4.41,4.41,0,DN200 (not steepened)
O7-P525,O7,pipe,200,71.9,0.51,0.51,0,,7278,0.111,0.195,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O9-P2678,O9,pipe,200,100.0,0.51,0.51,0,,513,0.289,0.291,1,0,3.6,4.3,4.3,0,DN200 (not steepened)
O21-P30,O21,pipe,560,100.0,0.155,0.245,1,up to 0.30 %,9196,0.77,0.854,0,0,11.77,11.81,11.81,0,Steepened up to 0.30 %
O4-P334,O4,pipe,200,84.1,0.51,0.51,0,,6353,0.339,0.472,1,0,3.33,3.43,3.43,0,DN200 (not steepened)
O9-P1539,O9,pipe,200,100.0,0.51,0.51,0,,3953,0.088,0.154,1,0,1.63,1.63,1.63,0,DN200 (not steepened)
O2-P153,O2,pipe,200,100.0,0.51,0.51,0,,12238,0.35,0.35,1,0,1.87,2.16,2.16,0,DN200 (not steepened)
O9-P1390,O9,pipe,200,100.0,0.51,0.51,0,,6388,0.092,0.16,1,0,1.64,1.76,1.76,0,DN200 (not steepened)
O9-P1332,O9,pipe,200,100.0,0.51,0.51,0,,14863,0.076,0.133,1,0,1.99,2.06,2.06,0,DN200 (not steepened)
O3-P2683,O3,pipe,200,100.0,0.51,0.51,0,,5609,0.187,0.284,1,0,2.42,3.97,3.97,0,DN200 (not steepened)
O6-P205,O6,pipe,200,92.8,0.51,0.51,0,,5573,0.208,0.208,1,0,2.18,2.44,2.44,0,DN200 (not steepened)
O21-P219,O21,pipe,200,100.0,0.51,0.51,0,,12243,0.051,0.09,1,0,1.94,1.48,1.94,0,DN200 (not steepened)
O9-P1713,O9,pipe,200,87.0,0.51,0.51,0,,7121,0.158,0.25,1,0,2.4,2.35,2.4,0,DN200 (not steepened)
O2-P1248,O2,pipe,200,61.4,0.51,0.51,0,,725,0.223,0.242,1,0,2.63,1.48,2.63,0,DN200 (not steepened)
O21-P1250,O21,pipe,200,100.0,0.51,0.51,0,,7016,0.229,0.266,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O12-P265,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.17,0.253,1,0,3.36,3.38,3.38,0,DN200 (not steepened)
O1-P2205,O1,pipe,200,72.3,0.51,0.51,0,,2991,0.218,0.265,1,0,1.94,1.48,1.94,0,DN200 (not steepened)
O9-P1645,O9,pipe,200,100.0,0.51,0.51,0,,12219,0.093,0.149,1,0,1.66,1.59,1.66,0,DN200 (not steepened)
O1-P2501,O1,pipe,200,100.0,0.51,0.51,0,,4930,0.41,0.439,1,0,4.88,4.91,4.91,0,DN200 (not steepened)
O9-P414,O9,pipe,200,100.0,0.51,0.51,0,,10610,0.65,0.681,1,0,8.29,8.1,8.29,0,DN200 (not steepened)
O9-P2221,O9,pipe,200,95.2,0.51,0.51,0,,7620,0.338,0.355,1,0,4.48,4.53,4.53,0,DN200 (not steepened)
O21-P514,O21,pipe,200,103.2,0.51,0.51,0,,12254,0.267,0.298,1,0,3.6,3.54,3.6,0,DN200 (not steepened)
O6-P145,O6,pipe,200,92.0,0.51,0.51,0,,10677,0.17,0.178,1,0,4.65,4.86,4.86,0,DN200 (not steepened)
O5-P238,O5,pipe,200,70.7,0.51,0.51,0,,17011,0.338,0.452,1,0,4.18,4.2,4.2,0,DN200 (not steepened)
O21-P719,O21,pipe,200,74.7,0.51,0.51,0,,1739,0.173,0.194,1,0,1.93,2.34,2.34,0,DN200 (not steepened)
O9-P898,O9,pipe,200,100.0,0.51,0.51,0,,12258,0.145,0.148,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O6-P268,O6,pipe,200,100.0,0.51,0.51,0,,5808,0.259,0.338,1,0,3.36,3.54,3.54,0,DN200 (not steepened)
O3-P757,O3,pipe,200,100.0,0.51,0.51,0,,15931,0.213,0.247,1,0,2.22,1.48,2.22,0,DN200 (not steepened)
O2-P260,O2,pipe,200,59.0,0.51,0.51,0,,12261,0.073,0.132,1,0,3.46,1.48,3.46,0,DN200 (not steepened)
O7-P473,O7,pipe,200,100.0,0.51,0.51,0,,15682,0.164,0.254,1,0,2.04,1.48,2.04,0,DN200 (not steepened)
O9-P1669,O9,pipe,200,90.7,0.51,0.51,0,,4066,0.075,0.133,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O9-P187,O9,pipe,200,101.2,0.51,0.51,0,,16545,0.606,0.72,1,0,13.3,13.51,13.51,1,DN200 (not steepened)
O1-P29,O1,pipe,1000,100.0,0.075,0.112,1,up to 0.30 %,12858,0.752,0.865,0,0,6.13,6.29,6.29,0,Steepened up to 0.30 %
O3-P1675,O3,pipe,200,100.7,0.51,0.51,0,,3201,0.136,0.252,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O8-P224,O8,pipe,200,100.0,0.51,0.51,0,,3110,0.198,0.198,1,0,1.58,1.96,1.96,0,DN200 (not steepened)
O3-P1784,O3,pipe,200,98.4,0.51,0.51,0,,15228,0.049,0.049,1,0,2.23,1.48,2.23,0,DN200 (not steepened)
O9-P3604,O9,pipe,200,100.0,0.51,0.51,0,,4230,0.055,0.078,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O6-P377,O6,pipe,200,100.0,0.51,0.51,0,,12270,0.168,0.168,1,0,1.78,1.48,1.78,0,DN200 (not steepened)
O3-P2240,O3,pipe,200,66.2,0.51,0.51,0,,1590,0.11,0.201,1,0,1.86,2.3,2.3,0,DN200 (not steepened)
O11-P282,O11,pipe,200,100.0,0.51,0.51,0,,12122,0.103,0.147,1,0,3.28,3.73,3.73,0,DN200 (not steepened)
O3-P218,O3,pipe,200,100.0,0.51,0.51,0,,12273,0.162,0.181,1,0,2.42,2.44,2.44,0,DN200 (not steepened)
O21-P391,O21,pipe,200,100.0,0.51,0.51,0,,13858,0.417,0.44,1,0,3.03,3.43,3.43,0,DN200 (not steepened)
O4-P874,O4,pipe,200,81.6,0.51,0.51,0,,2841,0.156,0.191,1,0,2.13,2.69,2.69,0,DN200 (not steepened)
O21-P900,O21,pipe,200,103.1,0.51,0.51,0,,14651,0.413,0.456,1,0,8.04,8.11,8.11,0,DN200 (not steepened)
O9-P3032,O9,pipe,200,100.0,0.51,0.51,0,,12277,0.078,0.147,1,0,1.48,3.59,3.59,0,DN200 (not steepened)
O1-P1788,O1,pipe,200,100.0,0.51,0.51,0,,9018,0.174,0.174,1,0,2.0,1.48,2.0,0,DN200 (not steepened)
O3-P317,O3,pipe,280,100.0,0.375,0.464,1,0.30 to 0.50 %,10696,0.75,0.858,0,0,8.03,7.58,8.03,0,Steepened 0.30 to 0.50 %
O1-P1464,O1,pipe,200,100.0,0.51,0.51,0,,12280,0.16,0.179,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O3-P1615,O3,pipe,200,100.0,0.51,0.51,0,,12281,0.1,0.183,1,0,1.48,2.07,2.07,0,DN200 (not steepened)
O3-P2470,O3,pipe,200,100.0,0.51,0.51,0,,14521,0.408,0.629,1,0,4.73,4.49,4.73,0,DN200 (not steepened)
O2-P1443,O2,pipe,200,63.5,0.51,0.51,0,,12283,0.11,0.201,1,0,2.39,1.48,2.39,0,DN200 (not steepened)
O24-P149,O24,pipe,200,82.2,0.51,0.51,0,,17466,0.27,0.386,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O9-P1947,O9,pipe,200,100.0,0.51,0.51,0,,14031,0.072,0.123,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O3-P724,O3,pipe,200,101.5,0.51,0.51,0,,9751,0.051,0.051,1,0,3.03,3.62,3.62,0,DN200 (not steepened)
O4-P578,O4,pipe,200,66.0,0.51,0.51,0,,17616,0.731,0.761,1,0,9.06,9.27,9.27,0,DN200 (not steepened)
O9-P2096,O9,pipe,200,100.0,0.51,0.51,0,,15665,0.33,0.344,1,0,1.85,1.48,1.85,0,DN200 (not steepened)
O9-P1113,O9,pipe,355,83.5,0.27,0.385,1,0.30 to 0.50 %,17178,0.75,0.87,0,0,8.34,8.95,8.95,0,Steepened 0.30 to 0.50 %
O1-P66,O1,pipe,1000,100.0,0.075,0.123,1,up to 0.30 %,5406,0.75,0.862,0,0,9.51,9.93,9.93,0,Steepened up to 0.30 %
O1-P2191,O1,pipe,200,64.5,0.51,0.51,0,,7652,0.211,0.385,1,0,2.16,1.92,2.16,0,DN200 (not steepened)
O3-P1710,O3,pipe,200,100.0,0.51,0.51,0,,10683,0.243,0.442,1,0,3.5,3.98,3.98,0,DN200 (not steepened)
O9-P1852,O9,pipe,200,100.0,0.51,0.51,0,,12293,0.047,0.08,1,0,5.73,1.48,5.73,0,DN200 (not steepened)
O21-P635,O21,pipe,200,100.0,0.51,0.51,0,,10091,0.111,0.198,1,0,5.47,6.22,6.22,0,DN200 (not steepened)
O3-P1975,O3,pipe,200,100.0,0.51,0.51,0,,12295,0.16,0.206,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O3-P2744,O3,pipe,200,73.3,0.51,0.51,0,,12296,0.073,0.132,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O21-P653,O21,pipe,200,119.8,0.51,0.51,0,,12297,0.084,0.144,1,0,1.5,2.42,2.42,0,DN200 (not steepened)
O1-P2294,O1,pipe,200,100.0,0.51,0.51,0,,9443,0.447,0.601,1,0,3.72,4.7,4.7,0,DN200 (not steepened)
O10-P75,O10,pipe,315,75.0,0.27,0.43,1,0.30 to 0.50 %,12799,0.761,0.863,0,0,6.85,6.79,6.85,0,Steepened 0.30 to 0.50 %
O6-P142,O6,pipe,200,73.4,0.51,0.51,0,,751,0.061,0.102,1,0,2.12,2.3,2.3,0,DN200 (not steepened)
O1-P1220,O1,pipe,200,100.0,0.51,0.51,0,,12301,0.162,0.181,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O12-P364,O12,pipe,200,101.3,0.51,0.51,0,,12302,0.114,0.209,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O9-P1625,O9,pipe,200,100.0,0.51,0.51,0,,12303,0.056,0.098,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O1-P1128,O1,pipe,200,100.0,0.51,0.51,0,,4850,0.142,0.142,1,0,2.35,2.86,2.86,0,DN200 (not steepened)
O21-P267,O21,pipe,200,100.0,0.51,0.51,0,,18990,0.389,0.405,1,0,3.06,3.87,3.87,0,DN200 (not steepened)
O2-P1234,O2,pipe,200,100.0,0.51,0.51,0,,14836,0.131,0.131,1,0,6.98,1.48,6.98,0,DN200 (not steepened)
O1-P2115,O1,pipe,200,100.0,0.51,0.51,0,,2015,0.607,0.741,1,0,5.46,6.33,6.33,0,DN200 (not steepened)
O3-P60,O3,pipe,200,100.0,0.51,0.51,0,,13985,0.395,0.63,1,0,3.62,3.51,3.62,0,DN200 (not steepened)
O3-P672,O3,pipe,200,58.3,0.51,0.51,0,,12309,0.241,0.29,1,0,3.77,3.77,3.77,0,DN200 (not steepened)
O9-P1279,O9,pipe,200,100.0,0.51,0.51,0,,12310,0.052,0.092,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O1-P2093,O1,pipe,200,102.4,0.51,0.51,0,,17150,0.208,0.208,1,0,3.7,5.19,5.19,0,DN200 (not steepened)
O1-P2173,O1,pipe,200,82.1,0.51,0.51,0,,12312,0.221,0.231,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O21-P1267,O21,pipe,200,100.0,0.51,0.51,0,,5658,0.197,0.357,1,0,3.85,5.78,5.78,0,DN200 (not steepened)
O9-P964,O9,pipe,200,100.0,0.51,0.51,0,,15812,0.059,0.098,1,0,1.61,1.65,1.65,0,DN200 (not steepened)
O9-P1600,O9,pipe,200,88.1,0.51,0.51,0,,5052,0.151,0.181,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O9-P3296,O9,pipe,200,100.0,0.51,0.51,0,,15295,0.086,0.142,1,0,1.95,2.18,2.18,0,DN200 (not steepened)
O9-P1363,O9,pipe,200,100.0,0.51,0.51,0,,12317,0.34,0.377,1,0,5.02,4.98,5.02,0,DN200 (not steepened)
O1-P2032,O1,pipe,200,100.0,0.51,0.51,0,,12318,0.15,0.225,1,0,1.48,3.47,3.47,0,DN200 (not steepened)
O24-P198,O24,pipe,200,81.9,0.51,0.51,0,,15678,0.623,0.631,1,0,5.3,6.33,6.33,0,DN200 (not steepened)
O4-P1533,O4,pipe,200,83.8,0.51,0.51,0,,10995,0.263,0.403,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O15-P93,O15,pipe,200,100.0,0.51,0.51,0,,12854,0.27,0.486,1,0,2.91,1.48,2.91,0,DN200 (not steepened)
O21-P527,O21,pipe,200,100.0,0.51,0.51,0,,11139,0.431,0.523,1,0,4.67,4.3,4.67,0,DN200 (not steepened)
O9-P913,O9,pipe,200,110.7,0.51,0.51,0,,10784,0.049,0.049,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O9-P3311,O9,pipe,200,81.8,0.51,0.51,0,,12324,0.051,0.092,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O4-P1022,O4,pipe,200,100.0,0.51,0.51,0,,11064,0.228,0.228,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O6-P297,O6,pipe,200,76.5,0.51,0.51,0,,17565,0.361,0.366,1,0,7.67,7.64,7.67,0,DN200 (not steepened)
O18-P59,O18,pipe,200,100.0,0.51,0.51,0,,8123,0.198,0.244,1,0,1.51,1.53,1.53,0,DN200 (not steepened)
O4-P956,O4,pipe,200,100.0,0.51,0.51,0,,9618,0.45,0.478,1,0,4.44,4.82,4.82,0,DN200 (not steepened)
O7-P224,O7,pipe,200,100.0,0.51,0.51,0,,8755,0.131,0.232,1,0,2.38,3.08,3.08,0,DN200 (not steepened)
O24-P191,O24,pipe,200,100.0,0.51,0.51,0,,15456,0.648,0.661,1,0,6.25,7.13,7.13,0,DN200 (not steepened)
O14-P76,O14,pipe,200,66.5,0.51,0.51,0,,12331,0.156,0.191,1,0,1.48,2.65,2.65,0,DN200 (not steepened)
O3-P2604,O3,pipe,200,107.3,0.51,0.51,0,,12332,0.09,0.162,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O3-P2935,O3,pipe,200,61.5,0.51,0.51,0,,12333,0.19,0.343,1,0,5.37,4.54,5.37,0,DN200 (not steepened)
O10-P341,O10,pipe,200,61.0,0.51,0.51,0,,3906,0.097,0.17,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O6-P244,O6,pipe,200,59.3,0.51,0.51,0,,7814,0.134,0.243,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O4-P567,O4,pipe,200,100.0,0.51,0.51,0,,5785,0.15,0.15,1,0,1.64,1.84,1.84,0,DN200 (not steepened)
O7-P49,O7,pipe,200,100.0,0.51,0.51,0,,15682,0.389,0.558,1,0,5.24,5.31,5.31,0,DN200 (not steepened)
O3-P2330,O3,pipe,200,100.0,0.51,0.51,0,,7745,0.433,0.601,1,0,4.52,4.87,4.87,0,DN200 (not steepened)
O8-P270,O8,pipe,200,71.8,0.51,0.51,0,,12339,0.149,0.149,1,0,1.48,2.07,2.07,0,DN200 (not steepened)
O3-P1350,O3,pipe,200,100.0,0.51,0.51,0,,12340,0.06,0.112,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O21-P489,O21,pipe,200,106.3,0.51,0.51,0,,5271,0.339,0.375,1,0,2.57,1.76,2.57,0,DN200 (not steepened)
O12-P308,O12,pipe,200,100.0,0.51,0.51,0,,8337,0.298,0.3,1,0,2.39,3.0,3.0,0,DN200 (not steepened)
O21-P136,O21,pipe,200,100.0,0.51,0.51,0,,4401,0.322,0.336,1,0,2.26,1.48,2.26,0,DN200 (not steepened)
O10-P355,O10,pipe,200,100.0,0.51,0.51,0,,12344,0.058,0.102,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O12-P205,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.474,0.58,1,0,11.18,11.46,11.46,0,DN200 (not steepened)
O1-P828,O1,pipe,200,100.0,0.51,0.51,0,,4562,0.455,0.582,1,0,3.38,4.69,4.69,0,DN200 (not steepened)
O5-P180,O5,pipe,200,100.0,0.51,0.51,0,,12347,0.086,0.153,1,0,2.7,1.48,2.7,0,DN200 (not steepened)
O4-P215,O4,pipe,200,71.6,0.51,0.51,0,,15978,0.272,0.275,1,0,3.1,2.95,3.1,0,DN200 (not steepened)
O9-P2007,O9,pipe,200,75.6,0.51,0.51,0,,16160,0.078,0.136,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O3-P1934,O3,pipe,200,100.0,0.51,0.51,0,,14161,0.152,0.236,1,0,1.68,1.87,1.87,0,DN200 (not steepened)
O1-P809,O1,pipe,200,100.0,0.51,0.51,0,,4052,0.216,0.352,1,0,1.93,2.38,2.38,0,DN200 (not steepened)
O9-P2401,O9,pipe,200,100.0,0.51,0.51,0,,14353,0.491,0.616,1,0,6.79,6.68,6.79,0,DN200 (not steepened)
O3-P1964,O3,pipe,200,78.2,0.51,0.51,0,,12353,0.134,0.182,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O3-P2121,O3,pipe,200,85.3,0.51,0.51,0,,14857,0.13,0.238,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O16-P77,O16,pipe,200,100.0,0.51,0.51,0,,6087,0.208,0.242,1,0,1.95,2.53,2.53,0,DN200 (not steepened)
O4-P1059,O4,pipe,200,100.0,0.51,0.51,0,,17019,0.418,0.493,1,0,4.53,4.78,4.78,0,DN200 (not steepened)
O24-P228,O24,pipe,200,100.0,0.51,0.51,0,,13123,0.217,0.26,1,0,2.12,3.07,3.07,0,DN200 (not steepened)
O3-P3305,O3,pipe,200,100.0,0.51,0.51,0,,13147,0.201,0.245,1,0,1.98,1.48,1.98,0,DN200 (not steepened)
O21-P1225,O21,pipe,200,113.5,0.51,0.51,0,,14532,0.222,0.255,1,0,1.58,1.75,1.75,0,DN200 (not steepened)
O4-P1485,O4,pipe,200,96.7,0.51,0.51,0,,12801,0.201,0.304,1,0,1.48,1.81,1.81,0,DN200 (not steepened)
O7-P373,O7,pipe,200,100.0,0.51,0.51,0,,9743,0.057,0.057,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O9-P1308,O9,pipe,200,75.9,0.51,0.51,0,,12680,0.07,0.113,1,0,1.73,1.78,1.78,0,DN200 (not steepened)
O9-P1951,O9,pipe,200,100.0,0.51,0.51,0,,7426,0.093,0.159,1,0,1.7,1.49,1.7,0,DN200 (not steepened)
O3-P1359,O3,pipe,200,104.9,0.51,0.51,0,,12364,0.093,0.167,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O12-P261,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.172,0.254,1,0,3.81,3.95,3.95,0,DN200 (not steepened)
O21-P497,O21,pipe,200,100.0,0.51,0.51,0,,12366,0.071,0.128,1,0,1.48,2.99,2.99,0,DN200 (not steepened)
O9-P2775,O9,pipe,200,100.2,0.51,0.51,0,,5430,0.245,0.283,1,0,2.15,2.86,2.86,0,DN200 (not steepened)
O17-P92,O17,pipe,200,100.0,0.51,0.51,0,,12368,0.09,0.161,1,0,1.87,2.09,2.09,0,DN200 (not steepened)
O3-P3155,O3,pipe,900,100.0,0.075,0.127,1,up to 0.30 %,11822,0.751,0.855,0,0,2.93,2.88,2.93,0,Steepened up to 0.30 %
O9-P1159,O9,pipe,200,100.0,0.51,0.51,0,,5077,0.167,0.194,1,0,2.96,3.86,3.86,0,DN200 (not steepened)
O2-P482,O2,pipe,200,100.0,0.51,0.51,0,,2122,0.316,0.374,1,0,4.77,3.73,4.77,0,DN200 (not steepened)
O8-P300,O8,pipe,200,76.2,0.51,0.51,0,,12372,0.09,0.163,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O8-P213,O8,pipe,200,69.1,0.51,0.51,0,,12373,0.198,0.297,1,0,2.79,2.66,2.79,0,DN200 (not steepened)
O3-P617,O3,pipe,200,78.7,0.51,0.51,0,,533,0.132,0.174,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O9-P3022,O9,pipe,200,68.1,0.51,0.51,0,,13706,0.156,0.252,1,0,2.06,2.29,2.29,0,DN200 (not steepened)
O3-P945,O3,pipe,200,100.0,0.51,0.51,0,,8711,0.41,0.411,1,0,4.65,4.23,4.65,0,DN200 (not steepened)
O9-P1975,O9,pipe,200,89.8,0.51,0.51,0,,16161,0.072,0.123,1,0,4.17,1.48,4.17,0,DN200 (not steepened)
O1-P1646,O1,pipe,200,100.0,0.51,0.51,0,,15708,0.208,0.208,1,0,2.18,1.48,2.18,0,DN200 (not steepened)
O12-P417,O12,pipe,200,90.0,0.51,0.51,0,,6931,0.271,0.378,1,0,6.73,6.81,6.81,0,DN200 (not steepened)
O9-P1220,O9,pipe,200,100.0,0.51,0.51,0,,12380,0.121,0.136,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O1-P130,O1,pipe,1000,62.5,0.075,0.116,1,up to 0.30 %,2503,0.75,0.863,0,0,8.68,8.01,8.68,0,Steepened up to 0.30 %
O9-P3549,O9,pipe,200,100.0,0.51,0.51,0,,7371,0.046,0.06,1,0,1.63,3.25,3.25,0,DN200 (not steepened)
O9-P1331,O9,pipe,200,43.6,0.51,0.51,0,,14863,0.088,0.153,1,0,3.5,3.34,3.5,0,DN200 (not steepened)
O9-P179,O9,pipe,250,77.9,0.375,0.475,1,0.30 to 0.50 %,14446,0.75,0.828,0,0,12.56,12.71,12.71,1,Steepened 0.30 to 0.50 %
O3-P2523,O3,pipe,200,100.0,0.51,0.51,0,,5985,0.257,0.426,1,0,2.25,2.18,2.25,0,DN200 (not steepened)
O9-P2880,O9,pipe,200,65.4,0.51,0.51,0,,18407,0.18,0.194,1,0,2.9,3.1,3.1,0,DN200 (not steepened)
O4-P784,O4,pipe,200,117.4,0.51,0.51,0,,10598,0.288,0.339,1,0,2.29,1.48,2.29,0,DN200 (not steepened)
O3-P2235,O3,pipe,200,87.1,0.51,0.51,0,,12388,0.16,0.179,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O9-P1613,O9,pipe,200,100.0,0.51,0.51,0,,3163,0.197,0.258,1,0,4.36,4.51,4.51,0,DN200 (not steepened)
O15-P142,O15,pipe,200,69.7,0.51,0.51,0,,977,0.117,0.216,1,0,2.44,3.78,3.78,0,DN200 (not steepened)
O7-P412,O7,pipe,200,100.0,0.51,0.51,0,,8409,0.348,0.383,1,0,2.48,2.65,2.65,0,DN200 (not steepened)
O3-P2847,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,10084,0.761,0.867,0,0,5.43,5.8,5.8,0,Steepened up to 0.30 %
O1-P1286,O1,pipe,200,100.0,0.51,0.51,0,,12393,0.039,0.039,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O12-P10,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.585,0.688,1,0,3.23,4.01,4.01,0,DN200 (not steepened)
O3-P561,O3,pipe,200,68.7,0.51,0.51,0,,2540,0.587,0.662,1,0,5.25,5.34,5.34,0,DN200 (not steepened)
O3-P1600,O3,pipe,200,91.6,0.51,0.51,0,,7424,0.155,0.289,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O3-P3271,O3,pipe,200,102.7,0.51,0.51,0,,12397,0.195,0.204,1,0,1.48,3.0,3.0,0,DN200 (not steepened)
O9-P359,O9,pipe,200,100.0,0.51,0.51,0,,12398,0.046,0.079,1,0,1.48,2.15,2.15,0,DN200 (not steepened)
O3-P1945,O3,pipe,200,93.5,0.51,0.51,0,,12399,0.304,0.419,1,0,2.28,2.8,2.8,0,DN200 (not steepened)
O3-P2531,O3,pipe,200,71.1,0.51,0.51,0,,12400,0.11,0.201,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O11-P306,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.254,0.257,1,0,7.39,6.88,7.39,0,DN200 (not steepened)
O9-P945,O9,pipe,200,100.0,0.51,0.51,0,,12402,0.049,0.087,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O7-P461,O7,pipe,200,86.7,0.51,0.51,0,,12403,0.038,0.038,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O21-P463,O21,pipe,200,100.0,0.51,0.51,0,,12404,0.222,0.231,1,0,3.43,3.66,3.66,0,DN200 (not steepened)
O4-P220,O4,pipe,200,97.1,0.51,0.51,0,,15978,0.072,0.115,1,0,2.28,2.1,2.28,0,DN200 (not steepened)
O3-P787,O3,pipe,200,100.0,0.51,0.51,0,,466,0.434,0.443,1,0,7.65,7.93,7.93,0,DN200 (not steepened)
O6-P238,O6,pipe,200,100.0,0.51,0.51,0,,7814,0.198,0.359,1,0,1.64,2.35,2.35,0,DN200 (not steepened)
O12-P25,O12,pipe,200,102.1,0.51,0.51,0,,6931,0.504,0.666,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O1-P1655,O1,pipe,200,31.2,0.51,0.51,0,,17290,0.34,0.341,1,0,2.05,1.48,2.05,0,DN200 (not steepened)
O10-P231,O10,pipe,200,100.0,0.51,0.51,0,,12410,0.061,0.111,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O9-P1890,O9,pipe,200,100.0,0.51,0.51,0,,12411,0.055,0.097,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O24-P20,O24,pipe,355,80.4,0.27,0.281,1,up to 0.30 %,7145,0.753,0.819,0,0,8.42,8.25,8.42,0,Steepened up to 0.30 %
O12-P23,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.516,0.674,1,0,1.75,1.84,1.84,0,DN200 (not steepened)
O3-P1772,O3,pipe,200,100.0,0.51,0.51,0,,10883,0.123,0.228,1,0,2.16,1.86,2.16,0,DN200 (not steepened)
O18-P58,O18,pipe,200,100.0,0.51,0.51,0,,12415,0.1,0.184,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O4-P37,O4,pipe,900,100.0,0.075,0.137,1,up to 0.30 %,17948,0.75,0.845,0,0,10.51,10.25,10.51,0,Steepened up to 0.30 %
O1-P188,O1,pipe,280,100.0,0.375,0.42,1,0.30 to 0.50 %,12417,0.75,0.801,0,0,8.24,8.68,8.68,0,Steepened 0.30 to 0.50 %
O4-P1281,O4,pipe,200,101.5,0.51,0.51,0,,3464,0.329,0.386,1,0,6.35,6.62,6.62,0,DN200 (not steepened)
O1-P2492,O1,pipe,200,74.5,0.51,0.51,0,,18399,0.491,0.625,1,0,6.19,6.07,6.19,0,DN200 (not steepened)
O9-P1861,O9,pipe,200,100.2,0.51,0.51,0,,6831,0.143,0.197,1,0,1.64,1.8,1.8,0,DN200 (not steepened)
O2-P179,O2,pipe,200,100.0,0.51,0.51,0,,12421,0.176,0.194,1,0,1.48,2.19,2.19,0,DN200 (not steepened)
O1-P2111,O1,pipe,200,100.0,0.51,0.51,0,,2015,0.609,0.742,1,0,4.9,5.01,5.01,0,DN200 (not steepened)
O21-P195,O21,pipe,200,57.1,0.51,0.51,0,,12423,0.059,0.11,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O4-P20,O4,pipe,900,100.0,0.075,0.131,1,up to 0.30 %,7719,0.75,0.845,0,0,6.94,6.44,6.94,0,Steepened up to 0.30 %
O9-P883,O9,pipe,200,100.0,0.51,0.51,0,,12425,0.055,0.097,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O21-P64,O21,pipe,450,100.0,0.205,0.276,1,up to 0.30 %,3075,0.754,0.831,0,0,8.71,8.81,8.81,0,Steepened up to 0.30 %
O24-P189,O24,pipe,200,69.6,0.51,0.51,0,,15456,0.654,0.668,1,0,7.35,6.86,7.35,0,DN200 (not steepened)
O1-P1740,O1,pipe,200,100.0,0.51,0.51,0,,9355,0.36,0.368,1,0,5.01,4.34,5.01,0,DN200 (not steepened)
O20-P61,O20,pipe,200,72.9,0.51,0.51,0,,508,0.269,0.269,1,0,2.18,2.56,2.56,0,DN200 (not steepened)
O21-P193,O21,pipe,200,54.7,0.51,0.51,0,,12430,0.069,0.122,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O9-P1107,O9,pipe,355,100.0,0.27,0.385,1,0.30 to 0.50 %,17178,0.751,0.87,0,0,7.06,6.54,7.06,0,Steepened 0.30 to 0.50 %
O9-P2982,O9,pipe,200,100.0,0.51,0.51,0,,12432,0.156,0.204,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O3-P229,O3,pipe,200,100.0,0.51,0.51,0,,12433,0.157,0.157,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O9-P1739,O9,pipe,200,100.0,0.51,0.51,0,,4873,0.078,0.137,1,0,1.61,1.74,1.74,0,DN200 (not steepened)
O12-P95,O12,pipe,200,100.0,0.51,0.51,0,,185,0.246,0.443,1,0,3.42,3.66,3.66,0,DN200 (not steepened)
O3-P2232,O3,pipe,200,66.8,0.51,0.51,0,,1509,0.479,0.479,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O7-P97,O7,pipe,200,78.2,0.51,0.51,0,,8224,0.352,0.431,1,0,5.36,6.13,6.13,0,DN200 (not steepened)
O3-P3335,O3,pipe,200,100.0,0.51,0.51,0,,17234,0.239,0.369,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O21-P511,O21,pipe,200,100.0,0.51,0.51,0,,9787,0.143,0.177,1,0,2.38,1.48,2.38,0,DN200 (not steepened)
O21-P113,O21,pipe,200,79.1,0.51,0.51,0,,8424,0.613,0.65,1,0,2.85,4.79,4.79,0,DN200 (not steepened)
O12-P48,O12,pipe,200,78.1,0.51,0.51,0,,6931,0.455,0.638,1,0,9.76,9.88,9.88,0,DN200 (not steepened)
O9-P140,O9,pipe,200,100.0,0.51,0.51,0,,15671,0.199,0.239,1,0,3.51,3.57,3.57,0,DN200 (not steepened)
O21-P405,O21,pipe,200,100.0,0.51,0.51,0,,11139,0.558,0.668,1,0,3.15,3.03,3.15,0,DN200 (not steepened)
O15-P146,O15,pipe,200,100.0,0.51,0.51,0,,7246,0.1,0.183,1,0,1.99,3.7,3.7,0,DN200 (not steepened)
O15-P115,O15,pipe,200,90.9,0.51,0.51,0,,13902,0.151,0.274,1,0,3.42,4.21,4.21,0,DN200 (not steepened)
O7-P268,O7,pipe,200,62.3,0.51,0.51,0,,4740,0.49,0.56,1,0,4.24,4.53,4.53,0,DN200 (not steepened)
O4-P980,O4,pipe,200,92.1,0.51,0.51,0,,17715,0.245,0.34,1,0,2.77,3.07,3.07,0,DN200 (not steepened)
O1-P385,O1,pipe,200,103.4,0.51,0.51,0,,3017,0.634,0.717,1,0,6.69,6.59,6.69,0,DN200 (not steepened)
O4-P430,O4,pipe,200,100.0,0.51,0.51,0,,12449,0.177,0.218,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O12-P349,O12,pipe,200,82.8,0.51,0.51,0,,12450,0.101,0.184,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O9-P2097,O9,pipe,200,100.0,0.51,0.51,0,,15665,0.32,0.34,1,0,1.56,1.76,1.76,0,DN200 (not steepened)
O3-P92,O3,pipe,630,103.3,0.125,0.174,1,up to 0.30 %,10729,0.755,0.805,0,0,4.17,4.02,4.17,0,Steepened up to 0.30 %
O24-P44,O24,pipe,200,100.3,0.51,0.51,0,,14082,0.65,0.702,1,0,3.88,4.57,4.57,0,DN200 (not steepened)
O9-P3346,O9,pipe,200,100.0,0.51,0.51,0,,12454,0.15,0.227,1,0,2.53,2.86,2.86,0,DN200 (not steepened)
O4-P149,O4,pipe,200,101.5,0.51,0.51,0,,1308,0.217,0.394,1,0,3.12,3.3,3.3,0,DN200 (not steepened)
O21-P870,O21,pipe,200,128.1,0.51,0.51,0,,12456,0.409,0.466,1,0,3.82,4.47,4.47,0,DN200 (not steepened)
O9-P1568,O9,pipe,200,100.0,0.51,0.51,0,,14631,0.059,0.099,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O21-P465,O21,pipe,200,100.0,0.51,0.51,0,,12458,0.197,0.2,1,0,1.48,2.1,2.1,0,DN200 (not steepened)
O12-P457,O12,pipe,200,100.0,0.51,0.51,0,,3474,0.165,0.222,1,0,4.47,4.98,4.98,0,DN200 (not steepened)
O3-P42,O3,pipe,250,64.4,0.375,0.375,0,,3256,0.553,0.737,1,0,5.41,5.27,5.41,0,"Above DN200, under 0.75 m/s"
O1-P973,O1,pipe,200,100.0,0.51,0.51,0,,2889,0.177,0.254,1,0,1.58,1.81,1.81,0,DN200 (not steepened)
O1-P1729,O1,pipe,200,100.0,0.51,0.51,0,,12462,0.266,0.271,1,0,3.07,2.71,3.07,0,DN200 (not steepened)
O12-P362,O12,pipe,200,89.4,0.51,0.51,0,,12302,0.169,0.273,1,0,1.98,2.21,2.21,0,DN200 (not steepened)
O4-P1464,O4,pipe,200,84.1,0.51,0.51,0,,17652,0.166,0.331,1,0,5.97,3.82,5.97,0,DN200 (not steepened)
O3-P2749,O3,pipe,200,100.0,0.51,0.51,0,,7863,0.243,0.418,1,0,2.41,2.35,2.41,0,DN200 (not steepened)
O3-P2560,O3,pipe,200,100.0,0.51,0.51,0,,12738,0.298,0.441,1,0,2.42,2.24,2.42,0,DN200 (not steepened)
O3-P1402,O3,pipe,355,100.0,0.27,0.467,1,0.30 to 0.50 %,9549,0.776,0.999,0,0,7.31,6.92,7.31,0,Steepened 0.30 to 0.50 %
O3-P2699,O3,pipe,200,100.0,0.51,0.51,0,,16773,0.154,0.237,1,0,2.61,1.48,2.61,0,DN200 (not steepened)
O12-P176,O12,pipe,200,65.1,0.51,0.51,0,,6102,0.203,0.263,1,0,2.6,3.28,3.28,0,DN200 (not steepened)
O9-P3307,O9,pipe,200,100.0,0.51,0.51,0,,9107,0.067,0.11,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O9-P2674,O9,pipe,200,100.0,0.51,0.51,0,,3133,0.289,0.289,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O5-P77,O5,pipe,200,100.0,0.51,0.51,0,,12472,0.114,0.211,1,0,7.84,1.48,7.84,0,DN200 (not steepened)
O9-P1411,O9,pipe,200,65.9,0.51,0.51,0,,7872,0.098,0.171,1,0,3.4,5.04,5.04,0,DN200 (not steepened)
O3-P85,O3,pipe,630,100.0,0.125,0.174,1,up to 0.30 %,10729,0.758,0.809,0,0,1.86,1.86,1.86,0,Steepened up to 0.30 %
O9-P1958,O9,pipe,200,100.0,0.51,0.51,0,,14445,0.06,0.095,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O1-P1508,O1,pipe,1400,57.8,0.075,0.075,0,,11747,0.832,0.926,0,0,4.36,4.13,4.36,0,"Above DN200, 0.75 m/s as laid"
O1-P1032,O1,pipe,1600,100.0,0.075,0.075,0,,10972,0.835,0.933,0,0,9.12,8.93,9.12,0,"Above DN200, 0.75 m/s as laid"
O8-P69,O8,pipe,200,100.0,0.51,0.51,0,,9591,0.272,0.342,1,0,2.53,2.41,2.53,0,DN200 (not steepened)
O8-P128,O8,pipe,200,100.0,0.51,0.51,0,,16345,0.151,0.273,1,0,1.89,2.83,2.83,0,DN200 (not steepened)
O21-P890,O21,pipe,200,64.3,0.51,0.51,0,,12480,0.098,0.181,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O21-P1302,O21,pipe,200,100.0,0.51,0.51,0,,10243,0.22,0.231,1,0,2.31,3.13,3.13,0,DN200 (not steepened)
O9-P612,O9,pipe,200,100.0,0.51,0.51,0,,13951,0.135,0.187,1,0,1.48,2.28,2.28,0,DN200 (not steepened)
O2-P918,O2,pipe,200,100.0,0.51,0.51,0,,7850,0.267,0.325,1,0,3.03,2.61,3.03,0,DN200 (not steepened)
O3-P176,O3,pipe,200,100.0,0.51,0.51,0,,12484,0.674,0.763,1,0,4.94,5.23,5.23,0,DN200 (not steepened)
O8-P148,O8,pipe,200,100.6,0.51,0.51,0,,10594,0.048,0.048,1,0,2.11,3.01,3.01,0,DN200 (not steepened)
O22-P77,O22,pipe,200,100.0,0.51,0.51,0,,5390,0.089,0.159,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O4-P1311,O4,pipe,200,100.0,0.51,0.51,0,,4919,0.21,0.224,1,0,2.77,3.15,3.15,0,DN200 (not steepened)
O23-P107,O23,pipe,200,100.0,0.51,0.51,0,,12488,0.144,0.144,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O3-P1771,O3,pipe,200,100.0,0.51,0.51,0,,12489,0.078,0.147,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O3-P1250,O3,pipe,200,52.8,0.51,0.51,0,,8376,0.38,0.42,1,0,2.15,2.59,2.59,0,DN200 (not steepened)
O9-P2975,O9,pipe,200,100.0,0.51,0.51,0,,6624,0.268,0.398,1,0,3.98,2.48,3.98,0,DN200 (not steepened)
O3-P1715,O3,pipe,200,92.7,0.51,0.51,0,,10683,0.207,0.393,1,0,2.15,2.65,2.65,0,DN200 (not steepened)
O12-P187,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.574,0.62,1,0,2.97,3.55,3.55,0,DN200 (not steepened)
O3-P313,O3,pipe,280,100.0,0.375,0.464,1,0.30 to 0.50 %,10696,0.75,0.858,0,0,7.27,7.57,7.57,0,Steepened 0.30 to 0.50 %
O21-P1044,O21,pipe,200,100.0,0.51,0.51,0,,12495,0.182,0.21,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O3-P1479,O3,pipe,200,100.0,0.51,0.51,0,,18344,0.603,0.762,1,0,7.25,7.52,7.52,0,DN200 (not steepened)
O9-P3385,O9,pipe,200,100.0,0.51,0.51,0,,12903,0.201,0.342,1,0,2.49,2.74,2.74,0,DN200 (not steepened)
O22-P127,O22,pipe,200,83.1,0.51,0.51,0,,3497,0.085,0.085,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O3-P2616,O3,pipe,200,105.2,0.51,0.51,0,,12499,0.09,0.162,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O3-P2187,O3,pipe,200,104.5,0.51,0.51,0,,12500,0.58,0.706,1,0,3.64,3.76,3.76,0,DN200 (not steepened)
O3-P3211,O3,pipe,200,100.0,0.51,0.51,0,,12501,0.039,0.039,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O3-P3343,O3,pipe,200,100.0,0.51,0.51,0,,17234,0.122,0.223,1,0,2.86,2.83,2.86,0,DN200 (not steepened)
O9-P3637,O9,pipe,200,100.0,0.51,0.51,0,,2367,0.057,0.073,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O2-P520,O2,pipe,200,59.0,0.51,0.51,0,,17371,0.248,0.356,1,0,3.02,4.09,4.09,0,DN200 (not steepened)
O10-P119,O10,pipe,200,53.8,0.51,0.51,0,,5068,0.152,0.157,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O15-P94,O15,pipe,200,100.0,0.51,0.51,0,,12854,0.26,0.471,1,0,3.28,1.48,3.28,0,DN200 (not steepened)
O9-P1497,O9,pipe,200,100.0,0.51,0.51,0,,16520,0.131,0.176,1,0,1.83,1.86,1.86,0,DN200 (not steepened)
O9-P2350,O9,pipe,250,100.0,0.375,0.483,1,0.30 to 0.50 %,8302,0.75,0.77,0,0,11.88,12.31,12.31,1,Steepened 0.30 to 0.50 %
O3-P3226,O3,pipe,200,67.6,0.51,0.51,0,,12509,0.18,0.194,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O9-P1530,O9,pipe,200,100.0,0.51,0.51,0,,4193,0.076,0.131,1,0,1.68,1.97,1.97,0,DN200 (not steepened)
O21-P208,O21,pipe,200,100.0,0.51,0.51,0,,16176,0.044,0.044,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O9-P1395,O9,pipe,200,100.0,0.51,0.51,0,,10396,0.128,0.193,1,0,1.73,1.86,1.86,0,DN200 (not steepened)
O6-P165,O6,pipe,200,84.2,0.51,0.51,0,,4222,0.389,0.425,1,0,6.08,6.52,6.52,0,DN200 (not steepened)
O1-P819,O1,pipe,200,100.0,0.51,0.51,0,,12514,0.137,0.181,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O21-P337,O21,pipe,200,100.0,0.51,0.51,0,,15615,0.26,0.261,1,0,4.86,5.1,5.1,0,DN200 (not steepened)
O6-P89,O6,pipe,315,100.0,0.27,0.373,1,0.30 to 0.50 %,10466,0.75,0.841,0,0,9.66,8.16,9.66,0,Steepened 0.30 to 0.50 %
O4-P958,O4,pipe,200,100.0,0.51,0.51,0,,9618,0.446,0.475,1,0,5.0,4.46,5.0,0,DN200 (not steepened)
O8-P48,O8,pipe,200,100.0,0.51,0.51,0,,9591,0.399,0.469,1,0,4.39,4.56,4.56,0,DN200 (not steepened)
O9-P1491,O9,pipe,200,100.0,0.51,0.51,0,,14211,0.151,0.23,1,0,1.8,2.56,2.56,0,DN200 (not steepened)
O3-P844,O3,pipe,200,100.0,0.51,0.51,0,,14405,0.743,0.752,1,0,8.22,8.55,8.55,0,DN200 (not steepened)
O1-P1954,O1,pipe,200,71.3,0.51,0.51,0,,8784,0.611,0.677,1,0,4.81,5.03,5.03,0,DN200 (not steepened)
O9-P10,O9,pipe,500,100.0,0.155,0.265,1,up to 0.30 %,2829,0.756,0.846,0,0,11.17,10.52,11.17,0,Steepened up to 0.30 %
O3-P3353,O3,pipe,200,100.0,0.51,0.51,0,,5801,0.175,0.31,1,0,2.62,1.48,2.62,0,DN200 (not steepened)
O3-P1661,O3,pipe,200,100.0,0.51,0.51,0,,6370,0.122,0.225,1,0,2.28,1.48,2.28,0,DN200 (not steepened)
O9-P249,O9,pipe,200,100.0,0.51,0.51,0,,13367,0.27,0.274,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O12-P208,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.449,0.558,1,0,10.96,11.07,11.07,0,DN200 (not steepened)
O3-P95,O3,pipe,630,81.9,0.125,0.174,1,up to 0.30 %,10729,0.754,0.805,0,0,4.27,4.01,4.27,0,Steepened up to 0.30 %
O8-P33,O8,pipe,200,75.2,0.51,0.51,0,,9591,0.464,0.599,1,0,5.32,5.0,5.32,0,DN200 (not steepened)
O21-P1211,O21,pipe,200,100.0,0.51,0.51,0,,4780,0.177,0.254,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O2-P53,O2,pipe,355,100.0,0.27,0.286,1,up to 0.30 %,3158,0.751,0.773,0,0,8.95,10.54,10.54,0,Steepened up to 0.30 %
O10-P331,O10,pipe,200,100.0,0.51,0.51,0,,5817,0.046,0.067,1,0,1.82,1.67,1.82,0,DN200 (not steepened)
O24-P161,O24,pipe,200,100.0,0.51,0.51,0,,12532,0.129,0.129,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O19-P84,O19,pipe,200,57.4,0.51,0.51,0,,12831,0.181,0.23,1,0,3.55,3.98,3.98,0,DN200 (not steepened)
O9-P1482,O9,pipe,200,87.9,0.51,0.51,0,,4496,0.183,0.272,1,0,4.37,4.44,4.44,0,DN200 (not steepened)
O9-P1289,O9,pipe,200,98.6,0.51,0.51,0,,6475,0.073,0.122,1,0,2.13,1.58,2.13,0,DN200 (not steepened)
O21-P1188,O21,pipe,200,100.0,0.51,0.51,0,,12536,0.134,0.159,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O19-P4,O19,pipe,200,100.0,0.51,0.51,0,,14537,0.59,0.623,1,0,7.74,7.42,7.74,0,DN200 (not steepened)
O12-P402,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.297,0.384,1,0,8.36,8.5,8.5,0,DN200 (not steepened)
O18-P31,O18,pipe,200,100.0,0.51,0.51,0,,1133,0.355,0.357,1,0,2.69,2.63,2.69,0,DN200 (not steepened)
O11-P94,O11,pipe,250,100.0,0.375,0.498,1,0.30 to 0.50 %,14032,0.75,0.821,0,0,1.99,2.29,2.29,0,Steepened 0.30 to 0.50 %
O10-P211,O10,pipe,200,100.0,0.51,0.51,0,,12541,0.07,0.122,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O9-P3294,O9,pipe,200,60.9,0.51,0.51,0,,12542,0.047,0.075,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O3-P2360,O3,pipe,200,100.0,0.51,0.51,0,,12543,0.134,0.159,1,0,1.48,1.95,1.95,0,DN200 (not steepened)
O3-P1726,O3,pipe,200,100.0,0.51,0.51,0,,6935,0.15,0.271,1,0,2.55,2.78,2.78,0,DN200 (not steepened)
O10-P309,O10,pipe,200,100.0,0.51,0.51,0,,6658,0.078,0.104,1,0,2.41,2.27,2.41,0,DN200 (not steepened)
O12-P113,O12,pipe,200,100.0,0.51,0.51,0,,15122,0.081,0.14,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O21-P550,O21,pipe,200,100.0,0.51,0.51,0,,11291,0.059,0.059,1,0,2.21,1.48,2.21,0,DN200 (not steepened)
O1-P1850,O1,pipe,200,100.0,0.51,0.51,0,,3991,0.181,0.243,1,0,2.01,2.27,2.27,0,DN200 (not steepened)
O21-P231,O21,pipe,200,100.0,0.51,0.51,0,,8362,0.098,0.176,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O16-P134,O16,pipe,200,76.4,0.51,0.51,0,,1179,0.245,0.273,1,0,2.47,1.48,2.47,0,DN200 (not steepened)
O12-P409,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.293,0.384,1,0,7.17,7.46,7.46,0,DN200 (not steepened)
O3-P2566,O3,pipe,200,61.4,0.51,0.51,0,,2339,0.216,0.372,1,0,2.13,2.51,2.51,0,DN200 (not steepened)
O9-P1327,O9,pipe,200,94.7,0.51,0.51,0,,14235,0.146,0.195,1,0,3.71,1.9,3.71,0,DN200 (not steepened)
O9-P2824,O9,pipe,200,65.1,0.51,0.51,0,,15617,0.578,0.728,1,0,5.82,5.76,5.82,0,DN200 (not steepened)
O9-P3094,O9,pipe,200,80.2,0.51,0.51,0,,15617,0.301,0.392,1,0,2.3,2.28,2.3,0,DN200 (not steepened)
O4-P1054,O4,pipe,200,91.0,0.51,0.51,0,,17019,0.462,0.579,1,0,5.37,5.54,5.54,0,DN200 (not steepened)
O1-P349,O1,pipe,200,69.0,0.51,0.51,0,,8283,0.103,0.194,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O3-P59,O3,pipe,200,100.0,0.51,0.51,0,,13985,0.395,0.63,1,0,3.51,3.53,3.53,0,DN200 (not steepened)
O24-P167,O24,pipe,200,100.0,0.51,0.51,0,,9113,0.236,0.331,1,0,2.04,2.48,2.48,0,DN200 (not steepened)
O9-P1546,O9,pipe,200,100.0,0.51,0.51,0,,5644,0.077,0.133,1,0,1.58,1.83,1.83,0,DN200 (not steepened)
O10-P159,O10,pipe,200,100.0,0.51,0.51,0,,7294,0.197,0.373,1,0,3.15,3.06,3.15,0,DN200 (not steepened)
O2-P985,O2,pipe,200,100.0,0.51,0.51,0,,12562,0.134,0.159,1,0,2.83,1.48,2.83,0,DN200 (not steepened)
O21-P362,O21,pipe,200,100.0,0.51,0.51,0,,13858,0.471,0.491,1,0,13.24,13.84,13.84,1,DN200 (not steepened)
O15-P136,O15,pipe,200,69.0,0.51,0.51,0,,857,0.158,0.3,1,0,3.27,4.85,4.85,0,DN200 (not steepened)
O9-P149,O9,pipe,200,100.0,0.51,0.51,0,,6888,0.146,0.16,1,0,2.1,1.97,2.1,0,DN200 (not steepened)
O4-P869,O4,pipe,200,79.6,0.51,0.51,0,,3087,0.046,0.046,1,0,2.35,3.22,3.22,0,DN200 (not steepened)
O3-P2871,O3,pipe,200,100.0,0.51,0.51,0,,4738,0.575,0.721,1,0,7.25,7.76,7.76,0,DN200 (not steepened)
O21-P910,O21,pipe,200,100.0,0.51,0.51,0,,11965,0.1,0.182,1,0,3.28,3.19,3.28,0,DN200 (not steepened)
O15-P32,O15,pipe,200,66.4,0.51,0.51,0,,677,0.458,0.735,1,0,3.86,4.54,4.54,0,DN200 (not steepened)
O9-P3217,O9,pipe,200,100.0,0.51,0.51,0,,5380,0.179,0.193,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O3-P2665,O3,pipe,200,104.7,0.51,0.51,0,,15132,0.218,0.335,1,0,1.49,1.64,1.64,0,DN200 (not steepened)
O22-P60,O22,pipe,200,67.0,0.51,0.51,0,,740,0.131,0.17,1,0,1.99,2.11,2.11,0,DN200 (not steepened)
O4-P483,O4,pipe,200,100.0,0.51,0.51,0,,12742,0.172,0.193,1,0,1.62,1.57,1.62,0,DN200 (not steepened)
O1-P667,O1,pipe,200,100.0,0.51,0.51,0,,12575,0.201,0.214,1,0,1.48,2.2,2.2,0,DN200 (not steepened)
O12-P135,O12,pipe,200,113.3,0.51,0.51,0,,13314,0.364,0.392,1,0,5.22,5.3,5.3,0,DN200 (not steepened)
O14-P93,O14,pipe,200,98.9,0.51,0.51,0,,14892,0.071,0.118,1,0,2.16,3.59,3.59,0,DN200 (not steepened)
O8-P121,O8,pipe,200,69.1,0.51,0.51,0,,12578,0.076,0.14,1,0,1.48,2.06,2.06,0,DN200 (not steepened)
O1-P333,O1,pipe,200,100.0,0.51,0.51,0,,19073,0.148,0.267,1,0,4.76,6.13,6.13,0,DN200 (not steepened)
O4-P155,O4,pipe,200,69.2,0.51,0.51,0,,2454,0.136,0.249,1,0,1.84,2.24,2.24,0,DN200 (not steepened)
O16-P133,O16,pipe,200,100.0,0.51,0.51,0,,12581,0.071,0.123,1,0,1.48,3.48,3.48,0,DN200 (not steepened)
O10-P68,O10,pipe,315,100.0,0.27,0.43,1,0.30 to 0.50 %,12799,0.763,0.866,0,0,7.37,7.69,7.69,0,Steepened 0.30 to 0.50 %
O9-P1205,O9,pipe,200,72.2,0.51,0.51,0,,12583,0.049,0.075,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O4-P1439,O4,pipe,200,81.5,0.51,0.51,0,,2690,0.158,0.2,1,0,2.21,1.48,2.21,0,DN200 (not steepened)
O21-P703,O21,pipe,200,100.0,0.51,0.51,0,,10476,0.06,0.101,1,0,2.13,2.69,2.69,0,DN200 (not steepened)
O1-P1063,O1,pipe,200,104.0,0.51,0.51,0,,11043,0.693,0.726,1,0,4.4,4.53,4.53,0,DN200 (not steepened)
O7-P486,O7,pipe,200,71.2,0.51,0.51,0,,15682,0.087,0.099,1,0,2.04,1.7,2.04,0,DN200 (not steepened)
O12-P50,O12,pipe,200,73.3,0.51,0.51,0,,6931,0.454,0.637,1,0,9.66,9.73,9.73,0,DN200 (not steepened)
O6-P80,O6,pipe,315,72.7,0.27,0.373,1,0.30 to 0.50 %,10466,0.762,0.849,0,0,5.36,4.89,5.36,0,Steepened 0.30 to 0.50 %
O1-P5,O1,pipe,1800,100.0,0.075,0.075,0,,19187,0.9,1.013,0,0,10.1,9.98,10.1,0,"Above DN200, 0.75 m/s as laid"
O3-P2552,O3,pipe,200,68.8,0.51,0.51,0,,12591,0.157,0.157,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O12-P195,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.555,0.606,1,0,12.0,11.84,12.0,1,DN200 (not steepened)
O2-P1292,O2,pipe,200,100.0,0.51,0.51,0,,5138,0.431,0.558,1,0,3.7,3.09,3.7,0,DN200 (not steepened)
O1-P1881,O1,pipe,200,70.3,0.51,0.51,0,,15479,0.227,0.35,1,0,2.4,2.38,2.4,0,DN200 (not steepened)
O9-P169,O9,pipe,250,100.0,0.375,0.475,1,0.30 to 0.50 %,14446,0.752,0.828,0,0,13.09,13.17,13.17,1,Steepened 0.30 to 0.50 %
O21-P48,O21,pipe,560,100.0,0.155,0.245,1,up to 0.30 %,9196,0.754,0.838,0,0,7.77,7.8,7.8,0,Steepened up to 0.30 %
O11-P274,O11,pipe,200,121.6,0.51,0.51,0,,11655,0.112,0.15,1,0,4.14,3.9,4.14,0,DN200 (not steepened)
O3-P1580,O3,pipe,200,100.0,0.51,0.51,0,,12598,0.423,0.682,1,0,4.02,4.38,4.38,0,DN200 (not steepened)
O4-P581,O4,pipe,200,101.5,0.51,0.51,0,,17616,0.728,0.758,1,0,8.74,8.84,8.84,0,DN200 (not steepened)
O3-P2857,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,10084,0.75,0.856,0,0,7.01,6.45,7.01,0,Steepened up to 0.30 %
O1-P1492,O1,pipe,200,100.0,0.51,0.51,0,,3567,0.26,0.365,1,0,2.37,2.19,2.37,0,DN200 (not steepened)
O3-P3004,O3,pipe,200,59.0,0.51,0.51,0,,12602,0.178,0.178,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O4-P3,O4,pipe,900,87.6,0.075,0.13,1,up to 0.30 %,6921,0.751,0.852,0,0,3.12,2.82,3.12,0,Steepened up to 0.30 %
O1-P1010,O1,pipe,1600,72.0,0.075,0.075,0,,11474,0.842,0.941,0,0,7.8,7.47,7.8,0,"Above DN200, 0.75 m/s as laid"
O1-P1408,O1,pipe,200,60.3,0.51,0.51,0,,8902,0.364,0.458,1,0,4.04,4.03,4.04,0,DN200 (not steepened)
O9-P376,O9,pipe,200,100.0,0.51,0.51,0,,16408,0.087,0.144,1,0,3.89,4.49,4.49,0,DN200 (not steepened)
O3-P2817,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,10084,0.768,0.874,0,0,3.38,2.73,3.38,0,Steepened up to 0.30 %
O24-P195,O24,pipe,200,53.9,0.51,0.51,0,,4184,0.636,0.646,1,0,6.56,6.68,6.68,0,DN200 (not steepened)
