label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O8-P24,O8,pipe,200,62.7,0.51,0.51,0,,3110,0.591,0.677,1,0,8.45,8.38,8.45,0,DN200 (not steepened)
O8-P29,O8,pipe,200,66.2,0.51,0.51,0,,3110,0.582,0.67,1,0,7.02,7.38,7.38,0,DN200 (not steepened)
O8-P28,O8,pipe,200,74.6,0.51,0.51,0,,3110,0.583,0.671,1,0,7.38,7.53,7.53,0,DN200 (not steepened)
O8-P202,O8,pipe,200,100.0,0.51,0.51,0,,3110,0.414,0.468,1,0,4.87,3.97,4.87,0,DN200 (not steepened)
O8-P201,O8,pipe,200,100.0,0.51,0.51,0,,3110,0.416,0.469,1,0,3.97,4.06,4.06,0,DN200 (not steepened)
O3-P2647,O3,pipe,200,83.0,0.51,0.51,0,,7056,0.252,0.38,1,0,2.76,2.74,2.76,0,DN200 (not steepened)
O3-P2646,O3,pipe,200,87.3,0.51,0.51,0,,7056,0.255,0.387,1,0,2.74,2.72,2.74,0,DN200 (not steepened)
O3-P2428,O3,pipe,200,56.1,0.51,0.51,0,,16152,0.192,0.245,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O3-P2379,O3,pipe,200,77.8,0.51,0.51,0,,18334,0.388,0.581,1,0,6.97,7.61,7.61,0,DN200 (not steepened)
O4-P371,O4,pipe,200,172.9,0.51,0.51,0,,18034,0.622,0.7,1,0,4.33,4.8,4.8,0,DN200 (not steepened)
O4-P372,O4,pipe,200,95.4,0.51,0.51,0,,18034,0.622,0.7,1,0,4.12,4.33,4.33,0,DN200 (not steepened)
O4-P373,O4,pipe,200,111.7,0.51,0.51,0,,18034,0.622,0.7,1,0,3.97,4.12,4.12,0,DN200 (not steepened)
O3-P1016,O3,pipe,200,67.7,0.51,0.51,0,,18339,0.27,0.274,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O3-P125,O3,pipe,355,100.0,0.27,0.312,1,0.30 to 0.50 %,2442,0.752,0.801,0,0,7.42,7.54,7.54,0,Steepened 0.30 to 0.50 %
O3-P1022,O3,pipe,200,78.4,0.51,0.51,0,,1683,0.597,0.618,1,0,5.01,5.51,5.51,0,DN200 (not steepened)
O3-P1023,O3,pipe,200,52.8,0.51,0.51,0,,1683,0.596,0.617,1,0,4.99,5.01,5.01,0,DN200 (not steepened)
O3-P1494,O3,pipe,200,74.0,0.51,0.51,0,,18344,0.5,0.711,1,0,6.04,6.1,6.1,0,DN200 (not steepened)
O3-P1495,O3,pipe,200,70.4,0.51,0.51,0,,18344,0.5,0.711,1,0,5.99,6.04,6.04,0,DN200 (not steepened)
O3-P128,O3,pipe,315,62.1,0.27,0.348,1,0.30 to 0.50 %,18345,0.75,0.802,0,0,8.47,8.36,8.47,0,Steepened 0.30 to 0.50 %
O3-P908,O3,pipe,200,69.2,0.51,0.51,0,,18346,0.24,0.247,1,0,1.48,2.41,2.41,0,DN200 (not steepened)
O3-P1865,O3,pipe,200,32.4,0.51,0.51,0,,18347,0.219,0.35,1,0,3.06,3.22,3.22,0,DN200 (not steepened)
O3-P1864,O3,pipe,200,263.2,0.51,0.51,0,,18348,0.238,0.356,1,0,3.22,4.11,4.11,0,DN200 (not steepened)
O3-P2906,O3,pipe,200,97.7,0.51,0.51,0,,1916,0.42,0.569,1,0,6.05,5.93,6.05,0,DN200 (not steepened)
O12-P158,O12,pipe,200,96.2,0.51,0.51,0,,18350,0.122,0.122,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O9-P566,O9,pipe,200,44.2,0.51,0.51,0,,18351,0.045,0.086,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O14-P1,O14,pipe,200,61.8,0.51,0.51,0,,7654,0.625,0.658,1,0,5.2,5.64,5.64,0,DN200 (not steepened)
O14-P48,O14,pipe,200,98.2,0.51,0.51,0,,6315,0.409,0.431,1,0,9.06,9.39,9.39,0,DN200 (not steepened)
O9-P3000,O9,pipe,200,72.6,0.51,0.51,0,,7755,0.173,0.262,1,0,2.99,4.24,4.24,0,DN200 (not steepened)
O9-P3001,O9,pipe,200,88.0,0.51,0.51,0,,7755,0.152,0.247,1,0,1.48,2.99,2.99,0,DN200 (not steepened)
O11-P151,O11,pipe,200,97.6,0.51,0.51,0,,8101,0.215,0.215,1,0,4.27,4.9,4.9,0,DN200 (not steepened)
O9-P3140,O9,pipe,200,83.1,0.51,0.51,0,,2931,0.211,0.211,1,0,1.5,1.55,1.55,0,DN200 (not steepened)
O9-P3139,O9,pipe,200,133.1,0.51,0.51,0,,2931,0.221,0.221,1,0,1.55,1.74,1.74,0,DN200 (not steepened)
O9-P3138,O9,pipe,200,108.3,0.51,0.51,0,,18359,0.221,0.221,1,0,1.74,2.29,2.29,0,DN200 (not steepened)
O21-P1031,O21,pipe,200,78.0,0.51,0.51,0,,18360,0.456,0.482,1,0,2.35,2.39,2.39,0,DN200 (not steepened)
O21-P1033,O21,pipe,200,58.2,0.51,0.51,0,,13407,0.447,0.472,1,0,2.41,2.43,2.43,0,DN200 (not steepened)
O21-P1032,O21,pipe,200,35.4,0.51,0.51,0,,18362,0.454,0.477,1,0,2.43,2.35,2.43,0,DN200 (not steepened)
O21-P657,O21,pipe,200,44.1,0.51,0.51,0,,9658,0.163,0.223,1,0,2.81,2.92,2.92,0,DN200 (not steepened)
O21-P606,O21,pipe,200,67.4,0.51,0.51,0,,9658,0.237,0.343,1,0,2.92,3.22,3.22,0,DN200 (not steepened)
O21-P625,O21,pipe,200,80.7,0.51,0.51,0,,18365,0.134,0.178,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O21-P860,O21,pipe,200,59.9,0.51,0.51,0,,958,0.554,0.644,1,0,5.71,5.95,5.95,0,DN200 (not steepened)
O21-P697,O21,pipe,200,26.8,0.51,0.51,0,,5843,0.153,0.234,1,0,3.56,3.55,3.56,0,DN200 (not steepened)
O21-P698,O21,pipe,200,32.5,0.51,0.51,0,,5843,0.11,0.187,1,0,3.57,3.56,3.57,0,DN200 (not steepened)
O21-P736,O21,pipe,200,85.1,0.51,0.51,0,,18369,0.135,0.19,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O21-P761,O21,pipe,200,65.4,0.51,0.51,0,,3179,0.119,0.211,1,0,1.82,2.3,2.3,0,DN200 (not steepened)
O24-P203,O24,pipe,200,100.4,0.51,0.51,0,,15678,0.611,0.617,1,0,3.03,3.57,3.57,0,DN200 (not steepened)
O20-P80,O20,pipe,200,70.5,0.51,0.51,0,,11236,0.321,0.335,1,0,3.89,4.54,4.54,0,DN200 (not steepened)
O1-P2035,O1,pipe,200,89.3,0.51,0.51,0,,13876,0.301,0.381,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O1-P2036,O1,pipe,200,86.5,0.51,0.51,0,,13876,0.281,0.363,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O20-P20,O20,pipe,200,102.2,0.51,0.51,0,,11236,0.398,0.463,1,0,4.54,5.49,5.49,0,DN200 (not steepened)
O1-P1435,O1,pipe,200,56.6,0.51,0.51,0,,18376,0.034,0.034,1,0,1.48,2.38,2.38,0,DN200 (not steepened)
O1-P1558,O1,pipe,200,109.2,0.51,0.51,0,,9350,0.244,0.355,1,0,2.96,2.79,2.96,0,DN200 (not steepened)
O2-P1746,O2,pipe,200,23.9,0.51,0.51,0,,17830,0.21,0.221,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O2-P1745,O2,pipe,200,28.8,0.51,0.51,0,,17830,0.211,0.232,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O2-P1759,O2,pipe,200,41.3,0.51,0.51,0,,18380,0.236,0.264,1,0,1.96,2.93,2.93,0,DN200 (not steepened)
O9-P627,O9,pipe,200,40.0,0.51,0.51,0,,12124,0.253,0.299,1,0,2.36,2.42,2.42,0,DN200 (not steepened)
O14-P105,O14,pipe,200,100.1,0.51,0.51,0,,18382,0.173,0.197,1,0,1.52,2.76,2.76,0,DN200 (not steepened)
O14-P104,O14,pipe,200,65.5,0.51,0.51,0,,18382,0.175,0.206,1,0,2.76,3.36,3.36,0,DN200 (not steepened)
O14-P103,O14,pipe,200,34.1,0.51,0.51,0,,18384,0.175,0.206,1,0,3.36,3.29,3.36,0,DN200 (not steepened)
O14-P102,O14,pipe,200,56.6,0.51,0.51,0,,18385,0.192,0.216,1,0,3.29,2.93,3.29,0,DN200 (not steepened)
O14-P101,O14,pipe,200,78.3,0.51,0.51,0,,18385,0.204,0.226,1,0,3.31,1.48,3.31,0,DN200 (not steepened)
O14-P108,O14,pipe,200,30.0,0.51,0.51,0,,17166,0.21,0.21,1,0,2.32,1.48,2.32,0,DN200 (not steepened)
O14-P99,O14,pipe,200,70.0,0.51,0.51,0,,17166,0.317,0.338,1,0,3.45,1.48,3.45,0,DN200 (not steepened)
O14-P100,O14,pipe,200,113.0,0.51,0.51,0,,18389,0.265,0.283,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O9-P206,O9,pipe,200,198.7,0.51,0.51,0,,14524,0.565,0.683,1,0,8.73,8.45,8.73,0,DN200 (not steepened)
O24-P357,O24,pipe,200,82.1,0.51,0.51,0,,18391,0.349,0.373,1,0,1.89,2.04,2.04,0,DN200 (not steepened)
O1-P147,O1,pipe,355,91.3,0.27,0.311,1,0.30 to 0.50 %,6196,0.752,0.849,0,0,9.22,9.07,9.22,0,Steepened 0.30 to 0.50 %
O1-P706,O1,pipe,200,91.8,0.51,0.51,0,,18393,0.393,0.561,1,0,4.65,4.74,4.74,0,DN200 (not steepened)
O1-P314,O1,pipe,200,75.4,0.51,0.51,0,,18395,0.161,0.23,1,0,1.68,1.93,1.93,0,DN200 (not steepened)
O1-P315,O1,pipe,200,62.2,0.51,0.51,0,,18395,0.132,0.185,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O1-P439,O1,pipe,900,326.6,0.075,0.142,1,up to 0.30 %,18396,0.75,0.855,0,0,6.95,8.68,8.68,0,Steepened up to 0.30 %
O1-P438,O1,pipe,900,87.0,0.075,0.142,1,up to 0.30 %,18396,0.75,0.855,0,0,8.68,9.14,9.14,0,Steepened up to 0.30 %
O1-P437,O1,pipe,900,59.3,0.075,0.142,1,up to 0.30 %,18396,0.75,0.856,0,0,9.14,9.45,9.45,0,Steepened up to 0.30 %
O1-P2494,O1,pipe,200,100.0,0.51,0.51,0,,18399,0.487,0.622,1,0,5.87,6.49,6.49,0,DN200 (not steepened)
O1-P2428,O1,pipe,800,92.8,0.085,0.154,1,up to 0.30 %,8048,0.75,0.849,0,0,2.07,2.01,2.07,0,Steepened up to 0.30 %
O15-P2,O15,pipe,280,73.3,0.375,0.375,0,,18401,0.515,0.787,1,0,10.48,10.33,10.48,0,"Above DN200, under 0.75 m/s"
O9-P2772,O9,pipe,200,24.0,0.51,0.51,0,,15465,0.351,0.398,1,0,3.62,3.65,3.65,0,DN200 (not steepened)
O9-P2378,O9,pipe,200,76.2,0.51,0.51,0,,15465,0.453,0.566,1,0,3.7,3.81,3.81,0,DN200 (not steepened)
O3-P3129,O3,pipe,200,63.3,0.51,0.51,0,,1689,0.358,0.366,1,0,2.32,2.46,2.46,0,DN200 (not steepened)
O9-P3033,O9,pipe,200,100.0,0.51,0.51,0,,2012,0.421,0.579,1,0,4.55,4.61,4.61,0,DN200 (not steepened)
O9-P2828,O9,pipe,200,81.7,0.51,0.51,0,,15617,0.57,0.715,1,0,5.53,5.63,5.63,0,DN200 (not steepened)
O9-P2887,O9,pipe,200,105.7,0.51,0.51,0,,18407,0.04,0.04,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O9-P2414,O9,pipe,200,69.8,0.51,0.51,0,,18191,0.385,0.423,1,0,4.26,4.32,4.32,0,DN200 (not steepened)
O9-P2528,O9,pipe,200,258.7,0.51,0.51,0,,18409,0.362,0.397,1,0,5.25,4.82,5.25,0,DN200 (not steepened)
O9-P2489,O9,pipe,200,94.6,0.51,0.51,0,,15046,0.179,0.331,1,0,2.6,2.41,2.6,0,DN200 (not steepened)
O9-P2488,O9,pipe,200,80.2,0.51,0.51,0,,15046,0.23,0.351,1,0,2.41,2.25,2.41,0,DN200 (not steepened)
O9-P2487,O9,pipe,200,84.2,0.51,0.51,0,,15046,0.239,0.373,1,0,2.25,2.24,2.25,0,DN200 (not steepened)
O9-P2486,O9,pipe,200,55.6,0.51,0.51,0,,15046,0.272,0.392,1,0,2.24,2.57,2.57,0,DN200 (not steepened)
O9-P2485,O9,pipe,200,61.1,0.51,0.51,0,,15046,0.293,0.4,1,0,2.57,3.33,3.33,0,DN200 (not steepened)
O9-P2484,O9,pipe,200,80.5,0.51,0.51,0,,15046,0.337,0.413,1,0,3.33,3.34,3.34,0,DN200 (not steepened)
O9-P2527,O9,pipe,200,53.1,0.51,0.51,0,,18416,0.193,0.203,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O9-P2482,O9,pipe,200,29.7,0.51,0.51,0,,18416,0.36,0.431,1,0,3.36,3.48,3.48,0,DN200 (not steepened)
O9-P2483,O9,pipe,200,86.1,0.51,0.51,0,,15046,0.343,0.421,1,0,3.34,3.36,3.36,0,DN200 (not steepened)
O9-P2500,O9,pipe,200,81.9,0.51,0.51,0,,17867,0.182,0.201,1,0,2.47,2.47,2.47,0,DN200 (not steepened)
O9-P2499,O9,pipe,200,142.3,0.51,0.51,0,,17867,0.216,0.232,1,0,2.47,2.58,2.58,0,DN200 (not steepened)
O9-P2940,O9,pipe,200,65.3,0.51,0.51,0,,11705,0.079,0.134,1,0,3.29,3.66,3.66,0,DN200 (not steepened)
O9-P2937,O9,pipe,200,48.4,0.51,0.51,0,,18422,0.124,0.155,1,0,3.58,4.45,4.45,0,DN200 (not steepened)
O9-P2807,O9,pipe,250,41.4,0.375,0.375,0,,18423,0.57,0.72,1,0,8.56,8.19,8.56,0,"Above DN200, under 0.75 m/s"
O9-P2505,O9,pipe,200,102.9,0.51,0.51,0,,13535,0.052,0.078,1,0,2.12,2.6,2.6,0,DN200 (not steepened)
O6-P113,O6,pipe,200,46.1,0.51,0.51,0,,18425,0.23,0.338,1,0,2.39,2.75,2.75,0,DN200 (not steepened)
O6-P109,O6,pipe,200,100.3,0.51,0.51,0,,769,0.247,0.343,1,0,3.18,3.4,3.4,0,DN200 (not steepened)
O6-P104,O6,pipe,200,99.1,0.51,0.51,0,,2713,0.266,0.366,1,0,3.8,3.9,3.9,0,DN200 (not steepened)
O6-P118,O6,pipe,200,84.2,0.51,0.51,0,,11994,0.163,0.264,1,0,1.71,1.89,1.89,0,DN200 (not steepened)
O13-P5,O13,pipe,200,37.6,0.51,0.51,0,,18437,0.16,0.296,1,0,3.6,3.72,3.72,0,DN200 (not steepened)
O13-P17,O13,pipe,200,207.1,0.51,0.51,0,,18430,0.111,0.201,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O13-P19,O13,pipe,200,116.0,0.51,0.51,0,,18431,0.098,0.178,1,0,1.48,2.8,2.8,0,DN200 (not steepened)
O13-P8,O13,pipe,200,86.0,0.51,0.51,0,,18437,0.112,0.198,1,0,2.68,2.95,2.95,0,DN200 (not steepened)
O13-P18,O13,pipe,200,130.3,0.51,0.51,0,,18431,0.111,0.201,1,0,2.8,2.33,2.8,0,DN200 (not steepened)
O13-P6,O13,pipe,200,100.9,0.51,0.51,0,,18437,0.139,0.247,1,0,3.28,3.6,3.6,0,DN200 (not steepened)
O13-P7,O13,pipe,200,102.2,0.51,0.51,0,,18437,0.138,0.247,1,0,2.95,3.28,3.28,0,DN200 (not steepened)
O13-P9,O13,pipe,200,100.3,0.51,0.51,0,,18437,0.093,0.159,1,0,2.43,2.68,2.68,0,DN200 (not steepened)
O13-P10,O13,pipe,200,100.9,0.51,0.51,0,,18437,0.092,0.159,1,0,2.18,2.43,2.43,0,DN200 (not steepened)
O14-P12,O14,pipe,200,58.4,0.51,0.51,0,,18438,0.619,0.653,1,0,9.39,9.69,9.69,0,DN200 (not steepened)
O11-P81,O11,pipe,200,116.4,0.51,0.51,0,,18439,0.11,0.172,1,0,5.96,5.23,5.96,0,DN200 (not steepened)
O11-P80,O11,pipe,200,135.8,0.51,0.51,0,,18439,0.118,0.176,1,0,5.23,4.59,5.23,0,DN200 (not steepened)
O11-P79,O11,pipe,200,88.7,0.51,0.51,0,,18439,0.119,0.176,1,0,4.59,3.5,4.59,0,DN200 (not steepened)
O11-P76,O11,pipe,200,124.5,0.51,0.51,0,,18443,0.152,0.195,1,0,4.55,5.07,5.07,0,DN200 (not steepened)
O11-P78,O11,pipe,200,120.9,0.51,0.51,0,,18443,0.12,0.177,1,0,3.5,4.01,4.01,0,DN200 (not steepened)
O11-P77,O11,pipe,200,128.2,0.51,0.51,0,,18443,0.152,0.195,1,0,4.01,4.55,4.55,0,DN200 (not steepened)
O11-P75,O11,pipe,200,110.9,0.51,0.51,0,,18445,0.153,0.195,1,0,5.07,5.36,5.36,0,DN200 (not steepened)
O11-P74,O11,pipe,200,107.9,0.51,0.51,0,,18445,0.153,0.196,1,0,5.36,5.28,5.36,0,DN200 (not steepened)
O11-P73,O11,pipe,200,92.5,0.51,0.51,0,,18445,0.154,0.196,1,0,5.28,5.37,5.37,0,DN200 (not steepened)
O11-P30,O11,pipe,200,133.3,0.51,0.51,0,,18448,0.275,0.479,1,0,6.06,7.05,7.05,0,DN200 (not steepened)
O11-P29,O11,pipe,200,92.4,0.51,0.51,0,,18449,0.279,0.479,1,0,7.05,7.21,7.21,0,DN200 (not steepened)
O11-P28,O11,pipe,200,91.4,0.51,0.51,0,,18450,0.279,0.479,1,0,7.21,7.63,7.63,0,DN200 (not steepened)
O11-P27,O11,pipe,200,91.4,0.51,0.51,0,,18450,0.279,0.479,1,0,7.63,8.04,8.04,0,DN200 (not steepened)
O11-P26,O11,pipe,200,91.4,0.51,0.51,0,,18450,0.28,0.479,1,0,8.04,8.45,8.45,0,DN200 (not steepened)
O11-P25,O11,pipe,200,91.4,0.51,0.51,0,,18450,0.28,0.479,1,0,8.45,8.86,8.86,0,DN200 (not steepened)
O11-P24,O11,pipe,200,91.4,0.51,0.51,0,,18450,0.28,0.479,1,0,8.86,9.27,9.27,0,DN200 (not steepened)
O11-P23,O11,pipe,200,91.4,0.51,0.51,0,,18450,0.28,0.479,1,0,9.27,9.68,9.68,0,DN200 (not steepened)
O11-P22,O11,pipe,200,91.4,0.51,0.51,0,,18450,0.281,0.48,1,0,9.68,10.09,10.09,0,DN200 (not steepened)
O11-P21,O11,pipe,200,91.4,0.51,0.51,0,,18450,0.281,0.48,1,0,10.09,10.5,10.5,0,DN200 (not steepened)
O11-P20,O11,pipe,200,91.4,0.51,0.51,0,,18450,0.281,0.48,1,0,10.5,10.91,10.91,0,DN200 (not steepened)
O10-P79,O10,pipe,200,40.7,0.51,0.51,0,,18459,0.28,0.476,1,0,6.18,5.99,6.18,0,DN200 (not steepened)
O10-P85,O10,pipe,200,143.9,0.51,0.51,0,,18840,0.279,0.475,1,0,5.62,5.66,5.66,0,DN200 (not steepened)
O10-P86,O10,pipe,200,131.2,0.51,0.51,0,,18840,0.279,0.475,1,0,5.55,5.62,5.62,0,DN200 (not steepened)
O10-P156,O10,pipe,200,145.3,0.51,0.51,0,,7294,0.214,0.383,1,0,2.96,3.04,3.04,0,DN200 (not steepened)
O10-P84,O10,pipe,200,97.2,0.51,0.51,0,,18463,0.279,0.475,1,0,5.66,5.76,5.76,0,DN200 (not steepened)
O10-P83,O10,pipe,200,118.5,0.51,0.51,0,,18463,0.28,0.475,1,0,5.76,5.88,5.88,0,DN200 (not steepened)
O10-P82,O10,pipe,200,125.1,0.51,0.51,0,,18463,0.28,0.476,1,0,5.88,6.01,6.01,0,DN200 (not steepened)
O10-P80,O10,pipe,200,81.1,0.51,0.51,0,,18463,0.28,0.476,1,0,6.1,6.18,6.18,0,DN200 (not steepened)
O10-P81,O10,pipe,200,84.7,0.51,0.51,0,,18463,0.28,0.476,1,0,6.01,6.1,6.1,0,DN200 (not steepened)
O10-P296,O10,pipe,200,115.6,0.51,0.51,0,,18468,0.149,0.252,1,0,3.15,3.76,3.76,0,DN200 (not steepened)
O9-P776,O9,pipe,200,87.8,0.51,0.51,0,,18825,0.497,0.675,1,0,11.84,11.58,11.84,0,DN200 (not steepened)
O9-P772,O9,pipe,200,88.8,0.51,0.51,0,,7872,0.504,0.684,1,0,2.84,3.27,3.27,0,DN200 (not steepened)
O9-P771,O9,pipe,200,84.0,0.51,0.51,0,,7872,0.504,0.684,1,0,3.27,3.42,3.42,0,DN200 (not steepened)
O9-P770,O9,pipe,200,90.9,0.51,0.51,0,,7872,0.504,0.684,1,0,3.42,3.42,3.42,0,DN200 (not steepened)
O9-P769,O9,pipe,200,82.0,0.51,0.51,0,,7872,0.504,0.684,1,0,3.42,3.43,3.43,0,DN200 (not steepened)
O9-P768,O9,pipe,200,102.5,0.51,0.51,0,,7872,0.504,0.684,1,0,3.43,3.63,3.63,0,DN200 (not steepened)
O9-P767,O9,pipe,200,52.1,0.51,0.51,0,,18475,0.505,0.685,1,0,3.63,3.94,3.94,0,DN200 (not steepened)
O9-P766,O9,pipe,200,107.2,0.51,0.51,0,,18476,0.505,0.685,1,0,3.94,4.24,4.24,0,DN200 (not steepened)
O9-P765,O9,pipe,200,113.9,0.51,0.51,0,,18477,0.505,0.685,1,0,4.24,4.32,4.32,0,DN200 (not steepened)
O9-P1323,O9,pipe,200,108.5,0.51,0.51,0,,2485,0.191,0.269,1,0,2.87,2.84,2.87,0,DN200 (not steepened)
O9-P1329,O9,pipe,200,50.7,0.51,0.51,0,,14863,0.143,0.183,1,0,3.27,2.78,3.27,0,DN200 (not steepened)
O9-P1336,O9,pipe,200,58.9,0.51,0.51,0,,2485,0.147,0.208,1,0,3.27,3.27,3.27,0,DN200 (not steepened)
O9-P1244,O9,pipe,200,65.3,0.51,0.51,0,,18481,0.043,0.079,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O9-P1249,O9,pipe,200,100.0,0.51,0.51,0,,18486,0.181,0.342,1,0,4.22,4.14,4.22,0,DN200 (not steepened)
O9-P1248,O9,pipe,200,90.6,0.51,0.51,0,,18486,0.182,0.341,1,0,4.14,4.28,4.28,0,DN200 (not steepened)
O9-P1272,O9,pipe,200,21.4,0.51,0.51,0,,18484,0.058,0.102,1,0,1.5,1.75,1.75,0,DN200 (not steepened)
O9-P1264,O9,pipe,200,58.4,0.51,0.51,0,,17914,0.132,0.224,1,0,2.55,2.46,2.55,0,DN200 (not steepened)
O9-P1263,O9,pipe,200,103.2,0.51,0.51,0,,18486,0.135,0.233,1,0,2.46,2.77,2.77,0,DN200 (not steepened)
O9-P1278,O9,pipe,200,105.7,0.51,0.51,0,,12310,0.07,0.116,1,0,1.6,1.56,1.6,0,DN200 (not steepened)
O9-P1277,O9,pipe,200,87.0,0.51,0.51,0,,12310,0.078,0.133,1,0,1.56,1.54,1.56,0,DN200 (not steepened)
O9-P1195,O9,pipe,200,40.6,0.51,0.51,0,,18489,0.032,0.032,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O9-P1115,O9,pipe,355,100.9,0.27,0.385,1,0.30 to 0.50 %,17178,0.75,0.87,0,0,7.03,7.93,7.93,0,Steepened 0.30 to 0.50 %
O9-P1350,O9,pipe,200,98.9,0.51,0.51,0,,18493,0.13,0.165,1,0,3.47,3.59,3.59,0,DN200 (not steepened)
O9-P1351,O9,pipe,200,92.6,0.51,0.51,0,,18493,0.085,0.139,1,0,3.42,3.47,3.47,0,DN200 (not steepened)
O9-P1352,O9,pipe,200,88.3,0.51,0.51,0,,18493,0.077,0.129,1,0,2.83,3.42,3.42,0,DN200 (not steepened)
O9-P92,O9,pipe,200,101.7,0.51,0.51,0,,15102,0.484,0.655,1,0,11.61,11.68,11.68,0,DN200 (not steepened)
O9-P91,O9,pipe,200,90.7,0.51,0.51,0,,15102,0.485,0.655,1,0,11.68,11.73,11.73,0,DN200 (not steepened)
O9-P90,O9,pipe,200,99.0,0.51,0.51,0,,15102,0.485,0.655,1,0,11.73,11.93,11.93,0,DN200 (not steepened)
O9-P2803,O9,pipe,250,61.5,0.375,0.375,0,,18423,0.571,0.722,1,0,7.94,7.95,7.95,0,"Above DN200, under 0.75 m/s"
O9-P2911,O9,pipe,200,78.4,0.51,0.51,0,,15264,0.092,0.161,1,0,2.36,2.73,2.73,0,DN200 (not steepened)
O9-P2913,O9,pipe,200,79.0,0.51,0.51,0,,15264,0.072,0.123,1,0,1.59,2.14,2.14,0,DN200 (not steepened)
O9-P2912,O9,pipe,200,86.8,0.51,0.51,0,,15264,0.085,0.146,1,0,2.14,2.36,2.36,0,DN200 (not steepened)
O9-P2878,O9,pipe,200,80.3,0.51,0.51,0,,18502,0.181,0.194,1,0,3.37,3.35,3.37,0,DN200 (not steepened)
O9-P2799,O9,pipe,250,188.3,0.375,0.375,0,,18503,0.574,0.723,1,0,8.34,9.04,9.04,0,"Above DN200, under 0.75 m/s"
O9-P3285,O9,pipe,200,78.1,0.51,0.51,0,,18504,0.069,0.111,1,0,1.59,2.06,2.06,0,DN200 (not steepened)
O9-P3284,O9,pipe,200,103.9,0.51,0.51,0,,18504,0.086,0.136,1,0,2.06,3.04,3.04,0,DN200 (not steepened)
O9-P3283,O9,pipe,200,81.8,0.51,0.51,0,,18504,0.13,0.158,1,0,3.04,3.81,3.81,0,DN200 (not steepened)
O9-P3270,O9,pipe,200,100.0,0.51,0.51,0,,5884,0.185,0.27,1,0,9.24,10.25,10.25,0,DN200 (not steepened)
O9-P3061,O9,pipe,200,84.5,0.51,0.51,0,,18508,0.13,0.165,1,0,2.29,2.72,2.72,0,DN200 (not steepened)
O9-P3062,O9,pipe,200,77.4,0.51,0.51,0,,18511,0.123,0.147,1,0,2.02,2.29,2.29,0,DN200 (not steepened)
O9-P3063,O9,pipe,200,84.9,0.51,0.51,0,,18511,0.045,0.045,1,0,1.72,2.02,2.02,0,DN200 (not steepened)
O9-P3064,O9,pipe,200,68.4,0.51,0.51,0,,18511,0.036,0.036,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O9-P3045,O9,pipe,200,71.5,0.51,0.51,0,,3709,0.25,0.288,1,0,2.32,2.32,2.32,0,DN200 (not steepened)
O9-P3043,O9,pipe,200,44.6,0.51,0.51,0,,3709,0.251,0.297,1,0,2.32,2.41,2.41,0,DN200 (not steepened)
O9-P3044,O9,pipe,200,69.9,0.51,0.51,0,,3709,0.25,0.288,1,0,2.32,2.32,2.32,0,DN200 (not steepened)
O9-P3042,O9,pipe,200,49.9,0.51,0.51,0,,18515,0.258,0.303,1,0,2.41,2.49,2.49,0,DN200 (not steepened)
O9-P3114,O9,pipe,200,55.4,0.51,0.51,0,,13013,0.169,0.272,1,0,2.16,2.38,2.38,0,DN200 (not steepened)
O9-P3190,O9,pipe,200,75.9,0.51,0.51,0,,1258,0.195,0.361,1,0,6.24,6.57,6.57,0,DN200 (not steepened)
O9-P3189,O9,pipe,200,92.8,0.51,0.51,0,,1258,0.195,0.361,1,0,6.57,6.98,6.98,0,DN200 (not steepened)
O9-P3188,O9,pipe,200,96.3,0.51,0.51,0,,1258,0.196,0.361,1,0,6.98,7.4,7.4,0,DN200 (not steepened)
O9-P2804,O9,pipe,250,117.2,0.375,0.375,0,,18423,0.571,0.721,1,0,8.01,7.94,8.01,0,"Above DN200, under 0.75 m/s"
O9-P2915,O9,pipe,200,100.0,0.51,0.51,0,,8908,0.149,0.166,1,0,2.38,2.7,2.7,0,DN200 (not steepened)
O9-P2917,O9,pipe,200,80.7,0.51,0.51,0,,18523,0.121,0.134,1,0,2.11,2.73,2.73,0,DN200 (not steepened)
O9-P2918,O9,pipe,200,82.3,0.51,0.51,0,,18523,0.119,0.123,1,0,1.48,2.11,2.11,0,DN200 (not steepened)
O9-P3222,O9,pipe,200,157.4,0.51,0.51,0,,12733,0.138,0.243,1,0,3.73,4.79,4.79,0,DN200 (not steepened)
O9-P3247,O9,pipe,200,100.0,0.51,0.51,0,,18525,0.11,0.192,1,0,2.68,3.19,3.19,0,DN200 (not steepened)
O9-P3261,O9,pipe,200,48.7,0.51,0.51,0,,18526,0.046,0.075,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O9-P3203,O9,pipe,200,36.3,0.51,0.51,0,,18526,0.076,0.133,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O9-P3202,O9,pipe,200,40.6,0.51,0.51,0,,18528,0.086,0.148,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O9-P3201,O9,pipe,200,43.2,0.51,0.51,0,,18528,0.092,0.161,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O9-P2572,O9,pipe,200,100.0,0.51,0.51,0,,3694,0.388,0.398,1,0,3.92,4.13,4.13,0,DN200 (not steepened)
O3-P2920,O3,pipe,200,73.9,0.51,0.51,0,,10447,0.389,0.403,1,0,5.25,4.91,5.25,0,DN200 (not steepened)
O9-P2428,O9,pipe,200,77.3,0.51,0.51,0,,9842,0.099,0.156,1,0,5.78,4.0,5.78,0,DN200 (not steepened)
O3-P3013,O3,pipe,200,76.1,0.51,0.51,0,,2799,0.349,0.397,1,0,2.63,3.54,3.54,0,DN200 (not steepened)
O3-P3094,O3,pipe,200,44.1,0.51,0.51,0,,18534,0.392,0.43,1,0,2.28,2.47,2.47,0,DN200 (not steepened)
O3-P3219,O3,pipe,200,47.9,0.51,0.51,0,,18536,0.246,0.265,1,0,2.05,1.88,2.05,0,DN200 (not steepened)
O3-P3222,O3,pipe,200,52.1,0.51,0.51,0,,18536,0.151,0.179,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O3-P3220,O3,pipe,200,21.4,0.51,0.51,0,,18537,0.223,0.237,1,0,1.48,2.05,2.05,0,DN200 (not steepened)
O3-P2870,O3,pipe,200,46.9,0.51,0.51,0,,9964,0.649,0.764,1,0,7.76,7.91,7.91,0,DN200 (not steepened)
O3-P2869,O3,pipe,250,52.9,0.375,0.375,0,,18539,0.575,0.688,1,0,7.95,8.05,8.05,0,"Above DN200, under 0.75 m/s"
O3-P3225,O3,pipe,200,49.7,0.51,0.51,0,,12509,0.213,0.222,1,0,2.03,1.48,2.03,0,DN200 (not steepened)
O3-P2863,O3,pipe,250,48.8,0.375,0.375,0,,3364,0.59,0.698,1,0,7.6,7.47,7.6,0,"Above DN200, under 0.75 m/s"
O3-P2194,O3,pipe,200,103.1,0.51,0.51,0,,16727,0.269,0.456,1,0,2.61,1.48,2.61,0,DN200 (not steepened)
O3-P2193,O3,pipe,200,118.3,0.51,0.51,0,,18543,0.269,0.456,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O3-P2452,O3,pipe,200,113.8,0.51,0.51,0,,18544,0.116,0.215,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O3-P2451,O3,pipe,200,140.0,0.51,0.51,0,,18544,0.135,0.246,1,0,1.84,2.16,2.16,0,DN200 (not steepened)
O3-P2450,O3,pipe,200,65.8,0.51,0.51,0,,18546,0.138,0.256,1,0,2.16,1.62,2.16,0,DN200 (not steepened)
O3-P2397,O3,pipe,200,114.6,0.51,0.51,0,,18547,0.214,0.397,1,0,5.59,5.33,5.59,0,DN200 (not steepened)
O3-P2396,O3,pipe,200,118.9,0.51,0.51,0,,18547,0.266,0.413,1,0,5.33,5.06,5.33,0,DN200 (not steepened)
O3-P2395,O3,pipe,200,131.0,0.51,0.51,0,,18547,0.269,0.42,1,0,5.06,5.38,5.38,0,DN200 (not steepened)
O3-P2394,O3,pipe,200,104.7,0.51,0.51,0,,18547,0.272,0.428,1,0,5.38,5.15,5.38,0,DN200 (not steepened)
O3-P2490,O3,pipe,200,115.4,0.51,0.51,0,,18551,0.166,0.33,1,0,1.82,2.83,2.83,0,DN200 (not steepened)
O3-P2489,O3,pipe,200,125.3,0.51,0.51,0,,18552,0.166,0.33,1,0,2.83,2.8,2.83,0,DN200 (not steepened)
O3-P2612,O3,pipe,200,40.0,0.51,0.51,0,,18553,0.135,0.246,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O3-P2486,O3,pipe,200,66.6,0.51,0.51,0,,8715,0.207,0.373,1,0,3.21,3.9,3.9,0,DN200 (not steepened)
O3-P2485,O3,pipe,200,85.8,0.51,0.51,0,,18555,0.221,0.397,1,0,3.9,3.44,3.9,0,DN200 (not steepened)
O3-P2484,O3,pipe,200,85.6,0.51,0.51,0,,18556,0.221,0.397,1,0,3.44,3.57,3.57,0,DN200 (not steepened)
O3-P3137,O3,pipe,200,41.9,0.51,0.51,0,,18557,0.099,0.18,1,0,2.06,1.48,2.06,0,DN200 (not steepened)
O3-P3079,O3,pipe,200,95.2,0.51,0.51,0,,767,0.356,0.423,1,0,2.38,2.1,2.38,0,DN200 (not steepened)
O3-P3061,O3,pipe,200,83.4,0.51,0.51,0,,18559,0.148,0.164,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O3-P3022,O3,pipe,200,58.1,0.51,0.51,0,,9543,0.646,0.739,1,0,3.62,4.72,4.72,0,DN200 (not steepened)
O3-P1942,O3,pipe,200,54.6,0.51,0.51,0,,12982,0.133,0.245,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O3-P1898,O3,pipe,200,48.6,0.51,0.51,0,,12982,0.17,0.34,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O3-P1899,O3,pipe,200,83.1,0.51,0.51,0,,18563,0.131,0.24,1,0,2.4,1.48,2.4,0,DN200 (not steepened)
O3-P1900,O3,pipe,200,99.0,0.51,0.51,0,,11920,0.128,0.234,1,0,2.68,1.48,2.68,0,DN200 (not steepened)
O3-P1896,O3,pipe,200,70.0,0.51,0.51,0,,14161,0.251,0.415,1,0,2.47,3.17,3.17,0,DN200 (not steepened)
O3-P1932,O3,pipe,200,69.4,0.51,0.51,0,,14161,0.177,0.261,1,0,1.95,2.47,2.47,0,DN200 (not steepened)
O3-P1897,O3,pipe,200,91.5,0.51,0.51,0,,18567,0.223,0.39,1,0,1.82,1.48,1.82,0,DN200 (not steepened)
O3-P1894,O3,pipe,200,83.2,0.51,0.51,0,,18568,0.26,0.432,1,0,4.44,4.11,4.44,0,DN200 (not steepened)
O3-P1921,O3,pipe,200,100.0,0.51,0.51,0,,13847,0.078,0.136,1,0,1.79,1.79,1.79,0,DN200 (not steepened)
O3-P1916,O3,pipe,200,93.7,0.51,0.51,0,,18570,0.194,0.27,1,0,3.23,1.48,3.23,0,DN200 (not steepened)
O3-P1888,O3,pipe,200,38.9,0.51,0.51,0,,18570,0.342,0.49,1,0,5.59,6.13,6.13,0,DN200 (not steepened)
O3-P1504,O3,pipe,200,117.3,0.51,0.51,0,,803,0.447,0.625,1,0,3.26,3.5,3.5,0,DN200 (not steepened)
O3-P1503,O3,pipe,200,90.8,0.51,0.51,0,,18573,0.447,0.625,1,0,3.5,3.5,3.5,0,DN200 (not steepened)
O3-P1502,O3,pipe,200,106.6,0.51,0.51,0,,18573,0.447,0.626,1,0,3.5,3.65,3.65,0,DN200 (not steepened)
O3-P1501,O3,pipe,200,122.9,0.51,0.51,0,,18573,0.452,0.628,1,0,3.65,4.24,4.24,0,DN200 (not steepened)
O3-P1500,O3,pipe,200,131.0,0.51,0.51,0,,18573,0.457,0.631,1,0,4.24,4.59,4.59,0,DN200 (not steepened)
O3-P1499,O3,pipe,200,173.0,0.51,0.51,0,,18573,0.457,0.633,1,0,4.59,4.6,4.6,0,DN200 (not steepened)
O3-P1878,O3,pipe,200,56.5,0.51,0.51,0,,17231,0.378,0.572,1,0,5.2,5.5,5.5,0,DN200 (not steepened)
O3-P1497,O3,pipe,200,61.3,0.51,0.51,0,,17231,0.5,0.71,1,0,5.5,5.83,5.83,0,DN200 (not steepened)
O3-P1498,O3,pipe,200,111.9,0.51,0.51,0,,18573,0.461,0.634,1,0,4.6,4.91,4.91,0,DN200 (not steepened)
O3-P1946,O3,pipe,200,88.8,0.51,0.51,0,,11536,0.268,0.411,1,0,2.3,2.28,2.3,0,DN200 (not steepened)
O3-P206,O3,pipe,200,90.0,0.51,0.51,0,,18582,0.343,0.415,1,0,1.77,1.82,1.82,0,DN200 (not steepened)
O3-P212,O3,pipe,200,92.4,0.51,0.51,0,,18583,0.164,0.22,1,0,3.9,1.48,3.9,0,DN200 (not steepened)
O3-P207,O3,pipe,200,28.5,0.51,0.51,0,,6758,0.343,0.415,1,0,1.65,1.77,1.77,0,DN200 (not steepened)
O3-P208,O3,pipe,200,50.6,0.51,0.51,0,,6758,0.265,0.36,1,0,1.69,1.65,1.69,0,DN200 (not steepened)
O3-P1355,O3,pipe,200,93.6,0.51,0.51,0,,18586,0.246,0.347,1,0,1.55,1.59,1.59,0,DN200 (not steepened)
O3-P1363,O3,pipe,200,84.3,0.51,0.51,0,,13011,0.184,0.247,1,0,1.79,1.77,1.79,0,DN200 (not steepened)
O3-P1274,O3,pipe,200,86.1,0.51,0.51,0,,6219,0.38,0.435,1,0,2.91,2.9,2.91,0,DN200 (not steepened)
O3-P1276,O3,pipe,200,66.8,0.51,0.51,0,,6219,0.38,0.435,1,0,3.06,2.92,3.06,0,DN200 (not steepened)
O3-P1275,O3,pipe,200,66.8,0.51,0.51,0,,6219,0.38,0.435,1,0,2.92,2.91,2.92,0,DN200 (not steepened)
O3-P1268,O3,pipe,200,90.9,0.51,0.51,0,,1461,0.453,0.565,1,0,3.63,3.61,3.63,0,DN200 (not steepened)
O3-P186,O3,pipe,200,59.4,0.51,0.51,0,,8092,0.633,0.728,1,0,4.72,4.76,4.76,0,DN200 (not steepened)
O3-P948,O3,pipe,200,55.6,0.51,0.51,0,,6064,0.394,0.397,1,0,3.1,3.42,3.42,0,DN200 (not steepened)
O3-P909,O3,pipe,200,104.6,0.51,0.51,0,,9703,0.353,0.358,1,0,3.04,3.68,3.68,0,DN200 (not steepened)
O3-P120,O3,pipe,355,63.9,0.27,0.27,0,,11387,0.772,0.805,0,0,9.12,9.03,9.12,0,"Above DN200, 0.75 m/s as laid"
O3-P119,O3,pipe,355,74.1,0.27,0.27,0,,18596,0.772,0.805,0,0,9.03,8.67,9.03,0,"Above DN200, 0.75 m/s as laid"
O3-P1445,O3,pipe,250,110.0,0.375,0.375,0,,4859,0.6,0.752,1,0,7.48,7.61,7.61,0,"Above DN200, under 0.75 m/s"
O3-P1444,O3,pipe,250,153.6,0.375,0.375,0,,4859,0.6,0.752,1,0,7.61,7.4,7.61,0,"Above DN200, under 0.75 m/s"
O3-P1443,O3,pipe,250,116.6,0.375,0.375,0,,4859,0.6,0.752,1,0,7.4,7.48,7.48,0,"Above DN200, under 0.75 m/s"
O3-P1442,O3,pipe,250,111.1,0.375,0.375,0,,4859,0.6,0.752,1,0,7.48,8.01,8.01,0,"Above DN200, under 0.75 m/s"
O3-P1441,O3,pipe,250,88.1,0.375,0.375,0,,4859,0.6,0.752,1,0,8.01,8.41,8.41,0,"Above DN200, under 0.75 m/s"
O3-P1595,O3,pipe,200,86.2,0.51,0.51,0,,3711,0.304,0.484,1,0,3.55,3.5,3.55,0,DN200 (not steepened)
O3-P1594,O3,pipe,200,84.2,0.51,0.51,0,,3711,0.335,0.496,1,0,3.5,3.86,3.86,0,DN200 (not steepened)
O3-P2985,O3,pipe,200,101.0,0.51,0.51,0,,18604,0.414,0.469,1,0,3.24,4.93,4.93,0,DN200 (not steepened)
O3-P3000,O3,pipe,200,73.6,0.51,0.51,0,,18605,0.068,0.119,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O3-P2999,O3,pipe,200,69.0,0.51,0.51,0,,18605,0.18,0.194,1,0,1.51,1.53,1.53,0,DN200 (not steepened)
O3-P3006,O3,pipe,200,100.0,0.51,0.51,0,,18607,0.256,0.34,1,0,2.93,3.85,3.85,0,DN200 (not steepened)
O3-P3005,O3,pipe,200,36.5,0.51,0.51,0,,18607,0.262,0.351,1,0,3.85,4.03,4.03,0,DN200 (not steepened)
O3-P2996,O3,pipe,200,113.3,0.51,0.51,0,,18609,0.214,0.258,1,0,1.59,3.02,3.02,0,DN200 (not steepened)
O3-P2905,O3,pipe,200,92.1,0.51,0.51,0,,18610,0.42,0.569,1,0,5.93,6.32,6.32,0,DN200 (not steepened)
O3-P2904,O3,pipe,200,92.1,0.51,0.51,0,,18610,0.42,0.569,1,0,6.32,6.71,6.71,0,DN200 (not steepened)
O3-P2903,O3,pipe,200,92.1,0.51,0.51,0,,18610,0.42,0.569,1,0,6.71,7.11,7.11,0,DN200 (not steepened)
O3-P2902,O3,pipe,200,92.1,0.51,0.51,0,,18610,0.42,0.569,1,0,7.11,7.5,7.5,0,DN200 (not steepened)
O3-P2901,O3,pipe,200,92.1,0.51,0.51,0,,18610,0.42,0.569,1,0,7.5,7.9,7.9,0,DN200 (not steepened)
O9-P2042,O9,pipe,200,81.7,0.51,0.51,0,,18623,0.631,0.666,1,0,7.83,7.95,7.95,0,DN200 (not steepened)
O9-P2041,O9,pipe,200,88.6,0.51,0.51,0,,18623,0.631,0.666,1,0,7.95,8.0,8.0,0,DN200 (not steepened)
O9-P2040,O9,pipe,200,74.1,0.51,0.51,0,,18623,0.631,0.666,1,0,8.0,7.86,8.0,0,DN200 (not steepened)
O9-P2039,O9,pipe,200,61.8,0.51,0.51,0,,18623,0.631,0.667,1,0,7.86,7.71,7.86,0,DN200 (not steepened)
O9-P2038,O9,pipe,200,65.6,0.51,0.51,0,,18619,0.631,0.667,1,0,7.71,8.16,8.16,0,DN200 (not steepened)
O9-P2243,O9,pipe,200,111.3,0.51,0.51,0,,13724,0.147,0.149,1,0,1.69,1.9,1.9,0,DN200 (not steepened)
O9-P2242,O9,pipe,200,94.9,0.51,0.51,0,,13724,0.147,0.149,1,0,1.9,1.93,1.93,0,DN200 (not steepened)
O9-P2232,O9,pipe,200,84.6,0.51,0.51,0,,18622,0.12,0.131,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O9-P2048,O9,pipe,200,84.2,0.51,0.51,0,,18623,0.622,0.658,1,0,7.06,7.27,7.27,0,DN200 (not steepened)
O9-P2047,O9,pipe,200,84.2,0.51,0.51,0,,18623,0.623,0.658,1,0,7.27,7.48,7.48,0,DN200 (not steepened)
O9-P2046,O9,pipe,200,84.2,0.51,0.51,0,,18623,0.623,0.658,1,0,7.48,7.69,7.69,0,DN200 (not steepened)
O9-P2045,O9,pipe,200,84.2,0.51,0.51,0,,18623,0.623,0.658,1,0,7.69,7.9,7.9,0,DN200 (not steepened)
O9-P2044,O9,pipe,200,84.2,0.51,0.51,0,,18623,0.623,0.658,1,0,7.9,8.11,8.11,0,DN200 (not steepened)
O9-P2206,O9,pipe,200,55.3,0.51,0.51,0,,9135,0.357,0.37,1,0,1.9,3.73,3.73,0,DN200 (not steepened)
O9-P2035,O9,pipe,200,44.8,0.51,0.51,0,,9135,0.668,0.702,1,0,10.31,14.66,14.66,1,DN200 (not steepened)
O9-P2036,O9,pipe,200,89.2,0.51,0.51,0,,18630,0.651,0.686,1,0,9.69,10.31,10.31,0,DN200 (not steepened)
O9-P2413,O9,pipe,200,45.3,0.51,0.51,0,,18191,0.485,0.604,1,0,6.27,6.37,6.37,0,DN200 (not steepened)
O9-P2407,O9,pipe,200,80.5,0.51,0.51,0,,18632,0.486,0.606,1,0,8.02,8.24,8.24,0,DN200 (not steepened)
O9-P2403,O9,pipe,200,100.1,0.51,0.51,0,,14353,0.491,0.616,1,0,7.48,7.13,7.48,0,DN200 (not steepened)
O9-P2402,O9,pipe,200,100.1,0.51,0.51,0,,14353,0.491,0.616,1,0,7.13,6.79,7.13,0,DN200 (not steepened)
O9-P2447,O9,pipe,200,77.9,0.51,0.51,0,,18186,0.069,0.111,1,0,2.0,2.18,2.18,0,DN200 (not steepened)
O9-P2344,O9,pipe,250,79.0,0.375,0.483,1,0.30 to 0.50 %,8302,0.752,0.772,0,0,12.51,12.44,12.51,1,Steepened 0.30 to 0.50 %
O9-P2596,O9,pipe,200,71.1,0.51,0.51,0,,18638,0.365,0.381,1,0,4.95,5.34,5.34,0,DN200 (not steepened)
O9-P2600,O9,pipe,200,167.2,0.51,0.51,0,,18638,0.337,0.358,1,0,4.34,4.57,4.57,0,DN200 (not steepened)
O9-P61,O9,pipe,280,189.8,0.375,0.375,0,,18640,0.63,0.783,1,0,11.51,12.61,12.61,1,"Above DN200, under 0.75 m/s"
O9-P77,O9,pipe,280,105.1,0.375,0.375,0,,18640,0.63,0.782,1,0,10.27,10.33,10.33,0,"Above DN200, under 0.75 m/s"
O9-P76,O9,pipe,280,105.1,0.375,0.375,0,,18640,0.63,0.782,1,0,10.33,10.4,10.4,0,"Above DN200, under 0.75 m/s"
O9-P75,O9,pipe,280,105.1,0.375,0.375,0,,18640,0.63,0.782,1,0,10.4,10.47,10.47,0,"Above DN200, under 0.75 m/s"
O9-P74,O9,pipe,280,105.1,0.375,0.375,0,,18640,0.63,0.782,1,0,10.47,10.54,10.54,0,"Above DN200, under 0.75 m/s"
O9-P73,O9,pipe,280,105.1,0.375,0.375,0,,18640,0.63,0.782,1,0,10.54,10.6,10.6,0,"Above DN200, under 0.75 m/s"
O9-P72,O9,pipe,280,105.1,0.375,0.375,0,,18640,0.63,0.782,1,0,10.6,10.67,10.67,0,"Above DN200, under 0.75 m/s"
O9-P71,O9,pipe,280,105.1,0.375,0.375,0,,18640,0.63,0.782,1,0,10.67,10.74,10.74,0,"Above DN200, under 0.75 m/s"
O9-P70,O9,pipe,280,105.1,0.375,0.375,0,,18640,0.63,0.782,1,0,10.74,10.81,10.81,0,"Above DN200, under 0.75 m/s"
O9-P69,O9,pipe,280,105.1,0.375,0.375,0,,18640,0.63,0.782,1,0,10.81,10.87,10.87,0,"Above DN200, under 0.75 m/s"
O9-P68,O9,pipe,280,113.7,0.375,0.375,0,,18640,0.63,0.782,1,0,10.87,10.96,10.96,0,"Above DN200, under 0.75 m/s"
O9-P67,O9,pipe,280,113.7,0.375,0.375,0,,18640,0.63,0.782,1,0,10.96,11.06,11.06,0,"Above DN200, under 0.75 m/s"
O9-P66,O9,pipe,280,113.7,0.375,0.375,0,,18640,0.63,0.782,1,0,11.06,11.15,11.15,0,"Above DN200, under 0.75 m/s"
O9-P65,O9,pipe,280,113.7,0.375,0.375,0,,18640,0.63,0.782,1,0,11.15,11.24,11.24,0,"Above DN200, under 0.75 m/s"
O9-P64,O9,pipe,280,113.7,0.375,0.375,0,,18640,0.63,0.782,1,0,11.24,11.33,11.33,0,"Above DN200, under 0.75 m/s"
O9-P63,O9,pipe,280,113.7,0.375,0.375,0,,18640,0.63,0.783,1,0,11.33,11.42,11.42,0,"Above DN200, under 0.75 m/s"
O9-P62,O9,pipe,280,113.7,0.375,0.375,0,,18640,0.63,0.783,1,0,11.42,11.51,11.51,0,"Above DN200, under 0.75 m/s"
O9-P60,O9,pipe,450,96.0,0.205,0.322,1,0.30 to 0.50 %,18656,0.75,0.85,0,0,12.76,13.07,13.07,1,Steepened 0.30 to 0.50 %
O9-P59,O9,pipe,450,96.0,0.205,0.322,1,0.30 to 0.50 %,18656,0.75,0.85,0,0,13.07,13.38,13.38,1,Steepened 0.30 to 0.50 %
O9-P58,O9,pipe,450,96.0,0.205,0.322,1,0.30 to 0.50 %,18656,0.75,0.85,0,0,13.38,13.69,13.69,1,Steepened 0.30 to 0.50 %
O9-P57,O9,pipe,450,96.0,0.205,0.322,1,0.30 to 0.50 %,18656,0.75,0.85,0,0,13.69,14.0,14.0,1,Steepened 0.30 to 0.50 %
O9-P56,O9,pipe,450,96.0,0.205,0.322,1,0.30 to 0.50 %,18656,0.75,0.85,0,0,14.0,14.31,14.31,1,Steepened 0.30 to 0.50 %
O9-P55,O9,pipe,450,96.0,0.205,0.322,1,0.30 to 0.50 %,18656,0.75,0.85,0,0,14.31,14.62,14.62,1,Steepened 0.30 to 0.50 %
O9-P54,O9,pipe,450,96.0,0.205,0.322,1,0.30 to 0.50 %,18656,0.75,0.85,0,0,14.62,14.92,14.92,1,Steepened 0.30 to 0.50 %
O9-P53,O9,pipe,450,96.0,0.205,0.322,1,0.30 to 0.50 %,18656,0.75,0.85,0,0,14.92,15.23,15.23,1,Steepened 0.30 to 0.50 %
O9-P52,O9,pipe,450,96.0,0.205,0.322,1,0.30 to 0.50 %,18656,0.75,0.85,0,0,15.23,15.54,15.54,1,Steepened 0.30 to 0.50 %
O9-P51,O9,pipe,450,96.0,0.205,0.322,1,0.30 to 0.50 %,18656,0.75,0.85,0,0,15.54,15.85,15.85,1,Steepened 0.30 to 0.50 %
O9-P50,O9,pipe,450,96.0,0.205,0.322,1,0.30 to 0.50 %,18656,0.75,0.85,0,0,15.85,16.16,16.16,1,Steepened 0.30 to 0.50 %
O9-P49,O9,pipe,450,96.0,0.205,0.322,1,0.30 to 0.50 %,18656,0.75,0.85,0,0,16.16,16.47,16.47,1,Steepened 0.30 to 0.50 %
O9-P48,O9,pipe,450,96.0,0.205,0.322,1,0.30 to 0.50 %,18656,0.75,0.85,0,0,16.47,15.0,16.47,1,Steepened 0.30 to 0.50 %
O22-P20,O22,pipe,200,37.9,0.51,0.51,0,,3497,0.346,0.407,1,0,2.75,2.86,2.86,0,DN200 (not steepened)
O22-P19,O22,pipe,200,62.1,0.51,0.51,0,,3497,0.351,0.415,1,0,2.86,3.04,3.04,0,DN200 (not steepened)
O22-P93,O22,pipe,200,79.7,0.51,0.51,0,,18673,0.139,0.199,1,0,2.44,1.48,2.44,0,DN200 (not steepened)
O22-P94,O22,pipe,200,69.2,0.51,0.51,0,,18673,0.138,0.199,1,0,2.31,1.48,2.31,0,DN200 (not steepened)
O22-P96,O22,pipe,200,68.8,0.51,0.51,0,,18673,0.14,0.199,1,0,2.31,1.48,2.31,0,DN200 (not steepened)
O22-P95,O22,pipe,200,76.0,0.51,0.51,0,,18673,0.138,0.199,1,0,2.4,1.48,2.4,0,DN200 (not steepened)
O22-P103,O22,pipe,200,53.5,0.51,0.51,0,,13824,0.196,0.31,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O22-P104,O22,pipe,200,69.3,0.51,0.51,0,,13824,0.196,0.309,1,0,2.03,1.48,2.03,0,DN200 (not steepened)
O22-P106,O22,pipe,200,80.7,0.51,0.51,0,,13824,0.196,0.309,1,0,2.12,1.48,2.12,0,DN200 (not steepened)
O22-P105,O22,pipe,200,91.5,0.51,0.51,0,,13824,0.196,0.309,1,0,2.21,1.48,2.21,0,DN200 (not steepened)
O22-P108,O22,pipe,200,43.5,0.51,0.51,0,,12180,0.157,0.232,1,0,2.42,1.97,2.42,0,DN200 (not steepened)
O22-P107,O22,pipe,200,39.7,0.51,0.51,0,,12180,0.179,0.256,1,0,1.97,1.56,1.97,0,DN200 (not steepened)
O22-P121,O22,pipe,200,46.0,0.51,0.51,0,,18684,0.129,0.159,1,0,1.82,1.48,1.82,0,DN200 (not steepened)
O22-P123,O22,pipe,200,11.6,0.51,0.51,0,,18682,0.041,0.074,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O22-P124,O22,pipe,200,55.9,0.51,0.51,0,,18683,0.07,0.128,1,0,2.61,1.48,2.61,0,DN200 (not steepened)
O22-P122,O22,pipe,200,39.1,0.51,0.51,0,,18684,0.129,0.159,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O22-P115,O22,pipe,200,46.9,0.51,0.51,0,,5593,0.089,0.159,1,0,2.21,1.48,2.21,0,DN200 (not steepened)
O3-P347,O3,pipe,200,210.3,0.51,0.51,0,,8629,0.461,0.571,1,0,5.27,4.9,5.27,0,DN200 (not steepened)
O3-P346,O3,pipe,200,147.6,0.51,0.51,0,,11557,0.483,0.601,1,0,4.9,5.1,5.1,0,DN200 (not steepened)
O3-P345,O3,pipe,200,114.1,0.51,0.51,0,,18688,0.484,0.602,1,0,5.1,5.68,5.68,0,DN200 (not steepened)
O4-P1351,O4,pipe,200,37.4,0.51,0.51,0,,18689,0.261,0.404,1,0,3.6,3.36,3.6,0,DN200 (not steepened)
O4-P1352,O4,pipe,200,44.3,0.51,0.51,0,,18690,0.261,0.404,1,0,4.41,3.6,4.41,0,DN200 (not steepened)
O4-P1353,O4,pipe,200,58.8,0.51,0.51,0,,18693,0.261,0.404,1,0,2.86,4.41,4.41,0,DN200 (not steepened)
O4-P1357,O4,pipe,200,71.8,0.51,0.51,0,,2371,0.2,0.347,1,0,2.01,2.04,2.04,0,DN200 (not steepened)
O4-P1356,O4,pipe,200,100.7,0.51,0.51,0,,18693,0.214,0.353,1,0,2.04,2.16,2.16,0,DN200 (not steepened)
O4-P1355,O4,pipe,200,45.1,0.51,0.51,0,,18693,0.214,0.353,1,0,2.16,2.01,2.16,0,DN200 (not steepened)
O4-P1349,O4,pipe,200,100.0,0.51,0.51,0,,7461,0.413,0.465,1,0,2.88,2.72,2.88,0,DN200 (not steepened)
O5-P58,O5,pipe,200,100.9,0.51,0.51,0,,17655,0.308,0.567,1,0,2.78,3.05,3.05,0,DN200 (not steepened)
O5-P57,O5,pipe,200,100.9,0.51,0.51,0,,17655,0.308,0.567,1,0,3.05,3.32,3.32,0,DN200 (not steepened)
O5-P56,O5,pipe,200,100.9,0.51,0.51,0,,17655,0.308,0.567,1,0,3.32,3.59,3.59,0,DN200 (not steepened)
O5-P55,O5,pipe,200,100.9,0.51,0.51,0,,17655,0.309,0.567,1,0,3.59,3.85,3.85,0,DN200 (not steepened)
O5-P54,O5,pipe,200,100.9,0.51,0.51,0,,17655,0.309,0.567,1,0,3.85,4.12,4.12,0,DN200 (not steepened)
O5-P53,O5,pipe,200,100.9,0.51,0.51,0,,17655,0.309,0.567,1,0,4.12,4.39,4.39,0,DN200 (not steepened)
O5-P52,O5,pipe,200,100.9,0.51,0.51,0,,17655,0.31,0.567,1,0,4.39,4.66,4.66,0,DN200 (not steepened)
O7-P219,O7,pipe,200,81.4,0.51,0.51,0,,14528,0.181,0.352,1,0,5.07,4.73,5.07,0,DN200 (not steepened)
O7-P218,O7,pipe,200,63.5,0.51,0.51,0,,14528,0.181,0.352,1,0,4.73,5.24,5.24,0,DN200 (not steepened)
O7-P217,O7,pipe,200,72.8,0.51,0.51,0,,14528,0.182,0.352,1,0,5.24,5.41,5.41,0,DN200 (not steepened)
O5-P292,O5,pipe,200,69.2,0.51,0.51,0,,18706,0.123,0.229,1,0,2.13,3.76,3.76,0,DN200 (not steepened)
O5-P266,O5,pipe,200,76.0,0.51,0.51,0,,18707,0.1,0.181,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O5-P265,O5,pipe,200,77.0,0.51,0.51,0,,18707,0.135,0.247,1,0,1.83,1.93,1.93,0,DN200 (not steepened)
O5-P269,O5,pipe,200,63.6,0.51,0.51,0,,18709,0.1,0.181,1,0,2.48,1.51,2.48,0,DN200 (not steepened)
O5-P264,O5,pipe,200,95.2,0.51,0.51,0,,12105,0.164,0.319,1,0,1.93,2.06,2.06,0,DN200 (not steepened)
O5-P263,O5,pipe,200,95.2,0.51,0.51,0,,12105,0.166,0.323,1,0,2.06,2.19,2.19,0,DN200 (not steepened)
O5-P262,O5,pipe,200,95.2,0.51,0.51,0,,12105,0.166,0.324,1,0,2.19,2.31,2.31,0,DN200 (not steepened)
O5-P261,O5,pipe,200,95.2,0.51,0.51,0,,12105,0.166,0.324,1,0,2.31,2.44,2.44,0,DN200 (not steepened)
O5-P260,O5,pipe,200,95.2,0.51,0.51,0,,12105,0.167,0.325,1,0,2.44,2.57,2.57,0,DN200 (not steepened)
O5-P259,O5,pipe,200,95.2,0.51,0.51,0,,12105,0.167,0.325,1,0,2.57,2.69,2.69,0,DN200 (not steepened)
O5-P258,O5,pipe,200,95.2,0.51,0.51,0,,12105,0.167,0.325,1,0,2.69,2.82,2.82,0,DN200 (not steepened)
O5-P234,O5,pipe,200,146.1,0.51,0.51,0,,18717,0.356,0.488,1,0,4.62,5.49,5.49,0,DN200 (not steepened)
O5-P233,O5,pipe,200,114.5,0.51,0.51,0,,18718,0.356,0.488,1,0,5.49,4.85,5.49,0,DN200 (not steepened)
O5-P232,O5,pipe,200,165.3,0.51,0.51,0,,18719,0.356,0.489,1,0,4.85,5.33,5.33,0,DN200 (not steepened)
O5-P231,O5,pipe,200,164.4,0.51,0.51,0,,18719,0.356,0.489,1,0,5.33,5.77,5.77,0,DN200 (not steepened)
O5-P230,O5,pipe,200,150.3,0.51,0.51,0,,18719,0.357,0.489,1,0,5.77,6.27,6.27,0,DN200 (not steepened)
O5-P321,O5,pipe,200,81.6,0.51,0.51,0,,18722,0.165,0.232,1,0,1.83,1.91,1.91,0,DN200 (not steepened)
O5-P29,O5,pipe,200,98.6,0.51,0.51,0,,18723,0.394,0.493,1,0,4.71,4.85,4.85,0,DN200 (not steepened)
O5-P28,O5,pipe,200,76.7,0.51,0.51,0,,18724,0.396,0.495,1,0,4.85,5.36,5.36,0,DN200 (not steepened)
O5-P26,O5,pipe,200,95.5,0.51,0.51,0,,18725,0.418,0.602,1,0,5.55,5.54,5.55,0,DN200 (not steepened)
O5-P22,O5,pipe,200,175.0,0.51,0.51,0,,18725,0.418,0.602,1,0,6.33,6.77,6.77,0,DN200 (not steepened)
O5-P314,O5,pipe,200,119.2,0.51,0.51,0,,18727,0.133,0.187,1,0,1.48,2.4,2.4,0,DN200 (not steepened)
O5-P315,O5,pipe,200,104.3,0.51,0.51,0,,18728,0.09,0.163,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O5-P25,O5,pipe,200,165.3,0.51,0.51,0,,18725,0.418,0.602,1,0,5.54,5.84,5.84,0,DN200 (not steepened)
O5-P24,O5,pipe,200,124.1,0.51,0.51,0,,18725,0.418,0.602,1,0,5.84,6.07,6.07,0,DN200 (not steepened)
O5-P23,O5,pipe,200,141.3,0.51,0.51,0,,18725,0.418,0.602,1,0,6.07,6.33,6.33,0,DN200 (not steepened)
O5-P27,O5,pipe,200,49.4,0.51,0.51,0,,18732,0.398,0.555,1,0,5.36,5.55,5.55,0,DN200 (not steepened)
O5-P298,O5,pipe,200,79.9,0.51,0.51,0,,8171,0.247,0.398,1,0,3.38,3.45,3.45,0,DN200 (not steepened)
O5-P310,O5,pipe,200,100.0,0.51,0.51,0,,14008,0.168,0.274,1,0,2.48,2.28,2.48,0,DN200 (not steepened)
O5-P337,O5,pipe,200,93.7,0.51,0.51,0,,18735,0.236,0.273,1,0,2.24,2.37,2.37,0,DN200 (not steepened)
O5-P338,O5,pipe,200,54.6,0.51,0.51,0,,16390,0.236,0.273,1,0,2.1,2.24,2.24,0,DN200 (not steepened)
O4-P1035,O4,pipe,250,30.5,0.375,0.375,0,,18737,0.649,0.705,1,0,10.74,10.86,10.86,0,"Above DN200, under 0.75 m/s"
O4-P1034,O4,pipe,250,63.1,0.375,0.375,0,,18738,0.651,0.706,1,0,10.86,11.01,11.01,0,"Above DN200, under 0.75 m/s"
O4-P97,O4,pipe,710,50.9,0.1,0.178,1,up to 0.30 %,18739,0.75,0.865,0,0,13.77,13.3,13.77,1,Steepened up to 0.30 %
O4-P96,O4,pipe,710,55.9,0.1,0.178,1,up to 0.30 %,18739,0.75,0.865,0,0,13.3,12.51,13.3,1,Steepened up to 0.30 %
O4-P592,O4,pipe,200,46.5,0.51,0.51,0,,9166,0.689,0.72,1,0,8.23,8.29,8.29,0,DN200 (not steepened)
O4-P609,O4,pipe,200,53.9,0.51,0.51,0,,2959,0.614,0.64,1,0,5.38,5.66,5.66,0,DN200 (not steepened)
O4-P511,O4,pipe,200,51.8,0.51,0.51,0,,18743,0.386,0.399,1,0,2.12,2.36,2.36,0,DN200 (not steepened)
O4-P512,O4,pipe,200,58.0,0.51,0.51,0,,18746,0.384,0.396,1,0,2.96,2.12,2.96,0,DN200 (not steepened)
O4-P513,O4,pipe,200,73.7,0.51,0.51,0,,18746,0.383,0.395,1,0,3.31,2.96,3.31,0,DN200 (not steepened)
O4-P514,O4,pipe,200,84.4,0.51,0.51,0,,18746,0.362,0.375,1,0,2.15,3.31,3.31,0,DN200 (not steepened)
O4-P517,O4,pipe,200,53.7,0.51,0.51,0,,18747,0.289,0.32,1,0,1.94,1.82,1.94,0,DN200 (not steepened)
O4-P516,O4,pipe,200,47.4,0.51,0.51,0,,18747,0.336,0.346,1,0,1.82,2.34,2.34,0,DN200 (not steepened)
O4-P387,O4,pipe,200,89.0,0.51,0.51,0,,18034,0.586,0.663,1,0,2.65,2.76,2.76,0,DN200 (not steepened)
O4-P399,O4,pipe,200,79.3,0.51,0.51,0,,18750,0.244,0.339,1,0,2.04,2.15,2.15,0,DN200 (not steepened)
O9-P960,O9,pipe,200,95.7,0.51,0.51,0,,18751,0.138,0.199,1,0,2.72,2.89,2.89,0,DN200 (not steepened)
O9-P707,O9,pipe,500,32.5,0.155,0.338,1,0.30 to 0.50 %,18752,0.75,0.891,0,0,7.41,7.55,7.55,0,Steepened 0.30 to 0.50 %
O9-P958,O9,pipe,200,67.5,0.51,0.51,0,,18753,0.117,0.12,1,0,1.48,1.88,1.88,0,DN200 (not steepened)
O9-P708,O9,pipe,500,53.2,0.155,0.338,1,0.30 to 0.50 %,18754,0.75,0.891,0,0,7.39,7.41,7.41,0,Steepened 0.30 to 0.50 %
O9-P938,O9,pipe,200,60.8,0.51,0.51,0,,18755,0.23,0.239,1,0,3.5,3.74,3.74,0,DN200 (not steepened)
O9-P1039,O9,pipe,200,103.2,0.51,0.51,0,,17183,0.281,0.372,1,0,3.4,3.65,3.65,0,DN200 (not steepened)
O9-P1038,O9,pipe,200,103.2,0.51,0.51,0,,17183,0.281,0.372,1,0,3.65,3.9,3.9,0,DN200 (not steepened)
O9-P1037,O9,pipe,200,103.2,0.51,0.51,0,,17183,0.281,0.372,1,0,3.9,4.14,4.14,0,DN200 (not steepened)
O9-P1036,O9,pipe,200,103.2,0.51,0.51,0,,17183,0.283,0.372,1,0,4.14,4.39,4.39,0,DN200 (not steepened)
O9-P1035,O9,pipe,200,103.2,0.51,0.51,0,,17183,0.283,0.373,1,0,4.39,4.63,4.63,0,DN200 (not steepened)
O9-P1034,O9,pipe,200,103.2,0.51,0.51,0,,17183,0.284,0.373,1,0,4.63,4.88,4.88,0,DN200 (not steepened)
O9-P1033,O9,pipe,200,103.2,0.51,0.51,0,,17183,0.284,0.373,1,0,4.88,5.13,5.13,0,DN200 (not steepened)
O9-P717,O9,pipe,500,103.2,0.155,0.342,1,0.30 to 0.50 %,18763,0.75,0.89,0,0,6.52,6.59,6.59,0,Steepened 0.30 to 0.50 %
O9-P1349,O9,pipe,200,91.8,0.51,0.51,0,,18764,0.132,0.17,1,0,3.59,3.99,3.99,0,DN200 (not steepened)
O9-P1348,O9,pipe,200,126.3,0.51,0.51,0,,8898,0.146,0.214,1,0,3.99,4.43,4.43,0,DN200 (not steepened)
O9-P1347,O9,pipe,200,83.0,0.51,0.51,0,,18766,0.146,0.215,1,0,4.43,4.94,4.94,0,DN200 (not steepened)
O9-P1346,O9,pipe,200,95.5,0.51,0.51,0,,18766,0.147,0.215,1,0,4.94,4.75,4.94,0,DN200 (not steepened)
O9-P1345,O9,pipe,200,132.9,0.51,0.51,0,,18766,0.147,0.213,1,0,4.75,5.1,5.1,0,DN200 (not steepened)
O9-P745,O9,pipe,200,116.8,0.51,0.51,0,,18766,0.583,0.708,1,0,8.41,8.31,8.41,0,DN200 (not steepened)
O9-P746,O9,pipe,200,71.7,0.51,0.51,0,,18770,0.58,0.705,1,0,8.39,8.41,8.41,0,DN200 (not steepened)
O9-P1233,O9,pipe,200,107.9,0.51,0.51,0,,18771,0.103,0.178,1,0,2.52,2.45,2.52,0,DN200 (not steepened)
O9-P724,O9,pipe,200,41.2,0.51,0.51,0,,18772,0.599,0.734,1,0,3.73,3.73,3.73,0,DN200 (not steepened)
O9-P723,O9,pipe,200,45.9,0.51,0.51,0,,18772,0.599,0.734,1,0,3.73,3.8,3.8,0,DN200 (not steepened)
O9-P721,O9,pipe,500,90.9,0.155,0.347,1,0.30 to 0.50 %,18774,0.75,0.89,0,0,6.1,6.2,6.2,0,Steepened 0.30 to 0.50 %
O9-P720,O9,pipe,500,90.9,0.155,0.347,1,0.30 to 0.50 %,18774,0.75,0.89,0,0,6.2,6.31,6.31,0,Steepened 0.30 to 0.50 %
O9-P719,O9,pipe,500,90.9,0.155,0.347,1,0.30 to 0.50 %,18774,0.75,0.89,0,0,6.31,6.42,6.42,0,Steepened 0.30 to 0.50 %
O9-P718,O9,pipe,500,90.9,0.155,0.347,1,0.30 to 0.50 %,18774,0.75,0.89,0,0,6.42,6.52,6.52,0,Steepened 0.30 to 0.50 %
O9-P1156,O9,pipe,200,55.2,0.51,0.51,0,,1783,0.22,0.246,1,0,4.65,3.53,4.65,0,DN200 (not steepened)
O9-P1172,O9,pipe,200,89.3,0.51,0.51,0,,18779,0.046,0.08,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O9-P763,O9,pipe,200,97.5,0.51,0.51,0,,18780,0.579,0.704,1,0,5.3,5.52,5.52,0,DN200 (not steepened)
O9-P762,O9,pipe,200,97.5,0.51,0.51,0,,18780,0.579,0.704,1,0,5.52,5.75,5.75,0,DN200 (not steepened)
O9-P761,O9,pipe,200,97.5,0.51,0.51,0,,18780,0.579,0.704,1,0,5.75,5.97,5.97,0,DN200 (not steepened)
O9-P760,O9,pipe,200,97.5,0.51,0.51,0,,18780,0.579,0.704,1,0,5.97,6.19,6.19,0,DN200 (not steepened)
O9-P759,O9,pipe,200,97.5,0.51,0.51,0,,18780,0.579,0.704,1,0,6.19,6.41,6.41,0,DN200 (not steepened)
O9-P758,O9,pipe,200,97.5,0.51,0.51,0,,18780,0.579,0.704,1,0,6.41,6.64,6.64,0,DN200 (not steepened)
O9-P757,O9,pipe,200,97.5,0.51,0.51,0,,18780,0.579,0.704,1,0,6.64,6.86,6.86,0,DN200 (not steepened)
O9-P756,O9,pipe,200,97.5,0.51,0.51,0,,18780,0.58,0.704,1,0,6.86,7.08,7.08,0,DN200 (not steepened)
O9-P755,O9,pipe,200,97.5,0.51,0.51,0,,18780,0.58,0.704,1,0,7.08,7.31,7.31,0,DN200 (not steepened)
O9-P754,O9,pipe,200,97.5,0.51,0.51,0,,18780,0.58,0.705,1,0,7.31,7.53,7.53,0,DN200 (not steepened)
O9-P753,O9,pipe,200,107.8,0.51,0.51,0,,18780,0.58,0.705,1,0,7.53,7.16,7.53,0,DN200 (not steepened)
O9-P752,O9,pipe,200,87.2,0.51,0.51,0,,18780,0.58,0.705,1,0,7.16,7.97,7.97,0,DN200 (not steepened)
O9-P751,O9,pipe,200,97.5,0.51,0.51,0,,18780,0.58,0.705,1,0,7.97,8.2,8.2,0,DN200 (not steepened)
O9-P750,O9,pipe,200,97.5,0.51,0.51,0,,18780,0.58,0.705,1,0,8.2,8.42,8.42,0,DN200 (not steepened)
O9-P213,O9,pipe,200,105.5,0.51,0.51,0,,18799,0.45,0.623,1,0,4.84,5.52,5.52,0,DN200 (not steepened)
O9-P214,O9,pipe,200,110.8,0.51,0.51,0,,18799,0.449,0.622,1,0,4.69,4.84,4.84,0,DN200 (not steepened)
O9-P215,O9,pipe,200,131.4,0.51,0.51,0,,18799,0.448,0.621,1,0,4.37,4.69,4.69,0,DN200 (not steepened)
O9-P216,O9,pipe,200,117.4,0.51,0.51,0,,18799,0.446,0.62,1,0,4.27,4.37,4.37,0,DN200 (not steepened)
O9-P217,O9,pipe,200,113.5,0.51,0.51,0,,18799,0.421,0.559,1,0,4.12,4.27,4.27,0,DN200 (not steepened)
O9-P218,O9,pipe,200,129.2,0.51,0.51,0,,18799,0.419,0.558,1,0,4.18,4.12,4.18,0,DN200 (not steepened)
O9-P219,O9,pipe,200,143.5,0.51,0.51,0,,355,0.419,0.558,1,0,4.42,4.18,4.42,0,DN200 (not steepened)
O9-P220,O9,pipe,200,101.9,0.51,0.51,0,,355,0.41,0.498,1,0,4.16,4.42,4.42,0,DN200 (not steepened)
