label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O1-P2136,O1,pipe,200,85.8,0.51,0.51,0,,7843,0.358,0.418,1,0,1.94,2.6,2.6,0,DN200 (not steepened)
O9-P1749,O9,pipe,200,85.8,0.51,0.51,0,,8346,0.152,0.267,1,0,2.55,2.7,2.7,0,DN200 (not steepened)
O6-P369,O6,pipe,200,85.8,0.51,0.51,0,,11273,0.244,0.248,1,0,2.29,1.48,2.29,0,DN200 (not steepened)
O9-P1774,O9,pipe,200,85.8,0.51,0.51,0,,15016,0.091,0.158,1,0,1.65,1.82,1.82,0,DN200 (not steepened)
O10-P164,O10,pipe,200,85.8,0.51,0.51,0,,7294,0.168,0.335,1,0,3.13,3.15,3.15,0,DN200 (not steepened)
O9-P3652,O9,pipe,200,85.8,0.51,0.51,0,,3837,0.056,0.07,1,0,2.42,3.45,3.45,0,DN200 (not steepened)
O3-P669,O3,pipe,200,85.8,0.51,0.51,0,,12309,0.412,0.49,1,0,3.69,3.63,3.69,0,DN200 (not steepened)
O9-P147,O9,pipe,200,85.9,0.51,0.51,0,,6888,0.175,0.191,1,0,1.9,1.82,1.9,0,DN200 (not steepened)
O11-P32,O11,pipe,200,85.9,0.51,0.51,0,,12998,0.229,0.415,1,0,4.14,4.82,4.82,0,DN200 (not steepened)
O11-P188,O11,pipe,200,85.9,0.51,0.51,0,,8273,0.139,0.248,1,0,3.66,4.97,4.97,0,DN200 (not steepened)
O4-P340,O4,pipe,200,85.9,0.51,0.51,0,,17558,0.163,0.264,1,0,2.92,3.31,3.31,0,DN200 (not steepened)
O9-P3647,O9,pipe,200,95.8,0.51,0.51,0,,6877,0.047,0.069,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O1-P373,O1,pipe,250,85.9,0.375,0.375,0,,1958,0.601,0.696,1,0,7.9,7.96,7.96,0,"Above DN200, under 0.75 m/s"
O3-P1513,O3,pipe,200,85.9,0.51,0.51,0,,10600,0.337,0.396,1,0,2.79,2.98,2.98,0,DN200 (not steepened)
O21-P461,O21,pipe,200,85.9,0.51,0.51,0,,7304,0.068,0.12,1,0,1.48,2.23,2.23,0,DN200 (not steepened)
O8-P104,O8,pipe,200,85.9,0.51,0.51,0,,8726,0.193,0.369,1,0,3.4,3.53,3.53,0,DN200 (not steepened)
O1-P1592,O1,pipe,200,85.9,0.51,0.51,0,,11869,0.18,0.261,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O14-P117,O14,pipe,200,85.9,0.51,0.51,0,,15052,0.387,0.399,1,0,4.86,3.7,4.86,0,DN200 (not steepened)
O4-P352,O4,pipe,200,85.9,0.51,0.51,0,,16134,0.128,0.233,1,0,2.21,2.59,2.59,0,DN200 (not steepened)
O5-P139,O5,pipe,200,85.9,0.51,0.51,0,,7309,0.168,0.191,1,0,4.58,1.48,4.58,0,DN200 (not steepened)
O2-P470,O2,pipe,200,85.9,0.51,0.51,0,,7310,0.446,0.567,1,0,6.01,5.46,6.01,0,DN200 (not steepened)
O3-P2603,O3,pipe,200,51.2,0.51,0.51,0,,7311,0.122,0.227,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O3-P606,O3,pipe,200,84.3,0.51,0.51,0,,7312,0.155,0.191,1,0,1.48,2.2,2.2,0,DN200 (not steepened)
O9-P154,O9,pipe,200,85.9,0.51,0.51,0,,7313,0.057,0.081,1,0,1.68,1.63,1.68,0,DN200 (not steepened)
O3-P2007,O3,pipe,250,85.9,0.375,0.375,0,,17222,0.485,0.719,1,0,3.71,3.6,3.71,0,"Above DN200, under 0.75 m/s"
O9-P1922,O9,pipe,200,86.0,0.51,0.51,0,,6892,0.169,0.201,1,0,2.26,1.48,2.26,0,DN200 (not steepened)
O9-P2536,O9,pipe,200,86.0,0.51,0.51,0,,9041,0.198,0.227,1,0,2.36,2.8,2.8,0,DN200 (not steepened)
O1-P2045,O1,pipe,200,86.0,0.51,0.51,0,,6142,0.346,0.43,1,0,4.58,4.57,4.58,0,DN200 (not steepened)
O9-P1265,O9,pipe,200,86.0,0.51,0.51,0,,8433,0.112,0.185,1,0,2.3,2.55,2.55,0,DN200 (not steepened)
O1-P2542,O1,pipe,200,85.3,0.51,0.51,0,,3119,0.256,0.389,1,0,2.57,2.58,2.58,0,DN200 (not steepened)
O3-P2283,O3,pipe,200,86.0,0.51,0.51,0,,2776,0.35,0.399,1,0,2.18,2.56,2.56,0,DN200 (not steepened)
O9-P3436,O9,pipe,200,86.0,0.51,0.51,0,,16193,0.123,0.149,1,0,1.76,1.91,1.91,0,DN200 (not steepened)
O4-P1451,O4,pipe,200,86.0,0.51,0.51,0,,7322,0.2,0.207,1,0,2.03,1.72,2.03,0,DN200 (not steepened)
O10-P234,O10,pipe,200,85.2,0.51,0.51,0,,7323,0.043,0.06,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O9-P2224,O9,pipe,200,89.9,0.51,0.51,0,,11998,0.168,0.194,1,0,3.52,4.47,4.47,0,DN200 (not steepened)
O3-P2340,O3,pipe,200,86.0,0.51,0.51,0,,10059,0.358,0.416,1,0,2.41,2.57,2.57,0,DN200 (not steepened)
O3-P1833,O3,pipe,200,86.0,0.51,0.51,0,,6432,0.166,0.33,1,0,4.35,3.68,4.35,0,DN200 (not steepened)
O1-P2299,O1,pipe,200,86.0,0.51,0.51,0,,7327,0.269,0.383,1,0,2.83,4.6,4.6,0,DN200 (not steepened)
O3-P2224,O3,pipe,200,86.0,0.51,0.51,0,,7328,0.038,0.038,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O9-P341,O9,pipe,200,64.4,0.51,0.51,0,,5323,0.217,0.243,1,0,2.61,2.73,2.73,0,DN200 (not steepened)
O12-P456,O12,pipe,200,100.0,0.51,0.51,0,,3474,0.165,0.222,1,0,4.98,5.49,5.49,0,DN200 (not steepened)
O2-P1904,O2,pipe,200,86.0,0.51,0.51,0,,7331,0.199,0.199,1,0,2.02,1.48,2.02,0,DN200 (not steepened)
O8-P259,O8,pipe,200,64.7,0.51,0.51,0,,4883,0.102,0.191,1,0,2.0,2.69,2.69,0,DN200 (not steepened)
O3-P626,O3,pipe,200,104.6,0.51,0.51,0,,7333,0.111,0.203,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O7-P23,O7,pipe,200,73.9,0.51,0.51,0,,15682,0.473,0.64,1,0,7.78,7.65,7.78,0,DN200 (not steepened)
O14-P134,O14,pipe,200,88.5,0.51,0.51,0,,4563,0.203,0.223,1,0,3.83,1.48,3.83,0,DN200 (not steepened)
O21-P482,O21,pipe,200,61.4,0.51,0.51,0,,7336,0.07,0.128,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O2-P1265,O2,pipe,200,86.1,0.51,0.51,0,,1937,0.336,0.351,1,0,3.5,2.56,3.5,0,DN200 (not steepened)
O9-P3632,O9,pipe,200,86.1,0.51,0.51,0,,2367,0.102,0.135,1,0,1.9,1.71,1.9,0,DN200 (not steepened)
O1-P445,O1,pipe,800,89.9,0.085,0.141,1,up to 0.30 %,7339,0.75,0.843,0,0,6.9,7.53,7.53,0,Steepened up to 0.30 %
O4-P947,O4,pipe,200,77.5,0.51,0.51,0,,9536,0.462,0.491,1,0,6.13,6.06,6.13,0,DN200 (not steepened)
O9-P1879,O9,pipe,200,86.1,0.51,0.51,0,,7160,0.122,0.214,1,0,1.6,1.69,1.69,0,DN200 (not steepened)
O3-P129,O3,pipe,280,86.2,0.375,0.375,0,,5789,0.769,0.816,0,0,7.7,8.43,8.43,0,"Above DN200, 0.75 m/s as laid"
O9-P2531,O9,pipe,200,86.1,0.51,0.51,0,,10970,0.355,0.391,1,0,5.89,7.62,7.62,0,DN200 (not steepened)
O10-P57,O10,pipe,200,86.1,0.51,0.51,0,,7344,0.041,0.055,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O9-P2861,O9,pipe,200,86.1,0.51,0.51,0,,13488,0.092,0.154,1,0,3.4,3.48,3.48,0,DN200 (not steepened)
O9-P3563,O9,pipe,200,86.1,0.51,0.51,0,,4228,0.15,0.18,1,0,3.11,3.5,3.5,0,DN200 (not steepened)
O24-P86,O24,pipe,200,86.1,0.51,0.51,0,,7347,0.19,0.343,1,0,2.3,2.37,2.37,0,DN200 (not steepened)
O1-P1244,O1,pipe,200,86.1,0.51,0.51,0,,14183,0.224,0.252,1,0,1.92,2.81,2.81,0,DN200 (not steepened)
O1-P955,O1,pipe,200,87.9,0.51,0.51,0,,7349,0.211,0.232,1,0,1.48,2.65,2.65,0,DN200 (not steepened)
O3-P1653,O3,pipe,200,52.8,0.51,0.51,0,,7350,0.124,0.231,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O1-P1055,O1,pipe,200,87.9,0.51,0.51,0,,11043,0.722,0.759,1,0,5.03,5.0,5.03,0,DN200 (not steepened)
O10-P280,O10,pipe,200,86.2,0.51,0.51,0,,6496,0.075,0.133,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O11-P336,O11,pipe,200,95.4,0.51,0.51,0,,7353,0.15,0.15,1,0,2.09,1.48,2.09,0,DN200 (not steepened)
O1-P2053,O1,pipe,200,86.4,0.51,0.51,0,,3229,0.284,0.385,1,0,1.93,2.04,2.04,0,DN200 (not steepened)
O1-P1238,O1,pipe,200,86.2,0.51,0.51,0,,5056,0.336,0.368,1,0,3.15,3.23,3.23,0,DN200 (not steepened)
O4-P725,O4,pipe,200,88.1,0.51,0.51,0,,7356,0.17,0.18,1,0,2.16,1.48,2.16,0,DN200 (not steepened)
O9-P1519,O9,pipe,200,86.2,0.51,0.51,0,,11871,0.18,0.311,1,0,2.54,2.8,2.8,0,DN200 (not steepened)
O10-P340,O10,pipe,200,86.2,0.51,0.51,0,,7358,0.058,0.102,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O10-P46,O10,pipe,200,86.2,0.51,0.51,0,,14816,0.16,0.265,1,0,2.75,2.89,2.89,0,DN200 (not steepened)
O9-P3553,O9,pipe,200,84.7,0.51,0.51,0,,7360,0.049,0.049,1,0,1.57,2.37,2.37,0,DN200 (not steepened)
O9-P1538,O9,pipe,200,86.2,0.51,0.51,0,,7361,0.095,0.166,1,0,1.63,1.87,1.87,0,DN200 (not steepened)
O1-P257,O1,pipe,200,86.2,0.51,0.51,0,,6789,0.172,0.263,1,0,2.52,1.48,2.52,0,DN200 (not steepened)
O21-P323,O21,pipe,200,86.2,0.51,0.51,0,,7363,0.123,0.142,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O4-P1220,O4,pipe,200,86.2,0.51,0.51,0,,16667,0.31,0.361,1,0,2.31,2.37,2.37,0,DN200 (not steepened)
O1-P725,O1,pipe,200,86.2,0.51,0.51,0,,7365,0.122,0.226,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O1-P979,O1,pipe,200,60.6,0.51,0.51,0,,7366,0.343,0.349,1,0,1.76,2.07,2.07,0,DN200 (not steepened)
O24-P175,O24,pipe,250,86.2,0.375,0.49,1,0.30 to 0.50 %,128,0.735,0.786,1,0,6.0,8.31,8.31,0,"Above DN200, under 0.75 m/s"
O3-P3068,O3,pipe,200,86.3,0.51,0.51,0,,8446,0.389,0.42,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O2-P1604,O2,pipe,200,100.0,0.51,0.51,0,,7369,0.134,0.159,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O9-P2144,O9,pipe,200,86.3,0.51,0.51,0,,7701,0.164,0.171,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O9-P3550,O9,pipe,200,86.3,0.51,0.51,0,,7371,0.04,0.048,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O10-P8,O10,pipe,200,86.3,0.51,0.51,0,,15699,0.304,0.465,1,0,7.44,7.88,7.88,0,DN200 (not steepened)
O1-P1305,O1,pipe,200,86.3,0.51,0.51,0,,16852,0.35,0.381,1,0,3.25,3.19,3.25,0,DN200 (not steepened)
O3-P2577,O3,pipe,200,86.3,0.51,0.51,0,,7374,0.116,0.215,1,0,1.48,2.07,2.07,0,DN200 (not steepened)
O1-P2311,O1,pipe,200,100.0,0.51,0.51,0,,7375,0.29,0.393,1,0,2.02,1.48,2.02,0,DN200 (not steepened)
O3-P1872,O3,pipe,200,86.3,0.51,0.51,0,,7376,0.172,0.193,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O11-P229,O11,pipe,200,86.3,0.51,0.51,0,,13379,0.096,0.173,1,0,1.81,2.22,2.22,0,DN200 (not steepened)
O3-P994,O3,pipe,200,100.0,0.51,0.51,0,,10047,0.342,0.341,1,0,2.7,3.02,3.02,0,DN200 (not steepened)
O3-P429,O3,pipe,200,70.9,0.51,0.51,0,,7379,0.436,0.442,1,0,3.16,1.79,3.16,0,DN200 (not steepened)
O3-P812,O3,pipe,200,65.2,0.51,0.51,0,,7380,0.044,0.044,1,0,4.25,3.9,4.25,0,DN200 (not steepened)
O3-P1317,O3,pipe,200,78.0,0.51,0.51,0,,7381,0.194,0.269,1,0,2.5,2.21,2.5,0,DN200 (not steepened)
O3-P2571,O3,pipe,200,86.3,0.51,0.51,0,,13460,0.29,0.431,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O15-P22,O15,pipe,200,86.3,0.51,0.51,0,,7241,0.29,0.553,1,0,8.33,8.07,8.33,0,DN200 (not steepened)
O8-P226,O8,pipe,200,64.7,0.51,0.51,0,,10189,0.179,0.231,1,0,1.81,2.14,2.14,0,DN200 (not steepened)
O15-P121,O15,pipe,200,86.3,0.51,0.51,0,,6960,0.144,0.262,1,0,3.7,4.13,4.13,0,DN200 (not steepened)
O9-P3428,O9,pipe,200,86.3,0.51,0.51,0,,5002,0.087,0.152,1,0,1.78,1.93,1.93,0,DN200 (not steepened)
O2-P468,O2,pipe,200,75.8,0.51,0.51,0,,7387,0.459,0.578,1,0,4.1,3.66,4.1,0,DN200 (not steepened)
O9-P3442,O9,pipe,200,86.3,0.51,0.51,0,,12177,0.122,0.216,1,0,2.71,2.76,2.76,0,DN200 (not steepened)
O1-P1153,O1,pipe,200,86.3,0.51,0.51,0,,7390,0.634,0.708,1,0,5.91,5.71,5.91,0,DN200 (not steepened)
O1-P1049,O1,pipe,250,79.6,0.375,0.375,0,,565,0.648,0.688,1,0,6.27,6.46,6.46,0,"Above DN200, under 0.75 m/s"
O9-P1215,O9,pipe,200,86.4,0.51,0.51,0,,7392,0.13,0.172,1,0,1.77,2.0,2.0,0,DN200 (not steepened)
O3-P2346,O3,pipe,200,86.4,0.51,0.51,0,,13352,0.178,0.254,1,0,1.83,2.25,2.25,0,DN200 (not steepened)
O9-P3590,O9,pipe,200,86.4,0.51,0.51,0,,2029,0.178,0.193,1,0,3.07,3.81,3.81,0,DN200 (not steepened)
O7-P318,O7,pipe,200,58.5,0.51,0.51,0,,7395,0.246,0.255,1,0,2.95,2.96,2.96,0,DN200 (not steepened)
O2-P497,O2,pipe,200,57.3,0.51,0.51,0,,7396,0.122,0.226,1,0,1.48,1.88,1.88,0,DN200 (not steepened)
O4-P774,O4,pipe,200,87.2,0.51,0.51,0,,7397,0.219,0.225,1,0,1.48,2.05,2.05,0,DN200 (not steepened)
O2-P599,O2,pipe,1400,86.4,0.075,0.075,0,,15448,0.759,0.869,0,0,6.0,5.53,6.0,0,"Above DN200, 0.75 m/s as laid"
O9-P1689,O9,pipe,200,86.4,0.51,0.51,0,,7265,0.122,0.217,1,0,2.05,2.08,2.08,0,DN200 (not steepened)
O21-P310,O21,pipe,200,86.4,0.51,0.51,0,,7400,0.095,0.168,1,0,1.48,2.11,2.11,0,DN200 (not steepened)
O21-P1308,O21,pipe,200,86.6,0.51,0.51,0,,4846,0.42,0.454,1,0,2.55,1.86,2.55,0,DN200 (not steepened)
O1-P1414,O1,pipe,200,86.4,0.51,0.51,0,,315,0.303,0.382,1,0,2.95,3.1,3.1,0,DN200 (not steepened)
O1-P923,O1,pipe,200,86.4,0.51,0.51,0,,3565,0.418,0.424,1,0,4.52,4.27,4.52,0,DN200 (not steepened)
O1-P306,O1,pipe,200,86.4,0.51,0.51,0,,7404,0.113,0.208,1,0,1.54,1.53,1.54,0,DN200 (not steepened)
O12-P490,O12,pipe,200,86.4,0.51,0.51,0,,10976,0.166,0.32,1,0,1.58,2.02,2.02,0,DN200 (not steepened)
O4-P572,O4,pipe,200,76.3,0.51,0.51,0,,7406,0.044,0.044,1,0,1.66,1.8,1.8,0,DN200 (not steepened)
O1-P1404,O1,pipe,200,88.5,0.51,0.51,0,,18376,0.448,0.612,1,0,5.73,5.41,5.73,0,DN200 (not steepened)
O9-P3148,O9,pipe,200,100.0,0.51,0.51,0,,5167,0.148,0.16,1,0,2.11,2.49,2.49,0,DN200 (not steepened)
O24-P50,O24,pipe,200,100.0,0.51,0.51,0,,14082,0.354,0.382,1,0,2.93,3.12,3.12,0,DN200 (not steepened)
O9-P827,O9,pipe,200,86.5,0.51,0.51,0,,4653,0.139,0.197,1,0,1.65,1.81,1.81,0,DN200 (not steepened)
O3-P1720,O3,pipe,200,86.5,0.51,0.51,0,,7411,0.118,0.218,1,0,3.02,1.48,3.02,0,DN200 (not steepened)
O1-P621,O1,pipe,200,86.6,0.51,0.51,0,,7412,0.207,0.339,1,0,2.55,2.02,2.55,0,DN200 (not steepened)
O3-P332,O3,pipe,250,85.4,0.375,0.375,0,,7413,0.626,0.724,1,0,7.17,8.86,8.86,0,"Above DN200, under 0.75 m/s"
O9-P826,O9,pipe,200,86.5,0.51,0.51,0,,7414,0.139,0.203,1,0,1.81,1.89,1.89,0,DN200 (not steepened)
O9-P1778,O9,pipe,200,86.5,0.51,0.51,0,,8078,0.08,0.14,1,0,1.57,1.76,1.76,0,DN200 (not steepened)
O1-P567,O1,pipe,200,81.3,0.51,0.51,0,,6324,0.268,0.435,1,0,3.03,3.64,3.64,0,DN200 (not steepened)
O9-P3641,O9,pipe,200,86.5,0.51,0.51,0,,6877,0.078,0.109,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O9-P3444,O9,pipe,200,86.5,0.51,0.51,0,,12177,0.115,0.2,1,0,2.46,2.57,2.57,0,DN200 (not steepened)
O9-P3358,O9,pipe,200,86.5,0.51,0.51,0,,7419,0.043,0.075,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O1-P513,O1,pipe,200,86.5,0.51,0.51,0,,8264,0.416,0.627,1,0,4.07,4.46,4.46,0,DN200 (not steepened)
O4-P1513,O4,pipe,200,85.2,0.51,0.51,0,,7421,0.255,0.338,1,0,1.97,1.48,1.97,0,DN200 (not steepened)
O1-P414,O1,pipe,200,86.5,0.51,0.51,0,,7243,0.288,0.437,1,0,2.83,3.88,3.88,0,DN200 (not steepened)
O24-P30,O24,pipe,280,86.5,0.375,0.411,1,0.30 to 0.50 %,2334,0.758,0.826,0,0,7.08,6.9,7.08,0,Steepened 0.30 to 0.50 %
O3-P1602,O3,pipe,200,86.5,0.51,0.51,0,,7424,0.116,0.215,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O9-P1900,O9,pipe,200,87.4,0.51,0.51,0,,11538,0.14,0.196,1,0,1.96,1.94,1.96,0,DN200 (not steepened)
O9-P1955,O9,pipe,200,86.5,0.51,0.51,0,,7426,0.051,0.092,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O16-P18,O16,pipe,200,89.6,0.51,0.51,0,,8356,0.693,0.753,1,0,11.15,10.26,11.15,0,DN200 (not steepened)
O3-P2752,O3,pipe,200,86.5,0.51,0.51,0,,7428,0.218,0.376,1,0,2.07,2.01,2.07,0,DN200 (not steepened)
O12-P542,O12,pipe,200,86.5,0.51,0.51,0,,415,0.103,0.192,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O9-P309,O9,pipe,200,86.5,0.51,0.51,0,,4175,0.093,0.152,1,0,2.72,3.11,3.11,0,DN200 (not steepened)
O2-P1701,O2,pipe,200,86.6,0.51,0.51,0,,17822,0.438,0.438,1,0,3.85,3.18,3.85,0,DN200 (not steepened)
O9-P488,O9,pipe,200,83.6,0.51,0.51,0,,7432,0.099,0.177,1,0,3.38,3.19,3.38,0,DN200 (not steepened)
O21-P74,O21,pipe,355,86.6,0.27,0.344,1,0.30 to 0.50 %,6247,0.764,0.853,0,0,8.06,8.08,8.08,0,Steepened 0.30 to 0.50 %
O2-P1097,O2,pipe,200,43.5,0.51,0.51,0,,7434,0.129,0.129,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O10-P255,O10,pipe,200,86.6,0.51,0.51,0,,7229,0.131,0.224,1,0,2.18,2.15,2.18,0,DN200 (not steepened)
O9-P3445,O9,pipe,200,86.6,0.51,0.51,0,,12177,0.112,0.192,1,0,2.41,2.46,2.46,0,DN200 (not steepened)
O3-P2639,O3,pipe,200,86.6,0.51,0.51,0,,7437,0.27,0.413,1,0,1.97,1.58,1.97,0,DN200 (not steepened)
O9-P1686,O9,pipe,200,86.6,0.51,0.51,0,,7621,0.139,0.242,1,0,2.38,2.45,2.45,0,DN200 (not steepened)
O9-P3443,O9,pipe,200,86.6,0.51,0.51,0,,12177,0.12,0.208,1,0,2.57,2.71,2.71,0,DN200 (not steepened)
O1-P1270,O1,pipe,200,86.6,0.51,0.51,0,,14729,0.163,0.221,1,0,3.06,1.48,3.06,0,DN200 (not steepened)
O3-P410,O3,pipe,200,86.6,0.51,0.51,0,,1994,0.399,0.413,1,0,3.9,3.93,3.93,0,DN200 (not steepened)
O24-P330,O24,pipe,200,86.6,0.51,0.51,0,,7442,0.172,0.235,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O3-P2480,O3,pipe,200,86.6,0.51,0.51,0,,11750,0.325,0.489,1,0,3.13,3.51,3.51,0,DN200 (not steepened)
O9-P3478,O9,pipe,200,86.6,0.51,0.51,0,,7444,0.058,0.102,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O3-P1718,O3,pipe,200,86.6,0.51,0.51,0,,10683,0.175,0.347,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O21-P1192,O21,pipe,200,86.6,0.51,0.51,0,,7446,0.198,0.267,1,0,2.02,2.58,2.58,0,DN200 (not steepened)
O21-P132,O21,pipe,200,86.6,0.51,0.51,0,,8436,0.433,0.435,1,0,1.74,4.96,4.96,0,DN200 (not steepened)
O9-P3629,O9,pipe,200,86.7,0.51,0.51,0,,7494,0.117,0.155,1,0,2.42,2.76,2.76,0,DN200 (not steepened)
O9-P3505,O9,pipe,200,86.5,0.51,0.51,0,,7449,0.06,0.111,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O3-P1291,O3,pipe,200,86.7,0.51,0.51,0,,3959,0.229,0.271,1,0,2.03,2.23,2.23,0,DN200 (not steepened)
O24-P235,O24,pipe,200,86.7,0.51,0.51,0,,6464,0.387,0.428,1,0,2.42,2.66,2.66,0,DN200 (not steepened)
O3-P2374,O3,pipe,200,86.7,0.51,0.51,0,,16152,0.438,0.671,1,0,7.32,7.43,7.43,0,DN200 (not steepened)
O18-P42,O18,pipe,200,86.7,0.51,0.51,0,,7453,0.151,0.151,1,0,1.48,2.09,2.09,0,DN200 (not steepened)
O3-P2963,O3,pipe,200,86.7,0.51,0.51,0,,7454,0.12,0.134,1,0,1.48,2.24,2.24,0,DN200 (not steepened)
O3-P2770,O3,pipe,200,86.7,0.51,0.51,0,,7455,0.18,0.261,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O9-P661,O9,pipe,200,86.7,0.51,0.51,0,,14580,0.193,0.265,1,0,4.21,4.44,4.44,0,DN200 (not steepened)
O22-P63,O22,pipe,200,86.7,0.51,0.51,0,,1923,0.144,0.218,1,0,1.75,1.8,1.8,0,DN200 (not steepened)
O5-P182,O5,pipe,200,76.9,0.51,0.51,0,,7458,0.135,0.187,1,0,2.02,1.48,2.02,0,DN200 (not steepened)
O9-P1703,O9,pipe,200,86.7,0.51,0.51,0,,7678,0.14,0.204,1,0,2.38,2.52,2.52,0,DN200 (not steepened)
O9-P410,O9,pipe,200,86.7,0.51,0.51,0,,10610,0.658,0.69,1,0,4.17,4.37,4.37,0,DN200 (not steepened)
O4-P1428,O4,pipe,200,86.7,0.51,0.51,0,,7461,0.261,0.265,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O16-P50,O16,pipe,200,86.7,0.51,0.51,0,,15537,0.199,0.275,1,0,8.64,8.86,8.86,0,DN200 (not steepened)
O9-P2574,O9,pipe,200,86.7,0.51,0.51,0,,3694,0.369,0.379,1,0,3.77,3.69,3.77,0,DN200 (not steepened)
O3-P1597,O3,pipe,200,86.7,0.51,0.51,0,,3711,0.232,0.426,1,0,1.83,3.26,3.26,0,DN200 (not steepened)
O3-P811,O3,pipe,200,86.7,0.51,0.51,0,,7465,0.233,0.239,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O12-P559,O12,pipe,200,86.7,0.51,0.51,0,,6477,0.089,0.158,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O4-P46,O4,pipe,800,86.7,0.085,0.145,1,up to 0.30 %,2774,0.752,0.85,0,0,10.22,10.33,10.33,0,Steepened up to 0.30 %
O7-P81,O7,pipe,200,86.7,0.51,0.51,0,,8527,0.143,0.258,1,0,2.64,2.37,2.64,0,DN200 (not steepened)
O3-P1587,O3,pipe,200,86.8,0.51,0.51,0,,7825,0.28,0.474,1,0,3.3,3.33,3.33,0,DN200 (not steepened)
O9-P822,O9,pipe,200,86.8,0.51,0.51,0,,6615,0.154,0.239,1,0,2.1,2.31,2.31,0,DN200 (not steepened)
O6-P97,O6,pipe,200,86.8,0.51,0.51,0,,6084,0.376,0.457,1,0,5.84,6.19,6.19,0,DN200 (not steepened)
O9-P712,O9,pipe,500,86.8,0.155,0.342,1,0.30 to 0.50 %,18763,0.752,0.893,0,0,13.25,13.37,13.37,1,Steepened 0.30 to 0.50 %
O10-P227,O10,pipe,200,86.8,0.51,0.51,0,,11843,0.114,0.2,1,0,2.09,2.36,2.36,0,DN200 (not steepened)
O5-P340,O5,pipe,200,86.8,0.51,0.51,0,,16390,0.216,0.248,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O9-P2567,O9,pipe,200,86.8,0.51,0.51,0,,7475,0.043,0.06,1,0,5.45,1.48,5.45,0,DN200 (not steepened)
O18-P14,O18,pipe,200,86.8,0.51,0.51,0,,8123,0.229,0.369,1,0,2.23,2.27,2.27,0,DN200 (not steepened)
O1-P1218,O1,pipe,200,86.8,0.51,0.51,0,,7477,0.193,0.216,1,0,3.49,1.48,3.49,0,DN200 (not steepened)
O9-P1763,O9,pipe,200,86.8,0.51,0.51,0,,7478,0.09,0.158,1,0,1.61,1.74,1.74,0,DN200 (not steepened)
O9-P3497,O9,pipe,200,86.8,0.51,0.51,0,,17932,0.152,0.234,1,0,3.01,2.49,3.01,0,DN200 (not steepened)
O9-P2335,O9,pipe,280,86.8,0.375,0.391,1,0.30 to 0.50 %,7480,0.75,0.783,0,0,12.42,12.73,12.73,1,Steepened 0.30 to 0.50 %
O8-P216,O8,pipe,200,86.4,0.51,0.51,0,,7481,0.113,0.209,1,0,1.55,2.1,2.1,0,DN200 (not steepened)
O4-P336,O4,pipe,200,86.8,0.51,0.51,0,,6353,0.296,0.44,1,0,3.2,3.26,3.26,0,DN200 (not steepened)
O3-P1868,O3,pipe,200,86.8,0.51,0.51,0,,7483,0.196,0.279,1,0,1.98,2.42,2.42,0,DN200 (not steepened)
O3-P921,O3,pipe,200,61.9,0.51,0.51,0,,8664,0.273,0.273,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O1-P1574,O1,pipe,200,86.8,0.51,0.51,0,,17879,0.373,0.408,1,0,3.3,3.42,3.42,0,DN200 (not steepened)
O2-P1155,O2,pipe,200,100.0,0.51,0.51,0,,7486,0.093,0.093,1,0,11.67,1.48,11.67,0,DN200 (not steepened)
O9-P2640,O9,pipe,200,88.2,0.51,0.51,0,,5481,0.119,0.119,1,0,2.13,2.15,2.15,0,DN200 (not steepened)
O9-P1181,O9,pipe,315,86.9,0.27,0.387,1,0.30 to 0.50 %,12715,0.75,0.862,0,0,2.52,2.05,2.52,0,Steepened 0.30 to 0.50 %
O9-P3498,O9,pipe,200,86.9,0.51,0.51,0,,17932,0.151,0.232,1,0,2.72,3.01,3.01,0,DN200 (not steepened)
O6-P228,O6,pipe,200,54.4,0.51,0.51,0,,7493,0.033,0.033,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O9-P3631,O9,pipe,200,86.9,0.51,0.51,0,,7494,0.103,0.137,1,0,1.71,2.21,2.21,0,DN200 (not steepened)
O9-P3455,O9,pipe,200,86.9,0.51,0.51,0,,15226,0.121,0.216,1,0,1.64,1.62,1.64,0,DN200 (not steepened)
O9-P2290,O9,pipe,200,86.9,0.51,0.51,0,,203,0.414,0.439,1,0,4.05,4.15,4.15,0,DN200 (not steepened)
O2-P1196,O2,pipe,250,86.9,0.375,0.477,1,0.30 to 0.50 %,3785,0.694,0.775,1,0,9.62,9.27,9.62,0,"Above DN200, under 0.75 m/s"
O2-P1318,O2,pipe,200,86.9,0.51,0.51,0,,7498,0.122,0.226,1,0,1.48,2.62,2.62,0,DN200 (not steepened)
O2-P364,O2,pipe,200,86.9,0.51,0.51,0,,1664,0.21,0.221,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O4-P6,O4,pipe,900,86.9,0.075,0.13,1,up to 0.30 %,6921,0.751,0.851,0,0,3.15,2.73,3.15,0,Steepened up to 0.30 %
O22-P87,O22,pipe,200,86.9,0.51,0.51,0,,7501,0.147,0.193,1,0,2.5,1.48,2.5,0,DN200 (not steepened)
O1-P1239,O1,pipe,200,87.0,0.51,0.51,0,,1058,0.24,0.283,1,0,1.68,3.15,3.15,0,DN200 (not steepened)
O3-P3310,O3,pipe,200,87.0,0.51,0.51,0,,2888,0.184,0.213,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O3-P502,O3,pipe,200,61.9,0.51,0.51,0,,7504,0.221,0.237,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O1-P1741,O1,pipe,200,87.0,0.51,0.51,0,,9355,0.357,0.362,1,0,3.26,3.97,3.97,0,DN200 (not steepened)
O9-P998,O9,pipe,200,87.0,0.51,0.51,0,,9014,0.1,0.171,1,0,1.6,1.59,1.6,0,DN200 (not steepened)
O4-P1039,O4,pipe,200,82.2,0.51,0.51,0,,7507,0.624,0.706,1,0,9.46,9.88,9.88,0,DN200 (not steepened)
O1-P512,O1,pipe,200,87.0,0.51,0.51,0,,8264,0.418,0.632,1,0,4.46,4.56,4.56,0,DN200 (not steepened)
O1-P487,O1,pipe,200,87.0,0.51,0.51,0,,13743,0.36,0.59,1,0,2.54,2.75,2.75,0,DN200 (not steepened)
O9-P1374,O9,pipe,200,87.0,0.51,0.51,0,,7510,0.237,0.336,1,0,2.88,3.12,3.12,0,DN200 (not steepened)
O10-P313,O10,pipe,200,87.0,0.51,0.51,0,,7511,0.067,0.089,1,0,3.0,2.73,3.0,0,DN200 (not steepened)
O9-P1705,O9,pipe,200,87.0,0.51,0.51,0,,7678,0.1,0.176,1,0,2.03,2.12,2.12,0,DN200 (not steepened)
O9-P1626,O9,pipe,200,87.0,0.51,0.51,0,,7513,0.129,0.165,1,0,2.17,2.17,2.17,0,DN200 (not steepened)
O3-P1958,O3,pipe,200,93.1,0.51,0.51,0,,8396,0.183,0.283,1,0,1.8,2.3,2.3,0,DN200 (not steepened)
O3-P1246,O3,pipe,200,65.5,0.51,0.51,0,,7515,0.232,0.232,1,0,1.83,2.48,2.48,0,DN200 (not steepened)
O1-P203,O1,pipe,200,87.0,0.51,0.51,0,,7516,0.653,0.694,1,0,8.1,6.98,8.1,0,DN200 (not steepened)
O2-P1718,O2,pipe,200,87.0,0.51,0.51,0,,7517,0.343,0.343,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O7-P79,O7,pipe,200,87.1,0.51,0.51,0,,8527,0.183,0.34,1,0,2.22,1.75,2.22,0,DN200 (not steepened)
O9-P1758,O9,pipe,200,87.1,0.51,0.51,0,,7519,0.09,0.158,1,0,1.66,1.72,1.72,0,DN200 (not steepened)
O1-P1284,O1,pipe,200,87.1,0.51,0.51,0,,7520,0.118,0.137,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O12-P514,O12,pipe,200,87.1,0.51,0.51,0,,1729,0.067,0.114,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O3-P124,O3,pipe,355,87.1,0.27,0.312,1,0.30 to 0.50 %,2442,0.752,0.801,0,0,7.54,7.48,7.54,0,Steepened 0.30 to 0.50 %
O1-P2043,O1,pipe,200,87.1,0.51,0.51,0,,7759,0.404,0.48,1,0,5.05,5.43,5.43,0,DN200 (not steepened)
O1-P1283,O1,pipe,200,87.1,0.51,0.51,0,,7524,0.148,0.178,1,0,1.7,4.16,4.16,0,DN200 (not steepened)
O9-P3469,O9,pipe,200,87.1,0.51,0.51,0,,7525,0.089,0.156,1,0,1.62,1.76,1.76,0,DN200 (not steepened)
O21-P1111,O21,pipe,200,87.1,0.51,0.51,0,,1471,0.483,0.621,1,0,3.32,3.2,3.32,0,DN200 (not steepened)
O24-P22,O24,pipe,355,87.1,0.27,0.281,1,up to 0.30 %,7145,0.751,0.817,0,0,8.5,8.54,8.54,0,Steepened up to 0.30 %
O3-P2625,O3,pipe,200,87.4,0.51,0.51,0,,7528,0.472,0.698,1,0,4.47,3.83,4.47,0,DN200 (not steepened)
O3-P2029,O3,pipe,200,87.1,0.51,0.51,0,,6421,0.266,0.458,1,0,1.72,1.65,1.72,0,DN200 (not steepened)
O5-P328,O5,pipe,200,87.1,0.51,0.51,0,,7530,0.155,0.185,1,0,1.48,2.25,2.25,0,DN200 (not steepened)
O3-P44,O3,pipe,250,87.1,0.375,0.375,0,,3256,0.539,0.725,1,0,5.28,5.27,5.28,0,"Above DN200, under 0.75 m/s"
O8-P181,O8,pipe,200,87.1,0.51,0.51,0,,8524,0.221,0.226,1,0,3.28,4.22,4.22,0,DN200 (not steepened)
O9-P1496,O9,pipe,200,87.1,0.51,0.51,0,,7533,0.134,0.186,1,0,1.86,1.81,1.86,0,DN200 (not steepened)
O2-P300,O2,pipe,200,87.1,0.51,0.51,0,,1445,0.466,0.468,1,0,2.77,1.48,2.77,0,DN200 (not steepened)
O9-P3211,O9,pipe,200,100.0,0.51,0.51,0,,7535,0.17,0.2,1,0,3.2,3.33,3.33,0,DN200 (not steepened)
O1-P1295,O1,pipe,200,87.2,0.51,0.51,0,,7536,0.175,0.19,1,0,2.57,1.48,2.57,0,DN200 (not steepened)
O9-P3506,O9,pipe,200,100.0,0.51,0.51,0,,7537,0.092,0.16,1,0,2.78,2.22,2.78,0,DN200 (not steepened)
O21-P518,O21,pipe,200,100.0,0.51,0.51,0,,7538,0.215,0.232,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O4-P305,O4,pipe,200,87.2,0.51,0.51,0,,15720,0.235,0.374,1,0,2.55,2.72,2.72,0,DN200 (not steepened)
O8-P71,O8,pipe,200,87.2,0.51,0.51,0,,9591,0.209,0.262,1,0,1.89,1.87,1.89,0,DN200 (not steepened)
O1-P197,O1,pipe,250,87.6,0.375,0.436,1,0.30 to 0.50 %,11616,0.75,0.793,0,0,7.34,8.18,8.18,0,Steepened 0.30 to 0.50 %
O6-P285,O6,pipe,200,71.5,0.51,0.51,0,,7543,0.257,0.257,1,0,2.55,2.32,2.55,0,DN200 (not steepened)
O4-P1408,O4,pipe,200,87.2,0.51,0.51,0,,17050,0.263,0.275,1,0,1.89,1.61,1.89,0,DN200 (not steepened)
O3-P1951,O3,pipe,200,75.8,0.51,0.51,0,,14427,0.208,0.291,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O2-P98,O2,pipe,200,87.2,0.51,0.51,0,,7546,0.038,0.038,1,0,1.48,2.38,2.38,0,DN200 (not steepened)
O9-P3146,O9,pipe,200,87.2,0.51,0.51,0,,16351,0.153,0.177,1,0,2.92,3.51,3.51,0,DN200 (not steepened)
O1-P975,O1,pipe,200,92.2,0.51,0.51,0,,7548,0.18,0.197,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O9-P819,O9,pipe,200,81.2,0.51,0.51,0,,7550,0.166,0.265,1,0,2.29,2.53,2.53,0,DN200 (not steepened)
O9-P1754,O9,pipe,200,87.2,0.51,0.51,0,,8346,0.116,0.205,1,0,1.93,1.94,1.94,0,DN200 (not steepened)
O9-P1745,O9,pipe,200,87.3,0.51,0.51,0,,7033,0.096,0.168,1,0,1.65,1.67,1.67,0,DN200 (not steepened)
O3-P2296,O3,pipe,200,87.3,0.51,0.51,0,,7553,0.229,0.339,1,0,2.26,2.5,2.5,0,DN200 (not steepened)
O9-P119,O9,pipe,200,87.3,0.51,0.51,0,,7039,0.341,0.417,1,0,10.26,10.59,10.59,0,DN200 (not steepened)
O1-P221,O1,pipe,200,87.3,0.51,0.51,0,,7635,0.593,0.625,1,0,1.99,1.85,1.99,0,DN200 (not steepened)
O9-P1721,O9,pipe,200,87.3,0.51,0.51,0,,7055,0.075,0.133,1,0,1.73,1.77,1.77,0,DN200 (not steepened)
O1-P1208,O1,pipe,200,87.3,0.51,0.51,0,,7557,0.101,0.187,1,0,5.41,1.48,5.41,0,DN200 (not steepened)
O1-P2046,O1,pipe,200,87.3,0.51,0.51,0,,7211,0.28,0.391,1,0,3.96,3.88,3.96,0,DN200 (not steepened)
O11-P198,O11,pipe,200,87.3,0.51,0.51,0,,7559,0.038,0.038,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O9-P2759,O9,pipe,200,87.3,0.51,0.51,0,,7560,0.131,0.186,1,0,6.34,6.15,6.34,0,DN200 (not steepened)
O1-P511,O1,pipe,200,87.3,0.51,0.51,0,,8264,0.419,0.637,1,0,4.56,4.78,4.78,0,DN200 (not steepened)
O3-P1858,O3,pipe,200,87.3,0.51,0.51,0,,7562,0.145,0.262,1,0,4.14,5.25,5.25,0,DN200 (not steepened)
O9-P3168,O9,pipe,200,87.3,0.51,0.51,0,,8647,0.075,0.123,1,0,1.71,1.98,1.98,0,DN200 (not steepened)
O9-P821,O9,pipe,200,87.3,0.51,0.51,0,,6615,0.163,0.26,1,0,2.31,2.34,2.34,0,DN200 (not steepened)
O12-P123,O12,pipe,200,100.0,0.51,0.51,0,,7565,0.452,0.468,1,0,6.51,7.1,7.1,0,DN200 (not steepened)
O24-P251,O24,pipe,200,87.3,0.51,0.51,0,,7566,0.199,0.222,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O2-P1579,O2,pipe,200,87.4,0.51,0.51,0,,3569,0.335,0.411,1,0,5.57,1.48,5.57,0,DN200 (not steepened)
O1-P522,O1,pipe,200,87.3,0.51,0.51,0,,7214,0.399,0.57,1,0,3.92,5.58,5.58,0,DN200 (not steepened)
O24-P96,O24,pipe,200,87.3,0.51,0.51,0,,7895,0.21,0.34,1,0,2.26,2.61,2.61,0,DN200 (not steepened)
O10-P348,O10,pipe,200,87.3,0.51,0.51,0,,6534,0.103,0.185,1,0,2.16,2.23,2.23,0,DN200 (not steepened)
O9-P3650,O9,pipe,200,87.3,0.51,0.51,0,,8414,0.068,0.084,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O9-P2442,O9,pipe,200,87.3,0.51,0.51,0,,7572,0.071,0.117,1,0,3.13,3.02,3.13,0,DN200 (not steepened)
O22-P131,O22,pipe,200,86.8,0.51,0.51,0,,7573,0.038,0.038,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O3-P1683,O3,pipe,200,87.4,0.51,0.51,0,,7574,0.337,0.592,1,0,4.1,3.78,4.1,0,DN200 (not steepened)
O3-P1803,O3,pipe,200,87.4,0.51,0.51,0,,7575,0.122,0.122,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O9-P2309,O9,pipe,200,87.4,0.51,0.51,0,,7576,0.12,0.135,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O3-P1283,O3,pipe,200,86.8,0.51,0.51,0,,7577,0.238,0.273,1,0,2.3,2.8,2.8,0,DN200 (not steepened)
O12-P461,O12,pipe,200,100.0,0.51,0.51,0,,6261,0.135,0.158,1,0,2.48,2.14,2.48,0,DN200 (not steepened)
O1-P2677,O1,pipe,200,77.7,0.51,0.51,0,,7579,0.26,0.289,1,0,1.48,3.41,3.41,0,DN200 (not steepened)
O10-P272,O10,pipe,200,87.4,0.51,0.51,0,,6650,0.06,0.102,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O9-P2055,O9,pipe,200,87.4,0.51,0.51,0,,7581,0.612,0.647,1,0,6.46,6.7,6.7,0,DN200 (not steepened)
O21-P309,O21,pipe,200,87.8,0.51,0.51,0,,7582,0.166,0.166,1,0,2.08,1.48,2.08,0,DN200 (not steepened)
O6-P102,O6,pipe,200,39.7,0.51,0.51,0,,2713,0.269,0.376,1,0,3.94,3.96,3.96,0,DN200 (not steepened)
O4-P1309,O4,pipe,200,87.4,0.51,0.51,0,,7584,0.121,0.121,1,0,1.48,2.61,2.61,0,DN200 (not steepened)
O9-P1042,O9,pipe,200,87.4,0.51,0.51,0,,14746,0.266,0.359,1,0,2.89,3.24,3.24,0,DN200 (not steepened)
O3-P3195,O3,pipe,200,104.9,0.51,0.51,0,,7586,0.129,0.165,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O8-P172,O8,pipe,200,87.4,0.51,0.51,0,,2423,0.133,0.243,1,0,2.51,3.34,3.34,0,DN200 (not steepened)
O3-P1793,O3,pipe,200,88.4,0.51,0.51,0,,7588,0.038,0.038,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O19-P64,O19,pipe,200,87.5,0.51,0.51,0,,19096,0.297,0.362,1,0,3.51,3.96,3.96,0,DN200 (not steepened)
O9-P811,O9,pipe,200,95.1,0.51,0.51,0,,7244,0.232,0.396,1,0,3.04,3.08,3.08,0,DN200 (not steepened)
O12-P138,O12,pipe,200,100.0,0.51,0.51,0,,13314,0.344,0.376,1,0,4.72,5.84,5.84,0,DN200 (not steepened)
O10-P327,O10,pipe,200,87.5,0.51,0.51,0,,7592,0.061,0.111,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O3-P2676,O3,pipe,200,87.5,0.51,0.51,0,,7593,0.225,0.305,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O9-P1288,O9,pipe,200,87.5,0.51,0.51,0,,6475,0.081,0.135,1,0,1.58,1.79,1.79,0,DN200 (not steepened)
O9-P2876,O9,pipe,200,84.1,0.51,0.51,0,,18502,0.194,0.241,1,0,3.35,3.42,3.42,0,DN200 (not steepened)
O9-P2342,O9,pipe,250,71.0,0.375,0.463,1,0.30 to 0.50 %,7596,0.75,0.77,0,0,12.34,12.53,12.53,1,Steepened 0.30 to 0.50 %
O1-P382,O1,pipe,200,67.1,0.51,0.51,0,,3017,0.65,0.734,1,0,6.99,6.89,6.99,0,DN200 (not steepened)
O1-P266,O1,pipe,200,87.5,0.51,0.51,0,,5027,0.319,0.551,1,0,3.46,3.41,3.46,0,DN200 (not steepened)
O9-P902,O9,pipe,200,86.3,0.51,0.51,0,,7599,0.054,0.096,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O1-P1386,O1,pipe,200,87.5,0.51,0.51,0,,7600,0.452,0.618,1,0,3.27,3.67,3.67,0,DN200 (not steepened)
O9-P464,O9,pipe,200,87.6,0.51,0.51,0,,16400,0.364,0.368,1,0,3.19,3.75,3.75,0,DN200 (not steepened)
O1-P2178,O1,pipe,200,74.0,0.51,0.51,0,,7602,0.302,0.465,1,0,2.05,1.48,2.05,0,DN200 (not steepened)
O21-P1013,O21,pipe,200,87.6,0.51,0.51,0,,7603,0.248,0.254,1,0,1.48,2.41,2.41,0,DN200 (not steepened)
O1-P1180,O1,pipe,200,87.6,0.51,0.51,0,,7604,0.162,0.181,1,0,2.07,1.48,2.07,0,DN200 (not steepened)
O9-P1585,O9,pipe,200,87.6,0.51,0.51,0,,7605,0.226,0.232,1,0,3.11,3.07,3.11,0,DN200 (not steepened)
O2-P992,O2,pipe,200,87.9,0.51,0.51,0,,7606,0.263,0.263,1,0,1.48,2.41,2.41,0,DN200 (not steepened)
O4-P561,O4,pipe,200,104.9,0.51,0.51,0,,11182,0.209,0.26,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O9-P3636,O9,pipe,200,87.6,0.51,0.51,0,,2367,0.071,0.088,1,0,1.94,1.71,1.94,0,DN200 (not steepened)
O3-P639,O3,pipe,200,75.4,0.51,0.51,0,,15548,0.263,0.374,1,0,1.71,2.06,2.06,0,DN200 (not steepened)
O9-P144,O9,pipe,200,87.6,0.51,0.51,0,,15671,0.182,0.204,1,0,2.66,2.59,2.66,0,DN200 (not steepened)
O2-P1359,O2,pipe,200,87.6,0.51,0.51,0,,1050,0.34,0.398,1,0,3.09,3.02,3.09,0,DN200 (not steepened)
O12-P519,O12,pipe,200,87.6,0.51,0.51,0,,6999,0.136,0.252,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O9-P808,O9,pipe,200,87.6,0.51,0.51,0,,7244,0.234,0.399,1,0,3.23,3.49,3.49,0,DN200 (not steepened)
O1-P1815,O1,pipe,200,87.6,0.51,0.51,0,,13441,0.397,0.436,1,0,4.31,4.41,4.41,0,DN200 (not steepened)
O24-P318,O24,pipe,200,87.7,0.51,0.51,0,,7615,0.182,0.21,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O9-P852,O9,pipe,200,87.7,0.51,0.51,0,,15353,0.071,0.116,1,0,3.62,3.5,3.62,0,DN200 (not steepened)
O12-P99,O12,pipe,200,58.6,0.51,0.51,0,,11541,0.24,0.432,1,0,3.38,3.23,3.38,0,DN200 (not steepened)
O1-P594,O1,pipe,200,87.7,0.51,0.51,0,,6785,0.254,0.399,1,0,2.11,2.12,2.12,0,DN200 (not steepened)
O9-P2227,O9,pipe,200,87.7,0.51,0.51,0,,7620,0.261,0.269,1,0,2.14,2.44,2.44,0,DN200 (not steepened)
O9-P1688,O9,pipe,200,87.7,0.51,0.51,0,,7621,0.128,0.223,1,0,2.08,2.3,2.3,0,DN200 (not steepened)
O12-P507,O12,pipe,200,88.6,0.51,0.51,0,,1729,0.15,0.269,1,0,1.93,2.12,2.12,0,DN200 (not steepened)
O12-P104,O12,pipe,200,100.0,0.51,0.51,0,,3803,0.199,0.376,1,0,2.97,2.54,2.97,0,DN200 (not steepened)
O4-P137,O4,pipe,200,87.7,0.51,0.51,0,,3198,0.372,0.582,1,0,3.83,4.84,4.84,0,DN200 (not steepened)
O1-P1317,O1,pipe,200,87.7,0.51,0.51,0,,1493,0.152,0.192,1,0,1.79,2.48,2.48,0,DN200 (not steepened)
O21-P196,O21,pipe,200,87.7,0.51,0.51,0,,7626,0.056,0.1,1,0,1.48,2.36,2.36,0,DN200 (not steepened)
O9-P1766,O9,pipe,200,87.7,0.51,0.51,0,,7627,0.061,0.111,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O21-P711,O21,pipe,200,87.7,0.51,0.51,0,,3366,0.203,0.251,1,0,2.16,2.05,2.16,0,DN200 (not steepened)
O1-P1247,O1,pipe,200,87.7,0.51,0.51,0,,7629,0.212,0.248,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O3-P1139,O3,pipe,200,50.5,0.51,0.51,0,,1821,0.392,0.436,1,0,3.2,2.99,3.2,0,DN200 (not steepened)
O3-P67,O3,pipe,200,87.7,0.51,0.51,0,,8386,0.223,0.385,1,0,1.93,1.48,1.93,0,DN200 (not steepened)
O21-P227,O21,pipe,200,69.8,0.51,0.51,0,,7632,0.08,0.141,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O24-P367,O24,pipe,200,52.7,0.51,0.51,0,,16691,0.318,0.355,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O9-P3361,O9,pipe,200,87.7,0.51,0.51,0,,7634,0.088,0.152,1,0,1.68,2.08,2.08,0,DN200 (not steepened)
O1-P978,O1,pipe,200,87.7,0.51,0.51,0,,7635,0.16,0.179,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O1-P1963,O1,pipe,200,87.4,0.51,0.51,0,,7636,0.247,0.415,1,0,2.14,2.38,2.38,0,DN200 (not steepened)
O24-P348,O24,pipe,200,87.8,0.51,0.51,0,,7637,0.172,0.235,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O3-P1657,O3,pipe,200,87.8,0.51,0.51,0,,7638,0.156,0.291,1,0,2.57,1.48,2.57,0,DN200 (not steepened)
O4-P327,O4,pipe,200,87.8,0.51,0.51,0,,15720,0.096,0.171,1,0,1.68,1.63,1.68,0,DN200 (not steepened)
O9-P1761,O9,pipe,200,87.8,0.51,0.51,0,,7627,0.113,0.202,1,0,1.89,2.02,2.02,0,DN200 (not steepened)
O4-P148,O4,pipe,200,87.8,0.51,0.51,0,,7641,0.223,0.404,1,0,3.3,3.3,3.3,0,DN200 (not steepened)
O9-P3486,O9,pipe,200,87.8,0.51,0.51,0,,7642,0.052,0.092,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O21-P585,O21,pipe,200,87.8,0.51,0.51,0,,7643,0.15,0.166,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O3-P611,O3,pipe,200,86.8,0.51,0.51,0,,7644,0.185,0.297,1,0,1.48,2.09,2.09,0,DN200 (not steepened)
O10-P325,O10,pipe,200,87.8,0.51,0.51,0,,7592,0.087,0.152,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O21-P207,O21,pipe,200,88.5,0.51,0.51,0,,16176,0.056,0.056,1,0,1.83,1.7,1.83,0,DN200 (not steepened)
O2-P656,O2,pipe,200,87.8,0.51,0.51,0,,7647,0.147,0.214,1,0,1.48,3.19,3.19,0,DN200 (not steepened)
O4-P34,O4,pipe,900,169.2,0.075,0.137,1,up to 0.30 %,17948,0.75,0.845,0,0,9.47,9.12,9.47,0,Steepened up to 0.30 %
O9-P2964,O9,pipe,200,87.9,0.51,0.51,0,,7118,0.342,0.442,1,0,4.04,4.25,4.25,0,DN200 (not steepened)
O9-P3677,O9,pipe,200,87.9,0.51,0.51,0,,15087,0.053,0.074,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O3-P3316,O3,pipe,200,87.9,0.51,0.51,0,,1214,0.202,0.337,1,0,1.48,1.98,1.98,0,DN200 (not steepened)
O1-P2192,O1,pipe,200,91.7,0.51,0.51,0,,7652,0.198,0.36,1,0,1.48,2.16,2.16,0,DN200 (not steepened)
O3-P2689,O3,pipe,200,87.9,0.51,0.51,0,,8411,0.247,0.404,1,0,2.54,1.48,2.54,0,DN200 (not steepened)
O14-P47,O14,pipe,200,87.9,0.51,0.51,0,,7654,0.038,0.038,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O9-P1893,O9,pipe,200,87.9,0.51,0.51,0,,11538,0.226,0.321,1,0,2.5,2.6,2.6,0,DN200 (not steepened)
O1-P1312,O1,pipe,200,87.9,0.51,0.51,0,,2783,0.201,0.221,1,0,2.39,1.48,2.39,0,DN200 (not steepened)
O1-P2436,O1,pipe,800,100.0,0.085,0.155,1,up to 0.30 %,9233,0.751,0.85,0,0,3.49,2.53,3.49,0,Steepened up to 0.30 %
O9-P3564,O9,pipe,200,87.9,0.51,0.51,0,,5010,0.144,0.155,1,0,3.01,3.11,3.11,0,DN200 (not steepened)
O3-P1038,O3,pipe,200,100.0,0.51,0.51,0,,7659,0.473,0.495,1,0,5.31,5.69,5.69,0,DN200 (not steepened)
O3-P2123,O3,pipe,200,79.0,0.51,0.51,0,,7660,0.111,0.201,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O9-P824,O9,pipe,200,84.2,0.51,0.51,0,,7414,0.151,0.233,1,0,1.94,1.97,1.97,0,DN200 (not steepened)
O3-P1966,O3,pipe,200,88.0,0.51,0.51,0,,5576,0.149,0.23,1,0,1.63,1.86,1.86,0,DN200 (not steepened)
O21-P1234,O21,pipe,200,88.0,0.51,0.51,0,,7663,0.182,0.209,1,0,1.48,1.81,1.81,0,DN200 (not steepened)
O3-P3322,O3,pipe,200,88.0,0.51,0.51,0,,7664,0.131,0.18,1,0,1.48,2.79,2.79,0,DN200 (not steepened)
O11-P100,O11,pipe,200,88.0,0.51,0.51,0,,7665,0.048,0.071,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O8-P72,O8,pipe,200,60.1,0.51,0.51,0,,11469,0.195,0.239,1,0,2.05,1.89,2.05,0,DN200 (not steepened)
O9-P2006,O9,pipe,200,83.0,0.51,0.51,0,,16160,0.087,0.147,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O2-P75,O2,pipe,200,88.1,0.51,0.51,0,,7668,0.718,0.728,1,0,8.17,8.13,8.17,0,DN200 (not steepened)
O1-P255,O1,pipe,200,78.3,0.51,0.51,0,,5624,0.209,0.368,1,0,3.61,3.58,3.61,0,DN200 (not steepened)
O10-P165,O10,pipe,200,88.1,0.51,0.51,0,,8799,0.166,0.323,1,0,2.68,3.13,3.13,0,DN200 (not steepened)
O3-P918,O3,pipe,200,89.3,0.51,0.51,0,,7671,0.224,0.224,1,0,1.48,3.01,3.01,0,DN200 (not steepened)
O9-P1426,O9,pipe,200,88.1,0.51,0.51,0,,7690,0.123,0.143,1,0,1.99,1.98,1.99,0,DN200 (not steepened)
O9-P1755,O9,pipe,200,88.1,0.51,0.51,0,,7519,0.11,0.193,1,0,1.82,1.93,1.93,0,DN200 (not steepened)
O3-P2036,O3,pipe,200,88.1,0.51,0.51,0,,13587,0.179,0.353,1,0,3.88,4.76,4.76,0,DN200 (not steepened)
O1-P2112,O1,pipe,200,87.5,0.51,0.51,0,,2015,0.608,0.742,1,0,4.77,4.9,4.9,0,DN200 (not steepened)
O1-P486,O1,pipe,200,88.1,0.51,0.51,0,,13743,0.368,0.608,1,0,2.75,3.0,3.0,0,DN200 (not steepened)
O9-P1839,O9,pipe,200,88.1,0.51,0.51,0,,7677,0.096,0.156,1,0,2.25,2.15,2.25,0,DN200 (not steepened)
O9-P1710,O9,pipe,200,88.1,0.51,0.51,0,,7678,0.055,0.098,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O10-P209,O10,pipe,200,88.1,0.51,0.51,0,,7679,0.089,0.156,1,0,1.92,2.02,2.02,0,DN200 (not steepened)
O1-P1154,O1,pipe,200,88.1,0.51,0.51,0,,6638,0.634,0.707,1,0,5.55,5.91,5.91,0,DN200 (not steepened)
O9-P1636,O9,pipe,200,88.1,0.51,0.51,0,,9012,0.167,0.26,1,0,2.41,2.83,2.83,0,DN200 (not steepened)
O3-P2654,O3,pipe,200,88.1,0.51,0.51,0,,6537,0.217,0.356,1,0,1.73,1.78,1.78,0,DN200 (not steepened)
O9-P971,O9,pipe,200,88.1,0.51,0.51,0,,6965,0.101,0.167,1,0,2.85,2.92,2.92,0,DN200 (not steepened)
O3-P1198,O3,pipe,200,55.9,0.51,0.51,0,,7684,0.124,0.143,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O3-P2597,O3,pipe,200,88.1,0.51,0.51,0,,7685,0.172,0.235,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O3-P3249,O3,pipe,200,88.1,0.51,0.51,0,,7686,0.224,0.224,1,0,1.48,2.25,2.25,0,DN200 (not steepened)
O1-P946,O1,pipe,200,88.2,0.51,0.51,0,,5510,0.289,0.289,1,0,1.84,1.69,1.84,0,DN200 (not steepened)
O9-P1966,O9,pipe,200,88.2,0.51,0.51,0,,6458,0.145,0.248,1,0,4.52,3.88,4.52,0,DN200 (not steepened)
O9-P2171,O9,pipe,200,88.2,0.51,0.51,0,,7949,0.11,0.193,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O9-P1427,O9,pipe,200,84.3,0.51,0.51,0,,7690,0.12,0.122,1,0,1.53,1.99,1.99,0,DN200 (not steepened)
O9-P1208,O9,pipe,200,88.2,0.51,0.51,0,,7691,0.08,0.139,1,0,1.59,1.86,1.86,0,DN200 (not steepened)
O4-P452,O4,pipe,200,100.0,0.51,0.51,0,,12039,0.186,0.186,1,0,2.44,2.95,2.95,0,DN200 (not steepened)
O9-P2012,O9,pipe,200,86.7,0.51,0.51,0,,15121,0.084,0.138,1,0,1.91,1.71,1.91,0,DN200 (not steepened)
O11-P38,O11,pipe,200,88.2,0.51,0.51,0,,18851,0.156,0.271,1,0,2.32,2.74,2.74,0,DN200 (not steepened)
O14-P60,O14,pipe,200,88.2,0.51,0.51,0,,11724,0.384,0.407,1,0,7.34,7.4,7.4,0,DN200 (not steepened)
O6-P173,O6,pipe,200,83.0,0.51,0.51,0,,14110,0.273,0.301,1,0,3.83,4.14,4.14,0,DN200 (not steepened)
O3-P3033,O3,pipe,200,77.1,0.51,0.51,0,,3747,0.493,0.621,1,0,3.47,3.75,3.75,0,DN200 (not steepened)
O9-P2514,O9,pipe,200,88.2,0.51,0.51,0,,9164,0.299,0.343,1,0,2.77,2.83,2.83,0,DN200 (not steepened)
O1-P2067,O1,pipe,200,88.2,0.51,0.51,0,,7699,0.198,0.267,1,0,1.94,2.16,2.16,0,DN200 (not steepened)
O21-P820,O21,pipe,200,88.2,0.51,0.51,0,,7700,0.355,0.397,1,0,3.37,3.05,3.37,0,DN200 (not steepened)
O9-P2145,O9,pipe,200,88.2,0.51,0.51,0,,7701,0.118,0.118,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O9-P2146,O9,pipe,200,88.2,0.51,0.51,0,,7702,0.078,0.14,1,0,1.83,2.21,2.21,0,DN200 (not steepened)
O9-P3246,O9,pipe,200,88.2,0.51,0.51,0,,18525,0.112,0.199,1,0,3.19,3.64,3.64,0,DN200 (not steepened)
O3-P778,O3,pipe,200,74.9,0.51,0.51,0,,7704,0.11,0.201,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O4-P18,O4,pipe,900,88.1,0.075,0.131,1,up to 0.30 %,7719,0.751,0.849,0,0,5.77,5.21,5.77,0,Steepened up to 0.30 %
O9-P3431,O9,pipe,200,88.3,0.51,0.51,0,,6045,0.148,0.224,1,0,2.24,2.39,2.39,0,DN200 (not steepened)
O9-P1738,O9,pipe,200,88.3,0.51,0.51,0,,4873,0.088,0.154,1,0,1.74,1.89,1.89,0,DN200 (not steepened)
O1-P392,O1,pipe,200,88.3,0.51,0.51,0,,3017,0.471,0.587,1,0,6.13,5.65,6.13,0,DN200 (not steepened)
O9-P3317,O9,pipe,200,88.3,0.51,0.51,0,,15246,0.095,0.095,1,0,3.19,3.28,3.28,0,DN200 (not steepened)
O1-P1990,O1,pipe,200,98.1,0.51,0.51,0,,600,0.385,0.464,1,0,2.99,3.74,3.74,0,DN200 (not steepened)
O1-P1175,O1,pipe,200,88.3,0.51,0.51,0,,6783,0.27,0.343,1,0,1.79,2.85,2.85,0,DN200 (not steepened)
O3-P2337,O3,pipe,200,88.3,0.51,0.51,0,,10059,0.4,0.473,1,0,2.78,3.16,3.16,0,DN200 (not steepened)
O7-P303,O7,pipe,200,88.3,0.51,0.51,0,,8211,0.485,0.57,1,0,3.9,3.55,3.9,0,DN200 (not steepened)
O1-P2424,O1,pipe,200,100.0,0.51,0.51,0,,7714,0.381,0.406,1,0,4.44,3.6,4.44,0,DN200 (not steepened)
O1-P2629,O1,pipe,200,78.7,0.51,0.51,0,,3225,0.626,0.648,1,0,2.69,2.95,2.95,0,DN200 (not steepened)
O4-P1430,O4,pipe,200,83.7,0.51,0.51,0,,7716,0.087,0.156,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O3-P3173,O3,pipe,200,89.8,0.51,0.51,0,,7717,0.348,0.404,1,0,2.57,2.5,2.57,0,DN200 (not steepened)
O9-P3547,O9,pipe,200,90.0,0.51,0.51,0,,7718,0.04,0.043,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O4-P24,O4,pipe,900,88.3,0.075,0.131,1,up to 0.30 %,7719,0.75,0.845,0,0,8.17,7.78,8.17,0,Steepened up to 0.30 %
O21-P701,O21,pipe,200,108.5,0.51,0.51,0,,10476,0.075,0.119,1,0,3.33,3.99,3.99,0,DN200 (not steepened)
O2-P12,O2,pipe,1400,88.5,0.075,0.075,0,,2453,0.806,0.907,0,0,8.6,8.66,8.66,0,"Above DN200, 0.75 m/s as laid"
O18-P29,O18,pipe,200,56.1,0.51,0.51,0,,1133,0.358,0.361,1,0,2.73,2.73,2.73,0,DN200 (not steepened)
O2-P1496,O2,pipe,200,88.4,0.51,0.51,0,,3243,0.417,0.473,1,0,4.51,4.37,4.51,0,DN200 (not steepened)
O1-P1823,O1,pipe,200,88.4,0.51,0.51,0,,7788,0.217,0.264,1,0,2.3,2.9,2.9,0,DN200 (not steepened)
O3-P3069,O3,pipe,200,88.4,0.51,0.51,0,,8446,0.384,0.414,1,0,1.66,1.67,1.67,0,DN200 (not steepened)
O2-P1426,O2,pipe,200,87.6,0.51,0.51,0,,7726,0.167,0.167,1,0,1.48,1.88,1.88,0,DN200 (not steepened)
O9-P3254,O9,pipe,200,88.4,0.51,0.51,0,,7727,0.055,0.098,1,0,1.48,1.93,1.93,0,DN200 (not steepened)
O1-P422,O1,pipe,200,88.4,0.51,0.51,0,,13484,0.185,0.273,1,0,1.85,1.99,1.99,0,DN200 (not steepened)
O9-P556,O9,pipe,200,88.4,0.51,0.51,0,,7729,0.183,0.239,1,0,2.79,3.24,3.24,0,DN200 (not steepened)
O3-P3014,O3,pipe,200,88.4,0.51,0.51,0,,2799,0.305,0.374,1,0,2.1,2.63,2.63,0,DN200 (not steepened)
O22-P54,O22,pipe,200,88.4,0.51,0.51,0,,7247,0.133,0.24,1,0,2.05,1.48,2.05,0,DN200 (not steepened)
O9-P3496,O9,pipe,200,88.4,0.51,0.51,0,,17932,0.153,0.237,1,0,2.49,1.81,2.49,0,DN200 (not steepened)
O12-P147,O12,pipe,200,88.4,0.51,0.51,0,,14801,0.14,0.203,1,0,2.27,3.2,3.2,0,DN200 (not steepened)
O1-P713,O1,pipe,200,88.4,0.51,0.51,0,,2508,0.161,0.255,1,0,1.83,2.64,2.64,0,DN200 (not steepened)
O2-P1090,O2,pipe,200,88.4,0.51,0.51,0,,8234,0.22,0.22,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O9-P3386,O9,pipe,200,88.4,0.51,0.51,0,,12047,0.166,0.264,1,0,2.49,2.49,2.49,0,DN200 (not steepened)
O1-P341,O1,pipe,200,88.5,0.51,0.51,0,,7737,0.073,0.132,1,0,1.48,3.2,3.2,0,DN200 (not steepened)
O9-P1007,O9,pipe,200,88.5,0.51,0.51,0,,4227,0.061,0.101,1,0,2.84,2.57,2.84,0,DN200 (not steepened)
O1-P2341,O1,pipe,200,88.5,0.51,0.51,0,,3754,0.18,0.323,1,0,2.93,1.48,2.93,0,DN200 (not steepened)
O7-P302,O7,pipe,200,88.5,0.51,0.51,0,,8211,0.495,0.586,1,0,7.36,6.85,7.36,0,DN200 (not steepened)
O9-P3463,O9,pipe,200,88.5,0.51,0.51,0,,7741,0.059,0.109,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O4-P861,O4,pipe,200,84.4,0.51,0.51,0,,7742,0.225,0.225,1,0,6.63,6.47,6.63,0,DN200 (not steepened)
O3-P57,O3,pipe,200,88.5,0.51,0.51,0,,7743,0.395,0.632,1,0,3.56,3.51,3.56,0,DN200 (not steepened)
O9-P1523,O9,pipe,200,88.5,0.51,0.51,0,,15427,0.123,0.221,1,0,2.26,2.38,2.38,0,DN200 (not steepened)
O3-P2332,O3,pipe,200,88.5,0.51,0.51,0,,7745,0.429,0.588,1,0,4.57,4.41,4.57,0,DN200 (not steepened)
O3-P48,O3,pipe,200,88.5,0.51,0.51,0,,18173,0.495,0.751,1,0,4.5,4.96,4.96,0,DN200 (not steepened)
O2-P366,O2,pipe,200,100.0,0.51,0.51,0,,10019,0.165,0.165,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O24-P117,O24,pipe,200,88.5,0.51,0.51,0,,17472,0.348,0.429,1,0,3.19,3.42,3.42,0,DN200 (not steepened)
O9-P2896,O9,pipe,200,62.3,0.51,0.51,0,,7749,0.046,0.085,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O21-P1200,O21,pipe,200,88.5,0.51,0.51,0,,7750,0.157,0.247,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O3-P2284,O3,pipe,200,88.5,0.51,0.51,0,,2776,0.274,0.362,1,0,2.38,1.85,2.38,0,DN200 (not steepened)
O1-P1484,O1,pipe,200,88.5,0.51,0.51,0,,7752,0.464,0.553,1,0,3.71,3.72,3.72,0,DN200 (not steepened)
O9-P1105,O9,pipe,355,88.5,0.27,0.385,1,0.30 to 0.50 %,17178,0.751,0.87,0,0,6.67,6.32,6.67,0,Steepened 0.30 to 0.50 %
O21-P92,O21,pipe,250,88.5,0.375,0.375,0,,1861,0.671,0.709,1,0,5.95,5.82,5.95,0,"Above DN200, under 0.75 m/s"
O9-P3002,O9,pipe,200,100.0,0.51,0.51,0,,7755,0.135,0.194,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O3-P1693,O3,pipe,200,88.6,0.51,0.51,0,,7756,0.179,0.354,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O9-P2455,O9,pipe,200,88.6,0.51,0.51,0,,7757,0.056,0.093,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O21-P280,O21,pipe,200,88.6,0.51,0.51,0,,14034,0.095,0.157,1,0,3.24,2.72,3.24,0,DN200 (not steepened)
O1-P2044,O1,pipe,200,88.6,0.51,0.51,0,,7759,0.361,0.439,1,0,4.57,5.05,5.05,0,DN200 (not steepened)
O9-P1452,O9,pipe,200,88.6,0.51,0.51,0,,7760,0.366,0.375,1,0,3.63,3.67,3.67,0,DN200 (not steepened)
O9-P3255,O9,pipe,200,88.6,0.51,0.51,0,,7761,0.059,0.109,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O9-P809,O9,pipe,200,88.6,0.51,0.51,0,,7244,0.234,0.398,1,0,3.16,3.23,3.23,0,DN200 (not steepened)
O9-P995,O9,pipe,200,88.6,0.51,0.51,0,,7763,0.167,0.234,1,0,2.31,2.72,2.72,0,DN200 (not steepened)
O3-P748,O3,pipe,200,88.6,0.51,0.51,0,,17617,0.322,0.364,1,0,2.76,2.78,2.78,0,DN200 (not steepened)
O14-P111,O14,pipe,200,88.8,0.51,0.51,0,,9877,0.251,0.255,1,0,1.98,2.05,2.05,0,DN200 (not steepened)
O3-P2131,O3,pipe,200,88.6,0.51,0.51,0,,7766,0.183,0.337,1,0,1.74,1.65,1.74,0,DN200 (not steepened)
O9-P3399,O9,pipe,200,88.6,0.51,0.51,0,,6517,0.114,0.203,1,0,2.05,2.31,2.31,0,DN200 (not steepened)
O9-P2001,O9,pipe,200,88.6,0.51,0.51,0,,13763,0.088,0.154,1,0,1.89,2.51,2.51,0,DN200 (not steepened)
O11-P236,O11,pipe,200,88.6,0.51,0.51,0,,7769,0.074,0.123,1,0,1.74,1.87,1.87,0,DN200 (not steepened)
O4-P756,O4,pipe,200,100.0,0.51,0.51,0,,7770,0.149,0.149,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O1-P261,O1,pipe,200,93.7,0.51,0.51,0,,7771,0.123,0.165,1,0,1.91,1.59,1.91,0,DN200 (not steepened)
O1-P1019,O1,pipe,1600,88.7,0.075,0.075,0,,11474,0.838,0.938,0,0,4.04,3.46,4.04,0,"Above DN200, 0.75 m/s as laid"
O9-P1880,O9,pipe,200,88.7,0.51,0.51,0,,7160,0.112,0.196,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O11-P112,O11,pipe,200,99.1,0.51,0.51,0,,7774,0.219,0.221,1,0,3.52,3.77,3.77,0,DN200 (not steepened)
O8-P36,O8,pipe,200,96.8,0.51,0.51,0,,9591,0.434,0.56,1,0,5.6,5.27,5.6,0,DN200 (not steepened)
O1-P405,O1,pipe,200,88.7,0.51,0.51,0,,13613,0.292,0.48,1,0,4.18,4.0,4.18,0,DN200 (not steepened)
O9-P2303,O9,pipe,200,79.2,0.51,0.51,0,,9365,0.3,0.353,1,0,3.77,4.45,4.45,0,DN200 (not steepened)
O2-P1381,O2,pipe,200,88.7,0.51,0.51,0,,12283,0.489,0.592,1,0,3.94,3.97,3.97,0,DN200 (not steepened)
