label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O11-P189,O11,pipe,200,92.3,0.51,0.51,0,,8273,0.101,0.168,1,0,2.91,3.66,3.66,0,DN200 (not steepened)
O21-P535,O21,pipe,200,92.3,0.51,0.51,0,,11139,0.429,0.521,1,0,4.28,4.9,4.9,0,DN200 (not steepened)
O3-P2576,O3,pipe,200,92.4,0.51,0.51,0,,8275,0.11,0.201,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O4-P1244,O4,pipe,200,92.4,0.51,0.51,0,,15364,0.26,0.325,1,0,1.87,1.86,1.87,0,DN200 (not steepened)
O9-P3277,O9,pipe,200,92.4,0.51,0.51,0,,5527,0.148,0.218,1,0,5.55,6.46,6.46,0,DN200 (not steepened)
O3-P2921,O3,pipe,200,92.4,0.51,0.51,0,,10447,0.378,0.393,1,0,5.54,5.25,5.54,0,DN200 (not steepened)
O4-P1505,O4,pipe,200,92.4,0.51,0.51,0,,8279,0.306,0.32,1,0,2.04,1.48,2.04,0,DN200 (not steepened)
O24-P257,O24,pipe,200,92.4,0.51,0.51,0,,8280,0.303,0.347,1,0,3.48,3.3,3.48,0,DN200 (not steepened)
O3-P2354,O3,pipe,200,92.4,0.51,0.51,0,,8281,0.172,0.235,1,0,1.48,2.29,2.29,0,DN200 (not steepened)
O1-P2529,O1,pipe,200,92.4,0.51,0.51,0,,8740,0.293,0.405,1,0,2.57,2.62,2.62,0,DN200 (not steepened)
O1-P350,O1,pipe,200,84.0,0.51,0.51,0,,8283,0.089,0.162,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O12-P557,O12,pipe,200,100.0,0.51,0.51,0,,8284,0.078,0.139,1,0,1.48,2.04,2.04,0,DN200 (not steepened)
O1-P1931,O1,pipe,250,92.4,0.375,0.375,0,,3224,0.648,0.734,1,0,8.76,8.28,8.76,0,"Above DN200, under 0.75 m/s"
O15-P131,O15,pipe,200,103.1,0.51,0.51,0,,16512,0.14,0.256,1,0,2.53,5.22,5.22,0,DN200 (not steepened)
O1-P182,O1,pipe,280,92.4,0.375,0.406,1,0.30 to 0.50 %,8287,0.75,0.802,0,0,8.48,8.13,8.48,0,Steepened 0.30 to 0.50 %
O4-P1020,O4,pipe,200,92.4,0.51,0.51,0,,11064,0.283,0.291,1,0,1.86,2.66,2.66,0,DN200 (not steepened)
O12-P122,O12,pipe,200,92.5,0.51,0.51,0,,7565,0.452,0.468,1,0,7.1,7.57,7.57,0,DN200 (not steepened)
O1-P401,O1,pipe,200,92.5,0.51,0.51,0,,4323,0.266,0.353,1,0,2.14,3.07,3.07,0,DN200 (not steepened)
O3-P1396,O3,pipe,200,92.5,0.51,0.51,0,,10021,0.157,0.157,1,0,3.51,1.48,3.51,0,DN200 (not steepened)
O12-P470,O12,pipe,200,100.0,0.51,0.51,0,,8725,0.129,0.146,1,0,2.87,3.04,3.04,0,DN200 (not steepened)
O1-P2372,O1,pipe,200,92.5,0.51,0.51,0,,8293,0.039,0.039,1,0,1.48,5.37,5.37,0,DN200 (not steepened)
O3-P2171,O3,pipe,200,75.0,0.51,0.51,0,,11811,0.091,0.162,1,0,2.36,2.9,2.9,0,DN200 (not steepened)
O4-P314,O4,pipe,200,92.5,0.51,0.51,0,,16513,0.253,0.398,1,0,2.2,2.3,2.3,0,DN200 (not steepened)
O9-P869,O9,pipe,200,92.5,0.51,0.51,0,,10784,0.348,0.371,1,0,6.5,6.41,6.5,0,DN200 (not steepened)
O1-P281,O1,pipe,200,92.5,0.51,0.51,0,,8297,0.102,0.19,1,0,1.48,2.59,2.59,0,DN200 (not steepened)
O2-P1908,O2,pipe,200,100.0,0.51,0.51,0,,8298,0.47,0.474,1,0,5.22,4.63,5.22,0,DN200 (not steepened)
O21-P773,O21,pipe,200,100.0,0.51,0.51,0,,6924,0.196,0.196,1,0,3.12,2.86,3.12,0,DN200 (not steepened)
O16-P24,O16,pipe,200,70.8,0.51,0.51,0,,15537,0.692,0.75,1,0,11.68,11.56,11.68,0,DN200 (not steepened)
O3-P2368,O3,pipe,200,94.3,0.51,0.51,0,,16152,0.465,0.731,1,0,8.89,9.46,9.46,0,DN200 (not steepened)
O9-P2351,O9,pipe,250,92.5,0.375,0.483,1,0.30 to 0.50 %,8302,0.75,0.77,0,0,11.78,11.88,11.88,0,Steepened 0.30 to 0.50 %
O9-P3492,O9,pipe,200,92.6,0.51,0.51,0,,7230,0.096,0.168,1,0,1.99,2.09,2.09,0,DN200 (not steepened)
O9-P1335,O9,pipe,200,92.6,0.51,0.51,0,,2485,0.149,0.214,1,0,3.27,3.07,3.27,0,DN200 (not steepened)
O1-P618,O1,pipe,200,94.1,0.51,0.51,0,,8305,0.163,0.198,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O1-P668,O1,pipe,200,92.6,0.51,0.51,0,,8306,0.203,0.244,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O9-P817,O9,pipe,200,92.6,0.51,0.51,0,,7550,0.177,0.3,1,0,2.76,2.84,2.84,0,DN200 (not steepened)
O4-P1431,O4,pipe,200,96.5,0.51,0.51,0,,14420,0.183,0.245,1,0,1.67,1.54,1.67,0,DN200 (not steepened)
O9-P2092,O9,pipe,200,62.9,0.51,0.51,0,,15665,0.356,0.372,1,0,1.91,2.03,2.03,0,DN200 (not steepened)
O21-P321,O21,pipe,200,92.6,0.51,0.51,0,,8310,0.039,0.039,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O9-P1643,O9,pipe,200,87.5,0.51,0.51,0,,12219,0.097,0.153,1,0,1.59,1.57,1.59,0,DN200 (not steepened)
O4-P1563,O4,pipe,200,67.2,0.51,0.51,0,,8312,0.187,0.211,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O24-P121,O24,pipe,200,92.7,0.51,0.51,0,,6279,0.293,0.363,1,0,2.48,1.84,2.48,0,DN200 (not steepened)
O9-P715,O9,pipe,500,92.7,0.155,0.342,1,0.30 to 0.50 %,18763,0.752,0.893,0,0,13.06,13.03,13.06,1,Steepened 0.30 to 0.50 %
O3-P882,O3,pipe,200,100.0,0.51,0.51,0,,4260,0.33,0.337,1,0,6.23,6.26,6.26,0,DN200 (not steepened)
O1-P1550,O1,pipe,200,92.7,0.51,0.51,0,,8316,0.182,0.21,1,0,1.48,1.88,1.88,0,DN200 (not steepened)
O3-P1456,O3,pipe,250,84.8,0.375,0.375,0,,8317,0.582,0.723,1,0,7.06,7.09,7.09,0,"Above DN200, under 0.75 m/s"
O1-P1275,O1,pipe,200,86.9,0.51,0.51,0,,11095,0.214,0.256,1,0,2.06,1.48,2.06,0,DN200 (not steepened)
O1-P88,O1,pipe,280,92.8,0.375,0.384,1,0.30 to 0.50 %,17327,0.777,0.822,0,0,7.0,7.2,7.2,0,Steepened 0.30 to 0.50 %
O1-P533,O1,pipe,200,92.8,0.51,0.51,0,,9292,0.321,0.418,1,0,4.07,3.47,4.07,0,DN200 (not steepened)
O21-P335,O21,pipe,200,92.8,0.51,0.51,0,,15615,0.26,0.261,1,0,4.93,4.73,4.93,0,DN200 (not steepened)
O21-P1104,O21,pipe,250,92.8,0.375,0.375,0,,8322,0.62,0.695,1,0,4.87,4.8,4.87,0,"Above DN200, under 0.75 m/s"
O21-P1134,O21,pipe,200,92.8,0.51,0.51,0,,13688,0.264,0.367,1,0,1.51,1.58,1.58,0,DN200 (not steepened)
O2-P261,O2,pipe,200,92.8,0.51,0.51,0,,8324,0.389,0.407,1,0,4.32,2.95,4.32,0,DN200 (not steepened)
O21-P1063,O21,pipe,200,92.8,0.51,0.51,0,,8461,0.271,0.391,1,0,2.23,2.4,2.4,0,DN200 (not steepened)
O9-P1461,O9,pipe,200,92.8,0.51,0.51,0,,8326,0.068,0.112,1,0,1.59,2.15,2.15,0,DN200 (not steepened)
O4-P1572,O4,pipe,200,89.3,0.51,0.51,0,,8327,0.139,0.197,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O21-P423,O21,pipe,200,92.8,0.51,0.51,0,,10851,0.164,0.221,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O1-P2545,O1,pipe,200,92.8,0.51,0.51,0,,2037,0.165,0.248,1,0,1.77,2.31,2.31,0,DN200 (not steepened)
O21-P783,O21,pipe,200,92.8,0.51,0.51,0,,14636,0.252,0.27,1,0,2.39,3.41,3.41,0,DN200 (not steepened)
O1-P1515,O1,pipe,1400,93.7,0.075,0.075,0,,3566,0.831,0.926,0,0,6.51,6.89,6.89,0,"Above DN200, 0.75 m/s as laid"
O4-P68,O4,pipe,800,100.0,0.085,0.152,1,up to 0.30 %,9681,0.75,0.852,0,0,12.39,12.76,12.76,1,Steepened up to 0.30 %
O9-P1769,O9,pipe,200,92.8,0.51,0.51,0,,8333,0.055,0.098,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O21-P760,O21,pipe,200,92.9,0.51,0.51,0,,3179,0.198,0.297,1,0,2.3,3.43,3.43,0,DN200 (not steepened)
O12-P555,O12,pipe,200,70.3,0.51,0.51,0,,8335,0.098,0.178,1,0,1.84,2.18,2.18,0,DN200 (not steepened)
O2-P1485,O2,pipe,200,92.9,0.51,0.51,0,,6207,0.254,0.291,1,0,3.55,3.21,3.55,0,DN200 (not steepened)
O12-P311,O12,pipe,200,102.4,0.51,0.51,0,,8337,0.151,0.151,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O4-P363,O4,pipe,200,92.9,0.51,0.51,0,,3609,0.66,0.748,1,0,7.45,7.35,7.45,0,DN200 (not steepened)
O3-P710,O3,pipe,200,92.9,0.51,0.51,0,,3780,0.357,0.389,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O1-P360,O1,pipe,250,92.2,0.375,0.375,0,,8340,0.629,0.751,1,0,6.89,7.06,7.06,0,"Above DN200, under 0.75 m/s"
O1-P519,O1,pipe,200,100.1,0.51,0.51,0,,8264,0.405,0.586,1,0,4.1,3.49,4.1,0,DN200 (not steepened)
O2-P38,O2,pipe,560,93.5,0.155,0.196,1,up to 0.30 %,8342,0.75,0.798,0,0,5.97,4.72,5.97,0,Steepened up to 0.30 %
O1-P683,O1,pipe,200,100.0,0.51,0.51,0,,7086,0.176,0.321,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O3-P2605,O3,pipe,200,92.9,0.51,0.51,0,,11750,0.21,0.341,1,0,1.59,1.53,1.59,0,DN200 (not steepened)
O1-P2433,O1,pipe,800,100.0,0.085,0.155,1,up to 0.30 %,9212,0.75,0.849,0,0,2.56,2.01,2.56,0,Steepened up to 0.30 %
O9-P1768,O9,pipe,200,92.9,0.51,0.51,0,,8346,0.058,0.102,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O9-P2628,O9,pipe,200,93.0,0.51,0.51,0,,8667,0.214,0.223,1,0,1.75,2.01,2.01,0,DN200 (not steepened)
O4-P1507,O4,pipe,200,67.9,0.51,0.51,0,,8348,0.208,0.208,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O9-P1640,O9,pipe,200,79.4,0.51,0.51,0,,12219,0.116,0.194,1,0,1.91,1.82,1.91,0,DN200 (not steepened)
O2-P1145,O2,pipe,200,65.4,0.51,0.51,0,,9104,0.173,0.205,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O1-P1060,O1,pipe,200,74.3,0.51,0.51,0,,11043,0.708,0.738,1,0,4.69,4.59,4.69,0,DN200 (not steepened)
O5-P210,O5,pipe,200,93.0,0.51,0.51,0,,8353,0.086,0.153,1,0,1.48,3.34,3.34,0,DN200 (not steepened)
O21-P623,O21,pipe,200,85.7,0.51,0.51,0,,8354,0.069,0.122,1,0,1.48,2.02,2.02,0,DN200 (not steepened)
O11-P335,O11,pipe,200,88.5,0.51,0.51,0,,8355,0.151,0.151,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O16-P19,O16,pipe,200,93.1,0.51,0.51,0,,8356,0.693,0.752,1,0,12.44,11.15,12.44,1,DN200 (not steepened)
O3-P225,O3,pipe,200,93.1,0.51,0.51,0,,14769,0.268,0.273,1,0,2.0,1.48,2.0,0,DN200 (not steepened)
O7-P339,O7,pipe,200,66.5,0.51,0.51,0,,8359,0.222,0.222,1,0,1.55,1.59,1.59,0,DN200 (not steepened)
O9-P114,O9,pipe,200,93.1,0.51,0.51,0,,6912,0.404,0.578,1,0,10.88,10.95,10.95,0,DN200 (not steepened)
O1-P1549,O1,pipe,200,93.1,0.51,0.51,0,,8361,0.16,0.179,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O21-P233,O21,pipe,200,93.1,0.51,0.51,0,,8362,0.06,0.11,1,0,2.06,1.48,2.06,0,DN200 (not steepened)
O4-P460,O4,pipe,200,93.1,0.51,0.51,0,,10237,0.168,0.168,1,0,1.62,1.96,1.96,0,DN200 (not steepened)
O21-P1089,O21,pipe,200,93.4,0.51,0.51,0,,8364,0.122,0.226,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O24-P93,O24,pipe,200,93.2,0.51,0.51,0,,8365,0.134,0.159,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O5-P99,O5,pipe,200,93.2,0.51,0.51,0,,17114,0.148,0.267,1,0,3.56,7.07,7.07,0,DN200 (not steepened)
O3-P3280,O3,pipe,200,85.7,0.51,0.51,0,,8367,0.226,0.293,1,0,3.77,3.99,3.99,0,DN200 (not steepened)
O9-P98,O9,pipe,200,93.2,0.51,0.51,0,,15102,0.476,0.65,1,0,6.24,6.44,6.44,0,DN200 (not steepened)
O2-P852,O2,pipe,200,93.8,0.51,0.51,0,,8369,0.404,0.424,1,0,2.28,1.48,2.28,0,DN200 (not steepened)
O3-P2271,O3,pipe,200,93.2,0.51,0.51,0,,11547,0.336,0.438,1,0,2.09,1.84,2.09,0,DN200 (not steepened)
O8-P175,O8,pipe,200,93.2,0.51,0.51,0,,8371,0.071,0.123,1,0,1.48,2.51,2.51,0,DN200 (not steepened)
O9-P1971,O9,pipe,200,97.8,0.51,0.51,0,,8372,0.098,0.169,1,0,1.48,2.09,2.09,0,DN200 (not steepened)
O9-P2513,O9,pipe,200,100.0,0.51,0.51,0,,8373,0.048,0.086,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O1-P1607,O1,pipe,200,100.1,0.51,0.51,0,,8374,0.25,0.263,1,0,2.14,2.18,2.18,0,DN200 (not steepened)
O2-P1516,O2,pipe,200,55.7,0.51,0.51,0,,2910,0.367,0.429,1,0,2.4,2.51,2.51,0,DN200 (not steepened)
O3-P1252,O3,pipe,200,92.7,0.51,0.51,0,,8376,0.256,0.336,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O1-P2439,O1,pipe,800,100.0,0.085,0.156,1,up to 0.30 %,8377,0.75,0.849,0,0,3.86,3.21,3.86,0,Steepened up to 0.30 %
O3-P3165,O3,pipe,900,100.0,0.075,0.128,1,up to 0.30 %,10153,0.753,0.855,0,0,3.92,2.91,3.92,0,Steepened up to 0.30 %
O3-P2768,O3,pipe,200,93.2,0.51,0.51,0,,7455,0.248,0.365,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O21-P72,O21,pipe,355,93.2,0.27,0.344,1,0.30 to 0.50 %,6247,0.797,0.881,0,0,8.46,8.98,8.98,0,Steepened 0.30 to 0.50 %
O24-P287,O24,pipe,200,87.4,0.51,0.51,0,,8381,0.169,0.224,1,0,1.48,1.97,1.97,0,DN200 (not steepened)
O7-P124,O7,pipe,200,93.2,0.51,0.51,0,,8224,0.221,0.288,1,0,2.75,3.24,3.24,0,DN200 (not steepened)
O24-P302,O24,pipe,200,93.2,0.51,0.51,0,,4352,0.306,0.33,1,0,2.11,2.02,2.11,0,DN200 (not steepened)
O16-P85,O16,pipe,200,93.3,0.51,0.51,0,,1415,0.238,0.318,1,0,3.61,3.93,3.93,0,DN200 (not steepened)
O3-P1533,O3,pipe,200,68.9,0.51,0.51,0,,8385,0.18,0.197,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O3-P68,O3,pipe,200,93.3,0.51,0.51,0,,8386,0.138,0.256,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O4-P723,O4,pipe,200,93.3,0.51,0.51,0,,16275,0.233,0.233,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O3-P2773,O3,pipe,200,93.3,0.51,0.51,0,,13236,0.194,0.308,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O24-P368,O24,pipe,200,93.3,0.51,0.51,0,,16691,0.281,0.341,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O1-P1468,O1,pipe,200,68.2,0.51,0.51,0,,8391,0.134,0.16,1,0,2.88,5.1,5.1,0,DN200 (not steepened)
O1-P762,O1,pipe,200,93.3,0.51,0.51,0,,13651,0.413,0.422,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O3-P1365,O3,pipe,200,93.3,0.51,0.51,0,,11501,0.485,0.494,1,0,2.85,2.47,2.85,0,DN200 (not steepened)
O24-P308,O24,pipe,200,93.3,0.51,0.51,0,,5187,0.364,0.404,1,0,3.04,2.88,3.04,0,DN200 (not steepened)
O4-P112,O4,pipe,250,93.3,0.375,0.375,0,,8619,0.587,0.719,1,0,4.18,3.35,4.18,0,"Above DN200, under 0.75 m/s"
O3-P1959,O3,pipe,200,54.2,0.51,0.51,0,,8396,0.122,0.122,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O9-P2875,O9,pipe,200,93.3,0.51,0.51,0,,8397,0.044,0.06,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O2-P395,O2,pipe,200,94.1,0.51,0.51,0,,8398,0.211,0.233,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O24-P216,O24,pipe,200,93.4,0.51,0.51,0,,678,0.354,0.354,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O21-P902,O21,pipe,200,93.6,0.51,0.51,0,,3977,0.348,0.398,1,0,7.11,7.51,7.51,0,DN200 (not steepened)
O1-P2180,O1,pipe,200,93.5,0.51,0.51,0,,8401,0.28,0.453,1,0,2.42,1.77,2.42,0,DN200 (not steepened)
O1-P716,O1,pipe,200,93.4,0.51,0.51,0,,8403,0.158,0.3,1,0,2.28,2.37,2.37,0,DN200 (not steepened)
O9-P3355,O9,pipe,200,89.0,0.51,0.51,0,,8404,0.084,0.141,1,0,2.11,2.11,2.11,0,DN200 (not steepened)
O3-P1981,O3,pipe,200,93.4,0.51,0.51,0,,9218,0.216,0.275,1,0,2.26,1.48,2.26,0,DN200 (not steepened)
O9-P1663,O9,pipe,200,93.4,0.51,0.51,0,,6867,0.11,0.193,1,0,2.02,2.09,2.09,0,DN200 (not steepened)
O11-P227,O11,pipe,200,93.4,0.51,0.51,0,,13379,0.116,0.211,1,0,2.53,2.94,2.94,0,DN200 (not steepened)
O1-P2521,O1,pipe,200,93.3,0.51,0.51,0,,8740,0.404,0.493,1,0,4.13,4.61,4.61,0,DN200 (not steepened)
O7-P413,O7,pipe,200,93.4,0.51,0.51,0,,8409,0.341,0.378,1,0,2.34,2.48,2.48,0,DN200 (not steepened)
O4-P687,O4,pipe,200,100.0,0.51,0.51,0,,8410,0.388,0.393,1,0,2.32,3.47,3.47,0,DN200 (not steepened)
O3-P2694,O3,pipe,200,93.4,0.51,0.51,0,,8411,0.129,0.238,1,0,3.83,1.48,3.83,0,DN200 (not steepened)
O2-P752,O2,pipe,200,93.4,0.51,0.51,0,,3619,0.558,0.578,1,0,6.55,7.42,7.42,0,DN200 (not steepened)
O9-P3651,O9,pipe,200,93.4,0.51,0.51,0,,8414,0.06,0.074,1,0,4.93,1.48,4.93,0,DN200 (not steepened)
O3-P550,O3,pipe,200,93.4,0.51,0.51,0,,8415,0.205,0.24,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O1-P1398,O1,pipe,200,93.4,0.51,0.51,0,,8416,0.239,0.384,1,0,4.88,4.07,4.88,0,DN200 (not steepened)
O21-P188,O21,pipe,200,59.9,0.51,0.51,0,,5752,0.095,0.168,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O16-P33,O16,pipe,200,93.5,0.51,0.51,0,,15537,0.691,0.747,1,0,11.67,11.6,11.67,0,DN200 (not steepened)
O1-P489,O1,pipe,200,93.5,0.51,0.51,0,,6875,0.312,0.465,1,0,2.54,2.34,2.54,0,DN200 (not steepened)
O24-P322,O24,pipe,200,93.5,0.51,0.51,0,,8420,0.192,0.245,1,0,1.48,2.59,2.59,0,DN200 (not steepened)
O21-P815,O21,pipe,200,93.5,0.51,0.51,0,,8421,0.091,0.162,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O12-P350,O12,pipe,200,104.0,0.51,0.51,0,,8422,0.088,0.158,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O4-P546,O4,pipe,200,93.5,0.51,0.51,0,,8423,0.247,0.272,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O21-P114,O21,pipe,200,97.2,0.51,0.51,0,,8424,0.554,0.582,1,0,1.48,2.85,2.85,0,DN200 (not steepened)
O1-P1113,O1,pipe,200,93.5,0.51,0.51,0,,6220,0.146,0.229,1,0,3.66,3.93,3.93,0,DN200 (not steepened)
O14-P140,O14,pipe,200,93.5,0.51,0.51,0,,8426,0.175,0.203,1,0,2.62,3.46,3.46,0,DN200 (not steepened)
O9-P855,O9,pipe,200,93.5,0.51,0.51,0,,8427,0.22,0.225,1,0,2.3,2.57,2.57,0,DN200 (not steepened)
O2-P1522,O2,pipe,200,93.5,0.51,0.51,0,,5919,0.175,0.349,1,0,2.47,2.48,2.48,0,DN200 (not steepened)
O19-P39,O19,pipe,200,57.3,0.51,0.51,0,,8429,0.417,0.425,1,0,3.2,3.18,3.2,0,DN200 (not steepened)
O1-P2434,O1,pipe,800,100.0,0.085,0.155,1,up to 0.30 %,9212,0.75,0.849,0,0,2.01,2.5,2.5,0,Steepened up to 0.30 %
O1-P680,O1,pipe,200,100.2,0.51,0.51,0,,8431,0.084,0.149,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O9-P2431,O9,pipe,200,93.5,0.51,0.51,0,,9842,0.081,0.128,1,0,7.19,6.58,7.19,0,DN200 (not steepened)
O9-P1268,O9,pipe,200,93.5,0.51,0.51,0,,8433,0.075,0.122,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O3-P497,O3,pipe,200,89.3,0.51,0.51,0,,8434,0.166,0.179,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O9-P351,O9,pipe,200,93.6,0.51,0.51,0,,8435,0.138,0.143,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O21-P133,O21,pipe,200,93.6,0.51,0.51,0,,8436,0.367,0.37,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O1-P1378,O1,pipe,200,93.6,0.51,0.51,0,,8437,0.572,0.688,1,0,7.09,6.89,7.09,0,DN200 (not steepened)
O1-P367,O1,pipe,250,93.6,0.375,0.375,0,,1958,0.611,0.713,1,0,6.48,6.93,6.93,0,"Above DN200, under 0.75 m/s"
O4-P1044,O4,pipe,200,75.9,0.51,0.51,0,,17663,0.608,0.698,1,0,8.2,8.5,8.5,0,DN200 (not steepened)
O21-P967,O21,pipe,200,40.0,0.51,0.51,0,,5864,0.353,0.377,1,0,1.93,2.19,2.19,0,DN200 (not steepened)
O1-P2230,O1,pipe,280,166.3,0.375,0.469,1,0.30 to 0.50 %,8441,0.75,0.84,0,0,7.42,6.92,7.42,0,Steepened 0.30 to 0.50 %
O15-P91,O15,pipe,200,93.6,0.51,0.51,0,,8442,0.281,0.551,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O12-P486,O12,pipe,200,93.6,0.51,0.51,0,,14617,0.206,0.385,1,0,2.16,1.48,2.16,0,DN200 (not steepened)
O1-P1938,O1,pipe,200,93.6,0.51,0.51,0,,8784,0.65,0.71,1,0,9.55,10.35,10.35,0,DN200 (not steepened)
O9-P137,O9,pipe,200,93.6,0.51,0.51,0,,2029,0.237,0.284,1,0,4.76,5.14,5.14,0,DN200 (not steepened)
O3-P3070,O3,pipe,200,93.7,0.51,0.51,0,,8446,0.382,0.411,1,0,2.04,1.66,2.04,0,DN200 (not steepened)
O4-P912,O4,pipe,200,93.7,0.51,0.51,0,,13378,0.199,0.199,1,0,1.71,1.85,1.85,0,DN200 (not steepened)
O4-P896,O4,pipe,200,89.5,0.51,0.51,0,,17055,0.378,0.412,1,0,6.33,6.4,6.4,0,DN200 (not steepened)
O1-P1803,O1,pipe,200,93.0,0.51,0.51,0,,8449,0.134,0.196,1,0,2.51,3.18,3.18,0,DN200 (not steepened)
O4-P1417,O4,pipe,200,93.7,0.51,0.51,0,,8450,0.153,0.177,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O10-P274,O10,pipe,200,75.4,0.51,0.51,0,,3734,0.071,0.113,1,0,1.94,2.03,2.03,0,DN200 (not steepened)
O3-P2558,O3,pipe,200,93.7,0.51,0.51,0,,7374,0.408,0.623,1,0,2.96,3.46,3.46,0,DN200 (not steepened)
O1-P26,O1,pipe,1000,93.7,0.075,0.112,1,up to 0.30 %,12858,0.752,0.865,0,0,5.88,5.67,5.88,0,Steepened up to 0.30 %
O9-P3569,O9,pipe,200,93.7,0.51,0.51,0,,8455,0.134,0.136,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O1-P2328,O1,pipe,200,93.7,0.51,0.51,0,,17411,0.357,0.374,1,0,1.76,1.86,1.86,0,DN200 (not steepened)
O1-P881,O1,pipe,200,96.9,0.51,0.51,0,,8457,0.578,0.615,1,0,3.61,3.52,3.61,0,DN200 (not steepened)
O4-P984,O4,pipe,200,93.8,0.51,0.51,0,,17715,0.214,0.272,1,0,2.37,2.3,2.37,0,DN200 (not steepened)
O1-P1125,O1,pipe,200,87.0,0.51,0.51,0,,8459,0.115,0.115,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O21-P951,O21,pipe,200,100.0,0.51,0.51,0,,8460,0.182,0.194,1,0,1.48,3.16,3.16,0,DN200 (not steepened)
O21-P1077,O21,pipe,200,93.8,0.51,0.51,0,,8461,0.039,0.039,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O20-P125,O20,pipe,200,93.8,0.51,0.51,0,,8836,0.343,0.343,1,0,2.96,3.78,3.78,0,DN200 (not steepened)
O9-P2286,O9,pipe,200,93.8,0.51,0.51,0,,8463,0.164,0.168,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O2-P381,O2,pipe,200,100.0,0.51,0.51,0,,4115,0.28,0.336,1,0,2.99,1.48,2.99,0,DN200 (not steepened)
O1-P639,O1,pipe,200,95.2,0.51,0.51,0,,13384,0.178,0.254,1,0,2.33,1.48,2.33,0,DN200 (not steepened)
O2-P1382,O2,pipe,200,93.8,0.51,0.51,0,,12283,0.489,0.592,1,0,2.46,3.94,3.94,0,DN200 (not steepened)
O9-P1364,O9,pipe,200,100.0,0.51,0.51,0,,7510,0.331,0.373,1,0,4.51,5.02,5.02,0,DN200 (not steepened)
O3-P1193,O3,pipe,200,93.8,0.51,0.51,0,,3136,0.152,0.152,1,0,1.78,2.69,2.69,0,DN200 (not steepened)
O3-P2533,O3,pipe,200,93.9,0.51,0.51,0,,8469,0.137,0.181,1,0,1.48,2.66,2.66,0,DN200 (not steepened)
O3-P155,O3,pipe,250,93.9,0.375,0.496,1,0.30 to 0.50 %,9127,0.703,0.794,1,0,7.82,8.4,8.4,0,"Above DN200, under 0.75 m/s"
O2-P1494,O2,pipe,200,93.9,0.51,0.51,0,,8471,0.16,0.179,1,0,1.48,3.6,3.6,0,DN200 (not steepened)
O2-P1454,O2,pipe,200,93.9,0.51,0.51,0,,3294,0.223,0.243,1,0,2.7,1.48,2.7,0,DN200 (not steepened)
O23-P97,O23,pipe,200,93.9,0.51,0.51,0,,15322,0.074,0.074,1,0,6.25,6.44,6.44,0,DN200 (not steepened)
O21-P1008,O21,pipe,200,93.9,0.51,0.51,0,,16891,0.36,0.36,1,0,1.48,1.81,1.81,0,DN200 (not steepened)
O1-P1095,O1,pipe,200,93.9,0.51,0.51,0,,8475,0.059,0.109,1,0,1.48,2.45,2.45,0,DN200 (not steepened)
O1-P999,O1,pipe,1600,94.1,0.075,0.075,0,,11474,0.842,0.942,0,0,7.86,7.93,7.93,0,"Above DN200, 0.75 m/s as laid"
O3-P1536,O3,pipe,200,88.1,0.51,0.51,0,,5540,0.406,0.43,1,0,3.83,4.28,4.28,0,DN200 (not steepened)
O1-P263,O1,pipe,200,100.0,0.51,0.51,0,,5027,0.342,0.576,1,0,3.42,4.53,4.53,0,DN200 (not steepened)
O21-P1049,O21,pipe,200,94.0,0.51,0.51,0,,8547,0.27,0.349,1,0,2.45,2.93,2.93,0,DN200 (not steepened)
O4-P17,O4,pipe,900,91.0,0.075,0.131,1,up to 0.30 %,7719,0.752,0.852,0,0,5.21,4.64,5.21,0,Steepened up to 0.30 %
O9-P2122,O9,pipe,200,94.0,0.51,0.51,0,,4604,0.196,0.214,1,0,2.25,2.1,2.25,0,DN200 (not steepened)
O2-P668,O2,pipe,200,100.0,0.51,0.51,0,,2880,0.243,0.249,1,0,1.86,3.16,3.16,0,DN200 (not steepened)
O2-P1472,O2,pipe,200,55.2,0.51,0.51,0,,11451,0.369,0.394,1,0,2.11,2.04,2.11,0,DN200 (not steepened)
O1-P1067,O1,pipe,200,95.1,0.51,0.51,0,,11194,0.647,0.683,1,0,2.98,3.92,3.92,0,DN200 (not steepened)
O1-P1675,O1,pipe,200,94.0,0.51,0.51,0,,8485,0.289,0.299,1,0,1.65,1.52,1.65,0,DN200 (not steepened)
O5-P151,O5,pipe,200,44.7,0.51,0.51,0,,8486,0.103,0.195,1,0,2.73,1.48,2.73,0,DN200 (not steepened)
O3-P2705,O3,pipe,200,73.3,0.51,0.51,0,,14341,0.215,0.243,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O1-P1450,O1,pipe,200,100.0,0.51,0.51,0,,6065,0.258,0.377,1,0,3.76,3.53,3.76,0,DN200 (not steepened)
O9-P2471,O9,pipe,200,94.0,0.51,0.51,0,,8489,0.044,0.076,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O1-P1277,O1,pipe,200,93.5,0.51,0.51,0,,15361,0.152,0.201,1,0,3.81,1.48,3.81,0,DN200 (not steepened)
O2-P131,O2,pipe,200,80.5,0.51,0.51,0,,14773,0.429,0.465,1,0,4.53,4.56,4.56,0,DN200 (not steepened)
O2-P1317,O2,pipe,200,94.0,0.51,0.51,0,,8492,0.15,0.225,1,0,1.48,3.63,3.63,0,DN200 (not steepened)
O2-P1229,O2,pipe,200,100.0,0.51,0.51,0,,16293,0.136,0.162,1,0,3.97,1.48,3.97,0,DN200 (not steepened)
O1-P353,O1,pipe,900,93.4,0.075,0.133,1,up to 0.30 %,19077,0.752,0.865,0,0,9.28,9.73,9.73,0,Steepened up to 0.30 %
O3-P592,O3,pipe,200,91.9,0.51,0.51,0,,8495,0.242,0.372,1,0,2.27,2.28,2.28,0,DN200 (not steepened)
O3-P1674,O3,pipe,200,49.7,0.51,0.51,0,,8496,0.154,0.289,1,0,1.5,1.57,1.57,0,DN200 (not steepened)
O12-P549,O12,pipe,200,100.0,0.51,0.51,0,,15002,0.155,0.283,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O9-P2148,O9,pipe,200,101.3,0.51,0.51,0,,8498,0.058,0.102,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O9-P473,O9,pipe,200,100.0,0.51,0.51,0,,10070,0.247,0.246,1,0,2.15,2.58,2.58,0,DN200 (not steepened)
O3-P2845,O3,pipe,1000,94.1,0.075,0.121,1,up to 0.30 %,10084,0.762,0.868,0,0,6.03,4.55,6.03,0,Steepened up to 0.30 %
O4-P1556,O4,pipe,200,94.1,0.51,0.51,0,,8501,0.132,0.174,1,0,1.48,2.63,2.63,0,DN200 (not steepened)
O9-P380,O9,pipe,200,100.0,0.51,0.51,0,,8502,0.046,0.079,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O17-P69,O17,pipe,200,44.4,0.51,0.51,0,,8503,0.07,0.123,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O12-P144,O12,pipe,200,99.6,0.51,0.51,0,,13314,0.32,0.362,1,0,4.12,4.81,4.81,0,DN200 (not steepened)
O4-P1318,O4,pipe,200,100.0,0.51,0.51,0,,8505,0.149,0.149,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O1-P327,O1,pipe,200,74.9,0.51,0.51,0,,8506,0.17,0.336,1,0,2.99,2.85,2.99,0,DN200 (not steepened)
O15-P87,O15,pipe,200,94.2,0.51,0.51,0,,16424,0.164,0.261,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O15-P89,O15,pipe,200,94.2,0.51,0.51,0,,16420,0.178,0.309,1,0,1.62,1.89,1.89,0,DN200 (not steepened)
O9-P3039,O9,pipe,200,114.7,0.51,0.51,0,,18515,0.296,0.386,1,0,3.32,3.84,3.84,0,DN200 (not steepened)
O24-P262,O24,pipe,200,94.2,0.51,0.51,0,,8510,0.194,0.253,1,0,2.04,1.48,2.04,0,DN200 (not steepened)
O1-P194,O1,pipe,250,94.2,0.375,0.436,1,0.30 to 0.50 %,11616,0.753,0.796,0,0,7.17,7.53,7.53,0,Steepened 0.30 to 0.50 %
O9-P528,O9,pipe,200,94.2,0.51,0.51,0,,16545,0.1,0.174,1,0,4.04,3.3,4.04,0,DN200 (not steepened)
O4-P1524,O4,pipe,200,94.2,0.51,0.51,0,,17651,0.407,0.588,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O9-P3584,O9,pipe,200,94.2,0.51,0.51,0,,8514,0.039,0.039,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O3-P1230,O3,pipe,200,91.3,0.51,0.51,0,,8515,0.129,0.165,1,0,1.48,2.94,2.94,0,DN200 (not steepened)
O9-P109,O9,pipe,200,104.7,0.51,0.51,0,,9445,0.415,0.592,1,0,10.95,10.94,10.95,0,DN200 (not steepened)
O9-P19,O9,pipe,500,97.5,0.155,0.265,1,up to 0.30 %,2829,0.754,0.844,0,0,12.31,12.03,12.31,1,Steepened up to 0.30 %
O12-P110,O12,pipe,200,64.2,0.51,0.51,0,,701,0.115,0.206,1,0,1.94,1.68,1.94,0,DN200 (not steepened)
O2-P1144,O2,pipe,200,75.1,0.51,0.51,0,,9104,0.174,0.205,1,0,1.68,2.4,2.4,0,DN200 (not steepened)
O21-P655,O21,pipe,200,77.8,0.51,0.51,0,,8520,0.069,0.122,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O16-P83,O16,pipe,200,94.3,0.51,0.51,0,,8521,0.163,0.173,1,0,1.48,2.29,2.29,0,DN200 (not steepened)
O3-P1681,O3,pipe,200,94.3,0.51,0.51,0,,7574,0.384,0.679,1,0,4.24,4.05,4.24,0,DN200 (not steepened)
O3-P2227,O3,pipe,200,94.3,0.51,0.51,0,,14588,0.158,0.3,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O8-P185,O8,pipe,200,54.1,0.51,0.51,0,,8524,0.088,0.113,1,0,2.68,2.71,2.71,0,DN200 (not steepened)
O9-P873,O9,pipe,200,89.7,0.51,0.51,0,,5973,0.325,0.356,1,0,5.04,5.91,5.91,0,DN200 (not steepened)
O9-P2857,O9,pipe,200,94.4,0.51,0.51,0,,13488,0.117,0.198,1,0,3.56,3.54,3.56,0,DN200 (not steepened)
O7-P84,O7,pipe,200,86.7,0.51,0.51,0,,8527,0.08,0.14,1,0,2.15,1.9,2.15,0,DN200 (not steepened)
O10-P278,O10,pipe,200,94.4,0.51,0.51,0,,8528,0.094,0.165,1,0,1.51,2.18,2.18,0,DN200 (not steepened)
O4-P793,O4,pipe,200,69.3,0.51,0.51,0,,8529,0.6,0.68,1,0,9.12,9.32,9.32,0,DN200 (not steepened)
O2-P1575,O2,pipe,200,94.4,0.51,0.51,0,,8530,0.11,0.201,1,0,1.48,2.8,2.8,0,DN200 (not steepened)
O9-P3596,O9,pipe,200,94.4,0.51,0.51,0,,9897,0.079,0.103,1,0,2.47,2.84,2.84,0,DN200 (not steepened)
O1-P246,O1,pipe,200,94.4,0.51,0.51,0,,8506,0.383,0.641,1,0,5.42,5.89,5.89,0,DN200 (not steepened)
O3-P919,O3,pipe,200,37.8,0.51,0.51,0,,8533,0.118,0.118,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O3-P479,O3,pipe,200,90.3,0.51,0.51,0,,8534,0.233,0.239,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O21-P435,O21,pipe,200,94.5,0.51,0.51,0,,10247,0.273,0.356,1,0,1.79,1.56,1.79,0,DN200 (not steepened)
O7-P355,O7,pipe,200,61.1,0.51,0.51,0,,8536,0.051,0.051,1,0,2.76,2.83,2.83,0,DN200 (not steepened)
O2-P646,O2,pipe,200,94.5,0.51,0.51,0,,1361,0.285,0.348,1,0,2.81,2.21,2.81,0,DN200 (not steepened)
O3-P1028,O3,pipe,200,100.0,0.51,0.51,0,,9784,0.585,0.608,1,0,5.69,5.37,5.69,0,DN200 (not steepened)
O12-P284,O12,pipe,200,84.3,0.51,0.51,0,,8539,0.092,0.092,1,0,14.75,9.6,14.75,1,DN200 (not steepened)
O12-P171,O12,pipe,200,100.0,0.51,0.51,0,,8540,0.133,0.133,1,0,2.46,3.47,3.47,0,DN200 (not steepened)
O10-P45,O10,pipe,200,94.5,0.51,0.51,0,,14816,0.162,0.268,1,0,2.89,2.88,2.89,0,DN200 (not steepened)
O4-P129,O4,pipe,200,58.6,0.51,0.51,0,,17071,0.588,0.746,1,0,4.22,4.58,4.58,0,DN200 (not steepened)
O1-P592,O1,pipe,200,94.5,0.51,0.51,0,,5835,0.35,0.473,1,0,2.59,3.27,3.27,0,DN200 (not steepened)
O9-P1428,O9,pipe,200,106.0,0.51,0.51,0,,15205,0.119,0.122,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O9-P1681,O9,pipe,200,94.6,0.51,0.51,0,,7678,0.243,0.383,1,0,3.02,3.39,3.39,0,DN200 (not steepened)
O9-P2852,O9,pipe,200,95.0,0.51,0.51,0,,8546,0.221,0.253,1,0,2.64,3.06,3.06,0,DN200 (not steepened)
O21-P1050,O21,pipe,200,94.4,0.51,0.51,0,,8547,0.243,0.258,1,0,2.84,2.43,2.84,0,DN200 (not steepened)
O9-P655,O9,pipe,200,83.4,0.51,0.51,0,,9859,0.14,0.203,1,0,2.77,1.48,2.77,0,DN200 (not steepened)
O2-P635,O2,pipe,200,100.0,0.51,0.51,0,,3760,0.454,0.483,1,0,3.84,4.46,4.46,0,DN200 (not steepened)
O7-P46,O7,pipe,200,94.6,0.51,0.51,0,,15682,0.391,0.559,1,0,4.92,4.12,4.92,0,DN200 (not steepened)
O1-P2600,O1,pipe,200,99.8,0.51,0.51,0,,2533,0.345,0.386,1,0,1.82,3.18,3.18,0,DN200 (not steepened)
O4-P123,O4,pipe,200,44.8,0.51,0.51,0,,8552,0.601,0.758,1,0,5.03,5.18,5.18,0,DN200 (not steepened)
O1-P1836,O1,pipe,200,100.0,0.51,0.51,0,,8553,0.207,0.207,1,0,2.58,2.65,2.65,0,DN200 (not steepened)
O4-P141,O4,pipe,200,23.3,0.51,0.51,0,,1278,0.342,0.495,1,0,3.07,3.14,3.14,0,DN200 (not steepened)
O3-P2002,O3,pipe,250,74.9,0.375,0.375,0,,14300,0.507,0.73,1,0,5.1,4.87,5.1,0,"Above DN200, under 0.75 m/s"
O10-P258,O10,pipe,200,94.6,0.51,0.51,0,,7229,0.102,0.177,1,0,2.04,1.92,2.04,0,DN200 (not steepened)
O9-P2160,O9,pipe,200,75.1,0.51,0.51,0,,15597,0.196,0.211,1,0,2.22,2.28,2.28,0,DN200 (not steepened)
O12-P108,O12,pipe,200,94.6,0.51,0.51,0,,8559,0.135,0.242,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O9-P3339,O9,pipe,200,94.7,0.51,0.51,0,,3444,0.214,0.28,1,0,5.37,5.61,5.61,0,DN200 (not steepened)
O7-P351,O7,pipe,200,100.0,0.51,0.51,0,,8561,0.039,0.039,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O9-P961,O9,pipe,200,83.9,0.51,0.51,0,,8562,0.094,0.158,1,0,1.6,2.72,2.72,0,DN200 (not steepened)
O1-P1462,O1,pipe,200,53.9,0.51,0.51,0,,8563,0.24,0.28,1,0,1.55,2.41,2.41,0,DN200 (not steepened)
O24-P264,O24,pipe,200,46.9,0.51,0.51,0,,8564,0.214,0.251,1,0,2.43,1.48,2.43,0,DN200 (not steepened)
O9-P3354,O9,pipe,200,94.7,0.51,0.51,0,,8565,0.039,0.039,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O3-P250,O3,pipe,355,94.7,0.27,0.322,1,0.30 to 0.50 %,1368,0.788,0.852,0,0,4.11,3.19,4.11,0,Steepened 0.30 to 0.50 %
O9-P36,O9,pipe,500,68.3,0.155,0.265,1,up to 0.30 %,2829,0.752,0.84,0,0,15.36,15.3,15.36,1,Steepened up to 0.30 %
O3-P2422,O3,pipe,200,94.9,0.51,0.51,0,,8569,0.1,0.183,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O4-P1079,O4,pipe,200,94.8,0.51,0.51,0,,8570,0.099,0.182,1,0,2.39,1.48,2.39,0,DN200 (not steepened)
O12-P462,O12,pipe,200,100.0,0.51,0.51,0,,6261,0.134,0.158,1,0,2.33,2.48,2.48,0,DN200 (not steepened)
O9-P471,O9,pipe,200,83.5,0.51,0.51,0,,6092,0.296,0.3,1,0,2.7,2.94,2.94,0,DN200 (not steepened)
O9-P1648,O9,pipe,200,94.8,0.51,0.51,0,,12219,0.077,0.116,1,0,1.65,1.56,1.65,0,DN200 (not steepened)
O3-P871,O3,pipe,200,100.0,0.51,0.51,0,,15112,0.435,0.444,1,0,6.88,7.24,7.24,0,DN200 (not steepened)
O4-P1566,O4,pipe,200,62.7,0.51,0.51,0,,8576,0.217,0.363,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O3-P1306,O3,pipe,200,94.8,0.51,0.51,0,,8577,0.149,0.23,1,0,1.56,1.78,1.78,0,DN200 (not steepened)
O7-P455,O7,pipe,200,51.8,0.51,0.51,0,,8578,0.153,0.153,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O3-P381,O3,pipe,200,94.8,0.51,0.51,0,,2755,0.238,0.245,1,0,3.78,3.49,3.78,0,DN200 (not steepened)
O3-P403,O3,pipe,200,94.9,0.51,0.51,0,,2170,0.198,0.222,1,0,2.98,1.54,2.98,0,DN200 (not steepened)
O15-P24,O15,pipe,200,94.9,0.51,0.51,0,,7241,0.203,0.385,1,0,8.02,8.51,8.51,0,DN200 (not steepened)
O21-P777,O21,pipe,200,94.9,0.51,0.51,0,,17241,0.166,0.214,1,0,1.72,2.89,2.89,0,DN200 (not steepened)
O21-P320,O21,pipe,200,94.9,0.51,0.51,0,,8310,0.079,0.141,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O7-P295,O7,pipe,200,66.4,0.51,0.51,0,,8584,0.577,0.622,1,0,4.52,4.19,4.52,0,DN200 (not steepened)
O21-P1060,O21,pipe,200,105.0,0.51,0.51,0,,8585,0.137,0.181,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O9-P299,O9,pipe,200,94.9,0.51,0.51,0,,8586,0.049,0.073,1,0,1.77,2.39,2.39,0,DN200 (not steepened)
O2-P655,O2,pipe,200,94.9,0.51,0.51,0,,8587,0.194,0.253,1,0,3.19,2.81,3.19,0,DN200 (not steepened)
O2-P650,O2,pipe,200,81.0,0.51,0.51,0,,8588,0.24,0.24,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O1-P1263,O1,pipe,200,77.5,0.51,0.51,0,,8589,0.084,0.149,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O6-P141,O6,pipe,200,94.9,0.51,0.51,0,,8590,0.139,0.202,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O3-P3180,O3,pipe,200,100.0,0.51,0.51,0,,9869,0.246,0.348,1,0,3.85,3.82,3.85,0,DN200 (not steepened)
O9-P539,O9,pipe,200,100.0,0.51,0.51,0,,7729,0.353,0.387,1,0,4.67,5.41,5.41,0,DN200 (not steepened)
O1-P2654,O1,pipe,200,96.5,0.51,0.51,0,,9347,0.094,0.094,1,0,1.48,3.85,3.85,0,DN200 (not steepened)
O1-P1070,O1,pipe,200,94.9,0.51,0.51,0,,11194,0.586,0.614,1,0,2.93,2.8,2.93,0,DN200 (not steepened)
O9-P2557,O9,pipe,200,94.9,0.51,0.51,0,,8595,0.055,0.098,1,0,1.48,2.79,2.79,0,DN200 (not steepened)
O1-P330,O1,pipe,200,94.9,0.51,0.51,0,,19073,0.161,0.302,1,0,5.3,4.08,5.3,0,DN200 (not steepened)
O19-P44,O19,pipe,200,87.2,0.51,0.51,0,,8597,0.301,0.325,1,0,1.61,1.95,1.95,0,DN200 (not steepened)
O3-P3297,O3,pipe,200,94.9,0.51,0.51,0,,8598,0.078,0.147,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O3-P642,O3,pipe,200,95.1,0.51,0.51,0,,15548,0.239,0.344,1,0,1.52,1.57,1.57,0,DN200 (not steepened)
O3-P1326,O3,pipe,200,100.0,0.51,0.51,0,,9939,0.151,0.151,1,0,1.93,1.48,1.93,0,DN200 (not steepened)
O3-P2319,O3,pipe,200,95.0,0.51,0.51,0,,8602,0.31,0.398,1,0,2.15,2.32,2.32,0,DN200 (not steepened)
O9-P925,O9,pipe,200,95.0,0.51,0.51,0,,603,0.092,0.156,1,0,3.81,2.75,3.81,0,DN200 (not steepened)
O2-P973,O2,pipe,200,95.0,0.51,0.51,0,,16638,0.338,0.366,1,0,3.29,3.69,3.69,0,DN200 (not steepened)
O3-P1437,O3,pipe,280,72.5,0.375,0.375,0,,8605,0.615,0.808,1,0,7.91,8.02,8.02,0,"Above DN200, under 0.75 m/s"
O6-P370,O6,pipe,200,31.0,0.51,0.51,0,,8606,0.183,0.183,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O3-P2537,O3,pipe,200,100.0,0.51,0.51,0,,13687,0.183,0.267,1,0,2.46,3.66,3.66,0,DN200 (not steepened)
O21-P743,O21,pipe,200,95.0,0.51,0.51,0,,5960,0.11,0.135,1,0,1.61,1.74,1.74,0,DN200 (not steepened)
O2-P658,O2,pipe,200,93.8,0.51,0.51,0,,8610,0.182,0.21,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O10-P31,O10,pipe,200,95.1,0.51,0.51,0,,14816,0.217,0.384,1,0,4.33,4.46,4.46,0,DN200 (not steepened)
O9-P876,O9,pipe,200,121.4,0.51,0.51,0,,5973,0.256,0.307,1,0,5.2,5.48,5.48,0,DN200 (not steepened)
O9-P2220,O9,pipe,200,70.4,0.51,0.51,0,,8613,0.343,0.361,1,0,4.53,4.48,4.53,0,DN200 (not steepened)
O1-P205,O1,pipe,200,95.1,0.51,0.51,0,,1371,0.642,0.684,1,0,7.35,8.48,8.48,0,DN200 (not steepened)
O2-P99,O2,pipe,200,95.1,0.51,0.51,0,,16578,0.723,0.743,1,0,4.61,4.56,4.61,0,DN200 (not steepened)
O11-P31,O11,pipe,200,100.0,0.51,0.51,0,,12128,0.272,0.474,1,0,5.9,6.06,6.06,0,DN200 (not steepened)
O24-P247,O24,pipe,200,95.1,0.51,0.51,0,,12676,0.243,0.317,1,0,2.93,2.17,2.93,0,DN200 (not steepened)
O1-P259,O1,pipe,200,80.5,0.51,0.51,0,,8618,0.139,0.21,1,0,2.19,1.48,2.19,0,DN200 (not steepened)
O4-P122,O4,pipe,250,95.1,0.375,0.375,0,,8619,0.55,0.697,1,0,5.22,6.58,6.58,0,"Above DN200, under 0.75 m/s"
O15-P123,O15,pipe,200,95.1,0.51,0.51,0,,6960,0.048,0.048,1,0,4.0,4.04,4.04,0,DN200 (not steepened)
O4-P751,O4,pipe,200,100.0,0.51,0.51,0,,8621,0.151,0.164,1,0,7.35,1.48,7.35,0,DN200 (not steepened)
O1-P371,O1,pipe,250,106.9,0.375,0.375,0,,1958,0.602,0.699,1,0,8.17,6.97,8.17,0,"Above DN200, under 0.75 m/s"
O1-P1091,O1,pipe,200,95.1,0.51,0.51,0,,927,0.165,0.244,1,0,2.69,2.95,2.95,0,DN200 (not steepened)
O2-P824,O2,pipe,200,100.0,0.51,0.51,0,,716,0.392,0.404,1,0,5.64,1.48,5.64,0,DN200 (not steepened)
O1-P1294,O1,pipe,200,95.1,0.51,0.51,0,,7536,0.193,0.216,1,0,2.12,1.48,2.12,0,DN200 (not steepened)
O4-P742,O4,pipe,200,99.7,0.51,0.51,0,,8626,0.252,0.266,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O21-P220,O21,pipe,200,102.8,0.51,0.51,0,,15803,0.198,0.303,1,0,2.24,1.85,2.24,0,DN200 (not steepened)
O2-P630,O2,pipe,200,100.0,0.51,0.51,0,,3979,0.683,0.715,1,0,4.69,5.02,5.02,0,DN200 (not steepened)
O3-P351,O3,pipe,200,95.1,0.51,0.51,0,,8629,0.443,0.495,1,0,6.14,5.57,6.14,0,DN200 (not steepened)
O1-P2689,O1,pipe,200,72.7,0.51,0.51,0,,8630,0.256,0.256,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O3-P408,O3,pipe,200,54.8,0.51,0.51,0,,8631,0.411,0.421,1,0,3.87,3.97,3.97,0,DN200 (not steepened)
O9-P2921,O9,pipe,200,95.2,0.51,0.51,0,,7042,0.214,0.289,1,0,5.88,8.15,8.15,0,DN200 (not steepened)
O9-P371,O9,pipe,200,74.5,0.51,0.51,0,,8633,0.041,0.057,1,0,1.48,2.39,2.39,0,DN200 (not steepened)
O1-P2619,O1,pipe,200,100.0,0.51,0.51,0,,8634,0.385,0.39,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O2-P219,O2,pipe,250,42.4,0.375,0.445,1,0.30 to 0.50 %,5146,0.753,0.787,0,0,3.67,3.34,3.67,0,Steepened 0.30 to 0.50 %
O1-P1355,O1,pipe,200,100.0,0.51,0.51,0,,8636,0.069,0.121,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O3-P1081,O3,pipe,200,60.8,0.51,0.51,0,,8637,0.169,0.169,1,0,2.11,1.48,2.11,0,DN200 (not steepened)
O3-P1351,O3,pipe,200,95.2,0.51,0.51,0,,4699,0.139,0.194,1,0,2.04,1.67,2.04,0,DN200 (not steepened)
O9-P2067,O9,pipe,200,70.3,0.51,0.51,0,,8639,0.266,0.293,1,0,4.84,4.83,4.84,0,DN200 (not steepened)
O1-P2023,O1,pipe,200,95.2,0.51,0.51,0,,8640,0.147,0.214,1,0,2.12,1.5,2.12,0,DN200 (not steepened)
O4-P1258,O4,pipe,200,95.2,0.51,0.51,0,,8641,0.123,0.144,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O9-P1170,O9,pipe,200,99.3,0.51,0.51,0,,8642,0.049,0.087,1,0,1.48,3.0,3.0,0,DN200 (not steepened)
O3-P3083,O3,pipe,200,53.5,0.51,0.51,0,,317,0.218,0.245,1,0,2.44,3.14,3.14,0,DN200 (not steepened)
O4-P718,O4,pipe,200,95.2,0.51,0.51,0,,692,0.342,0.354,1,0,4.32,4.56,4.56,0,DN200 (not steepened)
O4-P1569,O4,pipe,200,96.8,0.51,0.51,0,,16389,0.131,0.239,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O3-P1842,O3,pipe,200,85.3,0.51,0.51,0,,5218,0.156,0.248,1,0,2.04,2.19,2.19,0,DN200 (not steepened)
O9-P3169,O9,pipe,200,95.3,0.51,0.51,0,,8647,0.055,0.093,1,0,1.69,1.69,1.69,0,DN200 (not steepened)
O3-P2088,O3,pipe,200,95.3,0.51,0.51,0,,8648,0.09,0.162,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O3-P678,O3,pipe,200,46.7,0.51,0.51,0,,8649,0.167,0.236,1,0,1.61,1.65,1.65,0,DN200 (not steepened)
O9-P1800,O9,pipe,200,83.6,0.51,0.51,0,,8650,0.171,0.342,1,0,2.02,2.71,2.71,0,DN200 (not steepened)
O21-P988,O21,pipe,200,95.6,0.51,0.51,0,,8651,0.271,0.307,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O21-P1112,O21,pipe,200,95.3,0.51,0.51,0,,777,0.474,0.605,1,0,3.05,3.32,3.32,0,DN200 (not steepened)
O1-P412,O1,pipe,200,95.3,0.51,0.51,0,,13470,0.143,0.262,1,0,1.8,1.68,1.8,0,DN200 (not steepened)
O9-P2805,O9,pipe,250,110.7,0.375,0.375,0,,18423,0.571,0.721,1,0,8.08,8.01,8.08,0,"Above DN200, under 0.75 m/s"
O15-P37,O15,pipe,200,95.3,0.51,0.51,0,,8656,0.435,0.707,1,0,8.35,6.64,8.35,0,DN200 (not steepened)
O4-P283,O4,pipe,200,95.3,0.51,0.51,0,,11169,0.238,0.363,1,0,3.96,3.91,3.96,0,DN200 (not steepened)
O4-P678,O4,pipe,200,100.0,0.51,0.51,0,,10044,0.437,0.451,1,0,3.55,4.06,4.06,0,DN200 (not steepened)
O21-P1204,O21,pipe,200,95.3,0.51,0.51,0,,2400,0.198,0.336,1,0,1.56,1.6,1.6,0,DN200 (not steepened)
O9-P593,O9,pipe,200,99.9,0.51,0.51,0,,7115,0.191,0.304,1,0,2.0,2.99,2.99,0,DN200 (not steepened)
O21-P1121,O21,pipe,200,95.4,0.51,0.51,0,,7750,0.382,0.432,1,0,2.09,2.58,2.58,0,DN200 (not steepened)
O1-P1421,O1,pipe,200,95.4,0.51,0.51,0,,18376,0.369,0.453,1,0,2.98,3.88,3.88,0,DN200 (not steepened)
O3-P1112,O3,pipe,200,40.4,0.51,0.51,0,,2344,0.346,0.354,1,0,3.1,2.78,3.1,0,DN200 (not steepened)
O3-P922,O3,pipe,200,60.5,0.51,0.51,0,,8664,0.265,0.265,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O16-P115,O16,pipe,200,100.0,0.51,0.51,0,,13735,0.134,0.169,1,0,1.61,2.56,2.56,0,DN200 (not steepened)
O1-P1148,O1,pipe,200,100.0,0.51,0.51,0,,7390,0.635,0.708,1,0,6.48,6.5,6.5,0,DN200 (not steepened)
O9-P2630,O9,pipe,200,71.0,0.51,0.51,0,,8667,0.12,0.13,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O6-P328,O6,pipe,200,49.1,0.51,0.51,0,,17578,0.308,0.323,1,0,2.07,1.48,2.07,0,DN200 (not steepened)
O1-P2407,O1,pipe,200,95.4,0.51,0.51,0,,4011,0.239,0.248,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O4-P84,O4,pipe,800,105.0,0.085,0.175,1,up to 0.30 %,8670,0.75,0.864,0,0,13.61,13.22,13.61,1,Steepened up to 0.30 %
O2-P652,O2,pipe,200,95.5,0.51,0.51,0,,8671,0.273,0.304,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O3-P1571,O3,pipe,200,95.5,0.51,0.51,0,,13989,0.21,0.363,1,0,1.74,2.26,2.26,0,DN200 (not steepened)
O9-P1574,O9,pipe,200,95.5,0.51,0.51,0,,16434,0.129,0.162,1,0,1.97,2.48,2.48,0,DN200 (not steepened)
O24-P137,O24,pipe,200,95.5,0.51,0.51,0,,2200,0.27,0.349,1,0,1.83,2.13,2.13,0,DN200 (not steepened)
O11-P124,O11,pipe,200,103.0,0.51,0.51,0,,8676,0.248,0.261,1,0,4.38,4.42,4.42,0,DN200 (not steepened)
O3-P601,O3,pipe,200,98.5,0.51,0.51,0,,12194,0.182,0.239,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O9-P2524,O9,pipe,200,100.0,0.51,0.51,0,,8678,0.151,0.183,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O12-P467,O12,pipe,200,100.0,0.51,0.51,0,,2587,0.059,0.095,1,0,2.18,1.76,2.18,0,DN200 (not steepened)
O1-P440,O1,pipe,900,95.6,0.075,0.143,1,up to 0.30 %,10841,0.752,0.857,0,0,6.57,6.95,6.95,0,Steepened up to 0.30 %
O2-P42,O2,pipe,355,95.6,0.27,0.286,1,up to 0.30 %,3158,0.773,0.794,0,0,8.47,8.74,8.74,0,Steepened up to 0.30 %
O9-P2364,O9,pipe,200,69.8,0.51,0.51,0,,15465,0.566,0.619,1,0,5.88,5.76,5.88,0,DN200 (not steepened)
O3-P2518,O3,pipe,200,94.2,0.51,0.51,0,,6516,0.196,0.322,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O5-P297,O5,pipe,200,100.0,0.51,0.51,0,,8684,0.071,0.123,1,0,2.21,1.48,2.21,0,DN200 (not steepened)
O3-P2776,O3,pipe,200,95.7,0.51,0.51,0,,4961,0.21,0.363,1,0,2.08,1.48,2.08,0,DN200 (not steepened)
O7-P440,O7,pipe,200,49.4,0.51,0.51,0,,8686,0.117,0.117,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O9-P3276,O9,pipe,200,95.7,0.51,0.51,0,,6474,0.16,0.245,1,0,6.46,6.95,6.95,0,DN200 (not steepened)
O9-P924,O9,pipe,200,95.8,0.51,0.51,0,,8689,0.067,0.115,1,0,2.62,1.48,2.62,0,DN200 (not steepened)
O3-P2842,O3,pipe,1000,95.8,0.075,0.121,1,up to 0.30 %,10084,0.762,0.868,0,0,4.4,4.18,4.4,0,Steepened up to 0.30 %
O9-P3059,O9,pipe,200,100.0,0.51,0.51,0,,18508,0.25,0.369,1,0,2.94,2.66,2.94,0,DN200 (not steepened)
O21-P943,O21,pipe,200,100.0,0.51,0.51,0,,3977,0.279,0.296,1,0,6.23,5.97,6.23,0,DN200 (not steepened)
O2-P798,O2,pipe,200,95.8,0.51,0.51,0,,8693,0.265,0.265,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O4-P1293,O4,pipe,200,100.0,0.51,0.51,0,,8881,0.137,0.197,1,0,1.84,1.99,1.99,0,DN200 (not steepened)
O21-P1185,O21,pipe,200,60.5,0.51,0.51,0,,5393,0.16,0.179,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O16-P117,O16,pipe,200,95.8,0.51,0.51,0,,13735,0.11,0.139,1,0,1.5,1.75,1.75,0,DN200 (not steepened)
O1-P2472,O1,pipe,800,95.8,0.085,0.165,1,up to 0.30 %,8697,0.75,0.854,0,0,2.01,2.28,2.28,0,Steepened up to 0.30 %
O12-P454,O12,pipe,200,100.0,0.51,0.51,0,,15036,0.229,0.26,1,0,6.08,5.78,6.08,0,DN200 (not steepened)
O3-P2535,O3,pipe,200,100.0,0.51,0.51,0,,13687,0.235,0.355,1,0,5.0,6.16,6.16,0,DN200 (not steepened)
O1-P2238,O1,pipe,200,100.0,0.51,0.51,0,,3588,0.68,0.727,1,0,7.99,8.29,8.29,0,DN200 (not steepened)
O10-P286,O10,pipe,200,100.0,0.51,0.51,0,,1027,0.103,0.191,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O9-P3320,O9,pipe,200,98.7,0.51,0.51,0,,15246,0.091,0.091,1,0,2.96,3.35,3.35,0,DN200 (not steepened)
O9-P1458,O9,pipe,200,95.9,0.51,0.51,0,,12876,0.113,0.2,1,0,2.35,2.42,2.42,0,DN200 (not steepened)
O2-P1374,O2,pipe,200,100.0,0.51,0.51,0,,8704,0.648,0.697,1,0,2.48,1.69,2.48,0,DN200 (not steepened)
O1-P1697,O1,pipe,200,100.0,0.51,0.51,0,,1192,0.473,0.487,1,0,14.65,13.04,14.65,1,DN200 (not steepened)
O15-P72,O15,pipe,200,95.9,0.51,0.51,0,,16740,0.187,0.367,1,0,3.32,2.15,3.32,0,DN200 (not steepened)
O9-P3265,O9,pipe,200,54.6,0.51,0.51,0,,10635,0.214,0.215,1,0,3.96,4.5,4.5,0,DN200 (not steepened)
O5-P279,O5,pipe,200,95.9,0.51,0.51,0,,8709,0.128,0.151,1,0,2.52,1.48,2.52,0,DN200 (not steepened)
O1-P2071,O1,pipe,200,96.2,0.51,0.51,0,,17248,0.247,0.302,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O3-P974,O3,pipe,200,95.9,0.51,0.51,0,,8711,0.15,0.15,1,0,2.55,1.48,2.55,0,DN200 (not steepened)
O2-P447,O2,pipe,200,95.9,0.51,0.51,0,,8712,0.163,0.198,1,0,5.09,1.48,5.09,0,DN200 (not steepened)
O3-P1324,O3,pipe,200,100.0,0.51,0.51,0,,15398,0.201,0.208,1,0,2.55,2.78,2.78,0,DN200 (not steepened)
O3-P2487,O3,pipe,200,102.0,0.51,0.51,0,,8715,0.207,0.373,1,0,2.76,3.21,3.21,0,DN200 (not steepened)
O3-P3082,O3,pipe,200,98.7,0.51,0.51,0,,8716,0.218,0.246,1,0,3.14,3.34,3.34,0,DN200 (not steepened)
O9-P3656,O9,pipe,200,96.0,0.51,0.51,0,,6702,0.06,0.087,1,0,1.57,1.92,1.92,0,DN200 (not steepened)
O3-P1328,O3,pipe,200,96.0,0.51,0.51,0,,8718,0.154,0.176,1,0,1.48,1.97,1.97,0,DN200 (not steepened)
O14-P37,O14,pipe,200,96.0,0.51,0.51,0,,15052,0.451,0.481,1,0,5.85,3.96,5.85,0,DN200 (not steepened)
O1-P840,O1,pipe,200,96.0,0.51,0.51,0,,13964,0.141,0.181,1,0,1.87,1.89,1.89,0,DN200 (not steepened)
O4-P1396,O4,pipe,200,98.1,0.51,0.51,0,,8721,0.195,0.195,1,0,1.48,1.97,1.97,0,DN200 (not steepened)
O9-P2390,O9,pipe,200,96.1,0.51,0.51,0,,2710,0.234,0.296,1,0,2.87,2.91,2.91,0,DN200 (not steepened)
O11-P115,O11,pipe,200,100.0,0.51,0.51,0,,9076,0.152,0.157,1,0,1.85,1.48,1.85,0,DN200 (not steepened)
O3-P3330,O3,pipe,200,52.5,0.51,0.51,0,,10294,0.18,0.194,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O12-P471,O12,pipe,200,100.0,0.51,0.51,0,,8725,0.123,0.133,1,0,1.48,2.87,2.87,0,DN200 (not steepened)
O8-P105,O8,pipe,200,97.3,0.51,0.51,0,,8726,0.175,0.345,1,0,3.79,3.4,3.79,0,DN200 (not steepened)
O3-P869,O3,pipe,200,100.0,0.51,0.51,0,,10301,0.576,0.587,1,0,7.52,7.49,7.52,0,DN200 (not steepened)
O3-P923,O3,pipe,200,76.7,0.51,0.51,0,,8728,0.249,0.249,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O2-P1852,O2,pipe,200,96.0,0.51,0.51,0,,1943,0.405,0.409,1,0,1.74,1.7,1.74,0,DN200 (not steepened)
O9-P2620,O9,pipe,200,96.0,0.51,0.51,0,,7828,0.224,0.241,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O4-P615,O4,pipe,200,65.1,0.51,0.51,0,,8731,0.573,0.605,1,0,5.0,6.05,6.05,0,DN200 (not steepened)
O1-P2615,O1,pipe,200,100.0,0.51,0.51,0,,8732,0.039,0.039,1,0,1.48,2.16,2.16,0,DN200 (not steepened)
O2-P1446,O2,pipe,200,100.0,0.51,0.51,0,,2679,0.281,0.341,1,0,2.55,3.56,3.56,0,DN200 (not steepened)
O1-P2333,O1,pipe,200,96.0,0.51,0.51,0,,8734,0.166,0.211,1,0,1.48,2.82,2.82,0,DN200 (not steepened)
O1-P931,O1,pipe,200,96.0,0.51,0.51,0,,8735,0.293,0.371,1,0,1.75,3.28,3.28,0,DN200 (not steepened)
O9-P2507,O9,pipe,200,100.0,0.51,0.51,0,,8736,0.052,0.092,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O4-P1358,O4,pipe,200,95.4,0.51,0.51,0,,2371,0.157,0.298,1,0,1.69,2.01,2.01,0,DN200 (not steepened)
O1-P2419,O1,pipe,200,96.1,0.51,0.51,0,,8738,0.391,0.396,1,0,1.84,1.88,1.88,0,DN200 (not steepened)
O1-P59,O1,pipe,1000,96.1,0.075,0.123,1,up to 0.30 %,5406,0.757,0.872,0,0,9.11,9.19,9.19,0,Steepened up to 0.30 %
O1-P2530,O1,pipe,200,96.1,0.51,0.51,0,,8740,0.284,0.392,1,0,2.52,2.57,2.57,0,DN200 (not steepened)
O8-P75,O8,pipe,200,46.8,0.51,0.51,0,,3773,0.406,0.638,1,0,9.95,10.12,10.12,0,DN200 (not steepened)
O17-P74,O17,pipe,200,100.0,0.51,0.51,0,,19246,0.343,0.357,1,0,2.29,3.12,3.12,0,DN200 (not steepened)
O3-P3138,O3,pipe,200,73.3,0.51,0.51,0,,8744,0.068,0.119,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O7-P276,O7,pipe,200,119.4,0.51,0.51,0,,8745,0.369,0.372,1,0,3.91,4.67,4.67,0,DN200 (not steepened)
O5-P87,O5,pipe,200,96.1,0.51,0.51,0,,3184,0.154,0.281,1,0,1.75,2.15,2.15,0,DN200 (not steepened)
O21-P716,O21,pipe,200,96.1,0.51,0.51,0,,8748,0.102,0.122,1,0,1.48,2.1,2.1,0,DN200 (not steepened)
O3-P2852,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,10084,0.752,0.857,0,0,6.43,6.77,6.77,0,Steepened up to 0.30 %
O2-P1487,O2,pipe,200,96.2,0.51,0.51,0,,8750,0.197,0.209,1,0,1.48,3.55,3.55,0,DN200 (not steepened)
O21-P494,O21,pipe,200,96.2,0.51,0.51,0,,9787,0.233,0.261,1,0,3.1,2.07,3.1,0,DN200 (not steepened)
O9-P783,O9,pipe,200,96.2,0.51,0.51,0,,18825,0.441,0.634,1,0,10.97,11.24,11.24,0,DN200 (not steepened)
O21-P1107,O21,pipe,200,96.2,0.51,0.51,0,,18297,0.689,0.754,1,0,4.68,5.0,5.0,0,DN200 (not steepened)
O1-P1229,O1,pipe,200,100.0,0.51,0.51,0,,8754,0.122,0.159,1,0,2.47,1.48,2.47,0,DN200 (not steepened)
O7-P226,O7,pipe,200,100.0,0.51,0.51,0,,8755,0.13,0.232,1,0,4.24,1.48,4.24,0,DN200 (not steepened)
O17-P26,O17,pipe,200,96.2,0.51,0.51,0,,8756,0.144,0.21,1,0,2.23,1.84,2.23,0,DN200 (not steepened)
O2-P89,O2,pipe,200,100.0,0.51,0.51,0,,8757,0.485,0.487,1,0,4.87,6.53,6.53,0,DN200 (not steepened)
O3-P809,O3,pipe,200,100.0,0.51,0.51,0,,8758,0.236,0.253,1,0,2.34,3.2,3.2,0,DN200 (not steepened)
O1-P1873,O1,pipe,200,97.3,0.51,0.51,0,,9181,0.146,0.168,1,0,2.76,3.69,3.69,0,DN200 (not steepened)
O21-P857,O21,pipe,200,96.2,0.51,0.51,0,,6680,0.618,0.703,1,0,6.35,6.58,6.58,0,DN200 (not steepened)
O1-P2000,O1,pipe,200,89.7,0.51,0.51,0,,5631,0.376,0.469,1,0,1.63,1.65,1.65,0,DN200 (not steepened)
O3-P2164,O3,pipe,200,78.7,0.51,0.51,0,,8762,0.196,0.196,1,0,2.97,2.76,2.97,0,DN200 (not steepened)
O9-P992,O9,pipe,200,96.2,0.51,0.51,0,,4227,0.175,0.254,1,0,2.1,1.83,2.1,0,DN200 (not steepened)
O2-P387,O2,pipe,200,96.2,0.51,0.51,0,,8764,0.16,0.179,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O4-P67,O4,pipe,800,100.0,0.085,0.152,1,up to 0.30 %,8765,0.75,0.852,0,0,12.76,12.28,12.76,1,Steepened up to 0.30 %
O9-P1325,O9,pipe,200,77.3,0.51,0.51,0,,8766,0.151,0.21,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O14-P36,O14,pipe,200,100.6,0.51,0.51,0,,15052,0.454,0.483,1,0,3.96,4.11,4.11,0,DN200 (not steepened)
O2-P145,O2,pipe,200,96.3,0.51,0.51,0,,8769,0.302,0.311,1,0,1.48,2.11,2.11,0,DN200 (not steepened)
O3-P204,O3,pipe,200,96.3,0.51,0.51,0,,18582,0.358,0.439,1,0,1.93,2.09,2.09,0,DN200 (not steepened)
