label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O21-P810,O21,pipe,200,100.0,0.51,0.51,0,,7169,0.172,0.242,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O8-P299,O8,pipe,200,78.7,0.51,0.51,0,,12372,0.181,0.24,1,0,1.6,2.28,2.28,0,DN200 (not steepened)
O12-P458,O12,pipe,200,100.0,0.51,0.51,0,,3474,0.133,0.169,1,0,3.73,4.47,4.47,0,DN200 (not steepened)
O1-P557,O1,pipe,200,100.0,0.51,0.51,0,,11498,0.305,0.351,1,0,3.02,3.07,3.07,0,DN200 (not steepened)
O9-P1292,O9,pipe,200,100.0,0.51,0.51,0,,8258,0.095,0.165,1,0,2.68,3.24,3.24,0,DN200 (not steepened)
O3-P213,O3,pipe,200,100.0,0.51,0.51,0,,16642,0.143,0.21,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O1-P566,O1,pipe,200,103.4,0.51,0.51,0,,13557,0.177,0.254,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O2-P1844,O2,pipe,200,100.0,0.51,0.51,0,,5258,0.047,0.047,1,0,2.67,1.48,2.67,0,DN200 (not steepened)
O9-P2606,O9,pipe,200,95.6,0.51,0.51,0,,14958,0.14,0.185,1,0,3.26,3.63,3.63,0,DN200 (not steepened)
O8-P176,O8,pipe,200,101.2,0.51,0.51,0,,13732,0.13,0.238,1,0,1.83,2.86,2.86,0,DN200 (not steepened)
O6-P342,O6,pipe,200,100.8,0.51,0.51,0,,13561,0.149,0.149,1,0,1.48,2.38,2.38,0,DN200 (not steepened)
O12-P133,O12,pipe,200,100.0,0.51,0.51,0,,13314,0.376,0.403,1,0,5.64,5.73,5.73,0,DN200 (not steepened)
O10-P413,O10,pipe,200,100.0,0.51,0.51,0,,679,0.17,0.17,1,0,2.51,2.49,2.51,0,DN200 (not steepened)
O1-P2595,O1,pipe,200,100.0,0.51,0.51,0,,4782,0.228,0.253,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O1-P2140,O1,pipe,200,74.3,0.51,0.51,0,,13565,0.16,0.179,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O3-P2835,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,10084,0.763,0.869,0,0,4.28,4.26,4.28,0,Steepened up to 0.30 %
O2-P1900,O2,pipe,200,100.0,0.51,0.51,0,,13567,0.267,0.302,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O9-P402,O9,pipe,200,76.4,0.51,0.51,0,,10610,0.672,0.706,1,0,5.17,5.39,5.39,0,DN200 (not steepened)
O1-P576,O1,pipe,200,53.1,0.51,0.51,0,,6392,0.169,0.338,1,0,2.81,2.89,2.89,0,DN200 (not steepened)
O3-P2133,O3,pipe,200,100.0,0.51,0.51,0,,5866,0.204,0.38,1,0,2.03,2.85,2.85,0,DN200 (not steepened)
O16-P7,O16,pipe,280,100.0,0.375,0.407,1,0.30 to 0.50 %,1947,0.75,0.811,0,0,6.61,6.58,6.61,0,Steepened 0.30 to 0.50 %
O21-P630,O21,pipe,200,100.0,0.51,0.51,0,,13572,0.101,0.116,1,0,1.48,2.29,2.29,0,DN200 (not steepened)
O3-P1738,O3,pipe,200,82.8,0.51,0.51,0,,3952,0.144,0.262,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O1-P585,O1,pipe,200,100.0,0.51,0.51,0,,6392,0.049,0.049,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O21-P396,O21,pipe,200,100.0,0.51,0.51,0,,13858,0.384,0.389,1,0,2.17,2.32,2.32,0,DN200 (not steepened)
O5-P209,O5,pipe,200,65.5,0.51,0.51,0,,13576,0.085,0.153,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O15-P42,O15,pipe,200,100.0,0.51,0.51,0,,2360,0.385,0.59,1,0,2.71,3.52,3.52,0,DN200 (not steepened)
O1-P1198,O1,pipe,200,100.0,0.51,0.51,0,,3869,0.395,0.415,1,0,2.83,1.48,2.83,0,DN200 (not steepened)
O9-P2062,O9,pipe,200,100.0,0.51,0.51,0,,811,0.418,0.433,1,0,5.66,5.83,5.83,0,DN200 (not steepened)
O9-P2785,O9,pipe,200,100.0,0.51,0.51,0,,3465,0.191,0.216,1,0,1.56,1.59,1.59,0,DN200 (not steepened)
O12-P140,O12,pipe,200,100.0,0.51,0.51,0,,13314,0.344,0.375,1,0,4.86,4.77,4.86,0,DN200 (not steepened)
O12-P45,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.457,0.639,1,0,10.24,10.39,10.39,0,DN200 (not steepened)
O1-P1680,O1,pipe,200,71.6,0.51,0.51,0,,13670,0.396,0.405,1,0,2.81,2.57,2.81,0,DN200 (not steepened)
O9-P2300,O9,pipe,200,100.0,0.51,0.51,0,,13584,0.182,0.193,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O1-P1695,O1,pipe,200,100.0,0.51,0.51,0,,1192,0.475,0.491,1,0,11.98,11.48,11.98,0,DN200 (not steepened)
O23-P11,O23,pipe,200,59.3,0.51,0.51,0,,16884,0.226,0.226,1,0,8.3,8.61,8.61,0,DN200 (not steepened)
O3-P2041,O3,pipe,200,75.3,0.51,0.51,0,,13587,0.089,0.162,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O4-P1113,O4,pipe,200,71.9,0.51,0.51,0,,16645,0.571,0.589,1,0,4.67,4.52,4.67,0,DN200 (not steepened)
O9-P1095,O9,pipe,355,100.0,0.27,0.385,1,0.30 to 0.50 %,17178,0.751,0.871,0,0,6.44,7.62,7.62,0,Steepened 0.30 to 0.50 %
O3-P2412,O3,pipe,200,66.5,0.51,0.51,0,,13590,0.089,0.162,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O3-P1931,O3,pipe,200,125.0,0.51,0.51,0,,13591,0.041,0.041,1,0,2.34,1.48,2.34,0,DN200 (not steepened)
O4-P564,O4,pipe,200,100.0,0.51,0.51,0,,13592,0.169,0.169,1,0,2.26,3.05,3.05,0,DN200 (not steepened)
O5-P346,O5,pipe,200,100.0,0.51,0.51,0,,13593,0.095,0.172,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O3-P2295,O3,pipe,200,75.0,0.51,0.51,0,,13594,0.142,0.2,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O1-P467,O1,pipe,200,100.0,0.51,0.51,0,,973,0.406,0.55,1,0,3.85,3.6,3.85,0,DN200 (not steepened)
O1-P820,O1,pipe,200,100.0,0.51,0.51,0,,5587,0.22,0.261,1,0,1.7,2.45,2.45,0,DN200 (not steepened)
O10-P240,O10,pipe,200,100.0,0.51,0.51,0,,13597,0.061,0.111,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O2-P175,O2,pipe,200,100.0,0.51,0.51,0,,2244,0.369,0.392,1,0,3.18,4.95,4.95,0,DN200 (not steepened)
O9-P1848,O9,pipe,200,100.0,0.51,0.51,0,,12922,0.069,0.112,1,0,2.87,1.48,2.87,0,DN200 (not steepened)
O1-P1605,O1,pipe,200,88.0,0.51,0.51,0,,17880,0.323,0.341,1,0,2.53,2.77,2.77,0,DN200 (not steepened)
O1-P2298,O1,pipe,200,100.0,0.51,0.51,0,,7327,0.307,0.408,1,0,4.6,4.34,4.6,0,DN200 (not steepened)
O9-P3574,O9,pipe,200,100.0,0.51,0.51,0,,4228,0.073,0.121,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O9-P1701,O9,pipe,200,56.0,0.51,0.51,0,,2591,0.148,0.166,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O1-P2008,O1,pipe,200,100.0,0.51,0.51,0,,13604,0.201,0.284,1,0,2.04,1.48,2.04,0,DN200 (not steepened)
O9-P2616,O9,pipe,200,100.0,0.51,0.51,0,,13963,0.228,0.228,1,0,2.06,1.9,2.06,0,DN200 (not steepened)
O9-P1993,O9,pipe,200,85.3,0.51,0.51,0,,3976,0.077,0.133,1,0,1.68,1.92,1.92,0,DN200 (not steepened)
O3-P2976,O3,pipe,200,100.0,0.51,0.51,0,,13607,0.203,0.207,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O1-P2195,O1,pipe,200,100.0,0.51,0.51,0,,13608,0.134,0.248,1,0,2.02,1.48,2.02,0,DN200 (not steepened)
O12-P102,O12,pipe,200,100.0,0.51,0.51,0,,11541,0.238,0.43,1,0,4.37,4.11,4.37,0,DN200 (not steepened)
O9-P1050,O9,pipe,200,100.0,0.51,0.51,0,,13610,0.121,0.136,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O1-P547,O1,pipe,200,100.0,0.51,0.51,0,,5816,0.219,0.336,1,0,2.07,1.48,2.07,0,DN200 (not steepened)
O10-P416,O10,pipe,200,74.2,0.51,0.51,0,,679,0.042,0.042,1,0,1.77,2.12,2.12,0,DN200 (not steepened)
O1-P434,O1,pipe,200,100.0,0.51,0.51,0,,13613,0.1,0.183,1,0,1.48,2.06,2.06,0,DN200 (not steepened)
O7-P516,O7,pipe,200,86.9,0.51,0.51,0,,11680,0.094,0.17,1,0,2.65,2.97,2.97,0,DN200 (not steepened)
O6-P363,O6,pipe,200,90.2,0.51,0.51,0,,4025,0.048,0.048,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O3-P962,O3,pipe,200,100.0,0.51,0.51,0,,11245,0.259,0.259,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O1-P463,O1,pipe,200,100.0,0.51,0.51,0,,973,0.418,0.581,1,0,5.45,4.61,5.45,0,DN200 (not steepened)
O3-P2454,O3,pipe,200,100.0,0.51,0.51,0,,7958,0.135,0.246,1,0,4.1,5.65,5.65,0,DN200 (not steepened)
O1-P153,O1,pipe,355,100.0,0.27,0.311,1,0.30 to 0.50 %,6196,0.751,0.845,0,0,12.03,11.84,12.03,1,Steepened 0.30 to 0.50 %
O9-P3197,O9,pipe,200,100.0,0.51,0.51,0,,1934,0.123,0.22,1,0,5.34,5.6,5.6,0,DN200 (not steepened)
O1-P551,O1,pipe,200,100.0,0.51,0.51,0,,11498,0.398,0.464,1,0,3.4,3.13,3.4,0,DN200 (not steepened)
O12-P425,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.27,0.375,1,0,5.53,6.5,6.5,0,DN200 (not steepened)
O9-P417,O9,pipe,200,100.0,0.51,0.51,0,,10610,0.647,0.678,1,0,3.51,3.82,3.82,0,DN200 (not steepened)
O23-P30,O23,pipe,200,100.0,0.51,0.51,0,,2480,0.205,0.205,1,0,4.87,5.85,5.85,0,DN200 (not steepened)
O9-P517,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.161,0.248,1,0,3.83,3.03,3.83,0,DN200 (not steepened)
O1-P149,O1,pipe,355,100.0,0.27,0.311,1,0.30 to 0.50 %,6196,0.752,0.848,0,0,10.55,9.95,10.55,0,Steepened 0.30 to 0.50 %
O4-P444,O4,pipe,200,100.0,0.51,0.51,0,,14324,0.231,0.231,1,0,4.36,4.32,4.36,0,DN200 (not steepened)
O3-P283,O3,pipe,315,100.0,0.27,0.392,1,0.30 to 0.50 %,13529,0.761,0.852,0,0,7.28,7.43,7.43,0,Steepened 0.30 to 0.50 %
O3-P2401,O3,pipe,200,100.0,0.51,0.51,0,,14148,0.124,0.227,1,0,2.42,2.41,2.42,0,DN200 (not steepened)
O9-P784,O9,pipe,200,99.9,0.51,0.51,0,,18825,0.441,0.634,1,0,10.85,10.97,10.97,0,DN200 (not steepened)
O9-P2972,O9,pipe,200,60.8,0.51,0.51,0,,13631,0.139,0.204,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O1-P2210,O1,pipe,200,79.5,0.51,0.51,0,,13632,0.146,0.214,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O4-P587,O4,pipe,200,103.1,0.51,0.51,0,,17616,0.723,0.752,1,0,7.98,8.07,8.07,0,DN200 (not steepened)
O6-P231,O6,pipe,200,63.9,0.51,0.51,0,,13634,0.09,0.163,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O12-P228,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.259,0.33,1,0,8.85,8.87,8.87,0,DN200 (not steepened)
O2-P1974,O2,pipe,200,100.0,0.51,0.51,0,,13636,0.129,0.129,1,0,1.48,3.36,3.36,0,DN200 (not steepened)
O21-P1208,O21,pipe,200,100.0,0.51,0.51,0,,4780,0.241,0.346,1,0,1.9,2.11,2.11,0,DN200 (not steepened)
O3-P598,O3,pipe,200,100.0,0.51,0.51,0,,9264,0.169,0.243,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O9-P554,O9,pipe,200,100.0,0.51,0.51,0,,13639,0.039,0.039,1,0,1.48,1.88,1.88,0,DN200 (not steepened)
O9-P1256,O9,pipe,200,100.0,0.51,0.51,0,,3246,0.143,0.248,1,0,3.05,2.86,3.05,0,DN200 (not steepened)
O1-P351,O1,pipe,200,100.0,0.51,0.51,0,,13641,0.087,0.156,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O3-P676,O3,pipe,200,79.7,0.51,0.51,0,,11704,0.206,0.26,1,0,2.12,2.13,2.13,0,DN200 (not steepened)
O12-P357,O12,pipe,200,100.0,0.51,0.51,0,,5440,0.193,0.219,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O12-P326,O12,pipe,200,107.4,0.51,0.51,0,,13848,0.365,0.442,1,0,5.57,5.57,5.57,0,DN200 (not steepened)
O3-P570,O3,pipe,200,80.0,0.51,0.51,0,,2540,0.487,0.623,1,0,4.62,4.54,4.62,0,DN200 (not steepened)
O3-P2887,O3,pipe,200,99.8,0.51,0.51,0,,13646,0.221,0.374,1,0,3.43,1.48,3.43,0,DN200 (not steepened)
O21-P387,O21,pipe,200,100.0,0.51,0.51,0,,13858,0.417,0.441,1,0,4.31,4.24,4.31,0,DN200 (not steepened)
O9-P490,O9,pipe,200,95.1,0.51,0.51,0,,787,0.077,0.137,1,0,2.73,3.91,3.91,0,DN200 (not steepened)
O9-P1825,O9,pipe,200,100.0,0.51,0.51,0,,1289,0.071,0.119,1,0,2.48,3.21,3.21,0,DN200 (not steepened)
O21-P379,O21,pipe,200,100.0,0.51,0.51,0,,13858,0.425,0.448,1,0,5.17,5.55,5.55,0,DN200 (not steepened)
O1-P774,O1,pipe,200,100.0,0.51,0.51,0,,13651,0.243,0.243,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O9-P3536,O9,pipe,200,51.2,0.51,0.51,0,,13652,0.04,0.059,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O4-P255,O4,pipe,200,69.2,0.51,0.51,0,,13653,0.151,0.164,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O11-P199,O11,pipe,200,100.0,0.51,0.51,0,,13875,0.12,0.219,1,0,2.05,4.81,4.81,0,DN200 (not steepened)
O3-P3317,O3,pipe,200,100.0,0.51,0.51,0,,1422,0.162,0.266,1,0,2.85,1.48,2.85,0,DN200 (not steepened)
O9-P2957,O9,pipe,200,100.0,0.51,0.51,0,,6408,0.224,0.274,1,0,1.5,1.65,1.65,0,DN200 (not steepened)
O9-P2886,O9,pipe,200,94.6,0.51,0.51,0,,18407,0.177,0.177,1,0,1.78,1.92,1.92,0,DN200 (not steepened)
O11-P65,O11,pipe,250,100.0,0.375,0.498,1,0.30 to 0.50 %,14032,0.752,0.823,0,0,7.16,7.56,7.56,0,Steepened 0.30 to 0.50 %
O3-P2506,O3,pipe,200,80.0,0.51,0.51,0,,7093,0.196,0.376,1,0,4.27,4.53,4.53,0,DN200 (not steepened)
O8-P123,O8,pipe,200,59.8,0.51,0.51,0,,13660,0.076,0.14,1,0,1.48,2.02,2.02,0,DN200 (not steepened)
O9-P739,O9,pipe,200,100.0,0.51,0.51,0,,8888,0.588,0.716,1,0,9.25,9.31,9.31,0,DN200 (not steepened)
O9-P1469,O9,pipe,200,100.0,0.51,0.51,0,,13662,0.048,0.086,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O1-P874,O1,pipe,200,100.0,0.51,0.51,0,,13663,0.214,0.251,1,0,2.35,2.5,2.5,0,DN200 (not steepened)
O6-P357,O6,pipe,200,87.0,0.51,0.51,0,,4025,0.128,0.128,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O12-P79,O12,pipe,200,100.0,0.51,0.51,0,,185,0.389,0.588,1,0,5.87,6.16,6.16,0,DN200 (not steepened)
O21-P1156,O21,pipe,200,100.0,0.51,0.51,0,,6632,0.153,0.173,1,0,1.74,1.48,1.74,0,DN200 (not steepened)
O1-P528,O1,pipe,200,100.0,0.51,0.51,0,,4392,0.254,0.359,1,0,2.42,3.77,3.77,0,DN200 (not steepened)
O9-P3122,O9,pipe,200,100.0,0.51,0.51,0,,13668,0.039,0.039,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O24-P147,O24,pipe,200,100.0,0.51,0.51,0,,17466,0.349,0.412,1,0,1.7,1.89,1.89,0,DN200 (not steepened)
O1-P1687,O1,pipe,200,102.5,0.51,0.51,0,,13670,0.101,0.143,1,0,1.48,1.88,1.88,0,DN200 (not steepened)
O4-P447,O4,pipe,200,88.9,0.51,0.51,0,,14324,0.231,0.231,1,0,3.87,4.15,4.15,0,DN200 (not steepened)
O10-P253,O10,pipe,200,65.9,0.51,0.51,0,,3734,0.137,0.237,1,0,2.4,2.64,2.64,0,DN200 (not steepened)
O4-P450,O4,pipe,200,100.0,0.51,0.51,0,,14324,0.201,0.201,1,0,3.27,3.54,3.54,0,DN200 (not steepened)
O4-P1405,O4,pipe,200,86.5,0.51,0.51,0,,2358,0.175,0.21,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O8-P52,O8,pipe,200,86.0,0.51,0.51,0,,9591,0.396,0.458,1,0,4.21,4.13,4.21,0,DN200 (not steepened)
O11-P299,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.256,0.261,1,0,6.75,6.89,6.89,0,DN200 (not steepened)
O1-P1628,O1,pipe,200,68.0,0.51,0.51,0,,13677,0.21,0.272,1,0,2.68,2.37,2.68,0,DN200 (not steepened)
O9-P416,O9,pipe,200,100.0,0.51,0.51,0,,10610,0.648,0.678,1,0,3.82,4.14,4.14,0,DN200 (not steepened)
O1-P2220,O1,pipe,450,101.7,0.205,0.404,1,0.30 to 0.50 %,19208,0.75,0.959,0,0,9.49,9.97,9.97,0,Steepened 0.30 to 0.50 %
O24-P334,O24,pipe,200,51.4,0.51,0.51,0,,5637,0.421,0.437,1,0,1.66,2.07,2.07,0,DN200 (not steepened)
O9-P2061,O9,pipe,200,104.1,0.51,0.51,0,,811,0.55,0.578,1,0,5.83,6.37,6.37,0,DN200 (not steepened)
O21-P830,O21,pipe,200,58.4,0.51,0.51,0,,17247,0.119,0.175,1,0,1.92,2.19,2.19,0,DN200 (not steepened)
O24-P78,O24,pipe,200,100.0,0.51,0.51,0,,16663,0.199,0.379,1,0,2.05,2.25,2.25,0,DN200 (not steepened)
O21-P381,O21,pipe,200,100.0,0.51,0.51,0,,13858,0.425,0.448,1,0,4.69,4.84,4.84,0,DN200 (not steepened)
O11-P322,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.198,0.198,1,0,2.16,1.69,2.16,0,DN200 (not steepened)
O5-P45,O5,pipe,200,80.9,0.51,0.51,0,,7146,0.227,0.267,1,0,1.79,2.02,2.02,0,DN200 (not steepened)
O3-P2538,O3,pipe,200,100.0,0.51,0.51,0,,13687,0.11,0.201,1,0,1.48,2.46,2.46,0,DN200 (not steepened)
O21-P1136,O21,pipe,200,100.0,0.51,0.51,0,,13688,0.192,0.245,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O24-P80,O24,pipe,200,100.0,0.51,0.51,0,,16663,0.175,0.349,1,0,1.77,1.84,1.84,0,DN200 (not steepened)
O1-P526,O1,pipe,200,89.5,0.51,0.51,0,,4392,0.29,0.403,1,0,3.66,4.46,4.46,0,DN200 (not steepened)
O1-P1701,O1,pipe,200,104.5,0.51,0.51,0,,1192,0.473,0.486,1,0,9.5,10.63,10.63,0,DN200 (not steepened)
O1-P2633,O1,pipe,200,100.0,0.51,0.51,0,,3225,0.618,0.641,1,0,3.0,3.68,3.68,0,DN200 (not steepened)
O12-P184,O12,pipe,200,77.2,0.51,0.51,0,,15397,0.576,0.622,1,0,13.61,13.55,13.61,1,DN200 (not steepened)
O3-P2521,O3,pipe,200,104.9,0.51,0.51,0,,9804,0.28,0.435,1,0,2.15,2.06,2.15,0,DN200 (not steepened)
O9-P2053,O9,pipe,200,78.9,0.51,0.51,0,,7581,0.619,0.653,1,0,6.95,7.08,7.08,0,DN200 (not steepened)
O2-P1549,O2,pipe,200,100.0,0.51,0.51,0,,6386,0.454,0.56,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O5-P30,O5,pipe,200,55.9,0.51,0.51,0,,447,0.387,0.482,1,0,4.55,4.71,4.71,0,DN200 (not steepened)
O1-P2499,O1,pipe,200,100.0,0.51,0.51,0,,4930,0.412,0.441,1,0,4.95,5.46,5.46,0,DN200 (not steepened)
O9-P1367,O9,pipe,200,100.0,0.51,0.51,0,,7510,0.33,0.373,1,0,3.98,4.19,4.19,0,DN200 (not steepened)
O11-P15,O11,pipe,200,100.0,0.51,0.51,0,,8676,0.399,0.565,1,0,9.65,9.8,9.8,0,DN200 (not steepened)
O22-P83,O22,pipe,200,100.0,0.51,0.51,0,,13701,0.071,0.128,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O21-P374,O21,pipe,200,100.0,0.51,0.51,0,,13858,0.44,0.459,1,0,8.25,10.01,10.01,0,DN200 (not steepened)
O3-P3349,O3,pipe,200,100.0,0.51,0.51,0,,5801,0.246,0.386,1,0,2.26,1.48,2.26,0,DN200 (not steepened)
O9-P2426,O9,pipe,200,102.7,0.51,0.51,0,,9842,0.158,0.194,1,0,2.71,2.45,2.71,0,DN200 (not steepened)
O7-P159,O7,pipe,250,100.0,0.375,0.375,0,,17513,0.663,0.714,1,0,6.69,6.22,6.69,0,"Above DN200, under 0.75 m/s"
O9-P3025,O9,pipe,200,100.0,0.51,0.51,0,,13706,0.122,0.146,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O10-P167,O10,pipe,200,100.0,0.51,0.51,0,,18841,0.123,0.225,1,0,2.21,2.25,2.25,0,DN200 (not steepened)
O4-P1469,O4,pipe,200,77.8,0.51,0.51,0,,17652,0.134,0.249,1,0,3.91,1.48,3.91,0,DN200 (not steepened)
O9-P125,O9,pipe,200,75.2,0.51,0.51,0,,11866,0.316,0.391,1,0,8.24,7.58,8.24,0,DN200 (not steepened)
O19-P45,O19,pipe,200,100.0,0.51,0.51,0,,13710,0.28,0.301,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O19-P93,O19,pipe,200,102.4,0.51,0.51,0,,13711,0.149,0.228,1,0,2.29,3.05,3.05,0,DN200 (not steepened)
O3-P296,O3,pipe,280,69.7,0.375,0.464,1,0.30 to 0.50 %,10696,0.76,0.865,0,0,7.06,7.29,7.29,0,Steepened 0.30 to 0.50 %
O21-P992,O21,pipe,200,100.0,0.51,0.51,0,,13713,0.215,0.215,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O7-P333,O7,pipe,200,97.4,0.51,0.51,0,,10393,0.06,0.06,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O1-P1349,O1,pipe,200,68.2,0.51,0.51,0,,13715,0.118,0.137,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O4-P427,O4,pipe,200,99.7,0.51,0.51,0,,13716,0.195,0.273,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O11-P64,O11,pipe,250,66.2,0.375,0.498,1,0.30 to 0.50 %,14032,0.752,0.823,0,0,7.56,8.83,8.83,0,Steepened 0.30 to 0.50 %
O5-P299,O5,pipe,200,85.6,0.51,0.51,0,,17003,0.217,0.341,1,0,2.43,2.51,2.51,0,DN200 (not steepened)
O3-P308,O3,pipe,280,100.0,0.375,0.464,1,0.30 to 0.50 %,10696,0.751,0.858,0,0,6.25,6.11,6.25,0,Steepened 0.30 to 0.50 %
O1-P1615,O1,pipe,200,100.0,0.51,0.51,0,,16514,0.044,0.044,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O9-P1535,O9,pipe,200,100.0,0.51,0.51,0,,11839,0.079,0.138,1,0,1.58,1.97,1.97,0,DN200 (not steepened)
O4-P1023,O4,pipe,200,100.0,0.51,0.51,0,,11064,0.219,0.219,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O4-P898,O4,pipe,200,89.7,0.51,0.51,0,,17055,0.375,0.405,1,0,6.32,6.24,6.32,0,DN200 (not steepened)
O9-P2246,O9,pipe,200,106.1,0.51,0.51,0,,13724,0.04,0.04,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O12-P82,O12,pipe,200,100.0,0.51,0.51,0,,185,0.377,0.582,1,0,5.97,5.81,5.97,0,DN200 (not steepened)
O9-P1575,O9,pipe,200,104.7,0.51,0.51,0,,13726,0.123,0.151,1,0,1.8,1.79,1.8,0,DN200 (not steepened)
O9-P3227,O9,pipe,200,75.4,0.51,0.51,0,,12733,0.122,0.215,1,0,3.21,3.36,3.36,0,DN200 (not steepened)
O9-P915,O9,pipe,200,100.0,0.51,0.51,0,,13728,0.039,0.039,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O3-P1565,O3,pipe,200,100.0,0.51,0.51,0,,13729,0.214,0.243,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O9-P361,O9,pipe,200,103.7,0.51,0.51,0,,17192,0.072,0.122,1,0,2.38,3.03,3.03,0,DN200 (not steepened)
O9-P579,O9,pipe,200,100.0,0.51,0.51,0,,10148,0.16,0.208,1,0,2.1,3.09,3.09,0,DN200 (not steepened)
O8-P178,O8,pipe,200,100.0,0.51,0.51,0,,13732,0.095,0.172,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O9-P1803,O9,pipe,200,57.8,0.51,0.51,0,,7067,0.158,0.3,1,0,5.12,3.75,5.12,0,DN200 (not steepened)
O11-P218,O11,pipe,200,100.0,0.51,0.51,0,,13734,0.085,0.151,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O16-P118,O16,pipe,200,100.0,0.51,0.51,0,,13735,0.103,0.122,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O3-P1534,O3,pipe,200,100.0,0.51,0.51,0,,13736,0.18,0.197,1,0,2.48,1.48,2.48,0,DN200 (not steepened)
O3-P1844,O3,pipe,200,88.7,0.51,0.51,0,,5218,0.139,0.194,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O1-P2429,O1,pipe,800,100.0,0.085,0.154,1,up to 0.30 %,8048,0.75,0.849,0,0,2.16,2.01,2.16,0,Steepened up to 0.30 %
O10-P184,O10,pipe,200,100.0,0.51,0.51,0,,13899,0.109,0.195,1,0,2.3,2.4,2.4,0,DN200 (not steepened)
O3-P2200,O3,pipe,200,108.5,0.51,0.51,0,,13740,0.116,0.215,1,0,6.08,1.48,6.08,0,DN200 (not steepened)
O10-P60,O10,pipe,315,106.1,0.27,0.43,1,0.30 to 0.50 %,12799,0.764,0.874,0,0,9.58,9.65,9.65,0,Steepened 0.30 to 0.50 %
O15-P26,O15,pipe,200,100.0,0.51,0.51,0,,19184,0.123,0.227,1,0,2.99,5.14,5.14,0,DN200 (not steepened)
O1-P505,O1,pipe,200,100.0,0.51,0.51,0,,13743,0.134,0.245,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O9-P1296,O9,pipe,200,100.0,0.51,0.51,0,,13744,0.06,0.11,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O15-P155,O15,pipe,200,56.5,0.51,0.51,0,,13745,0.133,0.159,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O3-P846,O3,pipe,200,100.0,0.51,0.51,0,,14405,0.74,0.749,1,0,8.31,8.02,8.31,0,DN200 (not steepened)
O3-P1270,O3,pipe,200,69.5,0.51,0.51,0,,6219,0.424,0.478,1,0,3.41,3.49,3.49,0,DN200 (not steepened)
O10-P141,O10,pipe,200,100.0,0.51,0.51,0,,12950,0.153,0.153,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O3-P3169,O3,pipe,900,100.0,0.075,0.128,1,up to 0.30 %,10153,0.752,0.855,0,0,4.08,3.77,4.08,0,Steepened up to 0.30 %
O3-P2448,O3,pipe,200,100.0,0.51,0.51,0,,13327,0.162,0.311,1,0,2.12,2.15,2.15,0,DN200 (not steepened)
O21-P20,O21,pipe,630,100.0,0.125,0.205,1,up to 0.30 %,8793,0.75,0.831,0,0,14.39,13.99,14.39,1,Steepened up to 0.30 %
O9-P24,O9,pipe,500,100.0,0.155,0.265,1,up to 0.30 %,2829,0.753,0.843,0,0,13.49,13.08,13.49,1,Steepened up to 0.30 %
O7-P179,O7,pipe,200,82.8,0.51,0.51,0,,13753,0.35,0.442,1,0,7.4,7.89,7.89,0,DN200 (not steepened)
O8-P245,O8,pipe,200,100.6,0.51,0.51,0,,15790,0.16,0.207,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O21-P1164,O21,pipe,200,50.7,0.51,0.51,0,,13755,0.178,0.219,1,0,1.48,2.71,2.71,0,DN200 (not steepened)
O4-P1110,O4,pipe,200,100.0,0.51,0.51,0,,16645,0.575,0.592,1,0,4.46,4.96,4.96,0,DN200 (not steepened)
O4-P449,O4,pipe,200,100.0,0.51,0.51,0,,14324,0.201,0.201,1,0,3.54,3.49,3.54,0,DN200 (not steepened)
O12-P401,O12,pipe,200,71.3,0.51,0.51,0,,13758,0.037,0.037,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O1-P1358,O1,pipe,200,100.0,0.51,0.51,0,,16852,0.214,0.258,1,0,2.63,1.48,2.63,0,DN200 (not steepened)
O9-P511,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.172,0.271,1,0,5.89,6.06,6.06,0,DN200 (not steepened)
O12-P475,O12,pipe,200,100.0,0.51,0.51,0,,10110,0.152,0.152,1,0,2.08,2.29,2.29,0,DN200 (not steepened)
O9-P396,O9,pipe,200,100.0,0.51,0.51,0,,8853,0.06,0.1,1,0,1.65,1.56,1.65,0,DN200 (not steepened)
O9-P2003,O9,pipe,200,86.9,0.51,0.51,0,,13763,0.06,0.111,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O9-P2757,O9,pipe,200,100.0,0.51,0.51,0,,7560,0.133,0.195,1,0,6.56,5.62,6.56,0,DN200 (not steepened)
O9-P243,O9,pipe,200,100.0,0.51,0.51,0,,13262,0.271,0.279,1,0,2.17,2.68,2.68,0,DN200 (not steepened)
O3-P2638,O3,pipe,200,70.4,0.51,0.51,0,,7437,0.273,0.419,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O15-P64,O15,pipe,200,100.0,0.51,0.51,0,,13767,0.211,0.232,1,0,1.82,4.41,4.41,0,DN200 (not steepened)
O1-P1197,O1,pipe,200,100.0,0.51,0.51,0,,3869,0.398,0.421,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O3-P1843,O3,pipe,200,88.5,0.51,0.51,0,,5218,0.147,0.224,1,0,1.48,2.04,2.04,0,DN200 (not steepened)
O3-P1540,O3,pipe,200,81.5,0.51,0.51,0,,13770,0.372,0.393,1,0,2.65,2.95,2.95,0,DN200 (not steepened)
O1-P1567,O1,pipe,200,100.0,0.51,0.51,0,,1652,0.409,0.551,1,0,3.71,4.27,4.27,0,DN200 (not steepened)
O9-P1623,O9,pipe,200,100.0,0.51,0.51,0,,13772,0.061,0.111,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O20-P57,O20,pipe,200,78.5,0.51,0.51,0,,13773,0.173,0.173,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O3-P1422,O3,pipe,355,100.0,0.27,0.467,1,0.30 to 0.50 %,9549,0.702,0.961,1,0,6.42,6.36,6.42,0,"Above DN200, under 0.75 m/s"
O9-P2742,O9,pipe,200,52.3,0.51,0.51,0,,10760,0.252,0.252,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O3-P1847,O3,pipe,200,100.0,0.51,0.51,0,,12792,0.159,0.303,1,0,2.12,2.88,2.88,0,DN200 (not steepened)
O9-P1075,O9,pipe,200,100.0,0.51,0.51,0,,13777,0.06,0.11,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O21-P445,O21,pipe,200,100.0,0.51,0.51,0,,9821,0.178,0.2,1,0,2.23,1.48,2.23,0,DN200 (not steepened)
O1-P2193,O1,pipe,200,84.4,0.51,0.51,0,,13779,0.154,0.236,1,0,2.55,1.48,2.55,0,DN200 (not steepened)
O3-P2155,O3,pipe,200,66.1,0.51,0.51,0,,13780,0.099,0.183,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O4-P858,O4,pipe,200,81.1,0.51,0.51,0,,2521,0.155,0.291,1,0,3.06,3.87,3.87,0,DN200 (not steepened)
O23-P4,O23,pipe,200,100.0,0.51,0.51,0,,17413,0.228,0.228,1,0,10.84,11.3,11.3,0,DN200 (not steepened)
O3-P2761,O3,pipe,200,100.0,0.51,0.51,0,,13783,0.11,0.201,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O9-P3330,O9,pipe,200,100.0,0.51,0.51,0,,15246,0.07,0.07,1,0,2.32,2.49,2.49,0,DN200 (not steepened)
O3-P3241,O3,pipe,200,66.4,0.51,0.51,0,,1896,0.042,0.042,1,0,2.0,2.38,2.38,0,DN200 (not steepened)
O9-P3669,O9,pipe,200,100.0,0.51,0.51,0,,14811,0.049,0.071,1,0,1.87,2.24,2.24,0,DN200 (not steepened)
O3-P2472,O3,pipe,200,100.0,0.51,0.51,0,,14521,0.405,0.621,1,0,5.27,4.97,5.27,0,DN200 (not steepened)
O3-P511,O3,pipe,200,74.5,0.51,0.51,0,,10284,0.392,0.429,1,0,2.39,2.68,2.68,0,DN200 (not steepened)
O11-P10,O11,pipe,200,100.0,0.51,0.51,0,,8676,0.427,0.581,1,0,10.96,11.23,11.23,0,DN200 (not steepened)
O11-P248,O11,pipe,200,100.0,0.51,0.51,0,,18848,0.051,0.07,1,0,1.74,1.84,1.84,0,DN200 (not steepened)
O2-P185,O2,pipe,355,100.0,0.27,0.285,1,up to 0.30 %,7921,0.784,0.804,0,0,2.12,2.83,2.83,0,Steepened up to 0.30 %
O5-P156,O5,pipe,200,62.8,0.51,0.51,0,,5688,0.18,0.235,1,0,2.36,1.48,2.36,0,DN200 (not steepened)
O9-P1641,O9,pipe,200,86.2,0.51,0.51,0,,12219,0.111,0.182,1,0,1.9,1.91,1.91,0,DN200 (not steepened)
O20-P116,O20,pipe,200,100.0,0.51,0.51,0,,8836,0.38,0.38,1,0,5.14,5.48,5.48,0,DN200 (not steepened)
O4-P35,O4,pipe,900,100.0,0.075,0.137,1,up to 0.30 %,17948,0.75,0.845,0,0,9.86,9.47,9.86,0,Steepened up to 0.30 %
O1-P570,O1,pipe,200,100.0,0.51,0.51,0,,13857,0.207,0.321,1,0,1.73,2.12,2.12,0,DN200 (not steepened)
O21-P648,O21,pipe,200,83.0,0.51,0.51,0,,17209,0.091,0.164,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O3-P1051,O3,pipe,200,58.4,0.51,0.51,0,,14742,0.322,0.351,1,0,2.74,2.94,2.94,0,DN200 (not steepened)
O10-P78,O10,pipe,315,72.5,0.27,0.43,1,0.30 to 0.50 %,12799,0.761,0.862,0,0,6.1,6.42,6.42,0,Steepened 0.30 to 0.50 %
O24-P296,O24,pipe,200,55.0,0.51,0.51,0,,13800,0.391,0.399,1,0,1.94,2.76,2.76,0,DN200 (not steepened)
O3-P1694,O3,pipe,200,80.6,0.51,0.51,0,,7897,0.167,0.337,1,0,2.45,1.48,2.45,0,DN200 (not steepened)
O11-P4,O11,pipe,280,85.1,0.375,0.448,1,0.30 to 0.50 %,17149,0.75,0.842,0,0,12.22,12.4,12.4,1,Steepened 0.30 to 0.50 %
O9-P2791,O9,pipe,200,100.0,0.51,0.51,0,,11876,0.163,0.231,1,0,1.91,2.8,2.8,0,DN200 (not steepened)
O1-P1158,O1,pipe,200,100.0,0.51,0.51,0,,4100,0.489,0.624,1,0,5.84,7.6,7.6,0,DN200 (not steepened)
O4-P462,O4,pipe,200,100.0,0.51,0.51,0,,11476,0.123,0.123,1,0,1.87,1.79,1.87,0,DN200 (not steepened)
O2-P488,O2,pipe,200,65.7,0.51,0.51,0,,13806,0.089,0.162,1,0,1.48,3.03,3.03,0,DN200 (not steepened)
O1-P1473,O1,pipe,200,100.0,0.51,0.51,0,,13807,0.122,0.226,1,0,1.48,3.55,3.55,0,DN200 (not steepened)
O21-P745,O21,pipe,200,100.0,0.51,0.51,0,,5960,0.101,0.116,1,0,1.49,1.53,1.53,0,DN200 (not steepened)
O3-P2733,O3,pipe,200,100.0,0.51,0.51,0,,7905,0.22,0.34,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O1-P655,O1,pipe,200,100.0,0.51,0.51,0,,13810,0.398,0.454,1,0,3.31,3.26,3.31,0,DN200 (not steepened)
O4-P832,O4,pipe,200,100.0,0.51,0.51,0,,13953,0.169,0.169,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O21-P1276,O21,pipe,200,100.0,0.51,0.51,0,,13812,0.187,0.234,1,0,2.34,1.48,2.34,0,DN200 (not steepened)
O3-P2483,O3,pipe,200,71.5,0.51,0.51,0,,13813,0.233,0.403,1,0,3.57,3.39,3.57,0,DN200 (not steepened)
O8-P31,O8,pipe,200,79.0,0.51,0.51,0,,3110,0.582,0.67,1,0,5.62,6.33,6.33,0,DN200 (not steepened)
O3-P650,O3,pipe,200,100.0,0.51,0.51,0,,12309,0.497,0.683,1,0,3.9,4.14,4.14,0,DN200 (not steepened)
O3-P1837,O3,pipe,200,85.4,0.51,0.51,0,,5822,0.12,0.221,1,0,1.48,2.49,2.49,0,DN200 (not steepened)
O24-P372,O24,pipe,200,100.4,0.51,0.51,0,,3604,0.39,0.4,1,0,1.93,2.45,2.45,0,DN200 (not steepened)
O4-P939,O4,pipe,200,62.0,0.51,0.51,0,,13819,0.087,0.156,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O1-P588,O1,pipe,200,62.5,0.51,0.51,0,,3338,0.367,0.565,1,0,3.35,3.34,3.35,0,DN200 (not steepened)
O9-P1828,O9,pipe,200,100.0,0.51,0.51,0,,1290,0.094,0.166,1,0,3.97,4.59,4.59,0,DN200 (not steepened)
O9-P1132,O9,pipe,355,100.0,0.27,0.385,1,0.30 to 0.50 %,17178,0.75,0.87,0,0,8.72,9.1,9.1,0,Steepened 0.30 to 0.50 %
O1-P578,O1,pipe,200,115.6,0.51,0.51,0,,6392,0.128,0.228,1,0,2.32,2.6,2.6,0,DN200 (not steepened)
O22-P118,O22,pipe,200,71.1,0.51,0.51,0,,13824,0.07,0.12,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O3-P534,O3,pipe,200,100.0,0.51,0.51,0,,6979,0.142,0.142,1,0,1.88,1.73,1.88,0,DN200 (not steepened)
O3-P2146,O3,pipe,200,100.0,0.51,0.51,0,,13826,0.134,0.245,1,0,1.48,2.22,2.22,0,DN200 (not steepened)
O4-P944,O4,pipe,200,100.0,0.51,0.51,0,,10520,0.15,0.15,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O13-P13,O13,pipe,200,64.2,0.51,0.51,0,,13828,0.077,0.139,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O9-P948,O9,pipe,200,84.8,0.51,0.51,0,,3602,0.072,0.119,1,0,2.46,3.08,3.08,0,DN200 (not steepened)
O9-P3371,O9,pipe,200,100.0,0.51,0.51,0,,12903,0.264,0.428,1,0,3.35,3.63,3.63,0,DN200 (not steepened)
O3-P2794,O3,pipe,200,108.7,0.51,0.51,0,,14669,0.228,0.378,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O1-P1708,O1,pipe,200,100.0,0.51,0.51,0,,1192,0.421,0.424,1,0,5.29,6.12,6.12,0,DN200 (not steepened)
O17-P24,O17,pipe,200,100.0,0.51,0.51,0,,13833,0.168,0.234,1,0,2.77,2.55,2.77,0,DN200 (not steepened)
O4-P1063,O4,pipe,200,104.6,0.51,0.51,0,,17019,0.35,0.444,1,0,3.79,3.7,3.79,0,DN200 (not steepened)
O9-P3024,O9,pipe,200,100.0,0.51,0.51,0,,13706,0.132,0.18,1,0,1.6,1.72,1.72,0,DN200 (not steepened)
O5-P37,O5,pipe,200,100.0,0.51,0.51,0,,18735,0.344,0.414,1,0,3.78,3.83,3.83,0,DN200 (not steepened)
O5-P316,O5,pipe,200,100.0,0.51,0.51,0,,2312,0.109,0.197,1,0,1.69,2.07,2.07,0,DN200 (not steepened)
O20-P107,O20,pipe,200,100.0,0.51,0.51,0,,3547,0.413,0.415,1,0,7.11,5.5,7.11,0,DN200 (not steepened)
O9-P780,O9,pipe,200,100.0,0.51,0.51,0,,18825,0.497,0.675,1,0,12.36,13.77,13.77,1,DN200 (not steepened)
O9-P429,O9,pipe,200,61.2,0.51,0.51,0,,1031,0.093,0.167,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O21-P567,O21,pipe,200,100.0,0.51,0.51,0,,11968,0.06,0.103,1,0,2.14,1.48,2.14,0,DN200 (not steepened)
O7-P498,O7,pipe,200,99.2,0.51,0.51,0,,1561,0.046,0.046,1,0,3.22,4.28,4.28,0,DN200 (not steepened)
O3-P3141,O3,pipe,200,100.0,0.51,0.51,0,,13843,0.103,0.195,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O22-P13,O22,pipe,200,100.0,0.51,0.51,0,,3497,0.36,0.43,1,0,4.21,3.78,4.21,0,DN200 (not steepened)
O3-P2492,O3,pipe,200,93.7,0.51,0.51,0,,14253,0.155,0.29,1,0,2.75,2.19,2.75,0,DN200 (not steepened)
O1-P1821,O1,pipe,200,100.0,0.51,0.51,0,,3713,0.271,0.347,1,0,2.97,3.32,3.32,0,DN200 (not steepened)
O3-P1922,O3,pipe,200,100.0,0.51,0.51,0,,13847,0.06,0.112,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O12-P328,O12,pipe,200,100.0,0.51,0.51,0,,13848,0.364,0.442,1,0,5.48,5.44,5.48,0,DN200 (not steepened)
O1-P1703,O1,pipe,200,100.0,0.51,0.51,0,,1192,0.472,0.485,1,0,7.64,8.3,8.3,0,DN200 (not steepened)
O10-P27,O10,pipe,200,100.0,0.51,0.51,0,,16906,0.231,0.404,1,0,4.27,4.53,4.53,0,DN200 (not steepened)
O9-P347,O9,pipe,200,100.0,0.51,0.51,0,,13851,0.049,0.086,1,0,1.48,2.17,2.17,0,DN200 (not steepened)
O7-P454,O7,pipe,200,49.7,0.51,0.51,0,,13852,0.153,0.153,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O9-P3253,O9,pipe,200,132.7,0.51,0.51,0,,13853,0.051,0.086,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O19-P67,O19,pipe,200,59.9,0.51,0.51,0,,19096,0.21,0.258,1,0,3.34,3.4,3.4,0,DN200 (not steepened)
O4-P662,O4,pipe,200,100.0,0.51,0.51,0,,4219,0.172,0.194,1,0,1.93,1.97,1.97,0,DN200 (not steepened)
O3-P2112,O3,pipe,200,100.6,0.51,0.51,0,,13856,0.074,0.132,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O1-P571,O1,pipe,200,100.0,0.51,0.51,0,,13857,0.129,0.238,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O21-P398,O21,pipe,200,100.0,0.51,0.51,0,,13858,0.263,0.263,1,0,1.48,2.02,2.02,0,DN200 (not steepened)
O1-P530,O1,pipe,200,88.9,0.51,0.51,0,,4392,0.191,0.269,1,0,1.48,2.25,2.25,0,DN200 (not steepened)
O21-P291,O21,pipe,200,75.6,0.51,0.51,0,,5294,0.134,0.177,1,0,2.98,2.88,2.98,0,DN200 (not steepened)
O3-P2357,O3,pipe,200,51.8,0.51,0.51,0,,12543,0.135,0.16,1,0,2.41,2.62,2.62,0,DN200 (not steepened)
O9-P2157,O9,pipe,200,100.0,0.51,0.51,0,,13862,0.208,0.236,1,0,4.96,4.55,4.96,0,DN200 (not steepened)
O21-P429,O21,pipe,200,100.0,0.51,0.51,0,,13863,0.061,0.112,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O9-P830,O9,pipe,200,100.0,0.51,0.51,0,,13864,0.052,0.092,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O9-P1,O9,pipe,800,113.2,0.085,0.165,1,up to 0.30 %,13865,0.75,0.854,0,0,13.72,14.25,14.25,1,Steepened up to 0.30 %
O2-P661,O2,pipe,200,100.0,0.51,0.51,0,,14594,0.161,0.179,1,0,2.2,2.06,2.2,0,DN200 (not steepened)
O8-P242,O8,pipe,200,91.8,0.51,0.51,0,,15790,0.193,0.226,1,0,1.94,2.31,2.31,0,DN200 (not steepened)
O9-P2622,O9,pipe,200,102.4,0.51,0.51,0,,15186,0.166,0.179,1,0,2.0,1.49,2.0,0,DN200 (not steepened)
O9-P623,O9,pipe,200,100.0,0.51,0.51,0,,13869,0.142,0.209,1,0,3.37,2.81,3.37,0,DN200 (not steepened)
O1-P396,O1,pipe,200,100.0,0.51,0.51,0,,391,0.399,0.453,1,0,6.05,6.36,6.36,0,DN200 (not steepened)
O1-P2160,O1,pipe,200,73.1,0.51,0.51,0,,13871,0.197,0.228,1,0,2.46,1.48,2.46,0,DN200 (not steepened)
O3-P1286,O3,pipe,200,82.9,0.51,0.51,0,,505,0.203,0.221,1,0,2.2,2.24,2.24,0,DN200 (not steepened)
O9-P1883,O9,pipe,200,100.0,0.51,0.51,0,,16686,0.073,0.128,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O3-P2931,O3,pipe,200,63.5,0.51,0.51,0,,13536,0.052,0.052,1,0,3.13,3.83,3.83,0,DN200 (not steepened)
O11-P201,O11,pipe,200,69.9,0.51,0.51,0,,13875,0.08,0.144,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O1-P2039,O1,pipe,200,100.0,0.51,0.51,0,,13876,0.214,0.251,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O9-P1599,O9,pipe,200,100.0,0.51,0.51,0,,13877,0.06,0.11,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O9-P951,O9,pipe,200,68.9,0.51,0.51,0,,13878,0.044,0.079,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O10-P394,O10,pipe,200,100.0,0.51,0.51,0,,679,0.339,0.339,1,0,6.4,6.53,6.53,0,DN200 (not steepened)
O9-P287,O9,pipe,200,63.4,0.51,0.51,0,,2216,0.195,0.316,1,0,7.15,6.95,7.15,0,DN200 (not steepened)
O4-P408,O4,pipe,200,100.0,0.51,0.51,0,,9325,0.214,0.284,1,0,2.25,3.0,3.0,0,DN200 (not steepened)
O3-P1927,O3,pipe,200,100.0,0.51,0.51,0,,13591,0.06,0.06,1,0,2.16,2.94,2.94,0,DN200 (not steepened)
O3-P2895,O3,pipe,200,100.0,0.51,0.51,0,,17235,0.101,0.181,1,0,7.94,1.48,7.94,0,DN200 (not steepened)
O6-P152,O6,pipe,200,55.5,0.51,0.51,0,,14024,0.227,0.321,1,0,2.34,2.51,2.51,0,DN200 (not steepened)
O10-P393,O10,pipe,200,100.0,0.51,0.51,0,,679,0.347,0.348,1,0,6.53,7.05,7.05,0,DN200 (not steepened)
O9-P2850,O9,pipe,200,100.0,0.51,0.51,0,,8546,0.321,0.361,1,0,3.04,2.57,3.04,0,DN200 (not steepened)
O24-P249,O24,pipe,200,100.0,0.51,0.51,0,,13887,0.169,0.224,1,0,1.48,2.93,2.93,0,DN200 (not steepened)
O9-P353,O9,pipe,200,100.0,0.51,0.51,0,,13888,0.115,0.13,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O4-P33,O4,pipe,900,118.4,0.075,0.137,1,up to 0.30 %,17948,0.75,0.845,0,0,9.12,8.85,9.12,0,Steepened up to 0.30 %
O9-P629,O9,pipe,200,126.5,0.51,0.51,0,,13006,0.247,0.285,1,0,2.01,2.22,2.22,0,DN200 (not steepened)
O12-P354,O12,pipe,200,100.0,0.51,0.51,0,,13891,0.17,0.17,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O9-P649,O9,pipe,200,63.8,0.51,0.51,0,,355,0.084,0.145,1,0,2.03,2.04,2.04,0,DN200 (not steepened)
O3-P27,O3,pipe,560,75.2,0.155,0.438,1,0.30 to 0.50 %,13893,0.75,1.03,0,0,11.08,11.09,11.09,0,Steepened 0.30 to 0.50 %
O6-P351,O6,pipe,200,81.2,0.51,0.51,0,,11020,0.15,0.15,1,0,2.2,1.48,2.2,0,DN200 (not steepened)
O11-P289,O11,pipe,200,100.0,0.51,0.51,0,,12122,0.089,0.133,1,0,1.98,2.34,2.34,0,DN200 (not steepened)
O3-P775,O3,pipe,200,69.9,0.51,0.51,0,,17621,0.166,0.236,1,0,2.28,2.52,2.52,0,DN200 (not steepened)
O3-P61,O3,pipe,200,100.0,0.51,0.51,0,,13985,0.392,0.63,1,0,3.6,3.62,3.62,0,DN200 (not steepened)
O1-P506,O1,pipe,200,100.0,0.51,0.51,0,,8142,0.241,0.387,1,0,2.19,2.54,2.54,0,DN200 (not steepened)
O10-P185,O10,pipe,200,100.0,0.51,0.51,0,,13899,0.096,0.172,1,0,2.09,2.3,2.3,0,DN200 (not steepened)
O12-P430,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.269,0.374,1,0,6.25,6.62,6.62,0,DN200 (not steepened)
O7-P474,O7,pipe,200,100.0,0.51,0.51,0,,15682,0.142,0.24,1,0,2.02,1.48,2.02,0,DN200 (not steepened)
O15-P116,O15,pipe,200,100.0,0.51,0.51,0,,13902,0.1,0.183,1,0,1.48,3.42,3.42,0,DN200 (not steepened)
O21-P819,O21,pipe,200,100.0,0.51,0.51,0,,7700,0.366,0.412,1,0,3.05,3.12,3.12,0,DN200 (not steepened)
O1-P509,O1,pipe,200,85.0,0.51,0.51,0,,8142,0.18,0.261,1,0,1.9,1.69,1.9,0,DN200 (not steepened)
O3-P2892,O3,pipe,200,100.0,0.51,0.51,0,,17235,0.195,0.289,1,0,2.3,1.48,2.3,0,DN200 (not steepened)
O9-P1097,O9,pipe,355,100.0,0.27,0.385,1,0.30 to 0.50 %,17178,0.751,0.871,0,0,5.87,5.59,5.87,0,Steepened 0.30 to 0.50 %
O3-P2686,O3,pipe,200,110.2,0.51,0.51,0,,13907,0.169,0.224,1,0,4.59,1.48,4.59,0,DN200 (not steepened)
O3-P1071,O3,pipe,200,100.0,0.51,0.51,0,,13908,0.151,0.151,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O2-P159,O2,pipe,200,100.0,0.51,0.51,0,,13909,0.249,0.249,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O21-P845,O21,pipe,200,60.4,0.51,0.51,0,,13910,0.224,0.224,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O1-P1150,O1,pipe,200,100.0,0.51,0.51,0,,7390,0.635,0.708,1,0,6.01,6.26,6.26,0,DN200 (not steepened)
O9-P1370,O9,pipe,200,100.0,0.51,0.51,0,,7510,0.262,0.352,1,0,3.53,3.65,3.65,0,DN200 (not steepened)
O11-P223,O11,pipe,200,67.0,0.51,0.51,0,,5140,0.076,0.136,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O21-P1113,O21,pipe,200,100.0,0.51,0.51,0,,777,0.466,0.593,1,0,3.32,3.05,3.32,0,DN200 (not steepened)
O23-P34,O23,pipe,200,100.0,0.51,0.51,0,,2480,0.204,0.204,1,0,3.59,3.81,3.81,0,DN200 (not steepened)
O9-P2935,O9,pipe,200,100.0,0.51,0.51,0,,6519,0.122,0.149,1,0,1.89,3.0,3.0,0,DN200 (not steepened)
O1-P1169,O1,pipe,200,100.0,0.51,0.51,0,,4100,0.344,0.386,1,0,2.74,3.17,3.17,0,DN200 (not steepened)
O1-P2660,O1,pipe,200,100.0,0.51,0.51,0,,8015,0.258,0.33,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O1-P189,O1,pipe,250,111.8,0.375,0.428,1,0.30 to 0.50 %,9293,0.755,0.8,0,0,7.55,8.22,8.22,0,Steepened 0.30 to 0.50 %
O3-P1563,O3,pipe,200,59.9,0.51,0.51,0,,13920,0.089,0.162,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O1-P987,O1,pipe,200,100.0,0.51,0.51,0,,13250,0.057,0.057,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O9-P2985,O9,pipe,200,100.0,0.51,0.51,0,,1317,0.143,0.262,1,0,2.15,2.82,2.82,0,DN200 (not steepened)
O2-P26,O2,pipe,630,75.1,0.125,0.182,1,up to 0.30 %,17882,0.775,0.82,0,0,6.52,6.87,6.87,0,Steepened up to 0.30 %
O22-P7,O22,pipe,200,100.0,0.51,0.51,0,,3497,0.36,0.43,1,0,2.37,2.15,2.37,0,DN200 (not steepened)
O1-P423,O1,pipe,200,100.0,0.51,0.51,0,,13484,0.175,0.246,1,0,1.68,1.85,1.85,0,DN200 (not steepened)
O10-P67,O10,pipe,315,100.0,0.27,0.43,1,0.30 to 0.50 %,12799,0.763,0.866,0,0,7.69,8.14,8.14,0,Steepened 0.30 to 0.50 %
O1-P729,O1,pipe,200,100.0,0.51,0.51,0,,12684,0.196,0.26,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O5-P296,O5,pipe,200,75.2,0.51,0.51,0,,13928,0.077,0.14,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O9-P2433,O9,pipe,200,77.0,0.51,0.51,0,,9842,0.045,0.045,1,0,3.47,3.54,3.54,0,DN200 (not steepened)
O12-P212,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.427,0.491,1,0,10.9,10.41,10.9,0,DN200 (not steepened)
O21-P1240,O21,pipe,200,25.1,0.51,0.51,0,,13931,0.187,0.352,1,0,3.42,3.41,3.42,0,DN200 (not steepened)
O9-P2192,O9,pipe,200,77.9,0.51,0.51,0,,2516,0.096,0.17,1,0,2.29,1.48,2.29,0,DN200 (not steepened)
O21-P1178,O21,pipe,200,72.2,0.51,0.51,0,,2058,0.26,0.349,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O2-P1677,O2,pipe,200,100.0,0.51,0.51,0,,13934,0.16,0.179,1,0,4.3,1.48,4.3,0,DN200 (not steepened)
O2-P426,O2,pipe,200,62.5,0.51,0.51,0,,9956,0.249,0.257,1,0,2.03,2.19,2.19,0,DN200 (not steepened)
O21-P61,O21,pipe,450,100.0,0.205,0.276,1,up to 0.30 %,3075,0.756,0.832,0,0,8.41,8.82,8.82,0,Steepened up to 0.30 %
O21-P185,O21,pipe,200,112.7,0.51,0.51,0,,13937,0.115,0.204,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O4-P1080,O4,pipe,200,103.2,0.51,0.51,0,,17728,0.366,0.392,1,0,3.86,3.91,3.91,0,DN200 (not steepened)
O3-P700,O3,pipe,200,100.0,0.51,0.51,0,,11103,0.218,0.255,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O3-P2581,O3,pipe,200,73.4,0.51,0.51,0,,2760,0.151,0.225,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O9-P223,O9,pipe,200,98.2,0.51,0.51,0,,8236,0.359,0.43,1,0,4.06,4.7,4.7,0,DN200 (not steepened)
O9-P2874,O9,pipe,200,100.0,0.51,0.51,0,,8397,0.071,0.12,1,0,1.59,1.7,1.7,0,DN200 (not steepened)
O3-P2671,O3,pipe,200,78.4,0.51,0.51,0,,15688,0.147,0.268,1,0,3.5,1.48,3.5,0,DN200 (not steepened)
O3-P803,O3,pipe,200,63.4,0.51,0.51,0,,8900,0.266,0.273,1,0,4.01,4.34,4.34,0,DN200 (not steepened)
O9-P1886,O9,pipe,200,100.0,0.51,0.51,0,,13945,0.055,0.097,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O9-P1957,O9,pipe,200,100.0,0.51,0.51,0,,14445,0.074,0.118,1,0,2.83,1.48,2.83,0,DN200 (not steepened)
O21-P343,O21,pipe,200,100.0,0.51,0.51,0,,15615,0.086,0.086,1,0,5.47,5.25,5.47,0,DN200 (not steepened)
O3-P2759,O3,pipe,200,100.0,0.51,0.51,0,,13948,0.09,0.162,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O8-P38,O8,pipe,200,96.6,0.51,0.51,0,,9591,0.426,0.553,1,0,5.14,5.6,5.6,0,DN200 (not steepened)
O12-P408,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.293,0.384,1,0,7.46,7.82,7.82,0,DN200 (not steepened)
O9-P613,O9,pipe,200,100.0,0.51,0.51,0,,13951,0.072,0.129,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O9-P1385,O9,pipe,200,100.0,0.51,0.51,0,,4952,0.08,0.14,1,0,1.6,2.27,2.27,0,DN200 (not steepened)
O4-P835,O4,pipe,200,100.0,0.51,0.51,0,,13953,0.039,0.039,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O9-P3135,O9,pipe,200,100.0,0.51,0.51,0,,2103,0.229,0.229,1,0,2.5,2.68,2.68,0,DN200 (not steepened)
O1-P326,O1,pipe,200,100.0,0.51,0.51,0,,8506,0.173,0.342,1,0,2.85,3.09,3.09,0,DN200 (not steepened)
O12-P47,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.455,0.638,1,0,9.88,10.59,10.59,0,DN200 (not steepened)
O10-P206,O10,pipe,200,87.3,0.51,0.51,0,,13957,0.052,0.092,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O9-P3600,O9,pipe,200,100.0,0.51,0.51,0,,13958,0.041,0.049,1,0,3.66,1.48,3.66,0,DN200 (not steepened)
O4-P1094,O4,pipe,200,100.0,0.51,0.51,0,,13959,0.368,0.404,1,0,4.97,5.44,5.44,0,DN200 (not steepened)
O9-P493,O9,pipe,200,100.0,0.51,0.51,0,,11928,0.089,0.157,1,0,3.66,4.27,4.27,0,DN200 (not steepened)
O5-P148,O5,pipe,200,100.0,0.51,0.51,0,,8060,0.155,0.248,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O8-P182,O8,pipe,200,100.0,0.51,0.51,0,,8524,0.211,0.216,1,0,3.14,3.28,3.28,0,DN200 (not steepened)
O9-P2617,O9,pipe,200,52.7,0.51,0.51,0,,13963,0.22,0.22,1,0,2.08,2.06,2.08,0,DN200 (not steepened)
O1-P842,O1,pipe,200,100.0,0.51,0.51,0,,13964,0.09,0.162,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O9-P274,O9,pipe,200,100.0,0.51,0.51,0,,11764,0.372,0.413,1,0,9.04,9.17,9.17,0,DN200 (not steepened)
O21-P383,O21,pipe,200,100.0,0.51,0.51,0,,13858,0.425,0.448,1,0,4.86,4.75,4.86,0,DN200 (not steepened)
O3-P3087,O3,pipe,200,100.0,0.51,0.51,0,,5837,0.219,0.335,1,0,1.79,2.38,2.38,0,DN200 (not steepened)
O24-P87,O24,pipe,200,100.0,0.51,0.51,0,,8076,0.175,0.299,1,0,1.61,2.3,2.3,0,DN200 (not steepened)
O9-P431,O9,pipe,200,63.4,0.51,0.51,0,,1401,0.088,0.157,1,0,1.58,1.67,1.67,0,DN200 (not steepened)
O1-P323,O1,pipe,200,100.0,0.51,0.51,0,,4770,0.088,0.156,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O1-P1097,O1,pipe,200,77.4,0.51,0.51,0,,13971,0.174,0.174,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O6-P316,O6,pipe,200,100.8,0.51,0.51,0,,16997,0.168,0.168,1,0,3.19,3.7,3.7,0,DN200 (not steepened)
O9-P1451,O9,pipe,200,100.0,0.51,0.51,0,,7760,0.367,0.376,1,0,3.67,3.6,3.67,0,DN200 (not steepened)
O21-P683,O21,pipe,200,81.4,0.51,0.51,0,,13974,0.13,0.161,1,0,2.01,2.62,2.62,0,DN200 (not steepened)
O24-P277,O24,pipe,200,101.3,0.51,0.51,0,,5187,0.624,0.676,1,0,5.26,5.3,5.3,0,DN200 (not steepened)
O9-P3450,O9,pipe,200,100.0,0.51,0.51,0,,6323,0.089,0.156,1,0,1.58,1.64,1.64,0,DN200 (not steepened)
O2-P977,O2,pipe,200,56.7,0.51,0.51,0,,353,0.176,0.228,1,0,2.27,2.22,2.27,0,DN200 (not steepened)
O3-P2437,O3,pipe,200,66.2,0.51,0.51,0,,4291,0.22,0.341,1,0,2.03,2.52,2.52,0,DN200 (not steepened)
O9-P3425,O9,pipe,200,100.0,0.51,0.51,0,,3984,0.076,0.131,1,0,1.75,1.74,1.75,0,DN200 (not steepened)
O1-P1118,O1,pipe,200,68.6,0.51,0.51,0,,13981,0.059,0.109,1,0,1.48,1.97,1.97,0,DN200 (not steepened)
O9-P1486,O9,pipe,200,91.1,0.51,0.51,0,,4496,0.18,0.266,1,0,4.0,4.21,4.21,0,DN200 (not steepened)
O3-P35,O3,pipe,450,87.4,0.205,0.497,1,0.30 to 0.50 %,10799,0.752,1.025,0,0,7.53,7.65,7.65,0,Steepened 0.30 to 0.50 %
O9-P3003,O9,pipe,200,138.8,0.51,0.51,0,,13984,0.161,0.223,1,0,1.8,2.51,2.51,0,DN200 (not steepened)
O3-P2784,O3,pipe,200,100.0,0.51,0.51,0,,13985,0.215,0.372,1,0,4.78,4.53,4.78,0,DN200 (not steepened)
O15-P120,O15,pipe,200,100.0,0.51,0.51,0,,6960,0.159,0.3,1,0,4.13,4.96,4.96,0,DN200 (not steepened)
O21-P1006,O21,pipe,200,118.4,0.51,0.51,0,,16891,0.36,0.36,1,0,2.13,1.48,2.13,0,DN200 (not steepened)
O11-P242,O11,pipe,200,100.0,0.51,0.51,0,,13988,0.085,0.151,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O3-P1572,O3,pipe,200,100.0,0.51,0.51,0,,13989,0.194,0.308,1,0,1.49,1.74,1.74,0,DN200 (not steepened)
O3-P1985,O3,pipe,200,79.5,0.51,0.51,0,,13990,0.086,0.153,1,0,1.48,2.28,2.28,0,DN200 (not steepened)
O7-P57,O7,pipe,200,100.0,0.51,0.51,0,,15682,0.341,0.472,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O1-P552,O1,pipe,200,100.0,0.51,0.51,0,,11498,0.39,0.454,1,0,3.24,3.4,3.4,0,DN200 (not steepened)
O21-P659,O21,pipe,200,106.0,0.51,0.51,0,,4510,0.087,0.145,1,0,2.63,2.24,2.63,0,DN200 (not steepened)
O1-P1491,O1,pipe,200,100.0,0.51,0.51,0,,3567,0.31,0.381,1,0,2.19,1.88,2.19,0,DN200 (not steepened)
O23-P47,O23,pipe,200,100.0,0.51,0.51,0,,2480,0.102,0.102,1,0,4.59,3.94,4.59,0,DN200 (not steepened)
O1-P1979,O1,pipe,200,58.9,0.51,0.51,0,,13996,0.217,0.259,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O21-P191,O21,pipe,200,82.1,0.51,0.51,0,,13997,0.038,0.038,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O9-P3578,O9,pipe,200,100.0,0.51,0.51,0,,3922,0.045,0.068,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O9-P403,O9,pipe,200,77.3,0.51,0.51,0,,10610,0.672,0.706,1,0,4.92,5.17,5.17,0,DN200 (not steepened)
O24-P68,O24,pipe,200,100.0,0.51,0.51,0,,11044,0.25,0.408,1,0,2.73,2.72,2.73,0,DN200 (not steepened)
O21-P1054,O21,pipe,200,73.9,0.51,0.51,0,,14001,0.227,0.265,1,0,1.48,1.98,1.98,0,DN200 (not steepened)
O6-P362,O6,pipe,200,77.4,0.51,0.51,0,,4025,0.053,0.053,1,0,1.73,1.58,1.73,0,DN200 (not steepened)
O2-P1411,O2,pipe,200,105.1,0.51,0.51,0,,441,0.279,0.345,1,0,3.15,2.83,3.15,0,DN200 (not steepened)
O9-P1295,O9,pipe,200,100.0,0.51,0.51,0,,13744,0.078,0.134,1,0,1.52,3.03,3.03,0,DN200 (not steepened)
O3-P2453,O3,pipe,200,100.0,0.51,0.51,0,,7958,0.148,0.269,1,0,5.65,6.48,6.48,0,DN200 (not steepened)
O9-P1659,O9,pipe,200,100.0,0.51,0.51,0,,14006,0.061,0.111,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O4-P743,O4,pipe,200,101.1,0.51,0.51,0,,14953,0.358,0.369,1,0,4.47,3.84,4.47,0,DN200 (not steepened)
O5-P313,O5,pipe,200,100.0,0.51,0.51,0,,14008,0.071,0.123,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O9-P959,O9,pipe,200,80.2,0.51,0.51,0,,14009,0.16,0.211,1,0,2.89,3.04,3.04,0,DN200 (not steepened)
O4-P51,O4,pipe,800,67.9,0.085,0.148,1,up to 0.30 %,17732,0.755,0.855,0,0,11.5,11.37,11.5,0,Steepened up to 0.30 %
O1-P2059,O1,pipe,200,69.9,0.51,0.51,0,,14011,0.166,0.211,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O1-P2317,O1,pipe,200,100.0,0.51,0.51,0,,2118,0.143,0.2,1,0,2.57,1.48,2.57,0,DN200 (not steepened)
O4-P961,O4,pipe,200,64.4,0.51,0.51,0,,9618,0.419,0.437,1,0,4.87,4.91,4.91,0,DN200 (not steepened)
O1-P1261,O1,pipe,200,59.5,0.51,0.51,0,,14014,0.073,0.132,1,0,1.48,2.23,2.23,0,DN200 (not steepened)
O1-P1706,O1,pipe,200,82.0,0.51,0.51,0,,1192,0.472,0.485,1,0,6.73,7.01,7.01,0,DN200 (not steepened)
O1-P2505,O1,pipe,200,96.0,0.51,0.51,0,,12065,0.387,0.389,1,0,4.36,4.69,4.69,0,DN200 (not steepened)
O9-P3610,O9,pipe,200,68.5,0.51,0.51,0,,752,0.068,0.085,1,0,2.02,1.99,2.02,0,DN200 (not steepened)
O9-P690,O9,pipe,500,100.0,0.155,0.319,1,0.30 to 0.50 %,6048,0.757,0.887,0,0,15.01,14.87,15.01,1,Steepened 0.30 to 0.50 %
O3-P1759,O3,pipe,200,102.8,0.51,0.51,0,,14019,0.154,0.285,1,0,2.02,2.32,2.32,0,DN200 (not steepened)
O9-P3231,O9,pipe,200,72.8,0.51,0.51,0,,12733,0.11,0.194,1,0,3.77,3.73,3.77,0,DN200 (not steepened)
O3-P1147,O3,pipe,200,100.0,0.51,0.51,0,,8834,0.342,0.393,1,0,2.24,2.58,2.58,0,DN200 (not steepened)
O2-P1373,O2,pipe,200,100.0,0.51,0.51,0,,8704,0.65,0.699,1,0,2.45,1.48,2.45,0,DN200 (not steepened)
O3-P2695,O3,pipe,200,100.0,0.51,0.51,0,,5441,0.187,0.235,1,0,2.61,4.41,4.41,0,DN200 (not steepened)
O6-P157,O6,pipe,200,57.0,0.51,0.51,0,,14024,0.129,0.161,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O12-P531,O12,pipe,200,100.0,0.51,0.51,0,,14025,0.084,0.15,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O3-P1561,O3,pipe,200,87.3,0.51,0.51,0,,14026,0.157,0.157,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O3-P780,O3,pipe,200,100.0,0.51,0.51,0,,14027,0.112,0.207,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O15-P50,O15,pipe,200,129.0,0.51,0.51,0,,313,0.348,0.474,1,0,3.0,4.35,4.35,0,DN200 (not steepened)
