label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O3-P93,O3,pipe,630,103.7,0.125,0.174,1,up to 0.30 %,10729,0.755,0.805,0,0,4.13,4.17,4.17,0,Steepened up to 0.30 %
O21-P728,O21,pipe,200,58.4,0.51,0.51,0,,1841,0.133,0.17,1,0,2.19,2.39,2.39,0,DN200 (not steepened)
O3-P756,O3,pipe,200,100.0,0.51,0.51,0,,15453,0.039,0.039,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O1-P313,O1,pipe,200,62.8,0.51,0.51,0,,15454,0.073,0.132,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O9-P1865,O9,pipe,200,100.0,0.51,0.51,0,,2567,0.135,0.178,1,0,2.5,1.48,2.5,0,DN200 (not steepened)
O24-P192,O24,pipe,200,100.0,0.51,0.51,0,,15456,0.644,0.658,1,0,5.86,6.25,6.25,0,DN200 (not steepened)
O9-P3357,O9,pipe,200,104.1,0.51,0.51,0,,15457,0.056,0.098,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O3-P2419,O3,pipe,200,104.2,0.51,0.51,0,,3743,0.218,0.37,1,0,1.55,1.51,1.55,0,DN200 (not steepened)
O9-P2299,O9,pipe,200,62.6,0.51,0.51,0,,15459,0.085,0.153,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O11-P180,O11,pipe,200,100.0,0.51,0.51,0,,12128,0.207,0.386,1,0,5.39,5.84,5.84,0,DN200 (not steepened)
O21-P327,O21,pipe,200,75.9,0.51,0.51,0,,15615,0.381,0.385,1,0,4.45,4.87,4.87,0,DN200 (not steepened)
O3-P2967,O3,pipe,200,100.0,0.51,0.51,0,,15462,0.048,0.086,1,0,1.48,2.31,2.31,0,DN200 (not steepened)
O4-P30,O4,pipe,900,155.8,0.075,0.137,1,up to 0.30 %,17948,0.751,0.845,0,0,8.33,7.82,8.33,0,Steepened up to 0.30 %
O9-P2066,O9,pipe,200,81.9,0.51,0.51,0,,8639,0.283,0.321,1,0,4.83,4.85,4.85,0,DN200 (not steepened)
O9-P2783,O9,pipe,200,69.9,0.51,0.51,0,,15465,0.148,0.164,1,0,1.48,2.29,2.29,0,DN200 (not steepened)
O4-P1173,O4,pipe,200,80.8,0.51,0.51,0,,15318,0.084,0.14,1,0,2.22,3.08,3.08,0,DN200 (not steepened)
O2-P1465,O2,pipe,200,100.0,0.51,0.51,0,,15467,0.192,0.245,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O4-P1421,O4,pipe,630,100.0,0.125,0.214,1,up to 0.30 %,15468,0.75,0.87,0,0,10.23,9.86,10.23,0,Steepened up to 0.30 %
O9-P3258,O9,pipe,200,100.0,0.51,0.51,0,,14496,0.081,0.14,1,0,2.28,3.44,3.44,0,DN200 (not steepened)
O22-P37,O22,pipe,200,100.0,0.51,0.51,0,,9075,0.155,0.263,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O9-P141,O9,pipe,200,100.0,0.51,0.51,0,,15671,0.199,0.237,1,0,3.56,3.51,3.56,0,DN200 (not steepened)
O23-P32,O23,pipe,200,100.0,0.51,0.51,0,,2480,0.204,0.204,1,0,3.85,4.16,4.16,0,DN200 (not steepened)
O9-P1197,O9,pipe,200,75.9,0.51,0.51,0,,5309,0.104,0.183,1,0,3.46,3.31,3.46,0,DN200 (not steepened)
O9-P2249,O9,pipe,200,106.0,0.51,0.51,0,,15474,0.061,0.11,1,0,1.67,1.88,1.88,0,DN200 (not steepened)
O4-P405,O4,pipe,200,100.0,0.51,0.51,0,,9325,0.267,0.371,1,0,3.81,4.52,4.52,0,DN200 (not steepened)
O9-P2287,O9,pipe,200,100.0,0.51,0.51,0,,15476,0.147,0.159,1,0,1.48,2.41,2.41,0,DN200 (not steepened)
O3-P1340,O3,pipe,200,100.0,0.51,0.51,0,,15477,0.092,0.167,1,0,2.65,1.48,2.65,0,DN200 (not steepened)
O6-P344,O6,pipe,200,104.1,0.51,0.51,0,,16993,0.228,0.228,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O1-P1898,O1,pipe,200,100.0,0.51,0.51,0,,15479,0.145,0.162,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O21-P135,O21,pipe,200,100.0,0.51,0.51,0,,4401,0.355,0.358,1,0,2.22,1.48,2.22,0,DN200 (not steepened)
O9-P499,O9,pipe,200,78.8,0.51,0.51,0,,1839,0.131,0.19,1,0,2.36,2.68,2.68,0,DN200 (not steepened)
O9-P3083,O9,pipe,200,100.0,0.51,0.51,0,,16373,0.217,0.33,1,0,1.58,1.58,1.58,0,DN200 (not steepened)
O1-P734,O1,pipe,200,100.0,0.51,0.51,0,,19230,0.593,0.671,1,0,7.86,7.78,7.86,0,DN200 (not steepened)
O6-P386,O6,pipe,200,72.2,0.51,0.51,0,,5431,0.374,0.381,1,0,2.31,3.63,3.63,0,DN200 (not steepened)
O3-P857,O3,pipe,200,100.0,0.51,0.51,0,,14405,0.692,0.701,1,0,7.44,9.17,9.17,0,DN200 (not steepened)
O10-P344,O10,pipe,200,100.0,0.51,0.51,0,,3906,0.074,0.131,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O19-P77,O19,pipe,200,77.6,0.51,0.51,0,,18252,0.084,0.146,1,0,1.62,1.69,1.69,0,DN200 (not steepened)
O3-P681,O3,pipe,200,80.9,0.51,0.51,0,,5677,0.21,0.32,1,0,2.14,2.03,2.14,0,DN200 (not steepened)
O21-P597,O21,pipe,200,58.0,0.51,0.51,0,,4839,0.267,0.399,1,0,6.02,5.8,6.02,0,DN200 (not steepened)
O8-P90,O8,pipe,200,100.0,0.51,0.51,0,,4760,0.248,0.421,1,0,4.81,5.54,5.54,0,DN200 (not steepened)
O23-P21,O23,pipe,200,100.0,0.51,0.51,0,,16884,0.207,0.207,1,0,9.24,9.08,9.24,0,DN200 (not steepened)
O7-P233,O7,pipe,200,69.0,0.51,0.51,0,,1472,0.169,0.227,1,0,1.72,1.8,1.8,0,DN200 (not steepened)
O21-P352,O21,pipe,200,100.0,0.51,0.51,0,,15615,0.06,0.06,1,0,4.2,4.61,4.61,0,DN200 (not steepened)
O4-P809,O4,pipe,200,99.7,0.51,0.51,0,,10520,0.468,0.587,1,0,7.91,8.2,8.2,0,DN200 (not steepened)
O3-P122,O3,pipe,355,100.0,0.27,0.27,0,,11387,0.772,0.805,0,0,9.19,9.12,9.19,0,"Above DN200, 0.75 m/s as laid"
O21-P652,O21,pipe,200,100.0,0.51,0.51,0,,15496,0.09,0.164,1,0,1.96,1.48,1.96,0,DN200 (not steepened)
O9-P1944,O9,pipe,200,78.2,0.51,0.51,0,,15497,0.037,0.037,1,0,1.48,2.42,2.42,0,DN200 (not steepened)
O3-P2748,O3,pipe,200,100.0,0.51,0.51,0,,7863,0.259,0.434,1,0,2.35,2.29,2.35,0,DN200 (not steepened)
O9-P2183,O9,pipe,200,77.4,0.51,0.51,0,,11909,0.096,0.17,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O16-P103,O16,pipe,200,85.1,0.51,0.51,0,,11647,0.09,0.161,1,0,2.77,1.48,2.77,0,DN200 (not steepened)
O1-P1535,O1,pipe,200,54.5,0.51,0.51,0,,194,0.122,0.226,1,0,1.75,2.03,2.03,0,DN200 (not steepened)
O9-P2898,O9,pipe,200,100.0,0.51,0.51,0,,15502,0.039,0.039,1,0,1.48,1.93,1.93,0,DN200 (not steepened)
O10-P400,O10,pipe,200,100.0,0.51,0.51,0,,679,0.329,0.335,1,0,5.09,4.96,5.09,0,DN200 (not steepened)
O9-P1649,O9,pipe,200,100.0,0.51,0.51,0,,12219,0.074,0.111,1,0,1.55,1.65,1.65,0,DN200 (not steepened)
O2-P1971,O2,pipe,200,100.0,0.51,0.51,0,,15505,0.157,0.157,1,0,1.48,2.7,2.7,0,DN200 (not steepened)
O9-P1177,O9,pipe,315,78.0,0.27,0.387,1,0.30 to 0.50 %,12715,0.75,0.862,0,0,1.86,2.17,2.17,0,Steepened 0.30 to 0.50 %
O9-P2652,O9,pipe,200,100.0,0.51,0.51,0,,513,0.592,0.594,1,0,11.39,10.63,11.39,0,DN200 (not steepened)
O9-P3234,O9,pipe,200,100.0,0.51,0.51,0,,14404,0.079,0.138,1,0,2.98,3.82,3.82,0,DN200 (not steepened)
O1-P933,O1,pipe,200,76.5,0.51,0.51,0,,884,0.23,0.301,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O21-P946,O21,pipe,200,100.0,0.51,0.51,0,,5787,0.12,0.12,1,0,2.8,4.64,4.64,0,DN200 (not steepened)
O1-P1457,O1,pipe,200,100.0,0.51,0.51,0,,15511,0.371,0.379,1,0,1.48,2.27,2.27,0,DN200 (not steepened)
O9-P1014,O9,pipe,200,100.0,0.51,0.51,0,,6416,0.122,0.145,1,0,1.73,1.83,1.83,0,DN200 (not steepened)
O9-P180,O9,pipe,250,76.5,0.375,0.475,1,0.30 to 0.50 %,14446,0.75,0.828,0,0,12.44,12.56,12.56,1,Steepened 0.30 to 0.50 %
O3-P216,O3,pipe,200,100.0,0.51,0.51,0,,15514,0.176,0.176,1,0,1.48,2.38,2.38,0,DN200 (not steepened)
O3-P719,O3,pipe,200,100.0,0.51,0.51,0,,4216,0.14,0.206,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O15-P43,O15,pipe,200,100.0,0.51,0.51,0,,2360,0.382,0.58,1,0,3.64,2.71,3.64,0,DN200 (not steepened)
O7-P519,O7,pipe,200,87.0,0.51,0.51,0,,4344,0.096,0.173,1,0,2.36,2.89,2.89,0,DN200 (not steepened)
O24-P328,O24,pipe,200,100.0,0.51,0.51,0,,14777,0.345,0.396,1,0,1.57,1.51,1.57,0,DN200 (not steepened)
O9-P2057,O9,pipe,200,72.0,0.51,0.51,0,,10408,0.609,0.644,1,0,6.54,6.64,6.64,0,DN200 (not steepened)
O3-P1973,O3,pipe,200,93.7,0.51,0.51,0,,15520,0.135,0.182,1,0,2.95,1.48,2.95,0,DN200 (not steepened)
O19-P63,O19,pipe,200,100.0,0.51,0.51,0,,15521,0.122,0.122,1,0,1.48,2.27,2.27,0,DN200 (not steepened)
O3-P3140,O3,pipe,200,100.0,0.51,0.51,0,,15522,0.164,0.164,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O1-P1588,O1,pipe,200,100.0,0.51,0.51,0,,11147,0.046,0.046,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O1-P1144,O1,pipe,200,100.0,0.51,0.51,0,,11925,0.16,0.16,1,0,2.84,3.18,3.18,0,DN200 (not steepened)
O9-P1104,O9,pipe,355,100.0,0.27,0.385,1,0.30 to 0.50 %,17178,0.751,0.871,0,0,6.32,6.42,6.42,0,Steepened 0.30 to 0.50 %
O4-P466,O4,pipe,200,100.0,0.51,0.51,0,,11476,0.122,0.122,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O1-P661,O1,pipe,200,100.0,0.51,0.51,0,,15527,0.251,0.338,1,0,2.06,2.38,2.38,0,DN200 (not steepened)
O11-P123,O11,pipe,200,88.3,0.51,0.51,0,,8676,0.248,0.26,1,0,4.42,4.46,4.46,0,DN200 (not steepened)
O9-P45,O9,pipe,500,88.8,0.155,0.265,1,up to 0.30 %,2829,0.75,0.836,0,0,14.5,14.54,14.54,1,Steepened up to 0.30 %
O8-P11,O8,pipe,200,85.3,0.51,0.51,0,,3110,0.599,0.693,1,0,8.18,8.01,8.18,0,DN200 (not steepened)
O11-P324,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.146,0.146,1,0,1.89,2.07,2.07,0,DN200 (not steepened)
O3-P316,O3,pipe,280,100.0,0.375,0.464,1,0.30 to 0.50 %,10696,0.75,0.858,0,0,7.58,7.65,7.65,0,Steepened 0.30 to 0.50 %
O9-P2694,O9,pipe,200,80.5,0.51,0.51,0,,2257,0.151,0.173,1,0,5.03,6.1,6.1,0,DN200 (not steepened)
O11-P260,O11,pipe,200,100.0,0.51,0.51,0,,12851,0.28,0.301,1,0,8.1,8.96,8.96,0,DN200 (not steepened)
O12-P155,O12,pipe,200,100.0,0.51,0.51,0,,15535,0.192,0.21,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O21-P666,O21,pipe,200,67.3,0.51,0.51,0,,15536,0.059,0.11,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O16-P152,O16,pipe,200,55.4,0.51,0.51,0,,15537,0.101,0.129,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O1-P1136,O1,pipe,200,100.0,0.51,0.51,0,,15378,0.146,0.168,1,0,1.92,2.32,2.32,0,DN200 (not steepened)
O3-P1712,O3,pipe,200,100.0,0.51,0.51,0,,10683,0.233,0.427,1,0,2.72,2.88,2.88,0,DN200 (not steepened)
O9-P1604,O9,pipe,200,84.2,0.51,0.51,0,,4166,0.074,0.131,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O3-P2828,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,10084,0.763,0.87,0,0,4.08,4.44,4.44,0,Steepened up to 0.30 %
O20-P42,O20,pipe,200,72.2,0.51,0.51,0,,15542,0.037,0.037,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O3-P2543,O3,pipe,200,110.1,0.51,0.51,0,,6649,0.225,0.372,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O9-P1874,O9,pipe,200,100.0,0.51,0.51,0,,16443,0.074,0.112,1,0,6.69,6.05,6.69,0,DN200 (not steepened)
O21-P237,O21,pipe,200,100.0,0.51,0.51,0,,15545,0.06,0.11,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O9-P1551,O9,pipe,200,100.0,0.51,0.51,0,,9578,0.344,0.382,1,0,6.07,6.44,6.44,0,DN200 (not steepened)
O3-P567,O3,pipe,200,99.7,0.51,0.51,0,,2540,0.55,0.635,1,0,4.7,4.56,4.7,0,DN200 (not steepened)
O3-P643,O3,pipe,200,99.9,0.51,0.51,0,,15548,0.215,0.284,1,0,1.65,1.52,1.65,0,DN200 (not steepened)
O9-P2194,O9,pipe,200,87.2,0.51,0.51,0,,2516,0.08,0.14,1,0,1.74,1.48,1.74,0,DN200 (not steepened)
O9-P1969,O9,pipe,200,102.2,0.51,0.51,0,,8372,0.111,0.192,1,0,2.73,3.62,3.62,0,DN200 (not steepened)
O4-P217,O4,pipe,200,73.9,0.51,0.51,0,,15978,0.272,0.275,1,0,2.03,2.53,2.53,0,DN200 (not steepened)
O4-P264,O4,pipe,200,100.0,0.51,0.51,0,,4327,0.199,0.321,1,0,2.11,2.07,2.11,0,DN200 (not steepened)
O3-P2579,O3,pipe,200,100.0,0.51,0.51,0,,2760,0.204,0.298,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O24-P271,O24,pipe,200,102.4,0.51,0.51,0,,5187,0.633,0.694,1,0,5.04,5.14,5.14,0,DN200 (not steepened)
O3-P1775,O3,pipe,200,104.7,0.51,0.51,0,,15266,0.133,0.244,1,0,3.22,4.38,4.38,0,DN200 (not steepened)
O3-P2482,O3,pipe,200,75.6,0.51,0.51,0,,13813,0.238,0.409,1,0,3.39,3.18,3.39,0,DN200 (not steepened)
O4-P636,O4,pipe,200,62.0,0.51,0.51,0,,10314,0.362,0.404,1,0,3.17,3.27,3.27,0,DN200 (not steepened)
O3-P353,O3,pipe,200,91.0,0.51,0.51,0,,3582,0.431,0.484,1,0,5.35,5.63,5.63,0,DN200 (not steepened)
O9-P3008,O9,pipe,200,100.0,0.51,0.51,0,,3407,0.193,0.274,1,0,3.26,3.42,3.42,0,DN200 (not steepened)
O21-P302,O21,pipe,200,100.0,0.51,0.51,0,,16845,0.34,0.34,1,0,1.51,1.63,1.63,0,DN200 (not steepened)
O4-P994,O4,pipe,200,58.1,0.51,0.51,0,,1015,0.143,0.212,1,0,1.66,2.32,2.32,0,DN200 (not steepened)
O7-P425,O7,pipe,200,98.7,0.51,0.51,0,,36,0.077,0.141,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O9-P2538,O9,pipe,200,89.5,0.51,0.51,0,,15563,0.148,0.166,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O21-P938,O21,pipe,200,100.0,0.51,0.51,0,,15564,0.118,0.149,1,0,1.48,2.78,2.78,0,DN200 (not steepened)
O9-P2677,O9,pipe,200,100.0,0.51,0.51,0,,513,0.29,0.291,1,0,4.3,4.91,4.91,0,DN200 (not steepened)
O3-P173,O3,pipe,250,54.4,0.375,0.375,0,,15566,0.599,0.687,1,0,6.08,6.04,6.08,0,"Above DN200, under 0.75 m/s"
O3-P74,O3,pipe,630,100.0,0.125,0.168,1,up to 0.30 %,10182,0.752,0.801,0,0,2.01,1.86,2.01,0,Steepened up to 0.30 %
O10-P90,O10,pipe,200,100.0,0.51,0.51,0,,2346,0.218,0.405,1,0,4.63,4.56,4.63,0,DN200 (not steepened)
O3-P1650,O3,pipe,200,100.0,0.51,0.51,0,,7045,0.13,0.238,1,0,1.81,3.31,3.31,0,DN200 (not steepened)
O3-P183,O3,pipe,200,80.9,0.51,0.51,0,,8092,0.641,0.735,1,0,4.96,4.94,4.96,0,DN200 (not steepened)
O3-P1447,O3,pipe,250,81.1,0.375,0.375,0,,8066,0.591,0.748,1,0,7.55,7.52,7.55,0,"Above DN200, under 0.75 m/s"
O9-P2387,O9,pipe,200,60.0,0.51,0.51,0,,10827,0.266,0.342,1,0,3.07,3.25,3.25,0,DN200 (not steepened)
O9-P2358,O9,pipe,200,100.0,0.51,0.51,0,,14283,0.697,0.722,1,0,7.48,7.75,7.75,0,DN200 (not steepened)
O10-P306,O10,pipe,200,100.0,0.51,0.51,0,,6658,0.1,0.154,1,0,2.16,2.1,2.16,0,DN200 (not steepened)
O9-P3618,O9,pipe,200,100.0,0.51,0.51,0,,6254,0.137,0.141,1,0,2.44,2.68,2.68,0,DN200 (not steepened)
O12-P233,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.258,0.329,1,0,8.39,8.08,8.39,0,DN200 (not steepened)
O9-P990,O9,pipe,200,100.0,0.51,0.51,0,,15077,0.068,0.111,1,0,2.11,1.48,2.11,0,DN200 (not steepened)
O3-P3354,O3,pipe,200,100.0,0.51,0.51,0,,5801,0.164,0.271,1,0,2.0,1.48,2.0,0,DN200 (not steepened)
O15-P103,O15,pipe,200,100.0,0.51,0.51,0,,17388,0.253,0.457,1,0,6.23,6.74,6.74,0,DN200 (not steepened)
O17-P56,O17,pipe,200,100.0,0.51,0.51,0,,10020,0.27,0.344,1,0,3.56,3.64,3.64,0,DN200 (not steepened)
O1-P2145,O1,pipe,200,93.0,0.51,0.51,0,,15581,0.211,0.211,1,0,1.48,2.37,2.37,0,DN200 (not steepened)
O3-P1522,O3,pipe,200,100.0,0.51,0.51,0,,9723,0.273,0.273,1,0,1.76,2.18,2.18,0,DN200 (not steepened)
O23-P70,O23,pipe,200,100.0,0.51,0.51,0,,14132,0.069,0.113,1,0,2.94,1.48,2.94,0,DN200 (not steepened)
O11-P238,O11,pipe,200,100.0,0.51,0.51,0,,15584,0.044,0.059,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O24-P243,O24,pipe,200,100.0,0.51,0.51,0,,14817,0.344,0.386,1,0,1.48,2.53,2.53,0,DN200 (not steepened)
O11-P104,O11,pipe,200,59.7,0.51,0.51,0,,15586,0.037,0.043,1,0,1.48,2.42,2.42,0,DN200 (not steepened)
O21-P595,O21,pipe,200,79.9,0.51,0.51,0,,4839,0.275,0.405,1,0,5.45,5.16,5.45,0,DN200 (not steepened)
O5-P219,O5,pipe,200,100.0,0.51,0.51,0,,15588,0.071,0.123,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O4-P366,O4,pipe,200,76.8,0.51,0.51,0,,13716,0.648,0.734,1,0,6.44,6.84,6.84,0,DN200 (not steepened)
O7-P289,O7,pipe,200,72.5,0.51,0.51,0,,8584,0.582,0.626,1,0,3.49,3.47,3.49,0,DN200 (not steepened)
O1-P1540,O1,pipe,200,55.0,0.51,0.51,0,,15591,0.403,0.421,1,0,2.34,1.83,2.34,0,DN200 (not steepened)
O16-P94,O16,pipe,200,70.1,0.51,0.51,0,,15592,0.123,0.129,1,0,2.03,1.48,2.03,0,DN200 (not steepened)
O9-P1921,O9,pipe,200,81.0,0.51,0.51,0,,6892,0.198,0.227,1,0,1.9,1.69,1.9,0,DN200 (not steepened)
O21-P353,O21,pipe,200,100.0,0.51,0.51,0,,15615,0.057,0.057,1,0,3.92,4.2,4.2,0,DN200 (not steepened)
O9-P3304,O9,pipe,200,100.0,0.51,0.51,0,,15595,0.058,0.102,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O9-P851,O9,pipe,200,70.7,0.51,0.51,0,,15596,0.045,0.071,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O9-P2162,O9,pipe,200,85.6,0.51,0.51,0,,15597,0.059,0.109,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O23-P35,O23,pipe,200,100.0,0.51,0.51,0,,2480,0.204,0.204,1,0,3.46,3.59,3.59,0,DN200 (not steepened)
O20-P108,O20,pipe,200,86.7,0.51,0.51,0,,3547,0.413,0.412,1,0,5.89,7.11,7.11,0,DN200 (not steepened)
O6-P259,O6,pipe,200,76.9,0.51,0.51,0,,5808,0.301,0.357,1,0,8.82,7.01,8.82,0,DN200 (not steepened)
O21-P218,O21,pipe,200,56.9,0.51,0.51,0,,15601,0.034,0.034,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O8-P15,O8,pipe,200,68.6,0.51,0.51,0,,3110,0.598,0.692,1,0,8.5,8.46,8.5,0,DN200 (not steepened)
O14-P86,O14,pipe,200,100.0,0.51,0.51,0,,14561,0.2,0.2,1,0,1.49,1.73,1.73,0,DN200 (not steepened)
O3-P2369,O3,pipe,200,108.7,0.51,0.51,0,,16152,0.464,0.729,1,0,8.41,8.89,8.89,0,DN200 (not steepened)
O21-P786,O21,pipe,200,73.8,0.51,0.51,0,,11116,0.119,0.155,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O23-P27,O23,pipe,200,100.0,0.51,0.51,0,,5509,0.206,0.206,1,0,7.45,7.08,7.45,0,DN200 (not steepened)
O9-P3530,O9,pipe,200,106.6,0.51,0.51,0,,5651,0.112,0.194,1,0,4.1,5.02,5.02,0,DN200 (not steepened)
O1-P1413,O1,pipe,200,100.0,0.51,0.51,0,,315,0.341,0.426,1,0,3.63,4.14,4.14,0,DN200 (not steepened)
O1-P1307,O1,pipe,200,84.5,0.51,0.51,0,,11496,0.268,0.325,1,0,3.94,3.45,3.94,0,DN200 (not steepened)
O9-P1314,O9,pipe,200,99.1,0.51,0.51,0,,4317,0.087,0.148,1,0,2.24,2.3,2.3,0,DN200 (not steepened)
O21-P29,O21,pipe,560,100.7,0.155,0.245,1,up to 0.30 %,9196,0.77,0.854,0,0,11.81,11.99,11.99,0,Steepened up to 0.30 %
O21-P325,O21,pipe,200,82.2,0.51,0.51,0,,15615,0.381,0.385,1,0,5.09,5.45,5.45,0,DN200 (not steepened)
O9-P3666,O9,pipe,200,100.0,0.51,0.51,0,,15671,0.047,0.059,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O3-P1297,O3,pipe,200,69.5,0.51,0.51,0,,11300,0.202,0.221,1,0,1.71,1.8,1.8,0,DN200 (not steepened)
O21-P356,O21,pipe,200,100.0,0.51,0.51,0,,15615,0.039,0.039,1,0,1.48,2.37,2.37,0,DN200 (not steepened)
O3-P552,O3,pipe,200,60.4,0.51,0.51,0,,15616,0.132,0.171,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O9-P3107,O9,pipe,200,100.0,0.51,0.51,0,,15617,0.214,0.236,1,0,1.48,1.93,1.93,0,DN200 (not steepened)
O4-P925,O4,pipe,200,100.0,0.51,0.51,0,,15618,0.121,0.121,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O9-P2693,O9,pipe,200,62.6,0.51,0.51,0,,11864,0.225,0.236,1,0,6.1,7.58,7.58,0,DN200 (not steepened)
O9-P3459,O9,pipe,200,100.0,0.51,0.51,0,,15620,0.061,0.111,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O21-P695,O21,pipe,200,100.0,0.51,0.51,0,,5843,0.156,0.24,1,0,3.58,3.5,3.58,0,DN200 (not steepened)
O9-P1543,O9,pipe,200,100.0,0.51,0.51,0,,4000,0.123,0.152,1,0,1.5,1.6,1.6,0,DN200 (not steepened)
O9-P1974,O9,pipe,200,100.0,0.51,0.51,0,,16161,0.08,0.135,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O4-P1558,O4,pipe,200,100.0,0.51,0.51,0,,13116,0.21,0.264,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O3-P1625,O3,pipe,200,100.0,0.51,0.51,0,,15625,0.1,0.183,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O1-P2665,O1,pipe,200,82.3,0.51,0.51,0,,15626,0.471,0.551,1,0,2.6,1.63,2.6,0,DN200 (not steepened)
O1-P185,O1,pipe,280,100.0,0.375,0.414,1,0.30 to 0.50 %,15627,0.75,0.801,0,0,8.99,9.14,9.14,0,Steepened 0.30 to 0.50 %
O3-P759,O3,pipe,200,133.9,0.51,0.51,0,,11557,0.288,0.357,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O9-P1877,O9,pipe,200,100.0,0.51,0.51,0,,16443,0.059,0.098,1,0,2.22,1.48,2.22,0,DN200 (not steepened)
O22-P64,O22,pipe,200,68.6,0.51,0.51,0,,1923,0.095,0.173,1,0,1.84,1.75,1.84,0,DN200 (not steepened)
O12-P20,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.577,0.68,1,0,12.47,12.5,12.5,1,DN200 (not steepened)
O21-P504,O21,pipe,200,84.1,0.51,0.51,0,,15632,0.163,0.193,1,0,2.27,1.89,2.27,0,DN200 (not steepened)
O1-P2503,O1,pipe,200,97.4,0.51,0.51,0,,4930,0.407,0.437,1,0,4.94,4.9,4.94,0,DN200 (not steepened)
O3-P960,O3,pipe,200,100.0,0.51,0.51,0,,11245,0.309,0.318,1,0,1.74,2.79,2.79,0,DN200 (not steepened)
O1-P985,O1,pipe,200,100.0,0.51,0.51,0,,13250,0.208,0.208,1,0,1.63,1.68,1.68,0,DN200 (not steepened)
O2-P1897,O2,pipe,200,100.0,0.51,0.51,0,,8199,0.336,0.387,1,0,2.73,2.58,2.73,0,DN200 (not steepened)
O11-P334,O11,pipe,200,100.0,0.51,0.51,0,,15637,0.039,0.039,1,0,1.48,2.43,2.43,0,DN200 (not steepened)
O6-P376,O6,pipe,200,76.6,0.51,0.51,0,,15638,0.199,0.209,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O9-P2263,O9,pipe,200,48.0,0.51,0.51,0,,1698,0.303,0.374,1,0,2.88,2.89,2.89,0,DN200 (not steepened)
O10-P204,O10,pipe,200,100.0,0.51,0.51,0,,15640,0.087,0.157,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O9-P1232,O9,pipe,200,77.8,0.51,0.51,0,,15641,0.109,0.18,1,0,2.45,2.48,2.48,0,DN200 (not steepened)
O9-P2776,O9,pipe,200,105.0,0.51,0.51,0,,5430,0.211,0.25,1,0,1.61,2.15,2.15,0,DN200 (not steepened)
O16-P32,O16,pipe,200,100.0,0.51,0.51,0,,15537,0.691,0.747,1,0,11.6,11.77,11.77,0,DN200 (not steepened)
O9-P1158,O9,pipe,200,100.0,0.51,0.51,0,,5077,0.218,0.237,1,0,3.86,3.8,3.86,0,DN200 (not steepened)
O1-P1512,O1,pipe,1400,44.0,0.075,0.075,0,,15645,0.831,0.926,0,0,5.51,5.85,5.85,0,"Above DN200, 0.75 m/s as laid"
O3-P1055,O3,pipe,200,58.0,0.51,0.51,0,,2444,0.262,0.299,1,0,2.23,2.43,2.43,0,DN200 (not steepened)
O3-P703,O3,pipe,200,100.0,0.51,0.51,0,,11445,0.167,0.236,1,0,1.6,1.95,1.95,0,DN200 (not steepened)
O9-P1449,O9,pipe,200,100.0,0.51,0.51,0,,15648,0.102,0.102,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O1-P868,O1,pipe,200,53.3,0.51,0.51,0,,15649,0.157,0.157,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O9-P893,O9,pipe,200,100.0,0.51,0.51,0,,10617,0.048,0.061,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O3-P2756,O3,pipe,200,100.0,0.51,0.51,0,,15651,0.09,0.162,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O9-P2655,O9,pipe,200,100.0,0.51,0.51,0,,513,0.591,0.594,1,0,9.22,9.66,9.66,0,DN200 (not steepened)
O12-P468,O12,pipe,200,100.0,0.51,0.51,0,,2587,0.056,0.094,1,0,1.7,2.18,2.18,0,DN200 (not steepened)
O2-P203,O2,pipe,315,100.0,0.27,0.301,1,0.30 to 0.50 %,739,0.751,0.774,0,0,2.21,1.98,2.21,0,Steepened 0.30 to 0.50 %
O3-P1472,O3,pipe,250,100.0,0.375,0.375,0,,1843,0.574,0.704,1,0,6.97,7.14,7.14,0,"Above DN200, under 0.75 m/s"
O2-P1502,O2,pipe,200,62.9,0.51,0.51,0,,15656,0.219,0.309,1,0,3.45,3.91,3.91,0,DN200 (not steepened)
O1-P2105,O1,pipe,200,100.0,0.51,0.51,0,,2015,0.618,0.746,1,0,6.16,5.81,6.16,0,DN200 (not steepened)
O21-P261,O21,pipe,200,100.0,0.51,0.51,0,,15658,0.26,0.26,1,0,2.17,1.48,2.17,0,DN200 (not steepened)
O9-P2890,O9,pipe,200,85.8,0.51,0.51,0,,15659,0.089,0.154,1,0,2.16,2.22,2.22,0,DN200 (not steepened)
O24-P274,O24,pipe,200,69.4,0.51,0.51,0,,5187,0.631,0.688,1,0,5.57,5.34,5.57,0,DN200 (not steepened)
O12-P421,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.27,0.376,1,0,6.88,6.81,6.88,0,DN200 (not steepened)
O1-P1792,O1,pipe,200,100.0,0.51,0.51,0,,5825,0.235,0.235,1,0,1.64,1.89,1.89,0,DN200 (not steepened)
O11-P200,O11,pipe,200,100.0,0.51,0.51,0,,13875,0.101,0.185,1,0,1.7,2.05,2.05,0,DN200 (not steepened)
O3-P2955,O3,pipe,200,100.0,0.51,0.51,0,,16551,0.141,0.259,1,0,1.69,1.64,1.69,0,DN200 (not steepened)
O9-P2105,O9,pipe,200,68.1,0.51,0.51,0,,15665,0.164,0.174,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O3-P3286,O3,pipe,200,100.0,0.51,0.51,0,,8598,0.323,0.433,1,0,2.13,2.42,2.42,0,DN200 (not steepened)
O9-P2820,O9,pipe,200,100.0,0.51,0.51,0,,15617,0.579,0.728,1,0,6.68,6.4,6.68,0,DN200 (not steepened)
O22-P75,O22,pipe,200,100.0,0.51,0.51,0,,14186,0.113,0.165,1,0,2.47,1.48,2.47,0,DN200 (not steepened)
O21-P469,O21,pipe,200,100.0,0.51,0.51,0,,15669,0.179,0.207,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O3-P304,O3,pipe,280,100.0,0.375,0.464,1,0.30 to 0.50 %,10696,0.751,0.858,0,0,6.51,7.39,7.39,0,Steepened 0.30 to 0.50 %
O9-P3667,O9,pipe,200,100.0,0.51,0.51,0,,15671,0.04,0.044,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O2-P1154,O2,pipe,200,100.0,0.51,0.51,0,,15672,0.094,0.094,1,0,6.43,1.48,6.43,0,DN200 (not steepened)
O3-P3084,O3,pipe,200,62.1,0.51,0.51,0,,317,0.198,0.222,1,0,1.98,2.44,2.44,0,DN200 (not steepened)
O3-P2273,O3,pipe,200,56.8,0.51,0.51,0,,11547,0.301,0.411,1,0,2.61,2.42,2.61,0,DN200 (not steepened)
O12-P57,O12,pipe,200,100.0,0.51,0.51,0,,15036,0.419,0.606,1,0,6.25,7.54,7.54,0,DN200 (not steepened)
O9-P2466,O9,pipe,200,62.3,0.51,0.51,0,,1275,0.122,0.146,1,0,2.11,3.02,3.02,0,DN200 (not steepened)
O21-P778,O21,pipe,200,100.0,0.51,0.51,0,,5780,0.13,0.19,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O24-P207,O24,pipe,200,45.8,0.51,0.51,0,,15678,0.41,0.41,1,0,1.9,1.93,1.93,0,DN200 (not steepened)
O1-P1171,O1,pipe,200,100.0,0.51,0.51,0,,19125,0.34,0.379,1,0,2.38,2.19,2.38,0,DN200 (not steepened)
O2-P1514,O2,pipe,200,59.0,0.51,0.51,0,,15680,0.133,0.159,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O7-P316,O7,pipe,200,100.0,0.51,0.51,0,,15681,0.162,0.199,1,0,1.48,3.74,3.74,0,DN200 (not steepened)
O7-P496,O7,pipe,200,100.0,0.51,0.51,0,,15682,0.039,0.039,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O21-P137,O21,pipe,200,100.0,0.51,0.51,0,,4401,0.253,0.261,1,0,2.29,1.48,2.29,0,DN200 (not steepened)
O4-P707,O4,pipe,200,68.6,0.51,0.51,0,,15684,0.269,0.284,1,0,2.19,2.16,2.19,0,DN200 (not steepened)
O1-P626,O1,pipe,200,83.1,0.51,0.51,0,,15685,0.169,0.224,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O3-P56,O3,pipe,200,100.0,0.51,0.51,0,,7743,0.399,0.638,1,0,3.51,3.47,3.51,0,DN200 (not steepened)
O3-P11,O3,pipe,630,66.4,0.125,0.337,1,0.30 to 0.50 %,18179,0.758,1.003,0,0,13.61,12.84,13.61,1,Steepened 0.30 to 0.50 %
O3-P2672,O3,pipe,200,87.5,0.51,0.51,0,,15688,0.11,0.201,1,0,7.33,1.48,7.33,0,DN200 (not steepened)
O1-P2103,O1,pipe,200,75.4,0.51,0.51,0,,15689,0.129,0.237,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O3-P2645,O3,pipe,200,97.5,0.51,0.51,0,,15690,0.184,0.223,1,0,1.82,1.48,1.82,0,DN200 (not steepened)
O3-P740,O3,pipe,200,77.9,0.51,0.51,0,,4141,0.413,0.449,1,0,4.3,3.82,4.3,0,DN200 (not steepened)
O3-P2746,O3,pipe,200,85.4,0.51,0.51,0,,7863,0.27,0.457,1,0,2.22,2.16,2.22,0,DN200 (not steepened)
O3-P1684,O3,pipe,200,70.8,0.51,0.51,0,,7756,0.338,0.592,1,0,3.86,4.1,4.1,0,DN200 (not steepened)
O9-P1540,O9,pipe,200,100.0,0.51,0.51,0,,3953,0.074,0.131,1,0,1.55,1.63,1.63,0,DN200 (not steepened)
O7-P286,O7,pipe,200,98.6,0.51,0.51,0,,9306,0.049,0.049,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O3-P302,O3,pipe,280,100.0,0.375,0.464,1,0.30 to 0.50 %,10696,0.751,0.859,0,0,8.13,8.39,8.39,0,Steepened 0.30 to 0.50 %
O12-P136,O12,pipe,200,100.0,0.51,0.51,0,,13314,0.361,0.389,1,0,5.48,5.22,5.48,0,DN200 (not steepened)
O4-P492,O4,pipe,200,103.0,0.51,0.51,0,,15698,0.135,0.185,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O10-P13,O10,pipe,200,100.0,0.51,0.51,0,,15699,0.302,0.465,1,0,6.43,6.59,6.59,0,DN200 (not steepened)
O9-P271,O9,pipe,200,77.5,0.51,0.51,0,,11764,0.399,0.453,1,0,9.23,9.9,9.9,0,DN200 (not steepened)
O3-P1285,O3,pipe,200,90.0,0.51,0.51,0,,505,0.224,0.245,1,0,2.24,2.24,2.24,0,DN200 (not steepened)
O3-P2526,O3,pipe,200,60.0,0.51,0.51,0,,3143,0.233,0.404,1,0,2.61,2.49,2.61,0,DN200 (not steepened)
O9-P3244,O9,pipe,200,100.0,0.51,0.51,0,,13511,0.074,0.131,1,0,1.83,2.34,2.34,0,DN200 (not steepened)
O8-P66,O8,pipe,200,100.4,0.51,0.51,0,,9591,0.293,0.349,1,0,3.19,3.12,3.19,0,DN200 (not steepened)
O9-P1872,O9,pipe,200,100.0,0.51,0.51,0,,16443,0.081,0.117,1,0,5.81,5.96,5.96,0,DN200 (not steepened)
O9-P3423,O9,pipe,200,100.0,0.51,0.51,0,,15706,0.058,0.102,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O9-P2689,O9,pipe,200,100.0,0.51,0.51,0,,15153,0.359,0.359,1,0,1.83,2.12,2.12,0,DN200 (not steepened)
O1-P1647,O1,pipe,200,100.0,0.51,0.51,0,,15708,0.177,0.177,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O9-P2030,O9,pipe,200,89.4,0.51,0.51,0,,16753,0.674,0.709,1,0,11.72,10.42,11.72,0,DN200 (not steepened)
O15-P101,O15,pipe,200,93.2,0.51,0.51,0,,17388,0.259,0.464,1,0,6.4,5.33,6.4,0,DN200 (not steepened)
O6-P75,O6,pipe,355,86.9,0.27,0.358,1,0.30 to 0.50 %,14413,0.754,0.843,0,0,6.33,6.0,6.33,0,Steepened 0.30 to 0.50 %
O3-P2023,O3,pipe,200,100.0,0.51,0.51,0,,4515,0.368,0.636,1,0,3.89,4.32,4.32,0,DN200 (not steepened)
O9-P1202,O9,pipe,200,79.4,0.51,0.51,0,,15713,0.042,0.06,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O21-P213,O21,pipe,200,100.0,0.51,0.51,0,,15714,0.039,0.039,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O2-P1450,O2,pipe,200,100.0,0.51,0.51,0,,9242,0.183,0.211,1,0,2.36,1.48,2.36,0,DN200 (not steepened)
O3-P746,O3,pipe,200,100.0,0.51,0.51,0,,17617,0.349,0.386,1,0,2.49,2.65,2.65,0,DN200 (not steepened)
O21-P35,O21,pipe,560,96.3,0.155,0.245,1,up to 0.30 %,9196,0.767,0.852,0,0,11.7,11.36,11.7,0,Steepened up to 0.30 %
O3-P616,O3,pipe,200,69.3,0.51,0.51,0,,533,0.14,0.206,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O1-P1888,O1,pipe,200,100.0,0.51,0.51,0,,15719,0.06,0.11,1,0,1.79,1.63,1.79,0,DN200 (not steepened)
O4-P329,O4,pipe,200,100.0,0.51,0.51,0,,15720,0.039,0.039,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O9-P2269,O9,pipe,200,100.0,0.51,0.51,0,,11988,0.187,0.321,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O5-P278,O5,pipe,200,100.0,0.51,0.51,0,,15722,0.15,0.16,1,0,1.85,1.48,1.85,0,DN200 (not steepened)
O2-P1564,O2,pipe,200,59.7,0.51,0.51,0,,17825,0.261,0.311,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O13-P11,O13,pipe,200,100.0,0.51,0.51,0,,4231,0.09,0.158,1,0,2.11,2.18,2.18,0,DN200 (not steepened)
O9-P99,O9,pipe,200,100.0,0.51,0.51,0,,15102,0.474,0.646,1,0,1.69,1.9,1.9,0,DN200 (not steepened)
O24-P187,O24,pipe,200,102.0,0.51,0.51,0,,15456,0.663,0.682,1,0,6.72,6.69,6.72,0,DN200 (not steepened)
O21-P82,O21,pipe,250,102.4,0.375,0.464,1,0.30 to 0.50 %,7202,0.756,0.82,0,0,8.29,8.52,8.52,0,Steepened 0.30 to 0.50 %
O9-P3433,O9,pipe,200,100.0,0.51,0.51,0,,5062,0.133,0.178,1,0,2.06,2.01,2.06,0,DN200 (not steepened)
O9-P3427,O9,pipe,200,100.0,0.51,0.51,0,,15729,0.052,0.092,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O1-P238,O1,pipe,200,100.0,0.51,0.51,0,,14212,0.072,0.072,1,0,6.3,6.65,6.65,0,DN200 (not steepened)
O1-P1816,O1,pipe,200,100.0,0.51,0.51,0,,13441,0.393,0.432,1,0,4.16,4.31,4.31,0,DN200 (not steepened)
O9-P3429,O9,pipe,200,100.0,0.51,0.51,0,,5002,0.075,0.133,1,0,1.59,1.78,1.78,0,DN200 (not steepened)
O3-P629,O3,pipe,200,56.1,0.51,0.51,0,,17079,0.226,0.262,1,0,2.03,1.97,2.03,0,DN200 (not steepened)
O11-P7,O11,pipe,200,100.0,0.51,0.51,0,,8676,0.438,0.587,1,0,10.85,11.05,11.05,0,DN200 (not steepened)
O24-P233,O24,pipe,200,100.0,0.51,0.51,0,,6464,0.423,0.473,1,0,2.73,3.42,3.42,0,DN200 (not steepened)
O3-P3307,O3,pipe,200,100.0,0.51,0.51,0,,13133,0.194,0.251,1,0,2.08,1.48,2.08,0,DN200 (not steepened)
O3-P1411,O3,pipe,355,100.0,0.27,0.467,1,0.30 to 0.50 %,9549,0.725,0.978,1,0,5.59,5.59,5.59,0,"Above DN200, under 0.75 m/s"
O1-P615,O1,pipe,200,92.0,0.51,0.51,0,,15738,0.13,0.238,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O1-P646,O1,pipe,200,100.0,0.51,0.51,0,,15739,0.194,0.253,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O1-P1200,O1,pipe,200,100.0,0.51,0.51,0,,4587,0.393,0.413,1,0,2.28,3.78,3.78,0,DN200 (not steepened)
O11-P309,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.247,0.249,1,0,7.9,7.85,7.9,0,DN200 (not steepened)
O3-P1819,O3,pipe,200,100.0,0.51,0.51,0,,15742,0.15,0.15,1,0,1.48,2.23,2.23,0,DN200 (not steepened)
O1-P1399,O1,pipe,200,81.3,0.51,0.51,0,,8173,0.185,0.364,1,0,3.15,4.88,4.88,0,DN200 (not steepened)
O21-P145,O21,pipe,200,100.0,0.51,0.51,0,,14328,0.392,0.465,1,0,6.33,6.34,6.34,0,DN200 (not steepened)
O3-P1145,O3,pipe,200,54.3,0.51,0.51,0,,8834,0.345,0.4,1,0,2.61,2.58,2.61,0,DN200 (not steepened)
O21-P375,O21,pipe,200,104.4,0.51,0.51,0,,13858,0.426,0.449,1,0,7.6,8.25,8.25,0,DN200 (not steepened)
O9-P2510,O9,pipe,200,60.0,0.51,0.51,0,,15747,0.053,0.097,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O21-P637,O21,pipe,200,100.0,0.51,0.51,0,,10091,0.101,0.184,1,0,3.36,4.27,4.27,0,DN200 (not steepened)
O2-P1783,O2,pipe,200,100.0,0.51,0.51,0,,4247,0.551,0.589,1,0,9.13,10.07,10.07,0,DN200 (not steepened)
O3-P1798,O3,pipe,200,100.0,0.51,0.51,0,,7575,0.247,0.247,1,0,1.75,1.75,1.75,0,DN200 (not steepened)
O21-P523,O21,pipe,200,94.1,0.51,0.51,0,,11139,0.432,0.523,1,0,4.33,4.07,4.33,0,DN200 (not steepened)
O1-P1004,O1,pipe,1600,100.0,0.075,0.075,0,,11474,0.842,0.941,0,0,6.32,5.81,6.32,0,"Above DN200, 0.75 m/s as laid"
O9-P1822,O9,pipe,200,100.0,0.51,0.51,0,,15753,0.053,0.083,1,0,2.52,2.59,2.59,0,DN200 (not steepened)
O9-P2325,O9,pipe,200,100.0,0.51,0.51,0,,7870,0.049,0.049,1,0,3.4,4.58,4.58,0,DN200 (not steepened)
O3-P2709,O3,pipe,200,100.0,0.51,0.51,0,,15755,0.198,0.266,1,0,1.93,2.02,2.02,0,DN200 (not steepened)
O9-P884,O9,pipe,200,60.7,0.51,0.51,0,,10244,0.342,0.351,1,0,7.89,8.01,8.01,0,DN200 (not steepened)
O9-P2974,O9,pipe,200,100.0,0.51,0.51,0,,6624,0.273,0.406,1,0,2.48,3.14,3.14,0,DN200 (not steepened)
O2-P1976,O2,pipe,200,100.0,0.51,0.51,0,,15758,0.134,0.159,1,0,1.48,3.03,3.03,0,DN200 (not steepened)
O20-P72,O20,pipe,200,100.0,0.51,0.51,0,,8061,0.227,0.232,1,0,3.37,5.02,5.02,0,DN200 (not steepened)
O22-P99,O22,pipe,200,67.5,0.51,0.51,0,,15760,0.129,0.163,1,0,2.33,1.48,2.33,0,DN200 (not steepened)
O2-P163,O2,pipe,200,76.2,0.51,0.51,0,,848,0.303,0.379,1,0,2.16,2.1,2.16,0,DN200 (not steepened)
O9-P2971,O9,pipe,200,100.0,0.51,0.51,0,,13631,0.165,0.239,1,0,1.66,2.69,2.69,0,DN200 (not steepened)
O3-P2718,O3,pipe,200,55.1,0.51,0.51,0,,15763,0.146,0.214,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O15-P63,O15,pipe,200,100.0,0.51,0.51,0,,13767,0.238,0.27,1,0,4.41,7.14,7.14,0,DN200 (not steepened)
O3-P3336,O3,pipe,200,100.0,0.51,0.51,0,,17234,0.235,0.362,1,0,2.04,1.48,2.04,0,DN200 (not steepened)
O3-P2478,O3,pipe,200,86.8,0.51,0.51,0,,11750,0.383,0.594,1,0,4.06,4.69,4.69,0,DN200 (not steepened)
O11-P316,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.199,0.199,1,0,3.6,4.02,4.02,0,DN200 (not steepened)
O12-P431,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.269,0.374,1,0,6.84,6.25,6.84,0,DN200 (not steepened)
O3-P312,O3,pipe,280,100.0,0.375,0.464,1,0.30 to 0.50 %,10696,0.75,0.858,0,0,7.57,7.51,7.57,0,Steepened 0.30 to 0.50 %
O3-P3002,O3,pipe,200,102.6,0.51,0.51,0,,15770,0.248,0.273,1,0,1.89,2.33,2.33,0,DN200 (not steepened)
O9-P3422,O9,pipe,200,100.0,0.51,0.51,0,,15706,0.079,0.138,1,0,1.65,1.8,1.8,0,DN200 (not steepened)
O6-P198,O6,pipe,200,76.8,0.51,0.51,0,,15772,0.078,0.14,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O16-P70,O16,pipe,200,100.0,0.51,0.51,0,,6087,0.673,0.703,1,0,1.48,2.21,2.21,0,DN200 (not steepened)
O22-P27,O22,pipe,200,84.2,0.51,0.51,0,,4209,0.296,0.352,1,0,3.53,3.5,3.53,0,DN200 (not steepened)
O9-P1084,O9,pipe,355,100.0,0.27,0.384,1,0.30 to 0.50 %,17972,0.752,0.872,0,0,5.46,5.9,5.9,0,Steepened 0.30 to 0.50 %
O21-P737,O21,pipe,200,112.2,0.51,0.51,0,,6940,0.13,0.161,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O3-P1423,O3,pipe,355,100.0,0.27,0.467,1,0.30 to 0.50 %,9549,0.702,0.961,1,0,6.23,6.42,6.42,0,"Above DN200, under 0.75 m/s"
O9-P2285,O9,pipe,200,100.0,0.51,0.51,0,,8463,0.18,0.197,1,0,1.51,1.97,1.97,0,DN200 (not steepened)
O11-P177,O11,pipe,200,100.0,0.51,0.51,0,,14676,0.079,0.138,1,0,2.01,2.5,2.5,0,DN200 (not steepened)
O2-P1505,O2,pipe,200,100.0,0.51,0.51,0,,15780,0.11,0.201,1,0,1.48,2.57,2.57,0,DN200 (not steepened)
O20-P55,O20,pipe,200,100.0,0.51,0.51,0,,4855,0.248,0.248,1,0,3.79,1.48,3.79,0,DN200 (not steepened)
O12-P392,O12,pipe,200,78.6,0.51,0.51,0,,18901,0.34,0.343,1,0,3.2,2.97,3.2,0,DN200 (not steepened)
O4-P529,O4,pipe,200,72.3,0.51,0.51,0,,15783,0.186,0.204,1,0,1.48,1.81,1.81,0,DN200 (not steepened)
O2-P572,O2,pipe,200,100.0,0.51,0.51,0,,16480,0.143,0.2,1,0,2.02,1.48,2.02,0,DN200 (not steepened)
O1-P1042,O1,pipe,250,64.3,0.375,0.498,1,0.30 to 0.50 %,15785,0.75,0.815,0,0,5.22,5.73,5.73,0,Steepened 0.30 to 0.50 %
O3-P2313,O3,pipe,200,100.0,0.51,0.51,0,,6723,0.187,0.235,1,0,1.57,1.54,1.57,0,DN200 (not steepened)
O3-P3122,O3,pipe,200,100.0,0.51,0.51,0,,15787,0.118,0.118,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O9-P703,O9,pipe,500,84.0,0.155,0.338,1,0.30 to 0.50 %,2934,0.752,0.892,0,0,14.06,14.07,14.07,1,Steepened 0.30 to 0.50 %
O3-P2033,O3,pipe,200,77.3,0.51,0.51,0,,6421,0.239,0.436,1,0,2.69,1.83,2.69,0,DN200 (not steepened)
O8-P247,O8,pipe,200,100.0,0.51,0.51,0,,15790,0.078,0.14,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O3-P733,O3,pipe,200,100.0,0.51,0.51,0,,14096,0.214,0.237,1,0,1.5,1.65,1.65,0,DN200 (not steepened)
O1-P1781,O1,pipe,200,56.5,0.51,0.51,0,,79,0.118,0.118,1,0,2.65,2.34,2.65,0,DN200 (not steepened)
O9-P1992,O9,pipe,200,87.5,0.51,0.51,0,,3976,0.088,0.154,1,0,1.92,2.68,2.68,0,DN200 (not steepened)
O3-P2940,O3,pipe,200,72.3,0.51,0.51,0,,15794,0.131,0.179,1,0,2.93,1.48,2.93,0,DN200 (not steepened)
O1-P681,O1,pipe,200,106.8,0.51,0.51,0,,15795,0.093,0.167,1,0,2.87,1.48,2.87,0,DN200 (not steepened)
O24-P132,O24,pipe,200,92.9,0.51,0.51,0,,15796,0.219,0.239,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O14-P126,O14,pipe,200,100.0,0.51,0.51,0,,15095,0.089,0.157,1,0,3.12,4.05,4.05,0,DN200 (not steepened)
O3-P500,O3,pipe,200,80.4,0.51,0.51,0,,3798,0.158,0.198,1,0,1.55,1.53,1.55,0,DN200 (not steepened)
O4-P208,O4,pipe,200,87.3,0.51,0.51,0,,15978,0.34,0.343,1,0,3.1,3.28,3.28,0,DN200 (not steepened)
O21-P970,O21,pipe,200,52.2,0.51,0.51,0,,15800,0.193,0.244,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O23-P102,O23,pipe,200,100.0,0.51,0.51,0,,15322,0.057,0.057,1,0,4.47,6.86,6.86,0,DN200 (not steepened)
O1-P1282,O1,pipe,200,100.0,0.51,0.51,0,,7524,0.155,0.208,1,0,4.16,2.67,4.16,0,DN200 (not steepened)
O21-P225,O21,pipe,200,55.1,0.51,0.51,0,,15803,0.174,0.233,1,0,1.82,1.48,1.82,0,DN200 (not steepened)
O3-P2591,O3,pipe,200,55.4,0.51,0.51,0,,15804,0.11,0.201,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O9-P2340,O9,pipe,250,71.6,0.375,0.463,1,0.30 to 0.50 %,7596,0.75,0.77,0,0,12.62,12.84,12.84,1,Steepened 0.30 to 0.50 %
O3-P2763,O3,pipe,200,100.0,0.51,0.51,0,,14978,0.281,0.382,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O21-P402,O21,pipe,200,100.0,0.51,0.51,0,,11139,0.644,0.715,1,0,4.09,4.46,4.46,0,DN200 (not steepened)
O1-P328,O1,pipe,200,72.8,0.51,0.51,0,,19073,0.168,0.335,1,0,3.44,2.99,3.44,0,DN200 (not steepened)
O9-P3165,O9,pipe,200,67.4,0.51,0.51,0,,544,0.134,0.184,1,0,2.85,3.27,3.27,0,DN200 (not steepened)
O11-P343,O11,pipe,200,100.0,0.51,0.51,0,,11691,0.076,0.13,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O7-P358,O7,pipe,200,100.0,0.51,0.51,0,,15811,0.039,0.039,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O9-P965,O9,pipe,200,100.0,0.51,0.51,0,,15812,0.047,0.08,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O21-P540,O21,pipe,200,100.0,0.51,0.51,0,,4090,0.111,0.111,1,0,5.51,3.87,5.51,0,DN200 (not steepened)
O1-P1458,O1,pipe,200,100.0,0.51,0.51,0,,15814,0.11,0.201,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O2-P1458,O2,pipe,200,72.5,0.51,0.51,0,,15815,0.137,0.181,1,0,1.48,2.79,2.79,0,DN200 (not steepened)
O9-P927,O9,pipe,200,100.0,0.51,0.51,0,,6507,0.055,0.088,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O20-P22,O20,pipe,200,51.0,0.51,0.51,0,,17908,0.245,0.399,1,0,3.01,1.99,3.01,0,DN200 (not steepened)
O21-P447,O21,pipe,200,100.0,0.51,0.51,0,,9821,0.102,0.123,1,0,2.39,1.48,2.39,0,DN200 (not steepened)
O9-P568,O9,pipe,200,100.0,0.51,0.51,0,,15819,0.068,0.117,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O1-P2383,O1,pipe,200,100.0,0.51,0.51,0,,4324,0.273,0.364,1,0,3.03,4.22,4.22,0,DN200 (not steepened)
O4-P624,O4,pipe,200,72.0,0.51,0.51,0,,11187,0.441,0.475,1,0,3.93,4.29,4.29,0,DN200 (not steepened)
O3-P1940,O3,pipe,200,100.0,0.51,0.51,0,,1922,0.173,0.253,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O3-P1179,O3,pipe,200,100.0,0.51,0.51,0,,10158,0.164,0.164,1,0,1.87,2.55,2.55,0,DN200 (not steepened)
O23-P45,O23,pipe,200,100.0,0.51,0.51,0,,2480,0.104,0.104,1,0,3.59,3.43,3.59,0,DN200 (not steepened)
O9-P2730,O9,pipe,200,93.6,0.51,0.51,0,,15825,0.341,0.341,1,0,1.88,2.01,2.01,0,DN200 (not steepened)
O1-P1782,O1,pipe,200,100.0,0.51,0.51,0,,79,0.117,0.117,1,0,2.17,2.65,2.65,0,DN200 (not steepened)
O3-P1891,O3,pipe,200,90.8,0.51,0.51,0,,13591,0.265,0.442,1,0,4.98,5.38,5.38,0,DN200 (not steepened)
O21-P31,O21,pipe,560,100.0,0.155,0.245,1,up to 0.30 %,9196,0.77,0.854,0,0,11.82,11.77,11.82,0,Steepened up to 0.30 %
O9-P1616,O9,pipe,200,100.0,0.51,0.51,0,,4366,0.165,0.232,1,0,4.05,4.25,4.25,0,DN200 (not steepened)
O3-P107,O3,pipe,630,100.0,0.125,0.174,1,up to 0.30 %,10729,0.751,0.802,0,0,7.83,7.88,7.88,0,Steepened up to 0.30 %
O3-P2826,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,10084,0.766,0.872,0,0,5.55,5.72,5.72,0,Steepened up to 0.30 %
O3-P291,O3,pipe,315,100.0,0.27,0.392,1,0.30 to 0.50 %,13529,0.759,0.851,0,0,7.11,7.11,7.11,0,Steepened 0.30 to 0.50 %
O16-P89,O16,pipe,200,101.0,0.51,0.51,0,,15833,0.133,0.166,1,0,3.09,1.48,3.09,0,DN200 (not steepened)
O11-P251,O11,pipe,200,100.0,0.51,0.51,0,,15834,0.042,0.056,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O10-P187,O10,pipe,200,100.0,0.51,0.51,0,,622,0.111,0.199,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O23-P78,O23,pipe,200,100.0,0.51,0.51,0,,19001,0.044,0.044,1,0,1.8,1.94,1.94,0,DN200 (not steepened)
O5-P228,O5,pipe,200,70.9,0.51,0.51,0,,2617,0.128,0.151,1,0,2.46,2.33,2.46,0,DN200 (not steepened)
O10-P193,O10,pipe,200,100.0,0.51,0.51,0,,13015,0.111,0.202,1,0,2.23,2.53,2.53,0,DN200 (not steepened)
O4-P21,O4,pipe,900,100.0,0.075,0.131,1,up to 0.30 %,7719,0.75,0.845,0,0,7.3,6.94,7.3,0,Steepened up to 0.30 %
O1-P684,O1,pipe,200,100.0,0.51,0.51,0,,7086,0.151,0.245,1,0,2.3,1.48,2.3,0,DN200 (not steepened)
O3-P2743,O3,pipe,200,80.2,0.51,0.51,0,,12296,0.143,0.2,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O22-P88,O22,pipe,200,100.0,0.51,0.51,0,,4264,0.095,0.17,1,0,2.52,1.48,2.52,0,DN200 (not steepened)
O9-P2289,O9,pipe,200,100.0,0.51,0.51,0,,15843,0.178,0.183,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O3-P1745,O3,pipe,200,66.9,0.51,0.51,0,,556,0.253,0.309,1,0,4.18,4.23,4.23,0,DN200 (not steepened)
O9-P1163,O9,pipe,200,100.0,0.51,0.51,0,,5077,0.068,0.109,1,0,2.11,1.48,2.11,0,DN200 (not steepened)
O9-P1938,O9,pipe,200,60.5,0.51,0.51,0,,15846,0.044,0.071,1,0,1.48,2.48,2.48,0,DN200 (not steepened)
O3-P530,O3,pipe,200,60.7,0.51,0.51,0,,5568,0.301,0.354,1,0,2.18,2.33,2.33,0,DN200 (not steepened)
O12-P270,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.168,0.253,1,0,1.58,1.93,1.93,0,DN200 (not steepened)
O7-P396,O7,pipe,200,100.0,0.51,0.51,0,,17511,0.239,0.246,1,0,3.86,5.08,5.08,0,DN200 (not steepened)
O9-P1658,O9,pipe,200,100.0,0.51,0.51,0,,14006,0.078,0.143,1,0,1.62,1.85,1.85,0,DN200 (not steepened)
O11-P175,O11,pipe,200,100.0,0.51,0.51,0,,14676,0.098,0.173,1,0,3.01,3.52,3.52,0,DN200 (not steepened)
O12-P8,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.593,0.693,1,0,14.98,14.8,14.98,1,DN200 (not steepened)
O4-P571,O4,pipe,200,100.0,0.51,0.51,0,,7406,0.122,0.122,1,0,1.8,2.04,2.04,0,DN200 (not steepened)
O5-P301,O5,pipe,200,74.8,0.51,0.51,0,,17003,0.209,0.307,1,0,2.4,2.41,2.41,0,DN200 (not steepened)
O12-P237,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.25,0.318,1,0,7.98,7.91,7.98,0,DN200 (not steepened)
O10-P242,O10,pipe,200,56.2,0.51,0.51,0,,4065,0.092,0.157,1,0,2.49,2.49,2.49,0,DN200 (not steepened)
O2-P649,O2,pipe,200,64.0,0.51,0.51,0,,15857,0.25,0.263,1,0,1.91,2.18,2.18,0,DN200 (not steepened)
O9-P3534,O9,pipe,200,61.6,0.51,0.51,0,,15858,0.05,0.092,1,0,1.48,2.43,2.43,0,DN200 (not steepened)
O3-P2698,O3,pipe,200,68.3,0.51,0.51,0,,15859,0.11,0.201,1,0,3.22,1.48,3.22,0,DN200 (not steepened)
O9-P3508,O9,pipe,200,100.0,0.51,0.51,0,,11716,0.084,0.145,1,0,1.71,1.96,1.96,0,DN200 (not steepened)
O9-P3372,O9,pipe,200,100.0,0.51,0.51,0,,12903,0.263,0.427,1,0,3.4,3.35,3.4,0,DN200 (not steepened)
O1-P1940,O1,pipe,200,83.8,0.51,0.51,0,,8784,0.646,0.705,1,0,10.18,9.63,10.18,0,DN200 (not steepened)
O9-P3300,O9,pipe,200,100.0,0.51,0.51,0,,6474,0.068,0.103,1,0,1.76,1.94,1.94,0,DN200 (not steepened)
O15-P70,O15,pipe,200,100.0,0.51,0.51,0,,4047,0.227,0.408,1,0,2.93,2.71,2.93,0,DN200 (not steepened)
O9-P2283,O9,pipe,200,51.1,0.51,0.51,0,,15843,0.284,0.306,1,0,2.4,2.43,2.43,0,DN200 (not steepened)
O7-P241,O7,pipe,200,102.7,0.51,0.51,0,,2749,0.648,0.69,1,0,4.12,4.6,4.6,0,DN200 (not steepened)
O9-P2738,O9,pipe,200,100.0,0.51,0.51,0,,15867,0.252,0.252,1,0,1.48,2.06,2.06,0,DN200 (not steepened)
O15-P79,O15,pipe,200,100.0,0.51,0.51,0,,15868,0.172,0.344,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O15-P51,O15,pipe,200,88.4,0.51,0.51,0,,313,0.341,0.462,1,0,2.31,3.0,3.0,0,DN200 (not steepened)
O1-P286,O1,pipe,200,100.0,0.51,0.51,0,,5027,0.248,0.44,1,0,3.25,3.46,3.46,0,DN200 (not steepened)
O3-P1384,O3,pipe,200,61.8,0.51,0.51,0,,15871,0.22,0.22,1,0,1.48,2.18,2.18,0,DN200 (not steepened)
O6-P294,O6,pipe,200,100.0,0.51,0.51,0,,12131,0.211,0.211,1,0,2.05,1.48,2.05,0,DN200 (not steepened)
O9-P1251,O9,pipe,200,102.7,0.51,0.51,0,,6865,0.152,0.262,1,0,4.01,3.86,4.01,0,DN200 (not steepened)
O3-P3042,O3,pipe,200,56.0,0.51,0.51,0,,1689,0.397,0.462,1,0,2.64,2.68,2.68,0,DN200 (not steepened)
O3-P1709,O3,pipe,200,100.0,0.51,0.51,0,,10683,0.247,0.447,1,0,3.98,4.42,4.42,0,DN200 (not steepened)
O1-P1428,O1,pipe,200,100.0,0.51,0.51,0,,16868,0.154,0.237,1,0,2.38,1.48,2.38,0,DN200 (not steepened)
O9-P2397,O9,pipe,200,100.0,0.51,0.51,0,,15877,0.493,0.618,1,0,6.64,7.47,7.47,0,DN200 (not steepened)
O22-P21,O22,pipe,200,100.0,0.51,0.51,0,,3497,0.346,0.407,1,0,2.86,2.75,2.86,0,DN200 (not steepened)
O3-P692,O3,pipe,200,72.1,0.51,0.51,0,,902,0.191,0.251,1,0,1.66,2.0,2.0,0,DN200 (not steepened)
O3-P323,O3,pipe,280,100.0,0.375,0.464,1,0.30 to 0.50 %,10696,0.75,0.858,0,0,7.83,7.95,7.95,0,Steepened 0.30 to 0.50 %
O9-P910,O9,pipe,200,100.0,0.51,0.51,0,,10784,0.067,0.087,1,0,3.19,3.47,3.47,0,DN200 (not steepened)
O3-P244,O3,pipe,355,100.0,0.27,0.322,1,0.30 to 0.50 %,1368,0.797,0.859,0,0,4.2,4.06,4.2,0,Steepened 0.30 to 0.50 %
O7-P227,O7,pipe,200,100.0,0.51,0.51,0,,15192,0.13,0.232,1,0,2.39,3.39,3.39,0,DN200 (not steepened)
O9-P2990,O9,pipe,200,100.0,0.51,0.51,0,,15884,0.129,0.165,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O1-P2033,O1,pipe,200,92.1,0.51,0.51,0,,5991,0.208,0.266,1,0,2.52,1.71,2.52,0,DN200 (not steepened)
O3-P3168,O3,pipe,900,100.0,0.075,0.128,1,up to 0.30 %,10153,0.752,0.855,0,0,3.77,4.07,4.07,0,Steepened up to 0.30 %
O3-P1687,O3,pipe,200,100.0,0.51,0.51,0,,7756,0.24,0.437,1,0,2.0,2.67,2.67,0,DN200 (not steepened)
O1-P919,O1,pipe,200,67.7,0.51,0.51,0,,18270,0.492,0.552,1,0,5.12,4.56,5.12,0,DN200 (not steepened)
O3-P3333,O3,pipe,200,106.1,0.51,0.51,0,,11007,0.194,0.251,1,0,1.48,2.99,2.99,0,DN200 (not steepened)
O1-P1081,O1,pipe,200,61.5,0.51,0.51,0,,15890,0.168,0.173,1,0,1.48,2.04,2.04,0,DN200 (not steepened)
O4-P1476,O4,pipe,200,71.1,0.51,0.51,0,,12801,0.358,0.406,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O4-P225,O4,pipe,200,75.2,0.51,0.51,0,,6565,0.225,0.371,1,0,1.82,1.48,1.82,0,DN200 (not steepened)
O7-P208,O7,pipe,200,87.1,0.51,0.51,0,,14528,0.186,0.353,1,0,7.62,7.51,7.62,0,DN200 (not steepened)
O10-P388,O10,pipe,200,100.0,0.51,0.51,0,,679,0.353,0.354,1,0,7.03,7.83,7.83,0,DN200 (not steepened)
O9-P2700,O9,pipe,200,81.7,0.51,0.51,0,,11864,0.205,0.205,1,0,2.04,2.7,2.7,0,DN200 (not steepened)
O9-P2405,O9,pipe,200,70.6,0.51,0.51,0,,14353,0.491,0.615,1,0,8.18,7.98,8.18,0,DN200 (not steepened)
O3-P101,O3,pipe,630,100.0,0.125,0.174,1,up to 0.30 %,10729,0.751,0.802,0,0,7.25,6.4,7.25,0,Steepened up to 0.30 %
O3-P2302,O3,pipe,200,92.3,0.51,0.51,0,,6479,0.242,0.303,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O3-P330,O3,pipe,250,56.0,0.375,0.375,0,,7413,0.634,0.733,1,0,9.41,9.64,9.64,0,"Above DN200, under 0.75 m/s"
O1-P1533,O1,pipe,200,62.7,0.51,0.51,0,,757,0.343,0.349,1,0,2.33,1.48,2.33,0,DN200 (not steepened)
O6-P411,O6,pipe,200,103.4,0.51,0.51,0,,15901,0.195,0.215,1,0,3.14,1.48,3.14,0,DN200 (not steepened)
O12-P533,O12,pipe,200,100.0,0.51,0.51,0,,1765,0.174,0.342,1,0,4.57,4.6,4.6,0,DN200 (not steepened)
O11-P207,O11,pipe,200,71.5,0.51,0.51,0,,15903,0.067,0.117,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O9-P2201,O9,pipe,200,133.3,0.51,0.51,0,,11081,0.24,0.259,1,0,1.95,2.25,2.25,0,DN200 (not steepened)
O1-P1433,O1,pipe,200,100.0,0.51,0.51,0,,15905,0.169,0.224,1,0,1.48,2.21,2.21,0,DN200 (not steepened)
O11-P90,O11,pipe,250,85.3,0.375,0.498,1,0.30 to 0.50 %,14032,0.75,0.821,0,0,2.1,2.74,2.74,0,Steepened 0.30 to 0.50 %
O12-P258,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.202,0.267,1,0,4.32,4.98,4.98,0,DN200 (not steepened)
O9-P84,O9,pipe,200,102.4,0.51,0.51,0,,16351,0.488,0.659,1,0,8.17,9.27,9.27,0,DN200 (not steepened)
O9-P1388,O9,pipe,200,100.0,0.51,0.51,0,,15909,0.155,0.196,1,0,2.27,2.51,2.51,0,DN200 (not steepened)
O9-P1549,O9,pipe,200,63.0,0.51,0.51,0,,9578,0.344,0.382,1,0,6.77,6.88,6.88,0,DN200 (not steepened)
O5-P76,O5,pipe,200,100.0,0.51,0.51,0,,12472,0.115,0.211,1,0,2.5,1.48,2.5,0,DN200 (not steepened)
O12-P221,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.411,0.479,1,0,9.3,10.09,10.09,0,DN200 (not steepened)
O7-P379,O7,pipe,200,100.0,0.51,0.51,0,,14528,0.095,0.166,1,0,2.46,3.33,3.33,0,DN200 (not steepened)
O15-P143,O15,pipe,200,73.5,0.51,0.51,0,,977,0.09,0.162,1,0,1.6,2.44,2.44,0,DN200 (not steepened)
O3-P1810,O3,pipe,200,100.0,0.51,0.51,0,,10083,0.397,0.404,1,0,3.58,3.21,3.58,0,DN200 (not steepened)
O10-P197,O10,pipe,200,100.0,0.51,0.51,0,,18842,0.121,0.22,1,0,1.68,1.77,1.77,0,DN200 (not steepened)
O15-P16,O15,pipe,200,103.6,0.51,0.51,0,,5794,0.358,0.632,1,0,13.53,13.33,13.53,1,DN200 (not steepened)
O7-P172,O7,pipe,200,79.5,0.51,0.51,0,,13753,0.372,0.452,1,0,7.79,7.59,7.79,0,DN200 (not steepened)
O9-P3481,O9,pipe,200,100.0,0.51,0.51,0,,15919,0.052,0.092,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O21-P214,O21,pipe,200,91.9,0.51,0.51,0,,15920,0.039,0.039,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O19-P58,O19,pipe,200,100.0,0.51,0.51,0,,15521,0.251,0.264,1,0,3.72,4.77,4.77,0,DN200 (not steepened)
O1-P384,O1,pipe,200,108.0,0.51,0.51,0,,3017,0.643,0.727,1,0,6.59,7.05,7.05,0,DN200 (not steepened)
O9-P699,O9,pipe,500,100.0,0.155,0.338,1,0.30 to 0.50 %,2934,0.756,0.894,0,0,14.0,14.71,14.71,1,Steepened 0.30 to 0.50 %
O12-P87,O12,pipe,200,52.9,0.51,0.51,0,,185,0.367,0.578,1,0,5.88,5.87,5.88,0,DN200 (not steepened)
