label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O1-P1222,O1,pipe,200,100.0,0.51,0.51,0,,16401,0.161,0.171,1,0,1.48,2.67,2.67,0,DN200 (not steepened)
O11-P330,O11,pipe,200,100.0,0.51,0.51,0,,16402,0.039,0.039,1,0,1.48,2.16,2.16,0,DN200 (not steepened)
O9-P1952,O9,pipe,200,100.0,0.51,0.51,0,,7426,0.086,0.146,1,0,1.81,1.7,1.81,0,DN200 (not steepened)
O4-P650,O4,pipe,200,100.0,0.51,0.51,0,,10314,0.263,0.299,1,0,1.94,1.57,1.94,0,DN200 (not steepened)
O4-P1087,O4,pipe,200,95.3,0.51,0.51,0,,17726,0.272,0.317,1,0,1.48,2.59,2.59,0,DN200 (not steepened)
O3-P2306,O3,pipe,200,121.7,0.51,0.51,0,,11827,0.226,0.372,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O3-P2488,O3,pipe,200,110.4,0.51,0.51,0,,12499,0.178,0.35,1,0,2.8,2.76,2.8,0,DN200 (not steepened)
O9-P377,O9,pipe,200,102.7,0.51,0.51,0,,16408,0.077,0.128,1,0,2.85,3.89,3.89,0,DN200 (not steepened)
O9-P2375,O9,pipe,200,100.0,0.51,0.51,0,,15465,0.453,0.567,1,0,3.42,3.25,3.42,0,DN200 (not steepened)
O3-P1345,O3,pipe,200,111.3,0.51,0.51,0,,8927,0.22,0.254,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O4-P1457,O4,pipe,200,100.0,0.51,0.51,0,,12697,0.194,0.209,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O9-P1414,O9,pipe,200,103.8,0.51,0.51,0,,12905,0.074,0.131,1,0,1.89,2.24,2.24,0,DN200 (not steepened)
O11-P243,O11,pipe,200,100.0,0.51,0.51,0,,18851,0.086,0.132,1,0,1.68,2.06,2.06,0,DN200 (not steepened)
O21-P686,O21,pipe,200,66.0,0.51,0.51,0,,16414,0.101,0.115,1,0,1.48,1.88,1.88,0,DN200 (not steepened)
O9-P2661,O9,pipe,200,100.0,0.51,0.51,0,,15153,0.574,0.576,1,0,8.39,8.38,8.39,0,DN200 (not steepened)
O9-P970,O9,pipe,200,100.0,0.51,0.51,0,,16416,0.059,0.103,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O3-P3182,O3,pipe,200,100.0,0.51,0.51,0,,8089,0.194,0.251,1,0,2.38,1.93,2.38,0,DN200 (not steepened)
O2-P874,O2,pipe,200,63.5,0.51,0.51,0,,3911,0.475,0.489,1,0,1.74,1.48,1.74,0,DN200 (not steepened)
O9-P2797,O9,pipe,250,100.0,0.375,0.375,0,,7083,0.578,0.727,1,0,9.45,9.74,9.74,0,"Above DN200, under 0.75 m/s"
O15-P90,O15,pipe,200,100.0,0.51,0.51,0,,16420,0.11,0.201,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O8-P256,O8,pipe,200,59.6,0.51,0.51,0,,16421,0.035,0.035,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O9-P1064,O9,pipe,200,100.0,0.51,0.51,0,,7873,0.16,0.216,1,0,2.65,2.55,2.65,0,DN200 (not steepened)
O1-P751,O1,pipe,200,62.4,0.51,0.51,0,,13651,0.558,0.604,1,0,7.07,6.5,7.07,0,DN200 (not steepened)
O15-P88,O15,pipe,200,100.0,0.51,0.51,0,,16424,0.147,0.214,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O4-P293,O4,pipe,200,100.0,0.51,0.51,0,,11169,0.175,0.259,1,0,2.59,3.1,3.1,0,DN200 (not steepened)
O10-P364,O10,pipe,200,100.0,0.51,0.51,0,,14531,0.052,0.069,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O6-P315,O6,pipe,200,100.0,0.51,0.51,0,,16997,0.169,0.169,1,0,3.7,4.71,4.71,0,DN200 (not steepened)
O1-P776,O1,pipe,200,100.0,0.51,0.51,0,,5665,0.368,0.455,1,0,3.31,4.58,4.58,0,DN200 (not steepened)
O1-P1364,O1,pipe,200,100.0,0.51,0.51,0,,428,0.331,0.352,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O12-P314,O12,pipe,200,100.0,0.51,0.51,0,,9552,0.241,0.246,1,0,2.73,4.17,4.17,0,DN200 (not steepened)
O1-P521,O1,pipe,200,100.0,0.51,0.51,0,,7214,0.403,0.579,1,0,5.58,4.8,5.58,0,DN200 (not steepened)
O21-P764,O21,pipe,200,100.0,0.51,0.51,0,,11191,0.102,0.183,1,0,2.24,1.48,2.24,0,DN200 (not steepened)
O5-P64,O5,pipe,200,60.5,0.51,0.51,0,,4073,0.219,0.409,1,0,2.7,3.92,3.92,0,DN200 (not steepened)
O9-P1581,O9,pipe,200,100.0,0.51,0.51,0,,16434,0.052,0.092,1,0,1.48,1.97,1.97,0,DN200 (not steepened)
O2-P1256,O2,pipe,200,100.0,0.51,0.51,0,,11663,0.18,0.197,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O1-P2047,O1,pipe,200,59.1,0.51,0.51,0,,7211,0.222,0.341,1,0,3.42,3.96,3.96,0,DN200 (not steepened)
O9-P672,O9,pipe,200,79.1,0.51,0.51,0,,10923,0.078,0.144,1,0,3.05,3.67,3.67,0,DN200 (not steepened)
O21-P1076,O21,pipe,200,100.0,0.51,0.51,0,,8461,0.043,0.043,1,0,1.62,1.78,1.78,0,DN200 (not steepened)
O4-P1259,O4,pipe,200,100.0,0.51,0.51,0,,2478,0.094,0.17,1,0,1.48,2.35,2.35,0,DN200 (not steepened)
O3-P3277,O3,pipe,200,100.0,0.51,0.51,0,,10832,0.111,0.205,1,0,1.76,2.73,2.73,0,DN200 (not steepened)
O9-P1953,O9,pipe,200,100.0,0.51,0.51,0,,7426,0.076,0.13,1,0,1.76,1.81,1.81,0,DN200 (not steepened)
O1-P627,O1,pipe,200,77.4,0.51,0.51,0,,16442,0.167,0.184,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O9-P1878,O9,pipe,200,100.0,0.51,0.51,0,,16443,0.049,0.072,1,0,1.48,1.95,1.95,0,DN200 (not steepened)
O6-P147,O6,pipe,200,95.2,0.51,0.51,0,,10677,0.054,0.054,1,0,3.01,3.78,3.78,0,DN200 (not steepened)
O9-P265,O9,pipe,200,90.5,0.51,0.51,0,,1084,0.404,0.455,1,0,8.98,8.99,8.99,0,DN200 (not steepened)
O9-P3027,O9,pipe,200,100.0,0.51,0.51,0,,15232,0.157,0.297,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O4-P403,O4,pipe,200,100.9,0.51,0.51,0,,3320,0.161,0.216,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O1-P694,O1,pipe,200,100.0,0.51,0.51,0,,16448,0.164,0.261,1,0,3.09,1.48,3.09,0,DN200 (not steepened)
O23-P63,O23,pipe,200,100.0,0.51,0.51,0,,19007,0.096,0.133,1,0,2.73,2.67,2.73,0,DN200 (not steepened)
O3-P2652,O3,pipe,200,100.0,0.51,0.51,0,,15344,0.185,0.273,1,0,1.95,2.66,2.66,0,DN200 (not steepened)
O9-P1905,O9,pipe,200,100.0,0.51,0.51,0,,3072,0.06,0.098,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O9-P2391,O9,pipe,200,100.0,0.51,0.51,0,,2710,0.199,0.231,1,0,2.66,2.87,2.87,0,DN200 (not steepened)
O1-P847,O1,pipe,200,100.0,0.51,0.51,0,,6044,0.398,0.457,1,0,2.63,3.07,3.07,0,DN200 (not steepened)
O9-P1873,O9,pipe,200,100.0,0.51,0.51,0,,16443,0.076,0.113,1,0,6.05,5.81,6.05,0,DN200 (not steepened)
O7-P312,O7,pipe,200,86.2,0.51,0.51,0,,4009,0.213,0.252,1,0,7.34,7.36,7.36,0,DN200 (not steepened)
O21-P799,O21,pipe,200,100.0,0.51,0.51,0,,5567,0.093,0.163,1,0,2.2,1.48,2.2,0,DN200 (not steepened)
O1-P1014,O1,pipe,1600,100.0,0.075,0.075,0,,11474,0.838,0.938,0,0,3.15,2.73,3.15,0,"Above DN200, 0.75 m/s as laid"
O9-P1935,O9,pipe,200,100.0,0.51,0.51,0,,788,0.079,0.134,1,0,2.13,2.43,2.43,0,DN200 (not steepened)
O24-P92,O24,pipe,200,100.0,0.51,0.51,0,,8365,0.207,0.261,1,0,1.48,2.37,2.37,0,DN200 (not steepened)
O21-P351,O21,pipe,200,100.0,0.51,0.51,0,,15615,0.068,0.068,1,0,4.61,5.15,5.15,0,DN200 (not steepened)
O21-P581,O21,pipe,200,100.0,0.51,0.51,0,,3518,0.15,0.207,1,0,2.03,1.48,2.03,0,DN200 (not steepened)
O4-P478,O4,pipe,200,100.0,0.51,0.51,0,,16561,0.15,0.15,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O9-P3575,O9,pipe,200,100.0,0.51,0.51,0,,4228,0.067,0.112,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O9-P1864,O9,pipe,200,100.0,0.51,0.51,0,,2567,0.14,0.186,1,0,2.34,1.48,2.34,0,DN200 (not steepened)
O15-P102,O15,pipe,200,100.0,0.51,0.51,0,,17388,0.254,0.457,1,0,6.74,6.4,6.74,0,DN200 (not steepened)
O3-P2370,O3,pipe,200,100.0,0.51,0.51,0,,16152,0.463,0.726,1,0,7.95,8.41,8.41,0,DN200 (not steepened)
O6-P200,O6,pipe,200,100.0,0.51,0.51,0,,11672,0.169,0.177,1,0,2.65,3.25,3.25,0,DN200 (not steepened)
O3-P108,O3,pipe,630,100.0,0.125,0.174,1,up to 0.30 %,10729,0.751,0.802,0,0,8.27,7.83,8.27,0,Steepened up to 0.30 %
O9-P1894,O9,pipe,200,100.0,0.51,0.51,0,,11538,0.164,0.254,1,0,2.44,2.5,2.5,0,DN200 (not steepened)
O1-P1359,O1,pipe,200,100.0,0.51,0.51,0,,16852,0.214,0.258,1,0,2.79,1.48,2.79,0,DN200 (not steepened)
O23-P14,O23,pipe,200,100.0,0.51,0.51,0,,16884,0.225,0.225,1,0,8.38,8.25,8.38,0,DN200 (not steepened)
O3-P3065,O3,pipe,200,86.0,0.51,0.51,0,,8446,0.421,0.45,1,0,1.93,1.48,1.93,0,DN200 (not steepened)
O5-P312,O5,pipe,200,100.0,0.51,0.51,0,,14008,0.1,0.181,1,0,1.83,2.04,2.04,0,DN200 (not steepened)
O11-P196,O11,pipe,200,100.0,0.51,0.51,0,,7559,0.05,0.059,1,0,1.71,2.02,2.02,0,DN200 (not steepened)
O16-P51,O16,pipe,200,100.0,0.51,0.51,0,,15537,0.198,0.27,1,0,8.35,8.64,8.64,0,DN200 (not steepened)
O21-P453,O21,pipe,200,52.1,0.51,0.51,0,,7304,0.222,0.27,1,0,2.5,2.9,2.9,0,DN200 (not steepened)
O9-P21,O9,pipe,500,68.2,0.155,0.265,1,up to 0.30 %,2829,0.754,0.844,0,0,12.56,12.47,12.56,1,Steepened up to 0.30 %
O9-P1978,O9,pipe,200,100.0,0.51,0.51,0,,4750,0.193,0.217,1,0,2.21,2.28,2.28,0,DN200 (not steepened)
O3-P315,O3,pipe,280,100.0,0.375,0.464,1,0.30 to 0.50 %,10696,0.75,0.858,0,0,7.65,7.28,7.65,0,Steepened 0.30 to 0.50 %
O2-P573,O2,pipe,200,100.0,0.51,0.51,0,,16480,0.039,0.039,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O9-P984,O9,pipe,200,100.0,0.51,0.51,0,,16216,0.074,0.13,1,0,1.94,1.48,1.94,0,DN200 (not steepened)
O21-P223,O21,pipe,200,100.0,0.51,0.51,0,,15803,0.179,0.246,1,0,1.82,1.5,1.82,0,DN200 (not steepened)
O24-P181,O24,pipe,250,99.7,0.375,0.375,0,,17394,0.657,0.699,1,0,7.37,6.95,7.37,0,"Above DN200, under 0.75 m/s"
O2-P819,O2,pipe,200,100.0,0.51,0.51,0,,17856,0.306,0.319,1,0,2.57,1.48,2.57,0,DN200 (not steepened)
O3-P2667,O3,pipe,200,104.6,0.51,0.51,0,,14825,0.215,0.306,1,0,1.53,1.68,1.68,0,DN200 (not steepened)
O10-P123,O10,pipe,200,100.0,0.51,0.51,0,,5132,0.152,0.152,1,0,2.48,2.26,2.48,0,DN200 (not steepened)
O3-P1284,O3,pipe,200,89.8,0.51,0.51,0,,505,0.227,0.261,1,0,2.24,2.3,2.3,0,DN200 (not steepened)
O20-P62,O20,pipe,200,78.7,0.51,0.51,0,,508,0.261,0.261,1,0,1.48,2.18,2.18,0,DN200 (not steepened)
O8-P65,O8,pipe,200,100.1,0.51,0.51,0,,9591,0.33,0.36,1,0,3.12,3.26,3.26,0,DN200 (not steepened)
O1-P1659,O1,pipe,200,100.0,0.51,0.51,0,,16490,0.389,0.399,1,0,2.73,2.72,2.73,0,DN200 (not steepened)
O9-P1100,O9,pipe,355,100.0,0.27,0.385,1,0.30 to 0.50 %,17178,0.751,0.871,0,0,5.49,5.27,5.49,0,Steepened 0.30 to 0.50 %
O9-P3625,O9,pipe,200,100.0,0.51,0.51,0,,16492,0.042,0.051,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O23-P69,O23,pipe,200,100.0,0.51,0.51,0,,14132,0.071,0.114,1,0,2.15,1.48,2.15,0,DN200 (not steepened)
O9-P3374,O9,pipe,200,65.9,0.51,0.51,0,,12903,0.251,0.408,1,0,3.15,3.46,3.46,0,DN200 (not steepened)
O1-P143,O1,pipe,1000,100.0,0.075,0.116,1,up to 0.30 %,12104,0.75,0.86,0,0,11.9,11.97,11.97,0,Steepened up to 0.30 %
O1-P797,O1,pipe,200,100.0,0.51,0.51,0,,12118,0.164,0.261,1,0,2.33,2.63,2.63,0,DN200 (not steepened)
O4-P857,O4,pipe,200,82.2,0.51,0.51,0,,2521,0.171,0.341,1,0,3.87,4.48,4.48,0,DN200 (not steepened)
O12-P9,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.592,0.692,1,0,14.59,14.98,14.98,1,DN200 (not steepened)
O23-P51,O23,pipe,200,100.0,0.51,0.51,0,,2480,0.083,0.083,1,0,1.96,3.58,3.58,0,DN200 (not steepened)
O3-P2769,O3,pipe,200,100.0,0.51,0.51,0,,7455,0.198,0.336,1,0,1.74,1.48,1.74,0,DN200 (not steepened)
O9-P3171,O9,pipe,200,74.2,0.51,0.51,0,,734,0.081,0.136,1,0,1.78,1.92,1.92,0,DN200 (not steepened)
O9-P1134,O9,pipe,355,100.0,0.27,0.385,1,0.30 to 0.50 %,17178,0.75,0.87,0,0,7.47,8.28,8.28,0,Steepened 0.30 to 0.50 %
O9-P2779,O9,pipe,200,100.0,0.51,0.51,0,,16228,0.214,0.258,1,0,1.68,2.39,2.39,0,DN200 (not steepened)
O3-P2557,O3,pipe,200,80.8,0.51,0.51,0,,16504,0.11,0.201,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O3-P2307,O3,pipe,200,100.0,0.51,0.51,0,,11827,0.222,0.366,1,0,1.94,1.48,1.94,0,DN200 (not steepened)
O24-P150,O24,pipe,200,67.9,0.51,0.51,0,,17466,0.267,0.376,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O9-P2388,O9,pipe,200,100.0,0.51,0.51,0,,2710,0.246,0.309,1,0,2.99,3.07,3.07,0,DN200 (not steepened)
O12-P537,O12,pipe,200,100.0,0.51,0.51,0,,16508,0.15,0.269,1,0,2.11,3.09,3.09,0,DN200 (not steepened)
O15-P35,O15,pipe,200,100.0,0.51,0.51,0,,8656,0.457,0.734,1,0,7.15,4.95,7.15,0,DN200 (not steepened)
O9-P2591,O9,pipe,200,100.0,0.51,0.51,0,,3694,0.203,0.204,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O4-P299,O4,pipe,200,85.5,0.51,0.51,0,,16223,0.354,0.491,1,0,3.78,3.9,3.9,0,DN200 (not steepened)
O15-P132,O15,pipe,200,102.5,0.51,0.51,0,,16512,0.04,0.04,1,0,1.48,2.53,2.53,0,DN200 (not steepened)
O4-P320,O4,pipe,200,100.0,0.51,0.51,0,,16513,0.114,0.211,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O1-P1616,O1,pipe,200,100.3,0.51,0.51,0,,16514,0.039,0.039,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O1-P736,O1,pipe,200,100.0,0.51,0.51,0,,19230,0.593,0.671,1,0,7.03,7.36,7.36,0,DN200 (not steepened)
O3-P3109,O3,pipe,200,100.0,0.51,0.51,0,,4833,0.247,0.26,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O9-P1956,O9,pipe,200,100.0,0.51,0.51,0,,14445,0.084,0.135,1,0,2.81,1.48,2.81,0,DN200 (not steepened)
O23-P17,O23,pipe,200,100.0,0.51,0.51,0,,16884,0.225,0.225,1,0,8.98,8.82,8.98,0,DN200 (not steepened)
O4-P506,O4,pipe,200,100.0,0.51,0.51,0,,8938,0.423,0.455,1,0,2.49,2.25,2.49,0,DN200 (not steepened)
O9-P1499,O9,pipe,200,100.0,0.51,0.51,0,,16520,0.061,0.111,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O11-P318,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.199,0.199,1,0,3.26,3.52,3.52,0,DN200 (not steepened)
O3-P1763,O3,pipe,200,60.9,0.51,0.51,0,,1043,0.116,0.215,1,0,1.52,1.72,1.72,0,DN200 (not steepened)
O1-P768,O1,pipe,200,100.0,0.51,0.51,0,,13651,0.393,0.399,1,0,2.06,1.84,2.06,0,DN200 (not steepened)
O22-P72,O22,pipe,200,77.7,0.51,0.51,0,,14186,0.134,0.219,1,0,2.1,1.48,2.1,0,DN200 (not steepened)
O12-P7,O12,pipe,200,77.8,0.51,0.51,0,,6931,0.593,0.693,1,0,14.8,14.78,14.8,1,DN200 (not steepened)
O23-P22,O23,pipe,200,134.2,0.51,0.51,0,,16884,0.207,0.207,1,0,9.34,9.24,9.34,0,DN200 (not steepened)
O3-P2040,O3,pipe,200,92.0,0.51,0.51,0,,13587,0.1,0.183,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O9-P2888,O9,pipe,200,100.0,0.51,0.51,0,,7749,0.111,0.196,1,0,2.32,2.66,2.66,0,DN200 (not steepened)
O3-P2951,O3,pipe,200,78.7,0.51,0.51,0,,16551,0.163,0.317,1,0,1.7,1.83,1.83,0,DN200 (not steepened)
O22-P92,O22,pipe,200,75.1,0.51,0.51,0,,16530,0.068,0.12,1,0,2.39,1.48,2.39,0,DN200 (not steepened)
O19-P65,O19,pipe,200,100.0,0.51,0.51,0,,19096,0.297,0.362,1,0,3.43,3.51,3.51,0,DN200 (not steepened)
O3-P1426,O3,pipe,315,100.0,0.27,0.27,0,,4712,0.555,0.741,1,0,6.39,6.23,6.39,0,"Above DN200, under 0.75 m/s"
O1-P1920,O1,pipe,280,87.1,0.375,0.487,1,0.30 to 0.50 %,14900,0.759,0.869,0,0,7.23,7.35,7.35,0,Steepened 0.30 to 0.50 %
O3-P1926,O3,pipe,200,100.0,0.51,0.51,0,,13591,0.068,0.068,1,0,2.94,3.91,3.91,0,DN200 (not steepened)
O1-P12,O1,pipe,1800,100.0,0.075,0.075,0,,19187,0.9,1.013,0,0,10.09,10.14,10.14,0,"Above DN200, 0.75 m/s as laid"
O4-P927,O4,pipe,200,100.0,0.51,0.51,0,,16537,0.094,0.17,1,0,1.48,2.81,2.81,0,DN200 (not steepened)
O4-P557,O4,pipe,200,100.0,0.51,0.51,0,,16538,0.139,0.197,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O3-P2216,O3,pipe,200,63.9,0.51,0.51,0,,1356,0.484,0.486,1,0,2.61,2.58,2.61,0,DN200 (not steepened)
O1-P419,O1,pipe,200,100.0,0.51,0.51,0,,14689,0.13,0.238,1,0,1.82,2.14,2.14,0,DN200 (not steepened)
O4-P658,O4,pipe,200,100.0,0.51,0.51,0,,4219,0.213,0.238,1,0,2.35,2.53,2.53,0,DN200 (not steepened)
O9-P1854,O9,pipe,200,65.7,0.51,0.51,0,,16542,0.04,0.057,1,0,4.42,1.48,4.42,0,DN200 (not steepened)
O15-P119,O15,pipe,200,100.0,0.51,0.51,0,,6960,0.165,0.33,1,0,4.96,6.64,6.64,0,DN200 (not steepened)
O1-P556,O1,pipe,200,100.0,0.51,0.51,0,,11498,0.338,0.383,1,0,3.07,2.38,3.07,0,DN200 (not steepened)
O9-P534,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.039,0.039,1,0,1.48,2.02,2.02,0,DN200 (not steepened)
O2-P1519,O2,pipe,200,69.9,0.51,0.51,0,,5919,0.273,0.395,1,0,3.36,2.43,3.36,0,DN200 (not steepened)
O3-P2038,O3,pipe,200,100.0,0.51,0.51,0,,13587,0.135,0.246,1,0,2.0,2.59,2.59,0,DN200 (not steepened)
O1-P494,O1,pipe,200,67.7,0.51,0.51,0,,14441,0.18,0.261,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O12-P444,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.129,0.129,1,0,1.87,1.51,1.87,0,DN200 (not steepened)
O3-P2160,O3,pipe,200,100.0,0.51,0.51,0,,15015,0.198,0.21,1,0,2.12,2.74,2.74,0,DN200 (not steepened)
O3-P2957,O3,pipe,200,100.0,0.51,0.51,0,,16551,0.117,0.216,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O21-P545,O21,pipe,200,71.9,0.51,0.51,0,,1804,0.042,0.042,1,0,2.55,3.94,3.94,0,DN200 (not steepened)
O21-P1129,O21,pipe,200,100.0,0.51,0.51,0,,1875,0.239,0.365,1,0,1.73,1.56,1.73,0,DN200 (not steepened)
O3-P2692,O3,pipe,200,76.7,0.51,0.51,0,,16554,0.161,0.255,1,0,1.78,1.48,1.78,0,DN200 (not steepened)
O9-P3226,O9,pipe,200,100.0,0.51,0.51,0,,12733,0.129,0.223,1,0,3.36,3.62,3.62,0,DN200 (not steepened)
O3-P764,O3,pipe,200,100.1,0.51,0.51,0,,16556,0.13,0.161,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O3-P2398,O3,pipe,200,100.0,0.51,0.51,0,,16557,0.173,0.343,1,0,6.48,5.59,6.48,0,DN200 (not steepened)
O9-P2029,O9,pipe,200,101.6,0.51,0.51,0,,16558,0.674,0.709,1,0,10.42,10.65,10.65,0,DN200 (not steepened)
O14-P23,O14,pipe,200,98.6,0.51,0.51,0,,16559,0.56,0.593,1,0,7.14,6.91,7.14,0,DN200 (not steepened)
O10-P26,O10,pipe,200,100.0,0.51,0.51,0,,16906,0.232,0.407,1,0,4.53,4.67,4.67,0,DN200 (not steepened)
O4-P479,O4,pipe,200,100.0,0.51,0.51,0,,16561,0.039,0.039,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O24-P160,O24,pipe,200,100.0,0.51,0.51,0,,12532,0.178,0.178,1,0,1.71,1.87,1.87,0,DN200 (not steepened)
O4-P894,O4,pipe,200,72.6,0.51,0.51,0,,2380,0.383,0.423,1,0,6.5,6.67,6.67,0,DN200 (not steepened)
O4-P1105,O4,pipe,200,100.0,0.51,0.51,0,,11330,0.184,0.248,1,0,1.48,2.18,2.18,0,DN200 (not steepened)
O7-P119,O7,pipe,200,100.0,0.51,0.51,0,,7869,0.177,0.258,1,0,2.74,3.25,3.25,0,DN200 (not steepened)
O3-P1707,O3,pipe,200,100.0,0.51,0.51,0,,16566,0.078,0.147,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O21-P59,O21,pipe,450,100.0,0.205,0.276,1,up to 0.30 %,3075,0.757,0.834,0,0,8.77,8.74,8.77,0,Steepened up to 0.30 %
O9-P174,O9,pipe,250,100.0,0.375,0.475,1,0.30 to 0.50 %,14446,0.751,0.828,0,0,11.85,11.95,11.95,0,Steepened 0.30 to 0.50 %
O9-P1903,O9,pipe,200,58.2,0.51,0.51,0,,3072,0.075,0.121,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O1-P484,O1,pipe,200,100.0,0.51,0.51,0,,14511,0.13,0.238,1,0,1.55,1.62,1.62,0,DN200 (not steepened)
O9-P2188,O9,pipe,200,95.1,0.51,0.51,0,,7953,0.097,0.171,1,0,3.09,1.48,3.09,0,DN200 (not steepened)
O3-P2075,O3,pipe,200,100.0,0.51,0.51,0,,4693,0.147,0.268,1,0,2.18,3.36,3.36,0,DN200 (not steepened)
O12-P134,O12,pipe,200,100.0,0.51,0.51,0,,13314,0.364,0.392,1,0,5.3,5.64,5.64,0,DN200 (not steepened)
O9-P2129,O9,pipe,200,100.0,0.51,0.51,0,,16574,0.118,0.121,1,0,1.48,2.25,2.25,0,DN200 (not steepened)
O9-P3329,O9,pipe,200,100.0,0.51,0.51,0,,15246,0.073,0.073,1,0,2.49,2.58,2.58,0,DN200 (not steepened)
O22-P3,O22,pipe,200,75.2,0.51,0.51,0,,3497,0.381,0.48,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O1-P1789,O1,pipe,200,100.0,0.51,0.51,0,,9018,0.142,0.142,1,0,2.08,1.98,2.08,0,DN200 (not steepened)
O2-P156,O2,pipe,200,100.0,0.51,0.51,0,,16578,0.039,0.039,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O7-P513,O7,pipe,200,85.5,0.51,0.51,0,,15256,0.085,0.149,1,0,2.4,3.36,3.36,0,DN200 (not steepened)
O7-P282,O7,pipe,200,100.0,0.51,0.51,0,,9306,0.133,0.162,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O9-P3380,O9,pipe,200,100.0,0.51,0.51,0,,12903,0.232,0.383,1,0,2.97,2.98,2.98,0,DN200 (not steepened)
O12-P222,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.411,0.479,1,0,9.48,9.3,9.48,0,DN200 (not steepened)
O9-P2771,O9,pipe,200,100.0,0.51,0.51,0,,16583,0.039,0.039,1,0,2.25,1.48,2.25,0,DN200 (not steepened)
O8-P204,O8,pipe,200,54.0,0.51,0.51,0,,16421,0.393,0.443,1,0,4.33,4.6,4.6,0,DN200 (not steepened)
O11-P131,O11,pipe,200,100.0,0.51,0.51,0,,12992,0.114,0.161,1,0,3.19,2.98,3.19,0,DN200 (not steepened)
O16-P20,O16,pipe,200,100.0,0.51,0.51,0,,15537,0.693,0.751,1,0,12.48,12.44,12.48,1,DN200 (not steepened)
O21-P263,O21,pipe,200,100.0,0.51,0.51,0,,18990,0.391,0.412,1,0,3.43,3.65,3.65,0,DN200 (not steepened)
O1-P278,O1,pipe,200,100.0,0.51,0.51,0,,4807,0.144,0.261,1,0,2.15,1.99,2.15,0,DN200 (not steepened)
O1-P152,O1,pipe,355,100.0,0.27,0.311,1,0.30 to 0.50 %,6196,0.751,0.846,0,0,11.84,11.08,11.84,0,Steepened 0.30 to 0.50 %
O10-P373,O10,pipe,200,100.0,0.51,0.51,0,,4523,0.044,0.06,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O11-P132,O11,pipe,200,100.0,0.51,0.51,0,,12992,0.113,0.161,1,0,3.73,3.19,3.73,0,DN200 (not steepened)
O12-P259,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.202,0.267,1,0,4.25,4.32,4.32,0,DN200 (not steepened)
O4-P1492,O4,pipe,200,95.2,0.51,0.51,0,,12801,0.089,0.157,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O21-P382,O21,pipe,200,100.0,0.51,0.51,0,,13858,0.425,0.448,1,0,4.75,4.69,4.75,0,DN200 (not steepened)
O9-P2870,O9,pipe,200,100.0,0.51,0.51,0,,16595,0.045,0.076,1,0,1.48,2.35,2.35,0,DN200 (not steepened)
O3-P441,O3,pipe,200,100.0,0.51,0.51,0,,16596,0.078,0.147,1,0,1.48,3.45,3.45,0,DN200 (not steepened)
O9-P2753,O9,pipe,200,100.0,0.51,0.51,0,,3886,0.21,0.21,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O21-P923,O21,pipe,200,100.0,0.51,0.51,0,,16598,0.039,0.039,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O9-P32,O9,pipe,500,100.0,0.155,0.265,1,up to 0.30 %,2829,0.752,0.84,0,0,15.0,14.71,15.0,1,Steepened up to 0.30 %
O11-P209,O11,pipe,200,77.4,0.51,0.51,0,,16600,0.071,0.129,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O8-P50,O8,pipe,200,100.0,0.51,0.51,0,,9591,0.399,0.469,1,0,4.22,4.38,4.38,0,DN200 (not steepened)
O10-P221,O10,pipe,200,100.0,0.51,0.51,0,,13292,0.133,0.23,1,0,2.88,3.02,3.02,0,DN200 (not steepened)
O9-P470,O9,pipe,200,87.3,0.51,0.51,0,,16603,0.296,0.301,1,0,2.94,3.27,3.27,0,DN200 (not steepened)
O9-P26,O9,pipe,500,100.0,0.155,0.265,1,up to 0.30 %,2829,0.753,0.843,0,0,13.6,13.56,13.6,1,Steepened up to 0.30 %
O7-P166,O7,pipe,200,98.6,0.51,0.51,0,,17516,0.376,0.454,1,0,6.39,6.83,6.83,0,DN200 (not steepened)
O3-P2086,O3,pipe,200,52.1,0.51,0.51,0,,16606,0.122,0.226,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O12-P60,O12,pipe,200,100.0,0.51,0.51,0,,17130,0.405,0.596,1,0,6.62,6.38,6.62,0,DN200 (not steepened)
O4-P60,O4,pipe,800,100.0,0.085,0.148,1,up to 0.30 %,17732,0.751,0.851,0,0,11.86,11.75,11.86,0,Steepened up to 0.30 %
O3-P661,O3,pipe,200,76.2,0.51,0.51,0,,12309,0.473,0.647,1,0,4.9,4.99,4.99,0,DN200 (not steepened)
O9-P1729,O9,pipe,200,100.0,0.51,0.51,0,,16610,0.058,0.102,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O9-P2033,O9,pipe,200,100.0,0.51,0.51,0,,9135,0.668,0.702,1,0,15.88,12.06,15.88,1,DN200 (not steepened)
O3-P1756,O3,pipe,200,71.8,0.51,0.51,0,,3043,0.135,0.252,1,0,1.56,1.62,1.62,0,DN200 (not steepened)
O21-P142,O21,pipe,200,100.0,0.51,0.51,0,,14328,0.392,0.465,1,0,6.44,6.53,6.53,0,DN200 (not steepened)
O11-P228,O11,pipe,200,106.6,0.51,0.51,0,,13379,0.104,0.192,1,0,2.22,2.53,2.53,0,DN200 (not steepened)
O23-P5,O23,pipe,200,117.6,0.51,0.51,0,,17413,0.228,0.228,1,0,10.31,10.84,10.84,0,DN200 (not steepened)
O1-P426,O1,pipe,200,100.0,0.51,0.51,0,,6310,0.192,0.299,1,0,1.87,2.03,2.03,0,DN200 (not steepened)
O1-P19,O1,pipe,1800,100.0,0.075,0.075,0,,19187,0.9,1.013,0,0,11.31,10.72,11.31,0,"Above DN200, 0.75 m/s as laid"
O7-P363,O7,pipe,200,79.8,0.51,0.51,0,,11581,0.071,0.071,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O9-P1355,O9,pipe,200,66.0,0.51,0.51,0,,16894,0.059,0.102,1,0,1.82,2.08,2.08,0,DN200 (not steepened)
O9-P3332,O9,pipe,200,100.0,0.51,0.51,0,,15246,0.06,0.06,1,0,2.08,2.29,2.29,0,DN200 (not steepened)
O9-P1595,O9,pipe,200,63.6,0.51,0.51,0,,947,0.128,0.157,1,0,2.87,2.88,2.88,0,DN200 (not steepened)
O10-P137,O10,pipe,315,100.0,0.27,0.43,1,0.30 to 0.50 %,12799,0.752,0.845,0,0,3.03,3.37,3.37,0,Steepened 0.30 to 0.50 %
O9-P1824,O9,pipe,200,100.0,0.51,0.51,0,,1289,0.077,0.136,1,0,3.21,3.61,3.61,0,DN200 (not steepened)
O21-P507,O21,pipe,200,69.5,0.51,0.51,0,,2528,0.195,0.221,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O10-P20,O10,pipe,200,100.0,0.51,0.51,0,,16906,0.261,0.441,1,0,5.07,4.98,5.07,0,DN200 (not steepened)
O10-P415,O10,pipe,200,66.3,0.51,0.51,0,,679,0.151,0.151,1,0,2.12,2.41,2.41,0,DN200 (not steepened)
O3-P2400,O3,pipe,200,100.0,0.51,0.51,0,,14148,0.128,0.227,1,0,2.41,1.89,2.41,0,DN200 (not steepened)
O24-P354,O24,pipe,200,100.0,0.51,0.51,0,,7816,0.374,0.412,1,0,2.11,2.49,2.49,0,DN200 (not steepened)
O7-P183,O7,pipe,200,91.0,0.51,0.51,0,,11581,0.319,0.423,1,0,6.93,6.9,6.93,0,DN200 (not steepened)
O10-P134,O10,pipe,315,100.0,0.27,0.43,1,0.30 to 0.50 %,12799,0.752,0.845,0,0,3.91,3.9,3.91,0,Steepened 0.30 to 0.50 %
O11-P294,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.302,0.311,1,0,7.44,7.32,7.44,0,DN200 (not steepened)
O9-P1939,O9,pipe,200,100.0,0.51,0.51,0,,796,0.069,0.115,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O21-P905,O21,pipe,200,100.0,0.51,0.51,0,,3058,0.236,0.342,1,0,2.31,1.64,2.31,0,DN200 (not steepened)
O4-P440,O4,pipe,200,100.0,0.51,0.51,0,,16736,0.232,0.232,1,0,5.73,6.11,6.11,0,DN200 (not steepened)
O9-P935,O9,pipe,200,70.8,0.51,0.51,0,,16635,0.252,0.268,1,0,4.94,5.35,5.35,0,DN200 (not steepened)
O21-P355,O21,pipe,200,100.0,0.51,0.51,0,,15615,0.044,0.044,1,0,2.37,3.32,3.32,0,DN200 (not steepened)
O21-P70,O21,pipe,450,100.0,0.205,0.276,1,up to 0.30 %,3075,0.75,0.828,0,0,8.91,8.98,8.98,0,Steepened up to 0.30 %
O2-P975,O2,pipe,200,100.0,0.51,0.51,0,,16638,0.268,0.317,1,0,2.62,1.9,2.62,0,DN200 (not steepened)
O1-P2519,O1,pipe,200,100.0,0.51,0.51,0,,16639,0.044,0.044,1,0,2.54,2.78,2.78,0,DN200 (not steepened)
O9-P2,O9,pipe,710,100.0,0.1,0.185,1,up to 0.30 %,13149,0.75,0.859,0,0,13.4,13.64,13.64,1,Steepened up to 0.30 %
O2-P354,O2,pipe,200,100.0,0.51,0.51,0,,1664,0.369,0.4,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O3-P214,O3,pipe,200,100.0,0.51,0.51,0,,16642,0.132,0.171,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O3-P2063,O3,pipe,200,73.1,0.51,0.51,0,,3330,0.175,0.246,1,0,1.91,2.58,2.58,0,DN200 (not steepened)
O9-P949,O9,pipe,200,87.2,0.51,0.51,0,,3602,0.059,0.101,1,0,1.87,2.46,2.46,0,DN200 (not steepened)
O4-P1155,O4,pipe,200,46.9,0.51,0.51,0,,16645,0.121,0.121,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O1-P2587,O1,pipe,200,100.0,0.51,0.51,0,,16646,0.412,0.426,1,0,3.87,4.18,4.18,0,DN200 (not steepened)
O24-P71,O24,pipe,200,100.0,0.51,0.51,0,,11044,0.245,0.395,1,0,2.3,2.3,2.3,0,DN200 (not steepened)
O1-P1866,O1,pipe,200,101.4,0.51,0.51,0,,10231,0.179,0.211,1,0,1.67,2.19,2.19,0,DN200 (not steepened)
O1-P518,O1,pipe,200,100.0,0.51,0.51,0,,8264,0.408,0.593,1,0,3.49,2.99,3.49,0,DN200 (not steepened)
O21-P532,O21,pipe,200,100.0,0.51,0.51,0,,11139,0.429,0.522,1,0,5.21,5.22,5.22,0,DN200 (not steepened)
O1-P555,O1,pipe,200,100.0,0.51,0.51,0,,11498,0.359,0.408,1,0,2.38,2.97,2.97,0,DN200 (not steepened)
O23-P33,O23,pipe,200,100.0,0.51,0.51,0,,2480,0.204,0.204,1,0,3.81,3.85,3.85,0,DN200 (not steepened)
O21-P724,O21,pipe,200,68.5,0.51,0.51,0,,13278,0.081,0.143,1,0,1.78,2.16,2.16,0,DN200 (not steepened)
O9-P3012,O9,pipe,200,100.0,0.51,0.51,0,,3335,0.104,0.195,1,0,2.14,3.78,3.78,0,DN200 (not steepened)
O9-P2110,O9,pipe,200,100.0,0.51,0.51,0,,16655,0.056,0.098,1,0,1.48,1.95,1.95,0,DN200 (not steepened)
O23-P103,O23,pipe,200,100.0,0.51,0.51,0,,15322,0.051,0.051,1,0,5.18,4.47,5.18,0,DN200 (not steepened)
O9-P1829,O9,pipe,200,100.0,0.51,0.51,0,,1290,0.072,0.121,1,0,3.36,3.97,3.97,0,DN200 (not steepened)
O3-P1559,O3,pipe,200,100.0,0.51,0.51,0,,16658,0.157,0.157,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O2-P930,O2,pipe,200,100.0,0.51,0.51,0,,11662,0.605,0.62,1,0,5.72,5.71,5.72,0,DN200 (not steepened)
O14-P20,O14,pipe,200,100.0,0.51,0.51,0,,16559,0.56,0.593,1,0,6.74,6.84,6.84,0,DN200 (not steepened)
O21-P1248,O21,pipe,200,100.1,0.51,0.51,0,,7016,0.248,0.339,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O3-P2971,O3,pipe,200,100.0,0.51,0.51,0,,16662,0.164,0.168,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O24-P82,O24,pipe,200,100.0,0.51,0.51,0,,16663,0.122,0.226,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O9-P3401,O9,pipe,200,100.0,0.51,0.51,0,,4131,0.084,0.144,1,0,1.76,1.99,1.99,0,DN200 (not steepened)
O3-P3351,O3,pipe,200,100.0,0.51,0.51,0,,5801,0.21,0.355,1,0,2.59,1.48,2.59,0,DN200 (not steepened)
O10-P168,O10,pipe,200,100.0,0.51,0.51,0,,18841,0.117,0.211,1,0,2.19,2.21,2.21,0,DN200 (not steepened)
O4-P1228,O4,pipe,200,100.0,0.51,0.51,0,,16667,0.22,0.232,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O9-P2244,O9,pipe,200,112.3,0.51,0.51,0,,13724,0.12,0.122,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O3-P2388,O3,pipe,200,83.4,0.51,0.51,0,,832,0.342,0.466,1,0,5.13,5.59,5.59,0,DN200 (not steepened)
O9-P1666,O9,pipe,200,100.0,0.51,0.51,0,,16670,0.058,0.102,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O9-P2540,O9,pipe,200,81.3,0.51,0.51,0,,13249,0.215,0.227,1,0,2.39,5.11,5.11,0,DN200 (not steepened)
O3-P1817,O3,pipe,200,100.0,0.51,0.51,0,,16672,0.268,0.273,1,0,2.75,3.67,3.67,0,DN200 (not steepened)
O9-P1995,O9,pipe,200,87.4,0.51,0.51,0,,3885,0.087,0.152,1,0,2.15,2.64,2.64,0,DN200 (not steepened)
O21-P1001,O21,pipe,200,100.0,0.51,0.51,0,,16891,0.484,0.487,1,0,2.11,1.99,2.11,0,DN200 (not steepened)
O12-P143,O12,pipe,200,100.0,0.51,0.51,0,,13314,0.343,0.373,1,0,4.81,4.85,4.85,0,DN200 (not steepened)
O12-P191,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.555,0.607,1,0,12.3,12.61,12.61,1,DN200 (not steepened)
O21-P1135,O21,pipe,200,100.0,0.51,0.51,0,,13688,0.218,0.335,1,0,1.56,1.51,1.56,0,DN200 (not steepened)
O21-P676,O21,pipe,200,99.6,0.51,0.51,0,,16678,0.102,0.122,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O4-P1062,O4,pipe,200,104.4,0.51,0.51,0,,17019,0.35,0.444,1,0,3.7,3.74,3.74,0,DN200 (not steepened)
O9-P190,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.606,0.72,1,0,14.56,14.34,14.56,1,DN200 (not steepened)
O4-P321,O4,pipe,200,100.0,0.51,0.51,0,,16681,0.143,0.212,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O10-P18,O10,pipe,200,100.0,0.51,0.51,0,,16906,0.262,0.443,1,0,5.08,5.05,5.08,0,DN200 (not steepened)
O9-P3252,O9,pipe,200,100.0,0.51,0.51,0,,13853,0.077,0.133,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O21-P121,O21,pipe,200,100.0,0.51,0.51,0,,4502,0.55,0.569,1,0,3.94,1.48,3.94,0,DN200 (not steepened)
O9-P1823,O9,pipe,200,100.0,0.51,0.51,0,,16685,0.039,0.039,1,0,1.48,2.52,2.52,0,DN200 (not steepened)
O9-P1884,O9,pipe,200,100.0,0.51,0.51,0,,16686,0.059,0.103,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O3-P3342,O3,pipe,200,100.0,0.51,0.51,0,,17234,0.153,0.247,1,0,2.83,2.19,2.83,0,DN200 (not steepened)
O1-P507,O1,pipe,200,100.0,0.51,0.51,0,,8142,0.232,0.369,1,0,2.07,2.19,2.19,0,DN200 (not steepened)
O3-P2403,O3,pipe,200,100.0,0.51,0.51,0,,14148,0.112,0.201,1,0,2.23,2.14,2.23,0,DN200 (not steepened)
O15-P76,O15,pipe,200,100.0,0.51,0.51,0,,4914,0.147,0.268,1,0,2.35,2.92,2.92,0,DN200 (not steepened)
O24-P369,O24,pipe,200,100.0,0.51,0.51,0,,16691,0.243,0.258,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O21-P982,O21,pipe,200,64.9,0.51,0.51,0,,16692,0.088,0.159,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O9-P3103,O9,pipe,200,69.0,0.51,0.51,0,,15617,0.24,0.344,1,0,1.85,1.86,1.86,0,DN200 (not steepened)
O1-P252,O1,pipe,200,100.0,0.51,0.51,0,,8506,0.243,0.421,1,0,5.78,6.13,6.13,0,DN200 (not steepened)
O9-P3577,O9,pipe,200,100.0,0.51,0.51,0,,3922,0.055,0.079,1,0,1.65,1.63,1.65,0,DN200 (not steepened)
O3-P3318,O3,pipe,200,100.0,0.51,0.51,0,,1422,0.141,0.214,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O1-P447,O1,pipe,200,106.4,0.51,0.51,0,,13188,0.57,0.725,1,0,6.11,6.35,6.35,0,DN200 (not steepened)
O9-P2318,O9,pipe,200,100.0,0.51,0.51,0,,8977,0.3,0.337,1,0,5.25,5.41,5.41,0,DN200 (not steepened)
O4-P248,O4,pipe,200,69.0,0.51,0.51,0,,6754,0.196,0.246,1,0,1.97,1.85,1.97,0,DN200 (not steepened)
O9-P693,O9,pipe,500,100.0,0.155,0.319,1,0.30 to 0.50 %,6048,0.757,0.886,0,0,14.89,15.06,15.06,1,Steepened 0.30 to 0.50 %
O12-P182,O12,pipe,200,132.3,0.51,0.51,0,,15397,0.577,0.622,1,0,13.69,13.38,13.69,1,DN200 (not steepened)
O11-P66,O11,pipe,250,100.0,0.375,0.498,1,0.30 to 0.50 %,14032,0.752,0.823,0,0,7.0,7.16,7.16,0,Steepened 0.30 to 0.50 %
O1-P290,O1,pipe,200,100.0,0.51,0.51,0,,7886,0.218,0.393,1,0,2.12,1.93,2.12,0,DN200 (not steepened)
O3-P1742,O3,pipe,200,105.6,0.51,0.51,0,,556,0.265,0.341,1,0,5.1,5.21,5.21,0,DN200 (not steepened)
O3-P328,O3,pipe,280,100.0,0.375,0.464,1,0.30 to 0.50 %,10696,0.75,0.858,0,0,9.47,8.95,9.47,0,Steepened 0.30 to 0.50 %
O9-P541,O9,pipe,200,100.0,0.51,0.51,0,,13433,0.271,0.292,1,0,4.34,4.52,4.52,0,DN200 (not steepened)
O21-P1101,O21,pipe,200,73.9,0.51,0.51,0,,16707,0.115,0.215,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O3-P3209,O3,pipe,200,100.0,0.51,0.51,0,,12501,0.051,0.051,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O10-P408,O10,pipe,200,100.0,0.51,0.51,0,,679,0.289,0.291,1,0,3.26,3.21,3.26,0,DN200 (not steepened)
O9-P1733,O9,pipe,200,100.0,0.51,0.51,0,,16710,0.058,0.102,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O3-P2838,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,10084,0.762,0.868,0,0,3.11,3.14,3.14,0,Steepened up to 0.30 %
O1-P1735,O1,pipe,200,55.8,0.51,0.51,0,,16712,0.048,0.088,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O9-P3644,O9,pipe,200,100.0,0.51,0.51,0,,6877,0.069,0.093,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O3-P2124,O3,pipe,200,123.0,0.51,0.51,0,,16714,0.074,0.133,1,0,2.39,1.48,2.39,0,DN200 (not steepened)
O9-P877,O9,pipe,200,76.0,0.51,0.51,0,,5973,0.212,0.262,1,0,4.72,5.2,5.2,0,DN200 (not steepened)
O22-P128,O22,pipe,200,87.4,0.51,0.51,0,,3497,0.084,0.084,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O11-P241,O11,pipe,200,100.0,0.51,0.51,0,,13988,0.11,0.198,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O14-P84,O14,pipe,200,64.5,0.51,0.51,0,,14561,0.2,0.2,1,0,1.91,1.95,1.95,0,DN200 (not steepened)
O21-P1003,O21,pipe,200,69.2,0.51,0.51,0,,16891,0.421,0.427,1,0,2.35,2.07,2.35,0,DN200 (not steepened)
O9-P3654,O9,pipe,200,86.5,0.51,0.51,0,,3837,0.043,0.052,1,0,1.48,2.91,2.91,0,DN200 (not steepened)
O3-P1590,O3,pipe,200,71.6,0.51,0.51,0,,13273,0.223,0.404,1,0,2.58,2.98,2.98,0,DN200 (not steepened)
O21-P1327,O21,pipe,200,100.0,0.51,0.51,0,,1680,0.343,0.343,1,0,3.37,1.48,3.37,0,DN200 (not steepened)
O9-P1562,O9,pipe,200,60.1,0.51,0.51,0,,13877,0.18,0.235,1,0,2.13,2.2,2.2,0,DN200 (not steepened)
O4-P559,O4,pipe,200,65.5,0.51,0.51,0,,16724,0.159,0.171,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O9-P1450,O9,pipe,200,100.0,0.51,0.51,0,,7760,0.367,0.377,1,0,3.6,3.58,3.6,0,DN200 (not steepened)
O21-P1017,O21,pipe,200,60.5,0.51,0.51,0,,16726,0.167,0.167,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O3-P2247,O3,pipe,200,106.0,0.51,0.51,0,,16727,0.122,0.226,1,0,12.21,1.48,12.21,1,DN200 (not steepened)
O3-P1418,O3,pipe,355,71.7,0.27,0.467,1,0.30 to 0.50 %,9549,0.712,0.966,1,0,5.78,5.71,5.78,0,"Above DN200, under 0.75 m/s"
O21-P378,O21,pipe,200,100.0,0.51,0.51,0,,13858,0.425,0.448,1,0,5.55,6.06,6.06,0,DN200 (not steepened)
O10-P23,O10,pipe,200,100.0,0.51,0.51,0,,16906,0.255,0.439,1,0,5.03,4.9,5.03,0,DN200 (not steepened)
O9-P1217,O9,pipe,200,100.0,0.51,0.51,0,,16731,0.06,0.11,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O9-P2667,O9,pipe,200,100.0,0.51,0.51,0,,16732,0.439,0.442,1,0,6.82,7.32,7.32,0,DN200 (not steepened)
O9-P365,O9,pipe,200,100.0,0.51,0.51,0,,16733,0.06,0.112,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O2-P1342,O2,pipe,200,76.5,0.51,0.51,0,,2158,0.24,0.266,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O1-P407,O1,pipe,200,100.0,0.51,0.51,0,,13613,0.27,0.458,1,0,4.72,4.66,4.72,0,DN200 (not steepened)
O4-P441,O4,pipe,200,100.0,0.51,0.51,0,,16736,0.232,0.232,1,0,5.22,5.73,5.73,0,DN200 (not steepened)
O1-P1038,O1,pipe,1600,111.9,0.075,0.075,0,,10972,0.835,0.933,0,0,7.13,7.57,7.57,0,"Above DN200, 0.75 m/s as laid"
O3-P1635,O3,pipe,200,81.0,0.51,0.51,0,,18213,0.279,0.492,1,0,3.52,3.63,3.63,0,DN200 (not steepened)
O1-P477,O1,pipe,200,94.2,0.51,0.51,0,,1657,0.161,0.255,1,0,1.48,2.4,2.4,0,DN200 (not steepened)
O15-P73,O15,pipe,200,100.0,0.51,0.51,0,,16740,0.15,0.273,1,0,1.48,3.32,3.32,0,DN200 (not steepened)
O3-P540,O3,pipe,200,61.8,0.51,0.51,0,,16741,0.171,0.18,1,0,1.48,2.39,2.39,0,DN200 (not steepened)
O24-P363,O24,pipe,200,100.0,0.51,0.51,0,,3121,0.383,0.416,1,0,1.71,3.22,3.22,0,DN200 (not steepened)
O9-P3212,O9,pipe,200,100.0,0.51,0.51,0,,4197,0.168,0.187,1,0,2.96,3.2,3.2,0,DN200 (not steepened)
O2-P685,O2,pipe,1400,100.0,0.075,0.077,1,up to 0.30 %,17406,0.75,0.866,0,0,10.39,10.13,10.39,0,Steepened up to 0.30 %
O1-P775,O1,pipe,200,100.0,0.51,0.51,0,,16745,0.039,0.039,1,0,1.48,3.03,3.03,0,DN200 (not steepened)
O3-P1761,O3,pipe,200,58.4,0.51,0.51,0,,1440,0.123,0.231,1,0,1.79,1.98,1.98,0,DN200 (not steepened)
O9-P1053,O9,pipe,200,71.2,0.51,0.51,0,,13364,0.152,0.184,1,0,1.65,1.77,1.77,0,DN200 (not steepened)
O2-P1412,O2,pipe,200,79.3,0.51,0.51,0,,441,0.22,0.255,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O3-P314,O3,pipe,280,100.0,0.375,0.464,1,0.30 to 0.50 %,10696,0.75,0.858,0,0,7.28,7.27,7.28,0,Steepened 0.30 to 0.50 %
O2-P984,O2,pipe,200,102.1,0.51,0.51,0,,16750,0.147,0.214,1,0,1.48,2.92,2.92,0,DN200 (not steepened)
O4-P1403,O4,pipe,200,81.7,0.51,0.51,0,,2358,0.238,0.292,1,0,1.48,1.81,1.81,0,DN200 (not steepened)
O12-P178,O12,pipe,200,100.0,0.51,0.51,0,,16752,0.091,0.165,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O9-P2031,O9,pipe,200,87.1,0.51,0.51,0,,16753,0.668,0.703,1,0,13.56,11.72,13.56,1,DN200 (not steepened)
O3-P3302,O3,pipe,200,100.0,0.51,0.51,0,,16910,0.145,0.223,1,0,3.22,1.48,3.22,0,DN200 (not steepened)
O21-P1331,O21,pipe,200,100.0,0.51,0.51,0,,3795,0.248,0.248,1,0,2.36,1.48,2.36,0,DN200 (not steepened)
O11-P319,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.198,0.198,1,0,2.63,3.26,3.26,0,DN200 (not steepened)
O9-P198,O9,pipe,200,71.4,0.51,0.51,0,,16545,0.577,0.705,1,0,11.75,12.02,12.02,1,DN200 (not steepened)
O9-P1438,O9,pipe,200,89.2,0.51,0.51,0,,8154,0.252,0.302,1,0,5.76,6.15,6.15,0,DN200 (not steepened)
O4-P914,O4,pipe,200,55.7,0.51,0.51,0,,2204,0.214,0.274,1,0,1.98,2.05,2.05,0,DN200 (not steepened)
O15-P139,O15,pipe,200,100.0,0.51,0.51,0,,977,0.168,0.336,1,0,6.51,7.74,7.74,0,DN200 (not steepened)
O4-P1546,O4,pipe,200,87.6,0.51,0.51,0,,17651,0.109,0.195,1,0,2.11,2.38,2.38,0,DN200 (not steepened)
O4-P381,O4,pipe,200,100.0,0.51,0.51,0,,18034,0.603,0.684,1,0,3.24,3.19,3.24,0,DN200 (not steepened)
O21-P575,O21,pipe,200,112.9,0.51,0.51,0,,11975,0.178,0.2,1,0,2.47,1.48,2.47,0,DN200 (not steepened)
O2-P1957,O2,pipe,200,100.0,0.51,0.51,0,,16764,0.129,0.129,1,0,2.1,1.48,2.1,0,DN200 (not steepened)
O7-P213,O7,pipe,200,100.0,0.51,0.51,0,,14528,0.185,0.353,1,0,6.66,6.83,6.83,0,DN200 (not steepened)
O9-P1653,O9,pipe,200,73.2,0.51,0.51,0,,12219,0.043,0.061,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O3-P1639,O3,pipe,200,100.0,0.51,0.51,0,,16767,0.267,0.477,1,0,3.97,3.36,3.97,0,DN200 (not steepened)
O3-P573,O3,pipe,200,80.4,0.51,0.51,0,,2540,0.458,0.601,1,0,4.48,4.61,4.61,0,DN200 (not steepened)
O3-P1430,O3,pipe,315,100.0,0.27,0.27,0,,4712,0.555,0.741,1,0,7.32,7.01,7.32,0,"Above DN200, under 0.75 m/s"
O9-P200,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.577,0.705,1,0,9.73,11.26,11.26,0,DN200 (not steepened)
O5-P170,O5,pipe,200,100.0,0.51,0.51,0,,16771,0.123,0.144,1,0,1.48,2.86,2.86,0,DN200 (not steepened)
O9-P2491,O9,pipe,200,100.0,0.51,0.51,0,,15046,0.148,0.231,1,0,2.26,2.47,2.47,0,DN200 (not steepened)
O3-P2700,O3,pipe,200,100.0,0.51,0.51,0,,16773,0.1,0.183,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O3-P755,O3,pipe,200,100.0,0.51,0.51,0,,16774,0.157,0.2,1,0,1.48,2.25,2.25,0,DN200 (not steepened)
O8-P272,O8,pipe,200,73.0,0.51,0.51,0,,4345,0.187,0.304,1,0,2.82,3.31,3.31,0,DN200 (not steepened)
O4-P929,O4,pipe,200,52.5,0.51,0.51,0,,16776,0.093,0.17,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O3-P319,O3,pipe,280,100.0,0.375,0.464,1,0.30 to 0.50 %,10696,0.75,0.858,0,0,8.4,8.36,8.4,0,Steepened 0.30 to 0.50 %
O7-P372,O7,pipe,200,100.0,0.51,0.51,0,,9743,0.06,0.06,1,0,2.0,1.48,2.0,0,DN200 (not steepened)
O12-P428,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.269,0.375,1,0,7.15,5.79,7.15,0,DN200 (not steepened)
O1-P136,O1,pipe,1000,100.0,0.075,0.116,1,up to 0.30 %,2503,0.75,0.863,0,0,10.9,11.24,11.24,0,Steepened up to 0.30 %
O3-P249,O3,pipe,355,100.0,0.27,0.322,1,0.30 to 0.50 %,1368,0.788,0.852,0,0,3.19,4.8,4.8,0,Steepened 0.30 to 0.50 %
O21-P1265,O21,pipe,200,63.7,0.51,0.51,0,,5658,0.222,0.382,1,0,6.17,6.21,6.21,0,DN200 (not steepened)
O9-P2196,O9,pipe,200,69.2,0.51,0.51,0,,1059,0.072,0.128,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O1-P131,O1,pipe,1000,133.3,0.075,0.116,1,up to 0.30 %,2503,0.75,0.863,0,0,9.89,8.68,9.89,0,Steepened up to 0.30 %
O1-P1640,O1,pipe,200,100.0,0.51,0.51,0,,5124,0.211,0.283,1,0,2.47,3.18,3.18,0,DN200 (not steepened)
O8-P215,O8,pipe,200,86.4,0.51,0.51,0,,7481,0.12,0.22,1,0,2.1,1.84,2.1,0,DN200 (not steepened)
O4-P1116,O4,pipe,200,100.0,0.51,0.51,0,,2642,0.452,0.471,1,0,4.53,4.79,4.79,0,DN200 (not steepened)
O3-P1736,O3,pipe,200,100.0,0.51,0.51,0,,6701,0.139,0.258,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O16-P125,O16,pipe,200,70.5,0.51,0.51,0,,16789,0.155,0.182,1,0,1.48,3.66,3.66,0,DN200 (not steepened)
O10-P372,O10,pipe,200,100.0,0.51,0.51,0,,4523,0.054,0.075,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O10-P191,O10,pipe,200,100.0,0.51,0.51,0,,11856,0.11,0.198,1,0,1.9,2.93,2.93,0,DN200 (not steepened)
O24-P269,O24,pipe,200,100.0,0.51,0.51,0,,5187,0.639,0.702,1,0,5.28,5.42,5.42,0,DN200 (not steepened)
O9-P138,O9,pipe,200,100.0,0.51,0.51,0,,2029,0.236,0.274,1,0,4.36,4.76,4.76,0,DN200 (not steepened)
O3-P522,O3,pipe,200,72.6,0.51,0.51,0,,10284,0.157,0.187,1,0,1.75,1.96,1.96,0,DN200 (not steepened)
O12-P39,O12,pipe,200,64.2,0.51,0.51,0,,6931,0.464,0.641,1,0,10.39,10.41,10.41,0,DN200 (not steepened)
O9-P3449,O9,pipe,200,100.0,0.51,0.51,0,,16796,0.045,0.076,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O1-P1455,O1,pipe,200,100.0,0.51,0.51,0,,16797,0.137,0.181,1,0,1.48,3.07,3.07,0,DN200 (not steepened)
O11-P255,O11,pipe,200,100.0,0.51,0.51,0,,16798,0.042,0.056,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O3-P2855,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,10084,0.751,0.856,0,0,6.47,6.15,6.47,0,Steepened up to 0.30 %
O9-P1946,O9,pipe,200,71.6,0.51,0.51,0,,14031,0.081,0.138,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O12-P188,O12,pipe,200,91.8,0.51,0.51,0,,15397,0.574,0.62,1,0,13.09,13.63,13.63,1,DN200 (not steepened)
O8-P155,O8,pipe,200,100.0,0.51,0.51,0,,16802,0.1,0.182,1,0,1.84,1.69,1.84,0,DN200 (not steepened)
O9-P1209,O9,pipe,200,68.3,0.51,0.51,0,,2457,0.071,0.122,1,0,1.51,1.59,1.59,0,DN200 (not steepened)
O22-P67,O22,pipe,200,100.0,0.51,0.51,0,,16804,0.076,0.137,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O3-P3291,O3,pipe,200,100.0,0.51,0.51,0,,8598,0.196,0.336,1,0,2.0,1.48,2.0,0,DN200 (not steepened)
O3-P1508,O3,pipe,200,72.0,0.51,0.51,0,,803,0.393,0.47,1,0,3.11,3.11,3.11,0,DN200 (not steepened)
O9-P1513,O9,pipe,200,100.0,0.51,0.51,0,,5017,0.185,0.336,1,0,3.27,3.34,3.34,0,DN200 (not steepened)
O12-P371,O12,pipe,200,80.2,0.51,0.51,0,,7939,0.112,0.205,1,0,1.61,1.75,1.75,0,DN200 (not steepened)
O9-P2638,O9,pipe,200,100.0,0.51,0.51,0,,8218,0.058,0.093,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O16-P74,O16,pipe,200,105.5,0.51,0.51,0,,6087,0.223,0.265,1,0,2.4,1.48,2.4,0,DN200 (not steepened)
O3-P554,O3,pipe,200,78.4,0.51,0.51,0,,2933,0.339,0.357,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O7-P182,O7,pipe,200,94.6,0.51,0.51,0,,11581,0.32,0.423,1,0,6.9,6.99,6.99,0,DN200 (not steepened)
O11-P117,O11,pipe,200,100.0,0.51,0.51,0,,9076,0.152,0.157,1,0,2.07,1.48,2.07,0,DN200 (not steepened)
O10-P157,O10,pipe,200,100.0,0.51,0.51,0,,7294,0.211,0.381,1,0,3.02,2.96,3.02,0,DN200 (not steepened)
O9-P124,O9,pipe,200,69.3,0.51,0.51,0,,11866,0.317,0.392,1,0,7.58,7.45,7.58,0,DN200 (not steepened)
O9-P2013,O9,pipe,200,88.8,0.51,0.51,0,,15121,0.075,0.129,1,0,1.71,1.91,1.91,0,DN200 (not steepened)
O1-P89,O1,pipe,280,100.0,0.375,0.384,1,0.30 to 0.50 %,17327,0.777,0.822,0,0,6.95,7.0,7.0,0,Steepened 0.30 to 0.50 %
O9-P1862,O9,pipe,200,100.0,0.51,0.51,0,,6831,0.141,0.194,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O18-P54,O18,pipe,200,99.4,0.51,0.51,0,,16819,0.086,0.153,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O12-P35,O12,pipe,200,98.5,0.51,0.51,0,,6931,0.464,0.641,1,0,10.62,11.06,11.06,0,DN200 (not steepened)
O9-P2022,O9,pipe,200,100.0,0.51,0.51,0,,1059,0.674,0.711,1,0,11.83,11.86,11.86,0,DN200 (not steepened)
O7-P283,O7,pipe,200,100.0,0.51,0.51,0,,9306,0.135,0.162,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O12-P404,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.297,0.384,1,0,8.23,8.34,8.34,0,DN200 (not steepened)
O7-P420,O7,pipe,200,100.0,0.51,0.51,0,,36,0.201,0.245,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O12-P446,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.067,0.067,1,0,1.79,1.9,1.9,0,DN200 (not steepened)
O6-P336,O6,pipe,200,69.3,0.51,0.51,0,,16826,0.183,0.183,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O9-P1280,O9,pipe,200,86.6,0.51,0.51,0,,15065,0.074,0.13,1,0,1.69,1.62,1.69,0,DN200 (not steepened)
O9-P2910,O9,pipe,200,78.5,0.51,0.51,0,,15264,0.098,0.173,1,0,2.73,2.78,2.78,0,DN200 (not steepened)
O3-P20,O3,pipe,630,61.6,0.125,0.337,1,0.30 to 0.50 %,18179,0.751,0.999,0,0,12.03,11.88,12.03,1,Steepened 0.30 to 0.50 %
O9-P1416,O9,pipe,200,100.0,0.51,0.51,0,,16830,0.045,0.076,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O12-P34,O12,pipe,200,103.6,0.51,0.51,0,,6931,0.464,0.641,1,0,11.06,11.16,11.16,0,DN200 (not steepened)
O12-P193,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.555,0.606,1,0,11.93,12.14,12.14,1,DN200 (not steepened)
O3-P253,O3,pipe,355,100.0,0.27,0.322,1,0.30 to 0.50 %,1368,0.775,0.843,0,0,4.72,5.41,5.41,0,Steepened 0.30 to 0.50 %
O9-P2581,O9,pipe,200,81.5,0.51,0.51,0,,8265,0.28,0.29,1,0,1.67,1.78,1.78,0,DN200 (not steepened)
O24-P261,O24,pipe,200,100.0,0.51,0.51,0,,16835,0.218,0.265,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O8-P180,O8,pipe,200,100.0,0.51,0.51,0,,8524,0.222,0.226,1,0,4.22,4.03,4.22,0,DN200 (not steepened)
O9-P1795,O9,pipe,200,62.2,0.51,0.51,0,,1243,0.051,0.087,1,0,3.1,3.71,3.71,0,DN200 (not steepened)
O24-P364,O24,pipe,200,100.0,0.51,0.51,0,,3121,0.368,0.399,1,0,1.86,1.71,1.86,0,DN200 (not steepened)
O9-P791,O9,pipe,200,100.0,0.51,0.51,0,,9578,0.433,0.621,1,0,9.6,9.87,9.87,0,DN200 (not steepened)
O9-P3369,O9,pipe,200,100.8,0.51,0.51,0,,12903,0.265,0.429,1,0,3.56,3.49,3.56,0,DN200 (not steepened)
O9-P1919,O9,pipe,200,100.0,0.51,0.51,0,,16841,0.057,0.1,1,0,1.82,1.48,1.82,0,DN200 (not steepened)
O21-P164,O21,pipe,200,103.4,0.51,0.51,0,,16842,0.343,0.363,1,0,2.99,3.24,3.24,0,DN200 (not steepened)
O9-P1875,O9,pipe,200,100.0,0.51,0.51,0,,16443,0.072,0.111,1,0,8.67,6.69,8.67,0,DN200 (not steepened)
O9-P1996,O9,pipe,200,84.4,0.51,0.51,0,,3885,0.075,0.133,1,0,1.82,2.15,2.15,0,DN200 (not steepened)
O21-P304,O21,pipe,200,100.0,0.51,0.51,0,,16845,0.039,0.039,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O1-P564,O1,pipe,200,55.5,0.51,0.51,0,,16846,0.187,0.235,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O8-P14,O8,pipe,200,74.8,0.51,0.51,0,,3110,0.598,0.692,1,0,8.46,8.42,8.46,0,DN200 (not steepened)
O21-P311,O21,pipe,200,100.0,0.51,0.51,0,,9272,0.087,0.152,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O11-P192,O11,pipe,200,71.1,0.51,0.51,0,,7559,0.069,0.081,1,0,2.33,2.03,2.33,0,DN200 (not steepened)
O23-P6,O23,pipe,200,82.5,0.51,0.51,0,,17413,0.227,0.227,1,0,9.63,10.31,10.31,0,DN200 (not steepened)
O21-P315,O21,pipe,200,64.9,0.51,0.51,0,,1405,0.196,0.238,1,0,1.69,1.67,1.69,0,DN200 (not steepened)
O1-P1360,O1,pipe,200,100.0,0.51,0.51,0,,16852,0.176,0.206,1,0,2.33,1.48,2.33,0,DN200 (not steepened)
O3-P716,O3,pipe,200,103.6,0.51,0.51,0,,6876,0.246,0.369,1,0,1.86,2.43,2.43,0,DN200 (not steepened)
O11-P142,O11,pipe,200,77.1,0.51,0.51,0,,888,0.073,0.111,1,0,2.69,2.79,2.79,0,DN200 (not steepened)
O1-P236,O1,pipe,200,100.0,0.51,0.51,0,,14212,0.077,0.077,1,0,6.07,7.95,7.95,0,DN200 (not steepened)
O21-P234,O21,pipe,200,80.6,0.51,0.51,0,,16857,0.059,0.11,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O1-P473,O1,pipe,200,109.6,0.51,0.51,0,,13557,0.36,0.43,1,0,2.38,3.67,3.67,0,DN200 (not steepened)
O15-P78,O15,pipe,200,100.0,0.51,0.51,0,,15868,0.187,0.367,1,0,2.95,1.48,2.95,0,DN200 (not steepened)
O9-P1712,O9,pipe,200,100.0,0.51,0.51,0,,16860,0.058,0.102,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O3-P2728,O3,pipe,200,78.8,0.51,0.51,0,,16861,0.201,0.233,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O23-P75,O23,pipe,200,100.0,0.51,0.51,0,,12730,0.044,0.044,1,0,1.91,2.16,2.16,0,DN200 (not steepened)
O9-P1270,O9,pipe,200,90.6,0.51,0.51,0,,10981,0.07,0.117,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O9-P1837,O9,pipe,200,100.0,0.51,0.51,0,,7677,0.116,0.197,1,0,2.25,2.51,2.51,0,DN200 (not steepened)
O6-P275,O6,pipe,200,74.0,0.51,0.51,0,,10780,0.168,0.168,1,0,1.67,2.23,2.23,0,DN200 (not steepened)
O1-P2286,O1,pipe,200,102.2,0.51,0.51,0,,4861,0.438,0.579,1,0,3.21,3.09,3.21,0,DN200 (not steepened)
O21-P784,O21,pipe,200,100.0,0.51,0.51,0,,11116,0.128,0.178,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O1-P1429,O1,pipe,200,100.0,0.51,0.51,0,,16868,0.11,0.201,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O1-P1503,O1,pipe,1400,100.0,0.075,0.075,0,,11747,0.833,0.927,0,0,3.39,3.81,3.81,0,"Above DN200, 0.75 m/s as laid"
O3-P1659,O3,pipe,200,71.2,0.51,0.51,0,,3035,0.044,0.044,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O4-P473,O4,pipe,200,100.0,0.51,0.51,0,,16871,0.121,0.121,1,0,2.04,1.48,2.04,0,DN200 (not steepened)
O4-P291,O4,pipe,200,100.0,0.51,0.51,0,,11169,0.187,0.3,1,0,3.58,3.55,3.58,0,DN200 (not steepened)
O1-P142,O1,pipe,1000,67.8,0.075,0.116,1,up to 0.30 %,12104,0.75,0.86,0,0,11.97,11.85,11.97,0,Steepened up to 0.30 %
O1-P1182,O1,pipe,200,99.9,0.51,0.51,0,,6638,0.463,0.554,1,0,2.87,3.17,3.17,0,DN200 (not steepened)
O9-P2008,O9,pipe,200,78.8,0.51,0.51,0,,16160,0.075,0.129,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
