label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O9-P214,O9,pipe,200,110.8,0.51,0.51,0,,18799,0.449,0.622,1,0,4.69,4.84,4.84,0,DN200 (not steepened)
O9-P215,O9,pipe,200,131.4,0.51,0.51,0,,18799,0.448,0.621,1,0,4.37,4.69,4.69,0,DN200 (not steepened)
O9-P216,O9,pipe,200,117.4,0.51,0.51,0,,18799,0.446,0.62,1,0,4.27,4.37,4.37,0,DN200 (not steepened)
O9-P217,O9,pipe,200,113.5,0.51,0.51,0,,18799,0.421,0.559,1,0,4.12,4.27,4.27,0,DN200 (not steepened)
O9-P218,O9,pipe,200,129.2,0.51,0.51,0,,18799,0.419,0.558,1,0,4.18,4.12,4.18,0,DN200 (not steepened)
O9-P219,O9,pipe,200,143.5,0.51,0.51,0,,355,0.419,0.558,1,0,4.42,4.18,4.42,0,DN200 (not steepened)
O9-P220,O9,pipe,200,101.9,0.51,0.51,0,,355,0.41,0.498,1,0,4.16,4.42,4.42,0,DN200 (not steepened)
O9-P583,O9,pipe,200,50.1,0.51,0.51,0,,16082,0.29,0.434,1,0,1.83,2.11,2.11,0,DN200 (not steepened)
O9-P584,O9,pipe,200,80.2,0.51,0.51,0,,18803,0.252,0.404,1,0,1.71,1.83,1.83,0,DN200 (not steepened)
O9-P585,O9,pipe,200,31.2,0.51,0.51,0,,3671,0.252,0.404,1,0,1.89,1.71,1.89,0,DN200 (not steepened)
O9-P614,O9,pipe,200,68.8,0.51,0.51,0,,3671,0.133,0.174,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O9-P586,O9,pipe,200,145.5,0.51,0.51,0,,18806,0.242,0.394,1,0,2.35,1.89,2.35,0,DN200 (not steepened)
O9-P573,O9,pipe,200,119.1,0.51,0.51,0,,6213,0.209,0.307,1,0,3.09,1.85,3.09,0,DN200 (not steepened)
O9-P230,O9,pipe,200,90.4,0.51,0.51,0,,18808,0.335,0.399,1,0,2.58,1.68,2.58,0,DN200 (not steepened)
O9-P682,O9,pipe,200,87.0,0.51,0.51,0,,18810,0.184,0.205,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O9-P683,O9,pipe,200,76.3,0.51,0.51,0,,18810,0.147,0.157,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O9-P235,O9,pipe,200,92.5,0.51,0.51,0,,216,0.213,0.271,1,0,2.37,1.81,2.37,0,DN200 (not steepened)
O9-P588,O9,pipe,200,80.8,0.51,0.51,0,,5984,0.234,0.38,1,0,1.84,1.5,1.84,0,DN200 (not steepened)
O9-P587,O9,pipe,200,35.0,0.51,0.51,0,,18813,0.235,0.381,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O9-P676,O9,pipe,200,57.4,0.51,0.51,0,,18814,0.162,0.21,1,0,2.1,1.5,2.1,0,DN200 (not steepened)
O9-P658,O9,pipe,200,91.7,0.51,0.51,0,,10343,0.217,0.341,1,0,3.57,2.57,3.57,0,DN200 (not steepened)
O9-P782,O9,pipe,200,66.8,0.51,0.51,0,,18825,0.497,0.674,1,0,11.24,11.75,11.75,0,DN200 (not steepened)
O9-P1408,O9,pipe,200,81.0,0.51,0.51,0,,7872,0.171,0.247,1,0,3.98,3.13,3.98,0,DN200 (not steepened)
O9-P1407,O9,pipe,200,54.0,0.51,0.51,0,,7872,0.185,0.252,1,0,3.13,2.99,3.13,0,DN200 (not steepened)
O10-P207,O10,pipe,200,48.8,0.51,0.51,0,,7679,0.12,0.214,1,0,3.54,3.74,3.74,0,DN200 (not steepened)
O10-P3,O10,pipe,200,94.4,0.51,0.51,0,,7679,0.32,0.473,1,0,9.44,8.55,9.44,0,DN200 (not steepened)
O10-P58,O10,pipe,315,68.0,0.27,0.43,1,0.30 to 0.50 %,12799,0.764,0.874,0,0,9.71,10.65,10.65,0,Steepened 0.30 to 0.50 %
O10-P2,O10,pipe,200,75.0,0.51,0.51,0,,7679,0.321,0.474,1,0,8.55,8.51,8.55,0,DN200 (not steepened)
O10-P59,O10,pipe,315,93.8,0.27,0.43,1,0.30 to 0.50 %,12799,0.764,0.874,0,0,9.65,9.71,9.71,0,Steepened 0.30 to 0.50 %
O10-P6,O10,pipe,200,69.4,0.51,0.51,0,,18824,0.304,0.466,1,0,8.13,8.48,8.48,0,DN200 (not steepened)
O9-P786,O9,pipe,200,82.4,0.51,0.51,0,,18825,0.44,0.632,1,0,10.81,10.85,10.85,0,DN200 (not steepened)
O13-P2,O13,pipe,200,95.5,0.51,0.51,0,,18437,0.161,0.297,1,0,3.37,3.38,3.38,0,DN200 (not steepened)
O13-P4,O13,pipe,200,110.9,0.51,0.51,0,,18437,0.161,0.297,1,0,3.72,3.42,3.72,0,DN200 (not steepened)
O13-P3,O13,pipe,200,101.4,0.51,0.51,0,,18437,0.161,0.297,1,0,3.42,3.37,3.42,0,DN200 (not steepened)
O12-P347,O12,pipe,200,84.4,0.51,0.51,0,,13369,0.183,0.274,1,0,1.73,1.78,1.78,0,DN200 (not steepened)
O12-P346,O12,pipe,200,84.4,0.51,0.51,0,,18830,0.183,0.274,1,0,1.78,1.83,1.83,0,DN200 (not steepened)
O12-P345,O12,pipe,200,84.4,0.51,0.51,0,,18830,0.183,0.274,1,0,1.83,1.89,1.89,0,DN200 (not steepened)
O12-P344,O12,pipe,200,84.4,0.51,0.51,0,,18832,0.184,0.28,1,0,1.89,1.94,1.94,0,DN200 (not steepened)
O10-P290,O10,pipe,200,108.4,0.51,0.51,0,,18833,0.157,0.264,1,0,3.5,3.68,3.68,0,DN200 (not steepened)
O10-P180,O10,pipe,200,100.0,0.51,0.51,0,,18834,0.076,0.136,1,0,1.48,2.13,2.13,0,DN200 (not steepened)
O10-P98,O10,pipe,200,87.6,0.51,0.51,0,,18835,0.184,0.357,1,0,3.02,2.82,3.02,0,DN200 (not steepened)
O10-P97,O10,pipe,200,89.8,0.51,0.51,0,,18835,0.198,0.375,1,0,2.82,3.24,3.24,0,DN200 (not steepened)
O10-P182,O10,pipe,200,84.4,0.51,0.51,0,,18837,0.111,0.196,1,0,2.32,2.93,2.93,0,DN200 (not steepened)
O10-P181,O10,pipe,200,87.8,0.51,0.51,0,,18837,0.139,0.248,1,0,2.93,3.45,3.45,0,DN200 (not steepened)
O10-P88,O10,pipe,200,254.4,0.51,0.51,0,,18837,0.234,0.424,1,0,4.65,6.27,6.27,0,DN200 (not steepened)
O10-P87,O10,pipe,200,181.8,0.51,0.51,0,,18840,0.235,0.425,1,0,6.27,5.55,6.27,0,DN200 (not steepened)
O10-P170,O10,pipe,200,101.5,0.51,0.51,0,,18841,0.086,0.151,1,0,1.78,2.07,2.07,0,DN200 (not steepened)
O10-P199,O10,pipe,200,96.1,0.51,0.51,0,,18842,0.077,0.137,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O10-P96,O10,pipe,200,84.6,0.51,0.51,0,,11856,0.207,0.388,1,0,3.24,3.88,3.88,0,DN200 (not steepened)
O10-P94,O10,pipe,200,99.7,0.51,0.51,0,,18844,0.211,0.396,1,0,4.25,4.27,4.27,0,DN200 (not steepened)
O10-P93,O10,pipe,200,79.3,0.51,0.51,0,,18845,0.213,0.398,1,0,4.27,4.72,4.72,0,DN200 (not steepened)
O10-P106,O10,pipe,200,78.3,0.51,0.51,0,,17172,0.154,0.237,1,0,2.4,2.92,2.92,0,DN200 (not steepened)
O10-P105,O10,pipe,200,186.3,0.51,0.51,0,,17172,0.155,0.237,1,0,2.92,3.44,3.44,0,DN200 (not steepened)
O11-P250,O11,pipe,200,81.5,0.51,0.51,0,,18848,0.039,0.049,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O11-P246,O11,pipe,200,86.6,0.51,0.51,0,,18848,0.061,0.085,1,0,1.94,2.24,2.24,0,DN200 (not steepened)
O11-P245,O11,pipe,200,88.9,0.51,0.51,0,,18848,0.069,0.088,1,0,2.24,2.89,2.89,0,DN200 (not steepened)
O11-P244,O11,pipe,200,81.8,0.51,0.51,0,,18851,0.071,0.091,1,0,2.89,1.68,2.89,0,DN200 (not steepened)
O11-P44,O11,pipe,200,84.1,0.51,0.51,0,,6567,0.055,0.077,1,0,1.89,1.98,1.98,0,DN200 (not steepened)
O11-P43,O11,pipe,200,87.6,0.51,0.51,0,,6567,0.059,0.085,1,0,1.98,1.95,1.98,0,DN200 (not steepened)
O11-P40,O11,pipe,200,90.1,0.51,0.51,0,,6567,0.11,0.18,1,0,1.88,1.94,1.94,0,DN200 (not steepened)
O11-P237,O11,pipe,200,61.7,0.51,0.51,0,,15584,0.047,0.07,1,0,1.64,1.74,1.74,0,DN200 (not steepened)
O11-P235,O11,pipe,200,92.1,0.51,0.51,0,,6449,0.091,0.156,1,0,1.87,1.88,1.88,0,DN200 (not steepened)
O11-P222,O11,pipe,200,86.6,0.51,0.51,0,,18857,0.096,0.172,1,0,1.67,1.8,1.8,0,DN200 (not steepened)
O11-P216,O11,pipe,200,73.9,0.51,0.51,0,,13734,0.118,0.216,1,0,2.13,2.23,2.23,0,DN200 (not steepened)
O11-P34,O11,pipe,200,69.0,0.51,0.51,0,,11196,0.203,0.377,1,0,3.32,3.6,3.6,0,DN200 (not steepened)
O11-P225,O11,pipe,200,69.5,0.51,0.51,0,,18860,0.071,0.129,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O11-P226,O11,pipe,200,70.3,0.51,0.51,0,,18861,0.071,0.129,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O11-P233,O11,pipe,200,84.8,0.51,0.51,0,,6449,0.11,0.192,1,0,1.87,1.9,1.9,0,DN200 (not steepened)
O11-P232,O11,pipe,200,94.9,0.51,0.51,0,,6449,0.121,0.216,1,0,1.9,1.95,1.95,0,DN200 (not steepened)
O11-P240,O11,pipe,200,58.0,0.51,0.51,0,,13988,0.123,0.227,1,0,1.62,1.52,1.62,0,DN200 (not steepened)
O11-P252,O11,pipe,200,99.5,0.51,0.51,0,,18865,0.06,0.086,1,0,1.66,1.78,1.78,0,DN200 (not steepened)
O11-P203,O11,pipe,200,54.6,0.51,0.51,0,,16007,0.12,0.217,1,0,2.47,2.55,2.55,0,DN200 (not steepened)
O12-P384,O12,pipe,200,64.8,0.51,0.51,0,,18867,0.036,0.036,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O12-P383,O12,pipe,200,67.8,0.51,0.51,0,,18867,0.042,0.042,1,0,1.53,1.81,1.81,0,DN200 (not steepened)
O12-P382,O12,pipe,200,45.1,0.51,0.51,0,,18867,0.048,0.048,1,0,1.81,3.3,3.3,0,DN200 (not steepened)
O12-P381,O12,pipe,200,42.3,0.51,0.51,0,,18870,0.032,0.032,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O12-P380,O12,pipe,200,50.7,0.51,0.51,0,,18870,0.039,0.039,1,0,1.5,1.51,1.51,0,DN200 (not steepened)
O12-P379,O12,pipe,200,48.0,0.51,0.51,0,,18870,0.043,0.043,1,0,1.51,3.28,3.28,0,DN200 (not steepened)
O12-P295,O12,pipe,200,61.1,0.51,0.51,0,,18873,0.073,0.073,1,0,3.59,3.8,3.8,0,DN200 (not steepened)
O12-P294,O12,pipe,200,70.3,0.51,0.51,0,,18874,0.075,0.075,1,0,3.8,4.04,4.04,0,DN200 (not steepened)
O12-P293,O12,pipe,200,47.3,0.51,0.51,0,,18874,0.08,0.08,1,0,4.04,4.2,4.2,0,DN200 (not steepened)
O12-P296,O12,pipe,200,41.4,0.51,0.51,0,,18883,0.068,0.068,1,0,3.45,3.59,3.59,0,DN200 (not steepened)
O12-P292,O12,pipe,200,44.2,0.51,0.51,0,,18877,0.077,0.077,1,0,4.2,4.35,4.35,0,DN200 (not steepened)
O12-P291,O12,pipe,200,67.6,0.51,0.51,0,,18877,0.084,0.084,1,0,4.35,4.59,4.59,0,DN200 (not steepened)
O12-P290,O12,pipe,200,67.6,0.51,0.51,0,,18877,0.085,0.085,1,0,4.59,4.82,4.82,0,DN200 (not steepened)
O12-P289,O12,pipe,200,67.6,0.51,0.51,0,,18877,0.086,0.086,1,0,4.82,5.05,5.05,0,DN200 (not steepened)
O12-P288,O12,pipe,200,89.9,0.51,0.51,0,,18877,0.087,0.087,1,0,5.05,4.12,5.05,0,DN200 (not steepened)
O12-P287,O12,pipe,200,46.0,0.51,0.51,0,,18882,0.088,0.088,1,0,4.12,5.52,5.52,0,DN200 (not steepened)
O12-P297,O12,pipe,200,82.1,0.51,0.51,0,,18883,0.062,0.062,1,0,3.17,3.45,3.45,0,DN200 (not steepened)
O12-P298,O12,pipe,200,82.1,0.51,0.51,0,,18888,0.06,0.06,1,0,2.88,3.17,3.17,0,DN200 (not steepened)
O12-P299,O12,pipe,200,82.1,0.51,0.51,0,,18888,0.057,0.057,1,0,2.6,2.88,2.88,0,DN200 (not steepened)
O12-P300,O12,pipe,200,82.1,0.51,0.51,0,,18888,0.053,0.053,1,0,2.32,2.6,2.6,0,DN200 (not steepened)
O12-P301,O12,pipe,200,82.1,0.51,0.51,0,,18888,0.048,0.048,1,0,2.04,2.32,2.32,0,DN200 (not steepened)
O12-P302,O12,pipe,200,82.1,0.51,0.51,0,,18888,0.046,0.046,1,0,1.76,2.04,2.04,0,DN200 (not steepened)
O12-P303,O12,pipe,200,82.1,0.51,0.51,0,,18889,0.038,0.038,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O12-P342,O12,pipe,200,72.1,0.51,0.51,0,,18890,0.211,0.348,1,0,1.99,2.08,2.08,0,DN200 (not steepened)
O12-P341,O12,pipe,200,65.0,0.51,0.51,0,,18890,0.214,0.352,1,0,2.08,2.1,2.1,0,DN200 (not steepened)
O12-P340,O12,pipe,200,101.1,0.51,0.51,0,,18892,0.253,0.405,1,0,3.66,4.22,4.22,0,DN200 (not steepened)
O12-P339,O12,pipe,200,102.6,0.51,0.51,0,,18893,0.261,0.405,1,0,4.22,6.75,6.75,0,DN200 (not steepened)
O12-P335,O12,pipe,200,98.4,0.51,0.51,0,,18893,0.3,0.416,1,0,4.81,4.75,4.81,0,DN200 (not steepened)
O12-P334,O12,pipe,200,77.7,0.51,0.51,0,,18893,0.337,0.422,1,0,4.75,5.11,5.11,0,DN200 (not steepened)
O12-P333,O12,pipe,200,116.7,0.51,0.51,0,,18893,0.338,0.422,1,0,5.11,5.39,5.39,0,DN200 (not steepened)
O12-P332,O12,pipe,200,129.6,0.51,0.51,0,,18893,0.338,0.423,1,0,5.39,5.31,5.39,0,DN200 (not steepened)
O12-P331,O12,pipe,200,79.7,0.51,0.51,0,,18893,0.339,0.423,1,0,5.31,5.42,5.42,0,DN200 (not steepened)
O12-P395,O12,pipe,200,89.5,0.51,0.51,0,,18901,0.27,0.272,1,0,2.87,2.63,2.87,0,DN200 (not steepened)
O12-P391,O12,pipe,200,37.9,0.51,0.51,0,,18900,0.34,0.343,1,0,2.97,2.87,2.97,0,DN200 (not steepened)
O12-P397,O12,pipe,200,76.5,0.51,0.51,0,,18901,0.231,0.234,1,0,2.21,2.52,2.52,0,DN200 (not steepened)
O12-P396,O12,pipe,200,86.9,0.51,0.51,0,,18901,0.24,0.246,1,0,2.52,2.87,2.87,0,DN200 (not steepened)
O12-P388,O12,pipe,200,89.7,0.51,0.51,0,,18904,0.358,0.361,1,0,2.86,2.85,2.86,0,DN200 (not steepened)
O12-P390,O12,pipe,200,102.4,0.51,0.51,0,,18904,0.34,0.343,1,0,2.87,2.87,2.87,0,DN200 (not steepened)
O12-P389,O12,pipe,200,94.4,0.51,0.51,0,,18904,0.349,0.351,1,0,2.87,2.86,2.87,0,DN200 (not steepened)
O12-P385,O12,pipe,200,69.1,0.51,0.51,0,,18907,0.361,0.364,1,0,4.13,4.61,4.61,0,DN200 (not steepened)
O12-P387,O12,pipe,200,99.3,0.51,0.51,0,,18907,0.359,0.361,1,0,2.85,3.54,3.54,0,DN200 (not steepened)
O12-P386,O12,pipe,200,86.9,0.51,0.51,0,,18907,0.361,0.364,1,0,3.54,4.13,4.13,0,DN200 (not steepened)
O12-P400,O12,pipe,200,88.2,0.51,0.51,0,,18909,0.23,0.23,1,0,1.75,2.47,2.47,0,DN200 (not steepened)
O13-P1,O13,pipe,200,54.5,0.51,0.51,0,,18437,0.207,0.329,1,0,3.38,3.11,3.38,0,DN200 (not steepened)
O5-P200,O5,pipe,200,69.9,0.51,0.51,0,,2565,0.33,0.419,1,0,2.9,2.84,2.9,0,DN200 (not steepened)
O5-P193,O5,pipe,200,96.7,0.51,0.51,0,,1520,0.352,0.467,1,0,4.14,4.27,4.27,0,DN200 (not steepened)
O5-P17,O5,pipe,200,96.7,0.51,0.51,0,,1520,0.49,0.721,1,0,8.58,8.71,8.71,0,DN200 (not steepened)
O5-P16,O5,pipe,200,96.7,0.51,0.51,0,,1520,0.49,0.721,1,0,8.71,8.84,8.84,0,DN200 (not steepened)
O5-P15,O5,pipe,200,96.7,0.51,0.51,0,,1520,0.49,0.721,1,0,8.84,8.98,8.98,0,DN200 (not steepened)
O5-P14,O5,pipe,200,96.7,0.51,0.51,0,,1520,0.49,0.721,1,0,8.98,9.11,9.11,0,DN200 (not steepened)
O5-P13,O5,pipe,200,96.7,0.51,0.51,0,,1520,0.49,0.721,1,0,9.11,9.24,9.24,0,DN200 (not steepened)
O5-P12,O5,pipe,200,96.7,0.51,0.51,0,,18918,0.49,0.721,1,0,9.24,9.37,9.37,0,DN200 (not steepened)
O5-P11,O5,pipe,200,96.7,0.51,0.51,0,,18918,0.492,0.722,1,0,9.37,9.51,9.51,0,DN200 (not steepened)
O5-P10,O5,pipe,200,96.7,0.51,0.51,0,,18918,0.492,0.722,1,0,9.51,9.64,9.64,0,DN200 (not steepened)
O5-P9,O5,pipe,200,96.7,0.51,0.51,0,,18918,0.494,0.723,1,0,9.64,9.77,9.77,0,DN200 (not steepened)
O5-P41,O5,pipe,200,96.3,0.51,0.51,0,,18922,0.247,0.353,1,0,3.26,3.29,3.29,0,DN200 (not steepened)
O5-P47,O5,pipe,200,100.0,0.51,0.51,0,,7146,0.223,0.248,1,0,1.64,1.71,1.71,0,DN200 (not steepened)
O5-P49,O5,pipe,200,50.4,0.51,0.51,0,,7146,0.214,0.242,1,0,1.71,1.68,1.71,0,DN200 (not steepened)
O6-P117,O6,pipe,200,95.6,0.51,0.51,0,,11994,0.185,0.298,1,0,2.01,2.1,2.1,0,DN200 (not steepened)
O6-P116,O6,pipe,200,95.6,0.51,0.51,0,,11994,0.186,0.298,1,0,2.1,2.2,2.2,0,DN200 (not steepened)
O6-P115,O6,pipe,200,95.6,0.51,0.51,0,,11994,0.2,0.304,1,0,2.2,2.29,2.29,0,DN200 (not steepened)
O6-P114,O6,pipe,200,95.6,0.51,0.51,0,,11994,0.221,0.33,1,0,2.29,2.39,2.39,0,DN200 (not steepened)
O6-P103,O6,pipe,200,90.6,0.51,0.51,0,,2713,0.267,0.37,1,0,3.9,3.94,3.94,0,DN200 (not steepened)
O5-P18,O5,pipe,200,102.9,0.51,0.51,0,,18931,0.459,0.678,1,0,7.24,8.58,8.58,0,DN200 (not steepened)
O5-P19,O5,pipe,200,134.9,0.51,0.51,0,,18931,0.459,0.678,1,0,6.98,7.24,7.24,0,DN200 (not steepened)
O5-P20,O5,pipe,200,140.3,0.51,0.51,0,,18725,0.458,0.677,1,0,7.04,6.98,7.04,0,DN200 (not steepened)
O5-P21,O5,pipe,200,154.6,0.51,0.51,0,,18725,0.458,0.677,1,0,6.77,7.04,7.04,0,DN200 (not steepened)
O2-P1277,O2,pipe,200,88.8,0.51,0.51,0,,18934,0.248,0.406,1,0,2.16,1.48,2.16,0,DN200 (not steepened)
O2-P1278,O2,pipe,200,35.1,0.51,0.51,0,,3091,0.248,0.406,1,0,2.34,2.01,2.34,0,DN200 (not steepened)
O15-P153,O15,pipe,200,80.4,0.51,0.51,0,,11393,0.202,0.284,1,0,2.39,2.93,2.93,0,DN200 (not steepened)
O1-P2556,O1,pipe,200,54.6,0.51,0.51,0,,18937,0.129,0.237,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O1-P2551,O1,pipe,200,87.1,0.51,0.51,0,,18938,0.099,0.183,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O1-P2121,O1,pipe,200,57.1,0.51,0.51,0,,17340,0.596,0.736,1,0,3.27,3.39,3.39,0,DN200 (not steepened)
O1-P2120,O1,pipe,200,70.1,0.51,0.51,0,,17340,0.597,0.737,1,0,3.39,3.53,3.53,0,DN200 (not steepened)
O1-P2119,O1,pipe,200,72.8,0.51,0.51,0,,17340,0.598,0.737,1,0,3.53,3.68,3.68,0,DN200 (not steepened)
O1-P80,O1,pipe,900,54.3,0.075,0.135,1,up to 0.30 %,4050,0.75,0.841,0,0,7.2,7.01,7.2,0,Steepened up to 0.30 %
O1-P2219,O1,pipe,450,151.1,0.205,0.404,1,0.30 to 0.50 %,19208,0.753,0.962,0,0,9.97,9.94,9.97,0,Steepened 0.30 to 0.50 %
O1-P2187,O1,pipe,200,80.1,0.51,0.51,0,,18944,0.161,0.31,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O1-P2186,O1,pipe,200,61.5,0.51,0.51,0,,18945,0.216,0.352,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O1-P2129,O1,pipe,200,77.8,0.51,0.51,0,,18947,0.554,0.698,1,0,4.09,4.53,4.53,0,DN200 (not steepened)
O1-P2130,O1,pipe,200,91.4,0.51,0.51,0,,18947,0.478,0.679,1,0,2.1,4.09,4.09,0,DN200 (not steepened)
O20-P14,O20,pipe,200,95.8,0.51,0.51,0,,19083,0.451,0.554,1,0,9.23,10.23,10.23,0,DN200 (not steepened)
O20-P58,O20,pipe,200,120.4,0.51,0.51,0,,5420,0.343,0.343,1,0,4.26,1.48,4.26,0,DN200 (not steepened)
O20-P4,O20,pipe,200,153.7,0.51,0.51,0,,19083,0.6,0.635,1,0,13.3,13.62,13.62,1,DN200 (not steepened)
O1-P2176,O1,pipe,200,36.3,0.51,0.51,0,,18945,0.351,0.555,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O1-P2175,O1,pipe,200,40.6,0.51,0.51,0,,18952,0.352,0.56,1,0,1.48,2.24,2.24,0,DN200 (not steepened)
O1-P2174,O1,pipe,200,118.7,0.51,0.51,0,,18953,0.354,0.563,1,0,2.24,4.86,4.86,0,DN200 (not steepened)
O1-P2196,O1,pipe,200,81.9,0.51,0.51,0,,18954,0.142,0.2,1,0,2.42,1.48,2.42,0,DN200 (not steepened)
O1-P2182,O1,pipe,200,180.8,0.51,0.51,0,,9581,0.23,0.363,1,0,1.48,3.02,3.02,0,DN200 (not steepened)
O1-P1624,O1,pipe,200,44.9,0.51,0.51,0,,18956,0.133,0.159,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O1-P1623,O1,pipe,200,55.4,0.51,0.51,0,,18956,0.201,0.233,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O23-P24,O23,pipe,200,98.7,0.51,0.51,0,,18959,0.206,0.206,1,0,8.81,9.59,9.59,0,DN200 (not steepened)
O23-P26,O23,pipe,200,110.1,0.51,0.51,0,,18959,0.206,0.206,1,0,7.08,7.95,7.95,0,DN200 (not steepened)
O23-P25,O23,pipe,200,107.6,0.51,0.51,0,,18959,0.206,0.206,1,0,7.95,8.81,8.81,0,DN200 (not steepened)
O23-P93,O23,pipe,200,159.0,0.51,0.51,0,,19006,0.06,0.06,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O23-P94,O23,pipe,200,105.4,0.51,0.51,0,,19006,0.053,0.053,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O23-P95,O23,pipe,200,120.2,0.51,0.51,0,,19006,0.047,0.047,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O23-P55,O23,pipe,200,89.1,0.51,0.51,0,,19002,0.116,0.146,1,0,5.79,6.22,6.22,0,DN200 (not steepened)
O23-P54,O23,pipe,200,191.6,0.51,0.51,0,,19002,0.118,0.147,1,0,6.22,7.03,7.03,0,DN200 (not steepened)
O23-P53,O23,pipe,200,41.2,0.51,0.51,0,,19002,0.129,0.153,1,0,7.03,7.34,7.34,0,DN200 (not steepened)
O21-P1149,O21,pipe,200,68.0,0.51,0.51,0,,18967,0.37,0.377,1,0,2.85,2.51,2.85,0,DN200 (not steepened)
O21-P1148,O21,pipe,200,96.6,0.51,0.51,0,,18967,0.376,0.389,1,0,2.51,2.15,2.51,0,DN200 (not steepened)
O21-P1147,O21,pipe,200,31.5,0.51,0.51,0,,18967,0.377,0.392,1,0,2.15,2.14,2.15,0,DN200 (not steepened)
O21-P681,O21,pipe,200,34.4,0.51,0.51,0,,13974,0.185,0.203,1,0,2.88,3.29,3.29,0,DN200 (not steepened)
O20-P39,O20,pipe,200,94.4,0.51,0.51,0,,18971,0.174,0.174,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O20-P38,O20,pipe,200,94.4,0.51,0.51,0,,18971,0.215,0.215,1,0,1.69,1.91,1.91,0,DN200 (not steepened)
O20-P37,O20,pipe,200,94.4,0.51,0.51,0,,18971,0.224,0.224,1,0,1.91,2.13,2.13,0,DN200 (not steepened)
O20-P36,O20,pipe,200,94.4,0.51,0.51,0,,18971,0.249,0.249,1,0,2.13,2.35,2.35,0,DN200 (not steepened)
O20-P35,O20,pipe,200,94.4,0.51,0.51,0,,18971,0.256,0.256,1,0,2.35,2.56,2.56,0,DN200 (not steepened)
O20-P1,O20,pipe,200,94.4,0.51,0.51,0,,18971,0.617,0.649,1,0,9.77,9.99,9.99,0,DN200 (not steepened)
O21-P204,O21,pipe,200,85.6,0.51,0.51,0,,16176,0.088,0.142,1,0,1.59,1.68,1.68,0,DN200 (not steepened)
O21-P203,O21,pipe,200,64.8,0.51,0.51,0,,18978,0.089,0.142,1,0,1.68,1.76,1.76,0,DN200 (not steepened)
O21-P186,O21,pipe,200,244.4,0.51,0.51,0,,15372,0.114,0.203,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O21-P215,O21,pipe,200,33.8,0.51,0.51,0,,15601,0.09,0.131,1,0,1.63,1.89,1.89,0,DN200 (not steepened)
O21-P248,O21,pipe,200,41.6,0.51,0.51,0,,8155,0.196,0.21,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O21-P245,O21,pipe,200,248.2,0.51,0.51,0,,18984,0.217,0.254,1,0,1.97,2.99,2.99,0,DN200 (not steepened)
O21-P244,O21,pipe,200,85.1,0.51,0.51,0,,18983,0.218,0.254,1,0,2.99,2.52,2.99,0,DN200 (not steepened)
O21-P247,O21,pipe,200,85.1,0.51,0.51,0,,18984,0.207,0.221,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O21-P246,O21,pipe,200,54.0,0.51,0.51,0,,18984,0.217,0.253,1,0,1.78,1.97,1.97,0,DN200 (not steepened)
O21-P170,O21,pipe,200,92.6,0.51,0.51,0,,170,0.344,0.353,1,0,4.6,4.56,4.6,0,DN200 (not steepened)
O21-P169,O21,pipe,200,81.7,0.51,0.51,0,,170,0.341,0.353,1,0,4.56,5.54,5.54,0,DN200 (not steepened)
O21-P168,O21,pipe,200,56.8,0.51,0.51,0,,18988,0.341,0.354,1,0,5.54,4.96,5.54,0,DN200 (not steepened)
O21-P274,O21,pipe,200,203.2,0.51,0.51,0,,7582,0.272,0.321,1,0,1.94,1.48,1.94,0,DN200 (not steepened)
O21-P271,O21,pipe,200,111.5,0.51,0.51,0,,18990,0.272,0.322,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O21-P270,O21,pipe,200,187.5,0.51,0.51,0,,18990,0.273,0.322,1,0,1.63,1.9,1.9,0,DN200 (not steepened)
O21-P269,O21,pipe,200,141.1,0.51,0.51,0,,18990,0.273,0.323,1,0,1.9,2.1,2.1,0,DN200 (not steepened)
O21-P273,O21,pipe,200,137.1,0.51,0.51,0,,7582,0.272,0.321,1,0,2.06,1.48,2.06,0,DN200 (not steepened)
O21-P272,O21,pipe,200,122.2,0.51,0.51,0,,7582,0.272,0.322,1,0,2.0,1.48,2.0,0,DN200 (not steepened)
O23-P44,O23,pipe,200,87.0,0.51,0.51,0,,2480,0.169,0.169,1,0,3.43,3.42,3.43,0,DN200 (not steepened)
O23-P43,O23,pipe,200,87.0,0.51,0.51,0,,2480,0.169,0.169,1,0,3.42,3.41,3.42,0,DN200 (not steepened)
O23-P42,O23,pipe,200,87.0,0.51,0.51,0,,2480,0.17,0.17,1,0,3.41,3.4,3.41,0,DN200 (not steepened)
O23-P41,O23,pipe,200,87.0,0.51,0.51,0,,2480,0.177,0.177,1,0,3.4,3.39,3.4,0,DN200 (not steepened)
O23-P40,O23,pipe,200,87.0,0.51,0.51,0,,2480,0.178,0.178,1,0,3.39,3.38,3.39,0,DN200 (not steepened)
O23-P39,O23,pipe,200,87.0,0.51,0.51,0,,2480,0.178,0.178,1,0,3.38,3.38,3.38,0,DN200 (not steepened)
O23-P79,O23,pipe,200,100.0,0.51,0.51,0,,19001,0.039,0.039,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O23-P82,O23,pipe,200,161.1,0.51,0.51,0,,19002,0.046,0.046,1,0,1.48,2.51,2.51,0,DN200 (not steepened)
O23-P81,O23,pipe,200,118.8,0.51,0.51,0,,19002,0.05,0.05,1,0,2.51,3.26,3.26,0,DN200 (not steepened)
O23-P80,O23,pipe,200,204.6,0.51,0.51,0,,19002,0.059,0.059,1,0,3.26,4.75,4.75,0,DN200 (not steepened)
O23-P56,O23,pipe,200,104.8,0.51,0.51,0,,19002,0.115,0.146,1,0,5.3,5.79,5.79,0,DN200 (not steepened)
O23-P96,O23,pipe,200,111.8,0.51,0.51,0,,19006,0.04,0.04,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O23-P92,O23,pipe,200,97.1,0.51,0.51,0,,19007,0.039,0.039,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O23-P91,O23,pipe,200,91.0,0.51,0.51,0,,19007,0.049,0.049,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O23-P90,O23,pipe,200,141.0,0.51,0.51,0,,19007,0.053,0.053,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O23-P89,O23,pipe,200,111.7,0.51,0.51,0,,19007,0.059,0.059,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O23-P88,O23,pipe,200,141.1,0.51,0.51,0,,19007,0.067,0.067,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O23-P66,O23,pipe,200,82.1,0.51,0.51,0,,19007,0.092,0.134,1,0,2.88,2.83,2.88,0,DN200 (not steepened)
O23-P65,O23,pipe,200,96.2,0.51,0.51,0,,19007,0.093,0.135,1,0,2.83,2.78,2.83,0,DN200 (not steepened)
O23-P64,O23,pipe,200,101.3,0.51,0.51,0,,19007,0.095,0.135,1,0,2.78,2.73,2.78,0,DN200 (not steepened)
O23-P73,O23,pipe,200,229.4,0.51,0.51,0,,19015,0.073,0.073,1,0,2.23,2.07,2.23,0,DN200 (not steepened)
O23-P72,O23,pipe,200,262.8,0.51,0.51,0,,19015,0.079,0.079,1,0,2.07,1.88,2.07,0,DN200 (not steepened)
O23-P59,O23,pipe,200,132.8,0.51,0.51,0,,19007,0.104,0.14,1,0,5.72,5.61,5.72,0,DN200 (not steepened)
O23-P57,O23,pipe,200,187.3,0.51,0.51,0,,19007,0.111,0.143,1,0,5.45,5.3,5.45,0,DN200 (not steepened)
O23-P58,O23,pipe,200,190.6,0.51,0.51,0,,19007,0.11,0.142,1,0,5.61,5.45,5.61,0,DN200 (not steepened)
O23-P87,O23,pipe,200,116.0,0.51,0.51,0,,19020,0.041,0.041,1,0,1.48,2.42,2.42,0,DN200 (not steepened)
O23-P86,O23,pipe,200,96.9,0.51,0.51,0,,19020,0.045,0.045,1,0,2.42,3.21,3.21,0,DN200 (not steepened)
O23-P85,O23,pipe,200,112.8,0.51,0.51,0,,19020,0.053,0.053,1,0,3.21,4.13,4.13,0,DN200 (not steepened)
O23-P84,O23,pipe,200,97.8,0.51,0.51,0,,19020,0.058,0.058,1,0,4.13,4.93,4.93,0,DN200 (not steepened)
O23-P83,O23,pipe,200,97.0,0.51,0.51,0,,19020,0.06,0.06,1,0,4.93,5.72,5.72,0,DN200 (not steepened)
O21-P117,O21,pipe,200,143.0,0.51,0.51,0,,4502,0.552,0.578,1,0,2.46,1.48,2.46,0,DN200 (not steepened)
O21-P116,O21,pipe,200,94.9,0.51,0.51,0,,4502,0.552,0.578,1,0,2.13,1.48,2.13,0,DN200 (not steepened)
O21-P119,O21,pipe,200,82.6,0.51,0.51,0,,4502,0.552,0.577,1,0,2.04,1.48,2.04,0,DN200 (not steepened)
O21-P118,O21,pipe,200,89.1,0.51,0.51,0,,4502,0.552,0.578,1,0,2.09,1.48,2.09,0,DN200 (not steepened)
O2-P411,O2,pipe,200,77.7,0.51,0.51,0,,2545,0.235,0.25,1,0,2.09,1.48,2.09,0,DN200 (not steepened)
O2-P415,O2,pipe,200,28.1,0.51,0.51,0,,19039,0.142,0.199,1,0,1.85,1.48,1.85,0,DN200 (not steepened)
O2-P414,O2,pipe,200,40.8,0.51,0.51,0,,19040,0.184,0.223,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O2-P413,O2,pipe,200,32.6,0.51,0.51,0,,19040,0.203,0.244,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O2-P407,O2,pipe,200,72.6,0.51,0.51,0,,2916,0.362,0.408,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O2-P406,O2,pipe,200,72.1,0.51,0.51,0,,2916,0.38,0.425,1,0,1.63,2.08,2.08,0,DN200 (not steepened)
O2-P405,O2,pipe,200,67.3,0.51,0.51,0,,2916,0.404,0.447,1,0,2.08,2.12,2.12,0,DN200 (not steepened)
O2-P404,O2,pipe,200,42.6,0.51,0.51,0,,19045,0.409,0.454,1,0,2.12,1.86,2.12,0,DN200 (not steepened)
O2-P403,O2,pipe,200,56.8,0.51,0.51,0,,19045,0.413,0.465,1,0,1.86,2.66,2.66,0,DN200 (not steepened)
O2-P402,O2,pipe,200,63.6,0.51,0.51,0,,19045,0.417,0.471,1,0,2.66,2.29,2.66,0,DN200 (not steepened)
O2-P401,O2,pipe,200,111.2,0.51,0.51,0,,19045,0.424,0.48,1,0,2.29,3.05,3.05,0,DN200 (not steepened)
O2-P400,O2,pipe,200,61.8,0.51,0.51,0,,19045,0.448,0.554,1,0,3.05,4.06,4.06,0,DN200 (not steepened)
O2-P1,O2,pipe,1400,41.3,0.075,0.075,0,,19050,0.831,0.925,0,0,7.27,6.77,7.27,0,"Above DN200, 0.75 m/s as laid"
O1-P915,O1,pipe,200,57.4,0.51,0.51,0,,19051,0.583,0.622,1,0,4.8,5.9,5.9,0,DN200 (not steepened)
O1-P920,O1,pipe,200,74.8,0.51,0.51,0,,3964,0.469,0.474,1,0,4.55,5.12,5.12,0,DN200 (not steepened)
O1-P969,O1,pipe,200,50.7,0.51,0.51,0,,7548,0.258,0.297,1,0,2.09,1.79,2.09,0,DN200 (not steepened)
O1-P970,O1,pipe,200,42.6,0.51,0.51,0,,14345,0.184,0.214,1,0,1.48,2.09,2.09,0,DN200 (not steepened)
O1-P959,O1,pipe,200,41.1,0.51,0.51,0,,17345,0.361,0.412,1,0,1.62,1.54,1.62,0,DN200 (not steepened)
O1-P229,O1,pipe,200,73.1,0.51,0.51,0,,19056,0.454,0.458,1,0,1.51,1.62,1.62,0,DN200 (not steepened)
O1-P228,O1,pipe,200,31.4,0.51,0.51,0,,7366,0.483,0.491,1,0,2.07,2.22,2.22,0,DN200 (not steepened)
O1-P227,O1,pipe,200,39.1,0.51,0.51,0,,19058,0.486,0.494,1,0,2.22,2.43,2.43,0,DN200 (not steepened)
O1-P897,O1,pipe,200,77.8,0.51,0.51,0,,799,0.357,0.36,1,0,2.0,1.61,2.0,0,DN200 (not steepened)
O1-P891,O1,pipe,200,46.6,0.51,0.51,0,,6391,0.435,0.462,1,0,2.56,3.52,3.52,0,DN200 (not steepened)
O1-P888,O1,pipe,200,33.3,0.51,0.51,0,,19061,0.553,0.579,1,0,3.48,3.52,3.52,0,DN200 (not steepened)
O1-P884,O1,pipe,200,37.9,0.51,0.51,0,,4441,0.566,0.598,1,0,3.65,3.71,3.71,0,DN200 (not steepened)
O1-P863,O1,pipe,200,50.0,0.51,0.51,0,,3218,0.241,0.293,1,0,1.98,2.0,2.0,0,DN200 (not steepened)
O1-P860,O1,pipe,200,96.2,0.51,0.51,0,,19064,0.368,0.409,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O1-P861,O1,pipe,200,80.2,0.51,0.51,0,,19065,0.362,0.391,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O1-P859,O1,pipe,200,48.7,0.51,0.51,0,,19064,0.372,0.415,1,0,1.53,1.78,1.78,0,DN200 (not steepened)
O1-P844,O1,pipe,200,100.0,0.51,0.51,0,,3526,0.417,0.478,1,0,3.08,2.63,3.08,0,DN200 (not steepened)
O1-P855,O1,pipe,200,59.2,0.51,0.51,0,,10239,0.215,0.251,1,0,2.07,1.48,2.07,0,DN200 (not steepened)
O1-P827,O1,pipe,200,43.0,0.51,0.51,0,,19069,0.457,0.584,1,0,4.69,5.98,5.98,0,DN200 (not steepened)
O1-P808,O1,pipe,200,120.3,0.51,0.51,0,,19070,0.074,0.133,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O1-P170,O1,pipe,315,84.5,0.27,0.36,1,0.30 to 0.50 %,19071,0.75,0.818,0,0,7.68,7.74,7.74,0,Steepened 0.30 to 0.50 %
O1-P169,O1,pipe,315,129.2,0.27,0.36,1,0.30 to 0.50 %,19071,0.75,0.818,0,0,7.74,7.49,7.74,0,Steepened 0.30 to 0.50 %
O1-P335,O1,pipe,200,53.7,0.51,0.51,0,,19073,0.142,0.26,1,0,4.34,4.54,4.54,0,DN200 (not steepened)
O1-P702,O1,pipe,200,57.6,0.51,0.51,0,,18393,0.4,0.59,1,0,6.0,6.86,6.86,0,DN200 (not steepened)
O1-P677,O1,pipe,200,86.0,0.51,0.51,0,,19075,0.182,0.343,1,0,1.48,3.0,3.0,0,DN200 (not steepened)
O1-P361,O1,pipe,250,78.2,0.375,0.375,0,,3913,0.626,0.746,1,0,7.09,6.89,7.09,0,"Above DN200, under 0.75 m/s"
O1-P356,O1,pipe,900,83.4,0.075,0.133,1,up to 0.30 %,19077,0.75,0.86,0,0,9.61,9.26,9.61,0,Steepened up to 0.30 %
O1-P355,O1,pipe,900,77.5,0.075,0.133,1,up to 0.30 %,19077,0.75,0.86,0,0,9.26,8.94,9.26,0,Steepened up to 0.30 %
O1-P502,O1,pipe,200,86.5,0.51,0.51,0,,13743,0.204,0.37,1,0,2.17,2.15,2.17,0,DN200 (not steepened)
O1-P501,O1,pipe,200,86.3,0.51,0.51,0,,13743,0.214,0.385,1,0,2.15,2.28,2.28,0,DN200 (not steepened)
O1-P500,O1,pipe,200,64.6,0.51,0.51,0,,13743,0.219,0.396,1,0,2.28,2.43,2.43,0,DN200 (not steepened)
O16-P56,O16,pipe,200,170.8,0.51,0.51,0,,15537,0.184,0.234,1,0,7.23,7.28,7.28,0,DN200 (not steepened)
O20-P19,O20,pipe,200,95.3,0.51,0.51,0,,19083,0.411,0.472,1,0,5.49,5.5,5.5,0,DN200 (not steepened)
O20-P18,O20,pipe,200,64.9,0.51,0.51,0,,19083,0.411,0.472,1,0,5.5,6.78,6.78,0,DN200 (not steepened)
O20-P17,O20,pipe,200,83.9,0.51,0.51,0,,19083,0.411,0.473,1,0,6.78,6.93,6.93,0,DN200 (not steepened)
O16-P16,O16,pipe,280,161.3,0.375,0.409,1,0.30 to 0.50 %,19086,0.75,0.81,0,0,11.13,10.41,11.13,0,Steepened 0.30 to 0.50 %
O16-P15,O16,pipe,280,119.7,0.375,0.409,1,0.30 to 0.50 %,19086,0.75,0.81,0,0,10.41,10.53,10.53,0,Steepened 0.30 to 0.50 %
O16-P14,O16,pipe,280,208.4,0.375,0.409,1,0.30 to 0.50 %,19086,0.75,0.811,0,0,10.53,7.41,10.53,0,Steepened 0.30 to 0.50 %
O16-P13,O16,pipe,280,144.4,0.375,0.409,1,0.30 to 0.50 %,19086,0.751,0.811,0,0,7.41,6.81,7.41,0,Steepened 0.30 to 0.50 %
O16-P37,O16,pipe,200,84.4,0.51,0.51,0,,15537,0.687,0.728,1,0,11.61,11.84,11.84,0,DN200 (not steepened)
O16-P36,O16,pipe,200,84.6,0.51,0.51,0,,15537,0.69,0.73,1,0,11.84,11.75,11.84,0,DN200 (not steepened)
O16-P35,O16,pipe,200,74.4,0.51,0.51,0,,15537,0.691,0.747,1,0,11.75,11.79,11.79,0,DN200 (not steepened)
O16-P34,O16,pipe,200,70.1,0.51,0.51,0,,15537,0.691,0.747,1,0,11.79,11.67,11.79,0,DN200 (not steepened)
O20-P34,O20,pipe,200,45.6,0.51,0.51,0,,18971,0.264,0.264,1,0,2.56,2.67,2.67,0,DN200 (not steepened)
O20-P2,O20,pipe,200,48.8,0.51,0.51,0,,18971,0.617,0.649,1,0,9.66,9.77,9.77,0,DN200 (not steepened)
O19-P69,O19,pipe,200,94.8,0.51,0.51,0,,19096,0.193,0.219,1,0,1.95,2.83,2.83,0,DN200 (not steepened)
O19-P68,O19,pipe,200,109.0,0.51,0.51,0,,19096,0.199,0.248,1,0,2.83,3.34,3.34,0,DN200 (not steepened)
O19-P26,O19,pipe,200,111.9,0.51,0.51,0,,14537,0.2,0.258,1,0,3.22,3.31,3.31,0,DN200 (not steepened)
O19-P88,O19,pipe,200,86.5,0.51,0.51,0,,19099,0.123,0.135,1,0,1.48,2.26,2.26,0,DN200 (not steepened)
O19-P87,O19,pipe,200,67.6,0.51,0.51,0,,19099,0.13,0.159,1,0,2.26,2.87,2.87,0,DN200 (not steepened)
O18-P4,O18,pipe,200,92.2,0.51,0.51,0,,19104,0.263,0.434,1,0,4.72,4.96,4.96,0,DN200 (not steepened)
O18-P3,O18,pipe,200,77.9,0.51,0.51,0,,19104,0.283,0.463,1,0,4.96,5.16,5.16,0,DN200 (not steepened)
O18-P2,O18,pipe,200,65.1,0.51,0.51,0,,19104,0.404,0.565,1,0,5.16,5.33,5.33,0,DN200 (not steepened)
O18-P50,O18,pipe,200,234.2,0.51,0.51,0,,19104,0.099,0.169,1,0,2.4,3.61,3.61,0,DN200 (not steepened)
O18-P55,O18,pipe,200,87.8,0.51,0.51,0,,13145,0.11,0.2,1,0,1.61,1.86,1.86,0,DN200 (not steepened)
O17-P53,O17,pipe,200,174.9,0.51,0.51,0,,10020,0.318,0.359,1,0,4.33,4.65,4.65,0,DN200 (not steepened)
O17-P52,O17,pipe,200,77.2,0.51,0.51,0,,19107,0.32,0.362,1,0,4.65,4.75,4.75,0,DN200 (not steepened)
O17-P1,O17,pipe,200,113.6,0.51,0.51,0,,19262,0.439,0.596,1,0,7.95,8.78,8.78,0,DN200 (not steepened)
O17-P36,O17,pipe,200,85.3,0.51,0.51,0,,19109,0.123,0.228,1,0,2.24,2.5,2.5,0,DN200 (not steepened)
O17-P30,O17,pipe,200,83.8,0.51,0.51,0,,19110,0.191,0.365,1,0,2.97,3.43,3.43,0,DN200 (not steepened)
O17-P29,O17,pipe,200,89.2,0.51,0.51,0,,19110,0.204,0.385,1,0,3.43,3.92,3.92,0,DN200 (not steepened)
O17-P43,O17,pipe,200,82.5,0.51,0.51,0,,19254,0.111,0.2,1,0,2.01,2.28,2.28,0,DN200 (not steepened)
O17-P5,O17,pipe,200,107.4,0.51,0.51,0,,19234,0.429,0.497,1,0,7.43,7.65,7.65,0,DN200 (not steepened)
O1-P1679,O1,pipe,200,42.1,0.51,0.51,0,,19114,0.399,0.409,1,0,2.57,2.6,2.6,0,DN200 (not steepened)
O1-P1075,O1,pipe,200,70.5,0.51,0.51,0,,1420,0.45,0.467,1,0,2.13,1.85,2.13,0,DN200 (not steepened)
O1-P2100,O1,pipe,200,63.9,0.51,0.51,0,,19116,0.228,0.335,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O1-P2099,O1,pipe,200,69.9,0.51,0.51,0,,19117,0.235,0.355,1,0,1.75,2.03,2.03,0,DN200 (not steepened)
O1-P1961,O1,pipe,200,48.2,0.51,0.51,0,,19117,0.33,0.473,1,0,3.47,4.1,4.1,0,DN200 (not steepened)
O1-P1960,O1,pipe,200,56.1,0.51,0.51,0,,19119,0.336,0.476,1,0,4.1,4.68,4.68,0,DN200 (not steepened)
O1-P1639,O1,pipe,200,90.7,0.51,0.51,0,,11043,0.35,0.376,1,0,3.18,3.27,3.27,0,DN200 (not steepened)
O1-P1609,O1,pipe,200,59.7,0.51,0.51,0,,19121,0.208,0.208,1,0,2.17,2.13,2.17,0,DN200 (not steepened)
O1-P1608,O1,pipe,200,27.6,0.51,0.51,0,,19122,0.247,0.247,1,0,2.13,2.14,2.14,0,DN200 (not steepened)
O1-P1566,O1,pipe,200,92.4,0.51,0.51,0,,1652,0.412,0.555,1,0,4.27,5.62,5.62,0,DN200 (not steepened)
O1-P2007,O1,pipe,200,100.0,0.51,0.51,0,,13604,0.232,0.347,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O1-P1172,O1,pipe,200,115.2,0.51,0.51,0,,19125,0.308,0.369,1,0,3.74,2.38,3.74,0,DN200 (not steepened)
O1-P1289,O1,pipe,200,107.7,0.51,0.51,0,,19126,0.156,0.184,1,0,2.18,3.13,3.13,0,DN200 (not steepened)
O1-P1160,O1,pipe,200,85.1,0.51,0.51,0,,4100,0.485,0.616,1,0,3.75,4.4,4.4,0,DN200 (not steepened)
O1-P1846,O1,pipe,200,109.0,0.51,0.51,0,,19128,0.241,0.321,1,0,3.8,2.94,3.8,0,DN200 (not steepened)
O1-P1845,O1,pipe,200,117.0,0.51,0.51,0,,19128,0.241,0.321,1,0,2.94,4.04,4.04,0,DN200 (not steepened)
O1-P1818,O1,pipe,200,25.1,0.51,0.51,0,,3713,0.386,0.424,1,0,4.04,4.09,4.09,0,DN200 (not steepened)
O1-P1819,O1,pipe,200,49.0,0.51,0.51,0,,3713,0.352,0.379,1,0,3.61,3.71,3.71,0,DN200 (not steepened)
O1-P1813,O1,pipe,200,67.4,0.51,0.51,0,,13441,0.409,0.445,1,0,4.44,4.48,4.48,0,DN200 (not steepened)
O1-P1812,O1,pipe,200,106.4,0.51,0.51,0,,13441,0.411,0.446,1,0,4.48,4.63,4.63,0,DN200 (not steepened)
O1-P1811,O1,pipe,200,92.1,0.51,0.51,0,,13441,0.411,0.446,1,0,4.63,5.58,5.58,0,DN200 (not steepened)
O1-P1806,O1,pipe,200,35.2,0.51,0.51,0,,19135,0.437,0.479,1,0,6.59,6.45,6.59,0,DN200 (not steepened)
O1-P1807,O1,pipe,200,52.4,0.51,0.51,0,,8075,0.437,0.478,1,0,6.16,6.59,6.59,0,DN200 (not steepened)
O1-P1363,O1,pipe,200,94.9,0.51,0.51,0,,19139,0.341,0.371,1,0,1.52,1.91,1.91,0,DN200 (not steepened)
O1-P1369,O1,pipe,200,99.9,0.51,0.51,0,,19139,0.134,0.196,1,0,1.52,1.52,1.52,0,DN200 (not steepened)
O1-P1370,O1,pipe,200,79.9,0.51,0.51,0,,19139,0.093,0.168,1,0,1.56,1.52,1.56,0,DN200 (not steepened)
O1-P1475,O1,pipe,1400,68.6,0.075,0.075,0,,11747,0.836,0.93,0,0,6.59,6.13,6.59,0,"Above DN200, 0.75 m/s as laid"
O1-P1474,O1,pipe,1400,60.1,0.075,0.075,0,,11747,0.836,0.93,0,0,6.13,5.26,6.13,0,"Above DN200, 0.75 m/s as laid"
O1-P1476,O1,pipe,200,85.3,0.51,0.51,0,,19143,0.573,0.634,1,0,4.69,5.53,5.53,0,DN200 (not steepened)
O1-P1477,O1,pipe,200,40.4,0.51,0.51,0,,19143,0.571,0.631,1,0,4.44,4.69,4.69,0,DN200 (not steepened)
O1-P1539,O1,pipe,200,29.2,0.51,0.51,0,,15591,0.419,0.438,1,0,1.83,1.98,1.98,0,DN200 (not steepened)
O1-P1489,O1,pipe,200,35.0,0.51,0.51,0,,19145,0.34,0.389,1,0,1.64,1.82,1.82,0,DN200 (not steepened)
O1-P1488,O1,pipe,200,132.2,0.51,0.51,0,,19146,0.452,0.488,1,0,1.98,3.71,3.71,0,DN200 (not steepened)
O1-P1487,O1,pipe,200,16.8,0.51,0.51,0,,19147,0.454,0.489,1,0,3.71,3.49,3.71,0,DN200 (not steepened)
O1-P1485,O1,pipe,200,20.2,0.51,0.51,0,,2615,0.458,0.496,1,0,3.84,3.71,3.84,0,DN200 (not steepened)
O1-P1537,O1,pipe,200,56.2,0.51,0.51,0,,2615,0.163,0.198,1,0,2.46,2.08,2.46,0,DN200 (not steepened)
O1-P1486,O1,pipe,200,84.4,0.51,0.51,0,,19150,0.454,0.489,1,0,3.49,3.84,3.84,0,DN200 (not steepened)
O1-P1626,O1,pipe,200,19.8,0.51,0.51,0,,19153,0.283,0.382,1,0,2.22,2.32,2.32,0,DN200 (not steepened)
O1-P1625,O1,pipe,200,92.7,0.51,0.51,0,,19152,0.283,0.382,1,0,2.32,3.31,3.31,0,DN200 (not steepened)
O1-P1633,O1,pipe,200,72.8,0.51,0.51,0,,19153,0.16,0.179,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O1-P1530,O1,pipe,200,68.6,0.51,0.51,0,,19154,0.036,0.036,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O1-P1480,O1,pipe,200,23.5,0.51,0.51,0,,19154,0.565,0.616,1,0,3.83,3.94,3.94,0,DN200 (not steepened)
O1-P1481,O1,pipe,200,127.9,0.51,0.51,0,,7752,0.564,0.614,1,0,3.67,3.83,3.83,0,DN200 (not steepened)
O1-P1044,O1,pipe,250,64.9,0.375,0.375,0,,19157,0.669,0.723,1,0,5.13,5.84,5.84,0,"Above DN200, under 0.75 m/s"
O1-P1043,O1,pipe,250,67.7,0.375,0.375,0,,19158,0.669,0.723,1,0,5.84,5.22,5.84,0,"Above DN200, under 0.75 m/s"
O1-P1571,O1,pipe,200,19.5,0.51,0.51,0,,17879,0.403,0.48,1,0,3.54,3.54,3.54,0,DN200 (not steepened)
O1-P1570,O1,pipe,200,62.7,0.51,0.51,0,,17879,0.405,0.489,1,0,3.54,3.54,3.54,0,DN200 (not steepened)
O1-P1590,O1,pipe,200,36.4,0.51,0.51,0,,14189,0.116,0.215,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O1-P1565,O1,pipe,200,114.3,0.51,0.51,0,,19162,0.143,0.2,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O1-P2090,O1,pipe,200,96.8,0.51,0.51,0,,8784,0.488,0.493,1,0,4.43,4.79,4.79,0,DN200 (not steepened)
O15-P148,O15,pipe,200,67.5,0.51,0.51,0,,19164,0.263,0.421,1,0,2.93,3.08,3.08,0,DN200 (not steepened)
O1-P1553,O1,pipe,200,75.0,0.51,0.51,0,,1086,0.291,0.373,1,0,2.5,2.34,2.5,0,DN200 (not steepened)
O1-P1986,O1,pipe,200,109.5,0.51,0.51,0,,5940,0.143,0.15,1,0,2.83,1.48,2.83,0,DN200 (not steepened)
O1-P1984,O1,pipe,200,67.2,0.51,0.51,0,,4045,0.146,0.168,1,0,4.37,1.48,4.37,0,DN200 (not steepened)
O1-P1988,O1,pipe,200,90.4,0.51,0.51,0,,600,0.458,0.624,1,0,3.84,2.6,3.84,0,DN200 (not steepened)
O1-P53,O1,pipe,1000,103.2,0.075,0.123,1,up to 0.30 %,5406,0.775,0.892,0,0,7.91,7.83,7.91,0,Steepened up to 0.30 %
O1-P54,O1,pipe,1000,79.9,0.075,0.123,1,up to 0.30 %,5406,0.775,0.892,0,0,8.47,7.91,8.47,0,Steepened up to 0.30 %
O1-P55,O1,pipe,1000,108.3,0.075,0.123,1,up to 0.30 %,5406,0.775,0.892,0,0,9.16,8.47,9.16,0,Steepened up to 0.30 %
O1-P1397,O1,pipe,200,44.8,0.51,0.51,0,,13807,0.259,0.412,1,0,4.07,5.18,5.18,0,DN200 (not steepened)
O1-P1396,O1,pipe,200,86.2,0.51,0.51,0,,19173,0.312,0.426,1,0,5.18,5.6,5.6,0,DN200 (not steepened)
O1-P1392,O1,pipe,200,87.0,0.51,0.51,0,,19174,0.363,0.473,1,0,5.59,5.68,5.68,0,DN200 (not steepened)
O1-P2642,O1,pipe,200,40.4,0.51,0.51,0,,3562,0.476,0.548,1,0,2.18,2.39,2.39,0,DN200 (not steepened)
O1-P2641,O1,pipe,200,138.6,0.51,0.51,0,,19176,0.476,0.553,1,0,2.39,2.85,2.85,0,DN200 (not steepened)
O1-P120,O1,pipe,200,40.1,0.51,0.51,0,,19177,0.375,0.378,1,0,1.48,2.23,2.23,0,DN200 (not steepened)
O1-P1834,O1,pipe,200,64.6,0.51,0.51,0,,8553,0.231,0.231,1,0,2.96,3.13,3.13,0,DN200 (not steepened)
O1-P1833,O1,pipe,200,210.2,0.51,0.51,0,,19179,0.231,0.231,1,0,3.13,3.06,3.13,0,DN200 (not steepened)
O1-P1832,O1,pipe,200,140.4,0.51,0.51,0,,19180,0.231,0.231,1,0,3.06,4.75,4.75,0,DN200 (not steepened)
O15-P130,O15,pipe,200,66.4,0.51,0.51,0,,16512,0.161,0.31,1,0,5.22,5.9,5.9,0,DN200 (not steepened)
O15-P135,O15,pipe,200,89.3,0.51,0.51,0,,857,0.175,0.349,1,0,4.85,7.21,7.21,0,DN200 (not steepened)
O15-P141,O15,pipe,200,63.9,0.51,0.51,0,,977,0.135,0.246,1,0,3.78,5.39,5.39,0,DN200 (not steepened)
O15-P28,O15,pipe,200,61.4,0.51,0.51,0,,19184,0.036,0.036,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O1-P1693,O1,pipe,200,110.6,0.51,0.51,0,,1192,0.475,0.491,1,0,11.47,10.83,11.47,0,DN200 (not steepened)
O1-P1712,O1,pipe,200,167.4,0.51,0.51,0,,1192,0.421,0.424,1,0,3.61,4.45,4.45,0,DN200 (not steepened)
O1-P23,O1,pipe,1800,100.4,0.075,0.075,0,,19187,0.9,1.013,0,0,11.84,11.62,11.84,0,"Above DN200, 0.75 m/s as laid"
O1-P1,O1,pipe,1800,43.2,0.075,0.075,0,,19188,0.949,1.069,0,0,10.11,10.04,10.11,0,"Above DN200, 0.75 m/s as laid"
O1-P2477,O1,pipe,200,68.6,0.51,0.51,0,,4554,0.357,0.379,1,0,2.49,2.61,2.61,0,DN200 (not steepened)
O1-P2466,O1,pipe,800,35.1,0.085,0.164,1,up to 0.30 %,19190,0.75,0.854,0,0,2.19,2.52,2.52,0,Steepened up to 0.30 %
O1-P2465,O1,pipe,800,20.8,0.085,0.164,1,up to 0.30 %,19191,0.75,0.854,0,0,2.52,3.37,3.37,0,Steepened up to 0.30 %
O1-P2464,O1,pipe,800,37.9,0.085,0.164,1,up to 0.30 %,19192,0.75,0.854,0,0,3.37,3.32,3.37,0,Steepened up to 0.30 %
O1-P2455,O1,pipe,800,111.8,0.085,0.163,1,up to 0.30 %,19193,0.75,0.853,0,0,5.65,4.56,5.65,0,Steepened up to 0.30 %
O1-P2473,O1,pipe,200,61.4,0.51,0.51,0,,11701,0.221,0.272,1,0,3.81,3.7,3.81,0,DN200 (not steepened)
O1-P2249,O1,pipe,200,106.3,0.51,0.51,0,,19195,0.64,0.69,1,0,6.97,8.09,8.09,0,DN200 (not steepened)
O1-P2415,O1,pipe,200,92.3,0.51,0.51,0,,19196,0.416,0.432,1,0,4.29,3.09,4.29,0,DN200 (not steepened)
O1-P2398,O1,pipe,200,31.6,0.51,0.51,0,,8935,0.374,0.393,1,0,3.2,3.04,3.2,0,DN200 (not steepened)
O1-P2255,O1,pipe,200,101.3,0.51,0.51,0,,19198,0.603,0.635,1,0,5.88,5.14,5.88,0,DN200 (not steepened)
O1-P2251,O1,pipe,200,71.4,0.51,0.51,0,,18277,0.619,0.66,1,0,5.78,7.56,7.56,0,DN200 (not steepened)
O1-P2349,O1,pipe,200,97.9,0.51,0.51,0,,4861,0.161,0.18,1,0,2.96,3.58,3.58,0,DN200 (not steepened)
O1-P2244,O1,pipe,200,39.2,0.51,0.51,0,,18282,0.674,0.721,1,0,9.73,8.77,9.73,0,DN200 (not steepened)
O1-P2243,O1,pipe,200,41.9,0.51,0.51,0,,19202,0.674,0.721,1,0,8.77,7.52,8.77,0,DN200 (not steepened)
O15-P49,O15,pipe,200,82.0,0.51,0.51,0,,19203,0.35,0.48,1,0,4.35,4.77,4.77,0,DN200 (not steepened)
O15-P55,O15,pipe,200,56.7,0.51,0.51,0,,2301,0.307,0.442,1,0,2.15,2.6,2.6,0,DN200 (not steepened)
O1-P2306,O1,pipe,200,123.3,0.51,0.51,0,,9443,0.185,0.224,1,0,3.23,3.53,3.53,0,DN200 (not steepened)
O1-P2421,O1,pipe,200,11.2,0.51,0.51,0,,19206,0.339,0.344,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O1-P2420,O1,pipe,200,59.8,0.51,0.51,0,,19207,0.369,0.371,1,0,1.53,1.84,1.84,0,DN200 (not steepened)
O1-P2221,O1,pipe,450,110.3,0.205,0.404,1,0.30 to 0.50 %,19208,0.75,0.959,0,0,6.8,9.49,9.49,0,Steepened 0.30 to 0.50 %
O1-P2227,O1,pipe,450,106.7,0.205,0.404,1,0.30 to 0.50 %,19209,0.75,0.958,0,0,6.81,6.81,6.81,0,Steepened 0.30 to 0.50 %
O1-P2226,O1,pipe,450,106.7,0.205,0.404,1,0.30 to 0.50 %,19210,0.75,0.958,0,0,6.81,6.81,6.81,0,Steepened 0.30 to 0.50 %
O1-P2225,O1,pipe,450,106.7,0.205,0.404,1,0.30 to 0.50 %,19210,0.75,0.958,0,0,6.81,6.8,6.81,0,Steepened 0.30 to 0.50 %
O1-P2224,O1,pipe,450,106.7,0.205,0.404,1,0.30 to 0.50 %,19210,0.75,0.958,0,0,6.8,6.8,6.8,0,Steepened 0.30 to 0.50 %
O1-P2223,O1,pipe,450,106.7,0.205,0.404,1,0.30 to 0.50 %,19210,0.75,0.958,0,0,6.8,6.8,6.8,0,Steepened 0.30 to 0.50 %
O1-P2222,O1,pipe,450,106.7,0.205,0.404,1,0.30 to 0.50 %,19214,0.75,0.958,0,0,6.8,6.8,6.8,0,Steepened 0.30 to 0.50 %
O1-P79,O1,pipe,1000,107.8,0.075,0.123,1,up to 0.30 %,19215,0.75,0.862,0,0,10.42,10.22,10.42,0,Steepened up to 0.30 %
O1-P78,O1,pipe,1000,107.8,0.075,0.123,1,up to 0.30 %,19215,0.75,0.862,0,0,10.22,10.01,10.22,0,Steepened up to 0.30 %
O1-P77,O1,pipe,1000,107.8,0.075,0.123,1,up to 0.30 %,19215,0.75,0.862,0,0,10.01,9.8,10.01,0,Steepened up to 0.30 %
O1-P76,O1,pipe,1000,107.8,0.075,0.123,1,up to 0.30 %,19215,0.75,0.862,0,0,9.8,9.59,9.8,0,Steepened up to 0.30 %
O1-P75,O1,pipe,1000,100.4,0.075,0.123,1,up to 0.30 %,19219,0.75,0.862,0,0,9.59,9.55,9.59,0,Steepened up to 0.30 %
O1-P74,O1,pipe,1000,100.4,0.075,0.123,1,up to 0.30 %,19219,0.75,0.862,0,0,9.55,9.5,9.55,0,Steepened up to 0.30 %
O1-P73,O1,pipe,1000,100.4,0.075,0.123,1,up to 0.30 %,19219,0.75,0.862,0,0,9.5,9.46,9.5,0,Steepened up to 0.30 %
O1-P1721,O1,pipe,200,92.8,0.51,0.51,0,,5825,0.377,0.382,1,0,2.14,2.33,2.33,0,DN200 (not steepened)
O1-P1720,O1,pipe,200,92.8,0.51,0.51,0,,5825,0.378,0.382,1,0,2.33,2.51,2.51,0,DN200 (not steepened)
O1-P1719,O1,pipe,200,92.8,0.51,0.51,0,,5825,0.378,0.382,1,0,2.51,2.7,2.7,0,DN200 (not steepened)
O1-P1718,O1,pipe,200,92.8,0.51,0.51,0,,5825,0.38,0.384,1,0,2.7,2.88,2.88,0,DN200 (not steepened)
O1-P1717,O1,pipe,200,92.8,0.51,0.51,0,,5825,0.382,0.386,1,0,2.88,3.07,3.07,0,DN200 (not steepened)
O1-P1716,O1,pipe,200,92.8,0.51,0.51,0,,5825,0.382,0.386,1,0,3.07,3.25,3.25,0,DN200 (not steepened)
O1-P749,O1,pipe,200,103.8,0.51,0.51,0,,13651,0.558,0.604,1,0,6.82,7.2,7.2,0,DN200 (not steepened)
O1-P750,O1,pipe,200,88.3,0.51,0.51,0,,13651,0.558,0.604,1,0,6.5,6.82,6.82,0,DN200 (not steepened)
O1-P748,O1,pipe,200,99.1,0.51,0.51,0,,19230,0.559,0.604,1,0,7.2,7.54,7.54,0,DN200 (not steepened)
O1-P747,O1,pipe,200,79.4,0.51,0.51,0,,19230,0.559,0.604,1,0,7.54,7.82,7.82,0,DN200 (not steepened)
O17-P13,O17,pipe,200,74.5,0.51,0.51,0,,19246,0.389,0.444,1,0,5.07,5.27,5.27,0,DN200 (not steepened)
O17-P12,O17,pipe,200,93.2,0.51,0.51,0,,19246,0.389,0.445,1,0,5.27,5.55,5.55,0,DN200 (not steepened)
O17-P51,O17,pipe,200,57.7,0.51,0.51,0,,19234,0.32,0.362,1,0,4.75,4.87,4.87,0,DN200 (not steepened)
O17-P11,O17,pipe,200,118.2,0.51,0.51,0,,19235,0.39,0.447,1,0,5.55,6.46,6.46,0,DN200 (not steepened)
O17-P50,O17,pipe,200,130.7,0.51,0.51,0,,19236,0.072,0.124,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O17-P10,O17,pipe,200,92.6,0.51,0.51,0,,19234,0.425,0.483,1,0,6.46,6.64,6.64,0,DN200 (not steepened)
O17-P49,O17,pipe,200,141.4,0.51,0.51,0,,19238,0.094,0.167,1,0,1.87,2.98,2.98,0,DN200 (not steepened)
O17-P48,O17,pipe,200,145.5,0.51,0.51,0,,19239,0.072,0.124,1,0,1.48,2.08,2.08,0,DN200 (not steepened)
O17-P9,O17,pipe,200,145.3,0.51,0.51,0,,19234,0.426,0.487,1,0,6.64,6.76,6.76,0,DN200 (not steepened)
O17-P47,O17,pipe,200,181.7,0.51,0.51,0,,19239,0.092,0.161,1,0,2.08,3.05,3.05,0,DN200 (not steepened)
O17-P66,O17,pipe,200,82.5,0.51,0.51,0,,19242,0.101,0.184,1,0,1.82,2.59,2.59,0,DN200 (not steepened)
O17-P57,O17,pipe,200,42.2,0.51,0.51,0,,10020,0.265,0.339,1,0,3.62,3.56,3.62,0,DN200 (not steepened)
O17-P58,O17,pipe,200,58.1,0.51,0.51,0,,10020,0.19,0.21,1,0,3.71,3.62,3.71,0,DN200 (not steepened)
O17-P65,O17,pipe,200,108.6,0.51,0.51,0,,19242,0.239,0.275,1,0,2.59,3.18,3.18,0,DN200 (not steepened)
O17-P78,O17,pipe,200,87.2,0.51,0.51,0,,19246,0.132,0.166,1,0,2.14,2.11,2.14,0,DN200 (not steepened)
O17-P77,O17,pipe,200,86.1,0.51,0.51,0,,19246,0.208,0.247,1,0,2.11,2.03,2.11,0,DN200 (not steepened)
O17-P76,O17,pipe,200,75.5,0.51,0.51,0,,19246,0.209,0.247,1,0,2.03,2.21,2.21,0,DN200 (not steepened)
O17-P75,O17,pipe,200,35.0,0.51,0.51,0,,19246,0.335,0.35,1,0,2.21,2.29,2.29,0,DN200 (not steepened)
O17-P81,O17,pipe,200,65.9,0.51,0.51,0,,19250,0.273,0.273,1,0,2.19,1.57,2.19,0,DN200 (not steepened)
O17-P39,O17,pipe,200,86.8,0.51,0.51,0,,19251,0.051,0.091,1,0,1.48,2.04,2.04,0,DN200 (not steepened)
O17-P38,O17,pipe,200,84.2,0.51,0.51,0,,19251,0.077,0.136,1,0,2.04,2.14,2.14,0,DN200 (not steepened)
O17-P37,O17,pipe,200,90.2,0.51,0.51,0,,19251,0.099,0.179,1,0,2.14,2.24,2.24,0,DN200 (not steepened)
O17-P45,O17,pipe,200,71.3,0.51,0.51,0,,19254,0.07,0.123,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O17-P44,O17,pipe,200,96.1,0.51,0.51,0,,19254,0.096,0.173,1,0,1.71,2.01,2.01,0,DN200 (not steepened)
O17-P35,O17,pipe,200,83.2,0.51,0.51,0,,19109,0.158,0.296,1,0,2.5,2.76,2.76,0,DN200 (not steepened)
O17-P34,O17,pipe,200,86.8,0.51,0.51,0,,19109,0.166,0.324,1,0,2.76,3.02,3.02,0,DN200 (not steepened)
O17-P8,O17,pipe,200,77.2,0.51,0.51,0,,19234,0.427,0.49,1,0,6.76,6.96,6.96,0,DN200 (not steepened)
O17-P7,O17,pipe,200,97.8,0.51,0.51,0,,19234,0.427,0.492,1,0,6.96,7.21,7.21,0,DN200 (not steepened)
O17-P6,O17,pipe,200,82.0,0.51,0.51,0,,19234,0.428,0.493,1,0,7.21,7.43,7.43,0,DN200 (not steepened)
O17-P46,O17,pipe,200,145.3,0.51,0.51,0,,19261,0.09,0.161,1,0,1.48,2.06,2.06,0,DN200 (not steepened)
O17-P4,O17,pipe,200,78.0,0.51,0.51,0,,19262,0.429,0.497,1,0,7.65,7.73,7.73,0,DN200 (not steepened)
O17-P42,O17,pipe,200,73.9,0.51,0.51,0,,19263,0.092,0.167,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O17-P33,O17,pipe,200,73.5,0.51,0.51,0,,19264,0.17,0.338,1,0,3.02,3.01,3.02,0,DN200 (not steepened)
O17-P32,O17,pipe,200,98.9,0.51,0.51,0,,19264,0.175,0.344,1,0,3.01,3.23,3.23,0,DN200 (not steepened)
O17-P31,O17,pipe,200,91.9,0.51,0.51,0,,19264,0.179,0.351,1,0,3.23,2.97,3.23,0,DN200 (not steepened)
O17-P41,O17,pipe,200,104.6,0.51,0.51,0,,19263,0.11,0.2,1,0,1.5,1.86,1.86,0,DN200 (not steepened)
O17-P40,O17,pipe,200,86.8,0.51,0.51,0,,19263,0.122,0.225,1,0,1.86,1.57,1.86,0,DN200 (not steepened)
O17-P3,O17,pipe,200,101.1,0.51,0.51,0,,19262,0.429,0.551,1,0,7.73,7.94,7.94,0,DN200 (not steepened)
O17-P2,O17,pipe,200,91.2,0.51,0.51,0,,19262,0.43,0.554,1,0,7.94,7.95,7.95,0,DN200 (not steepened)
O18-P1,O18,pipe,200,43.9,0.51,0.51,0,,19271,0.404,0.566,1,0,5.33,5.37,5.37,0,DN200 (not steepened)
O18-P22,O18,pipe,200,100.5,0.51,0.51,0,,1133,0.363,0.377,1,0,3.58,3.77,3.77,0,DN200 (not steepened)
O18-P21,O18,pipe,200,100.5,0.51,0.51,0,,1133,0.364,0.383,1,0,3.77,3.96,3.96,0,DN200 (not steepened)
O18-P20,O18,pipe,200,100.5,0.51,0.51,0,,1133,0.365,0.388,1,0,3.96,4.14,4.14,0,DN200 (not steepened)
O18-P19,O18,pipe,200,100.5,0.51,0.51,0,,1133,0.366,0.395,1,0,4.14,4.33,4.33,0,DN200 (not steepened)
O18-P45,O18,pipe,200,125.5,0.51,0.51,0,,61,0.144,0.262,1,0,2.12,2.34,2.34,0,DN200 (not steepened)
O18-P44,O18,pipe,200,125.5,0.51,0.51,0,,61,0.154,0.281,1,0,2.34,2.57,2.57,0,DN200 (not steepened)
O18-P43,O18,pipe,200,125.5,0.51,0.51,0,,61,0.164,0.321,1,0,2.57,2.79,2.79,0,DN200 (not steepened)
O18-P53,O18,pipe,200,93.1,0.51,0.51,0,,16819,0.093,0.167,1,0,1.76,1.97,1.97,0,DN200 (not steepened)
O18-P52,O18,pipe,200,93.1,0.51,0.51,0,,16819,0.095,0.168,1,0,1.97,2.18,2.18,0,DN200 (not steepened)
O18-P51,O18,pipe,200,93.1,0.51,0.51,0,,16819,0.096,0.168,1,0,2.18,2.4,2.4,0,DN200 (not steepened)
O18-P7,O18,pipe,200,93.0,0.51,0.51,0,,13145,0.255,0.419,1,0,4.16,4.35,4.35,0,DN200 (not steepened)
O18-P6,O18,pipe,200,93.0,0.51,0.51,0,,13145,0.257,0.422,1,0,4.35,4.54,4.54,0,DN200 (not steepened)
O18-P5,O18,pipe,200,93.0,0.51,0.51,0,,13145,0.26,0.428,1,0,4.54,4.72,4.72,0,DN200 (not steepened)
O3-P310,O3,pipe,280,100.0,0.375,0.464,1,0.30 to 0.50 %,10696,0.751,0.858,0,0,7.25,6.64,7.25,0,Steepened 0.30 to 0.50 %
O3->O2-M696,O3,join,1000,16.9,0.13,0.13,0,,-1,0.93,1.058,0,0,11.56,11.64,11.64,0,Gravity join (was a rising main)
O5->O4-M1421,O5,join,630,103.4,0.216,0.216,0,,-1,0.752,0.873,0,0,10.57,10.23,10.57,0,Gravity join (was a rising main)
O2->O1-M1519,O2,join,1400,43.3,0.075,0.075,0,,-1,0.831,0.925,0,0,6.77,6.99,6.99,0,Gravity join (was a rising main)
O7->O6-M93,O7,join,315,61.9,0.376,0.376,0,,-1,0.752,0.844,0,0,8.96,11.45,11.45,0,Gravity join (was a rising main)
O6->O5-M191,O6,join,500,63.6,0.265,0.265,0,,-1,0.757,0.835,0,0,7.41,7.75,7.75,0,Gravity join (was a rising main)
