label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O9-P1997,O9,pipe,200,82.5,0.51,0.51,0,,3885,0.058,0.102,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O9-P2754,O9,pipe,200,54.4,0.51,0.51,0,,3886,0.14,0.14,1,0,2.26,1.48,2.26,0,DN200 (not steepened)
O6-P58,O6,pipe,355,77.3,0.27,0.358,1,0.30 to 0.50 %,14413,0.803,0.879,0,0,3.4,3.78,3.78,0,Steepened 0.30 to 0.50 %
O24-P56,O24,pipe,200,54.5,0.51,0.51,0,,9607,0.18,0.354,1,0,2.39,2.22,2.39,0,DN200 (not steepened)
O3-P274,O3,pipe,315,54.5,0.27,0.392,1,0.30 to 0.50 %,13529,0.773,0.86,0,0,7.44,6.8,7.44,0,Steepened 0.30 to 0.50 %
O1-P514,O1,pipe,200,54.5,0.51,0.51,0,,8264,0.414,0.623,1,0,3.85,4.07,4.07,0,DN200 (not steepened)
O12-P61,O12,pipe,200,54.5,0.51,0.51,0,,17130,0.405,0.596,1,0,6.51,6.62,6.62,0,DN200 (not steepened)
O20-P119,O20,pipe,200,78.6,0.51,0.51,0,,8836,0.377,0.377,1,0,4.93,4.89,4.93,0,DN200 (not steepened)
O3-P887,O3,pipe,200,54.5,0.51,0.51,0,,4260,0.263,0.263,1,0,4.56,4.61,4.61,0,DN200 (not steepened)
O9-P659,O9,pipe,200,54.5,0.51,0.51,0,,10343,0.209,0.3,1,0,3.86,3.22,3.86,0,DN200 (not steepened)
O2-P1637,O2,pipe,200,54.6,0.51,0.51,0,,3277,0.364,0.372,1,0,3.08,1.48,3.08,0,DN200 (not steepened)
O2-P216,O2,pipe,280,54.6,0.375,0.392,1,0.30 to 0.50 %,9246,0.751,0.781,0,0,3.99,4.2,4.2,0,Steepened 0.30 to 0.50 %
O6-P312,O6,pipe,200,54.5,0.51,0.51,0,,3897,0.209,0.218,1,0,1.48,2.31,2.31,0,DN200 (not steepened)
O1-P225,O1,pipe,200,54.6,0.51,0.51,0,,19058,0.495,0.563,1,0,2.49,2.0,2.49,0,DN200 (not steepened)
O21-P433,O21,pipe,200,54.6,0.51,0.51,0,,10247,0.366,0.407,1,0,4.25,4.13,4.25,0,DN200 (not steepened)
O2-P336,O2,pipe,200,54.6,0.51,0.51,0,,3900,0.21,0.221,1,0,1.48,2.38,2.38,0,DN200 (not steepened)
O2-P1498,O2,pipe,200,75.5,0.51,0.51,0,,3901,0.375,0.434,1,0,4.41,4.15,4.41,0,DN200 (not steepened)
O3-P819,O3,pipe,200,54.6,0.51,0.51,0,,3572,0.374,0.38,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O1-P1907,O1,pipe,280,54.6,0.375,0.487,1,0.30 to 0.50 %,14900,0.764,0.873,0,0,9.34,9.34,9.34,0,Steepened 0.30 to 0.50 %
O9-P529,O9,pipe,200,54.6,0.51,0.51,0,,16545,0.1,0.173,1,0,4.02,4.04,4.04,0,DN200 (not steepened)
O9-P983,O9,pipe,200,54.7,0.51,0.51,0,,16216,0.083,0.142,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O10-P345,O10,pipe,200,54.7,0.51,0.51,0,,3906,0.059,0.109,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O3-P1162,O3,pipe,200,54.6,0.51,0.51,0,,3907,0.171,0.181,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O2-P1622,O2,pipe,200,54.7,0.51,0.51,0,,1996,0.579,0.602,1,0,3.56,4.36,4.36,0,DN200 (not steepened)
O1-P1471,O1,pipe,200,54.7,0.51,0.51,0,,3909,0.11,0.201,1,0,1.48,2.94,2.94,0,DN200 (not steepened)
O3-P2399,O3,pipe,200,54.7,0.51,0.51,0,,14148,0.128,0.228,1,0,1.89,1.72,1.89,0,DN200 (not steepened)
O2-P893,O2,pipe,200,54.7,0.51,0.51,0,,3911,0.182,0.21,1,0,3.54,1.48,3.54,0,DN200 (not steepened)
O1-P708,O1,pipe,200,54.7,0.51,0.51,0,,1513,0.368,0.471,1,0,4.39,4.53,4.53,0,DN200 (not steepened)
O1-P366,O1,pipe,250,54.8,0.375,0.655,1,0.50 to 0.75 %,3913,0.75,0.881,0,0,9.01,8.23,9.01,0,Steepened 0.50 to 0.75 %
O2-P327,O2,pipe,200,66.8,0.51,0.51,0,,3914,0.133,0.159,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O3-P2294,O3,pipe,200,79.8,0.51,0.51,0,,13594,0.175,0.246,1,0,1.99,2.79,2.79,0,DN200 (not steepened)
O4-P1009,O4,pipe,200,54.8,0.51,0.51,0,,9910,0.267,0.273,1,0,2.52,3.09,3.09,0,DN200 (not steepened)
O1-P945,O1,pipe,200,54.8,0.51,0.51,0,,3917,0.34,0.341,1,0,1.69,1.87,1.87,0,DN200 (not steepened)
O4-P827,O4,pipe,200,56.2,0.51,0.51,0,,10520,0.251,0.251,1,0,3.13,3.08,3.13,0,DN200 (not steepened)
O9-P321,O9,pipe,200,54.8,0.51,0.51,0,,9481,0.069,0.117,1,0,2.05,1.9,2.05,0,DN200 (not steepened)
O2-P1653,O2,pipe,200,40.9,0.51,0.51,0,,2074,0.266,0.3,1,0,2.08,1.48,2.08,0,DN200 (not steepened)
O21-P1072,O21,pipe,200,54.9,0.51,0.51,0,,12170,0.209,0.209,1,0,3.0,3.53,3.53,0,DN200 (not steepened)
O9-P3579,O9,pipe,200,54.9,0.51,0.51,0,,3922,0.039,0.053,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O9-P3104,O9,pipe,200,54.9,0.51,0.51,0,,15617,0.23,0.273,1,0,1.87,1.84,1.87,0,DN200 (not steepened)
O4-P890,O4,pipe,200,77.9,0.51,0.51,0,,11384,0.152,0.165,1,0,1.66,2.08,2.08,0,DN200 (not steepened)
O22-P10,O22,pipe,200,54.9,0.51,0.51,0,,3497,0.36,0.43,1,0,3.34,3.14,3.34,0,DN200 (not steepened)
O9-P96,O9,pipe,200,54.9,0.51,0.51,0,,15102,0.479,0.652,1,0,11.7,11.67,11.7,0,DN200 (not steepened)
O5-P35,O5,pipe,200,54.9,0.51,0.51,0,,5482,0.367,0.45,1,0,4.22,4.25,4.25,0,DN200 (not steepened)
O9-P3338,O9,pipe,200,80.1,0.51,0.51,0,,3928,0.038,0.038,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O1-P1139,O1,pipe,200,55.0,0.51,0.51,0,,3929,0.058,0.109,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O9-P1987,O9,pipe,200,77.3,0.51,0.51,0,,11722,0.071,0.123,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O1-P2151,O1,pipe,200,55.0,0.51,0.51,0,,3931,0.122,0.153,1,0,3.69,2.54,3.69,0,DN200 (not steepened)
O8-P292,O8,pipe,200,79.1,0.51,0.51,0,,11651,0.113,0.209,1,0,2.11,2.78,2.78,0,DN200 (not steepened)
O1-P2254,O1,pipe,200,55.0,0.51,0.51,0,,19198,0.609,0.641,1,0,5.14,5.26,5.26,0,DN200 (not steepened)
O8-P280,O8,pipe,200,55.0,0.51,0.51,0,,3934,0.07,0.123,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O14-P21,O14,pipe,200,55.0,0.51,0.51,0,,16559,0.56,0.593,1,0,6.54,6.74,6.74,0,DN200 (not steepened)
O9-P1141,O9,pipe,200,55.0,0.51,0.51,0,,3936,0.199,0.297,1,0,3.12,3.29,3.29,0,DN200 (not steepened)
O2-P1796,O2,pipe,200,53.3,0.51,0.51,0,,3937,0.177,0.177,1,0,3.16,1.48,3.16,0,DN200 (not steepened)
O3-P645,O3,pipe,200,98.1,0.51,0.51,0,,3938,0.196,0.246,1,0,1.61,1.5,1.61,0,DN200 (not steepened)
O4-P610,O4,pipe,200,55.0,0.51,0.51,0,,2959,0.601,0.629,1,0,5.67,5.38,5.67,0,DN200 (not steepened)
O16-P53,O16,pipe,200,55.0,0.51,0.51,0,,15537,0.194,0.261,1,0,8.12,8.2,8.2,0,DN200 (not steepened)
O9-P859,O9,pipe,200,55.0,0.51,0.51,0,,3941,0.117,0.122,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O4-P853,O4,pipe,200,79.2,0.51,0.51,0,,3942,0.197,0.376,1,0,5.8,6.42,6.42,0,DN200 (not steepened)
O9-P148,O9,pipe,200,55.1,0.51,0.51,0,,6888,0.146,0.161,1,0,1.97,1.9,1.97,0,DN200 (not steepened)
O1-P231,O1,pipe,200,55.1,0.51,0.51,0,,12885,0.408,0.41,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O11-P249,O11,pipe,200,55.1,0.51,0.51,0,,18848,0.046,0.052,1,0,1.6,1.74,1.74,0,DN200 (not steepened)
O9-P1587,O9,pipe,200,55.1,0.51,0.51,0,,3946,0.046,0.075,1,0,1.48,2.04,2.04,0,DN200 (not steepened)
O2-P351,O2,pipe,200,55.1,0.51,0.51,0,,1664,0.39,0.425,1,0,1.76,1.96,1.96,0,DN200 (not steepened)
O1-P922,O1,pipe,200,55.1,0.51,0.51,0,,3565,0.461,0.464,1,0,4.27,3.8,4.27,0,DN200 (not steepened)
O2-P605,O2,pipe,1400,72.7,0.075,0.075,0,,15448,0.758,0.868,0,0,7.36,7.94,7.94,0,"Above DN200, 0.75 m/s as laid"
O4-P1246,O4,pipe,200,55.1,0.51,0.51,0,,15364,0.146,0.221,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O3-P1042,O3,pipe,200,55.1,0.51,0.51,0,,14742,0.428,0.452,1,0,4.5,4.14,4.5,0,DN200 (not steepened)
O3-P1739,O3,pipe,200,72.4,0.51,0.51,0,,3952,0.131,0.239,1,0,2.58,1.91,2.58,0,DN200 (not steepened)
O9-P1541,O9,pipe,200,55.1,0.51,0.51,0,,3953,0.059,0.109,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O1-P1250,O1,pipe,200,55.1,0.51,0.51,0,,3954,0.143,0.156,1,0,1.48,3.03,3.03,0,DN200 (not steepened)
O9-P3299,O9,pipe,200,55.3,0.51,0.51,0,,3955,0.053,0.097,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O3-P3150,O3,pipe,900,55.2,0.075,0.127,1,up to 0.30 %,11822,0.751,0.856,0,0,2.63,2.09,2.63,0,Steepened up to 0.30 %
O21-P594,O21,pipe,200,75.4,0.51,0.51,0,,4839,0.284,0.406,1,0,5.16,5.03,5.16,0,DN200 (not steepened)
O1-P562,O1,pipe,200,53.5,0.51,0.51,0,,16846,0.198,0.267,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O3-P1292,O3,pipe,200,55.2,0.51,0.51,0,,3959,0.178,0.222,1,0,1.85,2.03,2.03,0,DN200 (not steepened)
O9-P1155,O9,pipe,200,136.5,0.51,0.51,0,,11857,0.223,0.26,1,0,3.53,3.46,3.53,0,DN200 (not steepened)
O3-P3309,O3,pipe,200,55.2,0.51,0.51,0,,3961,0.098,0.18,1,0,1.48,3.23,3.23,0,DN200 (not steepened)
O1-P835,O1,pipe,200,55.2,0.51,0.51,0,,1940,0.325,0.384,1,0,3.31,3.52,3.52,0,DN200 (not steepened)
O12-P356,O12,pipe,200,55.2,0.51,0.51,0,,3963,0.207,0.241,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O1-P921,O1,pipe,200,80.5,0.51,0.51,0,,3964,0.462,0.467,1,0,3.8,4.55,4.55,0,DN200 (not steepened)
O24-P293,O24,pipe,200,55.2,0.51,0.51,0,,3965,0.429,0.456,1,0,3.24,3.64,3.64,0,DN200 (not steepened)
O1-P2016,O1,pipe,200,55.2,0.51,0.51,0,,6506,0.217,0.299,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O3-P1191,O3,pipe,200,55.3,0.51,0.51,0,,3967,0.034,0.034,1,0,1.48,2.16,2.16,0,DN200 (not steepened)
O3-P3056,O3,pipe,200,55.3,0.51,0.51,0,,12174,0.141,0.214,1,0,2.06,1.48,2.06,0,DN200 (not steepened)
O3-P436,O3,pipe,200,55.3,0.51,0.51,0,,3969,0.26,0.26,1,0,2.18,1.48,2.18,0,DN200 (not steepened)
O1-P1661,O1,pipe,200,55.3,0.51,0.51,0,,17288,0.351,0.354,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O9-P451,O9,pipe,200,55.3,0.51,0.51,0,,3971,0.17,0.174,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O2-P734,O2,pipe,200,55.3,0.51,0.51,0,,2652,0.677,0.689,1,0,6.27,3.19,6.27,0,DN200 (not steepened)
O9-P800,O9,pipe,200,80.2,0.51,0.51,0,,7244,0.372,0.563,1,0,5.58,5.55,5.58,0,DN200 (not steepened)
O1-P2406,O1,pipe,200,55.3,0.51,0.51,0,,4011,0.272,0.281,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O1-P358,O1,pipe,250,79.4,0.375,0.606,1,0.50 to 0.75 %,8340,0.752,0.907,0,0,11.21,11.58,11.58,0,Steepened 0.50 to 0.75 %
O9-P1994,O9,pipe,200,82.6,0.51,0.51,0,,3976,0.059,0.109,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O21-P944,O21,pipe,200,55.4,0.51,0.51,0,,3977,0.271,0.284,1,0,6.48,6.23,6.48,0,DN200 (not steepened)
O1-P980,O1,pipe,200,55.4,0.51,0.51,0,,3978,0.264,0.269,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O2-P867,O2,pipe,200,55.4,0.51,0.51,0,,3979,0.412,0.42,1,0,3.52,2.77,3.52,0,DN200 (not steepened)
O3-P1695,O3,pipe,200,74.9,0.51,0.51,0,,7897,0.151,0.273,1,0,2.49,1.48,2.49,0,DN200 (not steepened)
O9-P455,O9,pipe,200,55.4,0.51,0.51,0,,3981,0.071,0.129,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O3-P1869,O3,pipe,200,55.4,0.51,0.51,0,,7376,0.181,0.235,1,0,1.7,1.98,1.98,0,DN200 (not steepened)
O9-P3426,O9,pipe,200,55.4,0.51,0.51,0,,3984,0.07,0.12,1,0,1.72,1.75,1.75,0,DN200 (not steepened)
O3-P3252,O3,pipe,200,55.4,0.51,0.51,0,,6753,0.244,0.273,1,0,2.1,2.1,2.1,0,DN200 (not steepened)
O3-P461,O3,pipe,200,55.4,0.51,0.51,0,,3212,0.578,0.589,1,0,2.45,2.73,2.73,0,DN200 (not steepened)
O4-P1162,O4,pipe,200,64.8,0.51,0.51,0,,3987,0.194,0.234,1,0,3.13,3.72,3.72,0,DN200 (not steepened)
O11-P139,O11,pipe,200,55.4,0.51,0.51,0,,12992,0.089,0.117,1,0,3.07,2.94,3.07,0,DN200 (not steepened)
O3-P341,O3,pipe,200,55.4,0.51,0.51,0,,6594,0.625,0.693,1,0,5.87,5.72,5.87,0,DN200 (not steepened)
O9-P1989,O9,pipe,200,78.1,0.51,0.51,0,,12020,0.078,0.137,1,0,1.7,1.74,1.74,0,DN200 (not steepened)
O1-P1855,O1,pipe,200,55.5,0.51,0.51,0,,3991,0.132,0.171,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O2-P1801,O2,pipe,200,55.5,0.51,0.51,0,,643,0.268,0.331,1,0,1.96,1.48,1.96,0,DN200 (not steepened)
O6-P394,O6,pipe,200,47.4,0.51,0.51,0,,3993,0.281,0.281,1,0,1.99,2.25,2.25,0,DN200 (not steepened)
O2-P885,O2,pipe,200,55.5,0.51,0.51,0,,6103,0.352,0.355,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O7-P532,O7,pipe,200,55.5,0.51,0.51,0,,3995,0.049,0.078,1,0,1.48,2.62,2.62,0,DN200 (not steepened)
O3-P2504,O3,pipe,200,55.5,0.51,0.51,0,,15999,0.223,0.397,1,0,4.83,4.66,4.83,0,DN200 (not steepened)
O3-P2031,O3,pipe,200,55.5,0.51,0.51,0,,6421,0.242,0.44,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O22-P26,O22,pipe,200,71.5,0.51,0.51,0,,4209,0.298,0.353,1,0,3.5,2.73,3.5,0,DN200 (not steepened)
O24-P278,O24,pipe,200,55.6,0.51,0.51,0,,5187,0.613,0.666,1,0,5.46,5.26,5.46,0,DN200 (not steepened)
O9-P1544,O9,pipe,200,55.6,0.51,0.51,0,,4000,0.06,0.111,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O21-P758,O21,pipe,200,55.6,0.51,0.51,0,,14333,0.359,0.413,1,0,3.01,2.73,3.01,0,DN200 (not steepened)
O1-P1773,O1,pipe,200,55.6,0.51,0.51,0,,79,0.239,0.239,1,0,1.72,2.57,2.57,0,DN200 (not steepened)
O2-P101,O2,pipe,200,55.6,0.51,0.51,0,,16578,0.719,0.739,1,0,4.49,3.84,4.49,0,DN200 (not steepened)
O3-P1366,O3,pipe,200,76.8,0.51,0.51,0,,11501,0.432,0.442,1,0,3.18,2.85,3.18,0,DN200 (not steepened)
O2-P1410,O2,pipe,200,55.7,0.51,0.51,0,,4005,0.16,0.179,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O9-P2494,O9,pipe,200,55.7,0.51,0.51,0,,13535,0.247,0.268,1,0,4.1,4.33,4.33,0,DN200 (not steepened)
O3-P1137,O3,pipe,200,55.7,0.51,0.51,0,,1821,0.405,0.449,1,0,3.48,3.79,3.79,0,DN200 (not steepened)
O2-P272,O2,pipe,200,55.7,0.51,0.51,0,,18234,0.362,0.365,1,0,3.65,4.52,4.52,0,DN200 (not steepened)
O7-P314,O7,pipe,200,86.6,0.51,0.51,0,,4009,0.168,0.227,1,0,6.32,1.48,6.32,0,DN200 (not steepened)
O9-P1651,O9,pipe,200,55.7,0.51,0.51,0,,12219,0.06,0.095,1,0,1.54,1.52,1.54,0,DN200 (not steepened)
O1-P2410,O1,pipe,200,55.7,0.51,0.51,0,,4011,0.183,0.183,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O3-P781,O3,pipe,200,55.8,0.51,0.51,0,,4012,0.071,0.129,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O3-P2990,O3,pipe,200,55.8,0.51,0.51,0,,4013,0.247,0.344,1,0,1.92,2.51,2.51,0,DN200 (not steepened)
O9-P2339,O9,pipe,250,55.8,0.375,0.463,1,0.30 to 0.50 %,7596,0.75,0.771,0,0,12.84,12.72,12.84,1,Steepened 0.30 to 0.50 %
O4-P1573,O4,pipe,200,83.5,0.51,0.51,0,,4015,0.099,0.182,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O3-P450,O3,pipe,200,55.8,0.51,0.51,0,,4016,0.164,0.164,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O20-P115,O20,pipe,200,55.9,0.51,0.51,0,,8836,0.38,0.38,1,0,5.48,5.84,5.84,0,DN200 (not steepened)
O3-P385,O3,pipe,200,55.9,0.51,0.51,0,,1919,0.26,0.266,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O3-P379,O3,pipe,200,55.9,0.51,0.51,0,,2755,0.262,0.27,1,0,2.52,2.11,2.52,0,DN200 (not steepened)
O1-P1298,O1,pipe,200,77.4,0.51,0.51,0,,16852,0.405,0.454,1,0,4.78,4.8,4.8,0,DN200 (not steepened)
O1-P2,O1,pipe,1800,55.9,0.075,0.075,0,,4021,0.9,1.013,0,0,9.96,10.11,10.11,0,"Above DN200, 0.75 m/s as laid"
O9-P3208,O9,pipe,200,55.9,0.51,0.51,0,,4022,0.04,0.059,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O9-P3398,O9,pipe,200,55.9,0.51,0.51,0,,4023,0.038,0.051,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O3-P1692,O3,pipe,200,79.7,0.51,0.51,0,,7756,0.208,0.394,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O6-P364,O6,pipe,200,102.4,0.51,0.51,0,,4025,0.046,0.046,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O20-P8,O20,pipe,200,72.9,0.51,0.51,0,,19083,0.564,0.607,1,0,10.77,11.85,11.85,0,DN200 (not steepened)
O2-P962,O2,pipe,200,55.9,0.51,0.51,0,,5908,0.386,0.388,1,0,7.45,8.23,8.23,0,DN200 (not steepened)
O3-P427,O3,pipe,200,56.7,0.51,0.51,0,,4028,0.454,0.462,1,0,2.07,1.48,2.07,0,DN200 (not steepened)
O21-P399,O21,pipe,200,56.0,0.51,0.51,0,,4029,0.076,0.09,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O9-P986,O9,pipe,200,56.0,0.51,0.51,0,,15995,0.078,0.139,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O1-P1980,O1,pipe,200,81.4,0.51,0.51,0,,9071,0.216,0.257,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O2-P255,O2,pipe,200,65.4,0.51,0.51,0,,4032,0.323,0.34,1,0,2.22,1.48,2.22,0,DN200 (not steepened)
O9-P3205,O9,pipe,200,56.0,0.51,0.51,0,,6532,0.051,0.069,1,0,1.62,2.65,2.65,0,DN200 (not steepened)
O11-P185,O11,pipe,200,56.0,0.51,0.51,0,,8273,0.15,0.264,1,0,4.46,4.54,4.54,0,DN200 (not steepened)
O1-P2535,O1,pipe,200,56.0,0.51,0.51,0,,4035,0.115,0.215,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O21-P645,O21,pipe,200,56.1,0.51,0.51,0,,4036,0.122,0.191,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O9-P3406,O9,pipe,200,56.1,0.51,0.51,0,,4037,0.06,0.111,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O1-P1727,O1,pipe,200,56.1,0.51,0.51,0,,12462,0.304,0.317,1,0,1.66,1.67,1.67,0,DN200 (not steepened)
O11-P253,O11,pipe,200,56.1,0.51,0.51,0,,16798,0.055,0.079,1,0,1.52,1.66,1.66,0,DN200 (not steepened)
O4-P238,O4,pipe,200,56.1,0.51,0.51,0,,6533,0.164,0.237,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O4-P1410,O4,pipe,200,56.1,0.51,0.51,0,,4041,0.183,0.183,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O3-P1307,O3,pipe,200,57.3,0.51,0.51,0,,4042,0.134,0.182,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O9-P3674,O9,pipe,200,56.1,0.51,0.51,0,,14351,0.055,0.078,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O2-P390,O2,pipe,200,56.1,0.51,0.51,0,,4044,0.177,0.177,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O1-P1985,O1,pipe,200,82.3,0.51,0.51,0,,4045,0.144,0.156,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O2-P1389,O2,pipe,200,56.1,0.51,0.51,0,,5943,0.272,0.35,1,0,2.73,2.18,2.73,0,DN200 (not steepened)
O15-P71,O15,pipe,200,56.1,0.51,0.51,0,,4047,0.217,0.393,1,0,2.15,2.93,2.93,0,DN200 (not steepened)
O3-P2266,O3,pipe,200,92.0,0.51,0.51,0,,11827,0.435,0.636,1,0,4.01,3.95,4.01,0,DN200 (not steepened)
O9-P2151,O9,pipe,200,56.2,0.51,0.51,0,,4049,0.231,0.233,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O1-P82,O1,pipe,900,61.5,0.075,0.135,1,up to 0.30 %,4050,0.75,0.84,0,0,7.92,7.66,7.92,0,Steepened up to 0.30 %
O9-P3379,O9,pipe,200,56.2,0.51,0.51,0,,12903,0.232,0.384,1,0,2.98,3.08,3.08,0,DN200 (not steepened)
O1-P812,O1,pipe,200,56.2,0.51,0.51,0,,4052,0.099,0.183,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O9-P1667,O9,pipe,200,56.2,0.51,0.51,0,,16365,0.078,0.137,1,0,1.74,1.79,1.79,0,DN200 (not steepened)
O3-P910,O3,pipe,200,117.4,0.51,0.51,0,,9703,0.35,0.355,1,0,2.08,3.04,3.04,0,DN200 (not steepened)
O3-P2156,O3,pipe,200,51.5,0.51,0.51,0,,4055,0.1,0.183,1,0,6.74,1.48,6.74,0,DN200 (not steepened)
O1-P374,O1,pipe,250,56.3,0.375,0.705,1,0.50 to 0.75 %,1958,0.75,0.872,0,0,8.06,8.19,8.19,0,Steepened 0.50 to 0.75 %
O2-P1432,O2,pipe,200,56.3,0.51,0.51,0,,5474,0.32,0.339,1,0,2.4,1.48,2.4,0,DN200 (not steepened)
O9-P2189,O9,pipe,200,74.0,0.51,0.51,0,,7953,0.09,0.158,1,0,7.08,1.48,7.08,0,DN200 (not steepened)
O8-P131,O8,pipe,200,56.3,0.51,0.51,0,,4059,0.034,0.034,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O3-P2000,O3,pipe,250,50.4,0.375,0.375,0,,4060,0.52,0.733,1,0,4.85,4.43,4.85,0,"Above DN200, under 0.75 m/s"
O9-P3518,O9,pipe,200,56.3,0.51,0.51,0,,4061,0.046,0.085,1,0,2.05,1.48,2.05,0,DN200 (not steepened)
O1-P645,O1,pipe,200,56.3,0.51,0.51,0,,15739,0.256,0.311,1,0,1.93,1.48,1.93,0,DN200 (not steepened)
O3-P2392,O3,pipe,200,82.7,0.51,0.51,0,,18547,0.272,0.428,1,0,5.08,5.2,5.2,0,DN200 (not steepened)
O1-P2471,O1,pipe,800,56.4,0.085,0.165,1,up to 0.30 %,8697,0.75,0.854,0,0,2.62,2.01,2.62,0,Steepened up to 0.30 %
O10-P244,O10,pipe,200,63.2,0.51,0.51,0,,4065,0.087,0.148,1,0,1.76,2.04,2.04,0,DN200 (not steepened)
O9-P1670,O9,pipe,200,81.4,0.51,0.51,0,,4066,0.059,0.109,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O2-P1720,O2,pipe,200,56.4,0.51,0.51,0,,17836,0.379,0.396,1,0,2.24,1.48,2.24,0,DN200 (not steepened)
O2-P458,O2,pipe,200,75.7,0.51,0.51,0,,4068,0.137,0.181,1,0,3.37,1.48,3.37,0,DN200 (not steepened)
O9-P1570,O9,pipe,200,56.4,0.51,0.51,0,,13440,0.194,0.203,1,0,3.51,4.13,4.13,0,DN200 (not steepened)
O6-P177,O6,pipe,200,79.2,0.51,0.51,0,,17595,0.251,0.261,1,0,3.62,3.61,3.62,0,DN200 (not steepened)
O3-P1962,O3,pipe,200,77.6,0.51,0.51,0,,4071,0.101,0.191,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O10-P49,O10,pipe,200,73.7,0.51,0.51,0,,14816,0.138,0.216,1,0,2.56,2.56,2.56,0,DN200 (not steepened)
O5-P74,O5,pipe,200,79.5,0.51,0.51,0,,4073,0.117,0.211,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O3-P3102,O3,pipe,200,56.7,0.51,0.51,0,,11625,0.246,0.284,1,0,1.9,2.0,2.0,0,DN200 (not steepened)
O9-P1984,O9,pipe,200,84.1,0.51,0.51,0,,15185,0.111,0.193,1,0,2.27,2.35,2.35,0,DN200 (not steepened)
O21-P565,O21,pipe,200,93.0,0.51,0.51,0,,11968,0.193,0.208,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O9-P3522,O9,pipe,200,56.5,0.51,0.51,0,,9154,0.186,0.235,1,0,8.17,8.25,8.25,0,DN200 (not steepened)
O14-P96,O14,pipe,200,57.2,0.51,0.51,0,,17166,0.33,0.341,1,0,1.68,1.62,1.68,0,DN200 (not steepened)
O3-P774,O3,pipe,200,56.6,0.51,0.51,0,,4079,0.123,0.229,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O2-P954,O2,pipe,200,56.6,0.51,0.51,0,,5908,0.464,0.472,1,0,9.63,9.0,9.63,0,DN200 (not steepened)
O21-P336,O21,pipe,200,56.6,0.51,0.51,0,,15615,0.26,0.261,1,0,5.1,4.93,5.1,0,DN200 (not steepened)
O9-P1573,O9,pipe,200,56.6,0.51,0.51,0,,9334,0.156,0.198,1,0,2.48,2.4,2.48,0,DN200 (not steepened)
O3-P3218,O3,pipe,200,51.0,0.51,0.51,0,,4083,0.168,0.194,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O9-P975,O9,pipe,200,56.6,0.51,0.51,0,,11243,0.086,0.133,1,0,2.71,2.57,2.71,0,DN200 (not steepened)
O1-P1853,O1,pipe,200,56.6,0.51,0.51,0,,3991,0.159,0.202,1,0,1.69,1.89,1.89,0,DN200 (not steepened)
O3-P1826,O3,pipe,200,77.7,0.51,0.51,0,,15067,0.185,0.185,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O21-P1312,O21,pipe,200,56.6,0.51,0.51,0,,4087,0.115,0.215,1,0,1.48,2.18,2.18,0,DN200 (not steepened)
O21-P641,O21,pipe,200,56.7,0.51,0.51,0,,12297,0.123,0.186,1,0,2.42,2.8,2.8,0,DN200 (not steepened)
O2-P1842,O2,pipe,200,56.7,0.51,0.51,0,,4089,0.18,0.197,1,0,2.73,1.48,2.73,0,DN200 (not steepened)
O21-P542,O21,pipe,200,56.7,0.51,0.51,0,,4090,0.109,0.109,1,0,4.21,4.74,4.74,0,DN200 (not steepened)
O21-P1052,O21,pipe,200,113.2,0.51,0.51,0,,4091,0.143,0.2,1,0,1.48,2.45,2.45,0,DN200 (not steepened)
O9-P3420,O9,pipe,200,69.3,0.51,0.51,0,,6523,0.092,0.161,1,0,1.82,1.94,1.94,0,DN200 (not steepened)
O1-P732,O1,pipe,200,56.7,0.51,0.51,0,,4093,0.122,0.226,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O2-P257,O2,pipe,200,56.7,0.51,0.51,0,,4094,0.34,0.34,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O4-P270,O4,pipe,200,56.7,0.51,0.51,0,,7916,0.254,0.38,1,0,2.15,2.39,2.39,0,DN200 (not steepened)
O2-P680,O2,pipe,1400,56.7,0.075,0.077,1,up to 0.30 %,17406,0.75,0.866,0,0,8.88,8.92,8.92,0,Steepened up to 0.30 %
O2-P1803,O2,pipe,200,113.1,0.51,0.51,0,,4097,0.246,0.271,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O16-P108,O16,pipe,200,56.7,0.51,0.51,0,,14495,0.054,0.077,1,0,1.48,2.07,2.07,0,DN200 (not steepened)
O1-P886,O1,pipe,200,56.8,0.51,0.51,0,,4099,0.56,0.588,1,0,3.31,3.48,3.48,0,DN200 (not steepened)
O1-P1170,O1,pipe,200,61.6,0.51,0.51,0,,4100,0.344,0.384,1,0,2.55,2.74,2.74,0,DN200 (not steepened)
O9-P2711,O9,pipe,200,79.1,0.51,0.51,0,,3278,0.552,0.552,1,0,7.02,7.42,7.42,0,DN200 (not steepened)
O9-P932,O9,pipe,200,76.1,0.51,0.51,0,,4102,0.051,0.092,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O2-P1817,O2,pipe,200,56.8,0.51,0.51,0,,4103,0.129,0.129,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O2-P1380,O2,pipe,200,32.2,0.51,0.51,0,,4104,0.49,0.593,1,0,3.97,3.9,3.97,0,DN200 (not steepened)
O4-P849,O4,pipe,200,56.8,0.51,0.51,0,,2992,0.25,0.405,1,0,7.95,8.0,8.0,0,DN200 (not steepened)
O1-P517,O1,pipe,200,56.9,0.51,0.51,0,,8264,0.41,0.601,1,0,2.99,3.07,3.07,0,DN200 (not steepened)
O2-P1625,O2,pipe,200,56.9,0.51,0.51,0,,17826,0.481,0.551,1,0,2.81,2.79,2.81,0,DN200 (not steepened)
O2-P901,O2,pipe,200,56.9,0.51,0.51,0,,4120,0.201,0.234,1,0,3.44,1.48,3.44,0,DN200 (not steepened)
O3-P1556,O3,pipe,200,56.9,0.51,0.51,0,,16658,0.285,0.298,1,0,2.15,2.53,2.53,0,DN200 (not steepened)
O12-P139,O12,pipe,200,56.9,0.51,0.51,0,,13314,0.344,0.375,1,0,4.77,4.72,4.77,0,DN200 (not steepened)
O8-P44,O8,pipe,200,56.9,0.51,0.51,0,,9591,0.412,0.475,1,0,4.54,4.39,4.54,0,DN200 (not steepened)
O3-P1114,O3,pipe,200,57.7,0.51,0.51,0,,2344,0.26,0.261,1,0,2.44,2.98,2.98,0,DN200 (not steepened)
O3-P2775,O3,pipe,200,57.0,0.51,0.51,0,,4961,0.233,0.404,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O21-P610,O21,pipe,200,57.0,0.51,0.51,0,,16363,0.156,0.245,1,0,3.01,2.63,3.01,0,DN200 (not steepened)
O2-P384,O2,pipe,200,57.1,0.51,0.51,0,,4115,0.157,0.157,1,0,1.48,2.35,2.35,0,DN200 (not steepened)
O17-P79,O17,pipe,200,57.1,0.51,0.51,0,,9815,0.084,0.146,1,0,2.0,2.14,2.14,0,DN200 (not steepened)
O9-P1891,O9,pipe,200,57.3,0.51,0.51,0,,4117,0.039,0.057,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O3-P1783,O3,pipe,200,82.2,0.51,0.51,0,,15228,0.049,0.049,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O21-P856,O21,pipe,200,57.1,0.51,0.51,0,,6680,0.644,0.725,1,0,6.58,6.84,6.84,0,DN200 (not steepened)
O2-P903,O2,pipe,200,57.1,0.51,0.51,0,,4120,0.197,0.209,1,0,2.58,1.48,2.58,0,DN200 (not steepened)
O2-P509,O2,pipe,200,57.1,0.51,0.51,0,,4828,0.42,0.479,1,0,3.18,3.13,3.18,0,DN200 (not steepened)
O2-P1869,O2,pipe,200,61.8,0.51,0.51,0,,4122,0.18,0.197,1,0,1.94,1.48,1.94,0,DN200 (not steepened)
O1-P807,O1,pipe,200,57.1,0.51,0.51,0,,4123,0.177,0.177,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O9-P1238,O9,pipe,200,57.2,0.51,0.51,0,,4124,0.049,0.091,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O1-P1381,O1,pipe,200,76.4,0.51,0.51,0,,5037,0.565,0.681,1,0,6.84,7.2,7.2,0,DN200 (not steepened)
O9-P3187,O9,pipe,200,57.2,0.51,0.51,0,,1258,0.196,0.361,1,0,7.4,7.51,7.51,0,DN200 (not steepened)
O4-P1295,O4,pipe,200,57.2,0.51,0.51,0,,4127,0.198,0.198,1,0,2.07,1.48,2.07,0,DN200 (not steepened)
O1-P1671,O1,pipe,200,57.2,0.51,0.51,0,,4128,0.034,0.034,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O2-P1393,O2,pipe,200,57.2,0.51,0.51,0,,4129,0.157,0.157,1,0,1.48,2.25,2.25,0,DN200 (not steepened)
O9-P400,O9,pipe,200,102.0,0.51,0.51,0,,7193,0.675,0.71,1,0,5.41,5.38,5.41,0,DN200 (not steepened)
O9-P3403,O9,pipe,200,57.2,0.51,0.51,0,,4131,0.047,0.075,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O3-P2833,O3,pipe,1000,57.2,0.075,0.121,1,up to 0.30 %,10084,0.763,0.87,0,0,4.74,4.45,4.74,0,Steepened up to 0.30 %
O9-P2479,O9,pipe,200,57.2,0.51,0.51,0,,18416,0.376,0.441,1,0,3.75,3.97,3.97,0,DN200 (not steepened)
O1-P2325,O1,pipe,200,57.2,0.51,0.51,0,,4134,0.169,0.224,1,0,1.48,3.18,3.18,0,DN200 (not steepened)
O2-P1507,O2,pipe,200,57.3,0.51,0.51,0,,4135,0.142,0.2,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O9-P3474,O9,pipe,200,57.3,0.51,0.51,0,,4136,0.046,0.085,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O16-P153,O16,pipe,200,57.3,0.51,0.51,0,,4137,0.034,0.034,1,0,1.48,3.75,3.75,0,DN200 (not steepened)
O3-P217,O3,pipe,200,57.3,0.51,0.51,0,,12273,0.224,0.243,1,0,2.44,2.4,2.44,0,DN200 (not steepened)
O3-P3050,O3,pipe,200,57.3,0.51,0.51,0,,14866,0.166,0.179,1,0,1.95,2.24,2.24,0,DN200 (not steepened)
O2-P1307,O2,pipe,200,79.9,0.51,0.51,0,,3786,0.045,0.045,1,0,2.28,1.48,2.28,0,DN200 (not steepened)
O3-P741,O3,pipe,200,79.4,0.51,0.51,0,,4141,0.405,0.441,1,0,4.5,4.3,4.5,0,DN200 (not steepened)
O2-P1866,O2,pipe,200,57.3,0.51,0.51,0,,1483,0.354,0.354,1,0,1.48,2.26,2.26,0,DN200 (not steepened)
O24-P305,O24,pipe,200,57.3,0.51,0.51,0,,11551,0.242,0.303,1,0,2.72,3.24,3.24,0,DN200 (not steepened)
O9-P3593,O9,pipe,200,57.3,0.51,0.51,0,,2029,0.173,0.181,1,0,2.01,2.25,2.25,0,DN200 (not steepened)
O9-P2946,O9,pipe,200,57.4,0.51,0.51,0,,6473,0.293,0.412,1,0,3.59,3.87,3.87,0,DN200 (not steepened)
O9-P989,O9,pipe,200,57.4,0.51,0.51,0,,15077,0.077,0.132,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O21-P1091,O21,pipe,200,57.4,0.51,0.51,0,,4147,0.163,0.198,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O9-P705,O9,pipe,500,80.5,0.155,0.338,1,0.30 to 0.50 %,2934,0.751,0.891,0,0,7.64,7.84,7.84,0,Steepened 0.30 to 0.50 %
O2-P481,O2,pipe,200,57.4,0.51,0.51,0,,2122,0.347,0.394,1,0,3.73,3.66,3.73,0,DN200 (not steepened)
O21-P891,O21,pipe,200,57.4,0.51,0.51,0,,14651,0.451,0.563,1,0,5.84,5.9,5.9,0,DN200 (not steepened)
O10-P30,O10,pipe,200,57.7,0.51,0.51,0,,14816,0.218,0.385,1,0,4.46,4.5,4.5,0,DN200 (not steepened)
O4-P1369,O4,pipe,200,57.4,0.51,0.51,0,,4152,0.123,0.144,1,0,1.48,2.27,2.27,0,DN200 (not steepened)
O1-P1267,O1,pipe,200,57.4,0.51,0.51,0,,4153,0.209,0.302,1,0,5.84,3.27,5.84,0,DN200 (not steepened)
O9-P3599,O9,pipe,200,57.4,0.51,0.51,0,,13958,0.043,0.058,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O19-P16,O19,pipe,200,57.4,0.51,0.51,0,,14537,0.384,0.429,1,0,5.88,6.06,6.06,0,DN200 (not steepened)
O2-P136,O2,pipe,200,57.4,0.51,0.51,0,,13239,0.116,0.171,1,0,2.54,1.48,2.54,0,DN200 (not steepened)
O2-P915,O2,pipe,200,57.4,0.51,0.51,0,,7850,0.283,0.341,1,0,2.78,2.8,2.8,0,DN200 (not steepened)
O1-P317,O1,pipe,200,74.5,0.51,0.51,0,,4158,0.073,0.132,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O15-P150,O15,pipe,200,57.5,0.51,0.51,0,,4159,0.192,0.298,1,0,2.2,2.11,2.2,0,DN200 (not steepened)
O15-P152,O15,pipe,200,57.5,0.51,0.51,0,,4160,0.146,0.214,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O21-P216,O21,pipe,200,57.5,0.51,0.51,0,,15601,0.059,0.092,1,0,1.52,1.63,1.63,0,DN200 (not steepened)
O22-P100,O22,pipe,200,57.5,0.51,0.51,0,,4162,0.122,0.143,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O9-P2271,O9,pipe,200,57.5,0.51,0.51,0,,4163,0.164,0.168,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O21-P1153,O21,pipe,200,57.5,0.51,0.51,0,,15283,0.279,0.291,1,0,2.53,1.62,2.53,0,DN200 (not steepened)
O1-P1964,O1,pipe,200,71.8,0.51,0.51,0,,5057,0.222,0.4,1,0,2.01,2.14,2.14,0,DN200 (not steepened)
O9-P1605,O9,pipe,200,86.2,0.51,0.51,0,,4166,0.058,0.102,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O3-P2353,O3,pipe,200,57.5,0.51,0.51,0,,4167,0.208,0.266,1,0,2.29,2.35,2.35,0,DN200 (not steepened)
O1-P853,O1,pipe,200,56.5,0.51,0.51,0,,10239,0.219,0.265,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O12-P2,O12,pipe,250,31.9,0.375,0.629,1,0.50 to 0.75 %,4169,0.75,0.842,0,0,3.89,3.99,3.99,0,Steepened 0.50 to 0.75 %
O7-P128,O7,pipe,200,79.1,0.51,0.51,0,,14309,0.172,0.238,1,0,2.18,2.7,2.7,0,DN200 (not steepened)
O12-P497,O12,pipe,200,59.4,0.51,0.51,0,,11001,0.129,0.229,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O3-P1090,O3,pipe,200,57.6,0.51,0.51,0,,6026,0.673,0.696,1,0,3.84,3.6,3.84,0,DN200 (not steepened)
O2-P1762,O2,pipe,200,57.6,0.51,0.51,0,,4173,0.133,0.159,1,0,1.48,2.66,2.66,0,DN200 (not steepened)
O3-P3048,O3,pipe,200,57.6,0.51,0.51,0,,3175,0.184,0.258,1,0,2.48,2.94,2.94,0,DN200 (not steepened)
O9-P326,O9,pipe,200,57.6,0.51,0.51,0,,4175,0.039,0.056,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O2-P448,O2,pipe,200,57.7,0.51,0.51,0,,17280,0.365,0.375,1,0,2.77,1.48,2.77,0,DN200 (not steepened)
O3-P855,O3,pipe,200,57.7,0.51,0.51,0,,14405,0.696,0.706,1,0,9.04,8.77,9.04,0,DN200 (not steepened)
O3-P3041,O3,pipe,200,57.7,0.51,0.51,0,,1689,0.421,0.481,1,0,2.68,2.74,2.74,0,DN200 (not steepened)
O21-P915,O21,pipe,200,57.7,0.51,0.51,0,,4179,0.11,0.139,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O1-P832,O1,pipe,200,57.7,0.51,0.51,0,,1940,0.34,0.394,1,0,4.1,3.62,4.1,0,DN200 (not steepened)
O9-P1709,O9,pipe,200,79.6,0.51,0.51,0,,4181,0.059,0.109,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O2-P128,O2,pipe,200,57.7,0.51,0.51,0,,3140,0.467,0.552,1,0,3.99,4.09,4.09,0,DN200 (not steepened)
O10-P198,O10,pipe,200,57.7,0.51,0.51,0,,18842,0.109,0.195,1,0,1.65,1.68,1.68,0,DN200 (not steepened)
O24-P197,O24,pipe,200,57.7,0.51,0.51,0,,4184,0.628,0.636,1,0,6.33,6.39,6.39,0,DN200 (not steepened)
O14-P142,O14,pipe,200,57.7,0.51,0.51,0,,4185,0.046,0.086,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O3-P1564,O3,pipe,200,57.7,0.51,0.51,0,,13729,0.249,0.316,1,0,1.74,2.03,2.03,0,DN200 (not steepened)
O2-P511,O2,pipe,200,57.7,0.51,0.51,0,,4828,0.416,0.473,1,0,2.8,3.07,3.07,0,DN200 (not steepened)
O21-P1048,O21,pipe,200,57.8,0.51,0.51,0,,8547,0.291,0.356,1,0,2.93,3.1,3.1,0,DN200 (not steepened)
O9-P1010,O9,pipe,200,57.8,0.51,0.51,0,,11631,0.133,0.181,1,0,1.78,1.59,1.78,0,DN200 (not steepened)
O3-P1135,O3,pipe,200,57.9,0.51,0.51,0,,1821,0.417,0.458,1,0,3.78,3.22,3.78,0,DN200 (not steepened)
O9-P3019,O9,pipe,200,57.8,0.51,0.51,0,,14941,0.099,0.18,1,0,3.42,3.83,3.83,0,DN200 (not steepened)
O3-P848,O3,pipe,200,59.9,0.51,0.51,0,,14405,0.721,0.73,1,0,8.32,8.21,8.32,0,DN200 (not steepened)
O9-P1532,O9,pipe,200,57.8,0.51,0.51,0,,4193,0.053,0.097,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O17-P16,O17,pipe,200,57.8,0.51,0.51,0,,3056,0.244,0.368,1,0,3.35,3.41,3.41,0,DN200 (not steepened)
O9-P2496,O9,pipe,200,57.8,0.51,0.51,0,,13535,0.234,0.257,1,0,2.92,3.26,3.26,0,DN200 (not steepened)
O3-P2598,O3,pipe,200,60.4,0.51,0.51,0,,11750,0.249,0.418,1,0,1.85,2.05,2.05,0,DN200 (not steepened)
O9-P3213,O9,pipe,200,57.8,0.51,0.51,0,,4197,0.166,0.179,1,0,2.98,2.96,2.98,0,DN200 (not steepened)
O9-P606,O9,pipe,200,57.9,0.51,0.51,0,,4365,0.192,0.262,1,0,2.51,1.48,2.51,0,DN200 (not steepened)
O9-P1533,O9,pipe,200,57.9,0.51,0.51,0,,11871,0.075,0.133,1,0,1.62,1.87,1.87,0,DN200 (not steepened)
O9-P3609,O9,pipe,200,57.9,0.51,0.51,0,,4201,0.038,0.051,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O9-P2602,O9,pipe,200,57.9,0.51,0.51,0,,14958,0.229,0.258,1,0,3.87,3.89,3.89,0,DN200 (not steepened)
O3-P1020,O3,pipe,200,58.7,0.51,0.51,0,,2471,0.602,0.624,1,0,7.7,7.72,7.72,0,DN200 (not steepened)
O1-P1342,O1,pipe,200,57.9,0.51,0.51,0,,4204,0.12,0.145,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O3-P3235,O3,pipe,200,57.9,0.51,0.51,0,,16037,0.302,0.381,1,0,3.02,3.12,3.12,0,DN200 (not steepened)
O4-P1296,O4,pipe,200,58.0,0.51,0.51,0,,4206,0.121,0.121,1,0,2.08,1.48,2.08,0,DN200 (not steepened)
O3-P1123,O3,pipe,200,60.3,0.51,0.51,0,,13500,0.496,0.584,1,0,6.31,6.56,6.56,0,DN200 (not steepened)
O1-P2351,O1,pipe,200,58.0,0.51,0.51,0,,4208,0.16,0.179,1,0,3.1,1.48,3.1,0,DN200 (not steepened)
O22-P28,O22,pipe,200,48.9,0.51,0.51,0,,4209,0.241,0.273,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O3-P2248,O3,pipe,200,69.3,0.51,0.51,0,,16279,0.17,0.342,1,0,2.88,1.48,2.88,0,DN200 (not steepened)
O21-P925,O21,pipe,200,58.0,0.51,0.51,0,,14651,0.353,0.38,1,0,3.87,3.96,3.96,0,DN200 (not steepened)
O24-P317,O24,pipe,200,58.0,0.51,0.51,0,,7615,0.239,0.279,1,0,1.63,1.93,1.93,0,DN200 (not steepened)
O9-P671,O9,pipe,200,58.1,0.51,0.51,0,,4213,0.071,0.129,1,0,2.49,1.48,2.49,0,DN200 (not steepened)
O9-P2051,O9,pipe,200,58.1,0.51,0.51,0,,4214,0.621,0.655,1,0,7.16,7.25,7.25,0,DN200 (not steepened)
O3-P3121,O3,pipe,200,58.1,0.51,0.51,0,,15787,0.203,0.203,1,0,1.62,1.63,1.63,0,DN200 (not steepened)
O3-P720,O3,pipe,200,58.1,0.51,0.51,0,,4216,0.06,0.112,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O21-P365,O21,pipe,200,58.1,0.51,0.51,0,,13858,0.467,0.487,1,0,12.69,12.77,12.77,1,DN200 (not steepened)
O3-P575,O3,pipe,200,79.8,0.51,0.51,0,,2540,0.458,0.601,1,0,4.25,4.43,4.43,0,DN200 (not steepened)
O4-P665,O4,pipe,200,70.0,0.51,0.51,0,,4219,0.129,0.16,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O3-P2246,O3,pipe,200,73.6,0.51,0.51,0,,16727,0.139,0.256,1,0,3.06,1.48,3.06,0,DN200 (not steepened)
O24-P311,O24,pipe,200,56.5,0.51,0.51,0,,4221,0.226,0.26,1,0,2.05,2.4,2.4,0,DN200 (not steepened)
O6-P195,O6,pipe,200,86.9,0.51,0.51,0,,4222,0.057,0.101,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O3-P3044,O3,pipe,200,41.8,0.51,0.51,0,,1689,0.391,0.438,1,0,2.76,2.7,2.76,0,DN200 (not steepened)
O3-P649,O3,pipe,200,58.2,0.51,0.51,0,,12309,0.498,0.686,1,0,4.14,4.0,4.14,0,DN200 (not steepened)
O1-P319,O1,pipe,200,76.8,0.51,0.51,0,,4225,0.073,0.132,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O4-P415,O4,pipe,200,62.2,0.51,0.51,0,,6752,0.272,0.375,1,0,2.25,2.29,2.29,0,DN200 (not steepened)
O9-P1009,O9,pipe,200,58.3,0.51,0.51,0,,4227,0.04,0.057,1,0,1.48,2.25,2.25,0,DN200 (not steepened)
O9-P3576,O9,pipe,200,58.3,0.51,0.51,0,,4228,0.047,0.087,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O2-P1162,O2,pipe,200,58.3,0.51,0.51,0,,4229,0.219,0.229,1,0,1.48,2.76,2.76,0,DN200 (not steepened)
O9-P3606,O9,pipe,200,58.3,0.51,0.51,0,,4230,0.038,0.051,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O13-P22,O13,pipe,200,59.0,0.51,0.51,0,,4231,0.035,0.035,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O9-P2919,O9,pipe,200,58.3,0.51,0.51,0,,7042,0.217,0.322,1,0,7.33,5.1,7.33,0,DN200 (not steepened)
O12-P315,O12,pipe,200,58.3,0.51,0.51,0,,9552,0.222,0.222,1,0,1.9,2.73,2.73,0,DN200 (not steepened)
O2-P1050,O2,pipe,200,58.3,0.51,0.51,0,,10147,0.69,0.71,1,0,5.26,4.37,5.26,0,DN200 (not steepened)
O3-P1454,O3,pipe,250,58.5,0.375,0.749,1,0.50 to 0.75 %,8317,0.75,0.947,0,0,7.87,8.32,8.32,0,Steepened 0.50 to 0.75 %
O3-P1758,O3,pipe,200,58.3,0.51,0.51,0,,1043,0.181,0.357,1,0,2.32,2.48,2.48,0,DN200 (not steepened)
O8-P30,O8,pipe,200,79.3,0.51,0.51,0,,3110,0.582,0.67,1,0,6.33,7.02,7.02,0,DN200 (not steepened)
O3-P2423,O3,pipe,200,86.3,0.51,0.51,0,,11179,0.183,0.36,1,0,1.75,1.73,1.75,0,DN200 (not steepened)
O3-P453,O3,pipe,200,58.4,0.51,0.51,0,,2356,0.196,0.214,1,0,1.76,2.06,2.06,0,DN200 (not steepened)
O21-P1027,O21,pipe,200,58.4,0.51,0.51,0,,13024,0.553,0.6,1,0,3.12,3.28,3.28,0,DN200 (not steepened)
O7-P393,O7,pipe,200,73.2,0.51,0.51,0,,4241,0.376,0.433,1,0,7.49,7.54,7.54,0,DN200 (not steepened)
O1-P1751,O1,pipe,200,58.4,0.51,0.51,0,,4242,0.035,0.035,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O9-P2885,O9,pipe,200,94.4,0.51,0.51,0,,18407,0.177,0.177,1,0,1.92,1.87,1.92,0,DN200 (not steepened)
O9-P1657,O9,pipe,200,58.5,0.51,0.51,0,,14006,0.09,0.158,1,0,1.85,1.97,1.97,0,DN200 (not steepened)
O8-P89,O8,pipe,200,58.5,0.51,0.51,0,,4760,0.248,0.421,1,0,5.54,5.9,5.9,0,DN200 (not steepened)
O3-P1481,O3,pipe,200,67.7,0.51,0.51,0,,18344,0.602,0.762,1,0,7.0,7.26,7.26,0,DN200 (not steepened)
O2-P1788,O2,pipe,200,58.6,0.51,0.51,0,,4247,0.439,0.456,1,0,5.14,5.59,5.59,0,DN200 (not steepened)
O9-P3106,O9,pipe,200,58.6,0.51,0.51,0,,15617,0.225,0.249,1,0,1.93,1.89,1.93,0,DN200 (not steepened)
O21-P941,O21,pipe,200,96.4,0.51,0.51,0,,4249,0.089,0.16,1,0,2.04,1.48,2.04,0,DN200 (not steepened)
O9-P3603,O9,pipe,200,58.7,0.51,0.51,0,,4250,0.038,0.048,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O2-P857,O2,pipe,200,58.7,0.51,0.51,0,,2390,0.323,0.336,1,0,1.48,2.31,2.31,0,DN200 (not steepened)
O9-P2458,O9,pipe,200,58.7,0.51,0.51,0,,4252,0.046,0.085,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O21-P1082,O21,pipe,200,58.7,0.51,0.51,0,,14224,0.303,0.382,1,0,2.01,2.03,2.03,0,DN200 (not steepened)
O9-P807,O9,pipe,200,58.7,0.51,0.51,0,,7244,0.235,0.4,1,0,3.49,3.59,3.59,0,DN200 (not steepened)
O3-P2027,O3,pipe,200,87.1,0.51,0.51,0,,5866,0.337,0.574,1,0,2.85,3.1,3.1,0,DN200 (not steepened)
O3-P2184,O3,pipe,200,87.5,0.51,0.51,0,,4256,0.588,0.719,1,0,3.98,4.43,4.43,0,DN200 (not steepened)
O1-P212,O1,pipe,200,58.9,0.51,0.51,0,,1413,0.619,0.662,1,0,3.34,3.64,3.64,0,DN200 (not steepened)
O3-P3186,O3,pipe,200,58.9,0.51,0.51,0,,14436,0.201,0.263,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O3-P2998,O3,pipe,200,58.9,0.51,0.51,0,,18605,0.196,0.214,1,0,1.53,1.5,1.53,0,DN200 (not steepened)
O3-P1015,O3,pipe,200,58.9,0.51,0.51,0,,4260,0.035,0.035,1,0,1.48,2.68,2.68,0,DN200 (not steepened)
O24-P134,O24,pipe,200,58.9,0.51,0.51,0,,4261,0.15,0.225,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O1-P1579,O1,pipe,200,59.0,0.51,0.51,0,,15979,0.24,0.281,1,0,3.35,3.42,3.42,0,DN200 (not steepened)
O16-P8,O16,pipe,280,59.0,0.375,0.407,1,0.30 to 0.50 %,1947,0.75,0.811,0,0,6.65,6.61,6.65,0,Steepened 0.30 to 0.50 %
O22-P89,O22,pipe,200,59.0,0.51,0.51,0,,4264,0.086,0.152,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O3-P2181,O3,pipe,200,71.8,0.51,0.51,0,,7024,0.597,0.727,1,0,5.61,6.22,6.22,0,DN200 (not steepened)
O9-P412,O9,pipe,200,59.0,0.51,0.51,0,,10610,0.654,0.686,1,0,4.08,4.15,4.15,0,DN200 (not steepened)
O3-P3227,O3,pipe,200,59.0,0.51,0.51,0,,9964,0.465,0.558,1,0,3.34,3.58,3.58,0,DN200 (not steepened)
O3-P209,O3,pipe,200,80.2,0.51,0.51,0,,6758,0.253,0.348,1,0,1.99,1.69,1.99,0,DN200 (not steepened)
O3-P3299,O3,pipe,200,59.0,0.51,0.51,0,,13147,0.293,0.388,1,0,2.07,1.75,2.07,0,DN200 (not steepened)
O10-P307,O10,pipe,200,59.0,0.51,0.51,0,,6658,0.096,0.141,1,0,2.37,2.16,2.37,0,DN200 (not steepened)
O3-P1158,O3,pipe,200,59.0,0.51,0.51,0,,4271,0.195,0.195,1,0,2.24,1.48,2.24,0,DN200 (not steepened)
O1-P2141,O1,pipe,200,59.0,0.51,0.51,0,,2015,0.039,0.039,1,0,1.56,2.01,2.01,0,DN200 (not steepened)
O1-P1047,O1,pipe,250,49.5,0.375,0.562,1,0.50 to 0.75 %,565,0.776,0.842,0,0,6.7,6.66,6.7,0,Steepened 0.50 to 0.75 %
O1-P1585,O1,pipe,200,59.0,0.51,0.51,0,,3047,0.093,0.163,1,0,1.88,1.92,1.92,0,DN200 (not steepened)
O3-P1963,O3,pipe,200,80.8,0.51,0.51,0,,12353,0.147,0.224,1,0,1.68,1.82,1.82,0,DN200 (not steepened)
O2-P51,O2,pipe,355,59.1,0.27,0.286,1,up to 0.30 %,3158,0.756,0.778,0,0,10.61,10.73,10.73,0,Steepened up to 0.30 %
O3-P557,O3,pipe,200,59.1,0.51,0.51,0,,4277,0.156,0.186,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O3-P1519,O3,pipe,200,59.1,0.51,0.51,0,,9723,0.378,0.381,1,0,3.39,3.69,3.69,0,DN200 (not steepened)
O2-P1172,O2,pipe,355,59.1,0.27,0.344,1,0.30 to 0.50 %,6930,0.764,0.846,0,0,6.27,6.24,6.27,0,Steepened 0.30 to 0.50 %
O24-P212,O24,pipe,200,59.1,0.51,0.51,0,,678,0.409,0.409,1,0,1.58,1.66,1.66,0,DN200 (not steepened)
O9-P2576,O9,pipe,200,47.5,0.51,0.51,0,,1782,0.349,0.359,1,0,2.96,3.32,3.32,0,DN200 (not steepened)
O4-P326,O4,pipe,200,56.2,0.51,0.51,0,,15720,0.162,0.215,1,0,1.63,1.69,1.69,0,DN200 (not steepened)
O4-P744,O4,pipe,200,59.2,0.51,0.51,0,,14953,0.356,0.366,1,0,4.06,4.47,4.47,0,DN200 (not steepened)
O4-P1075,O4,pipe,200,59.2,0.51,0.51,0,,17047,0.206,0.341,1,0,2.15,2.32,2.32,0,DN200 (not steepened)
O3-P1116,O3,pipe,200,55.2,0.51,0.51,0,,17894,0.238,0.243,1,0,1.75,1.7,1.75,0,DN200 (not steepened)
O9-P2796,O9,pipe,250,59.2,0.375,0.375,0,,7083,0.578,0.727,1,0,9.74,9.91,9.91,0,"Above DN200, under 0.75 m/s"
O1-P249,O1,pipe,200,59.2,0.51,0.51,0,,8506,0.252,0.437,1,0,5.3,5.08,5.3,0,DN200 (not steepened)
O9-P241,O9,pipe,200,59.2,0.51,0.51,0,,13262,0.271,0.28,1,0,3.81,5.47,5.47,0,DN200 (not steepened)
O9-P2717,O9,pipe,200,59.2,0.51,0.51,0,,2419,0.437,0.437,1,0,3.84,3.98,3.98,0,DN200 (not steepened)
O2-P644,O2,pipe,200,72.0,0.51,0.51,0,,1361,0.373,0.403,1,0,2.6,2.68,2.68,0,DN200 (not steepened)
O3-P2444,O3,pipe,200,59.2,0.51,0.51,0,,4291,0.167,0.167,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O2-P1272,O2,pipe,200,59.2,0.51,0.51,0,,4292,0.195,0.195,1,0,1.48,2.61,2.61,0,DN200 (not steepened)
O2-P1907,O2,pipe,200,59.2,0.51,0.51,0,,8298,0.473,0.478,1,0,4.63,4.02,4.63,0,DN200 (not steepened)
O21-P1123,O21,pipe,200,59.2,0.51,0.51,0,,14587,0.357,0.392,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O3-P1181,O3,pipe,200,59.2,0.51,0.51,0,,4295,0.168,0.194,1,0,2.62,1.48,2.62,0,DN200 (not steepened)
O4-P482,O4,pipe,200,92.8,0.51,0.51,0,,12742,0.205,0.242,1,0,1.89,1.76,1.89,0,DN200 (not steepened)
O7-P345,O7,pipe,200,80.9,0.51,0.51,0,,16159,0.174,0.297,1,0,1.92,1.57,1.92,0,DN200 (not steepened)
O2-P1774,O2,pipe,200,59.3,0.51,0.51,0,,4298,0.073,0.132,1,0,2.97,1.48,2.97,0,DN200 (not steepened)
O2-P1775,O2,pipe,200,59.3,0.51,0.51,0,,4756,0.258,0.262,1,0,2.84,1.48,2.84,0,DN200 (not steepened)
O1-P2413,O1,pipe,200,59.3,0.51,0.51,0,,4300,0.035,0.035,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O2-P1804,O2,pipe,200,59.3,0.51,0.51,0,,3122,0.266,0.31,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O3-P1862,O3,pipe,200,59.3,0.51,0.51,0,,7238,0.098,0.178,1,0,1.48,1.95,1.95,0,DN200 (not steepened)
O21-P131,O21,pipe,200,82.2,0.51,0.51,0,,8436,0.464,0.466,1,0,4.96,8.77,8.77,0,DN200 (not steepened)
O3-P794,O3,pipe,200,59.3,0.51,0.51,0,,14698,0.403,0.41,1,0,7.12,7.37,7.37,0,DN200 (not steepened)
O3-P2987,O3,pipe,200,88.1,0.51,0.51,0,,6364,0.405,0.455,1,0,3.02,3.42,3.42,0,DN200 (not steepened)
O2-P923,O2,pipe,200,59.3,0.51,0.51,0,,11662,0.632,0.662,1,0,6.12,6.05,6.12,0,DN200 (not steepened)
O15-P74,O15,pipe,200,59.3,0.51,0.51,0,,4914,0.194,0.373,1,0,2.02,2.57,2.57,0,DN200 (not steepened)
O2-P3,O2,pipe,1400,59.3,0.075,0.075,0,,2453,0.81,0.91,0,0,7.92,7.58,7.92,0,"Above DN200, 0.75 m/s as laid"
O2-P323,O2,pipe,200,53.0,0.51,0.51,0,,12168,0.045,0.045,1,0,2.08,2.4,2.4,0,DN200 (not steepened)
O10-P256,O10,pipe,200,59.4,0.51,0.51,0,,7229,0.111,0.192,1,0,1.98,1.94,1.98,0,DN200 (not steepened)
O10-P218,O10,pipe,200,59.4,0.51,0.51,0,,13292,0.143,0.246,1,0,3.27,3.79,3.79,0,DN200 (not steepened)
O6-P305,O6,pipe,200,59.4,0.51,0.51,0,,4312,0.249,0.249,1,0,6.69,7.07,7.07,0,DN200 (not steepened)
O1-P40,O1,pipe,1000,59.4,0.075,0.112,1,up to 0.30 %,9597,0.75,0.863,0,0,7.92,7.74,7.92,0,Steepened up to 0.30 %
O2-P913,O2,pipe,200,60.1,0.51,0.51,0,,16341,0.268,0.273,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O21-P500,O21,pipe,200,59.4,0.51,0.51,0,,4315,0.049,0.092,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O2-P998,O2,pipe,200,59.5,0.51,0.51,0,,744,0.387,0.396,1,0,4.06,4.13,4.13,0,DN200 (not steepened)
O9-P1316,O9,pipe,200,70.5,0.51,0.51,0,,4317,0.059,0.099,1,0,1.92,2.02,2.02,0,DN200 (not steepened)
O4-P802,O4,pipe,200,58.3,0.51,0.51,0,,67,0.495,0.612,1,0,7.67,8.01,8.01,0,DN200 (not steepened)
O3-P2021,O3,pipe,200,84.3,0.51,0.51,0,,15383,0.445,0.733,1,0,4.93,4.86,4.93,0,DN200 (not steepened)
O2-P860,O2,pipe,200,59.5,0.51,0.51,0,,4320,0.147,0.214,1,0,3.38,3.29,3.38,0,DN200 (not steepened)
O1-P51,O1,pipe,1000,60.3,0.075,0.123,1,up to 0.30 %,5406,0.775,0.892,0,0,8.74,8.67,8.74,0,Steepened up to 0.30 %
O1-P675,O1,pipe,200,59.6,0.51,0.51,0,,4323,0.163,0.198,1,0,1.48,2.14,2.14,0,DN200 (not steepened)
O1-P2385,O1,pipe,200,59.6,0.51,0.51,0,,4324,0.273,0.364,1,0,2.82,2.68,2.82,0,DN200 (not steepened)
O2-P970,O2,pipe,200,59.6,0.51,0.51,0,,5908,0.24,0.24,1,0,2.76,3.91,3.91,0,DN200 (not steepened)
O1-P896,O1,pipe,200,63.2,0.51,0.51,0,,4326,0.357,0.363,1,0,2.17,1.48,2.17,0,DN200 (not steepened)
O4-P266,O4,pipe,200,59.6,0.51,0.51,0,,4327,0.163,0.231,1,0,2.08,2.08,2.08,0,DN200 (not steepened)
O3-P2527,O3,pipe,200,80.8,0.51,0.51,0,,12400,0.224,0.387,1,0,2.54,2.61,2.61,0,DN200 (not steepened)
O3-P2446,O3,pipe,200,59.6,0.51,0.51,0,,4329,0.163,0.312,1,0,1.48,2.39,2.39,0,DN200 (not steepened)
O3-P3261,O3,pipe,200,59.6,0.51,0.51,0,,1985,0.342,0.385,1,0,2.61,2.06,2.61,0,DN200 (not steepened)
O3-P556,O3,pipe,200,59.6,0.51,0.51,0,,4331,0.075,0.133,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O9-P2845,O9,pipe,200,59.6,0.51,0.51,0,,8546,0.372,0.437,1,0,3.28,3.24,3.28,0,DN200 (not steepened)
O2-P593,O2,pipe,1400,59.6,0.075,0.075,0,,15448,0.76,0.869,0,0,4.82,5.87,5.87,0,"Above DN200, 0.75 m/s as laid"
O2-P1331,O2,pipe,200,65.9,0.51,0.51,0,,1050,0.396,0.452,1,0,3.95,2.24,3.95,0,DN200 (not steepened)
O3-P1496,O3,pipe,200,44.0,0.51,0.51,0,,17231,0.5,0.71,1,0,5.83,5.99,5.99,0,DN200 (not steepened)
O9-P3562,O9,pipe,200,83.2,0.51,0.51,0,,4228,0.154,0.194,1,0,3.5,3.71,3.71,0,DN200 (not steepened)
O3-P1907,O3,pipe,200,59.7,0.51,0.51,0,,2853,0.148,0.224,1,0,1.85,1.75,1.85,0,DN200 (not steepened)
O21-P846,O21,pipe,200,59.7,0.51,0.51,0,,4338,0.141,0.141,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O5-P325,O5,pipe,200,59.7,0.51,0.51,0,,4339,0.09,0.163,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O9-P1899,O9,pipe,200,71.2,0.51,0.51,0,,11538,0.145,0.208,1,0,2.05,2.15,2.15,0,DN200 (not steepened)
O9-P1660,O9,pipe,200,59.8,0.51,0.51,0,,16181,0.088,0.154,1,0,1.78,1.89,1.89,0,DN200 (not steepened)
O9-P3350,O9,pipe,200,59.8,0.51,0.51,0,,7634,0.11,0.186,1,0,2.08,2.26,2.26,0,DN200 (not steepened)
O9-P3049,O9,pipe,200,59.8,0.51,0.51,0,,3709,0.214,0.258,1,0,2.29,2.78,2.78,0,DN200 (not steepened)
O7-P520,O7,pipe,200,105.0,0.51,0.51,0,,4344,0.077,0.138,1,0,1.48,2.36,2.36,0,DN200 (not steepened)
O8-P279,O8,pipe,200,59.8,0.51,0.51,0,,4345,0.152,0.169,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O9-P1642,O9,pipe,200,90.0,0.51,0.51,0,,12219,0.109,0.171,1,0,1.9,1.9,1.9,0,DN200 (not steepened)
O9-P2627,O9,pipe,200,79.7,0.51,0.51,0,,4347,0.145,0.145,1,0,3.35,1.48,3.35,0,DN200 (not steepened)
O2-P710,O2,pipe,200,59.8,0.51,0.51,0,,354,0.375,0.385,1,0,2.4,1.48,2.4,0,DN200 (not steepened)
O2-P602,O2,pipe,1400,59.8,0.075,0.075,0,,15448,0.759,0.868,0,0,6.93,6.52,6.93,0,"Above DN200, 0.75 m/s as laid"
O2-P948,O2,pipe,200,59.9,0.51,0.51,0,,5908,0.469,0.477,1,0,11.06,11.58,11.58,0,DN200 (not steepened)
O3-P868,O3,pipe,200,59.9,0.51,0.51,0,,10301,0.577,0.588,1,0,7.49,7.43,7.49,0,DN200 (not steepened)
O24-P304,O24,pipe,200,60.0,0.51,0.51,0,,4352,0.214,0.214,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O1-P1057,O1,pipe,200,59.9,0.51,0.51,0,,11043,0.72,0.757,1,0,5.12,5.04,5.12,0,DN200 (not steepened)
O3-P1458,O3,pipe,250,80.0,0.375,0.375,0,,1843,0.581,0.721,1,0,6.73,6.96,6.96,0,"Above DN200, under 0.75 m/s"
O4-P1481,O4,pipe,200,79.3,0.51,0.51,0,,12801,0.302,0.383,1,0,1.72,1.84,1.84,0,DN200 (not steepened)
O9-P2330,O9,pipe,200,59.9,0.51,0.51,0,,4356,0.193,0.195,1,0,1.48,2.31,2.31,0,DN200 (not steepened)
O1-P899,O1,pipe,200,59.9,0.51,0.51,0,,1981,0.335,0.338,1,0,2.07,1.99,2.07,0,DN200 (not steepened)
O1-P2608,O1,pipe,200,59.9,0.51,0.51,0,,8091,0.28,0.293,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O21-P1193,O21,pipe,200,59.9,0.51,0.51,0,,9100,0.18,0.261,1,0,1.99,2.02,2.02,0,DN200 (not steepened)
O1-P763,O1,pipe,200,59.9,0.51,0.51,0,,13651,0.404,0.411,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O6-P409,O6,pipe,200,38.6,0.51,0.51,0,,15901,0.225,0.241,1,0,1.48,1.97,1.97,0,DN200 (not steepened)
O6-P70,O6,pipe,355,72.9,0.27,0.358,1,0.30 to 0.50 %,14413,0.784,0.867,0,0,6.05,5.42,6.05,0,Steepened 0.30 to 0.50 %
O9-P85,O9,pipe,200,60.0,0.51,0.51,0,,16351,0.488,0.659,1,0,3.51,3.86,3.86,0,DN200 (not steepened)
O4-P886,O4,pipe,200,38.0,0.51,0.51,0,,4364,0.06,0.112,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O9-P608,O9,pipe,200,55.9,0.51,0.51,0,,4365,0.164,0.222,1,0,2.58,2.29,2.58,0,DN200 (not steepened)
O9-P1618,O9,pipe,200,60.1,0.51,0.51,0,,4366,0.161,0.218,1,0,3.67,3.73,3.73,0,DN200 (not steepened)
O3-P543,O3,pipe,200,60.1,0.51,0.51,0,,4367,0.035,0.035,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O21-P404,O21,pipe,200,60.1,0.51,0.51,0,,11139,0.558,0.668,1,0,3.03,3.39,3.39,0,DN200 (not steepened)
