label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O2-P583,O2,pipe,200,60.1,0.51,0.51,0,,9284,0.348,0.355,1,0,2.13,2.27,2.27,0,DN200 (not steepened)
O7-P430,O7,pipe,200,77.0,0.51,0.51,0,,4370,0.118,0.124,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O2-P493,O2,pipe,200,60.1,0.51,0.51,0,,3881,0.228,0.359,1,0,2.1,2.47,2.47,0,DN200 (not steepened)
O9-P1196,O9,pipe,200,84.2,0.51,0.51,0,,5309,0.111,0.191,1,0,3.31,3.35,3.35,0,DN200 (not steepened)
O2-P76,O2,pipe,200,60.2,0.51,0.51,0,,1115,0.671,0.68,1,0,7.91,8.17,8.17,0,DN200 (not steepened)
O1-P417,O1,pipe,200,60.2,0.51,0.51,0,,14689,0.193,0.299,1,0,2.63,3.09,3.09,0,DN200 (not steepened)
O21-P1036,O21,pipe,200,31.8,0.51,0.51,0,,13407,0.42,0.448,1,0,2.24,2.12,2.24,0,DN200 (not steepened)
O2-P155,O2,pipe,200,60.2,0.51,0.51,0,,16578,0.222,0.222,1,0,1.96,2.39,2.39,0,DN200 (not steepened)
O21-P226,O21,pipe,200,60.2,0.51,0.51,0,,7632,0.157,0.194,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O2-P1018,O2,pipe,200,60.2,0.51,0.51,0,,4378,0.342,0.411,1,0,3.55,3.55,3.55,0,DN200 (not steepened)
O2-P1566,O2,pipe,200,60.2,0.51,0.51,0,,4379,0.146,0.214,1,0,2.08,1.48,2.08,0,DN200 (not steepened)
O9-P435,O9,pipe,200,60.3,0.51,0.51,0,,10911,0.316,0.329,1,0,3.89,4.29,4.29,0,DN200 (not steepened)
O1-P1849,O1,pipe,200,60.3,0.51,0.51,0,,3991,0.205,0.26,1,0,2.27,2.54,2.54,0,DN200 (not steepened)
O2-P1962,O2,pipe,200,60.3,0.51,0.51,0,,4383,0.18,0.197,1,0,1.65,1.96,1.96,0,DN200 (not steepened)
O2-P1048,O2,pipe,200,60.4,0.51,0.51,0,,10147,0.715,0.734,1,0,3.62,3.5,3.62,0,DN200 (not steepened)
O3-P1200,O3,pipe,200,60.4,0.51,0.51,0,,4385,0.207,0.207,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O3-P3075,O3,pipe,200,60.4,0.51,0.51,0,,4386,0.128,0.164,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O10-P149,O10,pipe,200,60.4,0.51,0.51,0,,3692,0.117,0.211,1,0,2.29,2.23,2.29,0,DN200 (not steepened)
O2-P1554,O2,pipe,200,60.4,0.51,0.51,0,,6386,0.388,0.436,1,0,2.43,1.98,2.43,0,DN200 (not steepened)
O3-P88,O3,pipe,630,60.4,0.125,0.174,1,up to 0.30 %,10729,0.757,0.808,0,0,4.31,4.15,4.31,0,Steepened up to 0.30 %
O2-P589,O2,pipe,200,60.7,0.51,0.51,0,,4390,0.177,0.177,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O9-P2663,O9,pipe,200,60.4,0.51,0.51,0,,15153,0.566,0.569,1,0,8.62,8.85,8.85,0,DN200 (not steepened)
O1-P532,O1,pipe,200,60.5,0.51,0.51,0,,4392,0.073,0.132,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O2-P292,O2,pipe,200,60.5,0.51,0.51,0,,4393,0.201,0.201,1,0,1.48,3.28,3.28,0,DN200 (not steepened)
O1-P887,O1,pipe,200,60.5,0.51,0.51,0,,4394,0.559,0.582,1,0,3.52,3.31,3.52,0,DN200 (not steepened)
O3-P97,O3,pipe,630,61.4,0.125,0.174,1,up to 0.30 %,10729,0.753,0.804,0,0,6.17,5.87,6.17,0,Steepened up to 0.30 %
O24-P294,O24,pipe,200,60.5,0.51,0.51,0,,13800,0.413,0.427,1,0,2.85,2.88,2.88,0,DN200 (not steepened)
O9-P1741,O9,pipe,200,78.6,0.51,0.51,0,,7244,0.115,0.204,1,0,2.43,2.57,2.57,0,DN200 (not steepened)
O9-P911,O9,pipe,200,60.5,0.51,0.51,0,,10784,0.059,0.086,1,0,3.22,3.19,3.22,0,DN200 (not steepened)
O8-P163,O8,pipe,200,80.6,0.51,0.51,0,,14741,0.122,0.226,1,0,2.08,2.49,2.49,0,DN200 (not steepened)
O21-P140,O21,pipe,200,60.7,0.51,0.51,0,,4401,0.073,0.132,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O9-P656,O9,pipe,200,71.8,0.51,0.51,0,,9859,0.134,0.187,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O2-P1384,O2,pipe,200,60.7,0.51,0.51,0,,4627,0.417,0.454,1,0,3.56,1.9,3.56,0,DN200 (not steepened)
O3-P572,O3,pipe,200,80.3,0.51,0.51,0,,2540,0.458,0.601,1,0,4.61,4.7,4.7,0,DN200 (not steepened)
O2-P1019,O2,pipe,200,60.7,0.51,0.51,0,,14425,0.237,0.359,1,0,3.26,3.55,3.55,0,DN200 (not steepened)
O21-P755,O21,pipe,200,60.7,0.51,0.51,0,,14333,0.372,0.421,1,0,2.53,2.49,2.53,0,DN200 (not steepened)
O3-P2209,O3,pipe,200,60.7,0.51,0.51,0,,4407,0.172,0.235,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O3-P1185,O3,pipe,200,61.8,0.51,0.51,0,,4408,0.222,0.222,1,0,3.33,1.49,3.33,0,DN200 (not steepened)
O6-P243,O6,pipe,200,60.7,0.51,0.51,0,,7814,0.146,0.262,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O9-P3484,O9,pipe,200,60.7,0.51,0.51,0,,4410,0.042,0.068,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O2-P237,O2,pipe,200,60.8,0.51,0.51,0,,3116,0.342,0.354,1,0,2.22,1.48,2.22,0,DN200 (not steepened)
O4-P1026,O4,pipe,200,60.8,0.51,0.51,0,,4412,0.214,0.221,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O3-P3255,O3,pipe,200,62.3,0.51,0.51,0,,4413,0.174,0.223,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O3-P2109,O3,pipe,200,80.5,0.51,0.51,0,,13856,0.216,0.263,1,0,3.1,4.1,4.1,0,DN200 (not steepened)
O2-P898,O2,pipe,200,40.0,0.51,0.51,0,,1588,0.223,0.242,1,0,2.77,1.48,2.77,0,DN200 (not steepened)
O1-P2624,O1,pipe,200,60.9,0.51,0.51,0,,17407,0.243,0.317,1,0,1.98,1.48,1.98,0,DN200 (not steepened)
O2-P1129,O2,pipe,200,60.9,0.51,0.51,0,,3461,0.223,0.242,1,0,2.01,1.48,2.01,0,DN200 (not steepened)
O9-P164,O9,pipe,280,60.9,0.375,0.45,1,0.30 to 0.50 %,13271,0.75,0.832,0,0,1.67,1.55,1.67,0,Steepened 0.30 to 0.50 %
O3-P1708,O3,pipe,200,60.9,0.51,0.51,0,,4420,0.129,0.237,1,0,2.63,1.48,2.63,0,DN200 (not steepened)
O9-P1399,O9,pipe,200,78.8,0.51,0.51,0,,14459,0.193,0.199,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O19-P89,O19,pipe,200,60.9,0.51,0.51,0,,15098,0.072,0.124,1,0,1.62,1.54,1.62,0,DN200 (not steepened)
O1-P2287,O1,pipe,200,61.0,0.51,0.51,0,,4861,0.382,0.435,1,0,4.18,3.08,4.18,0,DN200 (not steepened)
O3-P2205,O3,pipe,200,61.0,0.51,0.51,0,,6402,0.192,0.298,1,0,2.12,2.43,2.43,0,DN200 (not steepened)
O2-P843,O2,pipe,200,63.0,0.51,0.51,0,,3810,0.357,0.366,1,0,2.54,2.59,2.59,0,DN200 (not steepened)
O2-P304,O2,pipe,200,61.0,0.51,0.51,0,,1445,0.353,0.353,1,0,1.84,1.87,1.87,0,DN200 (not steepened)
O2-P807,O2,pipe,200,61.0,0.51,0.51,0,,1407,0.272,0.272,1,0,2.39,1.48,2.39,0,DN200 (not steepened)
O3-P990,O3,pipe,200,51.7,0.51,0.51,0,,10301,0.405,0.408,1,0,5.46,5.36,5.46,0,DN200 (not steepened)
O2-P1333,O2,pipe,200,61.1,0.51,0.51,0,,1050,0.378,0.431,1,0,5.2,4.64,5.2,0,DN200 (not steepened)
O9-P1920,O9,pipe,200,80.1,0.51,0.51,0,,6892,0.199,0.229,1,0,1.69,1.59,1.69,0,DN200 (not steepened)
O2-P118,O2,pipe,200,61.1,0.51,0.51,0,,16578,0.664,0.693,1,0,2.11,1.55,2.11,0,DN200 (not steepened)
O2-P33,O2,pipe,630,61.1,0.125,0.182,1,up to 0.30 %,17882,0.76,0.803,0,0,8.11,7.66,8.11,0,Steepened up to 0.30 %
O3-P423,O3,pipe,200,61.1,0.51,0.51,0,,4433,0.24,0.24,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O1-P1779,O1,pipe,200,61.1,0.51,0.51,0,,79,0.144,0.144,1,0,2.16,2.43,2.43,0,DN200 (not steepened)
O24-P382,O24,pipe,200,61.1,0.51,0.51,0,,4435,0.211,0.232,1,0,1.48,2.28,2.28,0,DN200 (not steepened)
O2-P1131,O2,pipe,200,61.4,0.51,0.51,0,,4436,0.22,0.22,1,0,2.0,1.48,2.0,0,DN200 (not steepened)
O9-P1915,O9,pipe,200,61.2,0.51,0.51,0,,16841,0.092,0.158,1,0,3.89,3.94,3.94,0,DN200 (not steepened)
O3-P3193,O3,pipe,200,60.8,0.51,0.51,0,,7586,0.156,0.252,1,0,1.62,1.52,1.62,0,DN200 (not steepened)
O11-P268,O11,pipe,200,100.0,0.51,0.51,0,,4439,0.168,0.186,1,0,5.93,6.1,6.1,0,DN200 (not steepened)
O9-P2200,O9,pipe,200,107.0,0.51,0.51,0,,11081,0.24,0.26,1,0,2.25,2.72,2.72,0,DN200 (not steepened)
O1-P908,O1,pipe,200,61.2,0.51,0.51,0,,4441,0.18,0.197,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O9-P2153,O9,pipe,200,61.2,0.51,0.51,0,,4442,0.07,0.12,1,0,1.69,1.71,1.71,0,DN200 (not steepened)
O5-P202,O5,pipe,200,61.2,0.51,0.51,0,,2617,0.29,0.385,1,0,2.62,3.03,3.03,0,DN200 (not steepened)
O7-P515,O7,pipe,200,74.3,0.51,0.51,0,,11680,0.104,0.194,1,0,2.97,3.38,3.38,0,DN200 (not steepened)
O9-P1962,O9,pipe,200,61.2,0.51,0.51,0,,6458,0.192,0.357,1,0,3.44,3.1,3.44,0,DN200 (not steepened)
O3-P1448,O3,pipe,250,80.1,0.375,0.734,1,0.50 to 0.75 %,8066,0.754,0.968,0,0,10.08,10.39,10.39,0,Steepened 0.50 to 0.75 %
O9-P445,O9,pipe,200,61.2,0.51,0.51,0,,15064,0.195,0.234,1,0,3.07,3.38,3.38,0,DN200 (not steepened)
O24-P366,O24,pipe,200,61.2,0.51,0.51,0,,16691,0.343,0.367,1,0,1.66,1.97,1.97,0,DN200 (not steepened)
O1-P773,O1,pipe,200,61.2,0.51,0.51,0,,13651,0.27,0.274,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O18-P49,O18,pipe,200,61.2,0.51,0.51,0,,4450,0.092,0.167,1,0,1.48,1.81,1.81,0,DN200 (not steepened)
O1-P822,O1,pipe,200,61.3,0.51,0.51,0,,5858,0.16,0.255,1,0,1.92,2.23,2.23,0,DN200 (not steepened)
O4-P394,O4,pipe,200,61.3,0.51,0.51,0,,6143,0.342,0.412,1,0,1.57,1.58,1.58,0,DN200 (not steepened)
O3-P2352,O3,pipe,200,61.3,0.51,0.51,0,,4453,0.186,0.234,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O21-P141,O21,pipe,200,57.5,0.51,0.51,0,,14328,0.393,0.465,1,0,6.53,6.62,6.62,0,DN200 (not steepened)
O3-P1072,O3,pipe,200,61.3,0.51,0.51,0,,4455,0.168,0.194,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O8-P160,O8,pipe,200,80.7,0.51,0.51,0,,13462,0.139,0.256,1,0,2.43,2.92,2.92,0,DN200 (not steepened)
O1-P733,O1,pipe,200,61.3,0.51,0.51,0,,19230,0.593,0.671,1,0,7.78,7.91,7.91,0,DN200 (not steepened)
O9-P812,O9,pipe,200,57.2,0.51,0.51,0,,7244,0.225,0.386,1,0,2.97,3.04,3.04,0,DN200 (not steepened)
O3-P2011,O3,pipe,250,61.3,0.375,0.375,0,,17222,0.421,0.704,1,0,4.14,3.91,4.14,0,"Above DN200, under 0.75 m/s"
O21-P1317,O21,pipe,200,61.4,0.51,0.51,0,,4460,0.207,0.238,1,0,2.04,1.48,2.04,0,DN200 (not steepened)
O12-P157,O12,pipe,200,61.4,0.51,0.51,0,,4461,0.151,0.151,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O21-P692,O21,pipe,200,61.4,0.51,0.51,0,,10254,0.17,0.246,1,0,3.08,3.21,3.21,0,DN200 (not steepened)
O9-P621,O9,pipe,200,61.4,0.51,0.51,0,,13869,0.157,0.25,1,0,1.99,1.84,1.99,0,DN200 (not steepened)
O9-P2882,O9,pipe,200,61.4,0.51,0.51,0,,18407,0.18,0.192,1,0,2.33,2.84,2.84,0,DN200 (not steepened)
O21-P883,O21,pipe,200,61.4,0.51,0.51,0,,14295,0.267,0.343,1,0,3.72,4.38,4.38,0,DN200 (not steepened)
O9-P730,O9,pipe,200,61.5,0.51,0.51,0,,18486,0.597,0.73,1,0,10.79,10.92,10.92,0,DN200 (not steepened)
O21-P827,O21,pipe,200,61.5,0.51,0.51,0,,17247,0.182,0.221,1,0,1.97,2.32,2.32,0,DN200 (not steepened)
O3-P2808,O3,pipe,1000,61.5,0.075,0.121,1,up to 0.30 %,10084,0.771,0.877,0,0,8.4,8.52,8.52,0,Steepened up to 0.30 %
O10-P176,O10,pipe,200,61.5,0.51,0.51,0,,4470,0.084,0.15,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O2-P760,O2,pipe,200,61.5,0.51,0.51,0,,896,0.361,0.374,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O1-P459,O1,pipe,200,61.5,0.51,0.51,0,,973,0.489,0.671,1,0,4.35,4.25,4.35,0,DN200 (not steepened)
O3-P1923,O3,pipe,200,84.1,0.51,0.51,0,,15286,0.133,0.245,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O1-P912,O1,pipe,200,61.6,0.51,0.51,0,,4475,0.18,0.197,1,0,2.01,1.48,2.01,0,DN200 (not steepened)
O1-P816,O1,pipe,200,61.6,0.51,0.51,0,,12514,0.242,0.283,1,0,2.05,2.25,2.25,0,DN200 (not steepened)
O3-P1379,O3,pipe,200,61.7,0.51,0.51,0,,4477,0.16,0.16,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O9-P1797,O9,pipe,200,61.6,0.51,0.51,0,,8650,0.205,0.388,1,0,5.93,7.55,7.55,0,DN200 (not steepened)
O2-P339,O2,pipe,200,61.6,0.51,0.51,0,,4479,0.157,0.157,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O3-P1156,O3,pipe,200,62.2,0.51,0.51,0,,4480,0.198,0.206,1,0,1.48,2.88,2.88,0,DN200 (not steepened)
O4-P710,O4,pipe,200,83.0,0.51,0.51,0,,12969,0.229,0.24,1,0,2.24,3.02,3.02,0,DN200 (not steepened)
O4-P1482,O4,pipe,200,75.1,0.51,0.51,0,,12801,0.3,0.379,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O4-P1394,O4,pipe,200,61.7,0.51,0.51,0,,4483,0.199,0.206,1,0,1.75,1.8,1.8,0,DN200 (not steepened)
O3-P1671,O3,pipe,200,61.7,0.51,0.51,0,,7189,0.14,0.26,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O21-P1094,O21,pipe,200,61.8,0.51,0.51,0,,4485,0.133,0.159,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O8-P144,O8,pipe,200,61.8,0.51,0.51,0,,4486,0.093,0.17,1,0,1.48,2.43,2.43,0,DN200 (not steepened)
O21-P617,O21,pipe,200,61.8,0.51,0.51,0,,5442,0.178,0.246,1,0,2.02,1.96,2.02,0,DN200 (not steepened)
O3-P58,O3,pipe,200,28.5,0.51,0.51,0,,4488,0.395,0.631,1,0,3.53,3.56,3.56,0,DN200 (not steepened)
O3-P2349,O3,pipe,200,80.8,0.51,0.51,0,,4489,0.147,0.268,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O3-P1767,O3,pipe,200,61.8,0.51,0.51,0,,11189,0.099,0.18,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O24-P107,O24,pipe,200,61.9,0.51,0.51,0,,6740,0.3,0.378,1,0,3.73,3.43,3.73,0,DN200 (not steepened)
O1-P817,O1,pipe,200,61.9,0.51,0.51,0,,12514,0.238,0.27,1,0,1.85,2.05,2.05,0,DN200 (not steepened)
O9-P2893,O9,pipe,200,61.9,0.51,0.51,0,,4493,0.046,0.085,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O7-P540,O7,pipe,200,82.0,0.51,0.51,0,,4494,0.08,0.144,1,0,1.48,2.1,2.1,0,DN200 (not steepened)
O4-P104,O4,pipe,250,62.7,0.375,0.739,1,0.50 to 0.75 %,8619,0.777,0.943,0,0,7.52,7.66,7.66,0,Steepened 0.50 to 0.75 %
O9-P1487,O9,pipe,200,77.4,0.51,0.51,0,,4496,0.179,0.264,1,0,3.81,4.0,4.0,0,DN200 (not steepened)
O1-P2361,O1,pipe,200,61.9,0.51,0.51,0,,4497,0.293,0.324,1,0,1.79,1.53,1.79,0,DN200 (not steepened)
O1-P537,O1,pipe,200,91.7,0.51,0.51,0,,9292,0.28,0.389,1,0,4.0,4.05,4.05,0,DN200 (not steepened)
O3-P2344,O3,pipe,200,61.9,0.51,0.51,0,,4499,0.169,0.224,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O4-P755,O4,pipe,200,65.5,0.51,0.51,0,,7770,0.168,0.168,1,0,1.74,1.62,1.74,0,DN200 (not steepened)
O3-P1991,O3,pipe,200,115.1,0.51,0.51,0,,4501,0.252,0.26,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O21-P126,O21,pipe,200,127.0,0.51,0.51,0,,4502,0.48,0.49,1,0,12.3,9.57,12.3,1,DN200 (not steepened)
O1-P1859,O1,pipe,200,62.0,0.51,0.51,0,,14824,0.248,0.248,1,0,2.38,2.69,2.69,0,DN200 (not steepened)
O21-P44,O21,pipe,560,62.0,0.155,0.245,1,up to 0.30 %,9196,0.762,0.846,0,0,8.23,8.72,8.72,0,Steepened up to 0.30 %
O11-P14,O11,pipe,200,62.0,0.51,0.51,0,,8676,0.414,0.574,1,0,9.8,10.04,10.04,0,DN200 (not steepened)
O3-P2188,O3,pipe,200,62.0,0.51,0.51,0,,5902,0.356,0.592,1,0,3.15,3.64,3.64,0,DN200 (not steepened)
O9-P2268,O9,pipe,200,62.0,0.51,0.51,0,,6485,0.218,0.341,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O1-P2082,O1,pipe,200,66.7,0.51,0.51,0,,4508,0.198,0.21,1,0,1.48,2.05,2.05,0,DN200 (not steepened)
O4-P626,O4,pipe,200,62.0,0.51,0.51,0,,4509,0.421,0.456,1,0,3.95,3.99,3.99,0,DN200 (not steepened)
O21-P660,O21,pipe,200,62.0,0.51,0.51,0,,4510,0.06,0.101,1,0,2.48,2.14,2.48,0,DN200 (not steepened)
O2-P1684,O2,pipe,200,58.3,0.51,0.51,0,,4511,0.129,0.129,1,0,2.3,1.48,2.3,0,DN200 (not steepened)
O1-P2028,O1,pipe,200,79.1,0.51,0.51,0,,4512,0.232,0.316,1,0,1.48,2.61,2.61,0,DN200 (not steepened)
O2-P1245,O2,pipe,200,62.1,0.51,0.51,0,,3274,0.361,0.377,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O3-P3269,O3,pipe,200,62.1,0.51,0.51,0,,6144,0.141,0.214,1,0,1.88,2.12,2.12,0,DN200 (not steepened)
O3-P2129,O3,pipe,200,62.1,0.51,0.51,0,,4515,0.099,0.183,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O2-P803,O2,pipe,200,62.1,0.51,0.51,0,,1398,0.253,0.265,1,0,2.59,1.48,2.59,0,DN200 (not steepened)
O2-P1685,O2,pipe,200,62.1,0.51,0.51,0,,4517,0.157,0.157,1,0,2.16,1.48,2.16,0,DN200 (not steepened)
O9-P738,O9,pipe,200,62.1,0.51,0.51,0,,8888,0.588,0.716,1,0,9.31,9.25,9.31,0,DN200 (not steepened)
O21-P1079,O21,pipe,200,62.2,0.51,0.51,0,,14224,0.372,0.434,1,0,2.33,2.45,2.45,0,DN200 (not steepened)
O4-P1205,O4,pipe,200,57.0,0.51,0.51,0,,6082,0.21,0.32,1,0,1.92,2.03,2.03,0,DN200 (not steepened)
O7-P88,O7,pipe,200,62.2,0.51,0.51,0,,4521,0.036,0.036,1,0,1.48,4.51,4.51,0,DN200 (not steepened)
O9-P256,O9,pipe,200,62.2,0.51,0.51,0,,4522,0.21,0.21,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O10-P374,O10,pipe,200,62.2,0.51,0.51,0,,4523,0.036,0.036,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O4-P206,O4,pipe,200,87.4,0.51,0.51,0,,15978,0.349,0.356,1,0,3.38,3.32,3.38,0,DN200 (not steepened)
O1-P1384,O1,pipe,200,62.2,0.51,0.51,0,,7600,0.454,0.626,1,0,5.45,6.4,6.4,0,DN200 (not steepened)
O9-P465,O9,pipe,200,90.6,0.51,0.51,0,,11600,0.348,0.352,1,0,3.44,3.19,3.44,0,DN200 (not steepened)
O2-P78,O2,pipe,200,62.3,0.51,0.51,0,,1501,0.616,0.619,1,0,9.16,8.14,9.16,0,DN200 (not steepened)
O3-P369,O3,pipe,200,62.3,0.51,0.51,0,,17626,0.204,0.283,1,0,3.09,2.99,3.09,0,DN200 (not steepened)
O2-P184,O2,pipe,355,62.3,0.27,0.285,1,up to 0.30 %,7921,0.787,0.807,0,0,2.83,2.33,2.83,0,Steepened up to 0.30 %
O1-P96,O1,pipe,280,62.3,0.375,0.385,1,0.30 to 0.50 %,4530,0.75,0.789,0,0,4.6,5.33,5.33,0,Steepened 0.30 to 0.50 %
O3-P2945,O3,pipe,200,78.0,0.51,0.51,0,,10875,0.146,0.146,1,0,2.59,1.48,2.59,0,DN200 (not steepened)
O2-P146,O2,pipe,200,62.3,0.51,0.51,0,,4532,0.259,0.264,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O3-P2019,O3,pipe,200,62.3,0.51,0.51,0,,15383,0.457,0.753,1,0,4.87,4.77,4.87,0,DN200 (not steepened)
O9-P2872,O9,pipe,200,62.3,0.51,0.51,0,,4534,0.041,0.06,1,0,1.48,2.15,2.15,0,DN200 (not steepened)
O1-P1023,O1,pipe,1600,62.3,0.075,0.075,0,,11474,0.838,0.938,0,0,8.0,6.94,8.0,0,"Above DN200, 0.75 m/s as laid"
O2-P1576,O2,pipe,200,89.4,0.51,0.51,0,,4536,0.197,0.209,1,0,2.02,1.48,2.02,0,DN200 (not steepened)
O21-P506,O21,pipe,200,67.5,0.51,0.51,0,,4538,0.1,0.116,1,0,1.48,2.21,2.21,0,DN200 (not steepened)
O14-P61,O14,pipe,200,62.4,0.51,0.51,0,,11724,0.342,0.366,1,0,2.33,2.37,2.37,0,DN200 (not steepened)
O10-P95,O10,pipe,200,87.6,0.51,0.51,0,,11856,0.21,0.393,1,0,3.88,4.25,4.25,0,DN200 (not steepened)
O6-P264,O6,pipe,200,98.9,0.51,0.51,0,,5808,0.263,0.343,1,0,4.79,5.53,5.53,0,DN200 (not steepened)
O2-P30,O2,pipe,630,62.4,0.125,0.182,1,up to 0.30 %,17882,0.762,0.805,0,0,7.24,7.02,7.24,0,Steepened up to 0.30 %
O9-P2393,O9,pipe,200,62.4,0.51,0.51,0,,13193,0.168,0.194,1,0,2.25,2.49,2.49,0,DN200 (not steepened)
O3-P2569,O3,pipe,200,62.5,0.51,0.51,0,,7374,0.337,0.463,1,0,2.61,2.96,2.96,0,DN200 (not steepened)
O4-P1269,O4,pipe,200,62.5,0.51,0.51,0,,14770,0.424,0.454,1,0,10.12,10.79,10.79,0,DN200 (not steepened)
O9-P3015,O9,pipe,200,79.8,0.51,0.51,0,,6008,0.221,0.399,1,0,3.05,3.37,3.37,0,DN200 (not steepened)
O3-P682,O3,pipe,200,81.6,0.51,0.51,0,,5677,0.196,0.28,1,0,2.29,2.14,2.29,0,DN200 (not steepened)
O4-P103,O4,pipe,710,62.5,0.1,0.182,1,up to 0.30 %,4548,0.75,0.869,0,0,14.26,14.16,14.26,1,Steepened up to 0.30 %
O9-P2083,O9,pipe,200,62.6,0.51,0.51,0,,13862,0.367,0.388,1,0,3.9,3.79,3.9,0,DN200 (not steepened)
O3-P2513,O3,pipe,200,62.6,0.51,0.51,0,,14952,0.205,0.252,1,0,2.52,3.15,3.15,0,DN200 (not steepened)
O2-P172,O2,pipe,200,62.6,0.51,0.51,0,,12421,0.397,0.423,1,0,4.76,4.65,4.76,0,DN200 (not steepened)
O2-P349,O2,pipe,200,62.6,0.51,0.51,0,,1566,0.462,0.496,1,0,1.87,1.88,1.88,0,DN200 (not steepened)
O4-P105,O4,pipe,250,62.6,0.375,0.739,1,0.50 to 0.75 %,8619,0.767,0.938,0,0,7.34,7.52,7.52,0,Steepened 0.50 to 0.75 %
O1-P2478,O1,pipe,200,62.6,0.51,0.51,0,,4554,0.349,0.373,1,0,2.55,2.49,2.55,0,DN200 (not steepened)
O3-P585,O3,pipe,200,62.6,0.51,0.51,0,,2540,0.414,0.568,1,0,3.38,3.5,3.5,0,DN200 (not steepened)
O1-P1159,O1,pipe,200,62.6,0.51,0.51,0,,4100,0.488,0.623,1,0,4.4,5.84,5.84,0,DN200 (not steepened)
O9-P1954,O9,pipe,200,62.6,0.51,0.51,0,,7426,0.067,0.112,1,0,1.64,1.76,1.76,0,DN200 (not steepened)
O3-P1370,O3,pipe,200,62.6,0.51,0.51,0,,11501,0.404,0.412,1,0,3.81,3.43,3.81,0,DN200 (not steepened)
O3-P638,O3,pipe,200,62.7,0.51,0.51,0,,15548,0.266,0.381,1,0,2.06,2.62,2.62,0,DN200 (not steepened)
O4-P884,O4,pipe,200,83.4,0.51,0.51,0,,4364,0.154,0.177,1,0,1.67,2.39,2.39,0,DN200 (not steepened)
O2-P212,O2,pipe,280,62.7,0.375,0.392,1,0.30 to 0.50 %,9246,0.791,0.817,0,0,5.28,6.25,6.25,0,Steepened 0.30 to 0.50 %
O1-P830,O1,pipe,200,62.7,0.51,0.51,0,,4562,0.452,0.579,1,0,3.45,3.47,3.47,0,DN200 (not steepened)
O14-P135,O14,pipe,200,62.7,0.51,0.51,0,,4563,0.17,0.178,1,0,2.61,1.48,2.61,0,DN200 (not steepened)
O8-P166,O8,pipe,200,82.7,0.51,0.51,0,,14872,0.104,0.195,1,0,2.16,2.58,2.58,0,DN200 (not steepened)
O7-P512,O7,pipe,200,77.2,0.51,0.51,0,,15256,0.1,0.18,1,0,3.36,3.65,3.65,0,DN200 (not steepened)
O22-P71,O22,pipe,200,62.7,0.51,0.51,0,,14186,0.135,0.224,1,0,2.0,1.48,2.0,0,DN200 (not steepened)
O3-P665,O3,pipe,200,62.7,0.51,0.51,0,,12309,0.443,0.592,1,0,3.81,4.06,4.06,0,DN200 (not steepened)
O3-P3026,O3,pipe,200,62.7,0.51,0.51,0,,8446,0.637,0.715,1,0,3.13,3.1,3.13,0,DN200 (not steepened)
O1-P600,O1,pipe,200,62.7,0.51,0.51,0,,4569,0.164,0.324,1,0,1.79,1.82,1.82,0,DN200 (not steepened)
O2-P1666,O2,pipe,200,62.7,0.51,0.51,0,,4570,0.195,0.195,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O2-P1414,O2,pipe,200,62.8,0.51,0.51,0,,4571,0.169,0.224,1,0,1.48,3.15,3.15,0,DN200 (not steepened)
O15-P7,O15,pipe,250,62.8,0.375,0.375,0,,15013,0.386,0.692,1,0,7.59,7.65,7.65,0,"Above DN200, under 0.75 m/s"
O2-P625,O2,pipe,200,62.8,0.51,0.51,0,,17885,0.698,0.729,1,0,4.01,4.33,4.33,0,DN200 (not steepened)
O3-P2867,O3,pipe,250,62.8,0.375,0.375,0,,13383,0.582,0.692,1,0,7.7,7.14,7.7,0,"Above DN200, under 0.75 m/s"
O21-P712,O21,pipe,200,62.9,0.51,0.51,0,,3366,0.169,0.21,1,0,2.38,1.96,2.38,0,DN200 (not steepened)
O1-P1181,O1,pipe,200,62.9,0.51,0.51,0,,6638,0.466,0.559,1,0,3.17,3.44,3.44,0,DN200 (not steepened)
O6-P389,O6,pipe,200,99.9,0.51,0.51,0,,5431,0.335,0.335,1,0,2.31,1.48,2.31,0,DN200 (not steepened)
O2-P1787,O2,pipe,200,62.9,0.51,0.51,0,,4247,0.449,0.468,1,0,5.59,6.47,6.47,0,DN200 (not steepened)
O9-P221,O9,pipe,200,63.0,0.51,0.51,0,,9859,0.38,0.471,1,0,5.36,4.11,5.36,0,DN200 (not steepened)
O9-P3060,O9,pipe,200,62.9,0.51,0.51,0,,18508,0.241,0.355,1,0,2.72,2.94,2.94,0,DN200 (not steepened)
O3-P1568,O3,pipe,200,100.4,0.51,0.51,0,,14654,0.187,0.285,1,0,1.77,2.35,2.35,0,DN200 (not steepened)
O3-P802,O3,pipe,200,63.0,0.51,0.51,0,,8900,0.354,0.361,1,0,4.34,4.71,4.71,0,DN200 (not steepened)
O1-P303,O1,pipe,200,63.0,0.51,0.51,0,,8128,0.145,0.265,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O9-P163,O9,pipe,280,63.0,0.375,0.45,1,0.30 to 0.50 %,13271,0.75,0.832,0,0,1.55,1.69,1.69,0,Steepened 0.30 to 0.50 %
O5-P145,O5,pipe,200,63.0,0.51,0.51,0,,8060,0.203,0.354,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O9-P3131,O9,pipe,200,63.0,0.51,0.51,0,,4586,0.118,0.118,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O1-P1201,O1,pipe,200,63.0,0.51,0.51,0,,4587,0.393,0.411,1,0,1.48,2.28,2.28,0,DN200 (not steepened)
O1-P846,O1,pipe,200,63.0,0.51,0.51,0,,6044,0.398,0.457,1,0,3.07,2.95,3.07,0,DN200 (not steepened)
O21-P89,O21,pipe,250,63.0,0.375,0.498,1,0.30 to 0.50 %,4589,0.75,0.798,0,0,6.72,6.56,6.72,0,Steepened 0.30 to 0.50 %
O24-P113,O24,pipe,200,63.0,0.51,0.51,0,,4590,0.15,0.225,1,0,1.57,1.57,1.57,0,DN200 (not steepened)
O2-P331,O2,pipe,200,63.1,0.51,0.51,0,,15003,0.291,0.301,1,0,3.38,3.38,3.38,0,DN200 (not steepened)
O20-P85,O20,pipe,200,63.1,0.51,0.51,0,,5847,0.15,0.191,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O1-P1863,O1,pipe,200,63.1,0.51,0.51,0,,3713,0.221,0.249,1,0,2.45,2.63,2.63,0,DN200 (not steepened)
O7-P271,O7,pipe,200,63.1,0.51,0.51,0,,4740,0.477,0.491,1,0,5.18,4.15,5.18,0,DN200 (not steepened)
O2-P1142,O2,pipe,200,63.1,0.51,0.51,0,,3413,0.256,0.272,1,0,2.91,1.48,2.91,0,DN200 (not steepened)
O9-P2865,O9,pipe,200,63.1,0.51,0.51,0,,4597,0.046,0.085,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O9-P355,O9,pipe,200,63.1,0.51,0.51,0,,14169,0.081,0.129,1,0,4.02,4.08,4.08,0,DN200 (not steepened)
O1-P195,O1,pipe,250,84.2,0.375,0.543,1,0.50 to 0.75 %,11616,0.817,0.866,0,0,8.68,7.63,8.68,0,Steepened 0.50 to 0.75 %
O4-P941,O4,pipe,200,63.1,0.51,0.51,0,,10520,0.184,0.184,1,0,1.81,1.86,1.86,0,DN200 (not steepened)
O8-P84,O8,pipe,200,63.1,0.51,0.51,0,,3773,0.378,0.577,1,0,9.45,10.02,10.02,0,DN200 (not steepened)
O1-P1410,O1,pipe,200,63.1,0.51,0.51,0,,315,0.352,0.447,1,0,3.68,3.2,3.68,0,DN200 (not steepened)
O1-P2368,O1,pipe,200,63.2,0.51,0.51,0,,4603,0.137,0.181,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O9-P2128,O9,pipe,200,63.2,0.51,0.51,0,,4604,0.041,0.06,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O10-P423,O10,pipe,200,63.2,0.51,0.51,0,,4605,0.175,0.175,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O2-P1535,O2,pipe,200,63.2,0.51,0.51,0,,4606,0.036,0.036,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O1-P1971,O1,pipe,200,66.2,0.51,0.51,0,,4607,0.069,0.121,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O1-P1311,O1,pipe,200,77.1,0.51,0.51,0,,4608,0.248,0.263,1,0,2.27,3.4,3.4,0,DN200 (not steepened)
O9-P2443,O9,pipe,200,63.3,0.51,0.51,0,,12178,0.061,0.11,1,0,2.42,3.13,3.13,0,DN200 (not steepened)
O1-P1750,O1,pipe,200,66.2,0.51,0.51,0,,4610,0.195,0.201,1,0,1.48,1.81,1.81,0,DN200 (not steepened)
O9-P2706,O9,pipe,200,63.3,0.51,0.51,0,,4611,0.163,0.165,1,0,4.26,1.48,4.26,0,DN200 (not steepened)
O15-P92,O15,pipe,200,63.3,0.51,0.51,0,,12854,0.279,0.549,1,0,2.48,1.48,2.48,0,DN200 (not steepened)
O1-P610,O1,pipe,200,63.4,0.51,0.51,0,,4614,0.147,0.214,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O2-P1053,O2,pipe,200,63.4,0.51,0.51,0,,10147,0.64,0.664,1,0,3.23,4.07,4.07,0,DN200 (not steepened)
O21-P421,O21,pipe,200,63.4,0.51,0.51,0,,10851,0.198,0.25,1,0,2.15,1.48,2.15,0,DN200 (not steepened)
O1-P123,O1,pipe,200,63.4,0.51,0.51,0,,1020,0.375,0.378,1,0,2.03,1.48,2.03,0,DN200 (not steepened)
O20-P9,O20,pipe,200,63.4,0.51,0.51,0,,19083,0.491,0.59,1,0,10.62,10.77,10.77,0,DN200 (not steepened)
O21-P578,O21,pipe,200,63.4,0.51,0.51,0,,4619,0.225,0.267,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O21-P1201,O21,pipe,200,63.4,0.51,0.51,0,,14125,0.221,0.272,1,0,1.82,1.48,1.82,0,DN200 (not steepened)
O1-P1352,O1,pipe,200,63.4,0.51,0.51,0,,4621,0.142,0.149,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O3-P523,O3,pipe,200,63.4,0.51,0.51,0,,10284,0.046,0.046,1,0,1.63,1.75,1.75,0,DN200 (not steepened)
O3-P2355,O3,pipe,200,63.5,0.51,0.51,0,,4623,0.15,0.225,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O9-P2587,O9,pipe,200,63.5,0.51,0.51,0,,4624,0.118,0.121,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O3-P1186,O3,pipe,200,64.5,0.51,0.51,0,,1809,0.146,0.146,1,0,2.73,3.33,3.33,0,DN200 (not steepened)
O3-P816,O3,pipe,200,63.5,0.51,0.51,0,,13170,0.217,0.224,1,0,1.55,1.82,1.82,0,DN200 (not steepened)
O2-P1385,O2,pipe,200,63.5,0.51,0.51,0,,4627,0.384,0.417,1,0,2.95,2.5,2.95,0,DN200 (not steepened)
O21-P332,O21,pipe,200,63.5,0.51,0.51,0,,15615,0.261,0.261,1,0,4.09,3.9,4.09,0,DN200 (not steepened)
O4-P1370,O4,pipe,200,63.5,0.51,0.51,0,,457,0.232,0.237,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O7-P47,O7,pipe,200,77.6,0.51,0.51,0,,15682,0.391,0.559,1,0,4.89,4.92,4.92,0,DN200 (not steepened)
O20-P92,O20,pipe,200,63.6,0.51,0.51,0,,2051,0.2,0.283,1,0,3.62,3.83,3.83,0,DN200 (not steepened)
O1-P2362,O1,pipe,200,63.6,0.51,0.51,0,,3804,0.253,0.265,1,0,2.41,1.48,2.41,0,DN200 (not steepened)
O8-P111,O8,pipe,200,81.9,0.51,0.51,0,,11011,0.13,0.239,1,0,2.12,3.25,3.25,0,DN200 (not steepened)
O7-P538,O7,pipe,200,86.3,0.51,0.51,0,,4635,0.08,0.144,1,0,1.48,2.18,2.18,0,DN200 (not steepened)
O3-P2065,O3,pipe,200,63.6,0.51,0.51,0,,14066,0.139,0.181,1,0,2.3,2.48,2.48,0,DN200 (not steepened)
O1-P1337,O1,pipe,200,38.2,0.51,0.51,0,,4637,0.206,0.272,1,0,4.09,4.69,4.69,0,DN200 (not steepened)
O9-P2569,O9,pipe,200,138.9,0.51,0.51,0,,4638,0.051,0.087,1,0,5.35,1.48,5.35,0,DN200 (not steepened)
O4-P1551,O4,pipe,200,63.7,0.51,0.51,0,,4639,0.194,0.233,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O2-P546,O2,pipe,200,80.9,0.51,0.51,0,,4640,0.144,0.166,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O4-P1199,O4,pipe,200,63.7,0.51,0.51,0,,9652,0.308,0.412,1,0,2.64,2.72,2.72,0,DN200 (not steepened)
O3-P1811,O3,pipe,200,63.7,0.51,0.51,0,,16672,0.376,0.381,1,0,3.74,3.58,3.74,0,DN200 (not steepened)
O1-P268,O1,pipe,200,63.7,0.51,0.51,0,,2234,0.207,0.352,1,0,1.77,1.76,1.77,0,DN200 (not steepened)
O1-P1103,O1,pipe,200,63.8,0.51,0.51,0,,4644,0.146,0.173,1,0,1.48,2.17,2.17,0,DN200 (not steepened)
O4-P106,O4,pipe,250,63.8,0.375,0.739,1,0.50 to 0.75 %,8619,0.76,0.935,0,0,7.08,7.34,7.34,0,Steepened 0.50 to 0.75 %
O2-P540,O2,pipe,200,66.5,0.51,0.51,0,,2289,0.371,0.396,1,0,2.75,3.58,3.58,0,DN200 (not steepened)
O3-P2180,O3,pipe,200,63.8,0.51,0.51,0,,4647,0.599,0.731,1,0,6.22,6.6,6.6,0,DN200 (not steepened)
O2-P1057,O2,pipe,200,74.8,0.51,0.51,0,,10147,0.475,0.552,1,0,1.84,2.79,2.79,0,DN200 (not steepened)
O21-P818,O21,pipe,200,63.8,0.51,0.51,0,,7700,0.366,0.412,1,0,3.12,3.23,3.23,0,DN200 (not steepened)
O21-P162,O21,pipe,200,71.0,0.51,0.51,0,,15315,0.346,0.374,1,0,3.2,2.83,3.2,0,DN200 (not steepened)
O1-P2384,O1,pipe,200,63.9,0.51,0.51,0,,4324,0.273,0.364,1,0,2.68,3.03,3.03,0,DN200 (not steepened)
O4-P709,O4,pipe,200,62.8,0.51,0.51,0,,4652,0.17,0.18,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O9-P1782,O9,pipe,200,63.9,0.51,0.51,0,,4653,0.048,0.075,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O3-P251,O3,pipe,355,63.9,0.27,0.322,1,0.30 to 0.50 %,1368,0.788,0.852,0,0,5.17,4.11,5.17,0,Steepened 0.30 to 0.50 %
O3-P2888,O3,pipe,200,78.5,0.51,0.51,0,,17235,0.216,0.363,1,0,5.21,1.6,5.21,0,DN200 (not steepened)
O4-P1411,O4,pipe,200,64.0,0.51,0.51,0,,4656,0.123,0.144,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O16-P41,O16,pipe,200,64.0,0.51,0.51,0,,15537,0.679,0.719,1,0,10.47,10.53,10.53,0,DN200 (not steepened)
O4-P1354,O4,pipe,200,79.0,0.51,0.51,0,,18693,0.25,0.391,1,0,2.01,2.86,2.86,0,DN200 (not steepened)
O21-P588,O21,pipe,200,85.2,0.51,0.51,0,,16192,0.111,0.147,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O9-P3507,O9,pipe,200,64.0,0.51,0.51,0,,11716,0.089,0.156,1,0,1.96,2.78,2.78,0,DN200 (not steepened)
O2-P1026,O2,pipe,200,64.0,0.51,0.51,0,,4661,0.036,0.036,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O3-P2202,O3,pipe,200,64.1,0.51,0.51,0,,4662,0.099,0.183,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O9-P2360,O9,pipe,200,64.1,0.51,0.51,0,,14283,0.588,0.636,1,0,5.5,5.54,5.54,0,DN200 (not steepened)
O3-P3257,O3,pipe,200,64.1,0.51,0.51,0,,4664,0.118,0.118,1,0,1.48,2.17,2.17,0,DN200 (not steepened)
O1-P2019,O1,pipe,200,42.1,0.51,0.51,0,,4665,0.155,0.217,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O3-P2105,O3,pipe,200,64.1,0.51,0.51,0,,4666,0.11,0.201,1,0,1.48,2.39,2.39,0,DN200 (not steepened)
O24-P29,O24,pipe,355,64.2,0.27,0.291,1,up to 0.30 %,4667,0.75,0.814,0,0,10.59,10.39,10.59,0,Steepened up to 0.30 %
O1-P2355,O1,pipe,200,64.2,0.51,0.51,0,,2142,0.212,0.243,1,0,3.29,3.62,3.62,0,DN200 (not steepened)
O3-P2771,O3,pipe,200,64.2,0.51,0.51,0,,4669,0.166,0.211,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O3-P2693,O3,pipe,200,64.2,0.51,0.51,0,,4670,0.142,0.2,1,0,2.79,1.48,2.79,0,DN200 (not steepened)
O4-P1225,O4,pipe,200,64.2,0.51,0.51,0,,16667,0.27,0.318,1,0,2.05,2.15,2.15,0,DN200 (not steepened)
O1-P2122,O1,pipe,200,64.2,0.51,0.51,0,,17340,0.594,0.736,1,0,3.15,3.27,3.27,0,DN200 (not steepened)
O3-P3265,O3,pipe,200,64.2,0.51,0.51,0,,6159,0.203,0.251,1,0,1.88,1.98,1.98,0,DN200 (not steepened)
O21-P1168,O21,pipe,200,64.2,0.51,0.51,0,,2506,0.281,0.316,1,0,2.08,2.34,2.34,0,DN200 (not steepened)
O3-P3016,O3,pipe,200,77.1,0.51,0.51,0,,5692,0.242,0.308,1,0,1.77,2.03,2.03,0,DN200 (not steepened)
O6-P366,O6,pipe,200,64.2,0.51,0.51,0,,11273,0.336,0.339,1,0,2.67,2.91,2.91,0,DN200 (not steepened)
O3-P1828,O3,pipe,200,76.7,0.51,0.51,0,,6432,0.272,0.43,1,0,2.66,2.56,2.66,0,DN200 (not steepened)
O9-P2317,O9,pipe,200,64.2,0.51,0.51,0,,8977,0.318,0.343,1,0,5.41,5.5,5.5,0,DN200 (not steepened)
O1-P1577,O1,pipe,200,64.3,0.51,0.51,0,,15979,0.369,0.4,1,0,3.15,3.16,3.16,0,DN200 (not steepened)
O1-P1953,O1,pipe,200,101.9,0.51,0.51,0,,8784,0.611,0.678,1,0,5.03,4.83,5.03,0,DN200 (not steepened)
O1-P1755,O1,pipe,200,64.3,0.51,0.51,0,,4681,0.077,0.141,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O8-P287,O8,pipe,200,64.3,0.51,0.51,0,,16282,0.192,0.221,1,0,3.19,3.44,3.44,0,DN200 (not steepened)
O3-P3009,O3,pipe,200,64.3,0.51,0.51,0,,4683,0.166,0.179,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O3-P1717,O3,pipe,200,79.9,0.51,0.51,0,,10683,0.185,0.363,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O1-P799,O1,pipe,200,64.3,0.51,0.51,0,,4685,0.137,0.181,1,0,2.13,1.48,2.13,0,DN200 (not steepened)
O3-P788,O3,pipe,200,64.3,0.51,0.51,0,,466,0.432,0.442,1,0,7.56,7.65,7.65,0,DN200 (not steepened)
O20-P97,O20,pipe,200,64.4,0.51,0.51,0,,4687,0.077,0.141,1,0,1.48,2.45,2.45,0,DN200 (not steepened)
O1-P967,O1,pipe,200,64.4,0.51,0.51,0,,2889,0.363,0.409,1,0,1.72,1.72,1.72,0,DN200 (not steepened)
O9-P2291,O9,pipe,200,64.4,0.51,0.51,0,,203,0.399,0.426,1,0,3.9,4.05,4.05,0,DN200 (not steepened)
O4-P1042,O4,pipe,200,83.0,0.51,0.51,0,,9611,0.616,0.701,1,0,9.0,9.04,9.04,0,DN200 (not steepened)
O2-P510,O2,pipe,200,64.4,0.51,0.51,0,,4828,0.419,0.474,1,0,3.07,3.18,3.18,0,DN200 (not steepened)
O2-P43,O2,pipe,355,64.4,0.27,0.286,1,up to 0.30 %,3158,0.765,0.786,0,0,9.04,8.47,9.04,0,Steepened up to 0.30 %
O3-P2076,O3,pipe,200,64.4,0.51,0.51,0,,4693,0.11,0.201,1,0,1.48,2.18,2.18,0,DN200 (not steepened)
O3-P667,O3,pipe,200,64.4,0.51,0.51,0,,12309,0.421,0.555,1,0,3.52,3.47,3.52,0,DN200 (not steepened)
O9-P2657,O9,pipe,200,64.4,0.51,0.51,0,,513,0.591,0.594,1,0,8.36,8.65,8.65,0,DN200 (not steepened)
O24-P144,O24,pipe,200,66.1,0.51,0.51,0,,4696,0.356,0.417,1,0,2.31,2.47,2.47,0,DN200 (not steepened)
O9-P838,O9,pipe,200,48.3,0.51,0.51,0,,8427,0.267,0.273,1,0,4.76,4.68,4.76,0,DN200 (not steepened)
O2-P1132,O2,pipe,200,64.4,0.51,0.51,0,,2396,0.443,0.447,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O3-P1352,O3,pipe,200,64.4,0.51,0.51,0,,4699,0.085,0.153,1,0,1.48,2.04,2.04,0,DN200 (not steepened)
O2-P311,O2,pipe,200,100.0,0.51,0.51,0,,4700,0.213,0.224,1,0,1.48,2.62,2.62,0,DN200 (not steepened)
O20-P29,O20,pipe,200,64.5,0.51,0.51,0,,6203,0.15,0.24,1,0,4.13,3.46,4.13,0,DN200 (not steepened)
O1-P649,O1,pipe,200,65.1,0.51,0.51,0,,4702,0.235,0.318,1,0,3.25,4.65,4.65,0,DN200 (not steepened)
O3-P504,O3,pipe,200,70.6,0.51,0.51,0,,17889,0.413,0.454,1,0,2.55,2.65,2.65,0,DN200 (not steepened)
O9-P168,O9,pipe,250,65.2,0.375,0.473,1,0.30 to 0.50 %,4704,0.75,0.827,0,0,13.17,11.7,13.17,1,Steepened 0.30 to 0.50 %
O2-P1392,O2,pipe,200,64.5,0.51,0.51,0,,4705,0.092,0.092,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O9-P233,O9,pipe,200,64.5,0.51,0.51,0,,216,0.264,0.359,1,0,2.14,1.48,2.14,0,DN200 (not steepened)
O1-P1899,O1,pipe,200,64.6,0.51,0.51,0,,9348,0.17,0.22,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O9-P413,O9,pipe,200,64.6,0.51,0.51,0,,10610,0.651,0.681,1,0,4.09,4.08,4.09,0,DN200 (not steepened)
O3-P1293,O3,pipe,200,64.6,0.51,0.51,0,,4709,0.134,0.182,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O3-P527,O3,pipe,200,80.3,0.51,0.51,0,,5568,0.436,0.463,1,0,2.58,2.91,2.91,0,DN200 (not steepened)
O1-P2370,O1,pipe,200,64.6,0.51,0.51,0,,4711,0.133,0.159,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O3-P1435,O3,pipe,315,64.2,0.27,0.623,1,0.50 to 0.75 %,4712,0.75,1.021,0,0,5.43,5.57,5.57,0,Steepened 0.50 to 0.75 %
O21-P650,O21,pipe,200,64.6,0.51,0.51,0,,15496,0.101,0.186,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O1-P1254,O1,pipe,200,64.6,0.51,0.51,0,,4714,0.161,0.176,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O21-P749,O21,pipe,200,64.6,0.51,0.51,0,,14333,0.419,0.467,1,0,3.88,3.74,3.88,0,DN200 (not steepened)
O3-P2298,O3,pipe,200,64.6,0.51,0.51,0,,4716,0.166,0.211,1,0,1.48,2.18,2.18,0,DN200 (not steepened)
O17-P18,O17,pipe,200,64.6,0.51,0.51,0,,3056,0.242,0.363,1,0,3.11,3.37,3.37,0,DN200 (not steepened)
O3-P1912,O3,pipe,200,64.6,0.51,0.51,0,,4718,0.06,0.112,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O21-P781,O21,pipe,200,64.7,0.51,0.51,0,,4719,0.046,0.073,1,0,1.48,2.25,2.25,0,DN200 (not steepened)
O9-P3280,O9,pipe,200,64.7,0.51,0.51,0,,4720,0.139,0.195,1,0,4.78,4.95,4.95,0,DN200 (not steepened)
O9-P2860,O9,pipe,200,81.7,0.51,0.51,0,,13488,0.098,0.162,1,0,3.48,3.54,3.54,0,DN200 (not steepened)
O10-P33,O10,pipe,200,64.7,0.51,0.51,0,,14816,0.214,0.381,1,0,3.92,4.18,4.18,0,DN200 (not steepened)
O9-P2156,O9,pipe,200,64.7,0.51,0.51,0,,13862,0.209,0.238,1,0,4.55,3.73,4.55,0,DN200 (not steepened)
O21-P300,O21,pipe,200,64.7,0.51,0.51,0,,16845,0.344,0.344,1,0,3.11,2.98,3.11,0,DN200 (not steepened)
O2-P933,O2,pipe,200,64.7,0.51,0.51,0,,11662,0.603,0.618,1,0,5.17,5.31,5.31,0,DN200 (not steepened)
O2-P1504,O2,pipe,200,64.7,0.51,0.51,0,,15780,0.164,0.261,1,0,2.57,2.9,2.9,0,DN200 (not steepened)
O21-P1311,O21,pipe,200,64.8,0.51,0.51,0,,4087,0.358,0.385,1,0,2.18,2.61,2.61,0,DN200 (not steepened)
O2-P214,O2,pipe,280,64.8,0.375,0.392,1,0.30 to 0.50 %,9246,0.753,0.783,0,0,4.59,4.85,4.85,0,Steepened 0.30 to 0.50 %
O14-P44,O14,pipe,200,64.8,0.51,0.51,0,,4729,0.151,0.156,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O2-P801,O2,pipe,200,64.8,0.51,0.51,0,,841,0.246,0.246,1,0,2.19,1.48,2.19,0,DN200 (not steepened)
O1-P1449,O1,pipe,200,64.8,0.51,0.51,0,,4731,0.184,0.223,1,0,1.48,2.26,2.26,0,DN200 (not steepened)
O1-P2022,O1,pipe,200,64.8,0.51,0.51,0,,8640,0.175,0.246,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O1-P1902,O1,pipe,200,64.8,0.51,0.51,0,,4733,0.077,0.141,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O9-P461,O9,pipe,200,88.5,0.51,0.51,0,,16400,0.369,0.374,1,0,5.74,7.36,7.36,0,DN200 (not steepened)
O9-P2653,O9,pipe,200,64.9,0.51,0.51,0,,513,0.591,0.594,1,0,10.5,11.39,11.39,0,DN200 (not steepened)
O3-P2020,O3,pipe,200,64.9,0.51,0.51,0,,15383,0.446,0.735,1,0,4.86,4.87,4.87,0,DN200 (not steepened)
O2-P1951,O2,pipe,200,77.1,0.51,0.51,0,,17816,0.183,0.211,1,0,2.59,2.35,2.59,0,DN200 (not steepened)
O3-P3275,O3,pipe,200,99.8,0.51,0.51,0,,4738,0.078,0.147,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O9-P3216,O9,pipe,200,64.9,0.51,0.51,0,,4739,0.048,0.075,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O7-P341,O7,pipe,200,64.9,0.51,0.51,0,,4740,0.268,0.307,1,0,1.48,1.81,1.81,0,DN200 (not steepened)
O17-P25,O17,pipe,200,64.9,0.51,0.51,0,,4741,0.144,0.21,1,0,1.84,2.77,2.77,0,DN200 (not steepened)
O5-P319,O5,pipe,200,66.3,0.51,0.51,0,,4742,0.095,0.173,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O9-P139,O9,pipe,200,64.9,0.51,0.51,0,,2029,0.235,0.273,1,0,4.11,4.36,4.36,0,DN200 (not steepened)
O3-P3107,O3,pipe,200,65.0,0.51,0.51,0,,4744,0.036,0.036,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O8-P286,O8,pipe,200,65.0,0.51,0.51,0,,16282,0.206,0.29,1,0,3.44,3.62,3.62,0,DN200 (not steepened)
O2-P119,O2,pipe,200,84.5,0.51,0.51,0,,16578,0.648,0.679,1,0,2.96,1.48,2.96,0,DN200 (not steepened)
O3-P2476,O3,pipe,200,93.2,0.51,0.51,0,,11750,0.388,0.607,1,0,5.28,5.68,5.68,0,DN200 (not steepened)
O10-P421,O10,pipe,200,65.0,0.51,0.51,0,,4748,0.067,0.117,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O3-P2656,O3,pipe,200,71.4,0.51,0.51,0,,4749,0.122,0.226,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O9-P1981,O9,pipe,200,65.1,0.51,0.51,0,,4750,0.041,0.06,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O1-P253,O1,pipe,200,65.1,0.51,0.51,0,,8506,0.242,0.42,1,0,6.05,5.78,6.05,0,DN200 (not steepened)
O21-P628,O21,pipe,200,65.1,0.51,0.51,0,,4752,0.059,0.11,1,0,1.48,2.11,2.11,0,DN200 (not steepened)
O2-P198,O2,pipe,355,65.1,0.27,0.285,1,up to 0.30 %,7921,0.75,0.775,0,0,1.74,1.93,1.93,0,Steepened up to 0.30 %
O2-P1168,O2,pipe,200,65.1,0.51,0.51,0,,10147,0.264,0.264,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O3-P2732,O3,pipe,200,65.1,0.51,0.51,0,,7905,0.234,0.351,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O2-P1776,O2,pipe,200,65.1,0.51,0.51,0,,4756,0.21,0.221,1,0,1.97,1.48,1.97,0,DN200 (not steepened)
O1-P1622,O1,pipe,200,65.1,0.51,0.51,0,,18956,0.226,0.26,1,0,1.61,2.39,2.39,0,DN200 (not steepened)
O3-P1560,O3,pipe,200,77.8,0.51,0.51,0,,14026,0.164,0.198,1,0,1.6,1.96,1.96,0,DN200 (not steepened)
O9-P972,O9,pipe,200,65.2,0.51,0.51,0,,6965,0.099,0.16,1,0,3.16,2.85,3.16,0,DN200 (not steepened)
O8-P159,O8,pipe,200,65.2,0.51,0.51,0,,4760,0.06,0.112,1,0,1.48,2.16,2.16,0,DN200 (not steepened)
O4-P1388,O4,pipe,200,65.2,0.51,0.51,0,,17657,0.252,0.252,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O7-P536,O7,pipe,200,86.2,0.51,0.51,0,,4762,0.086,0.153,1,0,1.48,2.19,2.19,0,DN200 (not steepened)
O10-P44,O10,pipe,200,65.2,0.51,0.51,0,,14816,0.163,0.271,1,0,2.88,2.84,2.88,0,DN200 (not steepened)
O1-P226,O1,pipe,200,65.2,0.51,0.51,0,,19058,0.489,0.551,1,0,2.43,2.49,2.49,0,DN200 (not steepened)
O4-P1560,O4,pipe,200,91.6,0.51,0.51,0,,4765,0.139,0.206,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O3-P3300,O3,pipe,200,65.3,0.51,0.51,0,,5023,0.25,0.359,1,0,2.46,2.07,2.46,0,DN200 (not steepened)
O3-P2308,O3,pipe,200,65.3,0.51,0.51,0,,11827,0.217,0.352,1,0,1.97,1.61,1.97,0,DN200 (not steepened)
O10-P302,O10,pipe,200,81.7,0.51,0.51,0,,6658,0.138,0.23,1,0,1.78,1.75,1.78,0,DN200 (not steepened)
O3-P1606,O3,pipe,200,65.3,0.51,0.51,0,,4769,0.22,0.34,1,0,2.23,2.34,2.34,0,DN200 (not steepened)
O1-P324,O1,pipe,200,65.3,0.51,0.51,0,,4770,0.073,0.132,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O3-P1161,O3,pipe,200,65.3,0.51,0.51,0,,4771,0.199,0.199,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O12-P536,O12,pipe,200,65.3,0.51,0.51,0,,16508,0.158,0.293,1,0,3.09,3.91,3.91,0,DN200 (not steepened)
O15-P114,O15,pipe,200,94.8,0.51,0.51,0,,13902,0.175,0.349,1,0,4.21,4.73,4.73,0,DN200 (not steepened)
O2-P1493,O2,pipe,200,65.3,0.51,0.51,0,,4774,0.214,0.233,1,0,1.48,2.15,2.15,0,DN200 (not steepened)
O9-P1557,O9,pipe,200,80.2,0.51,0.51,0,,13432,0.208,0.263,1,0,2.93,3.1,3.1,0,DN200 (not steepened)
O1-P1164,O1,pipe,200,65.3,0.51,0.51,0,,4100,0.477,0.605,1,0,3.24,3.18,3.24,0,DN200 (not steepened)
O3-P2657,O3,pipe,200,78.1,0.51,0.51,0,,4777,0.122,0.226,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O21-P984,O21,pipe,200,65.4,0.51,0.51,0,,4778,0.153,0.257,1,0,1.74,1.58,1.74,0,DN200 (not steepened)
O4-P128,O4,pipe,200,71.5,0.51,0.51,0,,4779,0.589,0.746,1,0,4.58,4.43,4.58,0,DN200 (not steepened)
O21-P1212,O21,pipe,200,65.4,0.51,0.51,0,,4780,0.169,0.224,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O3-P1182,O3,pipe,200,65.4,0.51,0.51,0,,4781,0.145,0.145,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O1-P2596,O1,pipe,200,65.4,0.51,0.51,0,,4782,0.073,0.132,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O2-P57,O2,pipe,280,65.4,0.375,0.375,0,,1891,0.779,0.801,0,0,7.16,7.69,7.69,0,"Above DN200, 0.75 m/s as laid"
O21-P431,O21,pipe,200,65.4,0.51,0.51,0,,10247,0.39,0.438,1,0,4.44,4.5,4.5,0,DN200 (not steepened)
O7-P51,O7,pipe,200,79.6,0.51,0.51,0,,15682,0.341,0.477,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O1-P283,O1,pipe,200,65.5,0.51,0.51,0,,4786,0.073,0.132,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O2-P964,O2,pipe,200,65.5,0.51,0.51,0,,5908,0.378,0.378,1,0,5.48,6.15,6.15,0,DN200 (not steepened)
O1-P1140,O1,pipe,200,65.5,0.51,0.51,0,,4788,0.118,0.137,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O10-P365,O10,pipe,200,65.5,0.51,0.51,0,,14531,0.049,0.052,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O3-P609,O3,pipe,200,88.3,0.51,0.51,0,,7644,0.305,0.416,1,0,2.48,2.62,2.62,0,DN200 (not steepened)
O2-P571,O2,pipe,200,65.5,0.51,0.51,0,,4791,0.16,0.179,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O3-P1166,O3,pipe,200,65.5,0.51,0.51,0,,4792,0.132,0.171,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O9-P129,O9,pipe,200,65.5,0.51,0.51,0,,11866,0.306,0.384,1,0,10.39,10.59,10.59,0,DN200 (not steepened)
O2-P206,O2,pipe,315,65.6,0.27,0.317,1,0.30 to 0.50 %,9975,0.752,0.778,0,0,4.78,5.38,5.38,0,Steepened 0.30 to 0.50 %
O9-P305,O9,pipe,200,66.7,0.51,0.51,0,,4175,0.198,0.243,1,0,3.79,3.87,3.87,0,DN200 (not steepened)
O9-P2810,O9,pipe,250,65.6,0.375,0.375,0,,10533,0.564,0.714,1,0,7.67,8.66,8.66,0,"Above DN200, under 0.75 m/s"
O9-P3475,O9,pipe,200,65.6,0.51,0.51,0,,12903,0.046,0.046,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O9-P3510,O9,pipe,200,66.0,0.51,0.51,0,,4798,0.077,0.131,1,0,1.7,1.79,1.79,0,DN200 (not steepened)
O1-P1722,O1,pipe,200,65.6,0.51,0.51,0,,5825,0.37,0.374,1,0,2.31,2.14,2.31,0,DN200 (not steepened)
O9-P2121,O9,pipe,200,65.6,0.51,0.51,0,,4604,0.231,0.245,1,0,2.1,2.11,2.11,0,DN200 (not steepened)
O9-P311,O9,pipe,200,65.6,0.51,0.51,0,,9454,0.069,0.11,1,0,2.23,2.67,2.67,0,DN200 (not steepened)
O21-P98,O21,pipe,250,65.7,0.375,0.507,1,0.50 to 0.75 %,1861,0.75,0.795,0,0,6.94,6.94,6.94,0,Steepened 0.50 to 0.75 %
O1-P1059,O1,pipe,200,84.3,0.51,0.51,0,,11043,0.71,0.74,1,0,4.59,4.99,4.99,0,DN200 (not steepened)
O9-P3263,O9,pipe,200,65.7,0.51,0.51,0,,9803,0.244,0.246,1,0,4.91,4.84,4.91,0,DN200 (not steepened)
O3-P2620,O3,pipe,200,80.5,0.51,0.51,0,,7528,0.568,0.75,1,0,4.36,5.03,5.03,0,DN200 (not steepened)
O1-P1280,O1,pipe,200,65.7,0.51,0.51,0,,17408,0.147,0.173,1,0,2.56,1.48,2.56,0,DN200 (not steepened)
O1-P285,O1,pipe,200,65.7,0.51,0.51,0,,4807,0.077,0.141,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O1-P2614,O1,pipe,200,65.7,0.51,0.51,0,,4808,0.036,0.036,1,0,2.53,1.48,2.53,0,DN200 (not steepened)
O9-P856,O9,pipe,200,65.7,0.51,0.51,0,,4809,0.177,0.179,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O9-P1509,O9,pipe,200,65.7,0.51,0.51,0,,4810,0.05,0.092,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O3-P449,O3,pipe,200,65.3,0.51,0.51,0,,4811,0.221,0.221,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O8-P115,O8,pipe,200,65.7,0.51,0.51,0,,4812,0.039,0.039,1,0,2.53,1.48,2.53,0,DN200 (not steepened)
O9-P1621,O9,pipe,200,65.8,0.51,0.51,0,,4813,0.081,0.139,1,0,1.99,2.64,2.64,0,DN200 (not steepened)
O6-P372,O6,pipe,200,65.8,0.51,0.51,0,,4814,0.184,0.193,1,0,2.07,2.62,2.62,0,DN200 (not steepened)
O3-P1677,O3,pipe,200,90.4,0.51,0.51,0,,4815,0.11,0.201,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O3-P1840,O3,pipe,200,65.8,0.51,0.51,0,,4816,0.036,0.036,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O3-P1053,O3,pipe,200,65.8,0.51,0.51,0,,4817,0.267,0.321,1,0,2.36,2.48,2.48,0,DN200 (not steepened)
O1-P1127,O1,pipe,200,65.8,0.51,0.51,0,,4818,0.069,0.121,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O9-P93,O9,pipe,200,75.9,0.51,0.51,0,,15102,0.484,0.655,1,0,11.63,11.61,11.63,0,DN200 (not steepened)
O1-P2609,O1,pipe,200,65.8,0.51,0.51,0,,8091,0.28,0.293,1,0,2.26,1.48,2.26,0,DN200 (not steepened)
O3-P3153,O3,pipe,900,65.8,0.075,0.127,1,up to 0.30 %,11822,0.751,0.855,0,0,2.42,2.09,2.42,0,Steepened up to 0.30 %
O1-P2495,O1,pipe,200,65.9,0.51,0.51,0,,8740,0.481,0.618,1,0,6.26,5.87,6.26,0,DN200 (not steepened)
O2-P1961,O2,pipe,200,65.9,0.51,0.51,0,,4823,0.208,0.208,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O2-P707,O2,pipe,200,73.8,0.51,0.51,0,,4824,0.258,0.258,1,0,2.44,1.48,2.44,0,DN200 (not steepened)
O9-P106,O9,pipe,200,65.9,0.51,0.51,0,,9803,0.439,0.605,1,0,11.63,11.84,11.84,0,DN200 (not steepened)
O9-P1144,O9,pipe,200,80.8,0.51,0.51,0,,17950,0.192,0.265,1,0,2.66,2.79,2.79,0,DN200 (not steepened)
O21-P1223,O21,pipe,200,63.6,0.51,0.51,0,,4827,0.244,0.281,1,0,1.95,2.18,2.18,0,DN200 (not steepened)
O2-P575,O2,pipe,200,66.3,0.51,0.51,0,,4828,0.2,0.2,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O12-P229,O12,pipe,200,65.9,0.51,0.51,0,,15397,0.258,0.33,1,0,8.76,8.85,8.85,0,DN200 (not steepened)
O12-P503,O12,pipe,200,65.7,0.51,0.51,0,,4830,0.077,0.139,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O9-P3005,O9,pipe,200,65.1,0.51,0.51,0,,3407,0.241,0.36,1,0,4.15,4.43,4.43,0,DN200 (not steepened)
O9-P1234,O9,pipe,200,87.5,0.51,0.51,0,,7205,0.101,0.174,1,0,2.07,2.52,2.52,0,DN200 (not steepened)
O3-P3110,O3,pipe,200,66.0,0.51,0.51,0,,4833,0.215,0.238,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O4-P1429,O4,pipe,200,40.9,0.51,0.51,0,,4834,0.257,0.257,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O4-P632,O4,pipe,200,93.7,0.51,0.51,0,,10295,0.335,0.355,1,0,1.48,2.35,2.35,0,DN200 (not steepened)
O21-P253,O21,pipe,200,66.1,0.51,0.51,0,,6371,0.115,0.17,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O14-P120,O14,pipe,200,66.1,0.51,0.51,0,,15095,0.355,0.368,1,0,4.38,4.71,4.71,0,DN200 (not steepened)
O3-P1610,O3,pipe,200,66.1,0.51,0.51,0,,16391,0.183,0.36,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O21-P598,O21,pipe,200,54.6,0.51,0.51,0,,4839,0.266,0.397,1,0,6.22,6.02,6.22,0,DN200 (not steepened)
O9-P2848,O9,pipe,200,66.2,0.51,0.51,0,,8546,0.351,0.389,1,0,3.07,3.09,3.09,0,DN200 (not steepened)
O1-P116,O1,pipe,200,66.4,0.51,0.51,0,,337,0.433,0.451,1,0,1.52,3.42,3.42,0,DN200 (not steepened)
O1-P1939,O1,pipe,200,82.3,0.51,0.51,0,,8784,0.648,0.708,1,0,9.63,9.55,9.63,0,DN200 (not steepened)
O3-P2736,O3,pipe,200,74.5,0.51,0.51,0,,11446,0.157,0.247,1,0,1.82,2.1,2.1,0,DN200 (not steepened)
O3-P1545,O3,pipe,200,90.3,0.51,0.51,0,,10913,0.227,0.26,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O21-P1316,O21,pipe,200,66.2,0.51,0.51,0,,4846,0.197,0.209,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O1-P124,O1,pipe,200,40.3,0.51,0.51,0,,1020,0.353,0.356,1,0,2.17,1.48,2.17,0,DN200 (not steepened)
O9-P3116,O9,pipe,200,54.3,0.51,0.51,0,,4848,0.138,0.184,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O1-P71,O1,pipe,1000,66.2,0.075,0.123,1,up to 0.30 %,19219,0.75,0.862,0,0,10.53,10.4,10.53,0,Steepened up to 0.30 %
O1-P1129,O1,pipe,200,66.2,0.51,0.51,0,,4850,0.142,0.142,1,0,2.15,2.35,2.35,0,DN200 (not steepened)
O3-P456,O3,pipe,200,100.0,0.51,0.51,0,,4851,0.203,0.203,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O24-P115,O24,pipe,200,66.2,0.51,0.51,0,,4852,0.16,0.179,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O2-P1932,O2,pipe,200,66.2,0.51,0.51,0,,4853,0.18,0.197,1,0,1.48,1.81,1.81,0,DN200 (not steepened)
O9-P3560,O9,pipe,200,66.2,0.51,0.51,0,,4854,0.047,0.085,1,0,2.56,1.48,2.56,0,DN200 (not steepened)
O20-P56,O20,pipe,200,66.2,0.51,0.51,0,,4855,0.216,0.216,1,0,1.89,1.49,1.89,0,DN200 (not steepened)
O9-P236,O9,pipe,200,66.2,0.51,0.51,0,,16305,0.197,0.244,1,0,1.94,2.37,2.37,0,DN200 (not steepened)
O2-P956,O2,pipe,200,66.3,0.51,0.51,0,,5908,0.464,0.472,1,0,9.43,9.6,9.6,0,DN200 (not steepened)
O21-P483,O21,pipe,200,86.4,0.51,0.51,0,,14757,0.124,0.152,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
