label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O1-P2289,O1,pipe,200,83.4,0.51,0.51,0,,2142,0.353,0.411,1,0,4.94,2.3,4.94,0,DN200 (not steepened)
O9-P2571,O9,pipe,200,83.7,0.51,0.51,0,,3694,0.388,0.399,1,0,4.13,3.99,4.13,0,DN200 (not steepened)
O8-P110,O8,pipe,200,84.9,0.51,0.51,0,,6250,0.136,0.25,1,0,3.25,3.57,3.57,0,DN200 (not steepened)
O9-P2490,O9,pipe,200,83.4,0.51,0.51,0,,15046,0.171,0.297,1,0,2.47,2.6,2.6,0,DN200 (not steepened)
O1-P1851,O1,pipe,200,83.4,0.51,0.51,0,,3991,0.175,0.22,1,0,1.9,2.01,2.01,0,DN200 (not steepened)
O2-P597,O2,pipe,1400,83.5,0.075,0.075,0,,15448,0.759,0.869,0,0,5.6,5.26,5.6,0,"Above DN200, 0.75 m/s as laid"
O4-P1580,O4,pipe,200,45.7,0.51,0.51,0,,6804,0.121,0.121,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O9-P2877,O9,pipe,200,83.5,0.51,0.51,0,,18502,0.181,0.195,1,0,3.35,3.35,3.35,0,DN200 (not steepened)
O1-P2474,O1,pipe,200,58.8,0.51,0.51,0,,11701,0.157,0.247,1,0,3.0,3.81,3.81,0,DN200 (not steepened)
O1-P2152,O1,pipe,200,83.5,0.51,0.51,0,,6807,0.069,0.121,1,0,1.48,3.69,3.69,0,DN200 (not steepened)
O1-P1448,O1,pipe,200,83.5,0.51,0.51,0,,6808,0.214,0.243,1,0,1.48,3.18,3.18,0,DN200 (not steepened)
O1-P2137,O1,pipe,200,83.5,0.51,0.51,0,,7843,0.291,0.375,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O9-P2071,O9,pipe,200,83.5,0.51,0.51,0,,6810,0.151,0.179,1,0,1.48,3.5,3.5,0,DN200 (not steepened)
O1-P2672,O1,pipe,200,72.9,0.51,0.51,0,,6811,0.255,0.301,1,0,2.19,3.99,3.99,0,DN200 (not steepened)
O9-P3016,O9,pipe,200,83.5,0.51,0.51,0,,6008,0.191,0.365,1,0,2.68,3.05,3.05,0,DN200 (not steepened)
O10-P363,O10,pipe,200,83.5,0.51,0.51,0,,6813,0.058,0.074,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O2-P554,O2,pipe,200,87.4,0.51,0.51,0,,6814,0.038,0.038,1,0,1.48,2.67,2.67,0,DN200 (not steepened)
O9-P2214,O9,pipe,200,83.5,0.51,0.51,0,,17924,0.262,0.272,1,0,1.9,1.82,1.9,0,DN200 (not steepened)
O3-P177,O3,pipe,200,100.0,0.51,0.51,0,,8092,0.674,0.762,1,0,4.93,4.94,4.94,0,DN200 (not steepened)
O21-P1103,O21,pipe,250,83.5,0.375,0.618,1,0.50 to 0.75 %,6817,0.75,0.851,0,0,5.04,5.73,5.73,0,Steepened 0.50 to 0.75 %
O9-P1485,O9,pipe,200,89.8,0.51,0.51,0,,4496,0.181,0.268,1,0,4.21,4.25,4.25,0,DN200 (not steepened)
O24-P314,O24,pipe,200,78.9,0.51,0.51,0,,6819,0.16,0.179,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O2-P980,O2,pipe,200,83.6,0.51,0.51,0,,6820,0.208,0.208,1,0,2.47,1.48,2.47,0,DN200 (not steepened)
O9-P3110,O9,pipe,200,82.3,0.51,0.51,0,,6821,0.205,0.372,1,0,4.71,2.68,4.71,0,DN200 (not steepened)
O9-P880,O9,pipe,200,83.6,0.51,0.51,0,,6719,0.197,0.223,1,0,2.24,3.38,3.38,0,DN200 (not steepened)
O3-P401,O3,pipe,200,48.6,0.51,0.51,0,,6823,0.219,0.226,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O9-P1751,O9,pipe,200,83.6,0.51,0.51,0,,8346,0.149,0.261,1,0,2.34,2.42,2.42,0,DN200 (not steepened)
O16-P57,O16,pipe,200,83.6,0.51,0.51,0,,4137,0.172,0.21,1,0,3.75,7.23,7.23,0,DN200 (not steepened)
O1-P2382,O1,pipe,200,83.6,0.51,0.51,0,,4324,0.273,0.364,1,0,4.22,5.15,5.15,0,DN200 (not steepened)
O10-P418,O10,pipe,200,83.6,0.51,0.51,0,,3498,0.179,0.223,1,0,3.34,3.92,3.92,0,DN200 (not steepened)
O24-P49,O24,pipe,200,83.6,0.51,0.51,0,,14082,0.371,0.404,1,0,3.12,3.02,3.12,0,DN200 (not steepened)
O10-P245,O10,pipe,200,83.6,0.51,0.51,0,,8260,0.085,0.146,1,0,1.79,1.76,1.79,0,DN200 (not steepened)
O24-P201,O24,pipe,200,83.6,0.51,0.51,0,,15678,0.612,0.62,1,0,3.98,4.41,4.41,0,DN200 (not steepened)
O9-P1863,O9,pipe,200,83.6,0.51,0.51,0,,6831,0.139,0.192,1,0,1.98,1.48,1.98,0,DN200 (not steepened)
O9-P1910,O9,pipe,200,83.6,0.51,0.51,0,,8261,0.112,0.192,1,0,2.22,1.48,2.22,0,DN200 (not steepened)
O2-P535,O2,pipe,200,83.6,0.51,0.51,0,,2336,0.335,0.354,1,0,1.86,2.49,2.49,0,DN200 (not steepened)
O2-P1216,O2,pipe,200,62.4,0.51,0.51,0,,9441,0.349,0.422,1,0,1.66,3.64,3.64,0,DN200 (not steepened)
O9-P806,O9,pipe,200,83.6,0.51,0.51,0,,7244,0.32,0.462,1,0,3.59,3.49,3.59,0,DN200 (not steepened)
O4-P556,O4,pipe,200,83.7,0.51,0.51,0,,16538,0.197,0.25,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O12-P491,O12,pipe,200,83.7,0.51,0.51,0,,10976,0.164,0.31,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O21-P759,O21,pipe,200,83.7,0.51,0.51,0,,14333,0.351,0.393,1,0,3.43,2.73,3.43,0,DN200 (not steepened)
O1-P719,O1,pipe,200,83.7,0.51,0.51,0,,379,0.21,0.34,1,0,1.72,1.86,1.86,0,DN200 (not steepened)
O3-P1281,O3,pipe,200,83.7,0.51,0.51,0,,6219,0.354,0.409,1,0,2.44,2.6,2.6,0,DN200 (not steepened)
O7-P91,O7,pipe,200,83.7,0.51,0.51,0,,5049,0.43,0.602,1,0,7.29,8.4,8.4,0,DN200 (not steepened)
O4-P253,O4,pipe,200,68.2,0.51,0.51,0,,13653,0.165,0.23,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O12-P96,O12,pipe,200,83.7,0.51,0.51,0,,185,0.248,0.442,1,0,3.64,3.42,3.64,0,DN200 (not steepened)
O9-P3524,O9,pipe,200,83.7,0.51,0.51,0,,6099,0.121,0.201,1,0,7.75,8.11,8.11,0,DN200 (not steepened)
O9-P1724,O9,pipe,200,83.7,0.51,0.51,0,,6845,0.055,0.098,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O9-P1525,O9,pipe,200,83.7,0.51,0.51,0,,15427,0.117,0.208,1,0,2.15,2.29,2.29,0,DN200 (not steepened)
O3-P3290,O3,pipe,200,83.7,0.51,0.51,0,,8598,0.251,0.397,1,0,1.98,1.57,1.98,0,DN200 (not steepened)
O1-P1122,O1,pipe,200,66.8,0.51,0.51,0,,6848,0.174,0.174,1,0,2.65,2.54,2.65,0,DN200 (not steepened)
O21-P464,O21,pipe,200,100.0,0.51,0.51,0,,6849,0.197,0.202,1,0,2.1,3.43,3.43,0,DN200 (not steepened)
O2-P1586,O2,pipe,200,82.2,0.51,0.51,0,,6850,0.137,0.181,1,0,6.59,1.48,6.59,0,DN200 (not steepened)
O3-P1733,O3,pipe,200,83.8,0.51,0.51,0,,6851,0.098,0.18,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O3-P1725,O3,pipe,200,83.8,0.51,0.51,0,,6852,0.152,0.275,1,0,2.78,2.05,2.78,0,DN200 (not steepened)
O18-P13,O18,pipe,200,83.8,0.51,0.51,0,,6853,0.231,0.372,1,0,2.27,3.02,3.02,0,DN200 (not steepened)
O9-P3415,O9,pipe,200,83.8,0.51,0.51,0,,14924,0.089,0.156,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O12-P510,O12,pipe,200,83.8,0.51,0.51,0,,5462,0.116,0.214,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O21-P290,O21,pipe,200,83.8,0.51,0.51,0,,5294,0.135,0.18,1,0,2.88,2.7,2.88,0,DN200 (not steepened)
O3-P196,O3,pipe,200,86.1,0.51,0.51,0,,6857,0.434,0.589,1,0,4.09,4.48,4.48,0,DN200 (not steepened)
O9-P3680,O9,pipe,200,83.8,0.51,0.51,0,,6858,0.139,0.141,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O6-P246,O6,pipe,200,83.8,0.51,0.51,0,,6859,0.097,0.173,1,0,4.96,1.48,4.96,0,DN200 (not steepened)
O1-P307,O1,pipe,200,83.8,0.51,0.51,0,,8129,0.109,0.198,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O9-P555,O9,pipe,200,84.5,0.51,0.51,0,,7729,0.206,0.275,1,0,3.24,3.22,3.24,0,DN200 (not steepened)
O3-P2883,O3,pipe,200,83.8,0.51,0.51,0,,17234,0.405,0.592,1,0,2.88,2.59,2.88,0,DN200 (not steepened)
O22-P52,O22,pipe,200,83.8,0.51,0.51,0,,7247,0.153,0.273,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O3-P1643,O3,pipe,200,50.1,0.51,0.51,0,,14321,0.201,0.382,1,0,1.7,2.11,2.11,0,DN200 (not steepened)
O9-P1254,O9,pipe,200,84.4,0.51,0.51,0,,6865,0.147,0.257,1,0,3.18,3.18,3.18,0,DN200 (not steepened)
O9-P1627,O9,pipe,200,83.8,0.51,0.51,0,,9356,0.076,0.133,1,0,1.83,2.17,2.17,0,DN200 (not steepened)
O9-P1664,O9,pipe,200,83.8,0.51,0.51,0,,6867,0.088,0.154,1,0,1.99,2.02,2.02,0,DN200 (not steepened)
O9-P1044,O9,pipe,200,83.8,0.51,0.51,0,,7873,0.258,0.344,1,0,2.55,3.12,3.12,0,DN200 (not steepened)
O24-P112,O24,pipe,200,83.8,0.51,0.51,0,,4590,0.2,0.272,1,0,1.57,1.64,1.64,0,DN200 (not steepened)
O9-P389,O9,pipe,200,83.9,0.51,0.51,0,,6870,0.041,0.057,1,0,1.48,2.12,2.12,0,DN200 (not steepened)
O7-P148,O7,pipe,200,84.6,0.51,0.51,0,,6871,0.059,0.109,1,0,1.48,3.61,3.61,0,DN200 (not steepened)
O9-P3559,O9,pipe,200,83.9,0.51,0.51,0,,4854,0.07,0.12,1,0,1.48,2.57,2.57,0,DN200 (not steepened)
O1-P1094,O1,pipe,200,83.9,0.51,0.51,0,,6873,0.081,0.142,1,0,2.45,2.62,2.62,0,DN200 (not steepened)
O9-P1691,O9,pipe,200,83.9,0.51,0.51,0,,6941,0.109,0.191,1,0,1.72,1.9,1.9,0,DN200 (not steepened)
O1-P490,O1,pipe,200,83.9,0.51,0.51,0,,6875,0.234,0.39,1,0,2.19,1.56,2.19,0,DN200 (not steepened)
O3-P717,O3,pipe,200,83.9,0.51,0.51,0,,6876,0.217,0.305,1,0,1.51,1.86,1.86,0,DN200 (not steepened)
O9-P3648,O9,pipe,200,83.9,0.51,0.51,0,,6877,0.04,0.05,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O9-P943,O9,pipe,200,83.9,0.51,0.51,0,,6878,0.165,0.177,1,0,1.68,2.13,2.13,0,DN200 (not steepened)
O21-P1238,O21,pipe,200,100.0,0.51,0.51,0,,6879,0.039,0.039,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O9-P1757,O9,pipe,200,83.9,0.51,0.51,0,,7519,0.099,0.174,1,0,1.72,1.8,1.8,0,DN200 (not steepened)
O24-P67,O24,pipe,200,83.9,0.51,0.51,0,,11044,0.25,0.408,1,0,2.72,2.89,2.89,0,DN200 (not steepened)
O3-P2055,O3,pipe,200,82.4,0.51,0.51,0,,2167,0.258,0.377,1,0,2.6,2.54,2.6,0,DN200 (not steepened)
O6-P381,O6,pipe,200,84.0,0.51,0.51,0,,6763,0.423,0.439,1,0,4.75,5.44,5.44,0,DN200 (not steepened)
O9-P3626,O9,pipe,200,84.0,0.51,0.51,0,,7494,0.12,0.159,1,0,3.39,3.65,3.65,0,DN200 (not steepened)
O2-P456,O2,pipe,200,52.1,0.51,0.51,0,,1046,0.185,0.185,1,0,2.61,1.48,2.61,0,DN200 (not steepened)
O15-P21,O15,pipe,200,84.0,0.51,0.51,0,,16512,0.337,0.594,1,0,8.07,7.34,8.07,0,DN200 (not steepened)
O10-P261,O10,pipe,200,84.0,0.51,0.51,0,,8771,0.09,0.154,1,0,1.88,1.84,1.88,0,DN200 (not steepened)
O9-P151,O9,pipe,200,84.0,0.51,0.51,0,,6888,0.084,0.111,1,0,1.97,1.9,1.97,0,DN200 (not steepened)
O9-P3157,O9,pipe,200,84.0,0.51,0.51,0,,6889,0.043,0.075,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O8-P211,O8,pipe,200,85.4,0.51,0.51,0,,12373,0.236,0.355,1,0,3.16,4.04,4.04,0,DN200 (not steepened)
O2-P398,O2,pipe,200,84.0,0.51,0.51,0,,6891,0.038,0.038,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O9-P1923,O9,pipe,200,84.0,0.51,0.51,0,,6892,0.148,0.168,1,0,2.52,1.48,2.52,0,DN200 (not steepened)
O1-P48,O1,pipe,1000,84.0,0.075,0.112,1,up to 0.30 %,6893,0.75,0.863,0,0,8.06,7.79,8.06,0,Steepened up to 0.30 %
O9-P620,O9,pipe,200,84.0,0.51,0.51,0,,6894,0.085,0.151,1,0,3.39,1.48,3.39,0,DN200 (not steepened)
O3-P2185,O3,pipe,200,84.0,0.51,0.51,0,,12500,0.587,0.718,1,0,3.88,3.98,3.98,0,DN200 (not steepened)
O21-P1102,O21,pipe,250,84.0,0.375,0.618,1,0.50 to 0.75 %,6817,0.759,0.858,0,0,5.73,5.88,5.88,0,Steepened 0.50 to 0.75 %
O9-P1756,O9,pipe,200,84.0,0.51,0.51,0,,7519,0.101,0.179,1,0,1.8,1.82,1.82,0,DN200 (not steepened)
O9-P3388,O9,pipe,200,84.0,0.51,0.51,0,,12047,0.163,0.257,1,0,2.36,2.43,2.43,0,DN200 (not steepened)
O4-P762,O4,pipe,200,65.3,0.51,0.51,0,,6899,0.339,0.358,1,0,2.65,3.02,3.02,0,DN200 (not steepened)
O1-P1176,O1,pipe,200,84.1,0.51,0.51,0,,6783,0.27,0.341,1,0,3.47,1.79,3.47,0,DN200 (not steepened)
O9-P1576,O9,pipe,200,82.4,0.51,0.51,0,,6901,0.067,0.116,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O11-P41,O11,pipe,200,84.1,0.51,0.51,0,,6567,0.093,0.147,1,0,1.85,1.88,1.88,0,DN200 (not steepened)
O9-P3673,O9,pipe,200,84.1,0.51,0.51,0,,6903,0.059,0.086,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O1-P1268,O1,pipe,200,84.1,0.51,0.51,0,,15237,0.178,0.255,1,0,4.45,5.84,5.84,0,DN200 (not steepened)
O3-P2046,O3,pipe,200,83.6,0.51,0.51,0,,829,0.23,0.363,1,0,2.24,2.67,2.67,0,DN200 (not steepened)
O4-P1538,O4,pipe,200,84.1,0.51,0.51,0,,6906,0.088,0.157,1,0,2.53,1.48,2.53,0,DN200 (not steepened)
O1-P267,O1,pipe,200,84.1,0.51,0.51,0,,2234,0.235,0.404,1,0,2.2,2.45,2.45,0,DN200 (not steepened)
O9-P366,O9,pipe,200,84.1,0.51,0.51,0,,13241,0.123,0.211,1,0,5.14,5.83,5.83,0,DN200 (not steepened)
O1-P2167,O1,pipe,200,84.1,0.51,0.51,0,,14228,0.217,0.32,1,0,1.48,3.16,3.16,0,DN200 (not steepened)
O4-P536,O4,pipe,200,85.9,0.51,0.51,0,,13362,0.233,0.244,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O21-P1023,O21,pipe,200,83.6,0.51,0.51,0,,13024,0.569,0.623,1,0,3.24,3.59,3.59,0,DN200 (not steepened)
O9-P116,O9,pipe,200,85.2,0.51,0.51,0,,6912,0.389,0.509,1,0,10.8,10.95,10.95,0,DN200 (not steepened)
O9-P3448,O9,pipe,200,84.1,0.51,0.51,0,,16796,0.059,0.099,1,0,1.57,1.58,1.58,0,DN200 (not steepened)
O3-P1299,O3,pipe,200,84.1,0.51,0.51,0,,6914,0.172,0.193,1,0,1.48,2.34,2.34,0,DN200 (not steepened)
O3-P227,O3,pipe,200,84.1,0.51,0.51,0,,12433,0.359,0.378,1,0,2.42,1.97,2.42,0,DN200 (not steepened)
O2-P1094,O2,pipe,200,84.1,0.51,0.51,0,,7434,0.268,0.268,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O3-P1965,O3,pipe,200,84.1,0.51,0.51,0,,5576,0.172,0.248,1,0,1.86,2.16,2.16,0,DN200 (not steepened)
O9-P1257,O9,pipe,200,96.1,0.51,0.51,0,,3246,0.141,0.247,1,0,2.67,3.05,3.05,0,DN200 (not steepened)
O9-P3597,O9,pipe,200,84.1,0.51,0.51,0,,9897,0.07,0.091,1,0,1.5,2.47,2.47,0,DN200 (not steepened)
O11-P98,O11,pipe,200,84.1,0.51,0.51,0,,7665,0.084,0.135,1,0,2.91,4.65,4.65,0,DN200 (not steepened)
O4-P10,O4,pipe,900,84.1,0.075,0.13,1,up to 0.30 %,6921,0.75,0.85,0,0,4.23,3.97,4.23,0,Steepened up to 0.30 %
O9-P2739,O9,pipe,200,100.0,0.51,0.51,0,,5311,0.244,0.244,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O4-P1491,O4,pipe,200,94.4,0.51,0.51,0,,12801,0.109,0.195,1,0,1.74,1.48,1.74,0,DN200 (not steepened)
O21-P774,O21,pipe,200,100.0,0.51,0.51,0,,6924,0.074,0.074,1,0,2.0,3.12,3.12,0,DN200 (not steepened)
O11-P37,O11,pipe,200,84.1,0.51,0.51,0,,18851,0.178,0.343,1,0,2.74,3.1,3.1,0,DN200 (not steepened)
O9-P562,O9,pipe,200,84.1,0.51,0.51,0,,6926,0.129,0.153,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O9-P574,O9,pipe,200,84.1,0.51,0.51,0,,6213,0.173,0.26,1,0,2.36,1.96,2.36,0,DN200 (not steepened)
O1-P1341,O1,pipe,200,84.2,0.51,0.51,0,,4204,0.169,0.215,1,0,2.3,3.61,3.61,0,DN200 (not steepened)
O9-P3464,O9,pipe,200,84.2,0.51,0.51,0,,12903,0.155,0.239,1,0,2.0,2.24,2.24,0,DN200 (not steepened)
O2-P1183,O2,pipe,355,84.2,0.27,0.344,1,0.30 to 0.50 %,6930,0.75,0.835,0,0,6.87,7.02,7.02,0,Steepened 0.30 to 0.50 %
O12-P451,O12,pipe,200,84.2,0.51,0.51,0,,6931,0.038,0.038,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O2-P1397,O2,pipe,200,84.2,0.51,0.51,0,,16937,0.446,0.478,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O1-P1443,O1,pipe,200,84.2,0.51,0.51,0,,17329,0.241,0.34,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O2-P1757,O2,pipe,200,84.2,0.51,0.51,0,,6934,0.195,0.195,1,0,1.48,2.11,2.11,0,DN200 (not steepened)
O3-P1729,O3,pipe,200,100.0,0.51,0.51,0,,6935,0.091,0.165,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O9-P3633,O9,pipe,200,84.2,0.51,0.51,0,,2367,0.092,0.121,1,0,1.92,1.76,1.92,0,DN200 (not steepened)
O9-P1047,O9,pipe,200,84.2,0.51,0.51,0,,6937,0.17,0.204,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O9-P234,O9,pipe,200,84.2,0.51,0.51,0,,216,0.257,0.343,1,0,2.38,1.48,2.38,0,DN200 (not steepened)
O21-P961,O21,pipe,200,84.2,0.51,0.51,0,,11432,0.341,0.404,1,0,2.91,3.06,3.06,0,DN200 (not steepened)
O21-P738,O21,pipe,200,86.1,0.51,0.51,0,,6940,0.049,0.074,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O9-P1692,O9,pipe,200,84.2,0.51,0.51,0,,6941,0.088,0.152,1,0,1.55,1.72,1.72,0,DN200 (not steepened)
O3-P2208,O3,pipe,200,84.2,0.51,0.51,0,,6942,0.187,0.284,1,0,1.57,2.03,2.03,0,DN200 (not steepened)
O3-P3214,O3,pipe,200,84.2,0.51,0.51,0,,9599,0.198,0.266,1,0,2.41,1.48,2.41,0,DN200 (not steepened)
O10-P229,O10,pipe,200,84.2,0.51,0.51,0,,6944,0.087,0.152,1,0,1.89,1.98,1.98,0,DN200 (not steepened)
O3-P49,O3,pipe,200,84.2,0.51,0.51,0,,18173,0.492,0.746,1,0,4.04,4.5,4.5,0,DN200 (not steepened)
O24-P349,O24,pipe,200,83.7,0.51,0.51,0,,6946,0.549,0.604,1,0,4.68,3.79,4.68,0,DN200 (not steepened)
O1-P902,O1,pipe,200,84.2,0.51,0.51,0,,6947,0.267,0.324,1,0,2.23,1.48,2.23,0,DN200 (not steepened)
O4-P1099,O4,pipe,200,100.0,0.51,0.51,0,,6948,0.336,0.378,1,0,3.66,4.84,4.84,0,DN200 (not steepened)
O1-P293,O1,pipe,200,84.2,0.51,0.51,0,,7886,0.185,0.341,1,0,1.87,1.63,1.87,0,DN200 (not steepened)
O3-P2660,O3,pipe,200,84.2,0.51,0.51,0,,7204,0.175,0.246,1,0,1.53,1.51,1.53,0,DN200 (not steepened)
O3-P391,O3,pipe,200,84.2,0.51,0.51,0,,6951,0.349,0.358,1,0,2.54,3.31,3.31,0,DN200 (not steepened)
O5-P100,O5,pipe,200,84.2,0.51,0.51,0,,16284,0.135,0.25,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O1-P1436,O1,pipe,200,84.2,0.51,0.51,0,,11601,0.187,0.285,1,0,2.6,3.63,3.63,0,DN200 (not steepened)
O1-P2004,O1,pipe,200,84.2,0.51,0.51,0,,6954,0.2,0.341,1,0,1.72,1.62,1.72,0,DN200 (not steepened)
O3-P1913,O3,pipe,200,84.2,0.51,0.51,0,,1814,0.086,0.153,1,0,1.54,1.85,1.85,0,DN200 (not steepened)
O1-P304,O1,pipe,200,84.2,0.51,0.51,0,,8128,0.131,0.24,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O9-P1409,O9,pipe,200,84.2,0.51,0.51,0,,7872,0.12,0.211,1,0,5.55,3.98,5.55,0,DN200 (not steepened)
O16-P146,O16,pipe,200,84.3,0.51,0.51,0,,14149,0.181,0.233,1,0,2.75,3.07,3.07,0,DN200 (not steepened)
O15-P124,O15,pipe,200,84.3,0.51,0.51,0,,6960,0.038,0.038,1,0,1.48,4.0,4.0,0,DN200 (not steepened)
O9-P2556,O9,pipe,200,84.3,0.51,0.51,0,,6961,0.118,0.121,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O3-P2341,O3,pipe,200,84.3,0.51,0.51,0,,10059,0.34,0.405,1,0,2.35,2.41,2.41,0,DN200 (not steepened)
O1-P111,O1,pipe,200,84.4,0.51,0.51,0,,6633,0.623,0.667,1,0,2.21,2.26,2.26,0,DN200 (not steepened)
O3-P2873,O3,pipe,200,84.3,0.51,0.51,0,,4738,0.563,0.716,1,0,6.95,7.02,7.02,0,DN200 (not steepened)
O9-P974,O9,pipe,200,84.3,0.51,0.51,0,,6965,0.089,0.139,1,0,2.57,3.13,3.13,0,DN200 (not steepened)
O1-P2460,O1,pipe,800,86.3,0.085,0.164,1,up to 0.30 %,3787,0.751,0.854,0,0,3.74,4.64,4.64,0,Steepened up to 0.30 %
O4-P539,O4,pipe,200,84.3,0.51,0.51,0,,12022,0.217,0.253,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O3-P43,O3,pipe,250,84.3,0.375,0.375,0,,3256,0.547,0.731,1,0,5.27,5.41,5.41,0,"Above DN200, under 0.75 m/s"
O3-P2564,O3,pipe,200,84.3,0.51,0.51,0,,12738,0.241,0.404,1,0,2.84,2.72,2.84,0,DN200 (not steepened)
O4-P1310,O4,pipe,200,84.4,0.51,0.51,0,,6970,0.202,0.202,1,0,1.48,2.68,2.68,0,DN200 (not steepened)
O4-P522,O4,pipe,200,84.4,0.51,0.51,0,,6971,0.213,0.243,1,0,1.49,1.58,1.58,0,DN200 (not steepened)
O1-P527,O1,pipe,200,97.1,0.51,0.51,0,,4392,0.265,0.381,1,0,3.77,3.66,3.77,0,DN200 (not steepened)
O10-P329,O10,pipe,200,84.4,0.51,0.51,0,,6973,0.061,0.094,1,0,1.55,2.36,2.36,0,DN200 (not steepened)
O1-P1472,O1,pipe,200,84.4,0.51,0.51,0,,6974,0.15,0.225,1,0,1.48,2.67,2.67,0,DN200 (not steepened)
O4-P1041,O4,pipe,200,101.8,0.51,0.51,0,,6975,0.618,0.703,1,0,9.04,9.47,9.47,0,DN200 (not steepened)
O5-P195,O5,pipe,200,84.4,0.51,0.51,0,,1520,0.35,0.463,1,0,4.63,4.13,4.63,0,DN200 (not steepened)
O1-P2357,O1,pipe,200,84.4,0.51,0.51,0,,6977,0.133,0.159,1,0,1.48,3.11,3.11,0,DN200 (not steepened)
O9-P153,O9,pipe,200,84.4,0.51,0.51,0,,7313,0.072,0.098,1,0,1.79,1.68,1.79,0,DN200 (not steepened)
O3-P536,O3,pipe,200,84.4,0.51,0.51,0,,6979,0.038,0.038,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O9-P1639,O9,pipe,200,92.5,0.51,0.51,0,,12219,0.131,0.218,1,0,2.09,2.03,2.09,0,DN200 (not steepened)
O9-P2284,O9,pipe,200,84.4,0.51,0.51,0,,6981,0.223,0.235,1,0,1.97,2.4,2.4,0,DN200 (not steepened)
O9-P887,O9,pipe,200,84.4,0.51,0.51,0,,6982,0.244,0.254,1,0,6.44,7.16,7.16,0,DN200 (not steepened)
O3-P3284,O3,pipe,200,59.5,0.51,0.51,0,,6983,0.383,0.489,1,0,3.6,3.8,3.8,0,DN200 (not steepened)
O4-P480,O4,pipe,200,72.8,0.51,0.51,0,,6984,0.219,0.266,1,0,1.96,2.0,2.0,0,DN200 (not steepened)
O3-P984,O3,pipe,200,84.4,0.51,0.51,0,,6985,0.203,0.203,1,0,1.48,2.19,2.19,0,DN200 (not steepened)
O3-P610,O3,pipe,200,84.4,0.51,0.51,0,,7644,0.253,0.384,1,0,2.09,2.48,2.48,0,DN200 (not steepened)
O18-P18,O18,pipe,200,100.0,0.51,0.51,0,,6987,0.078,0.146,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O9-P1916,O9,pipe,200,84.4,0.51,0.51,0,,16841,0.089,0.153,1,0,2.85,3.89,3.89,0,DN200 (not steepened)
O4-P1252,O4,pipe,200,84.3,0.51,0.51,0,,5365,0.231,0.344,1,0,2.49,2.96,2.96,0,DN200 (not steepened)
O9-P1622,O9,pipe,200,100.0,0.51,0.51,0,,6990,0.072,0.123,1,0,1.54,1.99,1.99,0,DN200 (not steepened)
O9-P3458,O9,pipe,200,84.4,0.51,0.51,0,,6991,0.077,0.133,1,0,1.55,1.58,1.58,0,DN200 (not steepened)
O10-P152,O10,pipe,200,100.0,0.51,0.51,0,,6992,0.059,0.102,1,0,1.48,2.29,2.29,0,DN200 (not steepened)
O4-P136,O4,pipe,200,84.4,0.51,0.51,0,,17651,0.464,0.693,1,0,4.84,4.6,4.84,0,DN200 (not steepened)
O3-P1060,O3,pipe,200,84.4,0.51,0.51,0,,6994,0.172,0.193,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O1-P930,O1,pipe,200,84.4,0.51,0.51,0,,6995,0.208,0.208,1,0,2.01,1.48,2.01,0,DN200 (not steepened)
O1-P2346,O1,pipe,200,84.5,0.51,0.51,0,,6996,0.169,0.224,1,0,2.9,3.36,3.36,0,DN200 (not steepened)
O4-P1200,O4,pipe,200,84.5,0.51,0.51,0,,6082,0.298,0.404,1,0,2.55,2.64,2.64,0,DN200 (not steepened)
O1-P811,O1,pipe,200,84.5,0.51,0.51,0,,4052,0.161,0.255,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O12-P520,O12,pipe,200,84.8,0.51,0.51,0,,6999,0.111,0.205,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O1-P1928,O1,pipe,280,84.5,0.375,0.487,1,0.30 to 0.50 %,14900,0.75,0.862,0,0,9.17,8.54,9.17,0,Steepened 0.30 to 0.50 %
O1-P2003,O1,pipe,200,84.5,0.51,0.51,0,,7001,0.236,0.359,1,0,1.62,1.96,1.96,0,DN200 (not steepened)
O2-P927,O2,pipe,200,84.5,0.51,0.51,0,,11662,0.613,0.639,1,0,5.78,6.06,6.06,0,DN200 (not steepened)
O11-P169,O11,pipe,200,84.5,0.51,0.51,0,,12992,0.067,0.067,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O21-P756,O21,pipe,200,84.5,0.51,0.51,0,,14333,0.372,0.421,1,0,2.49,2.53,2.53,0,DN200 (not steepened)
O9-P1550,O9,pipe,200,84.5,0.51,0.51,0,,9578,0.344,0.382,1,0,6.44,6.77,6.77,0,DN200 (not steepened)
O9-P820,O9,pipe,200,84.5,0.51,0.51,0,,6615,0.164,0.262,1,0,2.34,2.29,2.34,0,DN200 (not steepened)
O3-P2675,O3,pipe,200,84.5,0.51,0.51,0,,7593,0.268,0.379,1,0,1.57,1.68,1.68,0,DN200 (not steepened)
O3-P1314,O3,pipe,200,84.5,0.51,0.51,0,,7381,0.218,0.304,1,0,1.73,1.75,1.75,0,DN200 (not steepened)
O10-P115,O10,pipe,200,81.2,0.51,0.51,0,,7009,0.132,0.165,1,0,1.99,2.04,2.04,0,DN200 (not steepened)
O9-P3295,O9,pipe,200,84.5,0.51,0.51,0,,6474,0.1,0.167,1,0,2.18,2.56,2.56,0,DN200 (not steepened)
O3-P64,O3,pipe,200,84.5,0.51,0.51,0,,12848,0.346,0.488,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O9-P3571,O9,pipe,200,84.5,0.51,0.51,0,,5498,0.054,0.076,1,0,2.68,2.84,2.84,0,DN200 (not steepened)
O6-P158,O6,pipe,200,84.5,0.51,0.51,0,,7013,0.122,0.137,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O9-P1836,O9,pipe,200,84.6,0.51,0.51,0,,12922,0.129,0.216,1,0,2.51,2.5,2.51,0,DN200 (not steepened)
O1-P690,O1,pipe,200,84.6,0.51,0.51,0,,7225,0.274,0.438,1,0,2.35,2.43,2.43,0,DN200 (not steepened)
O21-P1252,O21,pipe,200,84.6,0.51,0.51,0,,7016,0.129,0.129,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O9-P87,O9,pipe,200,84.6,0.51,0.51,0,,15102,0.485,0.656,1,0,1.78,1.82,1.82,0,DN200 (not steepened)
O9-P1652,O9,pipe,200,84.6,0.51,0.51,0,,12219,0.059,0.094,1,0,1.51,1.54,1.54,0,DN200 (not steepened)
O10-P10,O10,pipe,200,84.6,0.51,0.51,0,,15699,0.303,0.464,1,0,6.88,6.99,6.99,0,DN200 (not steepened)
O10-P34,O10,pipe,200,84.6,0.51,0.51,0,,14816,0.216,0.38,1,0,3.68,3.92,3.92,0,DN200 (not steepened)
O12-P189,O12,pipe,200,92.9,0.51,0.51,0,,15397,0.558,0.607,1,0,2.17,2.43,2.43,0,DN200 (not steepened)
O9-P2945,O9,pipe,200,84.6,0.51,0.51,0,,6473,0.34,0.429,1,0,3.87,4.08,4.08,0,DN200 (not steepened)
O2-P897,O2,pipe,200,84.6,0.51,0.51,0,,7023,0.195,0.195,1,0,1.48,3.84,3.84,0,DN200 (not steepened)
O3-P2182,O3,pipe,200,70.8,0.51,0.51,0,,7024,0.596,0.724,1,0,4.97,5.61,5.61,0,DN200 (not steepened)
O21-P1239,O21,pipe,200,83.6,0.51,0.51,0,,7025,0.155,0.155,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O9-P1730,O9,pipe,200,84.6,0.51,0.51,0,,11003,0.071,0.12,1,0,1.78,2.05,2.05,0,DN200 (not steepened)
O9-P1931,O9,pipe,200,84.6,0.51,0.51,0,,796,0.102,0.177,1,0,1.59,1.61,1.61,0,DN200 (not steepened)
O9-P3435,O9,pipe,200,84.6,0.51,0.51,0,,16193,0.129,0.162,1,0,1.91,2.03,2.03,0,DN200 (not steepened)
O9-P1986,O9,pipe,200,84.6,0.51,0.51,0,,15185,0.084,0.142,1,0,1.73,2.1,2.1,0,DN200 (not steepened)
O9-P3389,O9,pipe,200,84.6,0.51,0.51,0,,12047,0.161,0.252,1,0,2.3,2.36,2.36,0,DN200 (not steepened)
O3-P1689,O3,pipe,200,84.6,0.51,0.51,0,,7756,0.226,0.418,1,0,2.11,2.16,2.16,0,DN200 (not steepened)
O9-P1565,O9,pipe,200,84.6,0.51,0.51,0,,14330,0.098,0.165,1,0,1.67,1.81,1.81,0,DN200 (not steepened)
O9-P1746,O9,pipe,200,84.6,0.51,0.51,0,,7033,0.079,0.138,1,0,1.73,1.63,1.73,0,DN200 (not steepened)
O3-P2418,O3,pipe,200,84.6,0.51,0.51,0,,230,0.229,0.391,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O3-P2621,O3,pipe,200,84.6,0.51,0.51,0,,7528,0.56,0.741,1,0,4.09,4.36,4.36,0,DN200 (not steepened)
O10-P239,O10,pipe,200,84.6,0.51,0.51,0,,7036,0.076,0.133,1,0,1.62,1.68,1.68,0,DN200 (not steepened)
O9-P1526,O9,pipe,200,84.6,0.51,0.51,0,,7102,0.109,0.191,1,0,2.02,2.15,2.15,0,DN200 (not steepened)
O2-P1291,O2,pipe,200,85.1,0.51,0.51,0,,5138,0.445,0.568,1,0,3.09,2.37,3.09,0,DN200 (not steepened)
O9-P122,O9,pipe,200,84.7,0.51,0.51,0,,7039,0.32,0.396,1,0,7.62,8.18,8.18,0,DN200 (not steepened)
O9-P1762,O9,pipe,200,84.7,0.51,0.51,0,,14681,0.102,0.182,1,0,1.74,1.89,1.89,0,DN200 (not steepened)
O9-P941,O9,pipe,200,84.7,0.51,0.51,0,,6878,0.221,0.229,1,0,2.68,3.22,3.22,0,DN200 (not steepened)
O9-P2923,O9,pipe,200,84.7,0.51,0.51,0,,7042,0.134,0.181,1,0,4.2,4.23,4.23,0,DN200 (not steepened)
O3-P1238,O3,pipe,200,84.7,0.51,0.51,0,,3438,0.236,0.335,1,0,2.69,3.32,3.32,0,DN200 (not steepened)
O9-P3583,O9,pipe,200,84.7,0.51,0.51,0,,8514,0.043,0.05,1,0,1.89,2.31,2.31,0,DN200 (not steepened)
O3-P1651,O3,pipe,200,84.7,0.51,0.51,0,,7045,0.089,0.162,1,0,1.48,1.81,1.81,0,DN200 (not steepened)
O24-P133,O24,pipe,200,84.7,0.51,0.51,0,,4261,0.2,0.272,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O4-P1540,O4,pipe,200,99.3,0.51,0.51,0,,7047,0.135,0.185,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O9-P388,O9,pipe,200,86.1,0.51,0.51,0,,6870,0.051,0.081,1,0,2.12,2.31,2.31,0,DN200 (not steepened)
O3-P2225,O3,pipe,200,78.5,0.51,0.51,0,,12657,0.158,0.3,1,0,1.51,1.6,1.6,0,DN200 (not steepened)
O12-P159,O12,pipe,200,84.7,0.51,0.51,0,,13314,0.25,0.272,1,0,1.97,1.48,1.97,0,DN200 (not steepened)
O9-P1318,O9,pipe,200,84.7,0.51,0.51,0,,7051,0.085,0.146,1,0,1.71,2.14,2.14,0,DN200 (not steepened)
O9-P3594,O9,pipe,200,84.7,0.51,0.51,0,,3756,0.145,0.156,1,0,2.68,2.01,2.68,0,DN200 (not steepened)
O10-P301,O10,pipe,200,83.6,0.51,0.51,0,,7053,0.141,0.234,1,0,1.75,2.27,2.27,0,DN200 (not steepened)
O9-P1722,O9,pipe,200,84.7,0.51,0.51,0,,7055,0.059,0.109,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O3-P2649,O3,pipe,200,84.7,0.51,0.51,0,,7056,0.203,0.298,1,0,2.58,2.67,2.67,0,DN200 (not steepened)
O9-P1207,O9,pipe,200,84.7,0.51,0.51,0,,7691,0.098,0.172,1,0,1.86,2.01,2.01,0,DN200 (not steepened)
O9-P3456,O9,pipe,200,84.7,0.51,0.51,0,,5118,0.104,0.187,1,0,1.7,1.64,1.7,0,DN200 (not steepened)
O2-P645,O2,pipe,200,86.2,0.51,0.51,0,,1361,0.367,0.395,1,0,2.21,2.6,2.6,0,DN200 (not steepened)
O9-P1985,O9,pipe,200,84.2,0.51,0.51,0,,15185,0.102,0.181,1,0,2.1,2.27,2.27,0,DN200 (not steepened)
O18-P57,O18,pipe,200,84.8,0.51,0.51,0,,7061,0.11,0.2,1,0,1.59,2.16,2.16,0,DN200 (not steepened)
O9-P1225,O9,pipe,200,84.8,0.51,0.51,0,,7062,0.145,0.209,1,0,3.4,3.57,3.57,0,DN200 (not steepened)
O15-P40,O15,pipe,200,84.8,0.51,0.51,0,,7063,0.393,0.606,1,0,6.21,7.51,7.51,0,DN200 (not steepened)
O3-P503,O3,pipe,200,85.0,0.51,0.51,0,,17889,0.569,0.614,1,0,2.65,2.78,2.78,0,DN200 (not steepened)
O4-P300,O4,pipe,200,84.8,0.51,0.51,0,,16223,0.352,0.485,1,0,3.48,3.78,3.78,0,DN200 (not steepened)
O3-P47,O3,pipe,200,94.9,0.51,0.51,0,,18173,0.495,0.752,1,0,4.96,5.4,5.4,0,DN200 (not steepened)
O9-P1805,O9,pipe,200,84.8,0.51,0.51,0,,7067,0.099,0.183,1,0,2.57,1.48,2.57,0,DN200 (not steepened)
O9-P331,O9,pipe,200,85.2,0.51,0.51,0,,11764,0.197,0.203,1,0,2.0,1.9,2.0,0,DN200 (not steepened)
O9-P1149,O9,pipe,200,53.1,0.51,0.51,0,,17950,0.134,0.182,1,0,2.49,2.54,2.54,0,DN200 (not steepened)
O3-P2711,O3,pipe,200,84.8,0.51,0.51,0,,15763,0.369,0.445,1,0,2.27,2.77,2.77,0,DN200 (not steepened)
O9-P3185,O9,pipe,200,84.8,0.51,0.51,0,,7071,0.197,0.363,1,0,7.95,8.39,8.39,0,DN200 (not steepened)
O1-P161,O1,pipe,355,84.8,0.27,0.326,1,0.30 to 0.50 %,6489,0.763,0.854,0,0,10.28,10.29,10.29,0,Steepened 0.30 to 0.50 %
O1-P802,O1,pipe,200,83.4,0.51,0.51,0,,7073,0.099,0.183,1,0,1.48,2.23,2.23,0,DN200 (not steepened)
O3-P1586,O3,pipe,200,84.8,0.51,0.51,0,,7825,0.349,0.554,1,0,3.33,3.42,3.42,0,DN200 (not steepened)
O10-P238,O10,pipe,200,84.8,0.51,0.51,0,,11843,0.088,0.15,1,0,1.68,1.91,1.91,0,DN200 (not steepened)
O9-P1719,O9,pipe,200,84.8,0.51,0.51,0,,7076,0.094,0.165,1,0,1.85,1.95,1.95,0,DN200 (not steepened)
O9-P3010,O9,pipe,200,84.8,0.51,0.51,0,,3335,0.134,0.247,1,0,3.74,3.7,3.74,0,DN200 (not steepened)
O3-P1259,O3,pipe,200,50.1,0.51,0.51,0,,12192,0.267,0.311,1,0,1.83,1.62,1.83,0,DN200 (not steepened)
O2-P613,O2,pipe,200,84.8,0.51,0.51,0,,17885,0.728,0.755,1,0,5.79,6.1,6.1,0,DN200 (not steepened)
O3-P2725,O3,pipe,200,84.8,0.51,0.51,0,,2696,0.253,0.383,1,0,1.99,1.89,1.99,0,DN200 (not steepened)
O2-P1495,O2,pipe,200,85.7,0.51,0.51,0,,4135,0.433,0.55,1,0,4.37,4.04,4.37,0,DN200 (not steepened)
O22-P132,O22,pipe,200,84.8,0.51,0.51,0,,824,0.214,0.243,1,0,1.93,3.53,3.53,0,DN200 (not steepened)
O9-P2798,O9,pipe,250,88.2,0.375,0.375,0,,7083,0.577,0.726,1,0,9.04,9.45,9.45,0,"Above DN200, under 0.75 m/s"
O4-P1517,O4,pipe,200,84.9,0.51,0.51,0,,991,0.149,0.149,1,0,1.53,1.62,1.62,0,DN200 (not steepened)
O4-P1422,O4,pipe,200,84.9,0.51,0.51,0,,7085,0.155,0.191,1,0,3.19,1.48,3.19,0,DN200 (not steepened)
O1-P687,O1,pipe,200,84.9,0.51,0.51,0,,7086,0.084,0.149,1,0,2.36,1.48,2.36,0,DN200 (not steepened)
O5-P242,O5,pipe,200,84.9,0.51,0.51,0,,17011,0.265,0.413,1,0,3.85,3.81,3.85,0,DN200 (not steepened)
O9-P1537,O9,pipe,200,84.9,0.51,0.51,0,,7361,0.144,0.216,1,0,1.87,2.09,2.09,0,DN200 (not steepened)
O3-P1895,O3,pipe,200,100.5,0.51,0.51,0,,14161,0.258,0.425,1,0,3.17,4.44,4.44,0,DN200 (not steepened)
O9-P3491,O9,pipe,200,84.9,0.51,0.51,0,,7090,0.041,0.053,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O3-P303,O3,pipe,280,84.9,0.375,0.464,1,0.30 to 0.50 %,10696,0.751,0.859,0,0,7.87,8.61,8.61,0,Steepened 0.30 to 0.50 %
O1-P410,O1,pipe,200,84.9,0.51,0.51,0,,13613,0.231,0.4,1,0,4.9,4.47,4.9,0,DN200 (not steepened)
O3-P2507,O3,pipe,200,77.8,0.51,0.51,0,,7093,0.176,0.349,1,0,4.23,4.27,4.27,0,DN200 (not steepened)
O8-P219,O8,pipe,200,84.9,0.51,0.51,0,,3110,0.258,0.304,1,0,4.39,4.83,4.83,0,DN200 (not steepened)
O1-P2261,O1,pipe,200,100.0,0.51,0.51,0,,7095,0.494,0.579,1,0,4.09,5.97,5.97,0,DN200 (not steepened)
O5-P224,O5,pipe,200,84.9,0.51,0.51,0,,7096,0.086,0.153,1,0,2.93,1.48,2.93,0,DN200 (not steepened)
O14-P74,O14,pipe,200,41.3,0.51,0.51,0,,7097,0.207,0.247,1,0,3.91,3.24,3.91,0,DN200 (not steepened)
O9-P1723,O9,pipe,200,84.9,0.51,0.51,0,,6845,0.07,0.12,1,0,1.66,1.91,1.91,0,DN200 (not steepened)
O5-P173,O5,pipe,200,84.8,0.51,0.51,0,,409,0.253,0.353,1,0,2.59,2.84,2.84,0,DN200 (not steepened)
O4-P1093,O4,pipe,200,65.6,0.51,0.51,0,,7100,0.386,0.415,1,0,5.44,5.78,5.78,0,DN200 (not steepened)
O9-P1753,O9,pipe,200,84.9,0.51,0.51,0,,8346,0.12,0.211,1,0,1.94,2.11,2.11,0,DN200 (not steepened)
O9-P1527,O9,pipe,200,84.9,0.51,0.51,0,,7102,0.089,0.156,1,0,1.75,2.02,2.02,0,DN200 (not steepened)
O12-P473,O12,pipe,200,61.2,0.51,0.51,0,,7103,0.17,0.17,1,0,2.56,2.85,2.85,0,DN200 (not steepened)
O9-P1742,O9,pipe,200,96.0,0.51,0.51,0,,7244,0.112,0.197,1,0,2.17,2.43,2.43,0,DN200 (not steepened)
O9-P3394,O9,pipe,200,84.9,0.51,0.51,0,,7156,0.103,0.181,1,0,2.37,1.93,2.37,0,DN200 (not steepened)
O9-P1727,O9,pipe,200,84.9,0.51,0.51,0,,7106,0.059,0.109,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O3-P1723,O3,pipe,200,84.9,0.51,0.51,0,,6852,0.248,0.447,1,0,2.89,2.69,2.89,0,DN200 (not steepened)
O9-P2533,O9,pipe,200,84.9,0.51,0.51,0,,10970,0.238,0.274,1,0,3.41,3.84,3.84,0,DN200 (not steepened)
O21-P971,O21,pipe,200,53.7,0.51,0.51,0,,12079,0.247,0.26,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O3-P2712,O3,pipe,200,84.9,0.51,0.51,0,,6577,0.273,0.398,1,0,2.3,2.27,2.3,0,DN200 (not steepened)
O3-P1794,O3,pipe,200,85.0,0.51,0.51,0,,2063,0.11,0.199,1,0,1.48,1.88,1.88,0,DN200 (not steepened)
O9-P1704,O9,pipe,200,85.0,0.51,0.51,0,,7678,0.137,0.198,1,0,2.12,2.38,2.38,0,DN200 (not steepened)
O9-P1620,O9,pipe,200,100.0,0.51,0.51,0,,7113,0.138,0.198,1,0,2.64,2.97,2.97,0,DN200 (not steepened)
O5-P36,O5,pipe,200,85.0,0.51,0.51,0,,2866,0.346,0.42,1,0,3.83,4.22,4.22,0,DN200 (not steepened)
O9-P600,O9,pipe,200,85.0,0.51,0.51,0,,7115,0.156,0.185,1,0,1.48,2.2,2.2,0,DN200 (not steepened)
O3-P2648,O3,pipe,200,85.0,0.51,0.51,0,,7056,0.249,0.374,1,0,2.67,2.76,2.76,0,DN200 (not steepened)
O21-P1116,O21,pipe,200,85.0,0.51,0.51,0,,7117,0.419,0.464,1,0,3.67,3.34,3.67,0,DN200 (not steepened)
O9-P2996,O9,pipe,200,85.6,0.51,0.51,0,,7118,0.068,0.119,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O1-P538,O1,pipe,200,85.0,0.51,0.51,0,,9292,0.272,0.374,1,0,3.72,4.0,4.0,0,DN200 (not steepened)
O22-P57,O22,pipe,200,85.0,0.51,0.51,0,,7120,0.098,0.176,1,0,2.09,1.48,2.09,0,DN200 (not steepened)
O9-P1716,O9,pipe,200,85.0,0.51,0.51,0,,7121,0.11,0.198,1,0,2.26,2.39,2.39,0,DN200 (not steepened)
O7-P69,O7,pipe,200,85.0,0.51,0.51,0,,8527,0.28,0.448,1,0,2.86,2.27,2.86,0,DN200 (not steepened)
O10-P265,O10,pipe,200,85.0,0.51,0.51,0,,8242,0.111,0.197,1,0,1.77,1.95,1.95,0,DN200 (not steepened)
O9-P2180,O9,pipe,200,82.4,0.51,0.51,0,,7124,0.124,0.222,1,0,1.97,2.51,2.51,0,DN200 (not steepened)
O1-P2402,O1,pipe,200,85.0,0.51,0.51,0,,14616,0.183,0.183,1,0,2.1,1.48,2.1,0,DN200 (not steepened)
O9-P3408,O9,pipe,200,85.0,0.51,0.51,0,,6699,0.123,0.216,1,0,1.96,2.32,2.32,0,DN200 (not steepened)
O22-P49,O22,pipe,200,85.0,0.51,0.51,0,,7247,0.211,0.374,1,0,1.8,1.68,1.8,0,DN200 (not steepened)
O9-P731,O9,pipe,200,85.0,0.51,0.51,0,,877,0.591,0.721,1,0,10.07,10.79,10.79,0,DN200 (not steepened)
O1-P222,O1,pipe,200,85.0,0.51,0.51,0,,7635,0.563,0.579,1,0,2.31,1.99,2.31,0,DN200 (not steepened)
O9-P1258,O9,pipe,200,85.0,0.51,0.51,0,,8258,0.123,0.219,1,0,3.24,2.67,3.24,0,DN200 (not steepened)
O9-P307,O9,pipe,200,85.0,0.51,0.51,0,,4175,0.156,0.208,1,0,3.53,3.47,3.53,0,DN200 (not steepened)
O3-P171,O3,pipe,250,85.1,0.375,0.697,1,0.50 to 0.75 %,15566,0.76,0.872,0,0,6.28,6.38,6.38,0,Steepened 0.50 to 0.75 %
O1-P1099,O1,pipe,200,85.1,0.51,0.51,0,,7134,0.116,0.129,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O9-P2304,O9,pipe,200,63.4,0.51,0.51,0,,9365,0.273,0.341,1,0,3.56,3.77,3.77,0,DN200 (not steepened)
O9-P2085,O9,pipe,200,85.1,0.51,0.51,0,,9338,0.321,0.349,1,0,3.22,4.61,4.61,0,DN200 (not steepened)
O4-P355,O4,pipe,200,85.1,0.51,0.51,0,,11129,0.225,0.365,1,0,2.6,2.76,2.76,0,DN200 (not steepened)
O9-P1013,O9,pipe,200,85.1,0.51,0.51,0,,6416,0.123,0.155,1,0,1.83,1.92,1.92,0,DN200 (not steepened)
O2-P1293,O2,pipe,200,85.1,0.51,0.51,0,,5138,0.421,0.489,1,0,2.41,1.52,2.41,0,DN200 (not steepened)
O21-P869,O21,pipe,200,88.1,0.51,0.51,0,,7140,0.411,0.468,1,0,4.47,4.59,4.59,0,DN200 (not steepened)
O9-P2026,O9,pipe,200,85.0,0.51,0.51,0,,7141,0.674,0.71,1,0,10.62,11.7,11.7,0,DN200 (not steepened)
O9-P3387,O9,pipe,200,85.1,0.51,0.51,0,,12047,0.165,0.26,1,0,2.43,2.49,2.49,0,DN200 (not steepened)
O9-P1752,O9,pipe,200,85.1,0.51,0.51,0,,8346,0.123,0.218,1,0,2.11,2.34,2.34,0,DN200 (not steepened)
O1-P2116,O1,pipe,200,85.1,0.51,0.51,0,,14819,0.605,0.741,1,0,4.44,5.46,5.46,0,DN200 (not steepened)
O24-P23,O24,pipe,355,85.1,0.27,0.281,1,up to 0.30 %,7145,0.75,0.816,0,0,9.87,9.99,9.99,0,Steepened up to 0.30 %
O5-P51,O5,pipe,200,93.8,0.51,0.51,0,,7146,0.123,0.137,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O9-P713,O9,pipe,500,85.1,0.155,0.342,1,0.30 to 0.50 %,18763,0.752,0.893,0,0,6.85,6.86,6.86,0,Steepened 0.30 to 0.50 %
O17-P27,O17,pipe,200,100.0,0.51,0.51,0,,13254,0.101,0.184,1,0,2.99,2.23,2.99,0,DN200 (not steepened)
O3-P1512,O3,pipe,200,85.1,0.51,0.51,0,,312,0.342,0.404,1,0,2.98,3.37,3.37,0,DN200 (not steepened)
O3-P2731,O3,pipe,200,85.1,0.51,0.51,0,,7150,0.245,0.358,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O9-P3391,O9,pipe,200,85.1,0.51,0.51,0,,7642,0.157,0.244,1,0,2.09,2.15,2.15,0,DN200 (not steepened)
O3-P211,O3,pipe,200,85.1,0.51,0.51,0,,18583,0.235,0.319,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O1-P166,O1,pipe,315,85.1,0.27,0.36,1,0.30 to 0.50 %,15939,0.75,0.82,0,0,8.93,9.85,9.85,0,Steepened 0.30 to 0.50 %
O9-P1631,O9,pipe,200,85.1,0.51,0.51,0,,9012,0.198,0.335,1,0,3.63,3.71,3.71,0,DN200 (not steepened)
O3-P459,O3,pipe,200,85.1,0.51,0.51,0,,7155,0.586,0.598,1,0,2.87,1.48,2.87,0,DN200 (not steepened)
O9-P3395,O9,pipe,200,85.2,0.51,0.51,0,,7156,0.087,0.148,1,0,2.07,2.37,2.37,0,DN200 (not steepened)
O3-P2342,O3,pipe,200,85.2,0.51,0.51,0,,10059,0.268,0.36,1,0,1.71,1.59,1.71,0,DN200 (not steepened)
O3-P507,O3,pipe,200,52.0,0.51,0.51,0,,10284,0.406,0.445,1,0,2.76,2.47,2.76,0,DN200 (not steepened)
O1-P1698,O1,pipe,200,85.2,0.51,0.51,0,,1192,0.473,0.486,1,0,13.08,14.65,14.65,1,DN200 (not steepened)
O9-P1882,O9,pipe,200,85.2,0.51,0.51,0,,7160,0.084,0.14,1,0,2.01,1.81,2.01,0,DN200 (not steepened)
O24-P83,O24,pipe,200,85.2,0.51,0.51,0,,5967,0.347,0.455,1,0,2.43,2.79,2.79,0,DN200 (not steepened)
O12-P489,O12,pipe,200,84.6,0.51,0.51,0,,10976,0.168,0.323,1,0,2.02,1.86,2.02,0,DN200 (not steepened)
O21-P243,O21,pipe,200,100.9,0.51,0.51,0,,18983,0.22,0.261,1,0,2.52,2.44,2.52,0,DN200 (not steepened)
O6-P98,O6,pipe,200,85.2,0.51,0.51,0,,6084,0.361,0.438,1,0,5.19,5.84,5.84,0,DN200 (not steepened)
O3-P2729,O3,pipe,200,85.2,0.51,0.51,0,,7150,0.265,0.386,1,0,2.18,2.49,2.49,0,DN200 (not steepened)
O1-P280,O1,pipe,200,85.2,0.51,0.51,0,,4807,0.134,0.244,1,0,2.59,2.27,2.59,0,DN200 (not steepened)
O1-P251,O1,pipe,200,85.2,0.51,0.51,0,,8506,0.246,0.429,1,0,6.13,5.83,6.13,0,DN200 (not steepened)
O9-P736,O9,pipe,200,66.5,0.51,0.51,0,,7168,0.59,0.719,1,0,9.34,9.43,9.43,0,DN200 (not steepened)
O21-P812,O21,pipe,200,85.2,0.51,0.51,0,,7169,0.154,0.22,1,0,2.21,1.48,2.21,0,DN200 (not steepened)
O24-P347,O24,pipe,200,85.2,0.51,0.51,0,,7170,0.182,0.21,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O9-P2511,O9,pipe,200,85.2,0.51,0.51,0,,1007,0.122,0.147,1,0,1.52,1.75,1.75,0,DN200 (not steepened)
O2-P167,O2,pipe,200,85.2,0.51,0.51,0,,7172,0.122,0.226,1,0,1.48,2.27,2.27,0,DN200 (not steepened)
O10-P337,O10,pipe,200,85.2,0.51,0.51,0,,7358,0.092,0.158,1,0,1.75,1.74,1.75,0,DN200 (not steepened)
O10-P233,O10,pipe,200,85.2,0.51,0.51,0,,7174,0.06,0.102,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O12-P492,O12,pipe,200,85.3,0.51,0.51,0,,10976,0.163,0.306,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O9-P3298,O9,pipe,200,97.5,0.51,0.51,0,,15595,0.075,0.129,1,0,1.7,1.82,1.82,0,DN200 (not steepened)
O9-P1524,O9,pipe,200,85.3,0.51,0.51,0,,15427,0.12,0.213,1,0,2.29,2.26,2.29,0,DN200 (not steepened)
O9-P669,O9,pipe,200,67.7,0.51,0.51,0,,4213,0.1,0.181,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O5-P157,O5,pipe,200,39.0,0.51,0.51,0,,5688,0.177,0.222,1,0,1.78,1.6,1.78,0,DN200 (not steepened)
O3-P2881,O3,pipe,200,121.3,0.51,0.51,0,,17234,0.474,0.685,1,0,5.27,5.83,5.83,0,DN200 (not steepened)
O4-P583,O4,pipe,200,85.3,0.51,0.51,0,,17616,0.724,0.753,1,0,9.09,8.73,9.09,0,DN200 (not steepened)
O1-P2052,O1,pipe,200,85.3,0.51,0.51,0,,3229,0.343,0.423,1,0,2.04,2.81,2.81,0,DN200 (not steepened)
O4-P969,O4,pipe,200,62.3,0.51,0.51,0,,7183,0.248,0.308,1,0,3.05,3.09,3.09,0,DN200 (not steepened)
O1-P276,O1,pipe,200,85.3,0.51,0.51,0,,4807,0.171,0.297,1,0,1.77,1.58,1.77,0,DN200 (not steepened)
O1-P1380,O1,pipe,200,100.0,0.51,0.51,0,,5037,0.569,0.684,1,0,7.2,6.65,7.2,0,DN200 (not steepened)
O3-P3254,O3,pipe,200,67.1,0.51,0.51,0,,7186,0.185,0.222,1,0,1.48,2.1,2.1,0,DN200 (not steepened)
O9-P1930,O9,pipe,200,85.3,0.51,0.51,0,,7187,0.104,0.179,1,0,1.61,1.84,1.84,0,DN200 (not steepened)
O9-P1941,O9,pipe,200,85.3,0.51,0.51,0,,1414,0.07,0.113,1,0,2.09,2.05,2.09,0,DN200 (not steepened)
O3-P1672,O3,pipe,200,85.3,0.51,0.51,0,,7189,0.12,0.221,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O10-P308,O10,pipe,200,81.3,0.51,0.51,0,,6658,0.078,0.111,1,0,2.27,2.37,2.37,0,DN200 (not steepened)
O21-P505,O21,pipe,200,77.2,0.51,0.51,0,,7191,0.161,0.18,1,0,2.21,2.27,2.27,0,DN200 (not steepened)
O11-P33,O11,pipe,200,85.4,0.51,0.51,0,,12998,0.219,0.403,1,0,3.6,4.14,4.14,0,DN200 (not steepened)
O9-P428,O9,pipe,200,85.4,0.51,0.51,0,,7193,0.094,0.168,1,0,1.48,2.67,2.67,0,DN200 (not steepened)
O10-P226,O10,pipe,200,85.4,0.51,0.51,0,,7194,0.117,0.205,1,0,2.36,2.43,2.43,0,DN200 (not steepened)
O1-P2679,O1,pipe,200,85.4,0.51,0.51,0,,9926,0.355,0.364,1,0,1.75,1.9,1.9,0,DN200 (not steepened)
O9-P896,O9,pipe,200,51.3,0.51,0.51,0,,8042,0.242,0.244,1,0,3.18,4.27,4.27,0,DN200 (not steepened)
O10-P50,O10,pipe,200,85.4,0.51,0.51,0,,14816,0.123,0.182,1,0,2.55,2.56,2.56,0,DN200 (not steepened)
O10-P99,O10,pipe,200,85.4,0.51,0.51,0,,7245,0.179,0.351,1,0,2.84,3.02,3.02,0,DN200 (not steepened)
O3-P1092,O3,pipe,200,85.4,0.51,0.51,0,,9170,0.665,0.689,1,0,5.79,5.1,5.79,0,DN200 (not steepened)
O9-P368,O9,pipe,200,85.4,0.51,0.51,0,,13241,0.089,0.151,1,0,3.72,4.42,4.42,0,DN200 (not steepened)
O21-P18,O21,pipe,630,85.4,0.125,0.205,1,up to 0.30 %,8793,0.75,0.831,0,0,13.5,13.11,13.5,1,Steepened up to 0.30 %
O21-P84,O21,pipe,250,85.4,0.375,0.464,1,0.30 to 0.50 %,7202,0.75,0.807,0,0,7.93,8.39,8.39,0,Steepened 0.30 to 0.50 %
O9-P1634,O9,pipe,200,85.4,0.51,0.51,0,,9012,0.17,0.267,1,0,3.11,3.18,3.18,0,DN200 (not steepened)
O3-P2661,O3,pipe,200,85.4,0.51,0.51,0,,7204,0.09,0.162,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O9-P1235,O9,pipe,200,85.4,0.51,0.51,0,,7205,0.076,0.124,1,0,1.48,2.07,2.07,0,DN200 (not steepened)
O4-P1342,O4,pipe,630,60.1,0.125,0.207,1,up to 0.30 %,12996,0.75,0.872,0,0,13.87,14.04,14.04,1,Steepened up to 0.30 %
O9-P3457,O9,pipe,200,85.4,0.51,0.51,0,,7741,0.095,0.166,1,0,1.58,1.7,1.7,0,DN200 (not steepened)
O21-P572,O21,pipe,200,89.1,0.51,0.51,0,,11975,0.203,0.237,1,0,2.03,1.48,2.03,0,DN200 (not steepened)
O10-P54,O10,pipe,200,85.4,0.51,0.51,0,,7209,0.059,0.078,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O2-P506,O2,pipe,200,85.4,0.51,0.51,0,,4828,0.436,0.551,1,0,3.08,4.41,4.41,0,DN200 (not steepened)
O1-P2049,O1,pipe,200,83.8,0.51,0.51,0,,7211,0.201,0.273,1,0,1.48,2.77,2.77,0,DN200 (not steepened)
O1-P193,O1,pipe,250,85.4,0.375,0.429,1,0.30 to 0.50 %,7212,0.75,0.793,0,0,8.09,6.83,8.09,0,Steepened 0.30 to 0.50 %
O10-P279,O10,pipe,200,85.4,0.51,0.51,0,,6496,0.087,0.152,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O1-P523,O1,pipe,200,85.4,0.51,0.51,0,,7214,0.348,0.444,1,0,2.09,3.92,3.92,0,DN200 (not steepened)
O9-P308,O9,pipe,200,86.1,0.51,0.51,0,,4175,0.134,0.184,1,0,3.11,3.53,3.53,0,DN200 (not steepened)
O11-P42,O11,pipe,200,85.5,0.51,0.51,0,,6567,0.068,0.09,1,0,1.95,1.85,1.95,0,DN200 (not steepened)
O9-P1685,O9,pipe,200,85.5,0.51,0.51,0,,7121,0.184,0.335,1,0,2.45,2.48,2.48,0,DN200 (not steepened)
O3-P2734,O3,pipe,200,85.5,0.51,0.51,0,,7905,0.212,0.297,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O3-P2072,O3,pipe,200,85.5,0.51,0.51,0,,7219,0.161,0.31,1,0,3.47,3.95,3.95,0,DN200 (not steepened)
O3-P2567,O3,pipe,200,85.5,0.51,0.51,0,,2339,0.175,0.299,1,0,1.71,2.13,2.13,0,DN200 (not steepened)
O3-P2130,O3,pipe,200,85.6,0.51,0.51,0,,7766,0.203,0.369,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O2-P1570,O2,pipe,200,85.5,0.51,0.51,0,,7222,0.157,0.157,1,0,1.48,2.81,2.81,0,DN200 (not steepened)
O1-P289,O1,pipe,200,85.5,0.51,0.51,0,,7886,0.229,0.411,1,0,2.04,1.48,2.04,0,DN200 (not steepened)
O1-P1976,O1,pipe,200,79.5,0.51,0.51,0,,7224,0.114,0.114,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O1-P691,O1,pipe,200,85.5,0.51,0.51,0,,7225,0.227,0.375,1,0,2.05,1.93,2.05,0,DN200 (not steepened)
O9-P1046,O9,pipe,200,85.5,0.51,0.51,0,,6937,0.211,0.25,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O5-P227,O5,pipe,200,100.0,0.51,0.51,0,,2617,0.162,0.218,1,0,2.33,2.13,2.33,0,DN200 (not steepened)
O21-P242,O21,pipe,200,84.3,0.51,0.51,0,,7228,0.22,0.262,1,0,2.44,3.27,3.27,0,DN200 (not steepened)
O10-P259,O10,pipe,200,85.5,0.51,0.51,0,,7229,0.1,0.172,1,0,2.06,2.04,2.06,0,DN200 (not steepened)
O9-P3493,O9,pipe,200,85.5,0.51,0.51,0,,7230,0.077,0.133,1,0,1.65,1.78,1.78,0,DN200 (not steepened)
O21-P916,O21,pipe,200,85.5,0.51,0.51,0,,6390,0.25,0.311,1,0,2.65,3.29,3.29,0,DN200 (not steepened)
O9-P2065,O9,pipe,200,85.5,0.51,0.51,0,,8639,0.296,0.336,1,0,4.85,5.08,5.08,0,DN200 (not steepened)
O12-P109,O12,pipe,200,134.2,0.51,0.51,0,,7233,0.123,0.222,1,0,2.12,1.48,2.12,0,DN200 (not steepened)
O9-P1043,O9,pipe,200,85.6,0.51,0.51,0,,6636,0.261,0.352,1,0,3.12,2.89,3.12,0,DN200 (not steepened)
O8-P103,O8,pipe,200,85.9,0.51,0.51,0,,8726,0.208,0.392,1,0,3.53,3.6,3.6,0,DN200 (not steepened)
O9-P825,O9,pipe,200,85.6,0.51,0.51,0,,7414,0.148,0.226,1,0,1.89,1.94,1.94,0,DN200 (not steepened)
O9-P1630,O9,pipe,200,84.8,0.51,0.51,0,,9012,0.199,0.338,1,0,3.71,3.87,3.87,0,DN200 (not steepened)
O3-P1863,O3,pipe,200,83.7,0.51,0.51,0,,7238,0.075,0.134,1,0,2.87,1.48,2.87,0,DN200 (not steepened)
O1-P1237,O1,pipe,200,85.6,0.51,0.51,0,,5056,0.343,0.376,1,0,3.23,2.76,3.23,0,DN200 (not steepened)
O10-P246,O10,pipe,200,85.6,0.51,0.51,0,,8260,0.073,0.129,1,0,1.69,1.79,1.79,0,DN200 (not steepened)
O15-P25,O15,pipe,200,85.6,0.51,0.51,0,,7241,0.148,0.269,1,0,5.14,8.02,8.02,0,DN200 (not steepened)
O9-P3630,O9,pipe,200,85.6,0.51,0.51,0,,7494,0.116,0.154,1,0,2.21,2.42,2.42,0,DN200 (not steepened)
O1-P416,O1,pipe,200,85.6,0.51,0.51,0,,7243,0.197,0.323,1,0,3.09,2.78,3.09,0,DN200 (not steepened)
O9-P1744,O9,pipe,200,85.6,0.51,0.51,0,,7244,0.1,0.177,1,0,1.67,1.91,1.91,0,DN200 (not steepened)
O10-P101,O10,pipe,200,85.6,0.51,0.51,0,,7245,0.11,0.196,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O15-P147,O15,pipe,200,62.6,0.51,0.51,0,,7246,0.036,0.036,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O22-P55,O22,pipe,200,85.6,0.51,0.51,0,,7247,0.117,0.214,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O12-P516,O12,pipe,200,85.6,0.51,0.51,0,,11155,0.089,0.158,1,0,2.17,1.48,2.17,0,DN200 (not steepened)
O12-P465,O12,pipe,200,85.6,0.51,0.51,0,,7249,0.069,0.098,1,0,2.19,2.78,2.78,0,DN200 (not steepened)
O5-P206,O5,pipe,200,99.8,0.51,0.51,0,,13576,0.223,0.267,1,0,2.65,2.65,2.65,0,DN200 (not steepened)
O1-P2335,O1,pipe,200,60.2,0.51,0.51,0,,6996,0.359,0.447,1,0,5.28,3.21,5.28,0,DN200 (not steepened)
O10-P295,O10,pipe,200,84.6,0.51,0.51,0,,7252,0.151,0.255,1,0,3.76,4.14,4.14,0,DN200 (not steepened)
O9-P1842,O9,pipe,200,85.6,0.51,0.51,0,,2670,0.079,0.123,1,0,4.3,3.5,4.3,0,DN200 (not steepened)
O1-P534,O1,pipe,200,85.6,0.51,0.51,0,,9292,0.304,0.412,1,0,4.45,4.07,4.45,0,DN200 (not steepened)
O1-P1672,O1,pipe,200,85.7,0.51,0.51,0,,13090,0.342,0.374,1,0,1.91,1.89,1.91,0,DN200 (not steepened)
O10-P65,O10,pipe,315,85.7,0.27,0.43,1,0.30 to 0.50 %,12799,0.764,0.874,0,0,8.18,7.85,8.18,0,Steepened 0.30 to 0.50 %
O9-P1750,O9,pipe,200,85.7,0.51,0.51,0,,8346,0.151,0.264,1,0,2.42,2.55,2.55,0,DN200 (not steepened)
O3-P1358,O3,pipe,200,84.2,0.51,0.51,0,,12364,0.152,0.236,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O9-P2247,O9,pipe,200,74.1,0.51,0.51,0,,7259,0.118,0.121,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O9-P2190,O9,pipe,200,85.7,0.51,0.51,0,,7953,0.078,0.143,1,0,1.48,4.55,4.55,0,DN200 (not steepened)
O9-P2551,O9,pipe,200,100.0,0.51,0.51,0,,7261,0.129,0.165,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O3-P2788,O3,pipe,200,85.7,0.51,0.51,0,,7262,0.143,0.262,1,0,2.03,3.02,3.02,0,DN200 (not steepened)
O1-P488,O1,pipe,200,85.7,0.51,0.51,0,,13743,0.352,0.571,1,0,2.43,2.54,2.54,0,DN200 (not steepened)
O3-P1724,O3,pipe,200,85.7,0.51,0.51,0,,6852,0.213,0.403,1,0,2.86,2.44,2.86,0,DN200 (not steepened)
O9-P1690,O9,pipe,200,85.7,0.51,0.51,0,,7265,0.111,0.198,1,0,1.9,2.0,2.0,0,DN200 (not steepened)
O1-P1967,O1,pipe,200,85.7,0.51,0.51,0,,7266,0.122,0.226,1,0,1.48,1.93,1.93,0,DN200 (not steepened)
O9-P1459,O9,pipe,200,85.7,0.51,0.51,0,,15236,0.1,0.173,1,0,1.98,2.35,2.35,0,DN200 (not steepened)
O3-P1440,O3,pipe,280,107.0,0.375,0.651,1,0.50 to 0.75 %,7268,0.75,0.999,0,0,4.56,4.58,4.58,0,Steepened 0.50 to 0.75 %
O9-P714,O9,pipe,500,85.7,0.155,0.342,1,0.30 to 0.50 %,18763,0.752,0.893,0,0,6.65,6.85,6.85,0,Steepened 0.30 to 0.50 %
O3-P2014,O3,pipe,250,85.7,0.375,0.375,0,,17222,0.416,0.699,1,0,4.24,4.11,4.24,0,"Above DN200, under 0.75 m/s"
O4-P1217,O4,pipe,200,85.7,0.51,0.51,0,,7271,0.094,0.17,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O3-P1329,O3,pipe,200,85.7,0.51,0.51,0,,7272,0.186,0.196,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O9-P3392,O9,pipe,200,85.7,0.51,0.51,0,,7642,0.151,0.23,1,0,2.0,2.09,2.09,0,DN200 (not steepened)
O2-P1368,O2,pipe,200,85.7,0.51,0.51,0,,7274,0.187,0.235,1,0,2.53,1.48,2.53,0,DN200 (not steepened)
O10-P9,O10,pipe,200,85.8,0.51,0.51,0,,15699,0.304,0.465,1,0,6.99,7.44,7.44,0,DN200 (not steepened)
O9-P3558,O9,pipe,200,102.0,0.51,0.51,0,,7276,0.061,0.111,1,0,1.48,2.42,2.42,0,DN200 (not steepened)
O4-P316,O4,pipe,200,85.8,0.51,0.51,0,,5104,0.214,0.284,1,0,1.7,2.34,2.34,0,DN200 (not steepened)
O7-P531,O7,pipe,200,85.8,0.51,0.51,0,,7278,0.068,0.117,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O3-P83,O3,pipe,630,85.8,0.125,0.168,1,up to 0.30 %,7279,0.75,0.799,0,0,2.91,4.0,4.0,0,Steepened up to 0.30 %
O9-P2020,O9,pipe,200,85.8,0.51,0.51,0,,10993,0.675,0.716,1,0,11.97,11.94,11.97,0,DN200 (not steepened)
O9-P1715,O9,pipe,200,85.8,0.51,0.51,0,,7121,0.151,0.232,1,0,2.39,2.45,2.45,0,DN200 (not steepened)
O10-P338,O10,pipe,200,85.8,0.51,0.51,0,,7358,0.085,0.144,1,0,1.69,1.75,1.75,0,DN200 (not steepened)
