label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O3-P2164,O3,pipe,200,78.7,0.51,0.51,0,,8762,0.196,0.196,1,0,2.97,2.76,2.97,0,DN200 (not steepened)
O9-P992,O9,pipe,200,96.2,0.51,0.51,0,,4227,0.175,0.254,1,0,2.1,1.83,2.1,0,DN200 (not steepened)
O2-P387,O2,pipe,200,96.2,0.51,0.51,0,,8764,0.16,0.179,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O4-P67,O4,pipe,800,100.0,0.085,0.152,1,up to 0.30 %,8765,0.75,0.852,0,0,13.39,12.91,13.39,1,Steepened up to 0.30 %
O9-P1325,O9,pipe,200,77.3,0.51,0.51,0,,8766,0.151,0.21,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O14-P36,O14,pipe,200,100.6,0.51,0.51,0,,15052,0.454,0.483,1,0,3.96,4.11,4.11,0,DN200 (not steepened)
O2-P145,O2,pipe,200,96.3,0.51,0.51,0,,8769,0.302,0.311,1,0,1.48,2.11,2.11,0,DN200 (not steepened)
O3-P204,O3,pipe,200,96.3,0.51,0.51,0,,18582,0.358,0.439,1,0,1.93,2.09,2.09,0,DN200 (not steepened)
O10-P263,O10,pipe,200,96.3,0.51,0.51,0,,8771,0.052,0.078,1,0,1.74,1.91,1.91,0,DN200 (not steepened)
O1-P2239,O1,pipe,200,100.0,0.51,0.51,0,,3588,0.676,0.723,1,0,7.79,7.99,7.99,0,DN200 (not steepened)
O9-P741,O9,pipe,200,96.3,0.51,0.51,0,,8888,0.588,0.715,1,0,8.91,8.98,8.98,0,DN200 (not steepened)
O3-P1390,O3,pipe,200,100.0,0.51,0.51,0,,8774,0.157,0.157,1,0,1.79,2.81,2.81,0,DN200 (not steepened)
O2-P580,O2,pipe,200,96.3,0.51,0.51,0,,9284,0.378,0.396,1,0,3.11,2.71,3.11,0,DN200 (not steepened)
O3-P1944,O3,pipe,200,90.5,0.51,0.51,0,,12399,0.328,0.427,1,0,2.8,3.26,3.26,0,DN200 (not steepened)
O21-P488,O21,pipe,200,81.8,0.51,0.51,0,,5271,0.355,0.393,1,0,2.88,2.25,2.88,0,DN200 (not steepened)
O21-P163,O21,pipe,200,96.4,0.51,0.51,0,,15315,0.345,0.371,1,0,3.24,3.2,3.24,0,DN200 (not steepened)
O15-P34,O15,pipe,200,96.4,0.51,0.51,0,,8656,0.458,0.734,1,0,4.95,3.53,4.95,0,DN200 (not steepened)
O9-P2164,O9,pipe,200,44.2,0.51,0.51,0,,8780,0.263,0.27,1,0,2.5,2.54,2.54,0,DN200 (not steepened)
O7-P181,O7,pipe,200,92.0,0.51,0.51,0,,11581,0.345,0.436,1,0,6.99,7.08,7.08,0,DN200 (not steepened)
O1-P433,O1,pipe,200,96.4,0.51,0.51,0,,13613,0.143,0.262,1,0,2.06,2.3,2.3,0,DN200 (not steepened)
O3-P2497,O3,pipe,200,96.4,0.51,0.51,0,,15999,0.399,0.623,1,0,7.33,7.36,7.36,0,DN200 (not steepened)
O1-P2092,O1,pipe,200,96.4,0.51,0.51,0,,8784,0.375,0.375,1,0,5.19,4.57,5.19,0,DN200 (not steepened)
O3-P885,O3,pipe,200,100.0,0.51,0.51,0,,4260,0.263,0.263,1,0,5.59,5.47,5.59,0,DN200 (not steepened)
O10-P140,O10,pipe,200,100.0,0.51,0.51,0,,12950,0.171,0.171,1,0,1.48,1.97,1.97,0,DN200 (not steepened)
O1-P1444,O1,pipe,200,64.1,0.51,0.51,0,,17328,0.194,0.238,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O4-P1494,O4,pipe,200,66.8,0.51,0.51,0,,8788,0.221,0.338,1,0,1.7,2.09,2.09,0,DN200 (not steepened)
O7-P359,O7,pipe,200,96.4,0.51,0.51,0,,11581,0.08,0.08,1,0,1.97,1.48,1.97,0,DN200 (not steepened)
O2-P566,O2,pipe,200,76.7,0.51,0.51,0,,8790,0.16,0.179,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O2-P1236,O2,pipe,200,100.0,0.51,0.51,0,,14836,0.13,0.13,1,0,4.73,1.48,4.73,0,DN200 (not steepened)
O1-P154,O1,pipe,355,96.4,0.27,0.311,1,0.30 to 0.50 %,6196,0.751,0.844,0,0,12.88,12.6,12.88,1,Steepened 0.30 to 0.50 %
O21-P21,O21,pipe,630,96.4,0.125,0.205,1,up to 0.30 %,8793,0.75,0.831,0,0,15.02,14.39,15.02,1,Steepened up to 0.30 %
O4-P955,O4,pipe,200,96.4,0.51,0.51,0,,9618,0.45,0.478,1,0,4.82,5.18,5.18,0,DN200 (not steepened)
O3-P593,O3,pipe,200,58.2,0.51,0.51,0,,8795,0.241,0.37,1,0,2.09,2.27,2.27,0,DN200 (not steepened)
O9-P1855,O9,pipe,200,96.5,0.51,0.51,0,,8797,0.049,0.072,1,0,1.48,4.3,4.3,0,DN200 (not steepened)
O8-P179,O8,pipe,200,97.3,0.51,0.51,0,,8524,0.23,0.234,1,0,4.03,3.82,4.03,0,DN200 (not steepened)
O10-P166,O10,pipe,200,96.5,0.51,0.51,0,,8799,0.132,0.238,1,0,2.25,2.68,2.68,0,DN200 (not steepened)
O9-P628,O9,pipe,200,75.0,0.51,0.51,0,,8800,0.253,0.299,1,0,2.22,2.36,2.36,0,DN200 (not steepened)
O24-P329,O24,pipe,200,96.5,0.51,0.51,0,,14777,0.273,0.367,1,0,1.61,1.57,1.61,0,DN200 (not steepened)
O4-P1084,O4,pipe,200,73.4,0.51,0.51,0,,8802,0.335,0.358,1,0,2.36,3.04,3.04,0,DN200 (not steepened)
O4-P1316,O4,pipe,200,74.0,0.51,0.51,0,,8803,0.15,0.15,1,0,1.83,2.11,2.11,0,DN200 (not steepened)
O21-P591,O21,pipe,200,96.5,0.51,0.51,0,,8804,0.347,0.439,1,0,5.11,5.12,5.12,0,DN200 (not steepened)
O4-P50,O4,pipe,800,68.1,0.085,0.148,1,up to 0.30 %,17732,0.755,0.855,0,0,12.0,11.81,12.0,1,Steepened up to 0.30 %
O3-P2376,O3,pipe,200,96.5,0.51,0.51,0,,16152,0.411,0.606,1,0,7.19,7.25,7.25,0,DN200 (not steepened)
O9-P2598,O9,pipe,200,96.5,0.51,0.51,0,,18638,0.362,0.378,1,0,4.65,5.2,5.2,0,DN200 (not steepened)
O3-P1041,O3,pipe,200,54.1,0.51,0.51,0,,14742,0.435,0.459,1,0,4.14,4.44,4.44,0,DN200 (not steepened)
O9-P1518,O9,pipe,200,96.5,0.51,0.51,0,,11871,0.184,0.33,1,0,2.8,2.85,2.85,0,DN200 (not steepened)
O9-P2296,O9,pipe,200,82.9,0.51,0.51,0,,7815,0.232,0.262,1,0,2.16,1.87,2.16,0,DN200 (not steepened)
O3-P365,O3,pipe,200,96.5,0.51,0.51,0,,17620,0.226,0.325,1,0,3.22,3.38,3.38,0,DN200 (not steepened)
O2-P586,O2,pipe,200,97.0,0.51,0.51,0,,9284,0.303,0.325,1,0,2.19,1.59,2.19,0,DN200 (not steepened)
O20-P25,O20,pipe,200,46.7,0.51,0.51,0,,6794,0.238,0.387,1,0,2.89,1.86,2.89,0,DN200 (not steepened)
O9-P2502,O9,pipe,200,96.5,0.51,0.51,0,,8814,0.048,0.086,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O7-P277,O7,pipe,200,102.6,0.51,0.51,0,,9306,0.364,0.367,1,0,3.47,3.91,3.91,0,DN200 (not steepened)
O1-P660,O1,pipe,200,96.6,0.51,0.51,0,,15527,0.273,0.367,1,0,2.38,3.17,3.17,0,DN200 (not steepened)
O1-P805,O1,pipe,200,96.6,0.51,0.51,0,,8817,0.122,0.226,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O1-P952,O1,pipe,200,100.0,0.51,0.51,0,,8818,0.039,0.039,1,0,1.48,3.03,3.03,0,DN200 (not steepened)
O1-P2316,O1,pipe,200,100.0,0.51,0.51,0,,8819,0.208,0.266,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O11-P183,O11,pipe,200,100.0,0.51,0.51,0,,8273,0.2,0.374,1,0,6.49,6.21,6.49,0,DN200 (not steepened)
O9-P3591,O9,pipe,200,96.6,0.51,0.51,0,,2029,0.176,0.186,1,0,2.75,3.07,3.07,0,DN200 (not steepened)
O4-P679,O4,pipe,200,100.0,0.51,0.51,0,,10044,0.433,0.446,1,0,3.04,3.55,3.55,0,DN200 (not steepened)
O7-P291,O7,pipe,200,62.0,0.51,0.51,0,,8584,0.582,0.626,1,0,3.74,3.57,3.74,0,DN200 (not steepened)
O4-P777,O4,pipe,200,57.5,0.51,0.51,0,,8824,0.395,0.417,1,0,3.65,3.67,3.67,0,DN200 (not steepened)
O10-P162,O10,pipe,200,96.6,0.51,0.51,0,,7294,0.193,0.367,1,0,3.19,3.22,3.22,0,DN200 (not steepened)
O5-P201,O5,pipe,200,96.6,0.51,0.51,0,,2617,0.33,0.415,1,0,3.03,2.9,3.03,0,DN200 (not steepened)
O21-P1002,O21,pipe,200,96.6,0.51,0.51,0,,16891,0.433,0.438,1,0,2.07,2.11,2.11,0,DN200 (not steepened)
O2-P268,O2,pipe,200,54.6,0.51,0.51,0,,18239,0.425,0.43,1,0,5.69,7.52,7.52,0,DN200 (not steepened)
O3-P1746,O3,pipe,200,66.5,0.51,0.51,0,,556,0.252,0.309,1,0,3.99,4.18,4.18,0,DN200 (not steepened)
O1-P2604,O1,pipe,200,100.0,0.51,0.51,0,,13243,0.389,0.398,1,0,2.21,1.97,2.21,0,DN200 (not steepened)
O21-P1187,O21,pipe,200,96.7,0.51,0.51,0,,8831,0.215,0.306,1,0,1.56,2.17,2.17,0,DN200 (not steepened)
O4-P40,O4,pipe,900,89.4,0.075,0.137,1,up to 0.30 %,17948,0.75,0.845,0,0,10.81,10.56,10.81,0,Steepened up to 0.30 %
O3-P1047,O3,pipe,200,96.7,0.51,0.51,0,,14742,0.389,0.411,1,0,4.82,4.64,4.82,0,DN200 (not steepened)
O3-P1155,O3,pipe,200,69.4,0.51,0.51,0,,8834,0.13,0.159,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O9-P1476,O9,pipe,200,96.7,0.51,0.51,0,,11859,0.123,0.145,1,0,3.3,4.26,4.26,0,DN200 (not steepened)
O20-P126,O20,pipe,200,100.0,0.51,0.51,0,,8836,0.151,0.151,1,0,1.48,2.96,2.96,0,DN200 (not steepened)
O3-P2084,O3,pipe,200,96.7,0.51,0.51,0,,8837,0.116,0.215,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O4-P1453,O4,pipe,200,59.8,0.51,0.51,0,,8838,0.121,0.121,1,0,2.01,1.48,2.01,0,DN200 (not steepened)
O21-P752,O21,pipe,200,96.7,0.51,0.51,0,,14333,0.398,0.447,1,0,3.63,3.49,3.63,0,DN200 (not steepened)
O9-P2731,O9,pipe,200,71.8,0.51,0.51,0,,12843,0.307,0.307,1,0,1.58,1.88,1.88,0,DN200 (not steepened)
O5-P330,O5,pipe,200,96.7,0.51,0.51,0,,5482,0.214,0.293,1,0,1.96,2.03,2.03,0,DN200 (not steepened)
O3-P826,O3,pipe,200,24.7,0.51,0.51,0,,8842,0.164,0.164,1,0,1.74,1.87,1.87,0,DN200 (not steepened)
O3-P1989,O3,pipe,200,96.7,0.51,0.51,0,,8843,0.138,0.194,1,0,1.48,2.51,2.51,0,DN200 (not steepened)
O3-P1856,O3,pipe,200,95.1,0.51,0.51,0,,8844,0.268,0.419,1,0,4.11,3.66,4.11,0,DN200 (not steepened)
O1-P2074,O1,pipe,200,96.7,0.51,0.51,0,,14313,0.2,0.222,1,0,2.1,1.48,2.1,0,DN200 (not steepened)
O2-P10,O2,pipe,1400,96.8,0.075,0.075,0,,2453,0.806,0.907,0,0,8.75,8.99,8.99,0,"Above DN200, 0.75 m/s as laid"
O9-P2474,O9,pipe,200,96.8,0.51,0.51,0,,8160,0.417,0.475,1,0,4.96,4.78,4.96,0,DN200 (not steepened)
O21-P486,O21,pipe,200,96.8,0.51,0.51,0,,2904,0.356,0.397,1,0,2.99,3.16,3.16,0,DN200 (not steepened)
O6-P398,O6,pipe,200,77.7,0.51,0.51,0,,10197,0.266,0.266,1,0,2.52,2.91,2.91,0,DN200 (not steepened)
O3-P1031,O3,pipe,200,100.0,0.51,0.51,0,,3503,0.576,0.6,1,0,4.59,5.51,5.51,0,DN200 (not steepened)
O4-P1218,O4,pipe,200,101.8,0.51,0.51,0,,8851,0.195,0.24,1,0,1.91,2.42,2.42,0,DN200 (not steepened)
O24-P343,O24,pipe,200,96.8,0.51,0.51,0,,12026,0.342,0.393,1,0,1.72,1.9,1.9,0,DN200 (not steepened)
O9-P397,O9,pipe,200,96.8,0.51,0.51,0,,8853,0.046,0.079,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O3-P1799,O3,pipe,200,96.8,0.51,0.51,0,,7575,0.23,0.23,1,0,1.93,1.75,1.93,0,DN200 (not steepened)
O6-P340,O6,pipe,200,100.1,0.51,0.51,0,,13561,0.184,0.193,1,0,3.09,3.54,3.54,0,DN200 (not steepened)
O14-P33,O14,pipe,200,70.6,0.51,0.51,0,,8856,0.463,0.496,1,0,4.15,4.62,4.62,0,DN200 (not steepened)
O10-P219,O10,pipe,200,100.0,0.51,0.51,0,,13292,0.137,0.237,1,0,3.26,3.27,3.27,0,DN200 (not steepened)
O1-P398,O1,pipe,200,96.8,0.51,0.51,0,,8858,0.378,0.418,1,0,5.09,5.58,5.58,0,DN200 (not steepened)
O2-P1221,O2,pipe,200,100.0,0.51,0.51,0,,16293,0.142,0.165,1,0,8.6,1.48,8.6,0,DN200 (not steepened)
O3-P134,O3,pipe,280,60.5,0.375,0.375,0,,5789,0.765,0.813,0,0,11.89,11.65,11.89,0,"Above DN200, 0.75 m/s as laid"
O3-P1969,O3,pipe,200,96.8,0.51,0.51,0,,12295,0.224,0.341,1,0,1.53,1.94,1.94,0,DN200 (not steepened)
O1-P2381,O1,pipe,200,100.0,0.51,0.51,0,,4324,0.273,0.364,1,0,5.15,3.7,5.15,0,DN200 (not steepened)
O3-P1511,O3,pipe,200,96.8,0.51,0.51,0,,8863,0.371,0.439,1,0,3.37,3.36,3.37,0,DN200 (not steepened)
O12-P137,O12,pipe,200,97.1,0.51,0.51,0,,13314,0.358,0.386,1,0,5.84,5.48,5.84,0,DN200 (not steepened)
O3-P2148,O3,pipe,200,96.8,0.51,0.51,0,,9299,0.257,0.374,1,0,2.9,1.73,2.9,0,DN200 (not steepened)
O2-P952,O2,pipe,200,96.8,0.51,0.51,0,,5908,0.464,0.474,1,0,8.96,9.67,9.67,0,DN200 (not steepened)
O3-P995,O3,pipe,200,100.0,0.51,0.51,0,,10047,0.272,0.275,1,0,2.46,2.7,2.7,0,DN200 (not steepened)
O21-P393,O21,pipe,200,96.8,0.51,0.51,0,,13858,0.416,0.434,1,0,3.15,2.97,3.15,0,DN200 (not steepened)
O24-P178,O24,pipe,250,97.1,0.375,0.545,1,0.50 to 0.75 %,17394,0.759,0.811,0,0,7.1,6.84,7.1,0,Steepened 0.50 to 0.75 %
O1-P2029,O1,pipe,200,96.8,0.51,0.51,0,,6366,0.22,0.271,1,0,2.35,1.48,2.35,0,DN200 (not steepened)
O21-P747,O21,pipe,200,96.8,0.51,0.51,0,,14333,0.442,0.486,1,0,4.29,3.25,4.29,0,DN200 (not steepened)
O9-P2080,O9,pipe,200,79.8,0.51,0.51,0,,13862,0.374,0.399,1,0,3.65,3.68,3.68,0,DN200 (not steepened)
O9-P892,O9,pipe,200,100.0,0.51,0.51,0,,10617,0.056,0.076,1,0,1.6,1.95,1.95,0,DN200 (not steepened)
O1-P1893,O1,pipe,200,96.8,0.51,0.51,0,,14452,0.123,0.154,1,0,1.99,2.06,2.06,0,DN200 (not steepened)
O22-P133,O22,pipe,200,87.3,0.51,0.51,0,,8876,0.191,0.222,1,0,2.02,1.48,2.02,0,DN200 (not steepened)
O1-P701,O1,pipe,200,100.0,0.51,0.51,0,,8877,0.112,0.208,1,0,2.29,1.48,2.29,0,DN200 (not steepened)
O9-P86,O9,pipe,200,96.9,0.51,0.51,0,,15102,0.485,0.657,1,0,1.82,1.86,1.86,0,DN200 (not steepened)
O21-P60,O21,pipe,450,79.3,0.205,0.276,1,up to 0.30 %,3075,0.757,0.833,0,0,8.82,8.77,8.82,0,Steepened up to 0.30 %
O16-P84,O16,pipe,200,96.9,0.51,0.51,0,,8880,0.261,0.343,1,0,3.93,4.58,4.58,0,DN200 (not steepened)
O4-P1294,O4,pipe,200,100.0,0.51,0.51,0,,8881,0.13,0.161,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O9-P3181,O9,pipe,200,65.0,0.51,0.51,0,,8882,0.258,0.391,1,0,10.14,9.55,10.14,0,DN200 (not steepened)
O3-P1678,O3,pipe,200,96.9,0.51,0.51,0,,8883,0.11,0.201,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O3-P1330,O3,pipe,200,96.9,0.51,0.51,0,,8884,0.225,0.254,1,0,1.61,2.09,2.09,0,DN200 (not steepened)
O24-P289,O24,pipe,200,71.6,0.51,0.51,0,,8885,0.447,0.474,1,0,4.54,5.46,5.46,0,DN200 (not steepened)
O1-P2627,O1,pipe,200,96.9,0.51,0.51,0,,3225,0.626,0.648,1,0,3.0,3.09,3.09,0,DN200 (not steepened)
O3-P1407,O3,pipe,355,96.9,0.27,0.563,1,0.50 to 0.75 %,9549,0.802,1.061,0,0,8.77,9.32,9.32,0,Steepened 0.50 to 0.75 %
O9-P742,O9,pipe,200,96.9,0.51,0.51,0,,8888,0.588,0.715,1,0,8.88,8.91,8.91,0,DN200 (not steepened)
O9-P2614,O9,pipe,200,96.9,0.51,0.51,0,,11256,0.07,0.117,1,0,1.59,1.79,1.79,0,DN200 (not steepened)
O3-P2301,O3,pipe,200,96.9,0.51,0.51,0,,6479,0.259,0.337,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O3-P970,O3,pipe,200,80.6,0.51,0.51,0,,8891,0.21,0.21,1,0,4.04,4.65,4.65,0,DN200 (not steepened)
O1-P1204,O1,pipe,200,96.9,0.51,0.51,0,,8892,0.183,0.242,1,0,4.51,1.48,4.51,0,DN200 (not steepened)
O1-P2232,O1,pipe,280,113.9,0.375,0.473,1,0.30 to 0.50 %,8893,0.75,0.841,0,0,8.16,8.39,8.39,0,Steepened 0.30 to 0.50 %
O3-P2823,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,10084,0.767,0.873,0,0,3.45,3.0,3.45,0,Steepened up to 0.30 %
O3-P1452,O3,pipe,250,129.4,0.375,0.743,1,0.50 to 0.75 %,6504,0.75,0.951,0,0,8.41,8.81,8.81,0,Steepened 0.50 to 0.75 %
O3-P965,O3,pipe,200,20.4,0.51,0.51,0,,8896,0.249,0.254,1,0,2.92,2.43,2.92,0,DN200 (not steepened)
O9-P1358,O9,pipe,200,97.0,0.51,0.51,0,,8898,0.088,0.152,1,0,2.08,2.43,2.43,0,DN200 (not steepened)
O4-P596,O4,pipe,200,100.0,0.51,0.51,0,,5538,0.685,0.716,1,0,8.19,8.27,8.27,0,DN200 (not steepened)
O3-P804,O3,pipe,200,66.8,0.51,0.51,0,,8900,0.262,0.27,1,0,3.5,4.01,4.01,0,DN200 (not steepened)
O2-P1403,O2,pipe,200,97.0,0.51,0.51,0,,8901,0.386,0.411,1,0,3.17,2.32,3.17,0,DN200 (not steepened)
O1-P1409,O1,pipe,200,97.0,0.51,0.51,0,,8902,0.36,0.456,1,0,3.2,4.04,4.04,0,DN200 (not steepened)
O21-P670,O21,pipe,200,100.0,0.51,0.51,0,,8903,0.051,0.09,1,0,1.48,2.04,2.04,0,DN200 (not steepened)
O4-P1519,O4,pipe,200,97.0,0.51,0.51,0,,12915,0.237,0.341,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O9-P1908,O9,pipe,200,97.0,0.51,0.51,0,,8261,0.117,0.203,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O10-P109,O10,pipe,200,70.1,0.51,0.51,0,,17172,0.113,0.205,1,0,2.09,2.41,2.41,0,DN200 (not steepened)
O9-P2916,O9,pipe,200,97.4,0.51,0.51,0,,8908,0.056,0.098,1,0,1.48,2.38,2.38,0,DN200 (not steepened)
O4-P949,O4,pipe,200,100.0,0.51,0.51,0,,9536,0.456,0.488,1,0,5.38,5.57,5.57,0,DN200 (not steepened)
O9-P2088,O9,pipe,200,97.0,0.51,0.51,0,,3778,0.206,0.222,1,0,2.4,2.51,2.51,0,DN200 (not steepened)
O3-P2542,O3,pipe,200,64.1,0.51,0.51,0,,8911,0.228,0.378,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O21-P1119,O21,pipe,200,97.6,0.51,0.51,0,,8912,0.395,0.441,1,0,2.7,3.59,3.59,0,DN200 (not steepened)
O4-P262,O4,pipe,200,96.3,0.51,0.51,0,,8913,0.21,0.354,1,0,2.19,2.87,2.87,0,DN200 (not steepened)
O1-P953,O1,pipe,200,100.0,0.51,0.51,0,,5694,0.183,0.21,1,0,2.43,1.76,2.43,0,DN200 (not steepened)
O16-P64,O16,pipe,200,97.1,0.51,0.51,0,,6087,0.684,0.717,1,0,6.31,6.35,6.35,0,DN200 (not steepened)
O3-P1138,O3,pipe,200,97.1,0.51,0.51,0,,1821,0.396,0.442,1,0,2.99,3.48,3.48,0,DN200 (not steepened)
O2-P1899,O2,pipe,200,100.0,0.51,0.51,0,,8917,0.28,0.353,1,0,1.94,3.31,3.31,0,DN200 (not steepened)
O21-P1115,O21,pipe,200,97.1,0.51,0.51,0,,8918,0.442,0.552,1,0,3.34,3.09,3.34,0,DN200 (not steepened)
O1-P1253,O1,pipe,200,97.1,0.51,0.51,0,,8919,0.176,0.194,1,0,3.46,1.48,3.46,0,DN200 (not steepened)
O6-P214,O6,pipe,200,97.6,0.51,0.51,0,,8920,0.157,0.201,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O12-P399,O12,pipe,200,61.2,0.51,0.51,0,,8921,0.23,0.233,1,0,2.47,2.55,2.55,0,DN200 (not steepened)
O19-P38,O19,pipe,200,86.5,0.51,0.51,0,,8922,0.417,0.425,1,0,3.18,3.26,3.26,0,DN200 (not steepened)
O3-P2979,O3,pipe,200,100.0,0.51,0.51,0,,8923,0.069,0.119,1,0,1.48,2.28,2.28,0,DN200 (not steepened)
O12-P534,O12,pipe,200,100.0,0.51,0.51,0,,1765,0.167,0.33,1,0,3.9,4.57,4.57,0,DN200 (not steepened)
O18-P65,O18,pipe,200,100.0,0.51,0.51,0,,8925,0.098,0.178,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O10-P17,O10,pipe,200,100.0,0.51,0.51,0,,16906,0.264,0.445,1,0,5.05,5.35,5.35,0,DN200 (not steepened)
O3-P1348,O3,pipe,200,97.1,0.51,0.51,0,,8927,0.06,0.112,1,0,3.71,1.48,3.71,0,DN200 (not steepened)
O14-P91,O14,pipe,200,110.5,0.51,0.51,0,,9944,0.203,0.203,1,0,2.19,1.98,2.19,0,DN200 (not steepened)
O3-P637,O3,pipe,200,95.6,0.51,0.51,0,,8929,0.099,0.182,1,0,1.48,2.68,2.68,0,DN200 (not steepened)
O3-P936,O3,pipe,200,97.1,0.51,0.51,0,,8930,0.146,0.146,1,0,1.48,2.84,2.84,0,DN200 (not steepened)
O3-P1377,O3,pipe,200,100.0,0.51,0.51,0,,4477,0.225,0.244,1,0,2.15,2.29,2.29,0,DN200 (not steepened)
O5-P183,O5,pipe,200,97.2,0.51,0.51,0,,8932,0.071,0.123,1,0,2.29,1.48,2.29,0,DN200 (not steepened)
O12-P129,O12,pipe,200,97.2,0.51,0.51,0,,13314,0.393,0.414,1,0,8.23,7.35,8.23,0,DN200 (not steepened)
O3-P2222,O3,pipe,200,100.0,0.51,0.51,0,,7328,0.05,0.05,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O1-P2411,O1,pipe,200,97.2,0.51,0.51,0,,8935,0.143,0.2,1,0,5.29,1.48,5.29,0,DN200 (not steepened)
O21-P789,O21,pipe,200,100.0,0.51,0.51,0,,8059,0.233,0.237,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O3-P928,O3,pipe,200,59.8,0.51,0.51,0,,8930,0.371,0.377,1,0,1.91,3.51,3.51,0,DN200 (not steepened)
O4-P507,O4,pipe,200,88.6,0.51,0.51,0,,8938,0.42,0.448,1,0,2.49,2.49,2.49,0,DN200 (not steepened)
O1-P469,O1,pipe,200,74.2,0.51,0.51,0,,14039,0.404,0.491,1,0,3.84,3.5,3.84,0,DN200 (not steepened)
O3-P1652,O3,pipe,200,97.2,0.51,0.51,0,,7350,0.145,0.265,1,0,2.21,1.48,2.21,0,DN200 (not steepened)
O9-P3111,O9,pipe,200,70.6,0.51,0.51,0,,13013,0.199,0.361,1,0,3.55,4.71,4.71,0,DN200 (not steepened)
O3-P915,O3,pipe,200,96.8,0.51,0.51,0,,8942,0.283,0.299,1,0,3.82,2.61,3.82,0,DN200 (not steepened)
O22-P126,O22,pipe,200,97.2,0.51,0.51,0,,8943,0.123,0.148,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O3-P2973,O3,pipe,200,97.2,0.51,0.51,0,,8944,0.232,0.249,1,0,2.23,2.4,2.4,0,DN200 (not steepened)
O1-P1264,O1,pipe,200,97.2,0.51,0.51,0,,4153,0.343,0.399,1,0,1.89,1.81,1.89,0,DN200 (not steepened)
O3-P165,O3,pipe,250,100.0,0.375,0.618,1,0.50 to 0.75 %,9837,0.75,0.855,0,0,6.29,5.89,6.29,0,Steepened 0.50 to 0.75 %
O17-P82,O17,pipe,200,100.0,0.51,0.51,0,,8947,0.214,0.214,1,0,1.48,2.19,2.19,0,DN200 (not steepened)
O1-P2416,O1,pipe,200,26.1,0.51,0.51,0,,9777,0.412,0.424,1,0,4.04,4.29,4.29,0,DN200 (not steepened)
O9-P358,O9,pipe,200,100.0,0.51,0.51,0,,8949,0.059,0.097,1,0,2.15,2.87,2.87,0,DN200 (not steepened)
O9-P1024,O9,pipe,200,100.0,0.51,0.51,0,,8950,0.185,0.217,1,0,3.67,4.16,4.16,0,DN200 (not steepened)
O2-P1260,O2,pipe,200,100.0,0.51,0.51,0,,3511,0.364,0.38,1,0,2.63,1.48,2.63,0,DN200 (not steepened)
O4-P750,O4,pipe,200,100.0,0.51,0.51,0,,8621,0.175,0.21,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O1-P1772,O1,pipe,200,100.0,0.51,0.51,0,,3381,0.274,0.274,1,0,2.57,2.19,2.57,0,DN200 (not steepened)
O14-P81,O14,pipe,200,90.0,0.51,0.51,0,,11462,0.201,0.201,1,0,3.18,4.58,4.58,0,DN200 (not steepened)
O1-P45,O1,pipe,1000,100.0,0.075,0.112,1,up to 0.30 %,6893,0.75,0.863,0,0,7.31,7.42,7.42,0,Steepened up to 0.30 %
O9-P3198,O9,pipe,200,66.2,0.51,0.51,0,,1934,0.121,0.214,1,0,5.25,5.34,5.34,0,DN200 (not steepened)
O12-P94,O12,pipe,200,85.2,0.51,0.51,0,,185,0.247,0.444,1,0,3.66,3.79,3.79,0,DN200 (not steepened)
O7-P184,O7,pipe,200,75.3,0.51,0.51,0,,11581,0.283,0.389,1,0,6.79,6.93,6.93,0,DN200 (not steepened)
O7-P401,O7,pipe,200,80.0,0.51,0.51,0,,8960,0.177,0.258,1,0,1.93,2.6,2.6,0,DN200 (not steepened)
O9-P2331,O9,pipe,200,97.3,0.51,0.51,0,,8961,0.203,0.203,1,0,1.48,2.27,2.27,0,DN200 (not steepened)
O2-P1204,O2,pipe,200,97.3,0.51,0.51,0,,12069,0.638,0.71,1,0,9.63,10.68,10.68,0,DN200 (not steepened)
O9-P3175,O9,pipe,200,97.3,0.51,0.51,0,,8963,0.052,0.092,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O1-P1351,O1,pipe,200,97.3,0.51,0.51,0,,4621,0.144,0.156,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O4-P948,O4,pipe,200,100.0,0.51,0.51,0,,9536,0.457,0.489,1,0,5.57,6.13,6.13,0,DN200 (not steepened)
O3-P907,O3,pipe,200,55.9,0.51,0.51,0,,8966,0.164,0.164,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O3-P62,O3,pipe,200,97.3,0.51,0.51,0,,13985,0.372,0.589,1,0,3.71,3.6,3.71,0,DN200 (not steepened)
O2-P861,O2,pipe,200,70.3,0.51,0.51,0,,8968,0.11,0.201,1,0,1.48,3.38,3.38,0,DN200 (not steepened)
O4-P126,O4,pipe,200,70.6,0.51,0.51,0,,16239,0.593,0.749,1,0,4.4,4.98,4.98,0,DN200 (not steepened)
O3-P673,O3,pipe,200,97.4,0.51,0.51,0,,11704,0.232,0.272,1,0,3.77,3.77,3.77,0,DN200 (not steepened)
O3-P2067,O3,pipe,200,97.4,0.51,0.51,0,,12962,0.185,0.273,1,0,1.8,2.11,2.11,0,DN200 (not steepened)
O3-P1376,O3,pipe,200,100.0,0.51,0.51,0,,8972,0.246,0.264,1,0,2.29,3.11,3.11,0,DN200 (not steepened)
O1-P2312,O1,pipe,200,100.0,0.51,0.51,0,,5888,0.26,0.37,1,0,2.13,1.48,2.13,0,DN200 (not steepened)
O1-P2427,O1,pipe,200,100.0,0.51,0.51,0,,8974,0.288,0.306,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O2-P410,O2,pipe,200,100.0,0.51,0.51,0,,8975,0.143,0.2,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O1-P1227,O1,pipe,200,97.4,0.51,0.51,0,,8754,0.17,0.22,1,0,2.8,1.48,2.8,0,DN200 (not steepened)
O9-P2320,O9,pipe,200,100.0,0.51,0.51,0,,8977,0.269,0.305,1,0,5.12,5.06,5.12,0,DN200 (not steepened)
O3-P2150,O3,pipe,200,100.0,0.51,0.51,0,,4055,0.23,0.363,1,0,3.41,1.48,3.41,0,DN200 (not steepened)
O3-P1996,O3,pipe,250,123.2,0.375,0.375,0,,4060,0.525,0.736,1,0,5.12,5.31,5.31,0,"Above DN200, under 0.75 m/s"
O21-P1025,O21,pipe,200,38.4,0.51,0.51,0,,13024,0.562,0.605,1,0,3.25,3.37,3.37,0,DN200 (not steepened)
O1-P336,O1,pipe,200,105.3,0.51,0.51,0,,5680,0.141,0.256,1,0,2.46,4.34,4.34,0,DN200 (not steepened)
O9-P1594,O9,pipe,200,100.0,0.51,0.51,0,,8983,0.129,0.161,1,0,2.88,2.97,2.97,0,DN200 (not steepened)
O3-P861,O3,pipe,200,100.0,0.51,0.51,0,,14405,0.621,0.632,1,0,10.03,10.46,10.46,0,DN200 (not steepened)
O1-P1422,O1,pipe,200,97.4,0.51,0.51,0,,18376,0.359,0.436,1,0,2.59,2.98,2.98,0,DN200 (not steepened)
O3-P2519,O3,pipe,200,66.6,0.51,0.51,0,,6516,0.177,0.254,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O13-P14,O13,pipe,200,112.1,0.51,0.51,0,,1766,0.171,0.177,1,0,2.79,1.49,2.79,0,DN200 (not steepened)
O4-P312,O4,pipe,200,88.3,0.51,0.51,0,,17087,0.045,0.045,1,0,1.61,1.76,1.76,0,DN200 (not steepened)
O3-P1455,O3,pipe,250,97.5,0.375,0.749,1,0.50 to 0.75 %,8317,0.749,0.944,1,0,7.4,7.87,7.87,0,"Above DN200, under 0.75 m/s"
O3-P1656,O3,pipe,200,97.5,0.51,0.51,0,,7638,0.186,0.364,1,0,2.14,1.48,2.14,0,DN200 (not steepened)
O3-P1064,O3,pipe,200,100.0,0.51,0.51,0,,9977,0.252,0.258,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O12-P499,O12,pipe,200,99.5,0.51,0.51,0,,8994,0.128,0.228,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O1-P2510,O1,pipe,200,100.0,0.51,0.51,0,,10195,0.386,0.386,1,0,3.01,3.5,3.5,0,DN200 (not steepened)
O2-P558,O2,pipe,200,48.9,0.51,0.51,0,,17956,0.264,0.274,1,0,2.03,2.54,2.54,0,DN200 (not steepened)
O3-P2090,O3,pipe,200,97.5,0.51,0.51,0,,15383,0.374,0.578,1,0,5.3,4.98,5.3,0,DN200 (not steepened)
O2-P344,O2,pipe,200,100.0,0.51,0.51,0,,8998,0.288,0.306,1,0,1.48,2.16,2.16,0,DN200 (not steepened)
O3-P913,O3,pipe,200,64.8,0.51,0.51,0,,8999,0.33,0.338,1,0,2.25,2.36,2.36,0,DN200 (not steepened)
O9-P2322,O9,pipe,200,100.0,0.51,0.51,0,,7870,0.214,0.244,1,0,4.58,5.34,5.34,0,DN200 (not steepened)
O14-P69,O14,pipe,200,100.0,0.51,0.51,0,,7097,0.266,0.336,1,0,1.56,1.64,1.64,0,DN200 (not steepened)
O21-P1325,O21,pipe,200,100.0,0.51,0.51,0,,1448,0.253,0.261,1,0,3.45,1.48,3.45,0,DN200 (not steepened)
O4-P1543,O4,pipe,200,100.5,0.51,0.51,0,,17651,0.175,0.305,1,0,2.39,2.48,2.48,0,DN200 (not steepened)
O9-P378,O9,pipe,200,97.5,0.51,0.51,0,,9004,0.069,0.111,1,0,1.98,2.85,2.85,0,DN200 (not steepened)
O1-P2618,O1,pipe,200,100.0,0.51,0.51,0,,8634,0.396,0.405,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O21-P1232,O21,pipe,200,100.0,0.51,0.51,0,,16103,0.201,0.27,1,0,2.59,3.61,3.61,0,DN200 (not steepened)
O21-P211,O21,pipe,200,90.4,0.51,0.51,0,,9058,0.084,0.144,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O3-P79,O3,pipe,630,97.6,0.125,0.168,1,up to 0.30 %,10182,0.75,0.799,0,0,3.16,4.16,4.16,0,Steepened up to 0.30 %
O3-P1239,O3,pipe,200,99.1,0.51,0.51,0,,3438,0.227,0.321,1,0,2.22,2.69,2.69,0,DN200 (not steepened)
O7-P529,O7,pipe,200,64.1,0.51,0.51,0,,7278,0.081,0.14,1,0,1.96,1.48,1.96,0,DN200 (not steepened)
O9-P834,O9,pipe,200,60.0,0.51,0.51,0,,9011,0.357,0.367,1,0,4.55,4.54,4.55,0,DN200 (not steepened)
O9-P1637,O9,pipe,200,95.5,0.51,0.51,0,,9012,0.161,0.247,1,0,2.08,2.41,2.41,0,DN200 (not steepened)
O9-P2927,O9,pipe,200,100.0,0.51,0.51,0,,13487,0.052,0.078,1,0,3.71,1.48,3.71,0,DN200 (not steepened)
O9-P1017,O9,pipe,200,99.4,0.51,0.51,0,,9014,0.055,0.097,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O3-P2099,O3,pipe,200,97.6,0.51,0.51,0,,9015,0.21,0.379,1,0,4.68,4.21,4.68,0,DN200 (not steepened)
O3-P3325,O3,pipe,200,97.6,0.51,0.51,0,,5646,0.209,0.239,1,0,4.57,2.75,4.57,0,DN200 (not steepened)
O1-P1423,O1,pipe,200,97.6,0.51,0.51,0,,18376,0.267,0.39,1,0,3.01,2.59,3.01,0,DN200 (not steepened)
O1-P1790,O1,pipe,200,98.9,0.51,0.51,0,,9018,0.039,0.039,1,0,1.48,2.08,2.08,0,DN200 (not steepened)
O3-P2201,O3,pipe,200,97.6,0.51,0.51,0,,9019,0.074,0.132,1,0,1.48,2.46,2.46,0,DN200 (not steepened)
O12-P173,O12,pipe,200,100.0,0.51,0.51,0,,9020,0.132,0.132,1,0,2.27,1.48,2.27,0,DN200 (not steepened)
O4-P58,O4,pipe,800,97.6,0.085,0.148,1,up to 0.30 %,17732,0.754,0.854,0,0,12.3,12.23,12.3,1,Steepened up to 0.30 %
O3-P1094,O3,pipe,200,109.1,0.51,0.51,0,,9170,0.492,0.551,1,0,5.08,4.32,5.08,0,DN200 (not steepened)
O4-P350,O4,pipe,200,95.6,0.51,0.51,0,,9023,0.099,0.182,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O3-P425,O3,pipe,200,97.6,0.51,0.51,0,,9024,0.078,0.147,1,0,1.48,2.96,2.96,0,DN200 (not steepened)
O12-P97,O12,pipe,200,100.0,0.51,0.51,0,,185,0.248,0.442,1,0,3.41,3.64,3.64,0,DN200 (not steepened)
O9-P3541,O9,pipe,200,97.6,0.51,0.51,0,,9154,0.071,0.09,1,0,2.11,1.77,2.11,0,DN200 (not steepened)
O7-P180,O7,pipe,200,103.6,0.51,0.51,0,,9027,0.35,0.442,1,0,7.08,7.4,7.4,0,DN200 (not steepened)
O8-P7,O8,pipe,200,87.8,0.51,0.51,0,,9028,0.6,0.693,1,0,7.12,8.34,8.34,0,DN200 (not steepened)
O11-P110,O11,pipe,200,97.6,0.51,0.51,0,,9029,0.219,0.222,1,0,4.19,3.16,4.19,0,DN200 (not steepened)
O19-P48,O19,pipe,200,66.5,0.51,0.51,0,,87,0.264,0.264,1,0,2.33,2.27,2.33,0,DN200 (not steepened)
O4-P83,O4,pipe,800,100.0,0.085,0.175,1,up to 0.30 %,8670,0.75,0.864,0,0,13.22,13.59,13.59,1,Steepened up to 0.30 %
O9-P2136,O9,pipe,200,97.6,0.51,0.51,0,,7701,0.343,0.359,1,0,1.98,2.01,2.01,0,DN200 (not steepened)
O4-P1445,O4,pipe,200,100.6,0.51,0.51,0,,14175,0.4,0.413,1,0,3.23,4.14,4.14,0,DN200 (not steepened)
O3-P1247,O3,pipe,200,70.5,0.51,0.51,0,,9034,0.164,0.164,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O14-P5,O14,pipe,200,100.0,0.51,0.51,0,,426,0.622,0.656,1,0,10.3,10.87,10.87,0,DN200 (not steepened)
O4-P1214,O4,pipe,200,100.0,0.51,0.51,0,,9036,0.2,0.308,1,0,2.37,2.5,2.5,0,DN200 (not steepened)
O9-P467,O9,pipe,200,81.9,0.51,0.51,0,,17911,0.343,0.345,1,0,3.46,3.64,3.64,0,DN200 (not steepened)
O9-P633,O9,pipe,200,90.7,0.51,0.51,0,,13006,0.22,0.264,1,0,2.97,1.48,2.97,0,DN200 (not steepened)
O24-P344,O24,pipe,200,97.7,0.51,0.51,0,,12026,0.258,0.33,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O8-P195,O8,pipe,200,76.1,0.51,0.51,0,,13054,0.07,0.103,1,0,2.41,2.24,2.41,0,DN200 (not steepened)
O9-P2537,O9,pipe,200,97.7,0.51,0.51,0,,9041,0.184,0.215,1,0,1.87,2.36,2.36,0,DN200 (not steepened)
O7-P269,O7,pipe,200,58.6,0.51,0.51,0,,4740,0.489,0.56,1,0,3.94,4.24,4.24,0,DN200 (not steepened)
O21-P498,O21,pipe,200,97.7,0.51,0.51,0,,9043,0.178,0.198,1,0,2.56,2.88,2.88,0,DN200 (not steepened)
O9-P2619,O9,pipe,200,97.7,0.51,0.51,0,,13018,0.24,0.257,1,0,1.7,2.29,2.29,0,DN200 (not steepened)
O4-P701,O4,pipe,200,97.7,0.51,0.51,0,,9045,0.404,0.419,1,0,4.68,4.52,4.68,0,DN200 (not steepened)
O4-P778,O4,pipe,200,40.3,0.51,0.51,0,,6654,0.382,0.408,1,0,3.55,3.65,3.65,0,DN200 (not steepened)
O4-P845,O4,pipe,200,83.1,0.51,0.51,0,,2992,0.309,0.421,1,0,7.87,7.73,7.87,0,DN200 (not steepened)
O2-P1259,O2,pipe,200,97.7,0.51,0.51,0,,9048,0.129,0.129,1,0,1.48,2.58,2.58,0,DN200 (not steepened)
O4-P1045,O4,pipe,200,92.9,0.51,0.51,0,,17663,0.606,0.696,1,0,8.25,8.2,8.25,0,DN200 (not steepened)
O1-P544,O1,pipe,200,73.5,0.51,0.51,0,,1199,0.253,0.383,1,0,2.41,3.44,3.44,0,DN200 (not steepened)
O8-P119,O8,pipe,200,44.2,0.51,0.51,0,,9051,0.076,0.139,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O6-P169,O6,pipe,200,97.8,0.51,0.51,0,,14110,0.323,0.377,1,0,4.29,4.48,4.48,0,DN200 (not steepened)
O9-P3209,O9,pipe,200,100.0,0.51,0.51,0,,9053,0.048,0.086,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O12-P500,O12,pipe,200,100.9,0.51,0.51,0,,5367,0.122,0.221,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O21-P107,O21,pipe,200,115.5,0.51,0.51,0,,9055,0.711,0.741,1,0,5.77,1.48,5.77,0,DN200 (not steepened)
O3-P1950,O3,pipe,200,67.7,0.51,0.51,0,,14427,0.21,0.302,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O11-P114,O11,pipe,200,100.0,0.51,0.51,0,,9076,0.167,0.171,1,0,1.48,3.17,3.17,0,DN200 (not steepened)
O21-P212,O21,pipe,200,100.0,0.51,0.51,0,,9058,0.068,0.111,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O1-P2656,O1,pipe,200,100.0,0.51,0.51,0,,15339,0.397,0.421,1,0,2.21,1.48,2.21,0,DN200 (not steepened)
O11-P166,O11,pipe,200,94.3,0.51,0.51,0,,9060,0.044,0.074,1,0,2.31,1.48,2.31,0,DN200 (not steepened)
O4-P150,O4,pipe,200,99.1,0.51,0.51,0,,1308,0.198,0.362,1,0,2.83,3.12,3.12,0,DN200 (not steepened)
O6-P254,O6,pipe,200,97.8,0.51,0.51,0,,9062,0.086,0.153,1,0,4.26,1.48,4.26,0,DN200 (not steepened)
O9-P3267,O9,pipe,200,100.0,0.51,0.51,0,,10635,0.193,0.194,1,0,2.29,2.98,2.98,0,DN200 (not steepened)
O21-P754,O21,pipe,200,97.8,0.51,0.51,0,,14333,0.372,0.422,1,0,2.49,2.8,2.8,0,DN200 (not steepened)
O1-P2275,O1,pipe,200,100.0,0.51,0.51,0,,3009,0.08,0.134,1,0,2.15,2.5,2.5,0,DN200 (not steepened)
O4-P1257,O4,pipe,200,97.8,0.51,0.51,0,,9066,0.133,0.174,1,0,1.82,2.15,2.15,0,DN200 (not steepened)
O1-P2623,O1,pipe,200,100.0,0.51,0.51,0,,9067,0.259,0.337,1,0,2.06,1.48,2.06,0,DN200 (not steepened)
O3-P2320,O3,pipe,200,95.9,0.51,0.51,0,,6625,0.281,0.382,1,0,2.11,2.15,2.15,0,DN200 (not steepened)
O9-P1488,O9,pipe,200,97.8,0.51,0.51,0,,11947,0.178,0.262,1,0,3.69,3.81,3.81,0,DN200 (not steepened)
O9-P1153,O9,pipe,200,97.8,0.51,0.51,0,,9070,0.122,0.144,1,0,1.64,1.81,1.81,0,DN200 (not steepened)
O1-P1983,O1,pipe,200,135.3,0.51,0.51,0,,9071,0.157,0.181,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O11-P111,O11,pipe,200,100.0,0.51,0.51,0,,9072,0.219,0.222,1,0,3.77,4.19,4.19,0,DN200 (not steepened)
O6-P395,O6,pipe,200,67.7,0.51,0.51,0,,16990,0.281,0.281,1,0,1.65,1.99,1.99,0,DN200 (not steepened)
O1-P1613,O1,pipe,200,76.4,0.51,0.51,0,,9074,0.037,0.037,1,0,2.01,1.48,2.01,0,DN200 (not steepened)
O22-P39,O22,pipe,200,97.8,0.51,0.51,0,,9075,0.154,0.263,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O11-P118,O11,pipe,200,100.0,0.51,0.51,0,,9076,0.039,0.039,1,0,2.67,1.48,2.67,0,DN200 (not steepened)
O11-P342,O11,pipe,200,97.8,0.51,0.51,0,,11691,0.079,0.131,1,0,1.82,1.48,1.82,0,DN200 (not steepened)
O2-P360,O2,pipe,200,68.2,0.51,0.51,0,,1664,0.213,0.244,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O2-P210,O2,pipe,280,100.0,0.375,0.375,0,,9079,0.793,0.816,0,0,6.69,5.74,6.69,0,"Above DN200, 0.75 m/s as laid"
O3-P2960,O3,pipe,200,100.0,0.51,0.51,0,,3239,0.178,0.179,1,0,1.93,2.42,2.42,0,DN200 (not steepened)
O4-P866,O4,pipe,200,80.4,0.51,0.51,0,,3087,0.123,0.123,1,0,4.65,5.08,5.08,0,DN200 (not steepened)
O2-P1509,O2,pipe,200,88.1,0.51,0.51,0,,9082,0.226,0.251,1,0,1.76,2.31,2.31,0,DN200 (not steepened)
O7-P405,O7,pipe,200,57.0,0.51,0.51,0,,9083,0.146,0.215,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O4-P1161,O4,pipe,200,86.7,0.51,0.51,0,,9084,0.168,0.168,1,0,1.48,2.23,2.23,0,DN200 (not steepened)
O3-P1146,O3,pipe,200,97.9,0.51,0.51,0,,8834,0.344,0.397,1,0,2.58,2.61,2.61,0,DN200 (not steepened)
O1-P354,O1,pipe,900,97.9,0.075,0.133,1,up to 0.30 %,19077,0.75,0.86,0,0,11.79,12.13,12.13,1,Steepened up to 0.30 %
O8-P233,O8,pipe,200,91.2,0.51,0.51,0,,17759,0.241,0.261,1,0,2.4,2.19,2.4,0,DN200 (not steepened)
O2-P1656,O2,pipe,200,99.4,0.51,0.51,0,,9088,0.214,0.234,1,0,1.48,2.82,2.82,0,DN200 (not steepened)
O3-P2102,O3,pipe,200,97.9,0.51,0.51,0,,9091,0.13,0.238,1,0,2.17,2.71,2.71,0,DN200 (not steepened)
O1-P789,O1,pipe,200,97.9,0.51,0.51,0,,9333,0.299,0.372,1,0,2.25,2.43,2.43,0,DN200 (not steepened)
O21-P793,O21,pipe,200,64.2,0.51,0.51,0,,9093,0.132,0.202,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O9-P691,O9,pipe,500,97.9,0.155,0.319,1,0.30 to 0.50 %,6048,0.757,0.886,0,0,8.85,8.62,8.85,0,Steepened 0.30 to 0.50 %
O1-P2078,O1,pipe,200,100.0,0.51,0.51,0,,9864,0.23,0.23,1,0,4.28,1.48,4.28,0,DN200 (not steepened)
O3-P2618,O3,pipe,200,97.9,0.51,0.51,0,,7528,0.579,0.763,1,0,5.39,5.88,5.88,0,DN200 (not steepened)
O2-P569,O2,pipe,200,97.9,0.51,0.51,0,,9097,0.202,0.284,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O7-P246,O7,pipe,200,70.0,0.51,0.51,0,,16983,0.631,0.671,1,0,4.56,4.44,4.56,0,DN200 (not steepened)
O3-P32,O3,pipe,500,97.9,0.155,0.458,1,0.30 to 0.50 %,9099,0.75,1.034,0,0,11.29,11.17,11.29,0,Steepened 0.30 to 0.50 %
O21-P1194,O21,pipe,200,100.0,0.51,0.51,0,,9100,0.169,0.224,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O5-P88,O5,pipe,200,79.6,0.51,0.51,0,,9259,0.134,0.246,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O4-P1097,O4,pipe,200,100.0,0.51,0.51,0,,9102,0.354,0.391,1,0,5.03,4.84,5.03,0,DN200 (not steepened)
O21-P1151,O21,pipe,200,76.9,0.51,0.51,0,,15283,0.28,0.301,1,0,1.59,2.03,2.03,0,DN200 (not steepened)
O2-P1146,O2,pipe,200,100.0,0.51,0.51,0,,9104,0.119,0.172,1,0,2.81,1.48,2.81,0,DN200 (not steepened)
O1-P2228,O1,pipe,280,93.5,0.375,0.468,1,0.30 to 0.50 %,9105,0.75,0.84,0,0,6.76,6.66,6.76,0,Steepened 0.30 to 0.50 %
O6-P191,O6,pipe,200,90.8,0.51,0.51,0,,10537,0.122,0.122,1,0,2.26,2.66,2.66,0,DN200 (not steepened)
O9-P3308,O9,pipe,200,98.0,0.51,0.51,0,,9107,0.048,0.086,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O3-P3323,O3,pipe,200,98.0,0.51,0.51,0,,5646,0.252,0.302,1,0,2.03,2.88,2.88,0,DN200 (not steepened)
O1-P2576,O1,pipe,200,79.2,0.51,0.51,0,,9109,0.612,0.637,1,0,4.82,5.63,5.63,0,DN200 (not steepened)
O7-P127,O7,pipe,200,98.0,0.51,0.51,0,,9110,0.075,0.135,1,0,1.48,2.75,2.75,0,DN200 (not steepened)
O1-P2449,O1,pipe,800,100.0,0.085,0.159,1,up to 0.30 %,4895,0.751,0.851,0,0,2.93,2.69,2.93,0,Steepened up to 0.30 %
O4-P145,O4,pipe,200,98.0,0.51,0.51,0,,1278,0.248,0.427,1,0,3.31,3.25,3.31,0,DN200 (not steepened)
O24-P168,O24,pipe,200,100.0,0.51,0.51,0,,9113,0.221,0.28,1,0,1.59,2.04,2.04,0,DN200 (not steepened)
O2-P1885,O2,pipe,200,98.0,0.51,0.51,0,,9114,0.215,0.215,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O4-P1154,O4,pipe,200,69.8,0.51,0.51,0,,16645,0.121,0.121,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O9-P1269,O9,pipe,200,98.0,0.51,0.51,0,,10981,0.073,0.122,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O4-P1085,O4,pipe,200,27.6,0.51,0.51,0,,5661,0.335,0.358,1,0,2.23,2.36,2.36,0,DN200 (not steepened)
O3-P932,O3,pipe,200,58.0,0.51,0.51,0,,1621,0.352,0.359,1,0,2.16,2.45,2.45,0,DN200 (not steepened)
O1-P340,O1,pipe,200,100.0,0.51,0.51,0,,9120,0.074,0.132,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O4-P1165,O4,pipe,200,66.8,0.51,0.51,0,,9121,0.123,0.144,1,0,1.48,2.07,2.07,0,DN200 (not steepened)
O2-P369,O2,pipe,200,55.9,0.51,0.51,0,,9258,0.262,0.296,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O2-P1133,O2,pipe,200,98.1,0.51,0.51,0,,2396,0.341,0.351,1,0,2.79,1.48,2.79,0,DN200 (not steepened)
O9-P2864,O9,pipe,200,98.1,0.51,0.51,0,,4597,0.061,0.11,1,0,1.9,2.95,2.95,0,DN200 (not steepened)
O1-P2292,O1,pipe,200,98.1,0.51,0.51,0,,9125,0.223,0.296,1,0,2.13,3.16,3.16,0,DN200 (not steepened)
O3-P164,O3,pipe,250,100.0,0.375,0.617,1,0.50 to 0.75 %,9127,0.75,0.855,0,0,5.89,7.26,7.26,0,Steepened 0.50 to 0.75 %
O1-P744,O1,pipe,200,77.2,0.51,0.51,0,,19230,0.561,0.615,1,0,9.69,8.14,9.69,0,DN200 (not steepened)
O1-P1434,O1,pipe,200,98.1,0.51,0.51,0,,18376,0.115,0.115,1,0,2.38,3.09,3.09,0,DN200 (not steepened)
O3-P1576,O3,pipe,200,100.0,0.51,0.51,0,,9130,0.244,0.263,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O3-P2173,O3,pipe,200,100.0,0.51,0.51,0,,2184,0.624,0.757,1,0,9.31,8.95,9.31,0,DN200 (not steepened)
O14-P68,O14,pipe,200,106.4,0.51,0.51,0,,7097,0.275,0.343,1,0,1.64,1.63,1.64,0,DN200 (not steepened)
O1-P2156,O1,pipe,200,98.1,0.51,0.51,0,,9133,0.144,0.156,1,0,1.48,3.72,3.72,0,DN200 (not steepened)
O4-P1121,O4,pipe,200,49.6,0.51,0.51,0,,2642,0.417,0.431,1,0,3.02,3.25,3.25,0,DN200 (not steepened)
O9-P2208,O9,pipe,200,90.7,0.51,0.51,0,,9135,0.352,0.364,1,0,2.25,2.05,2.25,0,DN200 (not steepened)
O3-P3232,O3,pipe,200,100.0,0.51,0.51,0,,16037,0.416,0.454,1,0,3.15,3.92,3.92,0,DN200 (not steepened)
O4-P144,O4,pipe,200,98.1,0.51,0.51,0,,1278,0.26,0.44,1,0,3.25,3.23,3.25,0,DN200 (not steepened)
O3-P1018,O3,pipe,200,100.0,0.51,0.51,0,,9138,0.605,0.627,1,0,6.72,6.12,6.72,0,DN200 (not steepened)
O3-P480,O3,pipe,200,130.5,0.51,0.51,0,,9139,0.146,0.146,1,0,1.48,2.8,2.8,0,DN200 (not steepened)
O16-P62,O16,pipe,200,104.5,0.51,0.51,0,,6087,0.685,0.719,1,0,6.33,5.86,6.33,0,DN200 (not steepened)
O3-P686,O3,pipe,200,100.0,0.51,0.51,0,,9141,0.061,0.113,1,0,1.48,2.27,2.27,0,DN200 (not steepened)
O3-P1331,O3,pipe,200,94.9,0.51,0.51,0,,9142,0.174,0.201,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O7-P189,O7,pipe,200,65.1,0.51,0.51,0,,11581,0.24,0.369,1,0,6.98,7.12,7.12,0,DN200 (not steepened)
O14-P63,O14,pipe,200,100.0,0.51,0.51,0,,11724,0.341,0.366,1,0,2.18,2.28,2.28,0,DN200 (not steepened)
O14-P71,O14,pipe,200,100.0,0.51,0.51,0,,7097,0.231,0.275,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O3-P2555,O3,pipe,200,76.5,0.51,0.51,0,,14464,0.175,0.246,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O9-P2939,O9,pipe,200,95.5,0.51,0.51,0,,9147,0.055,0.098,1,0,1.48,2.18,2.18,0,DN200 (not steepened)
O9-P1423,O9,pipe,200,98.1,0.51,0.51,0,,9148,0.085,0.144,1,0,1.9,4.92,4.92,0,DN200 (not steepened)
O3-P633,O3,pipe,200,100.0,0.51,0.51,0,,915,0.112,0.204,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O1-P2651,O1,pipe,200,60.4,0.51,0.51,0,,310,0.357,0.373,1,0,2.02,2.01,2.02,0,DN200 (not steepened)
O3-P1492,O3,pipe,200,82.3,0.51,0.51,0,,18344,0.563,0.715,1,0,5.72,5.71,5.72,0,DN200 (not steepened)
O9-P107,O9,pipe,200,98.2,0.51,0.51,0,,11363,0.421,0.596,1,0,11.45,11.63,11.63,0,DN200 (not steepened)
O12-P78,O12,pipe,200,100.0,0.51,0.51,0,,185,0.389,0.588,1,0,6.16,6.43,6.43,0,DN200 (not steepened)
O9-P3548,O9,pipe,200,98.2,0.51,0.51,0,,9154,0.053,0.068,1,0,3.25,2.02,3.25,0,DN200 (not steepened)
O4-P867,O4,pipe,200,75.1,0.51,0.51,0,,3087,0.053,0.053,1,0,4.17,4.65,4.65,0,DN200 (not steepened)
O1-P698,O1,pipe,200,100.0,0.51,0.51,0,,9156,0.1,0.183,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O12-P100,O12,pipe,200,100.0,0.51,0.51,0,,11541,0.24,0.432,1,0,3.73,3.38,3.73,0,DN200 (not steepened)
O2-P1491,O2,pipe,200,100.0,0.51,0.51,0,,9158,0.302,0.363,1,0,3.01,3.14,3.14,0,DN200 (not steepened)
O9-P636,O9,pipe,200,72.2,0.51,0.51,0,,13006,0.175,0.206,1,0,1.82,1.48,1.82,0,DN200 (not steepened)
O3-P972,O3,pipe,200,101.5,0.51,0.51,0,,17893,0.21,0.21,1,0,2.49,3.97,3.97,0,DN200 (not steepened)
O3-P2962,O3,pipe,200,100.0,0.51,0.51,0,,7454,0.166,0.18,1,0,2.24,2.87,2.87,0,DN200 (not steepened)
O3-P1670,O3,pipe,200,32.5,0.51,0.51,0,,7189,0.167,0.337,1,0,1.77,1.63,1.77,0,DN200 (not steepened)
O14-P90,O14,pipe,200,96.1,0.51,0.51,0,,9163,0.203,0.203,1,0,1.98,2.81,2.81,0,DN200 (not steepened)
O9-P2522,O9,pipe,200,100.0,0.51,0.51,0,,9164,0.217,0.237,1,0,1.76,1.57,1.76,0,DN200 (not steepened)
O9-P1477,O9,pipe,200,100.0,0.51,0.51,0,,11859,0.121,0.135,1,0,2.46,3.3,3.3,0,DN200 (not steepened)
O4-P595,O4,pipe,200,100.0,0.51,0.51,0,,9166,0.685,0.716,1,0,8.27,8.15,8.27,0,DN200 (not steepened)
O9-P3561,O9,pipe,200,92.7,0.51,0.51,0,,9167,0.156,0.203,1,0,3.71,4.5,4.5,0,DN200 (not steepened)
O21-P441,O21,pipe,200,56.6,0.51,0.51,0,,9821,0.229,0.264,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O2-P928,O2,pipe,200,98.3,0.51,0.51,0,,11662,0.609,0.629,1,0,5.47,5.78,5.78,0,DN200 (not steepened)
O3-P1097,O3,pipe,200,27.1,0.51,0.51,0,,9170,0.43,0.436,1,0,3.8,4.14,4.14,0,DN200 (not steepened)
O2-P220,O2,pipe,250,111.1,0.375,0.522,1,0.50 to 0.75 %,5146,0.796,0.834,0,0,4.46,3.8,4.46,0,Steepened 0.50 to 0.75 %
O7-P163,O7,pipe,200,99.1,0.51,0.51,0,,17516,0.382,0.458,1,0,7.36,7.85,7.85,0,DN200 (not steepened)
O3-P1809,O3,pipe,200,81.4,0.51,0.51,0,,10083,0.399,0.406,1,0,3.21,3.48,3.48,0,DN200 (not steepened)
O2-P1028,O2,pipe,200,34.6,0.51,0.51,0,,11542,0.593,0.602,1,0,5.28,5.07,5.28,0,DN200 (not steepened)
O1-P2586,O1,pipe,200,100.0,0.51,0.51,0,,16646,0.416,0.431,1,0,4.18,2.98,4.18,0,DN200 (not steepened)
O1-P1993,O1,pipe,200,98.3,0.51,0.51,0,,8640,0.372,0.453,1,0,1.82,1.93,1.93,0,DN200 (not steepened)
O10-P252,O10,pipe,200,98.3,0.51,0.51,0,,9178,0.14,0.242,1,0,2.64,2.68,2.68,0,DN200 (not steepened)
O9-P1473,O9,pipe,200,100.0,0.51,0.51,0,,2171,0.069,0.113,1,0,2.77,3.8,3.8,0,DN200 (not steepened)
O3-P2095,O3,pipe,200,83.3,0.51,0.51,0,,9180,0.33,0.473,1,0,7.64,6.68,7.64,0,DN200 (not steepened)
O1-P1874,O1,pipe,200,100.0,0.51,0.51,0,,9181,0.069,0.121,1,0,1.48,2.76,2.76,0,DN200 (not steepened)
O3-P1066,O3,pipe,200,100.0,0.51,0.51,0,,3605,0.222,0.23,1,0,1.48,2.97,2.97,0,DN200 (not steepened)
O9-P602,O9,pipe,200,116.7,0.51,0.51,0,,16082,0.2,0.3,1,0,1.55,1.81,1.81,0,DN200 (not steepened)
O4-P926,O4,pipe,200,98.3,0.51,0.51,0,,16537,0.152,0.241,1,0,2.81,3.92,3.92,0,DN200 (not steepened)
O10-P248,O10,pipe,200,98.3,0.51,0.51,0,,9178,0.164,0.292,1,0,3.35,3.3,3.35,0,DN200 (not steepened)
O2-P321,O2,pipe,200,73.4,0.51,0.51,0,,4948,0.263,0.263,1,0,2.68,2.61,2.68,0,DN200 (not steepened)
O11-P275,O11,pipe,200,100.0,0.51,0.51,0,,11655,0.11,0.15,1,0,4.08,4.14,4.14,0,DN200 (not steepened)
O4-P746,O4,pipe,200,100.0,0.51,0.51,0,,9915,0.284,0.317,1,0,3.95,3.78,3.95,0,DN200 (not steepened)
O21-P1095,O21,pipe,200,98.4,0.51,0.51,0,,14224,0.203,0.235,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O3-P2197,O3,pipe,200,98.4,0.51,0.51,0,,7807,0.234,0.39,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O4-P80,O4,pipe,800,100.0,0.085,0.175,1,up to 0.30 %,8670,0.752,0.865,0,0,12.67,11.99,12.67,1,Steepened up to 0.30 %
O9-P2165,O9,pipe,200,83.5,0.51,0.51,0,,9193,0.243,0.25,1,0,2.31,2.5,2.5,0,DN200 (not steepened)
O24-P72,O24,pipe,200,100.0,0.51,0.51,0,,11044,0.238,0.381,1,0,1.98,2.3,2.3,0,DN200 (not steepened)
O9-P764,O9,pipe,200,80.3,0.51,0.51,0,,13491,0.505,0.685,1,0,4.32,4.3,4.32,0,DN200 (not steepened)
O21-P56,O21,pipe,560,113.8,0.155,0.245,1,up to 0.30 %,9196,0.75,0.833,0,0,9.22,8.5,9.22,0,Steepened up to 0.30 %
O9-P2518,O9,pipe,200,92.8,0.51,0.51,0,,2174,0.149,0.172,1,0,1.92,2.49,2.49,0,DN200 (not steepened)
O3-P383,O3,pipe,200,98.4,0.51,0.51,0,,9198,0.146,0.146,1,0,1.48,2.73,2.73,0,DN200 (not steepened)
O1-P2395,O1,pipe,200,88.9,0.51,0.51,0,,9199,0.192,0.245,1,0,1.48,3.13,3.13,0,DN200 (not steepened)
O7-P383,O7,pipe,200,74.4,0.51,0.51,0,,14533,0.185,0.271,1,0,1.66,2.27,2.27,0,DN200 (not steepened)
O4-P1131,O4,pipe,200,43.0,0.51,0.51,0,,13308,0.353,0.364,1,0,2.63,2.67,2.67,0,DN200 (not steepened)
O7-P354,O7,pipe,200,70.6,0.51,0.51,0,,8536,0.055,0.055,1,0,2.83,3.38,3.38,0,DN200 (not steepened)
O3-P1078,O3,pipe,200,76.8,0.51,0.51,0,,9203,0.164,0.164,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O3-P1744,O3,pipe,200,86.0,0.51,0.51,0,,556,0.259,0.32,1,0,4.23,4.86,4.86,0,DN200 (not steepened)
O1-P2353,O1,pipe,200,100.0,0.51,0.51,0,,9205,0.198,0.209,1,0,1.48,3.4,3.4,0,DN200 (not steepened)
O1-P2002,O1,pipe,200,98.4,0.51,0.51,0,,7001,0.304,0.404,1,0,1.96,1.97,1.97,0,DN200 (not steepened)
O2-P1462,O2,pipe,200,98.4,0.51,0.51,0,,3730,0.299,0.367,1,0,3.25,1.48,3.25,0,DN200 (not steepened)
O4-P876,O4,pipe,200,98.4,0.51,0.51,0,,9208,0.121,0.121,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O1-P1221,O1,pipe,200,100.0,0.51,0.51,0,,9209,0.143,0.149,1,0,1.98,1.48,1.98,0,DN200 (not steepened)
O4-P1014,O4,pipe,200,65.3,0.51,0.51,0,,9910,0.257,0.257,1,0,1.75,2.52,2.52,0,DN200 (not steepened)
O3-P233,O3,pipe,200,100.0,0.51,0.51,0,,10352,0.3,0.3,1,0,2.06,1.96,2.06,0,DN200 (not steepened)
O1-P2435,O1,pipe,800,100.0,0.085,0.155,1,up to 0.30 %,9212,0.75,0.849,0,0,3.21,2.01,3.21,0,Steepened up to 0.30 %
O2-P1150,O2,pipe,200,100.0,0.51,0.51,0,,15672,0.115,0.17,1,0,7.9,1.48,7.9,0,DN200 (not steepened)
O4-P1098,O4,pipe,200,100.0,0.51,0.51,0,,6948,0.344,0.385,1,0,4.84,5.03,5.03,0,DN200 (not steepened)
O4-P1004,O4,pipe,200,100.3,0.51,0.51,0,,9215,0.35,0.354,1,0,3.38,4.51,4.51,0,DN200 (not steepened)
O3-P3184,O3,pipe,200,64.3,0.51,0.51,0,,9217,0.182,0.204,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O3-P1982,O3,pipe,200,90.9,0.51,0.51,0,,9218,0.186,0.256,1,0,2.89,1.48,2.89,0,DN200 (not steepened)
O1-P2437,O1,pipe,800,100.0,0.085,0.155,1,up to 0.30 %,9233,0.75,0.85,0,0,3.23,3.49,3.49,0,Steepened up to 0.30 %
O3-P285,O3,pipe,315,100.0,0.27,0.392,1,0.30 to 0.50 %,13529,0.761,0.852,0,0,5.0,6.32,6.32,0,Steepened 0.30 to 0.50 %
O4-P1215,O4,pipe,200,100.0,0.51,0.51,0,,9221,0.192,0.266,1,0,2.07,2.37,2.37,0,DN200 (not steepened)
O1-P1089,O1,pipe,200,100.0,0.51,0.51,0,,13263,0.17,0.257,1,0,2.95,4.04,4.04,0,DN200 (not steepened)
O1-P2580,O1,pipe,200,53.3,0.51,0.51,0,,9223,0.564,0.586,1,0,3.29,2.82,3.29,0,DN200 (not steepened)
O9-P546,O9,pipe,200,100.0,0.51,0.51,0,,13639,0.231,0.235,1,0,4.34,3.83,4.34,0,DN200 (not steepened)
O1-P2281,O1,pipe,200,100.0,0.51,0.51,0,,12810,0.641,0.743,1,0,3.75,3.72,3.75,0,DN200 (not steepened)
O1-P2392,O1,pipe,200,100.0,0.51,0.51,0,,5129,0.241,0.342,1,0,5.06,4.13,5.06,0,DN200 (not steepened)
O14-P107,O14,pipe,200,78.3,0.51,0.51,0,,9228,0.123,0.132,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O3-P2758,O3,pipe,200,100.0,0.51,0.51,0,,13948,0.111,0.201,1,0,1.5,1.51,1.51,0,DN200 (not steepened)
O24-P186,O24,pipe,200,97.6,0.51,0.51,0,,15456,0.675,0.7,1,0,6.69,6.12,6.69,0,DN200 (not steepened)
O1-P2481,O1,pipe,200,100.0,0.51,0.51,0,,3880,0.376,0.387,1,0,2.34,1.96,2.34,0,DN200 (not steepened)
O9-P487,O9,pipe,200,98.8,0.51,0.51,0,,7432,0.157,0.26,1,0,3.19,2.67,3.19,0,DN200 (not steepened)
O1-P2438,O1,pipe,800,100.0,0.085,0.155,1,up to 0.30 %,9233,0.75,0.849,0,0,3.21,3.23,3.23,0,Steepened up to 0.30 %
O4-P670,O4,pipe,200,75.6,0.51,0.51,0,,17098,0.245,0.264,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O3-P833,O3,pipe,200,100.0,0.51,0.51,0,,2849,0.272,0.272,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O1-P2538,O1,pipe,200,77.5,0.51,0.51,0,,113,0.217,0.236,1,0,2.45,2.55,2.55,0,DN200 (not steepened)
O8-P102,O8,pipe,200,98.8,0.51,0.51,0,,9051,0.221,0.412,1,0,3.6,4.1,4.1,0,DN200 (not steepened)
O1-P2161,O1,pipe,200,98.5,0.51,0.51,0,,9238,0.182,0.21,1,0,2.29,1.48,2.29,0,DN200 (not steepened)
O3-P2861,O3,pipe,250,76.9,0.375,0.73,1,0.50 to 0.75 %,3364,0.761,0.901,0,0,7.95,8.49,8.49,0,Steepened 0.50 to 0.75 %
O3-P1903,O3,pipe,200,100.0,0.51,0.51,0,,9240,0.177,0.217,1,0,1.72,1.64,1.72,0,DN200 (not steepened)
O4-P683,O4,pipe,200,102.4,0.51,0.51,0,,10044,0.416,0.424,1,0,5.43,4.75,5.43,0,DN200 (not steepened)
O2-P1451,O2,pipe,200,98.5,0.51,0.51,0,,9242,0.074,0.132,1,0,2.16,1.48,2.16,0,DN200 (not steepened)
O1-P7,O1,pipe,1800,100.0,0.075,0.075,0,,19187,0.9,1.013,0,0,9.5,9.54,9.54,0,"Above DN200, 0.75 m/s as laid"
O1-P1896,O1,pipe,200,100.0,0.51,0.51,0,,9244,0.05,0.089,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O24-P300,O24,pipe,200,98.6,0.51,0.51,0,,4352,0.39,0.399,1,0,1.93,2.14,2.14,0,DN200 (not steepened)
O2-P218,O2,pipe,280,100.0,0.375,0.392,1,0.30 to 0.50 %,9246,0.75,0.78,0,0,3.54,3.68,3.68,0,Steepened 0.30 to 0.50 %
O9-P2847,O9,pipe,200,98.6,0.51,0.51,0,,8546,0.355,0.398,1,0,3.09,3.29,3.29,0,DN200 (not steepened)
O1-P1742,O1,pipe,200,100.0,0.51,0.51,0,,9355,0.354,0.36,1,0,2.32,3.26,3.26,0,DN200 (not steepened)
O22-P135,O22,pipe,200,98.6,0.51,0.51,0,,9249,0.185,0.206,1,0,2.03,1.48,2.03,0,DN200 (not steepened)
O14-P113,O14,pipe,200,100.0,0.51,0.51,0,,9877,0.152,0.157,1,0,2.08,2.17,2.17,0,DN200 (not steepened)
O4-P792,O4,pipe,200,76.6,0.51,0.51,0,,8529,0.602,0.682,1,0,9.32,9.2,9.32,0,DN200 (not steepened)
O9-P711,O9,pipe,500,98.6,0.155,0.342,1,0.30 to 0.50 %,18763,0.752,0.894,0,0,6.99,7.21,7.21,0,Steepened 0.30 to 0.50 %
O1-P960,O1,pipe,200,100.0,0.51,0.51,0,,17345,0.359,0.403,1,0,1.57,1.62,1.62,0,DN200 (not steepened)
O4-P786,O4,pipe,200,52.0,0.51,0.51,0,,10598,0.194,0.233,1,0,2.79,2.63,2.79,0,DN200 (not steepened)
O1-P1787,O1,pipe,200,100.0,0.51,0.51,0,,9255,0.115,0.115,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O14-P70,O14,pipe,200,100.0,0.51,0.51,0,,7097,0.231,0.275,1,0,1.71,1.56,1.71,0,DN200 (not steepened)
