label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O3-P916,O3,pipe,200,118.4,0.51,0.51,0,,4897,0.261,0.268,1,0,2.42,3.82,3.82,0,DN200 (not steepened)
O21-P479,O21,pipe,200,100.0,0.51,0.51,0,,10247,0.044,0.044,1,0,2.18,1.48,2.18,0,DN200 (not steepened)
O21-P475,O21,pipe,200,100.0,0.51,0.51,0,,10247,0.073,0.099,1,0,1.98,1.48,1.98,0,DN200 (not steepened)
O1-P1685,O1,pipe,200,100.0,0.51,0.51,0,,13670,0.305,0.337,1,0,1.94,2.45,2.45,0,DN200 (not steepened)
O2-P342,O2,pipe,200,100.0,0.51,0.51,0,,9630,0.503,0.56,1,0,3.35,1.48,3.35,0,DN200 (not steepened)
O3-P2115,O3,pipe,200,101.6,0.51,0.51,0,,10420,0.123,0.227,1,0,6.4,7.01,7.01,0,DN200 (not steepened)
O1-P1451,O1,pipe,200,99.9,0.51,0.51,0,,6065,0.245,0.358,1,0,4.17,3.76,4.17,0,DN200 (not steepened)
O1-P1867,O1,pipe,200,100.0,0.51,0.51,0,,10231,0.123,0.165,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O4-P648,O4,pipe,200,100.0,0.51,0.51,0,,10314,0.283,0.357,1,0,1.72,1.55,1.72,0,DN200 (not steepened)
O1-P1143,O1,pipe,200,100.0,0.51,0.51,0,,11925,0.161,0.161,1,0,3.18,4.05,4.05,0,DN200 (not steepened)
O21-P474,O21,pipe,200,100.0,0.51,0.51,0,,10247,0.132,0.162,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O2-P158,O2,pipe,200,64.7,0.51,0.51,0,,10235,0.182,0.182,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O21-P669,O21,pipe,200,99.9,0.51,0.51,0,,8903,0.068,0.111,1,0,2.04,2.32,2.32,0,DN200 (not steepened)
O4-P461,O4,pipe,200,100.0,0.51,0.51,0,,10237,0.121,0.121,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O1-P1684,O1,pipe,200,60.8,0.51,0.51,0,,13670,0.395,0.405,1,0,2.45,2.36,2.45,0,DN200 (not steepened)
O1-P856,O1,pipe,200,100.0,0.51,0.51,0,,10239,0.163,0.198,1,0,2.66,1.48,2.66,0,DN200 (not steepened)
O19-P27,O19,pipe,200,100.0,0.51,0.51,0,,14537,0.171,0.245,1,0,3.04,3.22,3.22,0,DN200 (not steepened)
O9-P474,O9,pipe,200,100.0,0.51,0.51,0,,10070,0.22,0.22,1,0,1.91,2.15,2.15,0,DN200 (not steepened)
O17-P84,O17,pipe,200,100.0,0.51,0.51,0,,10242,0.13,0.159,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O21-P1303,O21,pipe,200,100.0,0.51,0.51,0,,10243,0.182,0.182,1,0,1.48,2.31,2.31,0,DN200 (not steepened)
O9-P900,O9,pipe,200,71.3,0.51,0.51,0,,10244,0.162,0.163,1,0,1.48,3.26,3.26,0,DN200 (not steepened)
O19-P15,O19,pipe,200,100.0,0.51,0.51,0,,14537,0.408,0.449,1,0,6.06,6.19,6.19,0,DN200 (not steepened)
O3-P1626,O3,pipe,200,100.0,0.51,0.51,0,,10265,0.098,0.164,1,0,3.37,3.4,3.4,0,DN200 (not steepened)
O21-P480,O21,pipe,200,100.0,0.51,0.51,0,,10247,0.039,0.039,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O15-P159,O15,pipe,200,100.0,0.51,0.51,0,,10248,0.11,0.201,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O10-P74,O10,pipe,315,100.0,0.27,0.43,1,0.30 to 0.50 %,12799,0.762,0.863,0,0,6.79,6.72,6.79,0,Steepened 0.30 to 0.50 %
O1-P783,O1,pipe,200,100.0,0.51,0.51,0,,14569,0.254,0.384,1,0,2.56,2.36,2.56,0,DN200 (not steepened)
O12-P202,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.482,0.586,1,0,11.4,11.35,11.4,0,DN200 (not steepened)
O4-P32,O4,pipe,900,169.6,0.075,0.137,1,up to 0.30 %,17948,0.751,0.845,0,0,9.1,8.91,9.1,0,Steepened up to 0.30 %
O4-P747,O4,pipe,200,100.0,0.51,0.51,0,,9915,0.272,0.301,1,0,2.67,3.95,3.95,0,DN200 (not steepened)
O21-P734,O21,pipe,200,35.1,0.51,0.51,0,,10254,0.075,0.089,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O2-P677,O2,pipe,1400,100.0,0.075,0.077,1,up to 0.30 %,17406,0.751,0.866,0,0,9.05,8.17,9.05,0,Steepened up to 0.30 %
O7-P495,O7,pipe,200,100.0,0.51,0.51,0,,15682,0.044,0.044,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O9-P1118,O9,pipe,355,100.0,0.27,0.385,1,0.30 to 0.50 %,17178,0.75,0.87,0,0,6.48,6.23,6.48,0,Steepened 0.30 to 0.50 %
O1-P52,O1,pipe,1000,100.0,0.075,0.123,1,up to 0.30 %,5406,0.775,0.892,0,0,8.62,8.74,8.74,0,Steepened up to 0.30 %
O7-P48,O7,pipe,200,86.2,0.51,0.51,0,,15682,0.389,0.558,1,0,5.31,4.89,5.31,0,DN200 (not steepened)
O10-P405,O10,pipe,200,100.0,0.51,0.51,0,,679,0.306,0.308,1,0,2.87,2.8,2.87,0,DN200 (not steepened)
O4-P1013,O4,pipe,200,102.2,0.51,0.51,0,,10261,0.04,0.04,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O9-P11,O9,pipe,500,100.0,0.155,0.265,1,up to 0.30 %,2829,0.756,0.846,0,0,10.78,10.9,10.9,0,Steepened up to 0.30 %
O9-P863,O9,pipe,200,100.0,0.51,0.51,0,,10784,0.41,0.425,1,0,7.78,7.14,7.78,0,DN200 (not steepened)
O9-P622,O9,pipe,200,100.0,0.51,0.51,0,,13869,0.151,0.236,1,0,2.81,1.99,2.81,0,DN200 (not steepened)
O3-P1632,O3,pipe,200,100.0,0.51,0.51,0,,10265,0.039,0.039,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O21-P437,O21,pipe,200,100.0,0.51,0.51,0,,10247,0.273,0.355,1,0,1.75,1.52,1.75,0,DN200 (not steepened)
O2-P1148,O2,pipe,200,100.0,0.51,0.51,0,,15672,0.117,0.171,1,0,10.61,1.48,10.61,0,DN200 (not steepened)
O4-P834,O4,pipe,200,100.0,0.51,0.51,0,,13953,0.122,0.122,1,0,1.63,1.5,1.63,0,DN200 (not steepened)
O3-P1818,O3,pipe,200,100.0,0.51,0.51,0,,15742,0.187,0.204,1,0,2.23,2.75,2.75,0,DN200 (not steepened)
O19-P33,O19,pipe,200,100.0,0.51,0.51,0,,14537,0.057,0.057,1,0,2.02,1.48,2.02,0,DN200 (not steepened)
O21-P340,O21,pipe,200,100.0,0.51,0.51,0,,15615,0.09,0.09,1,0,5.27,5.04,5.27,0,DN200 (not steepened)
O12-P272,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.147,0.243,1,0,1.89,1.81,1.89,0,DN200 (not steepened)
O4-P1043,O4,pipe,200,81.4,0.51,0.51,0,,9611,0.612,0.7,1,0,8.5,9.0,9.0,0,DN200 (not steepened)
O12-P24,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.504,0.666,1,0,1.67,1.75,1.75,0,DN200 (not steepened)
O12-P427,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.27,0.375,1,0,5.79,6.51,6.51,0,DN200 (not steepened)
O10-P127,O10,pipe,315,100.0,0.27,0.43,1,0.30 to 0.50 %,12799,0.754,0.846,0,0,3.93,4.87,4.87,0,Steepened 0.30 to 0.50 %
O9-P1114,O9,pipe,355,100.0,0.27,0.385,1,0.30 to 0.50 %,17178,0.75,0.87,0,0,7.93,8.34,8.34,0,Steepened 0.30 to 0.50 %
O21-P1304,O21,pipe,200,100.0,0.51,0.51,0,,15214,0.338,0.343,1,0,2.59,3.5,3.5,0,DN200 (not steepened)
O10-P412,O10,pipe,200,100.0,0.51,0.51,0,,679,0.171,0.175,1,0,2.49,2.39,2.49,0,DN200 (not steepened)
O9-P725,O9,pipe,200,72.7,0.51,0.51,0,,7062,0.599,0.734,1,0,3.64,3.73,3.73,0,DN200 (not steepened)
O19-P7,O19,pipe,200,100.0,0.51,0.51,0,,14537,0.583,0.616,1,0,7.52,7.12,7.52,0,DN200 (not steepened)
O9-P3177,O9,pipe,200,52.7,0.51,0.51,0,,10283,0.258,0.391,1,0,9.81,10.33,10.33,0,DN200 (not steepened)
O3-P524,O3,pipe,200,100.0,0.51,0.51,0,,10284,0.039,0.039,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O9-P518,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.158,0.241,1,0,3.64,3.83,3.83,0,DN200 (not steepened)
O4-P851,O4,pipe,200,97.0,0.51,0.51,0,,3942,0.224,0.393,1,0,7.11,7.91,7.91,0,DN200 (not steepened)
O4-P534,O4,pipe,200,74.7,0.51,0.51,0,,10287,0.037,0.037,1,0,2.31,1.48,2.31,0,DN200 (not steepened)
O7-P55,O7,pipe,200,67.7,0.51,0.51,0,,15682,0.342,0.474,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O1-P2234,O1,pipe,200,100.0,0.51,0.51,0,,3588,0.683,0.737,1,0,7.95,7.84,7.95,0,DN200 (not steepened)
O4-P694,O4,pipe,200,100.5,0.51,0.51,0,,9045,0.446,0.473,1,0,5.23,5.5,5.5,0,DN200 (not steepened)
O3-P565,O3,pipe,200,101.5,0.51,0.51,0,,2540,0.577,0.651,1,0,4.5,4.72,4.72,0,DN200 (not steepened)
O3-P1831,O3,pipe,200,60.8,0.51,0.51,0,,6432,0.236,0.42,1,0,3.18,3.18,3.18,0,DN200 (not steepened)
O21-P1139,O21,pipe,200,84.4,0.51,0.51,0,,10293,0.569,0.6,1,0,2.73,3.57,3.57,0,DN200 (not steepened)
O3-P3331,O3,pipe,200,100.0,0.51,0.51,0,,10294,0.122,0.146,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O4-P633,O4,pipe,200,83.1,0.51,0.51,0,,10295,0.099,0.182,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O3-P75,O3,pipe,630,100.0,0.125,0.168,1,up to 0.30 %,10182,0.752,0.8,0,0,2.01,1.86,2.01,0,Steepened up to 0.30 %
O9-P523,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.142,0.196,1,0,4.02,3.63,4.02,0,DN200 (not steepened)
O6-P71,O6,pipe,355,87.1,0.27,0.358,1,0.30 to 0.50 %,14413,0.783,0.866,0,0,6.36,6.05,6.36,0,Steepened 0.30 to 0.50 %
O1-P2450,O1,pipe,800,100.0,0.085,0.159,1,up to 0.30 %,4895,0.751,0.851,0,0,4.73,2.93,4.73,0,Steepened up to 0.30 %
O3-P279,O3,pipe,315,100.0,0.27,0.392,1,0.30 to 0.50 %,13529,0.765,0.855,0,0,7.3,8.11,8.11,0,Steepened 0.30 to 0.50 %
O3-P993,O3,pipe,200,100.0,0.51,0.51,0,,10301,0.354,0.356,1,0,3.02,4.94,4.94,0,DN200 (not steepened)
O3-P278,O3,pipe,315,99.9,0.27,0.392,1,0.30 to 0.50 %,13529,0.77,0.857,0,0,8.11,7.66,8.11,0,Steepened 0.30 to 0.50 %
O3-P2814,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,10084,0.77,0.877,0,0,8.61,7.87,8.61,0,Steepened up to 0.30 %
O4-P412,O4,pipe,200,46.4,0.51,0.51,0,,13716,0.358,0.439,1,0,3.37,3.41,3.41,0,DN200 (not steepened)
O8-P68,O8,pipe,200,100.0,0.51,0.51,0,,9591,0.272,0.342,1,0,2.41,2.92,2.92,0,DN200 (not steepened)
O1-P2089,O1,pipe,200,103.3,0.51,0.51,0,,8784,0.491,0.554,1,0,4.79,4.9,4.9,0,DN200 (not steepened)
O16-P9,O16,pipe,280,100.0,0.375,0.407,1,0.30 to 0.50 %,1947,0.75,0.811,0,0,6.72,6.65,6.72,0,Steepened 0.30 to 0.50 %
O9-P519,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.155,0.233,1,0,2.64,3.64,3.64,0,DN200 (not steepened)
O7-P346,O7,pipe,200,89.2,0.51,0.51,0,,16159,0.151,0.229,1,0,2.34,1.92,2.34,0,DN200 (not steepened)
O9-P1126,O9,pipe,355,100.0,0.27,0.385,1,0.30 to 0.50 %,17178,0.75,0.87,0,0,7.67,6.97,7.67,0,Steepened 0.30 to 0.50 %
O1-P1519,O1,pipe,1400,100.0,0.075,0.075,0,,10312,0.831,0.925,0,0,7.25,7.34,7.34,0,"Above DN200, 0.75 m/s as laid"
O4-P657,O4,pipe,200,100.0,0.51,0.51,0,,10314,0.039,0.039,1,0,1.48,2.64,2.64,0,DN200 (not steepened)
O3-P635,O3,pipe,200,100.0,0.51,0.51,0,,915,0.079,0.138,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O7-P43,O7,pipe,200,100.0,0.51,0.51,0,,15682,0.395,0.561,1,0,3.18,3.4,3.4,0,DN200 (not steepened)
O12-P21,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.576,0.68,1,0,1.72,1.89,1.89,0,DN200 (not steepened)
O4-P1467,O4,pipe,200,100.0,0.51,0.51,0,,17652,0.16,0.303,1,0,2.52,2.7,2.7,0,DN200 (not steepened)
O2-P675,O2,pipe,1400,100.0,0.075,0.077,1,up to 0.30 %,17406,0.751,0.866,0,0,9.19,7.96,9.19,0,Steepened up to 0.30 %
O1-P2594,O1,pipe,200,100.0,0.51,0.51,0,,4782,0.354,0.371,1,0,1.48,3.04,3.04,0,DN200 (not steepened)
O9-P514,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.165,0.257,1,0,3.76,4.63,4.63,0,DN200 (not steepened)
O4-P61,O4,pipe,800,100.0,0.085,0.148,1,up to 0.30 %,17732,0.751,0.851,0,0,12.9,12.49,12.9,1,Steepened up to 0.30 %
O3-P1469,O3,pipe,250,100.0,0.375,0.375,0,,1843,0.575,0.704,1,0,7.12,7.01,7.12,0,"Above DN200, under 0.75 m/s"
O11-P53,O11,pipe,250,100.0,0.375,0.498,1,0.30 to 0.50 %,14032,0.753,0.824,0,0,10.42,10.2,10.42,0,Steepened 0.30 to 0.50 %
O2-P1344,O2,pipe,200,100.0,0.51,0.51,0,,2158,0.228,0.254,1,0,2.79,1.48,2.79,0,DN200 (not steepened)
O3-P258,O3,pipe,355,100.0,0.27,0.322,1,0.30 to 0.50 %,1368,0.775,0.842,0,0,5.6,5.46,5.6,0,Steepened 0.30 to 0.50 %
O1-P243,O1,pipe,200,100.0,0.51,0.51,0,,14212,0.051,0.051,1,0,1.64,2.62,2.62,0,DN200 (not steepened)
O4-P1149,O4,pipe,200,81.3,0.51,0.51,0,,16645,0.29,0.301,1,0,1.89,2.05,2.05,0,DN200 (not steepened)
O7-P8,O7,pipe,315,86.5,0.27,0.376,1,0.30 to 0.50 %,10329,0.75,0.842,0,0,10.28,10.15,10.28,0,Steepened 0.30 to 0.50 %
O9-P1119,O9,pipe,355,100.0,0.27,0.385,1,0.30 to 0.50 %,17178,0.75,0.87,0,0,6.19,6.48,6.48,0,Steepened 0.30 to 0.50 %
O3-P3146,O3,pipe,900,100.0,0.075,0.127,1,up to 0.30 %,11822,0.752,0.857,0,0,3.03,2.09,3.03,0,Steepened up to 0.30 %
O11-P55,O11,pipe,250,100.0,0.375,0.498,1,0.30 to 0.50 %,14032,0.753,0.824,0,0,9.87,9.83,9.87,0,Steepened 0.30 to 0.50 %
O3-P568,O3,pipe,200,99.2,0.51,0.51,0,,2540,0.492,0.63,1,0,4.62,4.7,4.7,0,DN200 (not steepened)
O21-P945,O21,pipe,200,100.0,0.51,0.51,0,,5787,0.151,0.165,1,0,4.64,6.48,6.48,0,DN200 (not steepened)
O1-P1848,O1,pipe,200,104.0,0.51,0.51,0,,3991,0.205,0.26,1,0,2.54,2.95,2.95,0,DN200 (not steepened)
O1-P2444,O1,pipe,800,100.0,0.085,0.156,1,up to 0.30 %,10336,0.75,0.85,0,0,3.14,3.3,3.3,0,Steepened up to 0.30 %
O9-P1371,O9,pipe,200,100.0,0.51,0.51,0,,7510,0.262,0.352,1,0,3.36,3.53,3.53,0,DN200 (not steepened)
O9-P862,O9,pipe,200,100.0,0.51,0.51,0,,10784,0.41,0.425,1,0,7.14,6.96,7.14,0,DN200 (not steepened)
O3-P1058,O3,pipe,200,69.9,0.51,0.51,0,,2444,0.214,0.23,1,0,1.79,1.8,1.8,0,DN200 (not steepened)
O2-P671,O2,pipe,1400,100.0,0.075,0.077,1,up to 0.30 %,17406,0.751,0.866,0,0,6.58,6.68,6.68,0,Steepened up to 0.30 %
O4-P785,O4,pipe,200,49.0,0.51,0.51,0,,10598,0.241,0.264,1,0,2.63,1.82,2.63,0,DN200 (not steepened)
O12-P142,O12,pipe,200,100.0,0.51,0.51,0,,13314,0.344,0.375,1,0,4.85,5.37,5.37,0,DN200 (not steepened)
O9-P660,O9,pipe,200,100.0,0.51,0.51,0,,10343,0.195,0.272,1,0,4.44,3.86,4.44,0,DN200 (not steepened)
O19-P18,O19,pipe,200,100.0,0.51,0.51,0,,14537,0.384,0.429,1,0,5.25,5.65,5.65,0,DN200 (not steepened)
O4-P640,O4,pipe,200,100.0,0.51,0.51,0,,10314,0.359,0.399,1,0,3.07,3.1,3.1,0,DN200 (not steepened)
O3-P268,O3,pipe,315,40.7,0.27,0.392,1,0.30 to 0.50 %,13529,0.778,0.862,0,0,5.79,5.76,5.79,0,Steepened 0.30 to 0.50 %
O6-P390,O6,pipe,200,100.0,0.51,0.51,0,,5431,0.302,0.302,1,0,1.99,1.92,1.99,0,DN200 (not steepened)
O12-P41,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.464,0.641,1,0,10.23,10.35,10.35,0,DN200 (not steepened)
O3-P137,O3,pipe,280,107.4,0.375,0.375,0,,5789,0.762,0.811,0,0,12.81,12.32,12.81,1,"Above DN200, 0.75 m/s as laid"
O12-P274,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.146,0.243,1,0,1.86,1.91,1.91,0,DN200 (not steepened)
O2-P584,O2,pipe,200,100.0,0.51,0.51,0,,9284,0.343,0.351,1,0,1.63,2.13,2.13,0,DN200 (not steepened)
O3-P237,O3,pipe,200,65.7,0.51,0.51,0,,10352,0.036,0.036,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O1-P129,O1,pipe,1000,100.0,0.075,0.116,1,up to 0.30 %,2503,0.75,0.864,0,0,10.85,10.44,10.85,0,Steepened up to 0.30 %
O2-P991,O2,pipe,200,100.0,0.51,0.51,0,,7606,0.264,0.269,1,0,4.93,1.48,4.93,0,DN200 (not steepened)
O2-P491,O2,pipe,200,74.2,0.51,0.51,0,,10355,0.236,0.375,1,0,2.15,4.61,4.61,0,DN200 (not steepened)
O3-P2383,O3,pipe,200,96.0,0.51,0.51,0,,832,0.386,0.575,1,0,8.07,8.03,8.07,0,DN200 (not steepened)
O3-P1881,O3,pipe,200,100.0,0.51,0.51,0,,17231,0.368,0.567,1,0,4.99,5.74,5.74,0,DN200 (not steepened)
O3-P1316,O3,pipe,200,86.8,0.51,0.51,0,,7381,0.205,0.274,1,0,2.21,1.88,2.21,0,DN200 (not steepened)
O8-P250,O8,pipe,200,89.1,0.51,0.51,0,,16421,0.196,0.196,1,0,1.59,1.72,1.72,0,DN200 (not steepened)
O3-P1103,O3,pipe,200,79.9,0.51,0.51,0,,11754,0.394,0.399,1,0,3.76,4.15,4.15,0,DN200 (not steepened)
O9-P1103,O9,pipe,355,100.0,0.27,0.385,1,0.30 to 0.50 %,17178,0.751,0.871,0,0,6.42,7.01,7.01,0,Steepened 0.30 to 0.50 %
O9-P3196,O9,pipe,200,100.0,0.51,0.51,0,,1934,0.131,0.229,1,0,5.6,5.56,5.6,0,DN200 (not steepened)
O2-P288,O2,pipe,200,100.0,0.51,0.51,0,,10094,0.409,0.415,1,0,6.79,6.48,6.79,0,DN200 (not steepened)
O4-P795,O4,pipe,200,89.0,0.51,0.51,0,,67,0.593,0.676,1,0,8.79,8.72,8.79,0,DN200 (not steepened)
O21-P473,O21,pipe,200,100.0,0.51,0.51,0,,10247,0.135,0.178,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O2-P1917,O2,pipe,200,74.3,0.51,0.51,0,,10366,0.221,0.221,1,0,1.48,2.82,2.82,0,DN200 (not steepened)
O4-P788,O4,pipe,200,100.0,0.51,0.51,0,,2640,0.252,0.263,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O9-P3036,O9,pipe,200,100.0,0.51,0.51,0,,16373,0.379,0.448,1,0,3.76,3.92,3.92,0,DN200 (not steepened)
O12-P242,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.234,0.299,1,0,7.09,7.19,7.19,0,DN200 (not steepened)
O4-P647,O4,pipe,200,100.0,0.51,0.51,0,,10314,0.305,0.37,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O9-P522,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.146,0.205,1,0,3.63,3.33,3.63,0,DN200 (not steepened)
O3-P100,O3,pipe,630,100.0,0.125,0.174,1,up to 0.30 %,10729,0.751,0.802,0,0,7.7,7.32,7.7,0,Steepened up to 0.30 %
O9-P507,O9,pipe,200,84.6,0.51,0.51,0,,16545,0.177,0.29,1,0,5.57,4.89,5.57,0,DN200 (not steepened)
O7-P350,O7,pipe,200,100.0,0.51,0.51,0,,8561,0.044,0.044,1,0,1.78,1.9,1.9,0,DN200 (not steepened)
O9-P1120,O9,pipe,355,100.0,0.27,0.385,1,0.30 to 0.50 %,17178,0.75,0.87,0,0,5.94,6.19,6.19,0,Steepened 0.30 to 0.50 %
O4-P218,O4,pipe,200,100.0,0.51,0.51,0,,15978,0.272,0.274,1,0,2.05,2.03,2.05,0,DN200 (not steepened)
O22-P114,O22,pipe,200,100.0,0.51,0.51,0,,10377,0.101,0.184,1,0,3.03,1.48,3.03,0,DN200 (not steepened)
O12-P403,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.297,0.384,1,0,8.34,8.36,8.36,0,DN200 (not steepened)
O3-P2846,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,10084,0.761,0.867,0,0,5.8,6.03,6.03,0,Steepened up to 0.30 %
O1-P986,O1,pipe,200,100.0,0.51,0.51,0,,13250,0.208,0.208,1,0,1.56,1.63,1.63,0,DN200 (not steepened)
O8-P34,O8,pipe,200,75.2,0.51,0.51,0,,9591,0.462,0.598,1,0,5.23,5.32,5.32,0,DN200 (not steepened)
O12-P249,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.224,0.284,1,0,6.47,6.8,6.8,0,DN200 (not steepened)
O3-P879,O3,pipe,200,100.0,0.51,0.51,0,,4260,0.363,0.37,1,0,6.43,6.19,6.43,0,DN200 (not steepened)
O3-P2926,O3,pipe,200,100.0,0.51,0.51,0,,10447,0.352,0.365,1,0,5.67,5.62,5.67,0,DN200 (not steepened)
O9-P505,O9,pipe,200,101.1,0.51,0.51,0,,16545,0.177,0.291,1,0,5.27,5.77,5.77,0,DN200 (not steepened)
O12-P200,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.482,0.586,1,0,11.54,11.73,11.73,0,DN200 (not steepened)
O12-P246,O12,pipe,200,76.7,0.51,0.51,0,,15397,0.225,0.285,1,0,7.09,7.18,7.18,0,DN200 (not steepened)
O1-P62,O1,pipe,1000,82.5,0.075,0.123,1,up to 0.30 %,5406,0.75,0.863,0,0,9.1,8.83,9.1,0,Steepened up to 0.30 %
O7-P17,O7,pipe,200,67.1,0.51,0.51,0,,15682,0.597,0.717,1,0,6.45,6.32,6.45,0,DN200 (not steepened)
O7-P315,O7,pipe,200,100.0,0.51,0.51,0,,15681,0.293,0.337,1,0,3.74,4.26,4.26,0,DN200 (not steepened)
O2-P434,O2,pipe,200,75.5,0.51,0.51,0,,5748,0.263,0.268,1,0,1.68,1.56,1.68,0,DN200 (not steepened)
O2-P196,O2,pipe,355,100.0,0.27,0.285,1,up to 0.30 %,7921,0.754,0.778,0,0,2.06,1.61,2.06,0,Steepened up to 0.30 %
O7-P337,O7,pipe,200,100.0,0.51,0.51,0,,10393,0.039,0.039,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O12-P423,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.27,0.375,1,0,6.74,7.26,7.26,0,DN200 (not steepened)
O4-P1150,O4,pipe,200,82.9,0.51,0.51,0,,16645,0.259,0.264,1,0,1.88,1.89,1.89,0,DN200 (not steepened)
O9-P1398,O9,pipe,200,86.0,0.51,0.51,0,,10396,0.047,0.086,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O7-P325,O7,pipe,200,100.0,0.51,0.51,0,,5842,0.134,0.134,1,0,2.23,2.5,2.5,0,DN200 (not steepened)
O12-P250,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.224,0.284,1,0,6.25,6.47,6.47,0,DN200 (not steepened)
O4-P1237,O4,pipe,200,100.0,0.51,0.51,0,,5746,0.219,0.219,1,0,2.81,3.8,3.8,0,DN200 (not steepened)
O3-P1630,O3,pipe,200,100.0,0.51,0.51,0,,10265,0.093,0.162,1,0,1.66,2.66,2.66,0,DN200 (not steepened)
O1-P1631,O1,pipe,200,100.0,0.51,0.51,0,,10401,0.137,0.181,1,0,1.48,2.05,2.05,0,DN200 (not steepened)
O19-P56,O19,pipe,200,100.0,0.51,0.51,0,,10402,0.19,0.204,1,0,1.48,2.7,2.7,0,DN200 (not steepened)
O3-P103,O3,pipe,630,100.0,0.125,0.174,1,up to 0.30 %,10729,0.751,0.802,0,0,10.14,9.22,10.14,0,Steepened up to 0.30 %
O4-P671,O4,pipe,200,100.0,0.51,0.51,0,,17098,0.202,0.222,1,0,1.52,1.63,1.63,0,DN200 (not steepened)
O3-P2447,O3,pipe,200,100.0,0.51,0.51,0,,13327,0.162,0.311,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O9-P1110,O9,pipe,355,100.0,0.27,0.385,1,0.30 to 0.50 %,17178,0.751,0.87,0,0,8.5,7.95,8.5,0,Steepened 0.30 to 0.50 %
O1-P1847,O1,pipe,200,114.7,0.51,0.51,0,,3991,0.217,0.271,1,0,2.95,3.8,3.8,0,DN200 (not steepened)
O9-P2058,O9,pipe,200,61.5,0.51,0.51,0,,10408,0.609,0.644,1,0,6.23,6.54,6.54,0,DN200 (not steepened)
O9-P3093,O9,pipe,200,60.9,0.51,0.51,0,,15617,0.319,0.396,1,0,2.28,2.34,2.34,0,DN200 (not steepened)
O3-P1939,O3,pipe,200,96.8,0.51,0.51,0,,1922,0.185,0.298,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O12-P203,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.474,0.58,1,0,11.37,11.4,11.4,0,DN200 (not steepened)
O9-P2112,O9,pipe,200,100.0,0.51,0.51,0,,4604,0.34,0.357,1,0,2.11,2.34,2.34,0,DN200 (not steepened)
O1-P780,O1,pipe,200,100.0,0.51,0.51,0,,10413,0.365,0.454,1,0,2.74,2.83,2.83,0,DN200 (not steepened)
O19-P34,O19,pipe,200,100.0,0.51,0.51,0,,14537,0.051,0.051,1,0,3.61,1.48,3.61,0,DN200 (not steepened)
O14-P49,O14,pipe,200,100.0,0.51,0.51,0,,6315,0.405,0.43,1,0,8.8,9.06,9.06,0,DN200 (not steepened)
O4-P1483,O4,pipe,200,99.9,0.51,0.51,0,,12801,0.298,0.372,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O21-P1009,O21,pipe,200,100.0,0.51,0.51,0,,16891,0.261,0.261,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O9-P512,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.17,0.267,1,0,5.59,5.89,5.89,0,DN200 (not steepened)
O21-P409,O21,pipe,200,100.0,0.51,0.51,0,,11139,0.53,0.606,1,0,3.57,2.84,3.57,0,DN200 (not steepened)
O3-P2118,O3,pipe,200,100.0,0.51,0.51,0,,10420,0.039,0.039,1,0,1.48,3.5,3.5,0,DN200 (not steepened)
O9-P2228,O9,pipe,200,100.0,0.51,0.51,0,,9981,0.245,0.253,1,0,1.85,2.14,2.14,0,DN200 (not steepened)
O22-P23,O22,pipe,200,100.0,0.51,0.51,0,,3497,0.316,0.362,1,0,2.84,2.89,2.89,0,DN200 (not steepened)
O3-P487,O3,pipe,200,100.0,0.51,0.51,0,,10423,0.201,0.21,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O4-P1282,O4,pipe,200,100.0,0.51,0.51,0,,3464,0.329,0.386,1,0,6.11,6.35,6.35,0,DN200 (not steepened)
O7-P19,O7,pipe,200,64.0,0.51,0.51,0,,15682,0.594,0.713,1,0,6.83,6.67,6.83,0,DN200 (not steepened)
O9-P204,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.57,0.692,1,0,9.46,10.24,10.24,0,DN200 (not steepened)
O4-P824,O4,pipe,200,100.3,0.51,0.51,0,,10520,0.29,0.369,1,0,4.08,4.11,4.11,0,DN200 (not steepened)
O12-P247,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.225,0.284,1,0,6.99,7.09,7.09,0,DN200 (not steepened)
O14-P10,O14,pipe,200,100.0,0.51,0.51,0,,426,0.62,0.654,1,0,9.78,9.65,9.78,0,DN200 (not steepened)
O3-P256,O3,pipe,355,100.0,0.27,0.322,1,0.30 to 0.50 %,1368,0.775,0.842,0,0,4.93,4.01,4.93,0,Steepened 0.30 to 0.50 %
O1-P61,O1,pipe,1000,100.0,0.075,0.123,1,up to 0.30 %,5406,0.75,0.863,0,0,8.83,8.96,8.96,0,Steepened up to 0.30 %
O6-P110,O6,pipe,200,73.8,0.51,0.51,0,,769,0.246,0.343,1,0,2.92,3.18,3.18,0,DN200 (not steepened)
O9-P334,O9,pipe,200,55.4,0.51,0.51,0,,11764,0.159,0.163,1,0,2.4,2.43,2.43,0,DN200 (not steepened)
O9-P590,O9,pipe,200,100.0,0.51,0.51,0,,7115,0.21,0.344,1,0,3.12,2.2,3.12,0,DN200 (not steepened)
O1-P2561,O1,pipe,200,100.0,0.51,0.51,0,,1882,0.095,0.095,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O6-P224,O6,pipe,200,100.0,0.51,0.51,0,,10898,0.247,0.247,1,0,1.96,1.48,1.96,0,DN200 (not steepened)
O1-P1973,O1,pipe,200,74.7,0.51,0.51,0,,10437,0.159,0.159,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O9-P795,O9,pipe,200,100.0,0.51,0.51,0,,9578,0.426,0.603,1,0,8.03,8.49,8.49,0,DN200 (not steepened)
O9-P2117,O9,pipe,200,100.0,0.51,0.51,0,,4604,0.272,0.303,1,0,2.29,2.24,2.29,0,DN200 (not steepened)
O3-P1992,O3,pipe,250,131.4,0.375,0.375,0,,4060,0.534,0.739,1,0,6.11,6.08,6.11,0,"Above DN200, under 0.75 m/s"
O12-P275,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.145,0.243,1,0,1.83,1.86,1.86,0,DN200 (not steepened)
O9-P796,O9,pipe,200,100.0,0.51,0.51,0,,9578,0.426,0.603,1,0,7.77,8.03,8.03,0,DN200 (not steepened)
O4-P964,O4,pipe,200,100.0,0.51,0.51,0,,9618,0.391,0.411,1,0,4.61,4.7,4.7,0,DN200 (not steepened)
O22-P12,O22,pipe,200,100.0,0.51,0.51,0,,3497,0.36,0.43,1,0,3.78,3.52,3.78,0,DN200 (not steepened)
O11-P50,O11,pipe,250,100.0,0.375,0.498,1,0.30 to 0.50 %,14032,0.757,0.826,0,0,9.91,10.12,10.12,0,Steepened 0.30 to 0.50 %
O11-P298,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.292,0.301,1,0,6.89,6.93,6.93,0,DN200 (not steepened)
O3-P2970,O3,pipe,200,70.7,0.51,0.51,0,,10447,0.145,0.147,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O4-P1346,O4,pipe,630,68.4,0.125,0.207,1,up to 0.30 %,12996,0.75,0.871,0,0,11.6,11.76,11.76,0,Steepened up to 0.30 %
O4-P1328,O4,pipe,200,102.8,0.51,0.51,0,,10449,0.208,0.208,1,0,1.48,2.52,2.52,0,DN200 (not steepened)
O1-P1725,O1,pipe,200,100.0,0.51,0.51,0,,5825,0.354,0.357,1,0,1.94,2.08,2.08,0,DN200 (not steepened)
O12-P252,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.214,0.272,1,0,5.99,6.12,6.12,0,DN200 (not steepened)
O6-P392,O6,pipe,200,100.0,0.51,0.51,0,,5431,0.301,0.301,1,0,2.39,2.82,2.82,0,DN200 (not steepened)
O3-P1311,O3,pipe,200,100.1,0.51,0.51,0,,14633,0.354,0.397,1,0,3.54,4.46,4.46,0,DN200 (not steepened)
O9-P510,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.174,0.279,1,0,6.06,6.12,6.12,0,DN200 (not steepened)
O10-P71,O10,pipe,315,73.9,0.27,0.43,1,0.30 to 0.50 %,12799,0.762,0.863,0,0,7.31,7.28,7.31,0,Steepened 0.30 to 0.50 %
O3-P1558,O3,pipe,200,100.0,0.51,0.51,0,,16658,0.196,0.196,1,0,1.96,2.31,2.31,0,DN200 (not steepened)
O3-P276,O3,pipe,315,100.0,0.27,0.392,1,0.30 to 0.50 %,13529,0.771,0.858,0,0,7.29,6.84,7.29,0,Steepened 0.30 to 0.50 %
O3-P521,O3,pipe,200,72.5,0.51,0.51,0,,10284,0.186,0.222,1,0,1.96,2.03,2.03,0,DN200 (not steepened)
O3-P2820,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,10084,0.767,0.873,0,0,2.26,2.45,2.45,0,Steepened up to 0.30 %
O3-P3340,O3,pipe,200,100.0,0.51,0.51,0,,17234,0.204,0.297,1,0,4.84,1.48,4.84,0,DN200 (not steepened)
O4-P1468,O4,pipe,200,100.0,0.51,0.51,0,,17652,0.149,0.27,1,0,1.48,2.52,2.52,0,DN200 (not steepened)
O9-P793,O9,pipe,200,100.0,0.51,0.51,0,,9578,0.433,0.621,1,0,8.6,9.15,9.15,0,DN200 (not steepened)
O7-P52,O7,pipe,200,93.0,0.51,0.51,0,,15682,0.343,0.476,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O9-P3,O9,pipe,710,100.0,0.1,0.185,1,up to 0.30 %,13149,0.75,0.859,0,0,9.02,8.98,9.02,0,Steepened up to 0.30 %
O9-P2103,O9,pipe,200,100.0,0.51,0.51,0,,15665,0.205,0.216,1,0,1.58,1.65,1.65,0,DN200 (not steepened)
O6-P93,O6,pipe,315,99.9,0.27,0.373,1,0.30 to 0.50 %,10466,0.75,0.841,0,0,12.87,16.01,16.01,1,Steepened 0.30 to 0.50 %
O9-P1112,O9,pipe,355,72.8,0.27,0.385,1,0.30 to 0.50 %,17178,0.75,0.87,0,0,8.95,8.96,8.96,0,Steepened 0.30 to 0.50 %
O7-P265,O7,pipe,200,100.0,0.51,0.51,0,,11897,0.56,0.578,1,0,4.62,5.01,5.01,0,DN200 (not steepened)
O9-P3098,O9,pipe,200,58.4,0.51,0.51,0,,15617,0.281,0.386,1,0,2.18,2.16,2.18,0,DN200 (not steepened)
O10-P129,O10,pipe,315,100.0,0.27,0.43,1,0.30 to 0.50 %,12799,0.754,0.846,0,0,3.66,3.51,3.66,0,Steepened 0.30 to 0.50 %
O3-P881,O3,pipe,200,100.0,0.51,0.51,0,,4260,0.342,0.346,1,0,6.26,6.87,6.87,0,DN200 (not steepened)
O11-P58,O11,pipe,250,100.0,0.375,0.498,1,0.30 to 0.50 %,14032,0.753,0.824,0,0,10.7,10.25,10.7,0,Steepened 0.30 to 0.50 %
O8-P3,O8,pipe,200,100.0,0.51,0.51,0,,9028,0.602,0.695,1,0,8.76,8.05,8.76,0,DN200 (not steepened)
O11-P168,O11,pipe,200,100.0,0.51,0.51,0,,10474,0.048,0.085,1,0,1.48,2.65,2.65,0,DN200 (not steepened)
O16-P10,O16,pipe,280,100.0,0.375,0.407,1,0.30 to 0.50 %,1947,0.75,0.811,0,0,6.74,6.72,6.74,0,Steepened 0.30 to 0.50 %
O21-P704,O21,pipe,200,100.0,0.51,0.51,0,,10476,0.039,0.039,1,0,1.48,2.13,2.13,0,DN200 (not steepened)
O11-P311,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.221,0.221,1,0,4.83,7.62,7.62,0,DN200 (not steepened)
O1-P1177,O1,pipe,200,100.0,0.51,0.51,0,,13512,0.251,0.301,1,0,2.04,3.47,3.47,0,DN200 (not steepened)
O2-P1934,O2,pipe,200,100.0,0.51,0.51,0,,10479,0.2,0.2,1,0,1.48,3.21,3.21,0,DN200 (not steepened)
O6-P262,O6,pipe,200,62.4,0.51,0.51,0,,5808,0.264,0.343,1,0,6.55,8.36,8.36,0,DN200 (not steepened)
O21-P93,O21,pipe,250,100.0,0.375,0.507,1,0.50 to 0.75 %,1861,0.75,0.795,0,0,6.99,6.77,6.99,0,Steepened 0.50 to 0.75 %
O9-P160,O9,pipe,280,100.0,0.375,0.45,1,0.30 to 0.50 %,13271,0.75,0.832,0,0,1.95,2.4,2.4,0,Steepened 0.30 to 0.50 %
O12-P243,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.234,0.298,1,0,7.18,7.09,7.18,0,DN200 (not steepened)
O4-P1272,O4,pipe,200,94.2,0.51,0.51,0,,14770,0.404,0.437,1,0,8.95,9.34,9.34,0,DN200 (not steepened)
O9-P788,O9,pipe,200,100.0,0.51,0.51,0,,9578,0.44,0.632,1,0,10.32,10.56,10.56,0,DN200 (not steepened)
O2-P1946,O2,pipe,200,100.0,0.51,0.51,0,,10486,0.134,0.159,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O3-P765,O3,pipe,200,83.0,0.51,0.51,0,,14027,0.33,0.395,1,0,2.52,2.4,2.52,0,DN200 (not steepened)
O4-P1362,O4,pipe,200,52.1,0.51,0.51,0,,3063,0.343,0.35,1,0,4.01,4.44,4.44,0,DN200 (not steepened)
O3-P1524,O3,pipe,200,100.0,0.51,0.51,0,,9723,0.242,0.242,1,0,1.92,2.14,2.14,0,DN200 (not steepened)
O11-P315,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.199,0.199,1,0,4.02,4.16,4.16,0,DN200 (not steepened)
O7-P157,O7,pipe,250,100.0,0.375,0.565,1,0.50 to 0.75 %,17513,0.772,0.834,0,0,7.3,8.47,8.47,0,Steepened 0.50 to 0.75 %
O9-P508,O9,pipe,200,83.1,0.51,0.51,0,,16545,0.176,0.29,1,0,6.14,5.57,6.14,0,DN200 (not steepened)
O3-P3034,O3,pipe,200,100.0,0.51,0.51,0,,3747,0.438,0.554,1,0,2.96,3.47,3.47,0,DN200 (not steepened)
O21-P19,O21,pipe,630,100.0,0.125,0.205,1,up to 0.30 %,8793,0.75,0.831,0,0,13.99,13.5,13.99,1,Steepened up to 0.30 %
O4-P844,O4,pipe,200,93.9,0.51,0.51,0,,2992,0.337,0.433,1,0,7.73,7.67,7.73,0,DN200 (not steepened)
O9-P1127,O9,pipe,355,100.0,0.27,0.385,1,0.30 to 0.50 %,17178,0.75,0.87,0,0,8.69,7.67,8.69,0,Steepened 0.30 to 0.50 %
O3-P937,O3,pipe,200,62.4,0.51,0.51,0,,1851,0.198,0.206,1,0,1.48,2.54,2.54,0,DN200 (not steepened)
O3-P284,O3,pipe,315,100.0,0.27,0.392,1,0.30 to 0.50 %,13529,0.761,0.852,0,0,6.32,7.76,7.76,0,Steepened 0.30 to 0.50 %
O9-P2059,O9,pipe,200,66.2,0.51,0.51,0,,811,0.576,0.603,1,0,6.26,6.23,6.26,0,DN200 (not steepened)
O8-P222,O8,pipe,200,95.2,0.51,0.51,0,,3110,0.199,0.204,1,0,2.24,3.02,3.02,0,DN200 (not steepened)
O3-P2811,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,10084,0.77,0.877,0,0,7.49,7.3,7.49,0,Steepened up to 0.30 %
O6-P87,O6,pipe,315,100.0,0.27,0.373,1,0.30 to 0.50 %,10466,0.751,0.842,0,0,8.78,8.19,8.78,0,Steepened 0.30 to 0.50 %
O14-P58,O14,pipe,200,100.0,0.51,0.51,0,,11724,0.391,0.411,1,0,7.56,7.76,7.76,0,DN200 (not steepened)
O3-P1177,O3,pipe,200,100.0,0.51,0.51,0,,10158,0.247,0.247,1,0,3.06,3.9,3.9,0,DN200 (not steepened)
O8-P47,O8,pipe,200,100.0,0.51,0.51,0,,9591,0.399,0.47,1,0,4.56,4.74,4.74,0,DN200 (not steepened)
O9-P1123,O9,pipe,355,100.0,0.27,0.385,1,0.30 to 0.50 %,17178,0.75,0.87,0,0,6.8,5.9,6.8,0,Steepened 0.30 to 0.50 %
O9-P2666,O9,pipe,200,100.0,0.51,0.51,0,,16732,0.452,0.454,1,0,7.32,7.73,7.73,0,DN200 (not steepened)
O12-P438,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.268,0.374,1,0,2.5,2.37,2.5,0,DN200 (not steepened)
O21-P636,O21,pipe,200,100.0,0.51,0.51,0,,10091,0.102,0.184,1,0,4.27,5.47,5.47,0,DN200 (not steepened)
O16-P65,O16,pipe,200,104.4,0.51,0.51,0,,6087,0.682,0.715,1,0,5.91,6.31,6.31,0,DN200 (not steepened)
O2-P1241,O2,pipe,200,100.0,0.51,0.51,0,,5247,0.095,0.095,1,0,2.44,1.48,2.44,0,DN200 (not steepened)
O4-P942,O4,pipe,200,100.0,0.51,0.51,0,,10520,0.184,0.184,1,0,1.68,1.81,1.81,0,DN200 (not steepened)
O3-P2851,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,10084,0.752,0.857,0,0,7.76,5.8,7.76,0,Steepened up to 0.30 %
O4-P686,O4,pipe,200,100.0,0.51,0.51,0,,10514,0.395,0.399,1,0,3.47,3.98,3.98,0,DN200 (not steepened)
O9-P3101,O9,pipe,200,92.1,0.51,0.51,0,,15617,0.246,0.366,1,0,1.87,1.96,1.96,0,DN200 (not steepened)
O9-P1571,O9,pipe,200,100.0,0.51,0.51,0,,13440,0.193,0.198,1,0,2.53,3.51,3.51,0,DN200 (not steepened)
O7-P22,O7,pipe,200,72.0,0.51,0.51,0,,15682,0.473,0.642,1,0,7.65,6.85,7.65,0,DN200 (not steepened)
O11-P296,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.293,0.303,1,0,7.14,7.38,7.38,0,DN200 (not steepened)
O2-P1979,O2,pipe,200,100.0,0.51,0.51,0,,10519,0.279,0.279,1,0,2.18,1.48,2.18,0,DN200 (not steepened)
O4-P945,O4,pipe,200,100.0,0.51,0.51,0,,10520,0.121,0.121,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O4-P1112,O4,pipe,200,69.1,0.51,0.51,0,,16645,0.571,0.589,1,0,4.52,4.5,4.52,0,DN200 (not steepened)
O4-P649,O4,pipe,200,100.0,0.51,0.51,0,,10314,0.265,0.321,1,0,1.57,1.72,1.72,0,DN200 (not steepened)
O2-P1039,O2,pipe,200,89.8,0.51,0.51,0,,10541,0.449,0.451,1,0,1.97,1.54,1.97,0,DN200 (not steepened)
O4-P1397,O4,pipe,630,99.7,0.125,0.214,1,up to 0.30 %,15468,0.756,0.875,0,0,11.1,11.35,11.35,0,Steepened up to 0.30 %
O9-P847,O9,pipe,200,100.0,0.51,0.51,0,,10525,0.221,0.23,1,0,3.42,4.45,4.45,0,DN200 (not steepened)
O3-P877,O3,pipe,200,100.0,0.51,0.51,0,,4260,0.37,0.379,1,0,6.3,6.0,6.3,0,DN200 (not steepened)
O9-P503,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.178,0.291,1,0,5.54,5.54,5.54,0,DN200 (not steepened)
O3-P1151,O3,pipe,200,79.3,0.51,0.51,0,,8834,0.233,0.298,1,0,1.61,2.15,2.15,0,DN200 (not steepened)
O6-P263,O6,pipe,200,101.0,0.51,0.51,0,,5808,0.264,0.343,1,0,5.53,6.55,6.55,0,DN200 (not steepened)
O2-P443,O2,pipe,200,100.0,0.51,0.51,0,,3647,0.342,0.366,1,0,1.84,1.74,1.84,0,DN200 (not steepened)
O3-P1242,O3,pipe,200,90.2,0.51,0.51,0,,5198,0.16,0.218,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O9-P2816,O9,pipe,250,100.0,0.375,0.375,0,,10533,0.539,0.69,1,0,6.85,6.96,6.96,0,"Above DN200, under 0.75 m/s"
O3-P3096,O3,pipe,200,89.9,0.51,0.51,0,,11625,0.388,0.424,1,0,2.39,2.42,2.42,0,DN200 (not steepened)
O1-P1033,O1,pipe,1600,100.0,0.075,0.075,0,,10972,0.835,0.933,0,0,9.9,10.05,10.05,0,"Above DN200, 0.75 m/s as laid"
O2-P162,O2,pipe,200,74.6,0.51,0.51,0,,848,0.398,0.43,1,0,2.1,1.88,2.1,0,DN200 (not steepened)
O6-P192,O6,pipe,200,101.0,0.51,0.51,0,,10537,0.039,0.039,1,0,1.48,2.26,2.26,0,DN200 (not steepened)
O7-P284,O7,pipe,200,108.2,0.51,0.51,0,,9306,0.057,0.057,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O21-P839,O21,pipe,200,100.0,0.51,0.51,0,,3375,0.145,0.246,1,0,1.98,2.64,2.64,0,DN200 (not steepened)
O3-P766,O3,pipe,200,98.6,0.51,0.51,0,,14027,0.252,0.371,1,0,2.58,2.52,2.58,0,DN200 (not steepened)
O2-P1041,O2,pipe,200,60.5,0.51,0.51,0,,10541,0.073,0.132,1,0,1.48,2.41,2.41,0,DN200 (not steepened)
O9-P864,O9,pipe,200,100.0,0.51,0.51,0,,10784,0.41,0.425,1,0,7.92,7.78,7.92,0,DN200 (not steepened)
O4-P1132,O4,pipe,200,105.5,0.51,0.51,0,,13308,0.353,0.364,1,0,2.68,2.63,2.68,0,DN200 (not steepened)
O9-P1366,O9,pipe,200,100.0,0.51,0.51,0,,7510,0.33,0.373,1,0,4.19,4.21,4.21,0,DN200 (not steepened)
O19-P52,O19,pipe,200,103.9,0.51,0.51,0,,9680,0.32,0.325,1,0,2.02,2.36,2.36,0,DN200 (not steepened)
O12-P19,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.577,0.68,1,0,1.92,1.97,1.97,0,DN200 (not steepened)
O4-P457,O4,pipe,200,100.0,0.51,0.51,0,,4906,0.15,0.15,1,0,1.82,2.09,2.09,0,DN200 (not steepened)
O9-P1245,O9,pipe,200,100.0,0.51,0.51,0,,5704,0.068,0.102,1,0,1.93,2.98,2.98,0,DN200 (not steepened)
O4-P210,O4,pipe,200,73.4,0.51,0.51,0,,15978,0.34,0.343,1,0,3.1,2.96,3.1,0,DN200 (not steepened)
O9-P1222,O9,pipe,200,127.5,0.51,0.51,0,,10878,0.073,0.118,1,0,2.06,2.98,2.98,0,DN200 (not steepened)
O2-P982,O2,pipe,200,94.1,0.51,0.51,0,,10551,0.122,0.226,1,0,1.48,2.98,2.98,0,DN200 (not steepened)
O6-P266,O6,pipe,200,100.0,0.51,0.51,0,,5808,0.263,0.341,1,0,4.08,4.64,4.64,0,DN200 (not steepened)
O10-P73,O10,pipe,315,100.0,0.27,0.43,1,0.30 to 0.50 %,12799,0.762,0.863,0,0,6.72,7.2,7.2,0,Steepened 0.30 to 0.50 %
O3-P997,O3,pipe,200,100.0,0.51,0.51,0,,1895,0.152,0.164,1,0,2.03,2.57,2.57,0,DN200 (not steepened)
O14-P94,O14,pipe,200,64.1,0.51,0.51,0,,14892,0.069,0.117,1,0,1.83,2.16,2.16,0,DN200 (not steepened)
O7-P32,O7,pipe,200,75.4,0.51,0.51,0,,15682,0.455,0.61,1,0,4.07,5.14,5.14,0,DN200 (not steepened)
O14-P62,O14,pipe,200,100.0,0.51,0.51,0,,11724,0.341,0.366,1,0,2.28,2.33,2.33,0,DN200 (not steepened)
O3-P135,O3,pipe,280,100.0,0.375,0.375,0,,5789,0.764,0.813,0,0,12.46,11.89,12.46,1,"Above DN200, 0.75 m/s as laid"
O9-P171,O9,pipe,250,100.0,0.375,0.475,1,0.30 to 0.50 %,14446,0.751,0.828,0,0,13.17,13.3,13.3,1,Steepened 0.30 to 0.50 %
O10-P69,O10,pipe,315,100.0,0.27,0.43,1,0.30 to 0.50 %,12799,0.763,0.866,0,0,7.14,7.37,7.37,0,Steepened 0.30 to 0.50 %
O20-P87,O20,pipe,200,100.0,0.51,0.51,0,,5847,0.081,0.142,1,0,3.3,1.48,3.3,0,DN200 (not steepened)
O2-P682,O2,pipe,1400,100.0,0.075,0.077,1,up to 0.30 %,17406,0.75,0.866,0,0,9.83,9.52,9.83,0,Steepened up to 0.30 %
O11-P49,O11,pipe,250,100.0,0.375,0.498,1,0.30 to 0.50 %,14032,0.757,0.826,0,0,10.12,10.13,10.13,0,Steepened 0.30 to 0.50 %
O3-P474,O3,pipe,200,63.5,0.51,0.51,0,,1624,0.342,0.354,1,0,1.8,1.64,1.8,0,DN200 (not steepened)
O21-P406,O21,pipe,200,100.0,0.51,0.51,0,,11139,0.558,0.668,1,0,3.37,3.15,3.37,0,DN200 (not steepened)
O21-P534,O21,pipe,200,100.0,0.51,0.51,0,,11139,0.429,0.521,1,0,4.9,5.14,5.14,0,DN200 (not steepened)
O3-P744,O3,pipe,200,100.0,0.51,0.51,0,,17617,0.369,0.407,1,0,3.57,3.59,3.59,0,DN200 (not steepened)
O1-P1702,O1,pipe,200,100.0,0.51,0.51,0,,1192,0.472,0.485,1,0,8.3,9.5,9.5,0,DN200 (not steepened)
O4-P1141,O4,pipe,200,100.0,0.51,0.51,0,,13308,0.168,0.168,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O11-P300,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.255,0.261,1,0,6.89,6.75,6.89,0,DN200 (not steepened)
O2-P1207,O2,pipe,200,70.0,0.51,0.51,0,,12069,0.606,0.673,1,0,7.45,8.17,8.17,0,DN200 (not steepened)
O4-P1000,O4,pipe,200,102.3,0.51,0.51,0,,10572,0.214,0.214,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O1-P213,O1,pipe,200,100.0,0.51,0.51,0,,1413,0.619,0.662,1,0,3.33,3.34,3.34,0,DN200 (not steepened)
O2-P1208,O2,pipe,200,100.0,0.51,0.51,0,,12069,0.605,0.673,1,0,6.52,7.45,7.45,0,DN200 (not steepened)
O6-P233,O6,pipe,200,100.0,0.51,0.51,0,,17587,0.149,0.149,1,0,2.31,2.05,2.31,0,DN200 (not steepened)
O1-P989,O1,pipe,200,100.0,0.51,0.51,0,,13250,0.044,0.044,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O9-P3079,O9,pipe,200,72.8,0.51,0.51,0,,16373,0.272,0.362,1,0,2.09,1.94,2.09,0,DN200 (not steepened)
O21-P432,O21,pipe,200,100.0,0.51,0.51,0,,10247,0.39,0.437,1,0,4.13,4.44,4.44,0,DN200 (not steepened)
O4-P38,O4,pipe,900,100.0,0.075,0.137,1,up to 0.30 %,17948,0.75,0.845,0,0,10.62,10.75,10.75,0,Steepened up to 0.30 %
O2-P1149,O2,pipe,200,100.0,0.51,0.51,0,,15672,0.116,0.171,1,0,10.44,1.48,10.44,0,DN200 (not steepened)
O4-P1278,O4,pipe,200,77.0,0.51,0.51,0,,17676,0.344,0.394,1,0,7.58,8.13,8.13,0,DN200 (not steepened)
O4-P72,O4,pipe,800,100.0,0.085,0.175,1,up to 0.30 %,8670,0.784,0.893,0,0,12.84,12.19,12.84,1,Steepened up to 0.30 %
O4-P368,O4,pipe,200,100.0,0.51,0.51,0,,18034,0.628,0.704,1,0,6.33,6.41,6.41,0,DN200 (not steepened)
O9-P3081,O9,pipe,200,100.0,0.51,0.51,0,,16373,0.241,0.341,1,0,1.85,1.53,1.85,0,DN200 (not steepened)
O1-P91,O1,pipe,280,100.0,0.375,0.384,1,0.30 to 0.50 %,17327,0.752,0.791,0,0,5.02,5.19,5.19,0,Steepened 0.30 to 0.50 %
O2-P330,O2,pipe,200,100.0,0.51,0.51,0,,15003,0.378,0.383,1,0,3.38,2.22,3.38,0,DN200 (not steepened)
O9-P2382,O9,pipe,200,100.0,0.51,0.51,0,,5302,0.389,0.43,1,0,4.31,5.73,5.73,0,DN200 (not steepened)
O2-P974,O2,pipe,200,100.0,0.51,0.51,0,,16638,0.309,0.353,1,0,1.9,3.29,3.29,0,DN200 (not steepened)
O6-P92,O6,pipe,315,100.0,0.27,0.373,1,0.30 to 0.50 %,10466,0.75,0.841,0,0,16.01,14.72,16.01,1,Steepened 0.30 to 0.50 %
O11-P320,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.198,0.198,1,0,2.05,2.63,2.63,0,DN200 (not steepened)
O3-P1045,O3,pipe,200,59.7,0.51,0.51,0,,14742,0.405,0.429,1,0,4.13,4.92,4.92,0,DN200 (not steepened)
O21-P46,O21,pipe,560,100.0,0.155,0.245,1,up to 0.30 %,9196,0.754,0.838,0,0,8.18,8.16,8.18,0,Steepened up to 0.30 %
O9-P2098,O9,pipe,200,100.0,0.51,0.51,0,,15665,0.319,0.339,1,0,1.69,1.56,1.69,0,DN200 (not steepened)
O8-P149,O8,pipe,200,81.2,0.51,0.51,0,,10594,0.038,0.038,1,0,1.48,2.11,2.11,0,DN200 (not steepened)
O4-P943,O4,pipe,200,100.0,0.51,0.51,0,,10520,0.15,0.15,1,0,1.55,1.68,1.68,0,DN200 (not steepened)
O4-P1033,O4,pipe,250,125.7,0.375,0.551,1,0.50 to 0.75 %,18738,0.752,0.818,0,0,11.68,11.22,11.68,0,Steepened 0.50 to 0.75 %
O3-P1470,O3,pipe,250,100.0,0.375,0.375,0,,1843,0.575,0.704,1,0,7.17,7.12,7.17,0,"Above DN200, under 0.75 m/s"
O4-P787,O4,pipe,200,100.0,0.51,0.51,0,,10598,0.153,0.177,1,0,1.48,2.79,2.79,0,DN200 (not steepened)
O9-P2834,O9,pipe,200,100.0,0.51,0.51,0,,15617,0.553,0.688,1,0,5.01,5.26,5.26,0,DN200 (not steepened)
O3-P1987,O3,pipe,200,100.0,0.51,0.51,0,,10600,0.142,0.21,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O2-P1045,O2,pipe,200,100.0,0.51,0.51,0,,10601,0.157,0.157,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O8-P64,O8,pipe,200,94.0,0.51,0.51,0,,9591,0.341,0.368,1,0,3.26,3.05,3.26,0,DN200 (not steepened)
O3-P878,O3,pipe,200,100.0,0.51,0.51,0,,4260,0.368,0.375,1,0,6.19,6.3,6.3,0,DN200 (not steepened)
O7-P366,O7,pipe,200,100.0,0.51,0.51,0,,11581,0.06,0.06,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O8-P49,O8,pipe,200,100.0,0.51,0.51,0,,9591,0.399,0.469,1,0,4.38,4.39,4.39,0,DN200 (not steepened)
O16-P2,O16,pipe,280,100.0,0.375,0.407,1,0.30 to 0.50 %,1947,0.75,0.811,0,0,7.46,9.15,9.15,0,Steepened 0.30 to 0.50 %
O12-P271,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.168,0.252,1,0,1.81,1.58,1.81,0,DN200 (not steepened)
O9-P513,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.167,0.261,1,0,4.63,5.59,5.59,0,DN200 (not steepened)
O9-P1125,O9,pipe,355,100.0,0.27,0.385,1,0.30 to 0.50 %,17178,0.75,0.87,0,0,6.97,6.49,6.97,0,Steepened 0.30 to 0.50 %
O9-P425,O9,pipe,200,100.0,0.51,0.51,0,,10610,0.629,0.661,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O1-P2631,O1,pipe,200,100.0,0.51,0.51,0,,3225,0.623,0.645,1,0,3.0,2.7,3.0,0,DN200 (not steepened)
O2-P844,O2,pipe,200,100.0,0.51,0.51,0,,3810,0.357,0.366,1,0,2.84,2.54,2.84,0,DN200 (not steepened)
O6-P267,O6,pipe,200,100.0,0.51,0.51,0,,5808,0.263,0.341,1,0,3.54,4.08,4.08,0,DN200 (not steepened)
O1-P2566,O1,pipe,200,100.0,0.51,0.51,0,,3879,0.66,0.698,1,0,4.28,4.33,4.33,0,DN200 (not steepened)
O12-P434,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.269,0.374,1,0,4.44,5.63,5.63,0,DN200 (not steepened)
O1-P240,O1,pipe,200,100.0,0.51,0.51,0,,14212,0.068,0.068,1,0,5.35,6.04,6.04,0,DN200 (not steepened)
O9-P894,O9,pipe,200,100.0,0.51,0.51,0,,10617,0.039,0.039,1,0,2.46,1.48,2.46,0,DN200 (not steepened)
O9-P27,O9,pipe,500,59.6,0.155,0.265,1,up to 0.30 %,2829,0.753,0.843,0,0,13.47,13.33,13.47,1,Steepened up to 0.30 %
O2-P557,O2,pipe,200,118.7,0.51,0.51,0,,17956,0.275,0.299,1,0,2.78,1.48,2.78,0,DN200 (not steepened)
O9-P2383,O9,pipe,200,100.0,0.51,0.51,0,,5302,0.38,0.415,1,0,3.9,4.31,4.31,0,DN200 (not steepened)
O4-P652,O4,pipe,200,100.0,0.51,0.51,0,,10314,0.23,0.26,1,0,1.85,1.48,1.85,0,DN200 (not steepened)
O9-P2669,O9,pipe,200,57.4,0.51,0.51,0,,16325,0.419,0.421,1,0,2.29,2.58,2.58,0,DN200 (not steepened)
O22-P6,O22,pipe,200,64.7,0.51,0.51,0,,3497,0.361,0.43,1,0,2.15,2.09,2.15,0,DN200 (not steepened)
O4-P1323,O4,pipe,200,72.6,0.51,0.51,0,,2656,0.246,0.254,1,0,2.03,2.34,2.34,0,DN200 (not steepened)
O4-P790,O4,pipe,200,100.0,0.51,0.51,0,,3427,0.122,0.122,1,0,2.19,2.77,2.77,0,DN200 (not steepened)
O4-P1247,O4,pipe,200,100.0,0.51,0.51,0,,15364,0.14,0.206,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O7-P228,O7,pipe,200,100.0,0.51,0.51,0,,15192,0.129,0.232,1,0,4.09,2.39,4.09,0,DN200 (not steepened)
O19-P43,O19,pipe,200,113.0,0.51,0.51,0,,10628,0.343,0.352,1,0,1.95,2.36,2.36,0,DN200 (not steepened)
O7-P485,O7,pipe,200,100.0,0.51,0.51,0,,15682,0.094,0.129,1,0,2.0,1.48,2.0,0,DN200 (not steepened)
O3-P580,O3,pipe,200,68.1,0.51,0.51,0,,2540,0.435,0.58,1,0,4.06,3.71,4.06,0,DN200 (not steepened)
O6-P57,O6,pipe,355,69.3,0.27,0.358,1,0.30 to 0.50 %,14413,0.808,0.883,0,0,7.16,8.21,8.21,0,Steepened 0.30 to 0.50 %
O3-P518,O3,pipe,200,83.5,0.51,0.51,0,,10284,0.232,0.261,1,0,1.91,2.31,2.31,0,DN200 (not steepened)
O17-P54,O17,pipe,200,100.0,0.51,0.51,0,,10020,0.298,0.352,1,0,3.81,4.33,4.33,0,DN200 (not steepened)
O3-P666,O3,pipe,200,100.0,0.51,0.51,0,,12309,0.443,0.591,1,0,3.47,3.81,3.81,0,DN200 (not steepened)
O9-P3268,O9,pipe,200,100.0,0.51,0.51,0,,10635,0.163,0.163,1,0,1.48,2.29,2.29,0,DN200 (not steepened)
O12-P22,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.516,0.674,1,0,1.84,1.72,1.84,0,DN200 (not steepened)
O4-P1222,O4,pipe,200,73.1,0.51,0.51,0,,16667,0.306,0.352,1,0,2.05,2.12,2.12,0,DN200 (not steepened)
O1-P2568,O1,pipe,200,100.0,0.51,0.51,0,,3879,0.657,0.694,1,0,4.38,4.4,4.4,0,DN200 (not steepened)
O9-P2818,O9,pipe,200,56.4,0.51,0.51,0,,15617,0.579,0.728,1,0,6.73,7.06,7.06,0,DN200 (not steepened)
O4-P954,O4,pipe,200,100.0,0.51,0.51,0,,9618,0.452,0.481,1,0,5.18,5.25,5.25,0,DN200 (not steepened)
O3-P254,O3,pipe,355,100.0,0.27,0.322,1,0.30 to 0.50 %,1368,0.775,0.843,0,0,4.53,4.72,4.72,0,Steepened 0.30 to 0.50 %
O9-P2681,O9,pipe,200,83.3,0.51,0.51,0,,513,0.244,0.246,1,0,1.88,2.32,2.32,0,DN200 (not steepened)
O4-P1137,O4,pipe,200,82.9,0.51,0.51,0,,13308,0.225,0.225,1,0,2.0,2.32,2.32,0,DN200 (not steepened)
O3-P282,O3,pipe,315,100.0,0.27,0.392,1,0.30 to 0.50 %,13529,0.762,0.853,0,0,7.91,7.71,7.91,0,Steepened 0.30 to 0.50 %
O2-P204,O2,pipe,315,65.1,0.27,0.301,1,0.30 to 0.50 %,739,0.75,0.773,0,0,3.39,2.38,3.39,0,Steepened 0.30 to 0.50 %
O7-P164,O7,pipe,200,100.5,0.51,0.51,0,,17516,0.381,0.457,1,0,6.72,7.36,7.36,0,DN200 (not steepened)
O1-P2567,O1,pipe,200,100.0,0.51,0.51,0,,3879,0.659,0.696,1,0,4.4,4.28,4.4,0,DN200 (not steepened)
O12-P197,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.555,0.606,1,0,11.68,11.74,11.74,0,DN200 (not steepened)
O3-P1310,O3,pipe,200,65.7,0.51,0.51,0,,14633,0.357,0.403,1,0,4.46,4.58,4.58,0,DN200 (not steepened)
O10-P407,O10,pipe,200,100.0,0.51,0.51,0,,679,0.289,0.291,1,0,3.21,2.96,3.21,0,DN200 (not steepened)
O3-P1480,O3,pipe,200,100.0,0.51,0.51,0,,18344,0.603,0.762,1,0,7.26,7.25,7.26,0,DN200 (not steepened)
O21-P328,O21,pipe,200,102.9,0.51,0.51,0,,15615,0.381,0.385,1,0,4.18,4.45,4.45,0,DN200 (not steepened)
O21-P358,O21,pipe,200,100.0,0.51,0.51,0,,13858,0.476,0.497,1,0,14.32,14.11,14.32,1,DN200 (not steepened)
O7-P482,O7,pipe,200,100.0,0.51,0.51,0,,15682,0.114,0.182,1,0,2.07,1.48,2.07,0,DN200 (not steepened)
O1-P1062,O1,pipe,200,100.0,0.51,0.51,0,,11043,0.7,0.731,1,0,4.53,4.59,4.59,0,DN200 (not steepened)
O10-P386,O10,pipe,200,100.0,0.51,0.51,0,,679,0.354,0.355,1,0,8.6,9.32,9.32,0,DN200 (not steepened)
O3-P747,O3,pipe,200,100.0,0.51,0.51,0,,17617,0.344,0.378,1,0,2.78,2.49,2.78,0,DN200 (not steepened)
O3-P2359,O3,pipe,200,100.0,0.51,0.51,0,,12543,0.134,0.16,1,0,1.95,2.24,2.24,0,DN200 (not steepened)
O3-P359,O3,pipe,200,100.0,0.51,0.51,0,,14027,0.411,0.464,1,0,4.34,4.54,4.54,0,DN200 (not steepened)
O2-P1227,O2,pipe,200,100.0,0.51,0.51,0,,16293,0.14,0.163,1,0,10.44,1.48,10.44,0,DN200 (not steepened)
O9-P2823,O9,pipe,200,100.0,0.51,0.51,0,,15617,0.578,0.728,1,0,5.76,6.05,6.05,0,DN200 (not steepened)
O2-P429,O2,pipe,200,75.5,0.51,0.51,0,,10180,0.34,0.35,1,0,1.85,1.86,1.86,0,DN200 (not steepened)
O14-P51,O14,pipe,200,100.0,0.51,0.51,0,,6315,0.405,0.428,1,0,8.49,8.58,8.58,0,DN200 (not steepened)
O3-P288,O3,pipe,315,100.0,0.27,0.392,1,0.30 to 0.50 %,13529,0.76,0.851,0,0,7.22,7.35,7.35,0,Steepened 0.30 to 0.50 %
O11-P56,O11,pipe,250,100.0,0.375,0.498,1,0.30 to 0.50 %,14032,0.753,0.824,0,0,9.96,9.87,9.96,0,Steepened 0.30 to 0.50 %
O21-P90,O21,pipe,250,22.9,0.375,0.506,1,0.50 to 0.75 %,10667,0.75,0.795,0,0,6.7,6.72,6.72,0,Steepened 0.50 to 0.75 %
O2-P1327,O2,pipe,200,77.2,0.51,0.51,0,,1050,0.413,0.474,1,0,2.02,1.48,2.02,0,DN200 (not steepened)
O4-P1488,O4,pipe,200,82.6,0.51,0.51,0,,12801,0.187,0.256,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O2-P855,O2,pipe,200,58.3,0.51,0.51,0,,2390,0.358,0.372,1,0,3.29,3.3,3.3,0,DN200 (not steepened)
O21-P477,O21,pipe,200,99.9,0.51,0.51,0,,10247,0.057,0.057,1,0,2.36,1.48,2.36,0,DN200 (not steepened)
O2-P1981,O2,pipe,200,135.4,0.51,0.51,0,,10672,0.215,0.215,1,0,2.42,1.48,2.42,0,DN200 (not steepened)
O3-P1203,O3,pipe,200,100.0,0.51,0.51,0,,10673,0.208,0.217,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O9-P1372,O9,pipe,200,100.0,0.51,0.51,0,,7510,0.258,0.349,1,0,3.16,3.36,3.36,0,DN200 (not steepened)
O2-P618,O2,pipe,200,100.0,0.51,0.51,0,,17885,0.72,0.749,1,0,5.74,5.43,5.74,0,DN200 (not steepened)
O3-P13,O3,pipe,630,67.5,0.125,0.337,1,0.30 to 0.50 %,18179,0.755,1.001,0,0,12.31,13.31,13.31,1,Steepened 0.30 to 0.50 %
O6-P150,O6,pipe,200,85.2,0.51,0.51,0,,10677,0.038,0.038,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O2-P993,O2,pipe,200,100.0,0.51,0.51,0,,8064,0.241,0.248,1,0,5.35,1.48,5.35,0,DN200 (not steepened)
O4-P970,O4,pipe,200,94.9,0.51,0.51,0,,17060,0.248,0.308,1,0,2.96,3.05,3.05,0,DN200 (not steepened)
O21-P898,O21,pipe,200,100.0,0.51,0.51,0,,14651,0.414,0.458,1,0,7.33,6.79,7.33,0,DN200 (not steepened)
O12-P277,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.13,0.202,1,0,2.08,2.02,2.08,0,DN200 (not steepened)
O7-P3,O7,pipe,315,69.9,0.27,0.376,1,0.30 to 0.50 %,10329,0.752,0.843,0,0,8.81,9.61,9.61,0,Steepened 0.30 to 0.50 %
O3-P1722,O3,pipe,200,89.0,0.51,0.51,0,,10683,0.112,0.209,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O9-P2883,O9,pipe,200,100.0,0.51,0.51,0,,18407,0.179,0.186,1,0,2.3,2.33,2.33,0,DN200 (not steepened)
O3-P1489,O3,pipe,200,79.8,0.51,0.51,0,,18344,0.563,0.715,1,0,6.44,6.37,6.44,0,DN200 (not steepened)
O2-P120,O2,pipe,200,106.7,0.51,0.51,0,,16578,0.646,0.677,1,0,8.3,1.84,8.3,0,DN200 (not steepened)
O2-P441,O2,pipe,200,63.4,0.51,0.51,0,,10687,0.208,0.208,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O9-P37,O9,pipe,500,100.0,0.155,0.265,1,up to 0.30 %,2829,0.752,0.84,0,0,15.15,15.08,15.15,1,Steepened up to 0.30 %
O3-P850,O3,pipe,200,100.0,0.51,0.51,0,,14405,0.718,0.727,1,0,9.98,9.69,9.98,0,DN200 (not steepened)
O4-P207,O4,pipe,200,87.6,0.51,0.51,0,,15978,0.345,0.348,1,0,3.28,3.38,3.38,0,DN200 (not steepened)
O3-P1429,O3,pipe,315,100.0,0.27,0.623,1,0.50 to 0.75 %,4712,0.751,1.024,0,0,6.25,6.3,6.3,0,Steepened 0.50 to 0.75 %
O21-P370,O21,pipe,200,100.0,0.51,0.51,0,,13858,0.462,0.478,1,0,11.38,11.61,11.61,0,DN200 (not steepened)
O3-P2850,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,10084,0.752,0.857,0,0,5.8,4.48,5.8,0,Steepened up to 0.30 %
O9-P2116,O9,pipe,200,100.0,0.51,0.51,0,,4604,0.272,0.308,1,0,2.24,2.29,2.29,0,DN200 (not steepened)
