label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O7-P379,O7,pipe,200,100.0,0.51,0.51,0,,14528,0.095,0.166,1,0,2.46,3.33,3.33,0,DN200 (not steepened)
O15-P143,O15,pipe,200,73.5,0.51,0.51,0,,977,0.09,0.162,1,0,1.6,2.44,2.44,0,DN200 (not steepened)
O3-P1810,O3,pipe,200,100.0,0.51,0.51,0,,10083,0.397,0.404,1,0,3.58,3.21,3.58,0,DN200 (not steepened)
O10-P197,O10,pipe,200,100.0,0.51,0.51,0,,18842,0.121,0.22,1,0,1.68,1.77,1.77,0,DN200 (not steepened)
O15-P16,O15,pipe,200,103.6,0.51,0.51,0,,5794,0.358,0.632,1,0,13.53,13.33,13.53,1,DN200 (not steepened)
O7-P172,O7,pipe,200,79.5,0.51,0.51,0,,13753,0.372,0.452,1,0,7.79,7.59,7.79,0,DN200 (not steepened)
O9-P3481,O9,pipe,200,100.0,0.51,0.51,0,,15919,0.052,0.092,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O21-P214,O21,pipe,200,91.9,0.51,0.51,0,,15920,0.039,0.039,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O19-P58,O19,pipe,200,100.0,0.51,0.51,0,,15521,0.251,0.264,1,0,3.72,4.77,4.77,0,DN200 (not steepened)
O1-P384,O1,pipe,200,108.0,0.51,0.51,0,,3017,0.643,0.727,1,0,6.59,7.05,7.05,0,DN200 (not steepened)
O9-P699,O9,pipe,500,100.0,0.155,0.338,1,0.30 to 0.50 %,2934,0.756,0.894,0,0,7.61,8.32,8.32,0,Steepened 0.30 to 0.50 %
O12-P87,O12,pipe,200,52.9,0.51,0.51,0,,185,0.367,0.578,1,0,5.88,5.87,5.88,0,DN200 (not steepened)
O9-P398,O9,pipe,200,76.3,0.51,0.51,0,,7193,0.675,0.71,1,0,5.55,6.6,6.6,0,DN200 (not steepened)
O21-P1274,O21,pipe,200,56.0,0.51,0.51,0,,15926,0.089,0.162,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O9-P2838,O9,pipe,200,61.5,0.51,0.51,0,,15617,0.431,0.586,1,0,4.72,4.65,4.72,0,DN200 (not steepened)
O22-P43,O22,pipe,200,100.0,0.51,0.51,0,,14839,0.14,0.231,1,0,2.28,1.48,2.28,0,DN200 (not steepened)
O3-P281,O3,pipe,315,100.0,0.27,0.392,1,0.30 to 0.50 %,13529,0.762,0.853,0,0,7.71,7.4,7.71,0,Steepened 0.30 to 0.50 %
O12-P369,O12,pipe,200,100.0,0.51,0.51,0,,13301,0.135,0.182,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O3-P758,O3,pipe,200,100.0,0.51,0.51,0,,15931,0.186,0.204,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O4-P19,O4,pipe,900,103.6,0.075,0.131,1,up to 0.30 %,7719,0.75,0.845,0,0,6.69,6.02,6.69,0,Steepened up to 0.30 %
O24-P295,O24,pipe,200,51.6,0.51,0.51,0,,13800,0.41,0.421,1,0,2.76,2.85,2.85,0,DN200 (not steepened)
O3-P1006,O3,pipe,200,100.0,0.51,0.51,0,,12623,0.347,0.353,1,0,4.57,5.96,5.96,0,DN200 (not steepened)
O3-P1807,O3,pipe,200,100.0,0.51,0.51,0,,2299,0.399,0.406,1,0,3.64,3.68,3.68,0,DN200 (not steepened)
O11-P89,O11,pipe,200,100.0,0.51,0.51,0,,15936,0.123,0.132,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O12-P368,O12,pipe,200,100.0,0.51,0.51,0,,15937,0.13,0.154,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O3-P2230,O3,pipe,200,68.6,0.51,0.51,0,,15938,0.073,0.132,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O1-P168,O1,pipe,315,48.4,0.27,0.36,1,0.30 to 0.50 %,15939,0.75,0.819,0,0,8.06,8.19,8.19,0,Steepened 0.30 to 0.50 %
O9-P2133,O9,pipe,200,63.8,0.51,0.51,0,,7701,0.356,0.376,1,0,2.36,2.44,2.44,0,DN200 (not steepened)
O8-P125,O8,pipe,200,79.6,0.51,0.51,0,,15941,0.094,0.17,1,0,1.48,2.53,2.53,0,DN200 (not steepened)
O1-P60,O1,pipe,1000,100.0,0.075,0.123,1,up to 0.30 %,5406,0.75,0.863,0,0,8.96,9.11,9.11,0,Steepened up to 0.30 %
O3-P2103,O3,pipe,200,106.0,0.51,0.51,0,,15943,0.11,0.201,1,0,1.48,2.17,2.17,0,DN200 (not steepened)
O5-P69,O5,pipe,200,100.0,0.51,0.51,0,,4073,0.2,0.38,1,0,2.06,1.48,2.06,0,DN200 (not steepened)
O1-P2347,O1,pipe,200,100.0,0.51,0.51,0,,15945,0.137,0.181,1,0,1.48,2.9,2.9,0,DN200 (not steepened)
O21-P656,O21,pipe,200,100.0,0.51,0.51,0,,15946,0.057,0.1,1,0,2.04,1.48,2.04,0,DN200 (not steepened)
O2-P1181,O2,pipe,355,100.0,0.27,0.344,1,0.30 to 0.50 %,6930,0.758,0.841,0,0,7.34,7.28,7.34,0,Steepened 0.30 to 0.50 %
O4-P566,O4,pipe,200,100.0,0.51,0.51,0,,5785,0.169,0.169,1,0,1.84,2.04,2.04,0,DN200 (not steepened)
O7-P509,O7,pipe,200,78.6,0.51,0.51,0,,11133,0.088,0.154,1,0,3.74,4.07,4.07,0,DN200 (not steepened)
O3-P956,O3,pipe,200,100.0,0.51,0.51,0,,14988,0.354,0.358,1,0,3.27,4.53,4.53,0,DN200 (not steepened)
O10-P305,O10,pipe,200,100.0,0.51,0.51,0,,6658,0.11,0.171,1,0,2.1,1.78,2.1,0,DN200 (not steepened)
O9-P2801,O9,pipe,250,101.5,0.375,0.375,0,,18423,0.572,0.722,1,0,8.29,8.24,8.29,0,"Above DN200, under 0.75 m/s"
O4-P333,O4,pipe,200,84.7,0.51,0.51,0,,6353,0.342,0.477,1,0,3.43,3.4,3.43,0,DN200 (not steepened)
O1-P938,O1,pipe,200,83.4,0.51,0.51,0,,1094,0.172,0.236,1,0,2.25,3.42,3.42,0,DN200 (not steepened)
O1-P474,O1,pipe,200,87.5,0.51,0.51,0,,13557,0.32,0.411,1,0,1.82,2.38,2.38,0,DN200 (not steepened)
O21-P524,O21,pipe,200,100.0,0.51,0.51,0,,11139,0.431,0.523,1,0,3.73,4.33,4.33,0,DN200 (not steepened)
O3-P1280,O3,pipe,200,100.0,0.51,0.51,0,,6219,0.371,0.423,1,0,2.6,2.99,2.99,0,DN200 (not steepened)
O21-P458,O21,pipe,200,80.4,0.51,0.51,0,,2147,0.163,0.193,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O5-P246,O5,pipe,200,91.4,0.51,0.51,0,,13928,0.246,0.39,1,0,4.61,4.74,4.74,0,DN200 (not steepened)
O1-P2653,O1,pipe,200,100.0,0.51,0.51,0,,15960,0.274,0.298,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O2-P1482,O2,pipe,200,100.0,0.51,0.51,0,,11336,0.343,0.364,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O21-P346,O21,pipe,200,100.0,0.51,0.51,0,,15615,0.08,0.08,1,0,5.5,5.67,5.67,0,DN200 (not steepened)
O9-P450,O9,pipe,200,100.0,0.51,0.51,0,,15963,0.131,0.164,1,0,1.48,2.36,2.36,0,DN200 (not steepened)
O9-P2141,O9,pipe,200,100.0,0.51,0.51,0,,7701,0.265,0.273,1,0,1.55,1.62,1.62,0,DN200 (not steepened)
O1-P1121,O1,pipe,200,85.1,0.51,0.51,0,,15965,0.118,0.137,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O1-P87,O1,pipe,280,81.7,0.375,0.384,1,0.30 to 0.50 %,17327,0.777,0.822,0,0,7.2,7.12,7.2,0,Steepened 0.30 to 0.50 %
O1-P1766,O1,pipe,200,113.0,0.51,0.51,0,,17333,0.16,0.165,1,0,1.55,1.85,1.85,0,DN200 (not steepened)
O24-P89,O24,pipe,200,62.1,0.51,0.51,0,,5967,0.18,0.261,1,0,1.83,2.43,2.43,0,DN200 (not steepened)
O3-P1691,O3,pipe,200,91.8,0.51,0.51,0,,7756,0.217,0.406,1,0,1.74,2.1,2.1,0,DN200 (not steepened)
O12-P255,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.203,0.267,1,0,5.6,5.71,5.71,0,DN200 (not steepened)
O3-P306,O3,pipe,280,100.0,0.375,0.464,1,0.30 to 0.50 %,10696,0.751,0.858,0,0,6.35,6.51,6.51,0,Steepened 0.30 to 0.50 %
O9-P2698,O9,pipe,200,100.0,0.51,0.51,0,,15972,0.039,0.039,1,0,1.48,2.29,2.29,0,DN200 (not steepened)
O3-P2801,O3,pipe,200,79.8,0.51,0.51,0,,11231,0.157,0.247,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O3-P1978,O3,pipe,200,96.9,0.51,0.51,0,,11027,0.171,0.248,1,0,2.15,1.48,2.15,0,DN200 (not steepened)
O16-P136,O16,pipe,200,90.2,0.51,0.51,0,,1179,0.224,0.245,1,0,1.78,1.51,1.78,0,DN200 (not steepened)
O7-P185,O7,pipe,200,91.7,0.51,0.51,0,,11581,0.281,0.389,1,0,6.7,6.79,6.79,0,DN200 (not steepened)
O3-P192,O3,pipe,200,86.3,0.51,0.51,0,,11034,0.458,0.615,1,0,4.41,4.56,4.56,0,DN200 (not steepened)
O4-P223,O4,pipe,200,86.9,0.51,0.51,0,,15978,0.038,0.038,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O1-P1582,O1,pipe,200,99.5,0.51,0.51,0,,15979,0.191,0.236,1,0,2.43,3.25,3.25,0,DN200 (not steepened)
O3-P451,O3,pipe,200,100.0,0.51,0.51,0,,15980,0.178,0.178,1,0,2.15,1.48,2.15,0,DN200 (not steepened)
O3-P1302,O3,pipe,200,61.9,0.51,0.51,0,,1036,0.233,0.256,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O9-P2328,O9,pipe,200,100.0,0.51,0.51,0,,4356,0.293,0.296,1,0,2.52,3.22,3.22,0,DN200 (not steepened)
O3-P542,O3,pipe,200,89.9,0.51,0.51,0,,15983,0.174,0.201,1,0,1.48,2.18,2.18,0,DN200 (not steepened)
O21-P797,O21,pipe,200,85.1,0.51,0.51,0,,5567,0.096,0.164,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O1-P1913,O1,pipe,280,100.0,0.375,0.487,1,0.30 to 0.50 %,14900,0.763,0.872,0,0,8.63,9.02,9.02,0,Steepened 0.30 to 0.50 %
O19-P80,O19,pipe,200,100.0,0.51,0.51,0,,2848,0.087,0.154,1,0,1.73,2.24,2.24,0,DN200 (not steepened)
O9-P1242,O9,pipe,200,100.0,0.51,0.51,0,,18481,0.076,0.131,1,0,1.79,2.18,2.18,0,DN200 (not steepened)
O9-P2716,O9,pipe,200,69.2,0.51,0.51,0,,2419,0.459,0.459,1,0,3.98,4.21,4.21,0,DN200 (not steepened)
O20-P102,O20,pipe,200,75.2,0.51,0.51,0,,15989,0.078,0.141,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O9-P203,O9,pipe,200,56.7,0.51,0.51,0,,16545,0.57,0.692,1,0,10.24,9.89,10.24,0,DN200 (not steepened)
O3-P1854,O3,pipe,200,90.1,0.51,0.51,0,,8844,0.322,0.43,1,0,3.65,4.12,4.12,0,DN200 (not steepened)
O9-P3404,O9,pipe,200,100.0,0.51,0.51,0,,4037,0.089,0.156,1,0,1.73,1.86,1.86,0,DN200 (not steepened)
O4-P304,O4,pipe,200,70.9,0.51,0.51,0,,16223,0.263,0.4,1,0,2.72,2.8,2.8,0,DN200 (not steepened)
O9-P2462,O9,pipe,200,100.1,0.51,0.51,0,,14353,0.146,0.179,1,0,3.5,3.58,3.58,0,DN200 (not steepened)
O9-P988,O9,pipe,200,100.0,0.51,0.51,0,,15995,0.055,0.097,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O10-P32,O10,pipe,200,100.0,0.51,0.51,0,,14816,0.215,0.382,1,0,4.18,4.33,4.33,0,DN200 (not steepened)
O1-P1478,O1,pipe,200,99.4,0.51,0.51,0,,6290,0.569,0.629,1,0,3.56,4.44,4.44,0,DN200 (not steepened)
O4-P569,O4,pipe,200,100.0,0.51,0.51,0,,7406,0.169,0.169,1,0,2.35,2.63,2.63,0,DN200 (not steepened)
O3-P2540,O3,pipe,200,63.6,0.51,0.51,0,,15999,0.036,0.036,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O16-P17,O16,pipe,200,103.0,0.51,0.51,0,,8356,0.695,0.755,1,0,10.26,11.06,11.06,0,DN200 (not steepened)
O3-P2073,O3,pipe,200,100.0,0.51,0.51,0,,6552,0.139,0.256,1,0,2.29,3.47,3.47,0,DN200 (not steepened)
O1-P705,O1,pipe,200,56.7,0.51,0.51,0,,18393,0.393,0.562,1,0,4.74,4.93,4.93,0,DN200 (not steepened)
O12-P412,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.292,0.384,1,0,7.07,7.03,7.07,0,DN200 (not steepened)
O3-P396,O3,pipe,200,100.0,0.51,0.51,0,,2814,0.166,0.179,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O3-P750,O3,pipe,200,71.2,0.51,0.51,0,,17617,0.266,0.323,1,0,2.8,2.76,2.8,0,DN200 (not steepened)
O9-P2925,O9,pipe,200,100.0,0.51,0.51,0,,16190,0.086,0.144,1,0,2.71,3.93,3.93,0,DN200 (not steepened)
O11-P205,O11,pipe,200,100.0,0.51,0.51,0,,16007,0.099,0.177,1,0,2.56,2.43,2.56,0,DN200 (not steepened)
O21-P801,O21,pipe,200,68.1,0.51,0.51,0,,5567,0.084,0.147,1,0,1.54,1.79,1.79,0,DN200 (not steepened)
O9-P3514,O9,pipe,200,100.0,0.51,0.51,0,,16009,0.096,0.168,1,0,2.93,4.05,4.05,0,DN200 (not steepened)
O9-P3658,O9,pipe,200,100.0,0.51,0.51,0,,16010,0.042,0.056,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O16-P140,O16,pipe,200,100.0,0.51,0.51,0,,1643,0.226,0.272,1,0,2.27,2.76,2.76,0,DN200 (not steepened)
O9-P744,O9,pipe,200,100.0,0.51,0.51,0,,15340,0.587,0.714,1,0,8.31,8.33,8.33,0,DN200 (not steepened)
O2-P681,O2,pipe,1400,100.0,0.075,0.077,1,up to 0.30 %,17406,0.75,0.866,0,0,9.52,8.88,9.52,0,Steepened up to 0.30 %
O3-P1148,O3,pipe,200,100.0,0.51,0.51,0,,8834,0.342,0.39,1,0,2.31,2.24,2.31,0,DN200 (not steepened)
O9-P1434,O9,pipe,200,54.2,0.51,0.51,0,,8154,0.398,0.427,1,0,7.44,7.68,7.68,0,DN200 (not steepened)
O3-P767,O3,pipe,200,73.3,0.51,0.51,0,,14027,0.205,0.357,1,0,2.42,2.58,2.58,0,DN200 (not steepened)
O4-P471,O4,pipe,200,100.0,0.51,0.51,0,,16871,0.169,0.169,1,0,1.65,1.67,1.67,0,DN200 (not steepened)
O3-P39,O3,pipe,315,85.7,0.27,0.636,1,0.50 to 0.75 %,2137,0.75,1.015,0,0,6.64,6.88,6.88,0,Steepened 0.50 to 0.75 %
O3-P3021,O3,pipe,200,100.0,0.51,0.51,0,,16019,0.199,0.23,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O6-P121,O6,pipe,200,73.9,0.51,0.51,0,,821,0.091,0.164,1,0,2.94,1.48,2.94,0,DN200 (not steepened)
O9-P2832,O9,pipe,200,100.0,0.51,0.51,0,,15617,0.553,0.688,1,0,5.37,5.45,5.45,0,DN200 (not steepened)
O3-P2431,O3,pipe,200,71.4,0.51,0.51,0,,16022,0.272,0.394,1,0,4.18,5.51,5.51,0,DN200 (not steepened)
O6-P148,O6,pipe,200,83.4,0.51,0.51,0,,10677,0.047,0.047,1,0,2.33,3.01,3.01,0,DN200 (not steepened)
O9-P1674,O9,pipe,200,71.8,0.51,0.51,0,,3717,0.086,0.144,1,0,1.8,2.09,2.09,0,DN200 (not steepened)
O3-P1273,O3,pipe,200,60.4,0.51,0.51,0,,6219,0.38,0.437,1,0,2.9,3.14,3.14,0,DN200 (not steepened)
O9-P3333,O9,pipe,200,100.0,0.51,0.51,0,,15246,0.058,0.058,1,0,1.91,2.08,2.08,0,DN200 (not steepened)
O16-P106,O16,pipe,200,70.5,0.51,0.51,0,,11318,0.072,0.123,1,0,2.2,1.48,2.2,0,DN200 (not steepened)
O5-P235,O5,pipe,200,90.1,0.51,0.51,0,,17011,0.355,0.487,1,0,4.32,4.62,4.62,0,DN200 (not steepened)
O3-P37,O3,pipe,315,82.5,0.27,0.636,1,0.50 to 0.75 %,2137,0.75,1.015,0,0,7.35,8.16,8.16,0,Steepened 0.50 to 0.75 %
O12-P366,O12,pipe,200,99.0,0.51,0.51,0,,16030,0.078,0.139,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O1-P2404,O1,pipe,200,100.0,0.51,0.51,0,,16031,0.173,0.173,1,0,1.48,2.19,2.19,0,DN200 (not steepened)
O5-P240,O5,pipe,200,100.0,0.51,0.51,0,,17011,0.309,0.438,1,0,3.85,4.1,4.1,0,DN200 (not steepened)
O24-P259,O24,pipe,200,100.0,0.51,0.51,0,,16033,0.182,0.21,1,0,1.48,2.81,2.81,0,DN200 (not steepened)
O9-P42,O9,pipe,500,76.4,0.155,0.265,1,up to 0.30 %,2829,0.75,0.837,0,0,14.12,14.16,14.16,1,Steepened up to 0.30 %
O3-P1859,O3,pipe,200,100.0,0.51,0.51,0,,7238,0.142,0.26,1,0,2.83,4.14,4.14,0,DN200 (not steepened)
O9-P39,O9,pipe,500,76.2,0.155,0.265,1,up to 0.30 %,2829,0.752,0.84,0,0,14.83,15.15,15.15,1,Steepened up to 0.30 %
O3-P3240,O3,pipe,200,51.3,0.51,0.51,0,,16037,0.085,0.147,1,0,2.38,2.56,2.56,0,DN200 (not steepened)
O9-P3487,O9,pipe,200,100.0,0.51,0.51,0,,5191,0.123,0.149,1,0,1.51,1.78,1.78,0,DN200 (not steepened)
O9-P1904,O9,pipe,200,100.0,0.51,0.51,0,,3072,0.071,0.112,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O5-P286,O5,pipe,200,77.1,0.51,0.51,0,,13260,0.145,0.219,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O9-P3279,O9,pipe,200,100.0,0.51,0.51,0,,4720,0.143,0.204,1,0,4.95,5.34,5.34,0,DN200 (not steepened)
O4-P996,O4,pipe,200,102.4,0.51,0.51,0,,14980,0.07,0.114,1,0,1.48,2.33,2.33,0,DN200 (not steepened)
O21-P549,O21,pipe,200,100.0,0.51,0.51,0,,11291,0.143,0.143,1,0,2.45,1.48,2.45,0,DN200 (not steepened)
O7-P210,O7,pipe,200,70.7,0.51,0.51,0,,14528,0.185,0.353,1,0,7.65,7.7,7.7,0,DN200 (not steepened)
O9-P2530,O9,pipe,200,78.1,0.51,0.51,0,,10970,0.359,0.395,1,0,7.62,6.41,7.62,0,DN200 (not steepened)
O2-P553,O2,pipe,200,67.1,0.51,0.51,0,,16046,0.21,0.221,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O18-P9,O18,pipe,200,100.0,0.51,0.51,0,,1282,0.242,0.396,1,0,3.65,3.89,3.89,0,DN200 (not steepened)
O3-P3095,O3,pipe,200,81.8,0.51,0.51,0,,11625,0.392,0.427,1,0,2.42,2.28,2.42,0,DN200 (not steepened)
O1-P1744,O1,pipe,200,100.0,0.51,0.51,0,,9355,0.354,0.359,1,0,2.28,2.1,2.28,0,DN200 (not steepened)
O4-P296,O4,pipe,200,77.7,0.51,0.51,0,,11169,0.098,0.178,1,0,1.6,1.98,1.98,0,DN200 (not steepened)
O7-P434,O7,pipe,200,100.0,0.51,0.51,0,,5343,0.239,0.255,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O24-P225,O24,pipe,200,57.2,0.51,0.51,0,,16052,0.112,0.168,1,0,1.48,2.02,2.02,0,DN200 (not steepened)
O4-P135,O4,pipe,200,106.6,0.51,0.51,0,,17651,0.49,0.717,1,0,4.6,4.14,4.6,0,DN200 (not steepened)
O3-P1880,O3,pipe,200,100.0,0.51,0.51,0,,17231,0.375,0.571,1,0,5.74,5.61,5.74,0,DN200 (not steepened)
O7-P212,O7,pipe,200,100.0,0.51,0.51,0,,14528,0.185,0.353,1,0,6.83,7.35,7.35,0,DN200 (not steepened)
O6-P211,O6,pipe,200,100.0,0.51,0.51,0,,16056,0.186,0.21,1,0,1.48,3.79,3.79,0,DN200 (not steepened)
O1-P2493,O1,pipe,200,81.8,0.51,0.51,0,,18399,0.489,0.624,1,0,6.49,6.19,6.49,0,DN200 (not steepened)
O9-P3605,O9,pipe,200,100.0,0.51,0.51,0,,4230,0.045,0.068,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O3-P348,O3,pipe,200,82.8,0.51,0.51,0,,8629,0.456,0.567,1,0,5.34,5.27,5.34,0,DN200 (not steepened)
O1-P2197,O1,pipe,200,64.7,0.51,0.51,0,,993,0.143,0.2,1,0,2.38,3.67,3.67,0,DN200 (not steepened)
O21-P455,O21,pipe,200,72.7,0.51,0.51,0,,5239,0.199,0.246,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O2-P477,O2,pipe,200,100.0,0.51,0.51,0,,2122,0.386,0.427,1,0,2.35,2.29,2.35,0,DN200 (not steepened)
O16-P42,O16,pipe,200,100.0,0.51,0.51,0,,15537,0.679,0.719,1,0,9.69,10.47,10.47,0,DN200 (not steepened)
O9-P3047,O9,pipe,200,100.0,0.51,0.51,0,,3709,0.222,0.262,1,0,2.42,2.34,2.42,0,DN200 (not steepened)
O9-P1708,O9,pipe,200,100.0,0.51,0.51,0,,16065,0.052,0.092,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O15-P14,O15,pipe,200,49.8,0.51,0.51,0,,5794,0.379,0.672,1,0,11.55,10.8,11.55,0,DN200 (not steepened)
O3-P2650,O3,pipe,200,100.0,0.51,0.51,0,,12134,0.2,0.272,1,0,2.0,2.58,2.58,0,DN200 (not steepened)
O12-P285,O12,pipe,200,104.5,0.51,0.51,0,,16068,0.09,0.09,1,0,7.88,14.75,14.75,1,DN200 (not steepened)
O1-P2320,O1,pipe,200,57.0,0.51,0.51,0,,817,0.203,0.244,1,0,2.7,3.1,3.1,0,DN200 (not steepened)
O1-P1630,O1,pipe,200,100.0,0.51,0.51,0,,10401,0.172,0.236,1,0,2.05,2.64,2.64,0,DN200 (not steepened)
O1-P1020,O1,pipe,1600,86.3,0.075,0.075,0,,11474,0.838,0.938,0,0,4.92,4.04,4.92,0,"Above DN200, 0.75 m/s as laid"
O24-P232,O24,pipe,200,100.0,0.51,0.51,0,,6464,0.426,0.481,1,0,3.42,4.72,4.72,0,DN200 (not steepened)
O2-P1185,O2,pipe,315,60.3,0.27,0.363,1,0.30 to 0.50 %,15438,0.765,0.841,0,0,7.05,6.93,7.05,0,Steepened 0.30 to 0.50 %
O10-P35,O10,pipe,200,100.0,0.51,0.51,0,,14816,0.186,0.341,1,0,2.29,2.05,2.29,0,DN200 (not steepened)
O8-P134,O8,pipe,200,92.3,0.51,0.51,0,,17767,0.293,0.363,1,0,5.13,5.69,5.69,0,DN200 (not steepened)
O1-P1292,O1,pipe,200,100.0,0.51,0.51,0,,6783,0.145,0.162,1,0,2.85,1.48,2.85,0,DN200 (not steepened)
O24-P306,O24,pipe,200,100.0,0.51,0.51,0,,11551,0.21,0.272,1,0,1.49,2.72,2.72,0,DN200 (not steepened)
O7-P521,O7,pipe,200,69.3,0.51,0.51,0,,3995,0.16,0.26,1,0,4.02,4.16,4.16,0,DN200 (not steepened)
O7-P98,O7,pipe,200,80.6,0.51,0.51,0,,8224,0.346,0.42,1,0,5.56,5.36,5.56,0,DN200 (not steepened)
O9-P2361,O9,pipe,200,100.0,0.51,0.51,0,,14283,0.585,0.633,1,0,5.44,5.5,5.5,0,DN200 (not steepened)
O3-P240,O3,pipe,200,88.5,0.51,0.51,0,,243,0.265,0.275,1,0,1.93,1.48,1.93,0,DN200 (not steepened)
O9-P603,O9,pipe,200,100.0,0.51,0.51,0,,16082,0.196,0.272,1,0,2.19,1.55,2.19,0,DN200 (not steepened)
O9-P2073,O9,pipe,200,66.4,0.51,0.51,0,,4604,0.467,0.497,1,0,4.85,4.82,4.85,0,DN200 (not steepened)
O9-P3688,O9,pipe,200,100.0,0.51,0.51,0,,11459,0.049,0.071,1,0,1.6,1.79,1.79,0,DN200 (not steepened)
O21-P285,O21,pipe,200,65.8,0.51,0.51,0,,14034,0.06,0.101,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O9-P1312,O9,pipe,200,100.0,0.51,0.51,0,,16086,0.073,0.13,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O9-P2841,O9,pipe,200,100.0,0.51,0.51,0,,16087,0.397,0.488,1,0,3.62,3.99,3.99,0,DN200 (not steepened)
O12-P310,O12,pipe,200,100.0,0.51,0.51,0,,8337,0.261,0.261,1,0,1.91,1.82,1.91,0,DN200 (not steepened)
O3-P792,O3,pipe,200,70.4,0.51,0.51,0,,14698,0.406,0.411,1,0,7.65,7.95,7.95,0,DN200 (not steepened)
O9-P797,O9,pipe,200,100.0,0.51,0.51,0,,9578,0.426,0.603,1,0,7.5,7.77,7.77,0,DN200 (not steepened)
O1-P2441,O1,pipe,800,68.5,0.085,0.156,1,up to 0.30 %,380,0.75,0.85,0,0,4.66,4.03,4.66,0,Steepened up to 0.30 %
O1-P2084,O1,pipe,200,53.9,0.51,0.51,0,,16092,0.157,0.157,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O7-P374,O7,pipe,200,100.0,0.51,0.51,0,,9743,0.051,0.051,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O21-P561,O21,pipe,200,99.7,0.51,0.51,0,,11968,0.231,0.249,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O12-P267,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.17,0.253,1,0,2.58,3.01,3.01,0,DN200 (not steepened)
O3-P375,O3,pipe,200,74.2,0.51,0.51,0,,16096,0.08,0.144,1,0,1.48,2.31,2.31,0,DN200 (not steepened)
O6-P431,O6,pipe,200,100.0,0.51,0.51,0,,9485,0.183,0.183,1,0,2.58,3.04,3.04,0,DN200 (not steepened)
O3-P1791,O3,pipe,200,92.1,0.51,0.51,0,,11071,0.137,0.255,1,0,1.96,1.48,1.96,0,DN200 (not steepened)
O1-P2012,O1,pipe,200,100.0,0.51,0.51,0,,16099,0.232,0.241,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O22-P1,O22,pipe,200,82.5,0.51,0.51,0,,3497,0.386,0.494,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O1-P815,O1,pipe,200,100.0,0.51,0.51,0,,16101,0.184,0.223,1,0,1.48,1.88,1.88,0,DN200 (not steepened)
O9-P324,O9,pipe,200,78.9,0.51,0.51,0,,9404,0.059,0.102,1,0,1.8,2.15,2.15,0,DN200 (not steepened)
O21-P1233,O21,pipe,200,100.0,0.51,0.51,0,,16103,0.149,0.201,1,0,1.48,2.59,2.59,0,DN200 (not steepened)
O9-P3572,O9,pipe,200,100.0,0.51,0.51,0,,5498,0.046,0.067,1,0,1.98,2.68,2.68,0,DN200 (not steepened)
O9-P3546,O9,pipe,200,100.0,0.51,0.51,0,,7718,0.137,0.138,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O4-P1240,O4,pipe,200,100.0,0.51,0.51,0,,9450,0.299,0.355,1,0,2.86,3.72,3.72,0,DN200 (not steepened)
O2-P1464,O2,pipe,200,100.0,0.51,0.51,0,,16107,0.184,0.223,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O23-P2,O23,pipe,200,100.0,0.51,0.51,0,,17413,0.228,0.228,1,0,11.61,11.78,11.78,0,DN200 (not steepened)
O3-P2986,O3,pipe,200,78.6,0.51,0.51,0,,6364,0.412,0.465,1,0,3.42,3.24,3.42,0,DN200 (not steepened)
O21-P73,O21,pipe,355,103.2,0.27,0.344,1,0.30 to 0.50 %,6247,0.794,0.878,0,0,8.08,8.46,8.46,0,Steepened 0.30 to 0.50 %
O24-P35,O24,pipe,250,101.5,0.375,0.558,1,0.50 to 0.75 %,3271,0.765,0.832,0,0,4.38,4.75,4.75,0,Steepened 0.50 to 0.75 %
O3-P815,O3,pipe,200,55.8,0.51,0.51,0,,16112,0.034,0.034,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O9-P2478,O9,pipe,200,100.0,0.51,0.51,0,,18416,0.411,0.471,1,0,3.97,4.3,4.3,0,DN200 (not steepened)
O9-P2367,O9,pipe,200,100.0,0.51,0.51,0,,15465,0.566,0.619,1,0,5.67,6.12,6.12,0,DN200 (not steepened)
O3-P2221,O3,pipe,200,100.0,0.51,0.51,0,,16115,0.056,0.056,1,0,1.48,2.43,2.43,0,DN200 (not steepened)
O9-P3341,O9,pipe,200,90.6,0.51,0.51,0,,3444,0.199,0.26,1,0,4.85,5.14,5.14,0,DN200 (not steepened)
O10-P292,O10,pipe,200,100.0,0.51,0.51,0,,11192,0.156,0.263,1,0,3.27,3.38,3.38,0,DN200 (not steepened)
O16-P109,O16,pipe,200,100.0,0.51,0.51,0,,14495,0.051,0.075,1,0,2.58,1.48,2.58,0,DN200 (not steepened)
O15-P85,O15,pipe,200,100.0,0.51,0.51,0,,2301,0.122,0.226,1,0,1.57,1.67,1.67,0,DN200 (not steepened)
O3-P807,O3,pipe,200,65.5,0.51,0.51,0,,1005,0.214,0.23,1,0,2.74,3.08,3.08,0,DN200 (not steepened)
O23-P15,O23,pipe,200,73.2,0.51,0.51,0,,16884,0.225,0.225,1,0,8.51,8.38,8.51,0,DN200 (not steepened)
O9-P3172,O9,pipe,200,85.6,0.51,0.51,0,,734,0.07,0.113,1,0,1.61,1.78,1.78,0,DN200 (not steepened)
O3-P1705,O3,pipe,200,100.0,0.51,0.51,0,,14790,0.128,0.232,1,0,2.12,1.48,2.12,0,DN200 (not steepened)
O24-P26,O24,pipe,355,100.0,0.27,0.291,1,up to 0.30 %,4667,0.755,0.821,0,0,10.04,9.89,10.04,0,Steepened up to 0.30 %
O9-P1983,O9,pipe,200,87.3,0.51,0.51,0,,15185,0.113,0.201,1,0,2.35,2.44,2.44,0,DN200 (not steepened)
O7-P264,O7,pipe,200,100.0,0.51,0.51,0,,11897,0.572,0.589,1,0,5.01,5.11,5.11,0,DN200 (not steepened)
O9-P1717,O9,pipe,200,100.0,0.51,0.51,0,,7076,0.104,0.187,1,0,2.08,2.26,2.26,0,DN200 (not steepened)
O1-P598,O1,pipe,200,55.8,0.51,0.51,0,,16128,0.166,0.211,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O24-P231,O24,pipe,200,102.4,0.51,0.51,0,,16129,0.433,0.489,1,0,4.72,4.18,4.72,0,DN200 (not steepened)
O3-P3175,O3,pipe,200,100.0,0.51,0.51,0,,11294,0.309,0.39,1,0,2.45,2.27,2.45,0,DN200 (not steepened)
O1-P1166,O1,pipe,200,70.1,0.51,0.51,0,,4100,0.415,0.479,1,0,3.56,3.2,3.56,0,DN200 (not steepened)
O2-P191,O2,pipe,355,55.4,0.27,0.285,1,up to 0.30 %,7921,0.763,0.786,0,0,2.25,2.53,2.53,0,Steepened up to 0.30 %
O4-P1496,O4,pipe,200,81.7,0.51,0.51,0,,854,0.146,0.221,1,0,1.61,1.63,1.63,0,DN200 (not steepened)
O4-P354,O4,pipe,200,65.7,0.51,0.51,0,,16134,0.103,0.195,1,0,1.48,1.95,1.95,0,DN200 (not steepened)
O10-P335,O10,pipe,200,60.7,0.51,0.51,0,,7358,0.1,0.176,1,0,1.75,1.69,1.75,0,DN200 (not steepened)
O4-P1197,O4,pipe,200,100.0,0.51,0.51,0,,9652,0.388,0.464,1,0,2.94,3.36,3.36,0,DN200 (not steepened)
O21-P531,O21,pipe,200,100.0,0.51,0.51,0,,11139,0.429,0.522,1,0,5.22,5.12,5.22,0,DN200 (not steepened)
O2-P64,O2,pipe,250,100.0,0.375,0.422,1,0.30 to 0.50 %,534,0.75,0.767,0,0,7.7,7.93,7.93,0,Steepened 0.30 to 0.50 %
O16-P100,O16,pipe,200,73.4,0.51,0.51,0,,11283,0.118,0.172,1,0,2.08,1.48,2.08,0,DN200 (not steepened)
O9-P195,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.606,0.72,1,0,11.84,12.2,12.2,1,DN200 (not steepened)
O12-P151,O12,pipe,200,100.0,0.51,0.51,0,,16141,0.201,0.205,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O20-P82,O20,pipe,200,100.0,0.51,0.51,0,,11236,0.275,0.292,1,0,1.99,2.93,2.93,0,DN200 (not steepened)
O11-P292,O11,pipe,200,100.0,0.51,0.51,0,,12122,0.044,0.044,1,0,2.22,2.01,2.22,0,DN200 (not steepened)
O9-P3291,O9,pipe,200,101.2,0.51,0.51,0,,16144,0.119,0.129,1,0,1.48,1.97,1.97,0,DN200 (not steepened)
O4-P852,O4,pipe,200,80.1,0.51,0.51,0,,3942,0.21,0.384,1,0,6.42,7.11,7.11,0,DN200 (not steepened)
O20-P74,O20,pipe,200,100.0,0.51,0.51,0,,8143,0.221,0.229,1,0,2.53,3.27,3.27,0,DN200 (not steepened)
O2-P585,O2,pipe,200,100.0,0.51,0.51,0,,9284,0.303,0.33,1,0,1.59,1.63,1.63,0,DN200 (not steepened)
O9-P1889,O9,pipe,200,100.5,0.51,0.51,0,,12411,0.073,0.123,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O1-P275,O1,pipe,200,69.7,0.51,0.51,0,,16150,0.12,0.145,1,0,1.48,2.06,2.06,0,DN200 (not steepened)
O23-P12,O23,pipe,200,100.0,0.51,0.51,0,,16884,0.226,0.226,1,0,8.19,8.3,8.3,0,DN200 (not steepened)
O3-P2429,O3,pipe,200,59.0,0.51,0.51,0,,16152,0.169,0.224,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O21-P259,O21,pipe,200,72.8,0.51,0.51,0,,16153,0.074,0.074,1,0,1.96,1.48,1.96,0,DN200 (not steepened)
O16-P39,O16,pipe,200,100.0,0.51,0.51,0,,15537,0.68,0.72,1,0,10.97,11.35,11.35,0,DN200 (not steepened)
O3-P1875,O3,pipe,200,100.0,0.51,0.51,0,,15429,0.133,0.249,1,0,2.11,2.62,2.62,0,DN200 (not steepened)
O9-P156,O9,pipe,200,100.0,0.51,0.51,0,,16156,0.042,0.054,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O9-P1817,O9,pipe,200,96.1,0.51,0.51,0,,11310,0.068,0.112,1,0,1.48,2.04,2.04,0,DN200 (not steepened)
O21-P590,O21,pipe,200,100.0,0.51,0.51,0,,8804,0.354,0.443,1,0,5.12,5.07,5.12,0,DN200 (not steepened)
O7-P347,O7,pipe,200,89.1,0.51,0.51,0,,16159,0.038,0.038,1,0,1.48,2.34,2.34,0,DN200 (not steepened)
O9-P2010,O9,pipe,200,100.0,0.51,0.51,0,,16160,0.048,0.086,1,0,7.33,1.48,7.33,0,DN200 (not steepened)
O9-P1976,O9,pipe,200,77.3,0.51,0.51,0,,16161,0.049,0.075,1,0,4.54,1.48,4.54,0,DN200 (not steepened)
O9-P3663,O9,pipe,200,81.7,0.51,0.51,0,,16162,0.039,0.045,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O9-P2599,O9,pipe,200,100.0,0.51,0.51,0,,18638,0.338,0.358,1,0,4.57,4.65,4.65,0,DN200 (not steepened)
O24-P371,O24,pipe,200,100.6,0.51,0.51,0,,16197,0.412,0.427,1,0,2.45,2.97,2.97,0,DN200 (not steepened)
O16-P91,O16,pipe,200,100.0,0.51,0.51,0,,5932,0.104,0.128,1,0,3.05,1.48,3.05,0,DN200 (not steepened)
O10-P55,O10,pipe,200,100.0,0.51,0.51,0,,7344,0.055,0.077,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O2-P1059,O2,pipe,200,62.8,0.51,0.51,0,,10147,0.455,0.474,1,0,2.23,1.93,2.23,0,DN200 (not steepened)
O1-P68,O1,pipe,1000,102.2,0.075,0.123,1,up to 0.30 %,5406,0.75,0.862,0,0,10.07,9.75,10.07,0,Steepened up to 0.30 %
O9-P2292,O9,pipe,200,100.0,0.51,0.51,0,,203,0.391,0.417,1,0,3.71,3.9,3.9,0,DN200 (not steepened)
O1-P1510,O1,pipe,1400,129.8,0.075,0.075,0,,11747,0.832,0.926,0,0,5.18,4.81,5.18,0,"Above DN200, 0.75 m/s as laid"
O9-P3186,O9,pipe,200,100.0,0.51,0.51,0,,1258,0.197,0.363,1,0,7.51,7.95,7.95,0,DN200 (not steepened)
O22-P82,O22,pipe,200,75.4,0.51,0.51,0,,16172,0.071,0.128,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O9-P1167,O9,pipe,200,95.6,0.51,0.51,0,,11857,0.079,0.135,1,0,1.67,2.07,2.07,0,DN200 (not steepened)
O6-P164,O6,pipe,200,84.7,0.51,0.51,0,,4222,0.391,0.427,1,0,6.52,6.65,6.65,0,DN200 (not steepened)
O9-P2417,O9,pipe,200,84.1,0.51,0.51,0,,5648,0.229,0.263,1,0,5.0,4.72,5.0,0,DN200 (not steepened)
O21-P209,O21,pipe,200,100.0,0.51,0.51,0,,16176,0.039,0.039,1,0,2.03,1.48,2.03,0,DN200 (not steepened)
O9-P2758,O9,pipe,200,100.0,0.51,0.51,0,,7560,0.132,0.192,1,0,6.15,6.56,6.56,0,DN200 (not steepened)
O3-P2715,O3,pipe,200,84.0,0.51,0.51,0,,16178,0.169,0.224,1,0,1.48,1.97,1.97,0,DN200 (not steepened)
O20-P49,O20,pipe,200,76.2,0.51,0.51,0,,3748,0.191,0.191,1,0,1.6,1.72,1.72,0,DN200 (not steepened)
O2-P480,O2,pipe,200,73.1,0.51,0.51,0,,2122,0.351,0.398,1,0,3.66,3.41,3.66,0,DN200 (not steepened)
O9-P1662,O9,pipe,200,100.0,0.51,0.51,0,,16181,0.06,0.11,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O12-P16,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.584,0.685,1,0,2.31,2.51,2.51,0,DN200 (not steepened)
O9-P3037,O9,pipe,200,100.0,0.51,0.51,0,,16373,0.377,0.447,1,0,3.77,3.76,3.77,0,DN200 (not steepened)
O21-P166,O21,pipe,200,100.0,0.51,0.51,0,,18988,0.342,0.357,1,0,4.41,3.31,4.41,0,DN200 (not steepened)
O4-P1473,O4,pipe,200,81.7,0.51,0.51,0,,12801,0.361,0.415,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O21-P574,O21,pipe,200,110.3,0.51,0.51,0,,11975,0.18,0.21,1,0,2.27,1.48,2.27,0,DN200 (not steepened)
O3-P2739,O3,pipe,200,88.0,0.51,0.51,0,,16187,0.143,0.2,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O9-P2781,O9,pipe,200,74.4,0.51,0.51,0,,15465,0.207,0.23,1,0,2.69,2.49,2.69,0,DN200 (not steepened)
O5-P341,O5,pipe,200,100.0,0.51,0.51,0,,16189,0.09,0.163,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O9-P2926,O9,pipe,200,100.0,0.51,0.51,0,,16190,0.073,0.121,1,0,1.48,2.71,2.71,0,DN200 (not steepened)
O11-P70,O11,pipe,250,100.0,0.375,0.498,1,0.30 to 0.50 %,14032,0.752,0.823,0,0,6.39,6.64,6.64,0,Steepened 0.30 to 0.50 %
O21-P589,O21,pipe,200,78.8,0.51,0.51,0,,16192,0.102,0.129,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O9-P3437,O9,pipe,200,100.0,0.51,0.51,0,,16193,0.12,0.132,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O1-P1919,O1,pipe,280,81.4,0.375,0.487,1,0.30 to 0.50 %,14900,0.759,0.869,0,0,8.32,8.46,8.46,0,Steepened 0.30 to 0.50 %
O3-P2500,O3,pipe,200,100.0,0.51,0.51,0,,15999,0.383,0.594,1,0,6.98,6.92,6.98,0,DN200 (not steepened)
O3-P3067,O3,pipe,200,100.0,0.51,0.51,0,,8446,0.398,0.427,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O24-P377,O24,pipe,200,100.6,0.51,0.51,0,,16197,0.201,0.233,1,0,1.48,2.06,2.06,0,DN200 (not steepened)
O1-P1917,O1,pipe,280,84.7,0.375,0.487,1,0.30 to 0.50 %,14900,0.76,0.87,0,0,8.46,8.19,8.46,0,Steepened 0.30 to 0.50 %
O1-P1000,O1,pipe,1600,105.4,0.075,0.075,0,,11474,0.842,0.942,0,0,7.09,7.26,7.26,0,"Above DN200, 0.75 m/s as laid"
O3-P1438,O3,pipe,280,103.5,0.375,0.651,1,0.50 to 0.75 %,7268,0.751,1.001,0,0,4.68,4.91,4.91,0,Steepened 0.50 to 0.75 %
O10-P293,O10,pipe,200,100.0,0.51,0.51,0,,11192,0.155,0.262,1,0,3.89,3.27,3.89,0,DN200 (not steepened)
O2-P926,O2,pipe,200,97.9,0.51,0.51,0,,11662,0.63,0.66,1,0,6.06,5.87,6.06,0,DN200 (not steepened)
O17-P90,O17,pipe,200,101.3,0.51,0.51,0,,12368,0.122,0.225,1,0,2.62,3.06,3.06,0,DN200 (not steepened)
O9-P264,O9,pipe,200,97.5,0.51,0.51,0,,1084,0.404,0.455,1,0,8.99,8.87,8.99,0,DN200 (not steepened)
O3-P1336,O3,pipe,200,100.0,0.51,0.51,0,,15477,0.246,0.35,1,0,2.18,2.81,2.81,0,DN200 (not steepened)
O1-P1800,O1,pipe,200,72.2,0.51,0.51,0,,16206,0.037,0.037,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O1-P105,O1,pipe,250,73.2,0.375,0.511,1,0.50 to 0.75 %,16207,0.75,0.788,0,0,3.33,4.12,4.12,0,Steepened 0.50 to 0.75 %
O21-P329,O21,pipe,200,100.0,0.51,0.51,0,,15615,0.381,0.385,1,0,4.28,4.18,4.28,0,DN200 (not steepened)
O9-P1906,O9,pipe,200,73.2,0.51,0.51,0,,3072,0.052,0.088,1,0,2.16,1.48,2.16,0,DN200 (not steepened)
O5-P94,O5,pipe,200,103.4,0.51,0.51,0,,3168,0.129,0.233,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O3-P2682,O3,pipe,200,70.2,0.51,0.51,0,,16211,0.137,0.181,1,0,3.6,1.48,3.6,0,DN200 (not steepened)
O3-P513,O3,pipe,200,70.5,0.51,0.51,0,,10284,0.384,0.419,1,0,1.81,1.72,1.81,0,DN200 (not steepened)
O1-P2490,O1,pipe,200,67.7,0.51,0.51,0,,18399,0.492,0.626,1,0,6.09,6.31,6.31,0,DN200 (not steepened)
O9-P482,O9,pipe,200,100.0,0.51,0.51,0,,6092,0.22,0.223,1,0,2.14,2.11,2.14,0,DN200 (not steepened)
O1-P2015,O1,pipe,200,100.0,0.51,0.51,0,,6506,0.257,0.347,1,0,1.56,1.49,1.56,0,DN200 (not steepened)
O9-P985,O9,pipe,200,100.0,0.51,0.51,0,,16216,0.059,0.103,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O21-P573,O21,pipe,200,100.2,0.51,0.51,0,,11975,0.191,0.222,1,0,2.12,1.48,2.12,0,DN200 (not steepened)
O3-P2984,O3,pipe,200,67.4,0.51,0.51,0,,18604,0.43,0.485,1,0,4.93,5.96,5.96,0,DN200 (not steepened)
O11-P186,O11,pipe,200,100.0,0.51,0.51,0,,8273,0.144,0.253,1,0,6.98,4.46,6.98,0,DN200 (not steepened)
O1-P1297,O1,pipe,200,78.5,0.51,0.51,0,,16852,0.412,0.457,1,0,4.8,4.82,4.82,0,DN200 (not steepened)
O1-P972,O1,pipe,200,100.0,0.51,0.51,0,,16221,0.221,0.231,1,0,2.53,1.48,2.53,0,DN200 (not steepened)
O9-P980,O9,pipe,200,100.0,0.51,0.51,0,,16222,0.047,0.08,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O4-P323,O4,pipe,200,62.4,0.51,0.51,0,,16223,0.138,0.202,1,0,1.48,1.95,1.95,0,DN200 (not steepened)
O1-P2626,O1,pipe,200,80.8,0.51,0.51,0,,3225,0.627,0.649,1,0,3.09,3.28,3.28,0,DN200 (not steepened)
O11-P340,O11,pipe,200,100.0,0.51,0.51,0,,11248,0.044,0.044,1,0,1.96,1.48,1.96,0,DN200 (not steepened)
O10-P202,O10,pipe,200,100.0,0.51,0.51,0,,15640,0.124,0.23,1,0,1.54,1.53,1.54,0,DN200 (not steepened)
O21-P268,O21,pipe,200,212.0,0.51,0.51,0,,18990,0.386,0.397,1,0,2.62,3.06,3.06,0,DN200 (not steepened)
O9-P2780,O9,pipe,200,100.0,0.51,0.51,0,,16228,0.209,0.238,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O9-P1998,O9,pipe,200,87.0,0.51,0.51,0,,13763,0.109,0.191,1,0,3.32,3.8,3.8,0,DN200 (not steepened)
O10-P103,O10,pipe,200,100.0,0.51,0.51,0,,10905,0.089,0.157,1,0,1.59,1.6,1.6,0,DN200 (not steepened)
O9-P1793,O9,pipe,200,100.0,0.51,0.51,0,,1243,0.109,0.194,1,0,4.41,6.0,6.0,0,DN200 (not steepened)
O3-P2126,O3,pipe,200,100.0,0.51,0.51,0,,2014,0.173,0.344,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O9-P127,O9,pipe,200,67.9,0.51,0.51,0,,11866,0.306,0.384,1,0,10.12,10.18,10.18,0,DN200 (not steepened)
O1-P363,O1,pipe,250,71.4,0.375,0.655,1,0.50 to 0.75 %,3913,0.767,0.923,0,0,8.44,9.24,9.24,0,Steepened 0.50 to 0.75 %
O1-P629,O1,pipe,200,100.0,0.51,0.51,0,,1212,0.147,0.214,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O9-P1204,O9,pipe,200,79.4,0.51,0.51,0,,12583,0.074,0.131,1,0,1.79,2.31,2.31,0,DN200 (not steepened)
O21-P1043,O21,pipe,200,100.0,0.51,0.51,0,,16238,0.182,0.21,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O4-P1499,O4,pipe,200,100.0,0.51,0.51,0,,16239,0.157,0.2,1,0,2.0,1.48,2.0,0,DN200 (not steepened)
O1-P2508,O1,pipe,200,100.0,0.51,0.51,0,,10195,0.386,0.386,1,0,3.4,3.49,3.49,0,DN200 (not steepened)
O9-P1319,O9,pipe,200,100.0,0.51,0.51,0,,6665,0.073,0.129,1,0,1.49,1.71,1.71,0,DN200 (not steepened)
O9-P2255,O9,pipe,200,97.3,0.51,0.51,0,,16242,0.151,0.155,1,0,1.48,2.1,2.1,0,DN200 (not steepened)
O11-P326,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.039,0.039,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O21-P1026,O21,pipe,200,17.6,0.51,0.51,0,,13024,0.557,0.602,1,0,3.28,3.25,3.28,0,DN200 (not steepened)
O5-P275,O5,pipe,200,105.1,0.51,0.51,0,,16245,0.091,0.163,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O9-P829,O9,pipe,200,100.0,0.51,0.51,0,,13864,0.076,0.133,1,0,1.58,1.61,1.61,0,DN200 (not steepened)
O6-P216,O6,pipe,200,86.2,0.51,0.51,0,,271,0.345,0.356,1,0,3.09,4.05,4.05,0,DN200 (not steepened)
O2-P1201,O2,pipe,200,103.9,0.51,0.51,0,,12069,0.644,0.718,1,0,9.88,9.39,9.88,0,DN200 (not steepened)
O21-P1237,O21,pipe,200,100.0,0.51,0.51,0,,6879,0.044,0.044,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O10-P120,O10,pipe,200,100.0,0.51,0.51,0,,5068,0.151,0.157,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O9-P2099,O9,pipe,200,100.0,0.51,0.51,0,,15665,0.318,0.338,1,0,1.65,1.69,1.69,0,DN200 (not steepened)
O1-P2584,O1,pipe,200,103.6,0.51,0.51,0,,8634,0.485,0.555,1,0,2.32,2.15,2.32,0,DN200 (not steepened)
O9-P354,O9,pipe,200,100.0,0.51,0.51,0,,14169,0.084,0.129,1,0,4.08,4.59,4.59,0,DN200 (not steepened)
O24-P256,O24,pipe,200,100.0,0.51,0.51,0,,16254,0.039,0.039,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O4-P736,O4,pipe,200,100.5,0.51,0.51,0,,16255,0.187,0.211,1,0,1.96,1.48,1.96,0,DN200 (not steepened)
O2-P610,O2,pipe,250,100.0,0.375,0.404,1,0.30 to 0.50 %,5312,0.75,0.772,0,0,5.75,5.88,5.88,0,Steepened 0.30 to 0.50 %
O1-P1266,O1,pipe,200,100.0,0.51,0.51,0,,4153,0.219,0.33,1,0,3.27,1.91,3.27,0,DN200 (not steepened)
O3-P1338,O3,pipe,200,100.0,0.51,0.51,0,,15477,0.205,0.273,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O3-P584,O3,pipe,200,100.0,0.51,0.51,0,,2540,0.415,0.568,1,0,3.5,3.36,3.5,0,DN200 (not steepened)
O9-P840,O9,pipe,200,78.5,0.51,0.51,0,,11302,0.199,0.208,1,0,2.76,3.42,3.42,0,DN200 (not steepened)
O1-P1016,O1,pipe,1600,100.0,0.075,0.075,0,,11474,0.839,0.938,0,0,3.6,2.71,3.6,0,"Above DN200, 0.75 m/s as laid"
O4-P930,O4,pipe,200,70.7,0.51,0.51,0,,4983,0.161,0.304,1,0,3.7,4.12,4.12,0,DN200 (not steepened)
O3-P1171,O3,pipe,200,65.7,0.51,0.51,0,,16263,0.191,0.211,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O9-P229,O9,pipe,200,39.3,0.51,0.51,0,,10956,0.344,0.41,1,0,1.68,1.89,1.89,0,DN200 (not steepened)
O3-P954,O3,pipe,200,100.0,0.51,0.51,0,,14988,0.36,0.363,1,0,3.51,3.18,3.51,0,DN200 (not steepened)
O9-P2721,O9,pipe,200,100.0,0.51,0.51,0,,3781,0.396,0.396,1,0,1.69,1.73,1.73,0,DN200 (not steepened)
O3-P2741,O3,pipe,200,78.5,0.51,0.51,0,,16267,0.122,0.226,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O9-P2952,O9,pipe,200,100.0,0.51,0.51,0,,8070,0.192,0.274,1,0,1.78,2.1,2.1,0,DN200 (not steepened)
O4-P1104,O4,pipe,200,102.3,0.51,0.51,0,,11330,0.248,0.34,1,0,2.18,4.18,4.18,0,DN200 (not steepened)
O9-P3419,O9,pipe,200,100.0,0.51,0.51,0,,6523,0.099,0.173,1,0,1.94,1.98,1.98,0,DN200 (not steepened)
O21-P147,O21,pipe,200,69.1,0.51,0.51,0,,14328,0.392,0.465,1,0,6.31,6.32,6.32,0,DN200 (not steepened)
O9-P2219,O9,pipe,200,72.5,0.51,0.51,0,,8613,0.355,0.371,1,0,4.48,4.13,4.48,0,DN200 (not steepened)
O21-P811,O21,pipe,200,100.0,0.51,0.51,0,,7169,0.17,0.236,1,0,1.94,1.48,1.94,0,DN200 (not steepened)
O16-P130,O16,pipe,200,93.4,0.51,0.51,0,,333,0.163,0.213,1,0,2.66,3.13,3.13,0,DN200 (not steepened)
O4-P724,O4,pipe,200,100.0,0.51,0.51,0,,16275,0.168,0.168,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O16-P46,O16,pipe,200,63.9,0.51,0.51,0,,15537,0.302,0.405,1,0,9.63,9.62,9.63,0,DN200 (not steepened)
O15-P80,O15,pipe,200,129.0,0.51,0.51,0,,3104,0.239,0.341,1,0,1.58,3.66,3.66,0,DN200 (not steepened)
O1-P482,O1,pipe,200,82.3,0.51,0.51,0,,16278,0.099,0.183,1,0,1.48,2.14,2.14,0,DN200 (not steepened)
O3-P2249,O3,pipe,200,110.0,0.51,0.51,0,,16279,0.15,0.274,1,0,10.69,1.48,10.69,0,DN200 (not steepened)
O3-P664,O3,pipe,200,100.0,0.51,0.51,0,,12309,0.462,0.628,1,0,4.06,4.44,4.44,0,DN200 (not steepened)
O9-P20,O9,pipe,500,100.0,0.155,0.265,1,up to 0.30 %,2829,0.754,0.844,0,0,12.2,12.03,12.2,1,Steepened up to 0.30 %
O8-P291,O8,pipe,200,70.0,0.51,0.51,0,,16282,0.037,0.037,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O9-P2207,O9,pipe,200,100.0,0.51,0.51,0,,9135,0.355,0.367,1,0,2.05,1.9,2.05,0,DN200 (not steepened)
O5-P106,O5,pipe,200,100.0,0.51,0.51,0,,16284,0.077,0.141,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O21-P37,O21,pipe,560,102.6,0.155,0.245,1,up to 0.30 %,9196,0.764,0.848,0,0,10.27,11.1,11.1,0,Steepened up to 0.30 %
O21-P921,O21,pipe,200,100.0,0.51,0.51,0,,16598,0.214,0.248,1,0,2.03,1.48,2.03,0,DN200 (not steepened)
O6-P310,O6,pipe,200,83.4,0.51,0.51,0,,16921,0.047,0.047,1,0,2.81,3.42,3.42,0,DN200 (not steepened)
O3-P2207,O3,pipe,200,100.0,0.51,0.51,0,,16288,0.137,0.181,1,0,1.48,2.05,2.05,0,DN200 (not steepened)
O21-P15,O21,pipe,630,71.7,0.125,0.205,1,up to 0.30 %,8793,0.75,0.832,0,0,12.6,12.38,12.6,1,Steepened up to 0.30 %
O3-P2942,O3,pipe,200,75.8,0.51,0.51,0,,16290,0.103,0.195,1,0,2.95,1.48,2.95,0,DN200 (not steepened)
O3-P1477,O3,pipe,200,100.0,0.51,0.51,0,,18344,0.605,0.763,1,0,7.25,7.32,7.32,0,DN200 (not steepened)
O21-P957,O21,pipe,200,96.8,0.51,0.51,0,,16292,0.168,0.2,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O2-P1231,O2,pipe,200,100.0,0.51,0.51,0,,16293,0.136,0.162,1,0,9.45,1.48,9.45,0,DN200 (not steepened)
O6-P199,O6,pipe,200,100.0,0.51,0.51,0,,11672,0.184,0.193,1,0,3.25,3.83,3.83,0,DN200 (not steepened)
O21-P553,O21,pipe,200,100.0,0.51,0.51,0,,11291,0.047,0.047,1,0,2.45,1.48,2.45,0,DN200 (not steepened)
O3-P340,O3,pipe,200,100.0,0.51,0.51,0,,6594,0.626,0.695,1,0,5.72,5.8,5.8,0,DN200 (not steepened)
O9-P1665,O9,pipe,200,100.0,0.51,0.51,0,,16670,0.079,0.138,1,0,1.92,1.99,1.99,0,DN200 (not steepened)
O9-P1820,O9,pipe,200,100.0,0.51,0.51,0,,15753,0.077,0.124,1,0,2.76,3.32,3.32,0,DN200 (not steepened)
O16-P95,O16,pipe,200,100.0,0.51,0.51,0,,5945,0.183,0.237,1,0,1.48,2.35,2.35,0,DN200 (not steepened)
O9-P1826,O9,pipe,200,62.7,0.51,0.51,0,,1289,0.056,0.097,1,0,2.32,2.48,2.48,0,DN200 (not steepened)
O9-P1011,O9,pipe,200,100.0,0.51,0.51,0,,11631,0.131,0.174,1,0,2.26,1.78,2.26,0,DN200 (not steepened)
O12-P101,O12,pipe,200,100.0,0.51,0.51,0,,11541,0.24,0.432,1,0,4.11,3.73,4.11,0,DN200 (not steepened)
O1-P346,O1,pipe,200,100.0,0.51,0.51,0,,5624,0.103,0.194,1,0,1.93,2.94,2.94,0,DN200 (not steepened)
O23-P98,O23,pipe,200,100.0,0.51,0.51,0,,15322,0.072,0.072,1,0,6.05,6.25,6.25,0,DN200 (not steepened)
O9-P687,O9,pipe,200,54.6,0.51,0.51,0,,16305,0.062,0.117,1,0,2.35,1.48,2.35,0,DN200 (not steepened)
O1-P218,O1,pipe,200,61.1,0.51,0.51,0,,7635,0.619,0.662,1,0,2.87,3.59,3.59,0,DN200 (not steepened)
O21-P179,O21,pipe,200,60.2,0.51,0.51,0,,14328,0.151,0.249,1,0,2.51,2.66,2.66,0,DN200 (not steepened)
O9-P1313,O9,pipe,200,100.0,0.51,0.51,0,,4317,0.095,0.164,1,0,2.3,3.44,3.44,0,DN200 (not steepened)
O1-P1187,O1,pipe,200,100.0,0.51,0.51,0,,7477,0.317,0.362,1,0,4.02,3.05,4.02,0,DN200 (not steepened)
O4-P419,O4,pipe,200,73.9,0.51,0.51,0,,11698,0.091,0.158,1,0,1.75,1.79,1.79,0,DN200 (not steepened)
O6-P225,O6,pipe,200,100.0,0.51,0.51,0,,10898,0.216,0.216,1,0,1.74,1.48,1.74,0,DN200 (not steepened)
O9-P1564,O9,pipe,200,104.1,0.51,0.51,0,,14330,0.162,0.218,1,0,1.81,2.17,2.17,0,DN200 (not steepened)
O9-P2641,O9,pipe,200,100.0,0.51,0.51,0,,5481,0.047,0.047,1,0,1.98,2.13,2.13,0,DN200 (not steepened)
O3-P1465,O3,pipe,250,100.0,0.375,0.375,0,,1843,0.575,0.704,1,0,6.47,6.31,6.47,0,"Above DN200, under 0.75 m/s"
O3-P2719,O3,pipe,200,90.7,0.51,0.51,0,,5046,0.221,0.28,1,0,2.01,2.3,2.3,0,DN200 (not steepened)
O1-P201,O1,pipe,200,100.0,0.51,0.51,0,,5694,0.659,0.699,1,0,7.34,10.24,10.24,0,DN200 (not steepened)
O1-P604,O1,pipe,200,55.8,0.51,0.51,0,,16317,0.099,0.183,1,0,1.48,1.93,1.93,0,DN200 (not steepened)
O10-P343,O10,pipe,200,100.0,0.51,0.51,0,,3906,0.088,0.154,1,0,1.51,1.53,1.53,0,DN200 (not steepened)
O1-P1775,O1,pipe,200,100.0,0.51,0.51,0,,79,0.2,0.2,1,0,2.01,1.7,2.01,0,DN200 (not steepened)
O11-P327,O11,pipe,200,100.0,0.51,0.51,0,,16402,0.057,0.057,1,0,3.25,4.6,4.6,0,DN200 (not steepened)
O3-P2291,O3,pipe,200,100.0,0.51,0.51,0,,7553,0.304,0.404,1,0,2.38,2.32,2.38,0,DN200 (not steepened)
O9-P1977,O9,pipe,200,100.0,0.51,0.51,0,,4750,0.194,0.224,1,0,2.28,2.7,2.7,0,DN200 (not steepened)
O1-P700,O1,pipe,200,100.0,0.51,0.51,0,,16323,0.149,0.271,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O9-P3511,O9,pipe,200,72.7,0.51,0.51,0,,11375,0.076,0.131,1,0,1.51,1.7,1.7,0,DN200 (not steepened)
O9-P2703,O9,pipe,200,67.9,0.51,0.51,0,,16325,0.129,0.133,1,0,2.22,1.48,2.22,0,DN200 (not steepened)
O1-P27,O1,pipe,1000,100.0,0.075,0.112,1,up to 0.30 %,12858,0.752,0.865,0,0,6.19,5.88,6.19,0,Steepened up to 0.30 %
O12-P152,O12,pipe,200,63.8,0.51,0.51,0,,11953,0.044,0.044,1,0,1.95,2.13,2.13,0,DN200 (not steepened)
O16-P120,O16,pipe,200,100.0,0.51,0.51,0,,5007,0.258,0.293,1,0,2.03,1.48,2.03,0,DN200 (not steepened)
O3-P940,O3,pipe,200,105.5,0.51,0.51,0,,16329,0.444,0.449,1,0,5.58,6.12,6.12,0,DN200 (not steepened)
O21-P696,O21,pipe,200,65.9,0.51,0.51,0,,5843,0.155,0.239,1,0,3.55,3.58,3.58,0,DN200 (not steepened)
O9-P570,O9,pipe,200,100.0,0.51,0.51,0,,16331,0.216,0.342,1,0,1.92,2.24,2.24,0,DN200 (not steepened)
O24-P94,O24,pipe,200,100.0,0.51,0.51,0,,8214,0.196,0.26,1,0,1.48,2.25,2.25,0,DN200 (not steepened)
O4-P829,O4,pipe,200,83.3,0.51,0.51,0,,14896,0.21,0.21,1,0,1.98,2.47,2.47,0,DN200 (not steepened)
O15-P6,O15,pipe,250,100.0,0.375,0.375,0,,16334,0.386,0.692,1,0,7.65,8.41,8.41,0,"Above DN200, under 0.75 m/s"
O9-P3482,O9,pipe,200,100.0,0.51,0.51,0,,4410,0.075,0.13,1,0,1.76,2.05,2.05,0,DN200 (not steepened)
O15-P10,O15,pipe,250,100.0,0.375,0.375,0,,16336,0.382,0.688,1,0,8.26,8.1,8.26,0,"Above DN200, under 0.75 m/s"
O12-P466,O12,pipe,200,100.0,0.51,0.51,0,,2587,0.062,0.097,1,0,1.76,2.19,2.19,0,DN200 (not steepened)
O3-P1995,O3,pipe,250,102.4,0.375,0.375,0,,4060,0.525,0.736,1,0,5.31,5.52,5.52,0,"Above DN200, under 0.75 m/s"
O21-P26,O21,pipe,560,100.0,0.155,0.245,1,up to 0.30 %,9196,0.773,0.858,0,0,12.63,12.2,12.63,1,Steepened up to 0.30 %
O3-P737,O3,pipe,200,91.3,0.51,0.51,0,,6541,0.233,0.261,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O2-P914,O2,pipe,200,100.0,0.51,0.51,0,,16341,0.22,0.22,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O1-P893,O1,pipe,200,91.4,0.51,0.51,0,,4326,0.4,0.421,1,0,1.54,1.83,1.83,0,DN200 (not steepened)
O1-P1430,O1,pipe,200,100.0,0.51,0.51,0,,14262,0.258,0.33,1,0,1.74,1.48,1.74,0,DN200 (not steepened)
O9-P2866,O9,pipe,200,63.4,0.51,0.51,0,,2620,0.072,0.128,1,0,2.17,2.61,2.61,0,DN200 (not steepened)
O8-P130,O8,pipe,200,100.0,0.51,0.51,0,,16345,0.095,0.171,1,0,1.85,1.48,1.85,0,DN200 (not steepened)
O7-P205,O7,pipe,200,79.8,0.51,0.51,0,,14528,0.186,0.354,1,0,7.93,8.18,8.18,0,DN200 (not steepened)
O9-P2726,O9,pipe,200,100.0,0.51,0.51,0,,3781,0.232,0.232,1,0,1.77,1.87,1.87,0,DN200 (not steepened)
O14-P98,O14,pipe,200,100.0,0.51,0.51,0,,17166,0.317,0.34,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O1-P1981,O1,pipe,200,71.4,0.51,0.51,0,,9071,0.214,0.246,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O9-P83,O9,pipe,200,97.6,0.51,0.51,0,,16351,0.488,0.66,1,0,4.96,5.69,5.69,0,DN200 (not steepened)
O9-P3147,O9,pipe,200,100.0,0.51,0.51,0,,16351,0.148,0.16,1,0,2.49,2.92,2.92,0,DN200 (not steepened)
O3-P2408,O3,pipe,200,100.0,0.51,0.51,0,,11867,0.183,0.36,1,0,2.5,3.07,3.07,0,DN200 (not steepened)
O9-P981,O9,pipe,200,100.0,0.51,0.51,0,,11243,0.058,0.093,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O4-P877,O4,pipe,200,102.0,0.51,0.51,0,,16354,0.171,0.193,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O17-P19,O17,pipe,200,74.6,0.51,0.51,0,,3056,0.233,0.341,1,0,2.96,3.11,3.11,0,DN200 (not steepened)
O12-P545,O12,pipe,200,100.0,0.51,0.51,0,,1738,0.073,0.13,1,0,1.55,1.58,1.58,0,DN200 (not steepened)
O24-P110,O24,pipe,200,100.0,0.51,0.51,0,,10998,0.208,0.266,1,0,1.89,2.79,2.79,0,DN200 (not steepened)
O2-P690,O2,pipe,1400,83.6,0.075,0.077,1,up to 0.30 %,17406,0.75,0.865,0,0,12.26,10.39,12.26,1,Steepened up to 0.30 %
O1-P755,O1,pipe,200,100.0,0.51,0.51,0,,13651,0.492,0.592,1,0,5.86,6.54,6.54,0,DN200 (not steepened)
O1-P996,O1,pipe,1600,66.1,0.075,0.075,0,,11474,0.842,0.942,0,0,7.59,7.31,7.59,0,"Above DN200, 0.75 m/s as laid"
O9-P2675,O9,pipe,200,100.0,0.51,0.51,0,,3133,0.24,0.24,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O2-P1254,O2,pipe,200,100.0,0.51,0.51,0,,11663,0.21,0.222,1,0,2.58,3.71,3.71,0,DN200 (not steepened)
O21-P673,O21,pipe,200,119.2,0.51,0.51,0,,16363,0.06,0.111,1,0,2.73,1.48,2.73,0,DN200 (not steepened)
O1-P761,O1,pipe,200,100.0,0.51,0.51,0,,13651,0.42,0.439,1,0,1.73,2.68,2.68,0,DN200 (not steepened)
O9-P1668,O9,pipe,200,100.0,0.51,0.51,0,,16365,0.069,0.12,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O4-P116,O4,pipe,250,100.0,0.375,0.739,1,0.50 to 0.75 %,8619,0.709,0.909,1,0,5.85,6.1,6.1,0,"Above DN200, under 0.75 m/s"
O3-P2030,O3,pipe,200,100.0,0.51,0.51,0,,6421,0.246,0.446,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O2-P673,O2,pipe,1400,100.0,0.075,0.077,1,up to 0.30 %,17406,0.751,0.866,0,0,7.57,7.05,7.57,0,Steepened up to 0.30 %
O9-P670,O9,pipe,200,100.0,0.51,0.51,0,,4213,0.093,0.167,1,0,2.7,1.48,2.7,0,DN200 (not steepened)
O3-P175,O3,pipe,200,100.0,0.51,0.51,0,,12484,0.674,0.763,1,0,5.23,5.53,5.53,0,DN200 (not steepened)
O1-P648,O1,pipe,200,111.5,0.51,0.51,0,,4702,0.266,0.353,1,0,4.65,5.22,5.22,0,DN200 (not steepened)
O15-P11,O15,pipe,200,62.7,0.51,0.51,0,,5794,0.413,0.726,1,0,8.6,8.21,8.6,0,DN200 (not steepened)
O9-P3087,O9,pipe,200,110.0,0.51,0.51,0,,16373,0.153,0.194,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O3-P2914,O3,pipe,200,80.5,0.51,0.51,0,,2038,0.396,0.435,1,0,5.44,6.95,6.95,0,DN200 (not steepened)
O3-P2259,O3,pipe,200,100.0,0.51,0.51,0,,11827,0.491,0.69,1,0,3.35,4.08,4.08,0,DN200 (not steepened)
O21-P177,O21,pipe,200,100.0,0.51,0.51,0,,16376,0.185,0.193,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O6-P414,O6,pipe,200,82.9,0.51,0.51,0,,17547,0.2,0.214,1,0,4.07,3.83,4.07,0,DN200 (not steepened)
O3-P2508,O3,pipe,200,73.9,0.51,0.51,0,,5250,0.158,0.3,1,0,3.42,4.23,4.23,0,DN200 (not steepened)
O4-P477,O4,pipe,200,100.0,0.51,0.51,0,,16561,0.15,0.15,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O9-P2353,O9,pipe,250,69.5,0.375,0.486,1,0.30 to 0.50 %,8052,0.751,0.771,0,0,11.33,11.29,11.33,0,Steepened 0.30 to 0.50 %
O10-P125,O10,pipe,200,100.0,0.51,0.51,0,,5132,0.047,0.047,1,0,1.62,2.18,2.18,0,DN200 (not steepened)
O4-P1347,O4,pipe,630,100.0,0.125,0.207,1,up to 0.30 %,12996,0.75,0.871,0,0,11.49,11.6,11.6,0,Steepened up to 0.30 %
O10-P178,O10,pipe,200,100.0,0.51,0.51,0,,10961,0.11,0.198,1,0,1.82,1.75,1.82,0,DN200 (not steepened)
O2-P133,O2,pipe,200,100.0,0.51,0.51,0,,12421,0.406,0.442,1,0,4.33,2.8,4.33,0,DN200 (not steepened)
O9-P2333,O9,pipe,280,68.2,0.375,0.391,1,0.30 to 0.50 %,7480,0.75,0.783,0,0,12.42,12.56,12.56,1,Steepened 0.30 to 0.50 %
O9-P1022,O9,pipe,200,100.0,0.51,0.51,0,,16386,0.191,0.229,1,0,4.06,3.7,4.06,0,DN200 (not steepened)
O9-P1725,O9,pipe,200,100.0,0.51,0.51,0,,7106,0.129,0.167,1,0,1.79,2.06,2.06,0,DN200 (not steepened)
