label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O2-P848,O2,pipe,200,71.6,0.51,0.51,0,,3810,0.31,0.31,1,0,3.12,1.48,3.12,0,DN200 (not steepened)
O22-P59,O22,pipe,200,87.8,0.51,0.51,0,,5346,0.051,0.092,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O3-P3231,O3,pipe,200,71.6,0.51,0.51,0,,16037,0.424,0.463,1,0,3.92,4.46,4.46,0,DN200 (not steepened)
O10-P370,O10,pipe,200,80.8,0.51,0.51,0,,12092,0.045,0.045,1,0,2.15,1.48,2.15,0,DN200 (not steepened)
O5-P184,O5,pipe,200,69.8,0.51,0.51,0,,5349,0.15,0.16,1,0,3.01,1.48,3.01,0,DN200 (not steepened)
O21-P767,O21,pipe,200,71.7,0.51,0.51,0,,15303,0.095,0.17,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O2-P1025,O2,pipe,200,71.7,0.51,0.51,0,,5351,0.15,0.225,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O4-P151,O4,pipe,200,71.7,0.51,0.51,0,,1308,0.175,0.305,1,0,2.58,2.83,2.83,0,DN200 (not steepened)
O3-P3190,O3,pipe,200,71.7,0.51,0.51,0,,5353,0.098,0.18,1,0,3.82,1.48,3.82,0,DN200 (not steepened)
O2-P766,O2,pipe,200,71.7,0.51,0.51,0,,3514,0.214,0.234,1,0,2.01,1.48,2.01,0,DN200 (not steepened)
O4-P983,O4,pipe,200,92.4,0.51,0.51,0,,17715,0.226,0.303,1,0,2.3,2.32,2.32,0,DN200 (not steepened)
O2-P48,O2,pipe,355,71.7,0.27,0.286,1,up to 0.30 %,3158,0.758,0.781,0,0,10.05,10.02,10.05,0,Steepened up to 0.30 %
O1-P654,O1,pipe,200,71.7,0.51,0.51,0,,13810,0.404,0.462,1,0,3.26,3.8,3.8,0,DN200 (not steepened)
O21-P1140,O21,pipe,200,85.7,0.51,0.51,0,,5358,0.569,0.598,1,0,2.63,2.73,2.73,0,DN200 (not steepened)
O1-P2650,O1,pipe,200,100.0,0.51,0.51,0,,5359,0.421,0.424,1,0,1.48,2.2,2.2,0,DN200 (not steepened)
O21-P52,O21,pipe,560,71.8,0.155,0.245,1,up to 0.30 %,9196,0.753,0.837,0,0,8.22,8.36,8.36,0,Steepened up to 0.30 %
O1-P981,O1,pipe,200,71.8,0.51,0.51,0,,12885,0.047,0.047,1,0,2.36,1.48,2.36,0,DN200 (not steepened)
O15-P58,O15,pipe,200,64.8,0.51,0.51,0,,5362,0.15,0.225,1,0,2.88,1.48,2.88,0,DN200 (not steepened)
O12-P508,O12,pipe,200,71.9,0.51,0.51,0,,6682,0.146,0.263,1,0,1.72,1.93,1.93,0,DN200 (not steepened)
O4-P298,O4,pipe,200,86.3,0.51,0.51,0,,16223,0.359,0.55,1,0,3.9,4.18,4.18,0,DN200 (not steepened)
O4-P1256,O4,pipe,200,71.8,0.51,0.51,0,,5365,0.171,0.193,1,0,1.48,2.18,2.18,0,DN200 (not steepened)
O4-P1198,O4,pipe,200,71.8,0.51,0.51,0,,9652,0.322,0.415,1,0,2.72,2.94,2.94,0,DN200 (not steepened)
O12-P526,O12,pipe,200,78.2,0.51,0.51,0,,5367,0.061,0.113,1,0,2.01,1.48,2.01,0,DN200 (not steepened)
O10-P271,O10,pipe,200,82.3,0.51,0.51,0,,5368,0.051,0.092,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O3-P2132,O3,pipe,200,89.6,0.51,0.51,0,,5369,0.138,0.256,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O9-P1924,O9,pipe,200,71.8,0.51,0.51,0,,11145,0.147,0.161,1,0,1.98,2.24,2.24,0,DN200 (not steepened)
O11-P146,O11,pipe,200,62.2,0.51,0.51,0,,14483,0.051,0.085,1,0,2.4,3.32,3.32,0,DN200 (not steepened)
O1-P1093,O1,pipe,200,71.9,0.51,0.51,0,,6514,0.109,0.194,1,0,2.62,2.59,2.62,0,DN200 (not steepened)
O9-P1844,O9,pipe,200,71.9,0.51,0.51,0,,2670,0.058,0.094,1,0,2.12,1.48,2.12,0,DN200 (not steepened)
O19-P9,O19,pipe,200,71.9,0.51,0.51,0,,14537,0.495,0.581,1,0,7.14,7.61,7.61,0,DN200 (not steepened)
O4-P2,O4,pipe,900,87.6,0.075,0.13,1,up to 0.30 %,6921,0.751,0.852,0,0,2.82,2.73,2.82,0,Steepened up to 0.30 %
O3-P194,O3,pipe,200,86.3,0.51,0.51,0,,11034,0.443,0.6,1,0,4.47,4.42,4.47,0,DN200 (not steepened)
O4-P1574,O4,pipe,200,100.6,0.51,0.51,0,,1278,0.151,0.235,1,0,1.68,1.97,1.97,0,DN200 (not steepened)
O9-P2624,O9,pipe,200,81.4,0.51,0.51,0,,13018,0.121,0.134,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O4-P413,O4,pipe,200,71.9,0.51,0.51,0,,6752,0.309,0.399,1,0,2.44,2.9,2.9,0,DN200 (not steepened)
O9-P3218,O9,pipe,200,71.9,0.51,0.51,0,,5380,0.177,0.181,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O1-P2280,O1,pipe,200,72.0,0.51,0.51,0,,12810,0.643,0.744,1,0,3.72,4.74,4.74,0,DN200 (not steepened)
O3-P2445,O3,pipe,200,72.0,0.51,0.51,0,,5382,0.142,0.2,1,0,3.13,1.48,3.13,0,DN200 (not steepened)
O7-P223,O7,pipe,200,72.0,0.51,0.51,0,,8755,0.132,0.233,1,0,3.08,4.55,4.55,0,DN200 (not steepened)
O3-P644,O3,pipe,200,57.8,0.51,0.51,0,,5384,0.198,0.25,1,0,1.5,1.65,1.65,0,DN200 (not steepened)
O3-P2215,O3,pipe,200,93.4,0.51,0.51,0,,1356,0.485,0.494,1,0,2.58,2.48,2.58,0,DN200 (not steepened)
O1-P2190,O1,pipe,200,72.0,0.51,0.51,0,,5386,0.122,0.226,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O9-P835,O9,pipe,200,72.0,0.51,0.51,0,,2700,0.298,0.322,1,0,4.56,4.55,4.56,0,DN200 (not steepened)
O1-P365,O1,pipe,250,72.0,0.375,0.655,1,0.50 to 0.75 %,3913,0.75,0.882,0,0,8.23,8.17,8.23,0,Steepened 0.50 to 0.75 %
O9-P1838,O9,pipe,200,72.0,0.51,0.51,0,,7677,0.113,0.193,1,0,2.15,2.25,2.25,0,DN200 (not steepened)
O22-P78,O22,pipe,200,72.1,0.51,0.51,0,,5390,0.06,0.111,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O1-P1377,O1,pipe,200,72.1,0.51,0.51,0,,8437,0.576,0.695,1,0,6.89,7.06,7.06,0,DN200 (not steepened)
O21-P1281,O21,pipe,200,72.1,0.51,0.51,0,,7847,0.259,0.269,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O21-P1186,O21,pipe,200,72.1,0.51,0.51,0,,5393,0.157,0.157,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O3-P3188,O3,pipe,200,72.1,0.51,0.51,0,,5003,0.159,0.303,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O21-P605,O21,pipe,200,72.1,0.51,0.51,0,,9658,0.238,0.348,1,0,3.22,3.73,3.73,0,DN200 (not steepened)
O2-P473,O2,pipe,200,100.0,0.51,0.51,0,,5396,0.398,0.447,1,0,4.83,4.59,4.83,0,DN200 (not steepened)
O2-P1325,O2,pipe,200,57.4,0.51,0.51,0,,5397,0.137,0.181,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O4-P1366,O4,pipe,200,71.2,0.51,0.51,0,,3063,0.259,0.268,1,0,1.7,2.64,2.64,0,DN200 (not steepened)
O10-P56,O10,pipe,200,72.1,0.51,0.51,0,,7344,0.046,0.069,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O3-P596,O3,pipe,200,44.4,0.51,0.51,0,,5993,0.206,0.341,1,0,2.68,1.97,2.68,0,DN200 (not steepened)
O1-P1942,O1,pipe,200,72.1,0.51,0.51,0,,8784,0.641,0.701,1,0,8.9,9.91,9.91,0,DN200 (not steepened)
O3-P178,O3,pipe,200,72.1,0.51,0.51,0,,8092,0.674,0.762,1,0,4.88,4.93,4.93,0,DN200 (not steepened)
O3-P1577,O3,pipe,200,72.2,0.51,0.51,0,,12598,0.444,0.69,1,0,5.66,5.87,5.87,0,DN200 (not steepened)
O1-P1108,O1,pipe,200,72.2,0.51,0.51,0,,6848,0.233,0.321,1,0,5.51,6.13,6.13,0,DN200 (not steepened)
O3-P434,O3,pipe,200,72.2,0.51,0.51,0,,5405,0.356,0.359,1,0,1.57,2.14,2.14,0,DN200 (not steepened)
O1-P70,O1,pipe,1000,100.0,0.075,0.123,1,up to 0.30 %,5406,0.75,0.862,0,0,10.4,10.08,10.4,0,Steepened up to 0.30 %
O1-P1730,O1,pipe,200,78.8,0.51,0.51,0,,3732,0.217,0.227,1,0,2.81,3.07,3.07,0,DN200 (not steepened)
O2-P963,O2,pipe,200,72.2,0.51,0.51,0,,5908,0.385,0.385,1,0,6.15,7.45,7.45,0,DN200 (not steepened)
O7-P235,O7,pipe,200,72.2,0.51,0.51,0,,1472,0.166,0.213,1,0,2.12,1.66,2.12,0,DN200 (not steepened)
O9-P452,O9,pipe,200,72.2,0.51,0.51,0,,3863,0.216,0.246,1,0,2.71,3.09,3.09,0,DN200 (not steepened)
O9-P2664,O9,pipe,200,89.4,0.51,0.51,0,,16732,0.468,0.471,1,0,8.35,8.62,8.62,0,DN200 (not steepened)
O1-P602,O1,pipe,200,82.6,0.51,0.51,0,,5412,0.129,0.237,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O3-P1255,O3,pipe,200,86.5,0.51,0.51,0,,10874,0.206,0.246,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O2-P1661,O2,pipe,200,72.3,0.51,0.51,0,,5414,0.219,0.219,1,0,3.16,1.48,3.16,0,DN200 (not steepened)
O3-P586,O3,pipe,200,72.3,0.51,0.51,0,,2540,0.407,0.559,1,0,3.25,3.38,3.38,0,DN200 (not steepened)
O4-P734,O4,pipe,200,72.3,0.51,0.51,0,,5416,0.248,0.266,1,0,1.76,1.84,1.84,0,DN200 (not steepened)
O1-P1027,O1,pipe,1600,71.2,0.075,0.075,0,,10972,0.835,0.933,0,0,8.38,8.76,8.76,0,"Above DN200, 0.75 m/s as laid"
O9-P525,O9,pipe,200,72.4,0.51,0.51,0,,16545,0.104,0.179,1,0,3.34,4.05,4.05,0,DN200 (not steepened)
O1-P1525,O1,pipe,200,72.4,0.51,0.51,0,,5419,0.099,0.183,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O20-P60,O20,pipe,200,72.4,0.51,0.51,0,,5420,0.269,0.269,1,0,2.56,2.23,2.56,0,DN200 (not steepened)
O11-P230,O11,pipe,200,72.4,0.51,0.51,0,,13379,0.088,0.157,1,0,1.48,1.81,1.81,0,DN200 (not steepened)
O3-P2909,O3,pipe,200,72.4,0.51,0.51,0,,1916,0.418,0.558,1,0,6.85,6.7,6.85,0,DN200 (not steepened)
O7-P493,O7,pipe,200,72.4,0.51,0.51,0,,15682,0.055,0.055,1,0,2.26,1.48,2.26,0,DN200 (not steepened)
O1-P503,O1,pipe,200,72.4,0.51,0.51,0,,13743,0.178,0.353,1,0,1.92,2.17,2.17,0,DN200 (not steepened)
O1-P572,O1,pipe,200,72.4,0.51,0.51,0,,14335,0.205,0.352,1,0,1.99,2.05,2.05,0,DN200 (not steepened)
O1-P569,O1,pipe,200,72.4,0.51,0.51,0,,13857,0.217,0.356,1,0,2.12,2.15,2.15,0,DN200 (not steepened)
O1-P2644,O1,pipe,200,72.4,0.51,0.51,0,,3562,0.446,0.45,1,0,2.32,1.48,2.32,0,DN200 (not steepened)
O24-P127,O24,pipe,200,72.4,0.51,0.51,0,,5429,0.089,0.162,1,0,1.48,2.18,2.18,0,DN200 (not steepened)
O9-P2777,O9,pipe,200,72.4,0.51,0.51,0,,5430,0.134,0.194,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O6-P393,O6,pipe,200,60.7,0.51,0.51,0,,5431,0.281,0.281,1,0,2.25,2.39,2.39,0,DN200 (not steepened)
O2-P1781,O2,pipe,200,75.2,0.51,0.51,0,,1194,0.562,0.599,1,0,9.82,9.9,9.9,0,DN200 (not steepened)
O2-P1474,O2,pipe,200,49.0,0.51,0.51,0,,5433,0.274,0.307,1,0,2.11,1.48,2.11,0,DN200 (not steepened)
O4-P485,O4,pipe,200,72.8,0.51,0.51,0,,5434,0.129,0.16,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O9-P3145,O9,pipe,200,43.1,0.51,0.51,0,,5435,0.031,0.031,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O1-P1930,O1,pipe,250,69.3,0.375,0.618,1,0.50 to 0.75 %,3224,0.781,0.891,0,0,9.08,8.95,9.08,0,Steepened 0.50 to 0.75 %
O9-P1961,O9,pipe,200,72.5,0.51,0.51,0,,6458,0.238,0.377,1,0,3.1,3.0,3.1,0,DN200 (not steepened)
O8-P275,O8,pipe,200,59.0,0.51,0.51,0,,5438,0.131,0.238,1,0,2.4,2.51,2.51,0,DN200 (not steepened)
O3-P3276,O3,pipe,200,72.5,0.51,0.51,0,,10832,0.163,0.231,1,0,2.73,3.52,3.52,0,DN200 (not steepened)
O12-P359,O12,pipe,200,72.5,0.51,0.51,0,,5440,0.122,0.122,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O3-P2696,O3,pipe,200,72.5,0.51,0.51,0,,5441,0.137,0.181,1,0,1.48,2.61,2.61,0,DN200 (not steepened)
O21-P619,O21,pipe,200,72.5,0.51,0.51,0,,5442,0.171,0.219,1,0,2.21,1.94,2.21,0,DN200 (not steepened)
O2-P1332,O2,pipe,200,72.5,0.51,0.51,0,,1050,0.396,0.452,1,0,4.64,3.95,4.64,0,DN200 (not steepened)
O2-P1795,O2,pipe,200,72.5,0.51,0.51,0,,5444,0.256,0.256,1,0,2.5,1.48,2.5,0,DN200 (not steepened)
O9-P261,O9,pipe,200,72.6,0.51,0.51,0,,5445,0.157,0.157,1,0,1.48,2.04,2.04,0,DN200 (not steepened)
O3-P3312,O3,pipe,200,72.6,0.51,0.51,0,,2888,0.069,0.119,1,0,4.13,1.48,4.13,0,DN200 (not steepened)
O1-P906,O1,pipe,200,72.6,0.51,0.51,0,,5447,0.177,0.177,1,0,3.56,1.48,3.56,0,DN200 (not steepened)
O3-P2165,O3,pipe,200,84.9,0.51,0.51,0,,5448,0.157,0.157,1,0,2.71,2.97,2.97,0,DN200 (not steepened)
O21-P539,O21,pipe,200,72.6,0.51,0.51,0,,4090,0.111,0.111,1,0,3.87,3.11,3.87,0,DN200 (not steepened)
O3-P2585,O3,pipe,200,72.6,0.51,0.51,0,,5450,0.134,0.248,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O14-P39,O14,pipe,200,72.6,0.51,0.51,0,,13473,0.378,0.412,1,0,4.58,4.83,4.83,0,DN200 (not steepened)
O11-P179,O11,pipe,200,72.6,0.51,0.51,0,,12128,0.21,0.391,1,0,5.84,5.9,5.9,0,DN200 (not steepened)
O24-P164,O24,pipe,200,100.0,0.51,0.51,0,,5453,0.225,0.351,1,0,1.65,2.3,2.3,0,DN200 (not steepened)
O2-P624,O2,pipe,200,72.7,0.51,0.51,0,,17885,0.698,0.728,1,0,4.33,4.7,4.7,0,DN200 (not steepened)
O2-P632,O2,pipe,200,76.5,0.51,0.51,0,,3979,0.656,0.687,1,0,3.68,4.22,4.22,0,DN200 (not steepened)
O12-P495,O12,pipe,200,100.0,0.51,0.51,0,,5456,0.14,0.253,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O21-P607,O21,pipe,200,77.2,0.51,0.51,0,,16363,0.211,0.28,1,0,1.95,1.78,1.95,0,DN200 (not steepened)
O21-P663,O21,pipe,200,69.7,0.51,0.51,0,,9658,0.118,0.178,1,0,2.16,2.76,2.76,0,DN200 (not steepened)
O11-P265,O11,pipe,200,74.1,0.51,0.51,0,,5459,0.184,0.202,1,0,6.93,6.98,6.98,0,DN200 (not steepened)
O5-P282,O5,pipe,200,72.7,0.51,0.51,0,,2222,0.175,0.301,1,0,3.91,4.55,4.55,0,DN200 (not steepened)
O1-P1995,O1,pipe,200,59.5,0.51,0.51,0,,5252,0.229,0.339,1,0,1.99,2.43,2.43,0,DN200 (not steepened)
O12-P512,O12,pipe,200,72.7,0.51,0.51,0,,5462,0.052,0.093,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O9-P3113,O9,pipe,200,65.6,0.51,0.51,0,,13013,0.179,0.316,1,0,2.38,3.25,3.25,0,DN200 (not steepened)
O21-P1000,O21,pipe,200,72.7,0.51,0.51,0,,16891,0.553,0.561,1,0,2.41,1.96,2.41,0,DN200 (not steepened)
O2-P1877,O2,pipe,200,72.8,0.51,0.51,0,,1557,0.243,0.258,1,0,1.5,1.85,1.85,0,DN200 (not steepened)
O21-P586,O21,pipe,200,72.8,0.51,0.51,0,,5466,0.068,0.12,1,0,2.22,1.48,2.22,0,DN200 (not steepened)
O4-P425,O4,pipe,200,86.2,0.51,0.51,0,,13716,0.198,0.291,1,0,1.89,2.3,2.3,0,DN200 (not steepened)
O1-P2461,O1,pipe,800,73.0,0.085,0.164,1,up to 0.30 %,3787,0.75,0.854,0,0,3.58,3.74,3.74,0,Steepened up to 0.30 %
O6-P85,O6,pipe,315,88.3,0.27,0.373,1,0.30 to 0.50 %,10466,0.752,0.843,0,0,7.31,6.48,7.31,0,Steepened 0.30 to 0.50 %
O4-P1522,O4,pipe,200,86.5,0.51,0.51,0,,15018,0.152,0.241,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O4-P575,O4,pipe,250,72.9,0.375,0.541,1,0.50 to 0.75 %,5471,0.75,0.788,0,0,9.83,10.05,10.05,0,Steepened 0.50 to 0.75 %
O2-P1199,O2,pipe,200,76.0,0.51,0.51,0,,12069,0.687,0.762,1,0,9.13,9.43,9.43,0,DN200 (not steepened)
O11-P138,O11,pipe,200,72.9,0.51,0.51,0,,12992,0.097,0.138,1,0,3.2,3.93,3.93,0,DN200 (not steepened)
O2-P1445,O2,pipe,200,72.9,0.51,0.51,0,,5474,0.283,0.297,1,0,2.59,1.48,2.59,0,DN200 (not steepened)
O1-P220,O1,pipe,200,66.4,0.51,0.51,0,,7635,0.619,0.661,1,0,1.85,2.42,2.42,0,DN200 (not steepened)
O1-P2348,O1,pipe,200,72.9,0.51,0.51,0,,5476,0.129,0.237,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O4-P899,O4,pipe,200,97.8,0.51,0.51,0,,17055,0.375,0.405,1,0,6.5,6.32,6.5,0,DN200 (not steepened)
O9-P901,O9,pipe,200,72.9,0.51,0.51,0,,5478,0.056,0.1,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O21-P850,O21,pipe,250,91.2,0.375,0.646,1,0.50 to 0.75 %,876,0.753,0.858,0,0,8.35,8.94,8.94,0,Steepened 0.50 to 0.75 %
O9-P2215,O9,pipe,200,73.0,0.51,0.51,0,,5480,0.25,0.258,1,0,1.49,1.9,1.9,0,DN200 (not steepened)
O9-P2642,O9,pipe,200,73.0,0.51,0.51,0,,5481,0.037,0.037,1,0,1.48,1.98,1.98,0,DN200 (not steepened)
O5-P335,O5,pipe,200,73.0,0.51,0.51,0,,5482,0.133,0.179,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O2-P1870,O2,pipe,200,73.0,0.51,0.51,0,,5483,0.279,0.3,1,0,1.85,1.48,1.85,0,DN200 (not steepened)
O21-P516,O21,pipe,200,73.0,0.51,0.51,0,,5484,0.224,0.244,1,0,1.48,2.57,2.57,0,DN200 (not steepened)
O2-P505,O2,pipe,200,73.6,0.51,0.51,0,,4828,0.437,0.553,1,0,4.41,4.5,4.5,0,DN200 (not steepened)
O9-P952,O9,pipe,200,73.0,0.51,0.51,0,,5486,0.144,0.144,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O2-P1001,O2,pipe,200,73.0,0.51,0.51,0,,5487,0.358,0.364,1,0,3.35,3.73,3.73,0,DN200 (not steepened)
O3-P2936,O3,pipe,200,73.0,0.51,0.51,0,,14725,0.181,0.323,1,0,3.92,5.37,5.37,0,DN200 (not steepened)
O21-P278,O21,pipe,200,83.7,0.51,0.51,0,,10869,0.203,0.227,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O4-P580,O4,pipe,200,73.1,0.51,0.51,0,,17616,0.728,0.758,1,0,8.84,8.94,8.94,0,DN200 (not steepened)
O1-P2687,O1,pipe,200,57.3,0.51,0.51,0,,5491,0.281,0.281,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O2-P160,O2,pipe,200,73.1,0.51,0.51,0,,5492,0.398,0.432,1,0,1.92,2.62,2.62,0,DN200 (not steepened)
O9-P1342,O9,pipe,200,73.1,0.51,0.51,0,,10023,0.076,0.135,1,0,2.68,1.48,2.68,0,DN200 (not steepened)
O9-P1394,O9,pipe,200,73.1,0.51,0.51,0,,5494,0.134,0.211,1,0,1.86,2.15,2.15,0,DN200 (not steepened)
O21-P744,O21,pipe,200,73.1,0.51,0.51,0,,5960,0.103,0.122,1,0,1.53,1.61,1.61,0,DN200 (not steepened)
O3-P2599,O3,pipe,200,70.5,0.51,0.51,0,,11750,0.246,0.413,1,0,1.53,1.85,1.85,0,DN200 (not steepened)
O9-P2821,O9,pipe,200,73.1,0.51,0.51,0,,15617,0.579,0.728,1,0,6.15,6.68,6.68,0,DN200 (not steepened)
O9-P3573,O9,pipe,200,73.1,0.51,0.51,0,,5498,0.039,0.048,1,0,1.48,1.98,1.98,0,DN200 (not steepened)
O2-P1515,O2,pipe,200,101.1,0.51,0.51,0,,5499,0.37,0.431,1,0,2.51,2.85,2.85,0,DN200 (not steepened)
O9-P1293,O9,pipe,200,73.9,0.51,0.51,0,,8258,0.09,0.154,1,0,2.59,2.68,2.68,0,DN200 (not steepened)
O9-P1929,O9,pipe,200,73.1,0.51,0.51,0,,5501,0.119,0.131,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O7-P322,O7,pipe,200,73.1,0.51,0.51,0,,5502,0.252,0.261,1,0,2.11,2.26,2.26,0,DN200 (not steepened)
O3-P2578,O3,pipe,200,73.1,0.51,0.51,0,,5503,0.22,0.34,1,0,1.48,1.95,1.95,0,DN200 (not steepened)
O9-P2082,O9,pipe,200,73.2,0.51,0.51,0,,13862,0.37,0.395,1,0,3.79,3.7,3.79,0,DN200 (not steepened)
O3-P1599,O3,pipe,200,87.7,0.51,0.51,0,,7424,0.167,0.336,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O1-P1527,O1,pipe,200,73.2,0.51,0.51,0,,5506,0.266,0.271,1,0,1.48,2.18,2.18,0,DN200 (not steepened)
O3-P2982,O3,pipe,200,100.0,0.51,0.51,0,,5507,0.343,0.365,1,0,1.57,2.59,2.59,0,DN200 (not steepened)
O1-P907,O1,pipe,200,42.7,0.51,0.51,0,,5508,0.184,0.223,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O23-P28,O23,pipe,200,64.3,0.51,0.51,0,,5509,0.205,0.205,1,0,7.54,7.45,7.54,0,DN200 (not steepened)
O1-P947,O1,pipe,200,73.2,0.51,0.51,0,,5510,0.195,0.195,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O2-P182,O2,pipe,200,100.0,0.51,0.51,0,,5511,0.041,0.041,1,0,2.26,3.09,3.09,0,DN200 (not steepened)
O3-P1938,O3,pipe,200,41.9,0.51,0.51,0,,5512,0.085,0.153,1,0,2.8,1.48,2.8,0,DN200 (not steepened)
O3-P3223,O3,pipe,200,73.2,0.51,0.51,0,,6157,0.232,0.245,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O9-P1378,O9,pipe,200,73.2,0.51,0.51,0,,14459,0.197,0.222,1,0,2.26,2.22,2.26,0,DN200 (not steepened)
O4-P420,O4,pipe,200,73.1,0.51,0.51,0,,11698,0.071,0.114,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O3-P191,O3,pipe,200,86.9,0.51,0.51,0,,11034,0.458,0.615,1,0,4.56,5.14,5.14,0,DN200 (not steepened)
O18-P33,O18,pipe,200,73.3,0.51,0.51,0,,5666,0.339,0.342,1,0,2.34,2.26,2.34,0,DN200 (not steepened)
O9-P3004,O9,pipe,200,63.1,0.51,0.51,0,,5518,0.151,0.179,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O1-P2188,O1,pipe,200,73.3,0.51,0.51,0,,5519,0.154,0.289,1,0,2.63,1.48,2.63,0,DN200 (not steepened)
O9-P632,O9,pipe,200,73.3,0.51,0.51,0,,13006,0.22,0.264,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O3-P3090,O3,pipe,200,73.3,0.51,0.51,0,,6028,0.197,0.261,1,0,1.56,2.67,2.67,0,DN200 (not steepened)
O3-P920,O3,pipe,200,39.6,0.51,0.51,0,,5522,0.297,0.301,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O3-P3191,O3,pipe,200,73.3,0.51,0.51,0,,5523,0.112,0.205,1,0,3.28,1.48,3.28,0,DN200 (not steepened)
O3-P2286,O3,pipe,200,74.8,0.51,0.51,0,,7878,0.262,0.347,1,0,1.64,1.5,1.64,0,DN200 (not steepened)
O21-P918,O21,pipe,200,73.3,0.51,0.51,0,,6390,0.237,0.273,1,0,2.44,2.56,2.56,0,DN200 (not steepened)
O1-P2523,O1,pipe,200,73.3,0.51,0.51,0,,8740,0.396,0.488,1,0,3.28,3.61,3.61,0,DN200 (not steepened)
O9-P3305,O9,pipe,200,73.3,0.51,0.51,0,,5527,0.047,0.086,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O1-P1344,O1,pipe,200,73.3,0.51,0.51,0,,5528,0.048,0.089,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O1-P260,O1,pipe,200,94.3,0.51,0.51,0,,5529,0.132,0.185,1,0,1.59,2.08,2.08,0,DN200 (not steepened)
O9-P1567,O9,pipe,200,100.0,0.51,0.51,0,,5530,0.067,0.1,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O1-P1748,O1,pipe,200,73.6,0.51,0.51,0,,17333,0.297,0.304,1,0,2.42,2.62,2.62,0,DN200 (not steepened)
O3-P2687,O3,pipe,200,73.3,0.51,0.51,0,,14786,0.194,0.308,1,0,3.02,4.31,4.31,0,DN200 (not steepened)
O12-P168,O12,pipe,200,73.3,0.51,0.51,0,,5533,0.194,0.206,1,0,4.34,4.57,4.57,0,DN200 (not steepened)
O4-P1459,O4,pipe,200,73.2,0.51,0.51,0,,5534,0.037,0.037,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O10-P318,O10,pipe,200,88.8,0.51,0.51,0,,5535,0.044,0.075,1,0,1.48,2.97,2.97,0,DN200 (not steepened)
O3-P1624,O3,pipe,200,73.4,0.51,0.51,0,,15625,0.134,0.246,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O4-P598,O4,pipe,200,73.4,0.51,0.51,0,,5538,0.684,0.716,1,0,8.26,8.2,8.26,0,DN200 (not steepened)
O3-P1235,O3,pipe,200,73.4,0.51,0.51,0,,15025,0.238,0.243,1,0,1.94,1.48,1.94,0,DN200 (not steepened)
O3-P1553,O3,pipe,200,73.4,0.51,0.51,0,,5540,0.134,0.16,1,0,1.91,1.98,1.98,0,DN200 (not steepened)
O9-P849,O9,pipe,200,110.0,0.51,0.51,0,,5541,0.122,0.142,1,0,2.0,3.0,3.0,0,DN200 (not steepened)
O1-P2448,O1,pipe,800,100.0,0.085,0.158,1,up to 0.30 %,5542,0.75,0.85,0,0,2.69,2.03,2.69,0,Steepened up to 0.30 %
O9-P3460,O9,pipe,200,73.5,0.51,0.51,0,,15226,0.078,0.138,1,0,1.61,1.62,1.62,0,DN200 (not steepened)
O7-P245,O7,pipe,200,87.5,0.51,0.51,0,,16983,0.638,0.677,1,0,4.44,3.89,4.44,0,DN200 (not steepened)
O4-P414,O4,pipe,200,73.5,0.51,0.51,0,,6752,0.3,0.394,1,0,2.29,2.44,2.44,0,DN200 (not steepened)
O21-P341,O21,pipe,200,73.5,0.51,0.51,0,,15615,0.089,0.089,1,0,5.05,5.27,5.27,0,DN200 (not steepened)
O3-P541,O3,pipe,200,83.6,0.51,0.51,0,,15983,0.213,0.236,1,0,2.18,2.61,2.61,0,DN200 (not steepened)
O3-P419,O3,pipe,200,73.5,0.51,0.51,0,,5548,0.152,0.152,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O9-P3018,O9,pipe,200,73.6,0.51,0.51,0,,6008,0.129,0.232,1,0,3.83,3.92,3.92,0,DN200 (not steepened)
O22-P56,O22,pipe,200,73.6,0.51,0.51,0,,7120,0.113,0.207,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O3-P1196,O3,pipe,200,40.9,0.51,0.51,0,,5551,0.196,0.203,1,0,1.75,1.96,1.96,0,DN200 (not steepened)
O9-P2778,O9,pipe,200,73.6,0.51,0.51,0,,16228,0.238,0.274,1,0,2.39,3.65,3.65,0,DN200 (not steepened)
O9-P1529,O9,pipe,200,73.6,0.51,0.51,0,,5553,0.06,0.111,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O10-P378,O10,pipe,200,73.6,0.51,0.51,0,,12767,0.048,0.07,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O9-P1116,O9,pipe,355,72.9,0.27,0.385,1,0.30 to 0.50 %,17178,0.75,0.87,0,0,6.25,7.03,7.03,0,Steepened 0.30 to 0.50 %
O11-P214,O11,pipe,200,50.6,0.51,0.51,0,,17202,0.076,0.136,1,0,1.96,2.76,2.76,0,DN200 (not steepened)
O2-P139,O2,pipe,200,100.0,0.51,0.51,0,,2406,0.093,0.162,1,0,3.0,3.34,3.34,0,DN200 (not steepened)
O9-P993,O9,pipe,200,73.6,0.51,0.51,0,,4227,0.171,0.246,1,0,2.43,2.1,2.43,0,DN200 (not steepened)
O15-P3,O15,pipe,280,74.4,0.375,0.375,0,,5559,0.513,0.786,1,0,9.85,10.48,10.48,0,"Above DN200, under 0.75 m/s"
O24-P258,O24,pipe,200,73.7,0.51,0.51,0,,16033,0.264,0.289,1,0,2.81,3.48,3.48,0,DN200 (not steepened)
O10-P212,O10,pipe,200,98.2,0.51,0.51,0,,11589,0.068,0.112,1,0,1.92,2.46,2.46,0,DN200 (not steepened)
O8-P281,O8,pipe,200,73.7,0.51,0.51,0,,5562,0.085,0.153,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O3-P3001,O3,pipe,200,99.7,0.51,0.51,0,,5563,0.241,0.26,1,0,1.97,1.48,1.97,0,DN200 (not steepened)
O9-P1067,O9,pipe,200,100.3,0.51,0.51,0,,3729,0.154,0.193,1,0,2.81,2.62,2.81,0,DN200 (not steepened)
O1-P1205,O1,pipe,200,41.8,0.51,0.51,0,,5565,0.165,0.196,1,0,1.48,2.11,2.11,0,DN200 (not steepened)
O2-P1793,O2,pipe,200,55.1,0.51,0.51,0,,5444,0.344,0.349,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O21-P803,O21,pipe,200,55.6,0.51,0.51,0,,5567,0.061,0.116,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O3-P533,O3,pipe,200,87.2,0.51,0.51,0,,5568,0.145,0.158,1,0,1.73,1.89,1.89,0,DN200 (not steepened)
O3-P3052,O3,pipe,200,73.8,0.51,0.51,0,,5232,0.229,0.405,1,0,2.43,2.3,2.43,0,DN200 (not steepened)
O9-P1324,O9,pipe,200,73.8,0.51,0.51,0,,2485,0.186,0.266,1,0,2.9,2.87,2.9,0,DN200 (not steepened)
O3-P2151,O3,pipe,200,73.8,0.51,0.51,0,,4055,0.194,0.308,1,0,5.22,1.48,5.22,0,DN200 (not steepened)
O21-P950,O21,pipe,200,73.9,0.51,0.51,0,,5572,0.201,0.229,1,0,3.16,2.73,3.16,0,DN200 (not steepened)
O6-P206,O6,pipe,200,87.6,0.51,0.51,0,,5573,0.149,0.149,1,0,1.48,2.18,2.18,0,DN200 (not steepened)
O9-P533,O9,pipe,200,73.9,0.51,0.51,0,,16545,0.047,0.047,1,0,2.02,2.67,2.67,0,DN200 (not steepened)
O1-P1202,O1,pipe,200,73.9,0.51,0.51,0,,11237,0.393,0.411,1,0,2.93,1.48,2.93,0,DN200 (not steepened)
O3-P1968,O3,pipe,200,59.8,0.51,0.51,0,,5576,0.132,0.171,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O2-P1449,O2,pipe,200,57.2,0.51,0.51,0,,5577,0.225,0.25,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O3-P2919,O3,pipe,200,100.0,0.51,0.51,0,,10447,0.395,0.434,1,0,4.91,4.4,4.91,0,DN200 (not steepened)
O21-P886,O21,pipe,200,100.0,0.51,0.51,0,,5579,0.184,0.211,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O8-P51,O8,pipe,200,87.9,0.51,0.51,0,,9591,0.396,0.458,1,0,4.13,4.22,4.22,0,DN200 (not steepened)
O9-P1375,O9,pipe,200,73.9,0.51,0.51,0,,5494,0.214,0.275,1,0,2.65,2.88,2.88,0,DN200 (not steepened)
O1-P1236,O1,pipe,200,73.9,0.51,0.51,0,,5056,0.343,0.38,1,0,2.76,1.78,2.76,0,DN200 (not steepened)
O3-P426,O3,pipe,200,71.3,0.51,0.51,0,,5100,0.484,0.552,1,0,5.97,5.11,5.97,0,DN200 (not steepened)
O5-P204,O5,pipe,200,66.8,0.51,0.51,0,,13576,0.243,0.307,1,0,3.68,3.94,3.94,0,DN200 (not steepened)
O9-P448,O9,pipe,200,73.9,0.51,0.51,0,,15963,0.164,0.222,1,0,3.0,3.4,3.4,0,DN200 (not steepened)
O3-P2701,O3,pipe,200,88.8,0.51,0.51,0,,11509,0.237,0.359,1,0,2.32,3.21,3.21,0,DN200 (not steepened)
O1-P821,O1,pipe,200,73.9,0.51,0.51,0,,5587,0.141,0.141,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O1-P606,O1,pipe,200,74.0,0.51,0.51,0,,5835,0.147,0.268,1,0,1.63,1.93,1.93,0,DN200 (not steepened)
O4-P919,O4,pipe,200,81.7,0.51,0.51,0,,7947,0.088,0.157,1,0,1.51,1.55,1.55,0,DN200 (not steepened)
O9-P422,O9,pipe,200,74.0,0.51,0.51,0,,10610,0.63,0.662,1,0,2.64,3.75,3.75,0,DN200 (not steepened)
O24-P196,O24,pipe,200,73.1,0.51,0.51,0,,4184,0.633,0.644,1,0,6.39,6.56,6.56,0,DN200 (not steepened)
O21-P1272,O21,pipe,200,74.0,0.51,0.51,0,,5592,0.17,0.273,1,0,2.77,1.91,2.77,0,DN200 (not steepened)
O22-P116,O22,pipe,200,33.8,0.51,0.51,0,,5593,0.055,0.101,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O2-P1553,O2,pipe,200,74.0,0.51,0.51,0,,6386,0.391,0.441,1,0,1.98,2.05,2.05,0,DN200 (not steepened)
O2-P444,O2,pipe,200,74.0,0.51,0.51,0,,3647,0.289,0.344,1,0,1.83,1.84,1.84,0,DN200 (not steepened)
O2-P951,O2,pipe,200,74.1,0.51,0.51,0,,5908,0.464,0.472,1,0,9.67,10.43,10.43,0,DN200 (not steepened)
O9-P231,O9,pipe,200,70.2,0.51,0.51,0,,18814,0.318,0.393,1,0,1.48,2.58,2.58,0,DN200 (not steepened)
O21-P864,O21,pipe,200,74.1,0.51,0.51,0,,4778,0.479,0.607,1,0,5.15,5.18,5.18,0,DN200 (not steepened)
O17-P22,O17,pipe,200,74.1,0.51,0.51,0,,13833,0.211,0.261,1,0,2.56,2.5,2.56,0,DN200 (not steepened)
O7-P422,O7,pipe,200,69.2,0.51,0.51,0,,36,0.171,0.209,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O9-P1432,O9,pipe,200,74.1,0.51,0.51,0,,8154,0.4,0.429,1,0,7.92,8.19,8.19,0,DN200 (not steepened)
O9-P3184,O9,pipe,200,74.1,0.51,0.51,0,,7071,0.256,0.389,1,0,8.39,9.57,9.57,0,DN200 (not steepened)
O3-P2290,O3,pipe,200,74.1,0.51,0.51,0,,5603,0.166,0.211,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O2-P1740,O2,pipe,200,74.1,0.51,0.51,0,,5604,0.037,0.037,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O1-P2443,O1,pipe,800,74.2,0.085,0.156,1,up to 0.30 %,10336,0.75,0.85,0,0,3.3,3.01,3.3,0,Steepened up to 0.30 %
O1-P2553,O1,pipe,200,75.1,0.51,0.51,0,,5606,0.15,0.225,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O5-P294,O5,pipe,200,74.2,0.51,0.51,0,,6301,0.109,0.197,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O21-P1141,O21,pipe,200,72.0,0.51,0.51,0,,5608,0.564,0.592,1,0,2.36,2.63,2.63,0,DN200 (not steepened)
O3-P2684,O3,pipe,200,74.2,0.51,0.51,0,,5609,0.172,0.235,1,0,1.48,2.42,2.42,0,DN200 (not steepened)
O21-P1218,O21,pipe,200,36.1,0.51,0.51,0,,7025,0.375,0.444,1,0,5.7,5.8,5.8,0,DN200 (not steepened)
O9-P787,O9,pipe,200,74.2,0.51,0.51,0,,9578,0.44,0.632,1,0,10.56,10.81,10.81,0,DN200 (not steepened)
O2-P1732,O2,pipe,200,74.3,0.51,0.51,0,,2151,0.243,0.258,1,0,2.14,1.48,2.14,0,DN200 (not steepened)
O3-P2333,O3,pipe,200,83.4,0.51,0.51,0,,3050,0.427,0.582,1,0,4.18,4.57,4.57,0,DN200 (not steepened)
O3-P239,O3,pipe,200,65.4,0.51,0.51,0,,5614,0.27,0.29,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O1-P781,O1,pipe,200,100.0,0.51,0.51,0,,5615,0.362,0.453,1,0,2.43,2.74,2.74,0,DN200 (not steepened)
O2-P1545,O2,pipe,200,74.3,0.51,0.51,0,,5616,0.199,0.222,1,0,1.98,1.48,1.98,0,DN200 (not steepened)
O1-P1903,O1,pipe,200,75.9,0.51,0.51,0,,5617,0.078,0.141,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O5-P211,O5,pipe,200,74.4,0.51,0.51,0,,3314,0.132,0.243,1,0,1.72,4.15,4.15,0,DN200 (not steepened)
O9-P644,O9,pipe,200,74.4,0.51,0.51,0,,355,0.122,0.22,1,0,2.7,2.79,2.79,0,DN200 (not steepened)
O9-P1307,O9,pipe,200,77.9,0.51,0.51,0,,12680,0.077,0.129,1,0,1.78,2.43,2.43,0,DN200 (not steepened)
O14-P66,O14,pipe,200,93.5,0.51,0.51,0,,7097,0.299,0.348,1,0,1.77,2.07,2.07,0,DN200 (not steepened)
O3-P2053,O3,pipe,200,97.7,0.51,0.51,0,,1083,0.268,0.394,1,0,2.88,3.41,3.41,0,DN200 (not steepened)
O9-P1489,O9,pipe,200,74.4,0.51,0.51,0,,11947,0.152,0.231,1,0,3.1,3.69,3.69,0,DN200 (not steepened)
O1-P347,O1,pipe,200,74.4,0.51,0.51,0,,5624,0.084,0.149,1,0,1.48,1.93,1.93,0,DN200 (not steepened)
O21-P258,O21,pipe,200,73.7,0.51,0.51,0,,16153,0.076,0.076,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O9-P2152,O9,pipe,200,74.4,0.51,0.51,0,,9429,0.086,0.146,1,0,1.71,2.19,2.19,0,DN200 (not steepened)
O21-P1161,O21,pipe,200,74.9,0.51,0.51,0,,2055,0.443,0.456,1,0,2.71,2.37,2.71,0,DN200 (not steepened)
O3-P1241,O3,pipe,200,101.9,0.51,0.51,0,,5628,0.195,0.242,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O1-P995,O1,pipe,200,99.8,0.51,0.51,0,,5629,0.121,0.152,1,0,1.48,2.32,2.32,0,DN200 (not steepened)
O9-P1927,O9,pipe,200,74.5,0.51,0.51,0,,5630,0.118,0.124,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O1-P2011,O1,pipe,200,100.1,0.51,0.51,0,,5631,0.199,0.222,1,0,1.48,2.17,2.17,0,DN200 (not steepened)
O2-P115,O2,pipe,200,76.5,0.51,0.51,0,,16578,0.667,0.695,1,0,1.67,1.88,1.88,0,DN200 (not steepened)
O9-P2439,O9,pipe,200,74.5,0.51,0.51,0,,5633,0.119,0.131,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O1-P210,O1,pipe,200,74.5,0.51,0.51,0,,1595,0.623,0.666,1,0,3.81,4.78,4.78,0,DN200 (not steepened)
O1-P1948,O1,pipe,200,74.5,0.51,0.51,0,,8784,0.624,0.686,1,0,5.41,5.89,5.89,0,DN200 (not steepened)
O9-P967,O9,pipe,200,74.6,0.51,0.51,0,,5636,0.069,0.118,1,0,1.58,1.81,1.81,0,DN200 (not steepened)
O24-P338,O24,pipe,200,74.6,0.51,0.51,0,,5637,0.359,0.362,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O2-P487,O2,pipe,200,64.5,0.51,0.51,0,,13806,0.169,0.224,1,0,3.03,4.7,4.7,0,DN200 (not steepened)
O1-P2324,O1,pipe,200,76.0,0.51,0.51,0,,5639,0.21,0.272,1,0,3.68,1.95,3.68,0,DN200 (not steepened)
O3-P2147,O3,pipe,200,74.6,0.51,0.51,0,,5640,0.258,0.374,1,0,1.73,1.81,1.81,0,DN200 (not steepened)
O2-P609,O2,pipe,250,74.6,0.375,0.404,1,0.30 to 0.50 %,5312,0.75,0.772,0,0,5.88,5.91,5.91,0,Steepened 0.30 to 0.50 %
O1-P1203,O1,pipe,200,74.6,0.51,0.51,0,,11237,0.372,0.385,1,0,2.11,1.48,2.11,0,DN200 (not steepened)
O1-P1470,O1,pipe,200,74.6,0.51,0.51,0,,3909,0.18,0.323,1,0,2.94,5.1,5.1,0,DN200 (not steepened)
O9-P1547,O9,pipe,200,74.6,0.51,0.51,0,,5644,0.059,0.109,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O2-P1938,O2,pipe,200,74.6,0.51,0.51,0,,1203,0.405,0.417,1,0,2.4,1.5,2.4,0,DN200 (not steepened)
O3-P3332,O3,pipe,200,74.6,0.51,0.51,0,,5646,0.129,0.164,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O2-P496,O2,pipe,200,74.6,0.51,0.51,0,,5647,0.157,0.247,1,0,1.88,1.78,1.88,0,DN200 (not steepened)
O9-P2424,O9,pipe,200,74.6,0.51,0.51,0,,5648,0.191,0.221,1,0,3.11,3.79,3.79,0,DN200 (not steepened)
O6-P373,O6,pipe,200,74.7,0.51,0.51,0,,5649,0.149,0.149,1,0,1.48,2.07,2.07,0,DN200 (not steepened)
O9-P2143,O9,pipe,200,74.7,0.51,0.51,0,,7701,0.236,0.242,1,0,1.49,1.51,1.51,0,DN200 (not steepened)
O9-P3533,O9,pipe,200,83.5,0.51,0.51,0,,5651,0.059,0.102,1,0,2.43,3.05,3.05,0,DN200 (not steepened)
O3-P499,O3,pipe,200,74.7,0.51,0.51,0,,3798,0.243,0.27,1,0,1.53,1.84,1.84,0,DN200 (not steepened)
O1-P178,O1,pipe,280,75.4,0.375,0.375,0,,334,0.752,0.807,0,0,8.44,8.39,8.44,0,"Above DN200, 0.75 m/s as laid"
O1-P270,O1,pipe,200,74.7,0.51,0.51,0,,2234,0.193,0.29,1,0,2.07,1.85,2.07,0,DN200 (not steepened)
O9-P3451,O9,pipe,200,74.7,0.51,0.51,0,,6323,0.076,0.132,1,0,1.53,1.58,1.58,0,DN200 (not steepened)
O4-P933,O4,pipe,200,74.7,0.51,0.51,0,,4983,0.101,0.183,1,0,2.07,2.45,2.45,0,DN200 (not steepened)
O2-P1390,O2,pipe,200,74.7,0.51,0.51,0,,5657,0.228,0.253,1,0,1.48,2.73,2.73,0,DN200 (not steepened)
O21-P1275,O21,pipe,200,74.7,0.51,0.51,0,,5658,0.037,0.037,1,0,1.48,2.43,2.43,0,DN200 (not steepened)
O4-P977,O4,pipe,200,74.9,0.51,0.51,0,,17060,0.152,0.165,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O3-P1451,O3,pipe,250,27.7,0.375,0.742,1,0.50 to 0.75 %,5660,0.75,0.951,0,0,8.81,9.01,9.01,0,Steepened 0.50 to 0.75 %
O4-P1086,O4,pipe,200,136.8,0.51,0.51,0,,5661,0.331,0.353,1,0,2.59,2.23,2.59,0,DN200 (not steepened)
O3-P2168,O3,pipe,200,98.6,0.51,0.51,0,,5662,0.167,0.211,1,0,1.81,2.52,2.52,0,DN200 (not steepened)
O3-P1244,O3,pipe,200,67.4,0.51,0.51,0,,3438,0.135,0.183,1,0,1.8,2.22,2.22,0,DN200 (not steepened)
O1-P777,O1,pipe,200,74.8,0.51,0.51,0,,5665,0.365,0.454,1,0,2.86,3.31,3.31,0,DN200 (not steepened)
O18-P41,O18,pipe,200,74.8,0.51,0.51,0,,5666,0.152,0.158,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O3-P2052,O3,pipe,200,96.1,0.51,0.51,0,,1083,0.284,0.41,1,0,3.41,3.79,3.79,0,DN200 (not steepened)
O6-P349,O6,pipe,200,64.1,0.51,0.51,0,,5668,0.121,0.121,1,0,2.11,1.48,2.11,0,DN200 (not steepened)
O1-P770,O1,pipe,200,74.8,0.51,0.51,0,,13651,0.384,0.392,1,0,2.02,2.18,2.18,0,DN200 (not steepened)
O9-P944,O9,pipe,200,74.8,0.51,0.51,0,,12402,0.121,0.138,1,0,1.53,1.68,1.68,0,DN200 (not steepened)
O2-P52,O2,pipe,355,74.8,0.27,0.286,1,up to 0.30 %,3158,0.752,0.775,0,0,10.54,10.61,10.61,0,Steepened up to 0.30 %
O2-P188,O2,pipe,355,74.9,0.27,0.285,1,up to 0.30 %,7921,0.771,0.793,0,0,2.93,2.67,2.93,0,Steepened up to 0.30 %
O9-P1298,O9,pipe,200,74.9,0.51,0.51,0,,5673,0.056,0.1,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O1-P1002,O1,pipe,1600,74.9,0.075,0.075,0,,11474,0.842,0.941,0,0,5.2,5.37,5.37,0,"Above DN200, 0.75 m/s as laid"
O21-P318,O21,pipe,200,71.9,0.51,0.51,0,,8310,0.193,0.227,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O3-P1804,O3,pipe,200,74.9,0.51,0.51,0,,2299,0.399,0.41,1,0,4.28,4.32,4.32,0,DN200 (not steepened)
O3-P684,O3,pipe,200,86.9,0.51,0.51,0,,5677,0.17,0.246,1,0,2.17,2.16,2.17,0,DN200 (not steepened)
O5-P326,O5,pipe,200,74.9,0.51,0.51,0,,5678,0.128,0.151,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O4-P631,O4,pipe,200,100.6,0.51,0.51,0,,5679,0.381,0.4,1,0,2.35,2.9,2.9,0,DN200 (not steepened)
O1-P338,O1,pipe,200,75.4,0.51,0.51,0,,5680,0.089,0.162,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O21-P1011,O21,pipe,200,74.9,0.51,0.51,0,,5681,0.037,0.037,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O24-P54,O24,pipe,200,74.9,0.51,0.51,0,,2581,0.246,0.27,1,0,2.28,2.57,2.57,0,DN200 (not steepened)
O1-P1763,O1,pipe,200,74.9,0.51,0.51,0,,5683,0.059,0.109,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O4-P59,O4,pipe,800,75.0,0.085,0.148,1,up to 0.30 %,17732,0.752,0.852,0,0,12.38,12.3,12.38,1,Steepened up to 0.30 %
O2-P1017,O2,pipe,200,65.5,0.51,0.51,0,,5685,0.199,0.199,1,0,1.48,3.61,3.61,0,DN200 (not steepened)
O24-P200,O24,pipe,200,75.0,0.51,0.51,0,,15678,0.615,0.623,1,0,4.41,4.8,4.8,0,DN200 (not steepened)
O1-P1595,O1,pipe,200,75.0,0.51,0.51,0,,2787,0.209,0.36,1,0,1.84,1.96,1.96,0,DN200 (not steepened)
O5-P159,O5,pipe,200,61.0,0.51,0.51,0,,5688,0.09,0.163,1,0,2.77,1.48,2.77,0,DN200 (not steepened)
O15-P97,O15,pipe,200,75.0,0.51,0.51,0,,15384,0.201,0.385,1,0,2.1,1.48,2.1,0,DN200 (not steepened)
O9-P1781,O9,pipe,200,75.0,0.51,0.51,0,,4653,0.06,0.11,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O9-P1586,O9,pipe,200,75.0,0.51,0.51,0,,6104,0.121,0.138,1,0,2.4,3.11,3.11,0,DN200 (not steepened)
O3-P3017,O3,pipe,200,75.0,0.51,0.51,0,,5692,0.158,0.213,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O1-P1249,O1,pipe,200,75.0,0.51,0.51,0,,5693,0.162,0.181,1,0,1.93,1.48,1.93,0,DN200 (not steepened)
O1-P954,O1,pipe,200,75.0,0.51,0.51,0,,5694,0.157,0.157,1,0,1.48,2.43,2.43,0,DN200 (not steepened)
O2-P1933,O2,pipe,200,75.0,0.51,0.51,0,,10479,0.263,0.263,1,0,3.21,3.7,3.7,0,DN200 (not steepened)
O24-P220,O24,pipe,200,75.0,0.51,0.51,0,,5696,0.223,0.296,1,0,2.21,2.31,2.31,0,DN200 (not steepened)
O1-P2334,O1,pipe,200,75.1,0.51,0.51,0,,5697,0.211,0.232,1,0,1.48,2.87,2.87,0,DN200 (not steepened)
O9-P527,O9,pipe,200,75.1,0.51,0.51,0,,16545,0.101,0.174,1,0,3.3,3.03,3.3,0,DN200 (not steepened)
O3-P680,O3,pipe,200,75.1,0.51,0.51,0,,5699,0.217,0.345,1,0,2.03,2.53,2.53,0,DN200 (not steepened)
O3-P830,O3,pipe,200,75.1,0.51,0.51,0,,3572,0.232,0.245,1,0,1.73,2.12,2.12,0,DN200 (not steepened)
O4-P1343,O4,pipe,630,76.1,0.125,0.207,1,up to 0.30 %,12996,0.75,0.872,0,0,13.34,13.87,13.87,1,Steepened up to 0.30 %
O9-P1445,O9,pipe,200,75.1,0.51,0.51,0,,6265,0.151,0.176,1,0,1.5,1.52,1.52,0,DN200 (not steepened)
O1-P1005,O1,pipe,1600,75.1,0.075,0.075,0,,11474,0.842,0.941,0,0,6.61,6.32,6.61,0,"Above DN200, 0.75 m/s as laid"
O9-P1247,O9,pipe,200,75.1,0.51,0.51,0,,5704,0.042,0.06,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O21-P1219,O21,pipe,200,75.1,0.51,0.51,0,,7025,0.367,0.43,1,0,4.8,5.7,5.7,0,DN200 (not steepened)
O10-P36,O10,pipe,200,75.1,0.51,0.51,0,,14816,0.185,0.343,1,0,2.58,2.29,2.58,0,DN200 (not steepened)
O3-P2791,O3,pipe,200,75.1,0.51,0.51,0,,12848,0.2,0.272,1,0,1.93,1.48,1.93,0,DN200 (not steepened)
O3-P181,O3,pipe,200,75.1,0.51,0.51,0,,8092,0.645,0.74,1,0,5.0,5.19,5.19,0,DN200 (not steepened)
O7-P26,O7,pipe,200,75.1,0.51,0.51,0,,15682,0.466,0.63,1,0,7.34,7.48,7.48,0,DN200 (not steepened)
O18-P30,O18,pipe,200,75.2,0.51,0.51,0,,1133,0.358,0.361,1,0,2.63,2.73,2.73,0,DN200 (not steepened)
O7-P436,O7,pipe,200,54.0,0.51,0.51,0,,5343,0.23,0.245,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O1-P2285,O1,pipe,200,75.2,0.51,0.51,0,,4861,0.483,0.622,1,0,4.25,3.47,4.25,0,DN200 (not steepened)
O4-P448,O4,pipe,200,86.3,0.51,0.51,0,,14324,0.23,0.23,1,0,3.49,3.87,3.87,0,DN200 (not steepened)
O5-P179,O5,pipe,200,75.2,0.51,0.51,0,,12347,0.144,0.218,1,0,1.48,2.68,2.68,0,DN200 (not steepened)
O2-P534,O2,pipe,200,54.6,0.51,0.51,0,,5715,0.406,0.413,1,0,2.49,2.43,2.49,0,DN200 (not steepened)
O2-P1806,O2,pipe,200,75.2,0.51,0.51,0,,5716,0.163,0.198,1,0,3.31,1.48,3.31,0,DN200 (not steepened)
O4-P1539,O4,pipe,200,90.6,0.51,0.51,0,,5717,0.061,0.112,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O21-P709,O21,pipe,200,75.2,0.51,0.51,0,,5718,0.288,0.344,1,0,2.93,2.76,2.93,0,DN200 (not steepened)
O2-P152,O2,pipe,200,94.6,0.51,0.51,0,,12238,0.358,0.358,1,0,2.16,2.58,2.58,0,DN200 (not steepened)
O1-P696,O1,pipe,200,75.3,0.51,0.51,0,,16395,0.167,0.336,1,0,1.65,2.49,2.49,0,DN200 (not steepened)
O21-P748,O21,pipe,200,75.3,0.51,0.51,0,,14333,0.431,0.477,1,0,3.74,4.29,4.29,0,DN200 (not steepened)
O20-P11,O20,pipe,200,44.1,0.51,0.51,0,,19083,0.488,0.587,1,0,9.25,10.5,10.5,0,DN200 (not steepened)
O14-P35,O14,pipe,200,73.9,0.51,0.51,0,,5723,0.456,0.488,1,0,4.11,4.11,4.11,0,DN200 (not steepened)
O3-P2922,O3,pipe,200,75.4,0.51,0.51,0,,10447,0.368,0.38,1,0,5.46,5.54,5.54,0,DN200 (not steepened)
O21-P909,O21,pipe,200,100.0,0.51,0.51,0,,5725,0.142,0.21,1,0,3.19,3.51,3.51,0,DN200 (not steepened)
O1-P2037,O1,pipe,200,84.5,0.51,0.51,0,,13876,0.264,0.344,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O14-P136,O14,pipe,200,75.4,0.51,0.51,0,,12736,0.138,0.193,1,0,2.65,1.48,2.65,0,DN200 (not steepened)
O14-P143,O14,pipe,200,75.4,0.51,0.51,0,,5728,0.071,0.129,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O1-P2531,O1,pipe,200,75.4,0.51,0.51,0,,484,0.279,0.384,1,0,2.37,2.52,2.52,0,DN200 (not steepened)
O9-P3215,O9,pipe,200,100.0,0.51,0.51,0,,4739,0.059,0.099,1,0,1.91,2.7,2.7,0,DN200 (not steepened)
O9-P1607,O9,pipe,200,62.2,0.51,0.51,0,,6067,0.15,0.175,1,0,2.9,3.49,3.49,0,DN200 (not steepened)
O3-P1260,O3,pipe,200,75.5,0.51,0.51,0,,12192,0.244,0.273,1,0,2.15,1.83,2.15,0,DN200 (not steepened)
O3-P1836,O3,pipe,200,85.8,0.51,0.51,0,,5822,0.144,0.262,1,0,2.49,3.8,3.8,0,DN200 (not steepened)
O21-P582,O21,pipe,200,75.5,0.51,0.51,0,,3518,0.146,0.193,1,0,2.12,1.48,2.12,0,DN200 (not steepened)
O23-P67,O23,pipe,200,75.5,0.51,0.51,0,,14132,0.081,0.13,1,0,2.42,2.88,2.88,0,DN200 (not steepened)
O2-P1061,O2,pipe,200,75.5,0.51,0.51,0,,10147,0.384,0.394,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O21-P980,O21,pipe,200,75.5,0.51,0.51,0,,4778,0.226,0.345,1,0,2.01,2.4,2.4,0,DN200 (not steepened)
O4-P1579,O4,pipe,200,101.3,0.51,0.51,0,,5738,0.111,0.203,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O3-P118,O3,pipe,355,84.9,0.27,0.27,0,,5739,0.772,0.805,0,0,9.96,10.13,10.13,0,"Above DN200, 0.75 m/s as laid"
O21-P858,O21,pipe,200,75.6,0.51,0.51,0,,6680,0.608,0.697,1,0,6.14,6.35,6.35,0,DN200 (not steepened)
O9-P2515,O9,pipe,200,75.6,0.51,0.51,0,,15137,0.24,0.259,1,0,2.56,2.77,2.77,0,DN200 (not steepened)
O1-P1886,O1,pipe,200,75.6,0.51,0.51,0,,15719,0.112,0.205,1,0,1.93,1.71,1.93,0,DN200 (not steepened)
O9-P1735,O9,pipe,200,75.6,0.51,0.51,0,,5743,0.1,0.176,1,0,2.04,2.07,2.07,0,DN200 (not steepened)
O4-P365,O4,pipe,200,85.4,0.51,0.51,0,,13716,0.649,0.735,1,0,6.84,7.34,7.34,0,DN200 (not steepened)
O2-P894,O2,pipe,200,75.6,0.51,0.51,0,,5745,0.264,0.27,1,0,2.01,1.48,2.01,0,DN200 (not steepened)
O4-P1239,O4,pipe,200,75.7,0.51,0.51,0,,5746,0.037,0.037,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O24-P283,O24,pipe,200,75.7,0.51,0.51,0,,2651,0.394,0.424,1,0,2.85,3.74,3.74,0,DN200 (not steepened)
O2-P437,O2,pipe,200,65.3,0.51,0.51,0,,5748,0.129,0.129,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O1-P857,O1,pipe,200,75.7,0.51,0.51,0,,5749,0.146,0.214,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O9-P2635,O9,pipe,200,75.7,0.51,0.51,0,,12120,0.12,0.132,1,0,1.72,1.78,1.78,0,DN200 (not steepened)
O21-P386,O21,pipe,200,75.7,0.51,0.51,0,,13858,0.418,0.441,1,0,4.24,4.21,4.24,0,DN200 (not steepened)
O21-P189,O21,pipe,200,75.7,0.51,0.51,0,,5752,0.078,0.139,1,0,2.36,1.67,2.36,0,DN200 (not steepened)
O3-P1212,O3,pipe,200,53.6,0.51,0.51,0,,1615,0.256,0.274,1,0,2.4,2.6,2.6,0,DN200 (not steepened)
O9-P1137,O9,pipe,200,233.5,0.51,0.51,0,,5309,0.208,0.338,1,0,4.42,5.14,5.14,0,DN200 (not steepened)
O12-P55,O12,pipe,200,75.8,0.51,0.51,0,,6931,0.452,0.636,1,0,8.59,8.67,8.67,0,DN200 (not steepened)
O18-P36,O18,pipe,200,66.5,0.51,0.51,0,,5757,0.201,0.201,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O3-P2049,O3,pipe,200,75.8,0.51,0.51,0,,5758,0.142,0.2,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O9-P592,O9,pipe,200,75.8,0.51,0.51,0,,7115,0.193,0.318,1,0,2.99,3.38,3.38,0,DN200 (not steepened)
O11-P6,O11,pipe,200,98.4,0.51,0.51,0,,1908,0.457,0.601,1,0,11.05,12.01,12.01,1,DN200 (not steepened)
O9-P2977,O9,pipe,200,75.8,0.51,0.51,0,,6624,0.238,0.352,1,0,2.18,2.8,2.8,0,DN200 (not steepened)
O3-P428,O3,pipe,200,100.0,0.51,0.51,0,,7379,0.439,0.446,1,0,1.79,1.93,1.93,0,DN200 (not steepened)
O24-P109,O24,pipe,200,75.8,0.51,0.51,0,,10998,0.246,0.337,1,0,2.79,3.11,3.11,0,DN200 (not steepened)
O2-P97,O2,pipe,200,64.0,0.51,0.51,0,,7546,0.044,0.044,1,0,2.38,2.09,2.38,0,DN200 (not steepened)
O9-P3075,O9,pipe,200,75.9,0.51,0.51,0,,9291,0.228,0.341,1,0,1.6,1.98,1.98,0,DN200 (not steepened)
O21-P496,O21,pipe,200,75.9,0.51,0.51,0,,5766,0.148,0.148,1,0,1.48,2.65,2.65,0,DN200 (not steepened)
O9-P1492,O9,pipe,200,75.9,0.51,0.51,0,,14211,0.15,0.23,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O4-P73,O4,pipe,800,75.9,0.085,0.175,1,up to 0.30 %,8670,0.783,0.892,0,0,13.24,12.84,13.24,1,Steepened up to 0.30 %
O15-P134,O15,pipe,200,75.9,0.51,0.51,0,,857,0.194,0.373,1,0,7.21,7.16,7.21,0,DN200 (not steepened)
O1-P1061,O1,pipe,200,75.9,0.51,0.51,0,,11043,0.706,0.736,1,0,4.59,4.69,4.69,0,DN200 (not steepened)
O4-P757,O4,pipe,200,75.9,0.51,0.51,0,,5772,0.123,0.144,1,0,1.48,2.23,2.23,0,DN200 (not steepened)
O21-P1196,O21,pipe,200,75.9,0.51,0.51,0,,5773,0.204,0.226,1,0,1.99,2.26,2.26,0,DN200 (not steepened)
O21-P1190,O21,pipe,200,75.9,0.51,0.51,0,,5774,0.253,0.321,1,0,2.05,2.07,2.07,0,DN200 (not steepened)
O8-P152,O8,pipe,200,76.0,0.51,0.51,0,,16802,0.168,0.337,1,0,2.77,2.87,2.87,0,DN200 (not steepened)
O21-P314,O21,pipe,200,76.0,0.51,0.51,0,,3486,0.197,0.244,1,0,1.67,1.78,1.78,0,DN200 (not steepened)
O4-P1535,O4,pipe,200,76.2,0.51,0.51,0,,4765,0.185,0.342,1,0,1.54,1.49,1.54,0,DN200 (not steepened)
O4-P1478,O4,pipe,200,76.0,0.51,0.51,0,,12801,0.358,0.405,1,0,2.6,1.48,2.6,0,DN200 (not steepened)
O7-P20,O7,pipe,200,76.0,0.51,0.51,0,,15682,0.593,0.713,1,0,7.29,6.83,7.29,0,DN200 (not steepened)
O21-P780,O21,pipe,200,76.0,0.51,0.51,0,,5780,0.115,0.142,1,0,2.25,1.73,2.25,0,DN200 (not steepened)
O3-P414,O3,pipe,200,76.0,0.51,0.51,0,,5781,0.152,0.152,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O3-P2219,O3,pipe,200,76.0,0.51,0.51,0,,5782,0.479,0.479,1,0,2.77,2.39,2.77,0,DN200 (not steepened)
O1-P1597,O1,pipe,200,76.0,0.51,0.51,0,,2787,0.157,0.247,1,0,2.24,2.02,2.24,0,DN200 (not steepened)
O11-P261,O11,pipe,200,76.0,0.51,0.51,0,,12851,0.265,0.273,1,0,7.07,8.1,8.1,0,DN200 (not steepened)
O4-P568,O4,pipe,200,76.0,0.51,0.51,0,,5785,0.121,0.121,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O3-P782,O3,pipe,200,76.1,0.51,0.51,0,,5786,0.147,0.147,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O21-P947,O21,pipe,200,76.1,0.51,0.51,0,,5787,0.037,0.037,1,0,1.48,2.8,2.8,0,DN200 (not steepened)
O3-P866,O3,pipe,200,76.3,0.51,0.51,0,,14405,0.59,0.601,1,0,8.05,8.08,8.08,0,DN200 (not steepened)
O3-P140,O3,pipe,280,76.1,0.375,0.375,0,,5789,0.758,0.808,0,0,9.26,9.61,9.61,0,"Above DN200, 0.75 m/s as laid"
O4-P439,O4,pipe,200,76.1,0.51,0.51,0,,5790,0.076,0.14,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O5-P32,O5,pipe,200,76.1,0.51,0.51,0,,5791,0.386,0.478,1,0,4.17,4.64,4.64,0,DN200 (not steepened)
O9-P2840,O9,pipe,200,76.1,0.51,0.51,0,,16087,0.397,0.488,1,0,3.99,4.76,4.76,0,DN200 (not steepened)
O9-P2338,O9,pipe,250,76.1,0.375,0.463,1,0.30 to 0.50 %,7596,0.751,0.771,0,0,12.72,12.75,12.75,1,Steepened 0.30 to 0.50 %
O15-P20,O15,pipe,200,76.1,0.51,0.51,0,,5794,0.34,0.598,1,0,7.34,6.87,7.34,0,DN200 (not steepened)
O3-P2211,O3,pipe,200,76.1,0.51,0.51,0,,172,0.493,0.586,1,0,3.02,3.48,3.48,0,DN200 (not steepened)
O9-P2997,O9,pipe,200,76.1,0.51,0.51,0,,3822,0.129,0.165,1,0,1.75,2.37,2.37,0,DN200 (not steepened)
O3-P1613,O3,pipe,200,76.2,0.51,0.51,0,,12281,0.135,0.246,1,0,2.78,3.35,3.35,0,DN200 (not steepened)
O9-P1283,O9,pipe,200,86.8,0.51,0.51,0,,5799,0.056,0.091,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O2-P1395,O2,pipe,200,76.2,0.51,0.51,0,,2277,0.478,0.572,1,0,2.83,3.0,3.0,0,DN200 (not steepened)
O3-P3356,O3,pipe,200,76.2,0.51,0.51,0,,5801,0.068,0.119,1,0,4.67,1.48,4.67,0,DN200 (not steepened)
O21-P612,O21,pipe,200,76.2,0.51,0.51,0,,13035,0.133,0.214,1,0,2.97,3.59,3.59,0,DN200 (not steepened)
O1-P2488,O1,pipe,200,77.0,0.51,0.51,0,,5803,0.184,0.223,1,0,1.94,1.48,1.94,0,DN200 (not steepened)
O3-P1174,O3,pipe,200,76.3,0.51,0.51,0,,10158,0.323,0.341,1,0,1.68,1.71,1.71,0,DN200 (not steepened)
O4-P855,O4,pipe,200,40.7,0.51,0.51,0,,5805,0.191,0.367,1,0,4.86,5.33,5.33,0,DN200 (not steepened)
O9-P3556,O9,pipe,200,71.3,0.51,0.51,0,,5806,0.059,0.099,1,0,2.12,1.48,2.12,0,DN200 (not steepened)
O7-P135,O7,pipe,200,76.0,0.51,0.51,0,,10854,0.339,0.354,1,0,3.82,3.5,3.82,0,DN200 (not steepened)
O6-P269,O6,pipe,200,76.3,0.51,0.51,0,,5808,0.242,0.274,1,0,2.62,3.36,3.36,0,DN200 (not steepened)
O6-P133,O6,pipe,200,55.7,0.51,0.51,0,,5809,0.174,0.211,1,0,1.52,1.79,1.79,0,DN200 (not steepened)
O1-P1483,O1,pipe,200,76.3,0.51,0.51,0,,7752,0.468,0.568,1,0,3.72,3.72,3.72,0,DN200 (not steepened)
O9-P2084,O9,pipe,200,76.3,0.51,0.51,0,,13862,0.35,0.374,1,0,4.61,3.9,4.61,0,DN200 (not steepened)
O2-P1046,O2,pipe,200,76.3,0.51,0.51,0,,5812,0.247,0.247,1,0,1.48,2.72,2.72,0,DN200 (not steepened)
O3-P538,O3,pipe,200,76.3,0.51,0.51,0,,4367,0.231,0.241,1,0,2.96,2.6,2.96,0,DN200 (not steepened)
O1-P991,O1,pipe,200,76.3,0.51,0.51,0,,6011,0.173,0.229,1,0,2.9,3.42,3.42,0,DN200 (not steepened)
O3-P1401,O3,pipe,355,76.5,0.27,0.563,1,0.50 to 0.75 %,9549,0.83,1.072,0,0,9.45,10.33,10.33,0,Steepened 0.50 to 0.75 %
O1-P549,O1,pipe,200,76.4,0.51,0.51,0,,5816,0.169,0.224,1,0,1.48,2.25,2.25,0,DN200 (not steepened)
O10-P332,O10,pipe,200,72.2,0.51,0.51,0,,5817,0.038,0.045,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O10-P300,O10,pipe,200,85.1,0.51,0.51,0,,5818,0.145,0.245,1,0,2.27,2.19,2.27,0,DN200 (not steepened)
O8-P214,O8,pipe,200,75.5,0.51,0.51,0,,7481,0.164,0.267,1,0,2.69,2.79,2.79,0,DN200 (not steepened)
O3-P2755,O3,pipe,200,76.4,0.51,0.51,0,,15651,0.116,0.216,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O1-P1861,O1,pipe,200,56.0,0.51,0.51,0,,5821,0.034,0.034,1,0,1.48,2.15,2.15,0,DN200 (not steepened)
O3-P1838,O3,pipe,200,86.6,0.51,0.51,0,,5822,0.075,0.134,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O4-P431,O4,pipe,200,76.4,0.51,0.51,0,,5823,0.149,0.149,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O9-P785,O9,pipe,200,81.6,0.51,0.51,0,,18825,0.44,0.633,1,0,10.85,10.85,10.85,0,DN200 (not steepened)
O1-P1795,O1,pipe,200,76.5,0.51,0.51,0,,5825,0.22,0.22,1,0,2.01,1.64,2.01,0,DN200 (not steepened)
O4-P1083,O4,pipe,200,70.8,0.51,0.51,0,,8802,0.336,0.362,1,0,3.04,3.69,3.69,0,DN200 (not steepened)
O9-P2968,O9,pipe,200,76.5,0.51,0.51,0,,6749,0.247,0.367,1,0,2.83,3.56,3.56,0,DN200 (not steepened)
O3-P2236,O3,pipe,200,76.5,0.51,0.51,0,,1590,0.196,0.356,1,0,2.3,2.8,2.8,0,DN200 (not steepened)
O21-P1018,O21,pipe,200,76.5,0.51,0.51,0,,13024,0.604,0.662,1,0,3.64,3.74,3.74,0,DN200 (not steepened)
O9-P2090,O9,pipe,200,67.6,0.51,0.51,0,,5830,0.119,0.131,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O21-P613,O21,pipe,200,76.5,0.51,0.51,0,,2955,0.104,0.194,1,0,3.0,2.25,3.0,0,DN200 (not steepened)
