label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O2-P1427,O2,pipe,200,76.5,0.51,0.51,0,,12283,0.408,0.442,1,0,2.3,2.46,2.46,0,DN200 (not steepened)
O24-P32,O24,pipe,280,89.0,0.375,0.411,1,0.30 to 0.50 %,2334,0.754,0.821,0,0,5.76,6.56,6.56,0,Steepened 0.30 to 0.50 %
O3-P2974,O3,pipe,200,76.6,0.51,0.51,0,,5834,0.182,0.205,1,0,1.48,2.23,2.23,0,DN200 (not steepened)
O1-P607,O1,pipe,200,76.6,0.51,0.51,0,,5835,0.122,0.226,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O1-P803,O1,pipe,200,76.6,0.51,0.51,0,,1011,0.225,0.338,1,0,1.91,3.31,3.31,0,DN200 (not steepened)
O3-P3089,O3,pipe,200,76.6,0.51,0.51,0,,5837,0.185,0.222,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O3-P1206,O3,pipe,200,76.6,0.51,0.51,0,,5838,0.242,0.242,1,0,1.48,1.95,1.95,0,DN200 (not steepened)
O14-P75,O14,pipe,200,76.2,0.51,0.51,0,,12331,0.179,0.226,1,0,2.65,3.91,3.91,0,DN200 (not steepened)
O5-P222,O5,pipe,200,76.6,0.51,0.51,0,,12625,0.121,0.224,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O9-P2643,O9,pipe,200,76.6,0.51,0.51,0,,4992,0.165,0.176,1,0,1.98,2.19,2.19,0,DN200 (not steepened)
O7-P326,O7,pipe,200,71.2,0.51,0.51,0,,5842,0.133,0.133,1,0,2.58,2.23,2.58,0,DN200 (not steepened)
O21-P700,O21,pipe,200,84.9,0.51,0.51,0,,5843,0.084,0.135,1,0,3.99,3.68,3.99,0,DN200 (not steepened)
O24-P222,O24,pipe,200,99.1,0.51,0.51,0,,16052,0.36,0.423,1,0,4.82,4.04,4.82,0,DN200 (not steepened)
O21-P101,O21,pipe,200,77.7,0.51,0.51,0,,5845,0.731,0.763,1,0,2.13,2.33,2.33,0,DN200 (not steepened)
O1-P2643,O1,pipe,200,76.7,0.51,0.51,0,,3562,0.469,0.483,1,0,2.06,2.18,2.18,0,DN200 (not steepened)
O20-P88,O20,pipe,200,70.9,0.51,0.51,0,,5847,0.048,0.089,1,0,1.48,2.9,2.9,0,DN200 (not steepened)
O9-P1813,O9,pipe,200,31.0,0.51,0.51,0,,491,0.154,0.199,1,0,3.52,3.03,3.52,0,DN200 (not steepened)
O9-P1447,O9,pipe,200,76.7,0.51,0.51,0,,6265,0.07,0.12,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O10-P319,O10,pipe,200,76.7,0.51,0.51,0,,5850,0.06,0.111,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O21-P513,O21,pipe,200,76.7,0.51,0.51,0,,5851,0.057,0.102,1,0,1.85,1.48,1.85,0,DN200 (not steepened)
O9-P2933,O9,pipe,200,76.7,0.51,0.51,0,,5852,0.057,0.102,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O21-P308,O21,pipe,200,97.7,0.51,0.51,0,,5853,0.039,0.039,1,0,1.48,2.33,2.33,0,DN200 (not steepened)
O21-P1047,O21,pipe,200,77.2,0.51,0.51,0,,5854,0.197,0.209,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O1-P612,O1,pipe,200,76.8,0.51,0.51,0,,5855,0.146,0.214,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O15-P29,O15,pipe,200,76.8,0.51,0.51,0,,1147,0.462,0.74,1,0,3.65,3.53,3.65,0,DN200 (not steepened)
O9-P843,O9,pipe,200,76.8,0.51,0.51,0,,5857,0.147,0.159,1,0,1.77,1.7,1.77,0,DN200 (not steepened)
O1-P823,O1,pipe,200,76.8,0.51,0.51,0,,5858,0.099,0.183,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O7-P117,O7,pipe,200,76.8,0.51,0.51,0,,5049,0.27,0.405,1,0,3.62,4.2,4.2,0,DN200 (not steepened)
O2-P335,O2,pipe,200,100.0,0.51,0.51,0,,5860,0.24,0.24,1,0,1.48,2.39,2.39,0,DN200 (not steepened)
O1-P601,O1,pipe,200,76.8,0.51,0.51,0,,5861,0.154,0.289,1,0,1.64,1.79,1.79,0,DN200 (not steepened)
O12-P198,O12,pipe,200,76.8,0.51,0.51,0,,15397,0.487,0.59,1,0,11.79,11.68,11.79,0,DN200 (not steepened)
O7-P479,O7,pipe,200,79.6,0.51,0.51,0,,15682,0.128,0.208,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O21-P968,O21,pipe,200,76.8,0.51,0.51,0,,5864,0.266,0.335,1,0,1.48,1.93,1.93,0,DN200 (not steepened)
O2-P608,O2,pipe,280,100.0,0.375,0.375,0,,5865,0.753,0.776,0,0,5.93,5.44,5.93,0,"Above DN200, 0.75 m/s as laid"
O3-P2134,O3,pipe,200,79.7,0.51,0.51,0,,5866,0.196,0.368,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O5-P212,O5,pipe,200,76.9,0.51,0.51,0,,3314,0.118,0.219,1,0,1.62,1.72,1.72,0,DN200 (not steepened)
O3-P1870,O3,pipe,200,76.9,0.51,0.51,0,,5868,0.075,0.134,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O22-P40,O22,pipe,200,76.9,0.51,0.51,0,,14839,0.154,0.261,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O19-P37,O19,pipe,200,76.9,0.51,0.51,0,,8922,0.447,0.453,1,0,3.26,3.51,3.51,0,DN200 (not steepened)
O2-P1513,O2,pipe,200,73.4,0.51,0.51,0,,5871,0.199,0.222,1,0,1.48,2.52,2.52,0,DN200 (not steepened)
O1-P2153,O1,pipe,200,76.9,0.51,0.51,0,,5872,0.193,0.22,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O2-P876,O2,pipe,200,76.9,0.51,0.51,0,,3911,0.399,0.413,1,0,3.77,1.48,3.77,0,DN200 (not steepened)
O21-P430,O21,pipe,200,76.9,0.51,0.51,0,,10247,0.41,0.452,1,0,4.5,4.08,4.5,0,DN200 (not steepened)
O1-P2534,O1,pipe,200,74.8,0.51,0.51,0,,5875,0.143,0.262,1,0,1.52,2.01,2.01,0,DN200 (not steepened)
O11-P234,O11,pipe,200,76.9,0.51,0.51,0,,6449,0.097,0.167,1,0,1.88,1.87,1.88,0,DN200 (not steepened)
O3-P275,O3,pipe,315,76.9,0.27,0.392,1,0.30 to 0.50 %,13529,0.771,0.858,0,0,6.84,7.44,7.44,0,Steepened 0.30 to 0.50 %
O9-P15,O9,pipe,500,77.1,0.155,0.265,1,up to 0.30 %,2829,0.755,0.845,0,0,11.53,11.34,11.53,0,Steepened up to 0.30 %
O1-P1054,O1,pipe,200,75.2,0.51,0.51,0,,11043,0.723,0.76,1,0,5.0,5.27,5.27,0,DN200 (not steepened)
O9-P1895,O9,pipe,200,76.9,0.51,0.51,0,,11538,0.163,0.252,1,0,2.39,2.44,2.44,0,DN200 (not steepened)
O9-P1446,O9,pipe,200,77.0,0.51,0.51,0,,6265,0.124,0.155,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O20-P90,O20,pipe,200,73.6,0.51,0.51,0,,5882,0.146,0.173,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O3-P3108,O3,pipe,200,77.0,0.51,0.51,0,,5883,0.151,0.179,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O9-P3271,O9,pipe,200,77.0,0.51,0.51,0,,5884,0.184,0.27,1,0,8.45,9.24,9.24,0,DN200 (not steepened)
O2-P1376,O2,pipe,200,77.0,0.51,0.51,0,,7955,0.493,0.597,1,0,3.16,3.51,3.51,0,DN200 (not steepened)
O3-P2106,O3,pipe,200,77.0,0.51,0.51,0,,5886,0.146,0.214,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O21-P1258,O21,pipe,200,48.4,0.51,0.51,0,,12773,0.397,0.397,1,0,1.59,1.63,1.63,0,DN200 (not steepened)
O1-P2314,O1,pipe,200,77.0,0.51,0.51,0,,5888,0.175,0.246,1,0,1.48,2.16,2.16,0,DN200 (not steepened)
O9-P2108,O9,pipe,200,94.9,0.51,0.51,0,,5889,0.163,0.166,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O3-P1682,O3,pipe,200,77.0,0.51,0.51,0,,7574,0.37,0.655,1,0,4.42,4.24,4.42,0,DN200 (not steepened)
O10-P39,O10,pipe,200,77.0,0.51,0.51,0,,14816,0.183,0.34,1,0,2.87,2.82,2.87,0,DN200 (not steepened)
O3-P3099,O3,pipe,200,77.0,0.51,0.51,0,,11625,0.335,0.375,1,0,2.32,2.38,2.38,0,DN200 (not steepened)
O2-P797,O2,pipe,200,77.0,0.51,0.51,0,,8693,0.349,0.352,1,0,2.3,3.58,3.58,0,DN200 (not steepened)
O2-P420,O2,pipe,200,77.0,0.51,0.51,0,,17282,0.306,0.319,1,0,2.16,1.71,2.16,0,DN200 (not steepened)
O3-P968,O3,pipe,200,77.0,0.51,0.51,0,,5911,0.221,0.226,1,0,2.1,2.5,2.5,0,DN200 (not steepened)
O21-P439,O21,pipe,200,78.2,0.51,0.51,0,,7336,0.247,0.308,1,0,1.61,1.74,1.74,0,DN200 (not steepened)
O1-P1191,O1,pipe,200,77.1,0.51,0.51,0,,5897,0.211,0.234,1,0,2.67,4.42,4.42,0,DN200 (not steepened)
O2-P1532,O2,pipe,200,77.1,0.51,0.51,0,,5616,0.336,0.354,1,0,3.48,2.59,3.48,0,DN200 (not steepened)
O21-P1085,O21,pipe,200,77.1,0.51,0.51,0,,14224,0.269,0.364,1,0,1.95,2.35,2.35,0,DN200 (not steepened)
O9-P3621,O9,pipe,200,77.1,0.51,0.51,0,,5900,0.134,0.135,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O1-P1496,O1,pipe,200,77.1,0.51,0.51,0,,5901,0.211,0.281,1,0,1.88,1.64,1.88,0,DN200 (not steepened)
O3-P2242,O3,pipe,200,99.9,0.51,0.51,0,,5902,0.173,0.344,1,0,2.45,1.48,2.45,0,DN200 (not steepened)
O1-P2118,O1,pipe,200,77.1,0.51,0.51,0,,17340,0.602,0.739,1,0,3.68,3.85,3.85,0,DN200 (not steepened)
O1-P2678,O1,pipe,200,77.1,0.51,0.51,0,,5904,0.16,0.179,1,0,1.48,1.97,1.97,0,DN200 (not steepened)
O7-P340,O7,pipe,200,77.2,0.51,0.51,0,,5905,0.037,0.037,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O1-P731,O1,pipe,200,77.2,0.51,0.51,0,,5906,0.142,0.2,1,0,2.13,1.48,2.13,0,DN200 (not steepened)
O9-P1262,O9,pipe,200,77.2,0.51,0.51,0,,5907,0.059,0.11,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O2-P971,O2,pipe,200,79.3,0.51,0.51,0,,5908,0.041,0.041,1,0,2.1,2.76,2.76,0,DN200 (not steepened)
O5-P216,O5,pipe,200,77.2,0.51,0.51,0,,5909,0.099,0.181,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O4-P1503,O4,pipe,200,83.7,0.51,0.51,0,,8279,0.361,0.398,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O3-P969,O3,pipe,200,77.2,0.51,0.51,0,,5911,0.152,0.164,1,0,1.48,2.1,2.1,0,DN200 (not steepened)
O21-P1133,O21,pipe,200,77.2,0.51,0.51,0,,5912,0.269,0.385,1,0,1.58,1.56,1.58,0,DN200 (not steepened)
O3-P2413,O3,pipe,200,77.2,0.51,0.51,0,,14124,0.18,0.357,1,0,1.59,1.71,1.71,0,DN200 (not steepened)
O4-P714,O4,pipe,200,77.2,0.51,0.51,0,,5915,0.15,0.21,1,0,1.48,2.12,2.12,0,DN200 (not steepened)
O9-P157,O9,pipe,280,85.1,0.375,0.442,1,0.30 to 0.50 %,5916,0.75,0.829,0,0,5.98,7.67,7.67,0,Steepened 0.30 to 0.50 %
O21-P611,O21,pipe,200,77.2,0.51,0.51,0,,16363,0.151,0.23,1,0,3.59,2.63,3.59,0,DN200 (not steepened)
O5-P169,O5,pipe,200,100.0,0.51,0.51,0,,16771,0.17,0.181,1,0,2.86,3.55,3.55,0,DN200 (not steepened)
O2-P1523,O2,pipe,200,77.3,0.51,0.51,0,,5919,0.122,0.226,1,0,1.48,2.47,2.47,0,DN200 (not steepened)
O6-P154,O6,pipe,200,77.3,0.51,0.51,0,,3020,0.141,0.208,1,0,1.8,2.28,2.28,0,DN200 (not steepened)
O1-P2278,O1,pipe,200,77.3,0.51,0.51,0,,3009,0.074,0.133,1,0,1.77,1.89,1.89,0,DN200 (not steepened)
O5-P324,O5,pipe,200,77.3,0.51,0.51,0,,5678,0.164,0.227,1,0,1.84,2.12,2.12,0,DN200 (not steepened)
O4-P1231,O4,pipe,200,71.1,0.51,0.51,0,,5923,0.076,0.14,1,0,1.48,2.12,2.12,0,DN200 (not steepened)
O9-P3306,O9,pipe,200,77.4,0.51,0.51,0,,5924,0.086,0.146,1,0,2.15,2.52,2.52,0,DN200 (not steepened)
O2-P1103,O2,pipe,200,77.4,0.51,0.51,0,,5925,0.268,0.273,1,0,2.23,1.48,2.23,0,DN200 (not steepened)
O21-P687,O21,pipe,200,77.4,0.51,0.51,0,,5718,0.365,0.412,1,0,5.4,5.74,5.74,0,DN200 (not steepened)
O5-P250,O5,pipe,200,72.5,0.51,0.51,0,,13928,0.172,0.252,1,0,2.96,3.29,3.29,0,DN200 (not steepened)
O9-P2070,O9,pipe,200,86.0,0.51,0.51,0,,6810,0.207,0.231,1,0,3.5,4.19,4.19,0,DN200 (not steepened)
O3-P549,O3,pipe,200,77.4,0.51,0.51,0,,5929,0.075,0.134,1,0,1.48,2.02,2.02,0,DN200 (not steepened)
O9-P292,O9,pipe,200,77.4,0.51,0.51,0,,5930,0.186,0.292,1,0,6.17,6.43,6.43,0,DN200 (not steepened)
O24-P172,O24,pipe,250,77.4,0.375,0.518,1,0.50 to 0.75 %,128,0.771,0.836,0,0,10.91,10.68,10.91,0,Steepened 0.50 to 0.75 %
O16-P92,O16,pipe,200,77.4,0.51,0.51,0,,5932,0.052,0.094,1,0,1.96,1.48,1.96,0,DN200 (not steepened)
O2-P1147,O2,pipe,200,100.0,0.51,0.51,0,,5933,0.118,0.171,1,0,8.78,1.48,8.78,0,DN200 (not steepened)
O12-P352,O12,pipe,200,62.0,0.51,0.51,0,,5934,0.221,0.221,1,0,1.8,2.31,2.31,0,DN200 (not steepened)
O21-P83,O21,pipe,250,78.8,0.375,0.464,1,0.30 to 0.50 %,7202,0.754,0.814,0,0,8.39,8.29,8.39,0,Steepened 0.30 to 0.50 %
O21-P751,O21,pipe,200,77.4,0.51,0.51,0,,14333,0.405,0.455,1,0,3.49,3.92,3.92,0,DN200 (not steepened)
O2-P817,O2,pipe,200,77.4,0.51,0.51,0,,5937,0.037,0.037,1,0,2.39,1.48,2.39,0,DN200 (not steepened)
O3-P1240,O3,pipe,200,105.0,0.51,0.51,0,,5938,0.209,0.261,1,0,1.87,1.99,1.99,0,DN200 (not steepened)
O4-P243,O4,pipe,200,77.5,0.51,0.51,0,,5939,0.336,0.404,1,0,4.35,5.25,5.25,0,DN200 (not steepened)
O1-P1987,O1,pipe,200,69.1,0.51,0.51,0,,5940,0.114,0.114,1,0,2.08,1.48,2.08,0,DN200 (not steepened)
O9-P3223,O9,pipe,200,77.5,0.51,0.51,0,,12733,0.14,0.241,1,0,3.34,3.73,3.73,0,DN200 (not steepened)
O16-P29,O16,pipe,200,77.5,0.51,0.51,0,,15537,0.692,0.748,1,0,11.41,10.96,11.41,0,DN200 (not steepened)
O2-P1460,O2,pipe,200,76.2,0.51,0.51,0,,5943,0.147,0.214,1,0,2.6,1.48,2.6,0,DN200 (not steepened)
O2-P1358,O2,pipe,200,77.5,0.51,0.51,0,,1050,0.34,0.398,1,0,3.02,3.08,3.08,0,DN200 (not steepened)
O16-P97,O16,pipe,200,77.5,0.51,0.51,0,,5945,0.075,0.134,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O3-P1413,O3,pipe,355,76.3,0.27,0.563,1,0.50 to 0.75 %,9549,0.771,1.047,0,0,7.33,7.37,7.37,0,Steepened 0.50 to 0.75 %
O6-P247,O6,pipe,200,77.5,0.51,0.51,0,,5947,0.057,0.101,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O3-P1253,O3,pipe,200,85.9,0.51,0.51,0,,10874,0.247,0.317,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O12-P367,O12,pipe,200,92.5,0.51,0.51,0,,15937,0.137,0.195,1,0,1.69,1.73,1.73,0,DN200 (not steepened)
O9-P700,O9,pipe,500,77.6,0.155,0.338,1,0.30 to 0.50 %,2934,0.756,0.894,0,0,14.4,14.0,14.4,1,Steepened 0.30 to 0.50 %
O9-P501,O9,pipe,200,77.5,0.51,0.51,0,,16545,0.179,0.292,1,0,3.96,3.59,3.96,0,DN200 (not steepened)
O2-P601,O2,pipe,1400,77.6,0.075,0.075,0,,15448,0.759,0.868,0,0,6.52,6.29,6.52,0,"Above DN200, 0.75 m/s as laid"
O3-P1339,O3,pipe,200,77.6,0.51,0.51,0,,15477,0.184,0.247,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O3-P1990,O3,pipe,200,53.7,0.51,0.51,0,,5954,0.091,0.166,1,0,1.48,2.49,2.49,0,DN200 (not steepened)
O1-P1573,O1,pipe,200,77.6,0.51,0.51,0,,17879,0.373,0.411,1,0,3.42,3.6,3.6,0,DN200 (not steepened)
O3-P823,O3,pipe,200,77.6,0.51,0.51,0,,3572,0.34,0.347,1,0,2.25,2.11,2.25,0,DN200 (not steepened)
O11-P144,O11,pipe,200,77.6,0.51,0.51,0,,888,0.061,0.099,1,0,2.31,2.15,2.31,0,DN200 (not steepened)
O1-P590,O1,pipe,200,77.6,0.51,0.51,0,,3338,0.358,0.483,1,0,3.33,3.41,3.41,0,DN200 (not steepened)
O2-P1983,O2,pipe,200,77.6,0.51,0.51,0,,5959,0.157,0.157,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O21-P746,O21,pipe,200,54.8,0.51,0.51,0,,5960,0.099,0.099,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O3-P1782,O3,pipe,200,77.6,0.51,0.51,0,,5961,0.058,0.058,1,0,3.03,1.48,3.03,0,DN200 (not steepened)
O21-P631,O21,pipe,200,77.6,0.51,0.51,0,,2995,0.123,0.195,1,0,1.73,2.41,2.41,0,DN200 (not steepened)
O9-P604,O9,pipe,200,77.7,0.51,0.51,0,,5963,0.193,0.265,1,0,1.48,2.19,2.19,0,DN200 (not steepened)
O9-P486,O9,pipe,200,77.7,0.51,0.51,0,,7432,0.193,0.335,1,0,3.74,2.88,3.74,0,DN200 (not steepened)
O12-P115,O12,pipe,200,147.2,0.51,0.51,0,,5965,0.482,0.497,1,0,8.53,8.54,8.54,0,DN200 (not steepened)
O16-P71,O16,pipe,200,77.7,0.51,0.51,0,,6087,0.672,0.702,1,0,2.3,1.48,2.3,0,DN200 (not steepened)
O24-P91,O24,pipe,200,77.7,0.51,0.51,0,,5967,0.157,0.157,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O3-P1548,O3,pipe,200,78.6,0.51,0.51,0,,12652,0.166,0.211,1,0,1.52,1.63,1.63,0,DN200 (not steepened)
O2-P217,O2,pipe,280,77.7,0.375,0.392,1,0.30 to 0.50 %,9246,0.75,0.78,0,0,3.68,3.99,3.99,0,Steepened 0.30 to 0.50 %
O14-P129,O14,pipe,200,77.7,0.51,0.51,0,,14629,0.263,0.27,1,0,3.03,1.48,3.03,0,DN200 (not steepened)
O9-P2352,O9,pipe,250,77.7,0.375,0.484,1,0.30 to 0.50 %,5971,0.75,0.77,0,0,11.29,11.78,11.78,0,Steepened 0.30 to 0.50 %
O4-P474,O4,pipe,200,77.7,0.51,0.51,0,,16561,0.176,0.176,1,0,2.13,2.2,2.2,0,DN200 (not steepened)
O9-P879,O9,pipe,200,77.7,0.51,0.51,0,,5973,0.21,0.251,1,0,3.38,4.68,4.68,0,DN200 (not steepened)
O2-P1441,O2,pipe,200,59.6,0.51,0.51,0,,12283,0.185,0.273,1,0,2.33,1.48,2.33,0,DN200 (not steepened)
O3-P2910,O3,pipe,200,77.7,0.51,0.51,0,,1916,0.411,0.472,1,0,7.18,6.85,7.18,0,DN200 (not steepened)
O1-P11,O1,pipe,1800,77.8,0.075,0.075,0,,19187,0.9,1.013,0,0,10.14,10.14,10.14,0,"Above DN200, 0.75 m/s as laid"
O24-P321,O24,pipe,200,77.8,0.51,0.51,0,,5977,0.283,0.342,1,0,2.59,3.25,3.25,0,DN200 (not steepened)
O4-P395,O4,pipe,200,77.8,0.51,0.51,0,,6143,0.337,0.395,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O9-P2329,O9,pipe,200,77.8,0.51,0.51,0,,4356,0.244,0.245,1,0,2.31,2.52,2.52,0,DN200 (not steepened)
O9-P2461,O9,pipe,200,77.8,0.51,0.51,0,,5980,0.059,0.109,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O24-P379,O24,pipe,200,77.8,0.51,0.51,0,,5981,0.231,0.241,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O9-P3480,O9,pipe,200,77.8,0.51,0.51,0,,5982,0.06,0.111,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O3-P2925,O3,pipe,200,77.8,0.51,0.51,0,,10447,0.352,0.365,1,0,5.62,5.68,5.68,0,DN200 (not steepened)
O9-P589,O9,pipe,200,77.8,0.51,0.51,0,,5984,0.211,0.35,1,0,2.2,1.61,2.2,0,DN200 (not steepened)
O3-P2524,O3,pipe,200,77.8,0.51,0.51,0,,5985,0.247,0.415,1,0,2.43,2.25,2.43,0,DN200 (not steepened)
O9-P2149,O9,pipe,200,77.8,0.51,0.51,0,,5986,0.232,0.238,1,0,1.48,1.98,1.98,0,DN200 (not steepened)
O2-P1279,O2,pipe,200,77.8,0.51,0.51,0,,3091,0.245,0.395,1,0,3.3,2.34,3.3,0,DN200 (not steepened)
O9-P1759,O9,pipe,200,77.8,0.51,0.51,0,,5988,0.077,0.133,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O10-P382,O10,pipe,200,77.8,0.51,0.51,0,,5989,0.039,0.048,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O3-P1620,O3,pipe,200,77.8,0.51,0.51,0,,13180,0.209,0.36,1,0,2.52,3.26,3.26,0,DN200 (not steepened)
O1-P2034,O1,pipe,200,85.7,0.51,0.51,0,,5991,0.147,0.214,1,0,1.48,2.52,2.52,0,DN200 (not steepened)
O8-P162,O8,pipe,200,77.9,0.51,0.51,0,,5992,0.094,0.17,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O3-P597,O3,pipe,200,77.9,0.51,0.51,0,,5993,0.18,0.272,1,0,1.48,2.22,2.22,0,DN200 (not steepened)
O3-P3237,O3,pipe,200,77.9,0.51,0.51,0,,16037,0.214,0.297,1,0,2.67,2.85,2.85,0,DN200 (not steepened)
O3-P828,O3,pipe,200,77.9,0.51,0.51,0,,5995,0.164,0.164,1,0,2.18,1.48,2.18,0,DN200 (not steepened)
O1-P1439,O1,pipe,200,78.1,0.51,0.51,0,,14447,0.199,0.272,1,0,2.15,2.95,2.95,0,DN200 (not steepened)
O12-P156,O12,pipe,200,78.9,0.51,0.51,0,,5997,0.132,0.169,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O1-P1761,O1,pipe,200,100.0,0.51,0.51,0,,5998,0.044,0.044,1,0,2.72,1.48,2.72,0,DN200 (not steepened)
O9-P1300,O9,pipe,200,77.9,0.51,0.51,0,,5999,0.074,0.121,1,0,1.92,2.37,2.37,0,DN200 (not steepened)
O7-P441,O7,pipe,200,77.9,0.51,0.51,0,,6000,0.053,0.095,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O3-P1305,O3,pipe,200,77.9,0.51,0.51,0,,6219,0.23,0.296,1,0,1.78,1.75,1.78,0,DN200 (not steepened)
O1-P2412,O1,pipe,200,77.9,0.51,0.51,0,,6002,0.211,0.232,1,0,3.07,1.48,3.07,0,DN200 (not steepened)
O1-P2547,O1,pipe,200,100.0,0.51,0.51,0,,3119,0.185,0.25,1,0,3.03,1.48,3.03,0,DN200 (not steepened)
O3-P2865,O3,pipe,250,100.0,0.375,0.375,0,,6004,0.583,0.693,1,0,7.08,7.76,7.76,0,"Above DN200, under 0.75 m/s"
O1-P2131,O1,pipe,200,138.4,0.51,0.51,0,,15080,0.478,0.676,1,0,4.86,2.1,4.86,0,DN200 (not steepened)
O9-P272,O9,pipe,200,78.0,0.51,0.51,0,,11764,0.391,0.435,1,0,9.2,9.23,9.23,0,DN200 (not steepened)
O2-P1375,O2,pipe,200,78.0,0.51,0.51,0,,6007,0.644,0.694,1,0,3.51,2.48,3.51,0,DN200 (not steepened)
O9-P3031,O9,pipe,200,100.0,0.51,0.51,0,,6008,0.099,0.18,1,0,4.71,1.48,4.71,0,DN200 (not steepened)
O8-P168,O8,pipe,200,78.0,0.51,0.51,0,,6009,0.042,0.042,1,0,2.48,1.48,2.48,0,DN200 (not steepened)
O7-P414,O7,pipe,200,71.3,0.51,0.51,0,,6010,0.343,0.376,1,0,1.48,2.34,2.34,0,DN200 (not steepened)
O1-P994,O1,pipe,200,74.9,0.51,0.51,0,,6011,0.128,0.171,1,0,2.32,2.79,2.79,0,DN200 (not steepened)
O3-P389,O3,pipe,200,59.9,0.51,0.51,0,,2755,0.148,0.164,1,0,3.46,3.78,3.78,0,DN200 (not steepened)
O2-P289,O2,pipe,200,78.2,0.51,0.51,0,,10094,0.364,0.367,1,0,6.29,6.79,6.79,0,DN200 (not steepened)
O3-P3071,O3,pipe,200,78.0,0.51,0.51,0,,6014,0.373,0.398,1,0,1.57,2.04,2.04,0,DN200 (not steepened)
O11-P263,O11,pipe,200,78.0,0.51,0.51,0,,12851,0.259,0.267,1,0,6.91,6.87,6.91,0,DN200 (not steepened)
O4-P737,O4,pipe,200,78.0,0.51,0.51,0,,6016,0.171,0.193,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O1-P2682,O1,pipe,200,78.0,0.51,0.51,0,,3758,0.201,0.233,1,0,1.75,1.62,1.75,0,DN200 (not steepened)
O2-P1182,O2,pipe,355,78.0,0.27,0.344,1,0.30 to 0.50 %,6930,0.756,0.84,0,0,7.02,7.34,7.34,0,Steepened 0.30 to 0.50 %
O1-P1752,O1,pipe,200,80.6,0.51,0.51,0,,4681,0.161,0.233,1,0,2.35,2.85,2.85,0,DN200 (not steepened)
O3-P3185,O3,pipe,200,78.1,0.51,0.51,0,,6020,0.173,0.197,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O12-P112,O12,pipe,200,76.4,0.51,0.51,0,,15122,0.087,0.15,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O9-P1444,O9,pipe,200,78.1,0.51,0.51,0,,6022,0.171,0.204,1,0,4.26,4.66,4.66,0,DN200 (not steepened)
O1-P2309,O1,pipe,200,78.1,0.51,0.51,0,,7808,0.375,0.462,1,0,4.19,5.15,5.15,0,DN200 (not steepened)
O15-P57,O15,pipe,200,78.1,0.51,0.51,0,,5362,0.224,0.369,1,0,2.46,1.48,2.46,0,DN200 (not steepened)
O17-P86,O17,pipe,200,78.8,0.51,0.51,0,,7904,0.097,0.173,1,0,2.01,2.3,2.3,0,DN200 (not steepened)
O3-P1091,O3,pipe,200,78.1,0.51,0.51,0,,6026,0.671,0.694,1,0,5.1,3.84,5.1,0,DN200 (not steepened)
O9-P3088,O9,pipe,200,78.1,0.51,0.51,0,,6027,0.103,0.195,1,0,3.67,1.48,3.67,0,DN200 (not steepened)
O3-P3092,O3,pipe,200,78.1,0.51,0.51,0,,6028,0.17,0.204,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O3-P2929,O3,pipe,200,78.1,0.51,0.51,0,,13536,0.078,0.123,1,0,4.61,5.49,5.49,0,DN200 (not steepened)
O4-P1171,O4,pipe,200,79.1,0.51,0.51,0,,6030,0.183,0.183,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O1-P2431,O1,pipe,800,78.2,0.085,0.155,1,up to 0.30 %,9212,0.751,0.85,0,0,2.14,2.01,2.14,0,Steepened up to 0.30 %
O9-P2446,O9,pipe,200,78.2,0.51,0.51,0,,6032,0.059,0.109,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O2-P1603,O2,pipe,200,100.0,0.51,0.51,0,,6033,0.198,0.21,1,0,1.52,1.95,1.95,0,DN200 (not steepened)
O9-P1936,O9,pipe,200,64.4,0.51,0.51,0,,788,0.068,0.112,1,0,2.33,2.13,2.33,0,DN200 (not steepened)
O3-P421,O3,pipe,200,78.2,0.51,0.51,0,,6035,0.253,0.259,1,0,1.48,3.04,3.04,0,DN200 (not steepened)
O15-P56,O15,pipe,200,78.2,0.51,0.51,0,,5362,0.258,0.41,1,0,2.2,1.48,2.2,0,DN200 (not steepened)
O8-P17,O8,pipe,200,78.2,0.51,0.51,0,,3110,0.597,0.685,1,0,8.73,8.5,8.73,0,DN200 (not steepened)
O9-P828,O9,pipe,200,78.2,0.51,0.51,0,,6038,0.088,0.152,1,0,1.61,1.65,1.65,0,DN200 (not steepened)
O2-P1947,O2,pipe,200,84.7,0.51,0.51,0,,6039,0.249,0.257,1,0,2.12,1.48,2.12,0,DN200 (not steepened)
O9-P1070,O9,pipe,200,78.2,0.51,0.51,0,,6040,0.049,0.075,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O4-P287,O4,pipe,200,85.3,0.51,0.51,0,,17611,0.147,0.147,1,0,1.48,1.95,1.95,0,DN200 (not steepened)
O1-P1941,O1,pipe,200,78.3,0.51,0.51,0,,8784,0.643,0.703,1,0,9.91,10.18,10.18,0,DN200 (not steepened)
O9-P2788,O9,pipe,200,78.7,0.51,0.51,0,,6043,0.18,0.194,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O1-P850,O1,pipe,200,78.3,0.51,0.51,0,,6044,0.214,0.249,1,0,1.74,2.14,2.14,0,DN200 (not steepened)
O9-P3440,O9,pipe,200,78.3,0.51,0.51,0,,6045,0.072,0.123,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O21-P804,O21,pipe,200,78.3,0.51,0.51,0,,14333,0.291,0.33,1,0,2.66,1.48,2.66,0,DN200 (not steepened)
O3-P799,O3,pipe,200,78.3,0.51,0.51,0,,16112,0.388,0.395,1,0,4.17,6.14,6.14,0,DN200 (not steepened)
O9-P697,O9,pipe,500,78.3,0.155,0.319,1,0.30 to 0.50 %,6048,0.75,0.882,0,0,14.56,15.06,15.06,1,Steepened 0.30 to 0.50 %
O3-P2927,O3,pipe,200,78.3,0.51,0.51,0,,8944,0.342,0.355,1,0,5.55,5.67,5.67,0,DN200 (not steepened)
O21-P721,O21,pipe,200,78.3,0.51,0.51,0,,13404,0.129,0.151,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O7-P344,O7,pipe,200,78.4,0.51,0.51,0,,16159,0.177,0.307,1,0,1.94,1.48,1.94,0,DN200 (not steepened)
O1-P1346,O1,pipe,200,100.0,0.51,0.51,0,,13409,0.085,0.149,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O1-P1769,O1,pipe,200,80.3,0.51,0.51,0,,6053,0.118,0.137,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O3-P2912,O3,pipe,200,78.4,0.51,0.51,0,,1916,0.404,0.446,1,0,7.02,7.24,7.24,0,DN200 (not steepened)
O1-P322,O1,pipe,200,78.4,0.51,0.51,0,,6055,0.102,0.19,1,0,1.48,1.81,1.81,0,DN200 (not steepened)
O5-P155,O5,pipe,200,78.4,0.51,0.51,0,,2328,0.247,0.31,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O3-P2911,O3,pipe,200,78.5,0.51,0.51,0,,1916,0.405,0.462,1,0,7.24,7.18,7.24,0,DN200 (not steepened)
O3-P1062,O3,pipe,200,61.5,0.51,0.51,0,,6058,0.353,0.357,1,0,3.8,4.59,4.59,0,DN200 (not steepened)
O9-P2095,O9,pipe,200,83.1,0.51,0.51,0,,15665,0.335,0.347,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O9-P2497,O9,pipe,200,78.5,0.51,0.51,0,,13479,0.234,0.255,1,0,2.75,2.92,2.92,0,DN200 (not steepened)
O9-P2634,O9,pipe,200,78.5,0.51,0.51,0,,12120,0.122,0.139,1,0,1.78,2.24,2.24,0,DN200 (not steepened)
O3-P1361,O3,pipe,200,78.5,0.51,0.51,0,,6062,0.158,0.198,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O9-P2139,O9,pipe,200,72.4,0.51,0.51,0,,7701,0.274,0.303,1,0,1.73,1.76,1.76,0,DN200 (not steepened)
O3-P949,O3,pipe,200,65.2,0.51,0.51,0,,6064,0.393,0.396,1,0,2.71,3.1,3.1,0,DN200 (not steepened)
O1-P1452,O1,pipe,200,78.5,0.51,0.51,0,,6065,0.201,0.284,1,0,4.33,4.17,4.33,0,DN200 (not steepened)
O4-P574,O4,pipe,250,77.5,0.375,0.541,1,0.50 to 0.75 %,5471,0.764,0.806,0,0,10.05,10.79,10.79,0,Steepened 0.50 to 0.75 %
O9-P1608,O9,pipe,200,65.3,0.51,0.51,0,,6067,0.123,0.15,1,0,2.16,2.9,2.9,0,DN200 (not steepened)
O3-P2797,O3,pipe,200,51.0,0.51,0.51,0,,6068,0.205,0.307,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O2-P1657,O2,pipe,200,78.5,0.51,0.51,0,,6069,0.337,0.341,1,0,3.13,1.48,3.13,0,DN200 (not steepened)
O1-P1770,O1,pipe,200,81.8,0.51,0.51,0,,6070,0.049,0.089,1,0,1.74,1.48,1.74,0,DN200 (not steepened)
O3-P690,O3,pipe,200,78.6,0.51,0.51,0,,6071,0.203,0.311,1,0,2.04,2.25,2.25,0,DN200 (not steepened)
O2-P591,O2,pipe,200,92.3,0.51,0.51,0,,6072,0.197,0.209,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O2-P485,O2,pipe,200,76.9,0.51,0.51,0,,2122,0.249,0.317,1,0,3.92,4.14,4.14,0,DN200 (not steepened)
O1-P784,O1,pipe,200,78.4,0.51,0.51,0,,14569,0.246,0.368,1,0,2.63,2.56,2.63,0,DN200 (not steepened)
O24-P260,O24,pipe,200,79.4,0.51,0.51,0,,16835,0.27,0.349,1,0,2.23,1.48,2.23,0,DN200 (not steepened)
O3-P2377,O3,pipe,200,78.6,0.51,0.51,0,,16152,0.407,0.601,1,0,7.19,7.19,7.19,0,DN200 (not steepened)
O3-P2839,O3,pipe,1000,78.6,0.075,0.121,1,up to 0.30 %,10084,0.762,0.868,0,0,3.64,3.11,3.64,0,Steepened up to 0.30 %
O9-P2999,O9,pipe,200,78.6,0.51,0.51,0,,6078,0.177,0.271,1,0,4.24,2.16,4.24,0,DN200 (not steepened)
O1-P1366,O1,pipe,200,78.6,0.51,0.51,0,,428,0.102,0.19,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O4-P699,O4,pipe,200,78.7,0.51,0.51,0,,9045,0.42,0.448,1,0,4.53,4.82,4.82,0,DN200 (not steepened)
O3-P1566,O3,pipe,200,77.7,0.51,0.51,0,,14193,0.222,0.28,1,0,1.79,2.23,2.23,0,DN200 (not steepened)
O4-P1209,O4,pipe,200,78.7,0.51,0.51,0,,6082,0.094,0.17,1,0,1.51,1.59,1.59,0,DN200 (not steepened)
O2-P1387,O2,pipe,200,78.7,0.51,0.51,0,,3294,0.384,0.415,1,0,3.52,3.0,3.52,0,DN200 (not steepened)
O6-P127,O6,pipe,200,78.7,0.51,0.51,0,,6084,0.14,0.208,1,0,2.09,2.81,2.81,0,DN200 (not steepened)
O1-P1088,O1,pipe,200,78.7,0.51,0.51,0,,13263,0.172,0.26,1,0,4.04,5.24,5.24,0,DN200 (not steepened)
O1-P2512,O1,pipe,200,86.8,0.51,0.51,0,,6086,0.384,0.384,1,0,3.08,3.03,3.08,0,DN200 (not steepened)
O16-P78,O16,pipe,200,78.7,0.51,0.51,0,,6087,0.208,0.242,1,0,1.48,1.95,1.95,0,DN200 (not steepened)
O4-P357,O4,pipe,200,78.4,0.51,0.51,0,,6088,0.111,0.203,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O3-P2310,O3,pipe,200,101.1,0.51,0.51,0,,6089,0.147,0.214,1,0,1.98,1.48,1.98,0,DN200 (not steepened)
O3-P393,O3,pipe,200,78.8,0.51,0.51,0,,2814,0.232,0.245,1,0,1.49,1.69,1.69,0,DN200 (not steepened)
O1-P339,O1,pipe,200,78.8,0.51,0.51,0,,6091,0.078,0.141,1,0,2.48,1.48,2.48,0,DN200 (not steepened)
O9-P483,O9,pipe,200,68.6,0.51,0.51,0,,6092,0.2,0.203,1,0,2.17,2.14,2.17,0,DN200 (not steepened)
O2-P1468,O2,pipe,200,78.8,0.51,0.51,0,,6093,0.413,0.451,1,0,2.35,1.48,2.35,0,DN200 (not steepened)
O9-P3195,O9,pipe,200,78.8,0.51,0.51,0,,1934,0.134,0.236,1,0,5.56,5.53,5.56,0,DN200 (not steepened)
O22-P36,O22,pipe,200,78.8,0.51,0.51,0,,9075,0.156,0.264,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O4-P1180,O4,pipe,200,63.3,0.51,0.51,0,,6096,0.431,0.575,1,0,7.76,8.08,8.08,0,DN200 (not steepened)
O9-P2280,O9,pipe,200,78.8,0.51,0.51,0,,15843,0.33,0.347,1,0,2.74,3.17,3.17,0,DN200 (not steepened)
O9-P2419,O9,pipe,200,78.8,0.51,0.51,0,,5648,0.216,0.251,1,0,4.57,5.21,5.21,0,DN200 (not steepened)
O9-P3551,O9,pipe,200,78.8,0.51,0.51,0,,6099,0.057,0.081,1,0,2.65,3.12,3.12,0,DN200 (not steepened)
O9-P2808,O9,pipe,250,52.2,0.375,0.375,0,,10533,0.57,0.72,1,0,9.12,8.56,9.12,0,"Above DN200, under 0.75 m/s"
O3-P14,O3,pipe,630,80.3,0.125,0.337,1,0.30 to 0.50 %,18179,0.754,1.001,0,0,12.03,12.31,12.31,1,Steepened 0.30 to 0.50 %
O12-P180,O12,pipe,200,78.8,0.51,0.51,0,,6102,0.158,0.197,1,0,1.7,2.6,2.6,0,DN200 (not steepened)
O2-P886,O2,pipe,200,51.2,0.51,0.51,0,,6103,0.268,0.268,1,0,1.78,1.48,1.78,0,DN200 (not steepened)
O9-P1590,O9,pipe,200,78.8,0.51,0.51,0,,6104,0.042,0.06,1,0,1.48,2.4,2.4,0,DN200 (not steepened)
O1-P1147,O1,pipe,200,74.7,0.51,0.51,0,,6105,0.141,0.141,1,0,1.48,1.97,1.97,0,DN200 (not steepened)
O9-P2526,O9,pipe,200,96.6,0.51,0.51,0,,6106,0.146,0.151,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O3-P1778,O3,pipe,200,78.9,0.51,0.51,0,,14463,0.216,0.405,1,0,2.61,2.74,2.74,0,DN200 (not steepened)
O7-P152,O7,pipe,250,84.6,0.375,0.565,1,0.50 to 0.75 %,17513,0.776,0.84,0,0,9.12,9.1,9.12,0,Steepened 0.50 to 0.75 %
O3-P2169,O3,pipe,200,76.7,0.51,0.51,0,,6109,0.137,0.181,1,0,1.48,1.81,1.81,0,DN200 (not steepened)
O22-P53,O22,pipe,200,78.9,0.51,0.51,0,,7247,0.143,0.26,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O2-P61,O2,pipe,280,78.9,0.375,0.375,0,,1891,0.755,0.776,0,0,7.87,7.7,7.87,0,"Above DN200, 0.75 m/s as laid"
O21-P832,O21,pipe,200,78.9,0.51,0.51,0,,14384,0.169,0.195,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O21-P740,O21,pipe,200,78.9,0.51,0.51,0,,6113,0.062,0.116,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O2-P1574,O2,pipe,200,78.9,0.51,0.51,0,,6114,0.134,0.246,1,0,2.8,2.25,2.8,0,DN200 (not steepened)
O24-P310,O24,pipe,200,78.9,0.51,0.51,0,,4221,0.289,0.344,1,0,2.4,2.68,2.68,0,DN200 (not steepened)
O9-P1501,O9,pipe,200,79.0,0.51,0.51,0,,14206,0.134,0.184,1,0,2.45,2.46,2.46,0,DN200 (not steepened)
O9-P1290,O9,pipe,200,86.6,0.51,0.51,0,,6475,0.06,0.104,1,0,2.43,2.13,2.43,0,DN200 (not steepened)
O1-P2166,O1,pipe,200,79.0,0.51,0.51,0,,14228,0.245,0.358,1,0,3.16,1.78,3.16,0,DN200 (not steepened)
O3-P999,O3,pipe,200,79.1,0.51,0.51,0,,6119,0.169,0.169,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O3-P3123,O3,pipe,200,79.0,0.51,0.51,0,,7885,0.143,0.262,1,0,2.09,2.26,2.26,0,DN200 (not steepened)
O2-P638,O2,pipe,200,97.4,0.51,0.51,0,,6121,0.417,0.443,1,0,2.96,1.48,2.96,0,DN200 (not steepened)
O9-P1494,O9,pipe,200,79.0,0.51,0.51,0,,6122,0.145,0.218,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O4-P1552,O4,pipe,200,79.1,0.51,0.51,0,,2369,0.221,0.346,1,0,2.31,2.12,2.31,0,DN200 (not steepened)
O1-P1168,O1,pipe,200,79.1,0.51,0.51,0,,4100,0.404,0.463,1,0,3.17,3.41,3.41,0,DN200 (not steepened)
O1-P637,O1,pipe,200,79.1,0.51,0.51,0,,14913,0.205,0.252,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O4-P267,O4,pipe,200,79.1,0.51,0.51,0,,6126,0.148,0.164,1,0,1.48,2.08,2.08,0,DN200 (not steepened)
O3-P1393,O3,pipe,200,26.4,0.51,0.51,0,,6127,0.196,0.196,1,0,2.49,2.91,2.91,0,DN200 (not steepened)
O9-P1847,O9,pipe,200,79.1,0.51,0.51,0,,12922,0.078,0.14,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O2-P1847,O2,pipe,200,79.1,0.51,0.51,0,,9114,0.446,0.452,1,0,2.14,1.48,2.14,0,DN200 (not steepened)
O3-P1248,O3,pipe,200,79.1,0.51,0.51,0,,6130,0.175,0.209,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O2-P1021,O2,pipe,200,79.1,0.51,0.51,0,,6131,0.209,0.336,1,0,2.33,3.43,3.43,0,DN200 (not steepened)
O4-P524,O4,pipe,200,79.1,0.51,0.51,0,,2525,0.175,0.21,1,0,1.74,2.08,2.08,0,DN200 (not steepened)
O21-P1098,O21,pipe,200,79.1,0.51,0.51,0,,16707,0.192,0.299,1,0,1.6,2.19,2.19,0,DN200 (not steepened)
O9-P1305,O9,pipe,200,79.2,0.51,0.51,0,,2364,0.142,0.203,1,0,3.45,3.42,3.45,0,DN200 (not steepened)
O9-P211,O9,pipe,200,79.2,0.51,0.51,0,,145,0.462,0.642,1,0,5.68,6.06,6.06,0,DN200 (not steepened)
O2-P1166,O2,pipe,200,79.2,0.51,0.51,0,,6136,0.197,0.209,1,0,3.1,1.48,3.1,0,DN200 (not steepened)
O9-P3072,O9,pipe,200,79.2,0.51,0.51,0,,6137,0.112,0.205,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O9-P926,O9,pipe,200,79.2,0.51,0.51,0,,6507,0.08,0.135,1,0,2.61,3.81,3.81,0,DN200 (not steepened)
O9-P798,O9,pipe,200,79.2,0.51,0.51,0,,9578,0.426,0.603,1,0,7.14,7.5,7.5,0,DN200 (not steepened)
O24-P359,O24,pipe,200,79.2,0.51,0.51,0,,6140,0.236,0.264,1,0,1.82,1.88,1.88,0,DN200 (not steepened)
O9-P3055,O9,pipe,200,105.3,0.51,0.51,0,,6141,0.148,0.164,1,0,2.36,1.48,2.36,0,DN200 (not steepened)
O1-P2064,O1,pipe,200,79.2,0.51,0.51,0,,6142,0.211,0.281,1,0,3.89,4.58,4.58,0,DN200 (not steepened)
O4-P396,O4,pipe,200,48.0,0.51,0.51,0,,6143,0.27,0.359,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O3-P3270,O3,pipe,200,79.2,0.51,0.51,0,,6144,0.068,0.119,1,0,1.48,1.88,1.88,0,DN200 (not steepened)
O9-P3228,O9,pipe,200,95.1,0.51,0.51,0,,12733,0.119,0.206,1,0,3.52,3.21,3.52,0,DN200 (not steepened)
O3-P1341,O3,pipe,200,79.3,0.51,0.51,0,,8927,0.272,0.356,1,0,2.44,2.48,2.48,0,DN200 (not steepened)
O2-P1785,O2,pipe,200,79.3,0.51,0.51,0,,4247,0.478,0.561,1,0,6.85,8.85,8.85,0,DN200 (not steepened)
O9-P684,O9,pipe,200,79.3,0.51,0.51,0,,216,0.136,0.187,1,0,3.17,2.29,3.17,0,DN200 (not steepened)
O9-P1850,O9,pipe,200,79.3,0.51,0.51,0,,12293,0.086,0.149,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O1-P577,O1,pipe,200,79.3,0.51,0.51,0,,6392,0.146,0.263,1,0,2.6,2.81,2.81,0,DN200 (not steepened)
O2-P771,O2,pipe,200,79.3,0.51,0.51,0,,6151,0.129,0.129,1,0,1.48,5.82,5.82,0,DN200 (not steepened)
O9-P2436,O9,pipe,200,79.3,0.51,0.51,0,,11636,0.185,0.215,1,0,1.62,2.09,2.09,0,DN200 (not steepened)
O3-P2754,O3,pipe,200,79.3,0.51,0.51,0,,6153,0.155,0.237,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O23-P106,O23,pipe,200,79.4,0.51,0.51,0,,12488,0.145,0.145,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O14-P42,O14,pipe,200,79.4,0.51,0.51,0,,4729,0.195,0.23,1,0,1.77,2.66,2.66,0,DN200 (not steepened)
O11-P9,O11,pipe,200,79.4,0.51,0.51,0,,8676,0.438,0.587,1,0,11.23,10.78,11.23,0,DN200 (not steepened)
O3-P3224,O3,pipe,200,79.4,0.51,0.51,0,,6157,0.195,0.204,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O11-P99,O11,pipe,200,79.4,0.51,0.51,0,,7665,0.071,0.114,1,0,1.79,2.91,2.91,0,DN200 (not steepened)
O3-P3266,O3,pipe,200,79.4,0.51,0.51,0,,6159,0.182,0.204,1,0,1.48,1.88,1.88,0,DN200 (not steepened)
O3-P2760,O3,pipe,200,79.4,0.51,0.51,0,,13783,0.143,0.262,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O2-P239,O2,pipe,200,79.4,0.51,0.51,0,,3116,0.223,0.242,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O1-P408,O1,pipe,200,79.4,0.51,0.51,0,,13613,0.26,0.449,1,0,4.04,4.72,4.72,0,DN200 (not steepened)
O3-P1906,O3,pipe,200,89.0,0.51,0.51,0,,6163,0.152,0.237,1,0,1.75,2.41,2.41,0,DN200 (not steepened)
O1-P175,O1,pipe,280,79.5,0.375,0.375,0,,6164,0.756,0.812,0,0,8.48,8.15,8.48,0,"Above DN200, 0.75 m/s as laid"
O2-P588,O2,pipe,200,100.0,0.51,0.51,0,,6165,0.259,0.269,1,0,1.53,1.77,1.77,0,DN200 (not steepened)
O21-P184,O21,pipe,200,79.5,0.51,0.51,0,,13937,0.134,0.217,1,0,1.8,2.22,2.22,0,DN200 (not steepened)
O7-P92,O7,pipe,200,79.5,0.51,0.51,0,,5049,0.418,0.589,1,0,6.71,7.29,7.29,0,DN200 (not steepened)
O2-P1667,O2,pipe,200,79.5,0.51,0.51,0,,2332,0.129,0.129,1,0,2.31,1.72,2.31,0,DN200 (not steepened)
O2-P165,O2,pipe,200,79.5,0.51,0.51,0,,12678,0.299,0.37,1,0,2.27,2.17,2.27,0,DN200 (not steepened)
O11-P83,O11,pipe,200,79.5,0.51,0.51,0,,6737,0.089,0.14,1,0,4.92,6.29,6.29,0,DN200 (not steepened)
O1-P274,O1,pipe,200,79.5,0.51,0.51,0,,6171,0.149,0.183,1,0,2.06,2.37,2.37,0,DN200 (not steepened)
O21-P558,O21,pipe,200,79.0,0.51,0.51,0,,6172,0.037,0.037,1,0,3.83,1.48,3.83,0,DN200 (not steepened)
O4-P393,O4,pipe,200,79.5,0.51,0.51,0,,6143,0.353,0.429,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O4-P1367,O4,pipe,200,52.4,0.51,0.51,0,,1948,0.238,0.246,1,0,1.87,1.7,1.87,0,DN200 (not steepened)
O3-P773,O3,pipe,200,79.5,0.51,0.51,0,,14027,0.148,0.269,1,0,1.8,1.71,1.8,0,DN200 (not steepened)
O21-P678,O21,pipe,200,74.9,0.51,0.51,0,,12698,0.247,0.256,1,0,1.82,3.07,3.07,0,DN200 (not steepened)
O9-P3364,O9,pipe,200,79.6,0.51,0.51,0,,12903,0.273,0.441,1,0,3.91,4.06,4.06,0,DN200 (not steepened)
O3-P2886,O3,pipe,200,79.6,0.51,0.51,0,,13646,0.342,0.469,1,0,1.48,2.39,2.39,0,DN200 (not steepened)
O9-P1259,O9,pipe,200,79.6,0.51,0.51,0,,6628,0.101,0.179,1,0,2.21,3.07,3.07,0,DN200 (not steepened)
O21-P1081,O21,pipe,200,79.6,0.51,0.51,0,,14224,0.322,0.396,1,0,2.03,2.23,2.23,0,DN200 (not steepened)
O9-P2904,O9,pipe,200,77.0,0.51,0.51,0,,6181,0.118,0.123,1,0,1.48,2.22,2.22,0,DN200 (not steepened)
O22-P120,O22,pipe,200,79.6,0.51,0.51,0,,6182,0.073,0.133,1,0,2.12,1.48,2.12,0,DN200 (not steepened)
O1-P782,O1,pipe,200,79.6,0.51,0.51,0,,14569,0.258,0.395,1,0,2.36,2.35,2.36,0,DN200 (not steepened)
O3-P2831,O3,pipe,1000,79.6,0.075,0.121,1,up to 0.30 %,10084,0.763,0.87,0,0,4.56,4.4,4.56,0,Steepened up to 0.30 %
O1-P296,O1,pipe,200,79.6,0.51,0.51,0,,6185,0.069,0.121,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O10-P419,O10,pipe,200,79.6,0.51,0.51,0,,3498,0.174,0.2,1,0,2.08,3.34,3.34,0,DN200 (not steepened)
O7-P406,O7,pipe,200,94.8,0.51,0.51,0,,6187,0.198,0.222,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O1-P1642,O1,pipe,200,79.6,0.51,0.51,0,,13510,0.169,0.224,1,0,1.85,1.71,1.85,0,DN200 (not steepened)
O5-P327,O5,pipe,200,79.6,0.51,0.51,0,,11911,0.167,0.237,1,0,2.25,2.51,2.51,0,DN200 (not steepened)
O5-P270,O5,pipe,200,69.9,0.51,0.51,0,,17638,0.095,0.173,1,0,2.38,2.48,2.48,0,DN200 (not steepened)
O21-P1203,O21,pipe,200,78.9,0.51,0.51,0,,6191,0.209,0.36,1,0,1.6,1.64,1.64,0,DN200 (not steepened)
O5-P276,O5,pipe,200,79.6,0.51,0.51,0,,8709,0.197,0.25,1,0,2.14,2.09,2.14,0,DN200 (not steepened)
O24-P118,O24,pipe,200,91.8,0.51,0.51,0,,17472,0.339,0.405,1,0,2.51,3.19,3.19,0,DN200 (not steepened)
O1-P791,O1,pipe,200,79.6,0.51,0.51,0,,6194,0.207,0.261,1,0,1.89,1.91,1.91,0,DN200 (not steepened)
O9-P3054,O9,pipe,200,89.5,0.51,0.51,0,,6195,0.172,0.213,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O1-P159,O1,pipe,355,95.2,0.27,0.311,1,0.30 to 0.50 %,6196,0.75,0.841,0,0,9.74,9.53,9.74,0,Steepened 0.30 to 0.50 %
O4-P257,O4,pipe,200,79.7,0.51,0.51,0,,1269,0.218,0.261,1,0,1.56,1.76,1.76,0,DN200 (not steepened)
O3-P3157,O3,pipe,900,79.7,0.075,0.127,1,up to 0.30 %,11822,0.75,0.855,0,0,3.51,3.06,3.51,0,Steepened up to 0.30 %
O9-P3192,O9,pipe,200,79.7,0.51,0.51,0,,1934,0.161,0.291,1,0,5.98,6.21,6.21,0,DN200 (not steepened)
O3-P3304,O3,pipe,200,79.7,0.51,0.51,0,,6200,0.038,0.038,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O2-P337,O2,pipe,200,80.0,0.51,0.51,0,,17266,0.229,0.26,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O1-P2077,O1,pipe,200,84.5,0.51,0.51,0,,9864,0.231,0.231,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O20-P31,O20,pipe,200,85.0,0.51,0.51,0,,6203,0.099,0.178,1,0,1.88,3.26,3.26,0,DN200 (not steepened)
O21-P955,O21,pipe,200,79.7,0.51,0.51,0,,6204,0.185,0.266,1,0,1.74,1.48,1.74,0,DN200 (not steepened)
O3-P15,O3,pipe,630,79.7,0.125,0.337,1,0.30 to 0.50 %,18179,0.754,1.001,0,0,11.77,12.03,12.03,1,Steepened 0.30 to 0.50 %
O9-P3193,O9,pipe,200,79.7,0.51,0.51,0,,1934,0.144,0.253,1,0,5.57,5.98,5.98,0,DN200 (not steepened)
O2-P1486,O2,pipe,200,110.9,0.51,0.51,0,,6207,0.04,0.04,1,0,1.48,2.49,2.49,0,DN200 (not steepened)
O4-P1530,O4,pipe,200,79.8,0.51,0.51,0,,10995,0.355,0.464,1,0,2.12,1.7,2.12,0,DN200 (not steepened)
O7-P89,O7,pipe,200,71.2,0.51,0.51,0,,16987,0.474,0.636,1,0,8.13,8.75,8.75,0,DN200 (not steepened)
O1-P1078,O1,pipe,200,46.5,0.51,0.51,0,,6210,0.34,0.34,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O3-P1999,O3,pipe,250,55.7,0.375,0.375,0,,4060,0.521,0.733,1,0,4.43,4.81,4.81,0,"Above DN200, under 0.75 m/s"
O4-P1555,O4,pipe,200,79.8,0.51,0.51,0,,6212,0.169,0.243,1,0,2.63,2.64,2.64,0,DN200 (not steepened)
O9-P575,O9,pipe,200,82.9,0.51,0.51,0,,6213,0.111,0.205,1,0,1.93,2.36,2.36,0,DN200 (not steepened)
O2-P596,O2,pipe,1400,79.8,0.075,0.075,0,,15448,0.76,0.869,0,0,5.26,4.81,5.26,0,"Above DN200, 0.75 m/s as laid"
O9-P2532,O9,pipe,200,79.8,0.51,0.51,0,,10970,0.33,0.372,1,0,3.84,5.89,5.89,0,DN200 (not steepened)
O1-P682,O1,pipe,200,79.8,0.51,0.51,0,,7086,0.191,0.352,1,0,1.58,1.91,1.91,0,DN200 (not steepened)
O8-P207,O8,pipe,200,78.7,0.51,0.51,0,,16421,0.335,0.398,1,0,3.91,4.16,4.16,0,DN200 (not steepened)
O21-P618,O21,pipe,200,79.9,0.51,0.51,0,,5442,0.175,0.235,1,0,2.0,1.83,2.0,0,DN200 (not steepened)
O3-P1308,O3,pipe,200,79.9,0.51,0.51,0,,6219,0.181,0.192,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O1-P1114,O1,pipe,200,85.5,0.51,0.51,0,,6220,0.144,0.223,1,0,3.44,3.66,3.66,0,DN200 (not steepened)
O2-P1557,O2,pipe,200,76.5,0.51,0.51,0,,6221,0.26,0.337,1,0,2.54,2.13,2.54,0,DN200 (not steepened)
O1-P1012,O1,pipe,1600,79.9,0.075,0.075,0,,11474,0.839,0.939,0,0,6.35,6.49,6.49,0,"Above DN200, 0.75 m/s as laid"
O3-P1841,O3,pipe,200,56.8,0.51,0.51,0,,6223,0.034,0.034,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O3-P344,O3,pipe,200,79.9,0.51,0.51,0,,6594,0.602,0.669,1,0,5.68,5.89,5.89,0,DN200 (not steepened)
O3-P3279,O3,pipe,200,80.6,0.51,0.51,0,,6225,0.235,0.309,1,0,3.99,5.27,5.27,0,DN200 (not steepened)
O1-P635,O1,pipe,200,79.9,0.51,0.51,0,,11002,0.223,0.296,1,0,2.57,1.48,2.57,0,DN200 (not steepened)
O21-P604,O21,pipe,200,79.9,0.51,0.51,0,,9658,0.243,0.351,1,0,3.73,4.07,4.07,0,DN200 (not steepened)
O9-P1341,O9,pipe,200,79.9,0.51,0.51,0,,6228,0.042,0.06,1,0,2.29,1.48,2.29,0,DN200 (not steepened)
O4-P247,O4,pipe,200,79.9,0.51,0.51,0,,6754,0.218,0.262,1,0,1.85,1.93,1.93,0,DN200 (not steepened)
O3-P652,O3,pipe,200,79.9,0.51,0.51,0,,12309,0.494,0.678,1,0,4.45,4.11,4.45,0,DN200 (not steepened)
O2-P303,O2,pipe,200,79.9,0.51,0.51,0,,1445,0.406,0.406,1,0,1.87,2.52,2.52,0,DN200 (not steepened)
O1-P1786,O1,pipe,200,79.9,0.51,0.51,0,,6232,0.115,0.115,1,0,1.69,2.17,2.17,0,DN200 (not steepened)
O3-P2189,O3,pipe,200,79.9,0.51,0.51,0,,5902,0.344,0.581,1,0,2.8,3.15,3.15,0,DN200 (not steepened)
O1-P634,O1,pipe,200,80.0,0.51,0.51,0,,6234,0.146,0.214,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O3-P50,O3,pipe,200,80.0,0.51,0.51,0,,18173,0.47,0.71,1,0,3.72,4.04,4.04,0,DN200 (not steepened)
O4-P409,O4,pipe,200,80.0,0.51,0.51,0,,9325,0.197,0.25,1,0,1.89,2.25,2.25,0,DN200 (not steepened)
O1-P616,O1,pipe,200,80.0,0.51,0.51,0,,6237,0.115,0.215,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O4-P1526,O4,pipe,200,68.1,0.51,0.51,0,,17651,0.404,0.577,1,0,1.91,1.55,1.91,0,DN200 (not steepened)
O16-P116,O16,pipe,200,80.0,0.51,0.51,0,,13735,0.112,0.151,1,0,1.75,1.61,1.75,0,DN200 (not steepened)
O9-P3034,O9,pipe,200,80.0,0.51,0.51,0,,2012,0.415,0.577,1,0,3.99,4.55,4.55,0,DN200 (not steepened)
O9-P2539,O9,pipe,200,80.0,0.51,0.51,0,,6241,0.049,0.075,1,0,1.48,5.37,5.37,0,DN200 (not steepened)
O3-P1721,O3,pipe,200,80.0,0.51,0.51,0,,6242,0.092,0.166,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O2-P135,O2,pipe,200,96.4,0.51,0.51,0,,13239,0.142,0.183,1,0,2.1,1.48,2.1,0,DN200 (not steepened)
O21-P699,O21,pipe,200,80.0,0.51,0.51,0,,5843,0.1,0.172,1,0,3.68,3.57,3.68,0,DN200 (not steepened)
O2-P1431,O2,pipe,200,80.0,0.51,0.51,0,,6245,0.346,0.356,1,0,2.02,1.48,2.02,0,DN200 (not steepened)
O6-P213,O6,pipe,200,42.9,0.51,0.51,0,,6246,0.158,0.201,1,0,1.48,2.02,2.02,0,DN200 (not steepened)
O21-P80,O21,pipe,355,80.0,0.27,0.344,1,0.30 to 0.50 %,6247,0.75,0.832,0,0,8.62,8.2,8.62,0,Steepened 0.30 to 0.50 %
O18-P26,O18,pipe,200,80.0,0.51,0.51,0,,1133,0.359,0.365,1,0,2.9,3.18,3.18,0,DN200 (not steepened)
O9-P296,O9,pipe,200,80.1,0.51,0.51,0,,6645,0.136,0.195,1,0,3.03,3.63,3.63,0,DN200 (not steepened)
O8-P126,O8,pipe,200,80.1,0.51,0.51,0,,6250,0.038,0.038,1,0,2.83,1.48,2.83,0,DN200 (not steepened)
O2-P478,O2,pipe,200,80.1,0.51,0.51,0,,2122,0.368,0.415,1,0,3.24,2.35,3.24,0,DN200 (not steepened)
O3-P5,O3,pipe,630,80.1,0.125,0.337,1,0.30 to 0.50 %,18179,0.792,1.052,0,0,13.35,13.09,13.35,1,Steepened 0.30 to 0.50 %
O3-P3074,O3,pipe,200,30.0,0.51,0.51,0,,6253,0.024,0.024,1,0,1.48,2.02,2.02,0,DN200 (not steepened)
O9-P3620,O9,pipe,200,80.1,0.51,0.51,0,,6254,0.136,0.138,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O3-P2167,O3,pipe,200,63.3,0.51,0.51,0,,6255,0.157,0.157,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O4-P356,O4,pipe,200,80.1,0.51,0.51,0,,13418,0.184,0.293,1,0,1.62,1.77,1.77,0,DN200 (not steepened)
O9-P3249,O9,pipe,200,80.1,0.51,0.51,0,,13853,0.097,0.17,1,0,1.86,2.27,2.27,0,DN200 (not steepened)
O3-P3206,O3,pipe,200,80.1,0.51,0.51,0,,12501,0.067,0.067,1,0,1.48,2.6,2.6,0,DN200 (not steepened)
O1-P1596,O1,pipe,200,80.1,0.51,0.51,0,,2787,0.196,0.322,1,0,2.02,1.84,2.02,0,DN200 (not steepened)
O21-P654,O21,pipe,200,87.2,0.51,0.51,0,,6260,0.076,0.134,1,0,1.61,1.5,1.61,0,DN200 (not steepened)
O12-P464,O12,pipe,200,80.1,0.51,0.51,0,,6261,0.133,0.157,1,0,3.04,2.31,3.04,0,DN200 (not steepened)
O9-P458,O9,pipe,200,80.2,0.51,0.51,0,,6262,0.175,0.179,1,0,1.48,2.04,2.04,0,DN200 (not steepened)
O9-P3118,O9,pipe,200,80.1,0.51,0.51,0,,13668,0.184,0.302,1,0,2.01,2.28,2.28,0,DN200 (not steepened)
O21-P17,O21,pipe,630,80.1,0.125,0.205,1,up to 0.30 %,8793,0.75,0.832,0,0,13.11,12.82,13.11,1,Steepened up to 0.30 %
O9-P1448,O9,pipe,200,80.2,0.51,0.51,0,,6265,0.055,0.098,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O4-P1511,O4,pipe,200,64.1,0.51,0.51,0,,6266,0.153,0.177,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O9-P2253,O9,pipe,200,80.2,0.51,0.51,0,,3086,0.193,0.197,1,0,1.71,2.54,2.54,0,DN200 (not steepened)
O1-P678,O1,pipe,200,96.1,0.51,0.51,0,,8431,0.162,0.269,1,0,2.07,1.48,2.07,0,DN200 (not steepened)
O1-P272,O1,pipe,200,80.2,0.51,0.51,0,,6269,0.175,0.24,1,0,2.55,2.64,2.64,0,DN200 (not steepened)
O3-P2081,O3,pipe,200,80.2,0.51,0.51,0,,2695,0.183,0.337,1,0,1.76,2.0,2.0,0,DN200 (not steepened)
O20-P26,O20,pipe,200,77.9,0.51,0.51,0,,6203,0.179,0.33,1,0,2.16,2.89,2.89,0,DN200 (not steepened)
O10-P144,O10,pipe,200,80.2,0.51,0.51,0,,12950,0.151,0.151,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O1-P1309,O1,pipe,200,80.2,0.51,0.51,0,,6273,0.263,0.303,1,0,4.82,4.08,4.82,0,DN200 (not steepened)
O4-P1216,O4,pipe,200,80.2,0.51,0.51,0,,6274,0.148,0.228,1,0,1.71,2.07,2.07,0,DN200 (not steepened)
O6-P159,O6,pipe,200,80.2,0.51,0.51,0,,17693,0.185,0.199,1,0,1.9,2.16,2.16,0,DN200 (not steepened)
O2-P1270,O2,pipe,200,80.2,0.51,0.51,0,,6276,0.073,0.132,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O4-P1504,O4,pipe,200,80.2,0.51,0.51,0,,8279,0.35,0.365,1,0,1.85,1.48,1.85,0,DN200 (not steepened)
O3-P2091,O3,pipe,200,80.2,0.51,0.51,0,,15383,0.364,0.553,1,0,5.63,5.3,5.63,0,DN200 (not steepened)
O24-P122,O24,pipe,200,80.3,0.51,0.51,0,,6279,0.246,0.292,1,0,2.84,2.48,2.84,0,DN200 (not steepened)
O21-P251,O21,pipe,200,80.3,0.51,0.51,0,,6280,0.069,0.122,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O10-P150,O10,pipe,200,80.3,0.51,0.51,0,,3692,0.109,0.195,1,0,2.35,2.29,2.35,0,DN200 (not steepened)
O9-P3468,O9,pipe,200,80.3,0.51,0.51,0,,7525,0.104,0.186,1,0,1.76,2.01,2.01,0,DN200 (not steepened)
O9-P2435,O9,pipe,200,80.3,0.51,0.51,0,,7572,0.203,0.245,1,0,2.44,2.02,2.44,0,DN200 (not steepened)
O7-P403,O7,pipe,200,80.3,0.51,0.51,0,,6187,0.263,0.367,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O9-P2994,O9,pipe,200,80.3,0.51,0.51,0,,7118,0.143,0.216,1,0,2.37,2.55,2.55,0,DN200 (not steepened)
O9-P343,O9,pipe,200,80.3,0.51,0.51,0,,14195,0.214,0.24,1,0,1.91,2.04,2.04,0,DN200 (not steepened)
O9-P2535,O9,pipe,200,80.3,0.51,0.51,0,,10970,0.226,0.252,1,0,2.8,3.21,3.21,0,DN200 (not steepened)
O9-P2949,O9,pipe,200,80.3,0.51,0.51,0,,6693,0.225,0.355,1,0,2.6,3.37,3.37,0,DN200 (not steepened)
O9-P120,O9,pipe,200,80.3,0.51,0.51,0,,7039,0.34,0.414,1,0,9.4,10.26,10.26,0,DN200 (not steepened)
O1-P1479,O1,pipe,200,101.1,0.51,0.51,0,,6290,0.568,0.621,1,0,3.94,3.56,3.94,0,DN200 (not steepened)
O9-P3248,O9,pipe,200,80.3,0.51,0.51,0,,13853,0.101,0.179,1,0,2.27,2.68,2.68,0,DN200 (not steepened)
O9-P2931,O9,pipe,200,80.3,0.51,0.51,0,,12006,0.054,0.087,1,0,4.28,2.86,4.28,0,DN200 (not steepened)
O9-P1389,O9,pipe,200,87.8,0.51,0.51,0,,6293,0.154,0.194,1,0,1.76,2.27,2.27,0,DN200 (not steepened)
O5-P198,O5,pipe,200,65.4,0.51,0.51,0,,1520,0.341,0.429,1,0,3.07,3.68,3.68,0,DN200 (not steepened)
O5-P303,O5,pipe,200,80.3,0.51,0.51,0,,17003,0.204,0.272,1,0,2.18,2.28,2.28,0,DN200 (not steepened)
O12-P518,O12,pipe,200,80.3,0.51,0.51,0,,6999,0.154,0.281,1,0,1.48,1.95,1.95,0,DN200 (not steepened)
O10-P25,O10,pipe,200,80.4,0.51,0.51,0,,16906,0.252,0.435,1,0,4.67,4.89,4.89,0,DN200 (not steepened)
O1-P1223,O1,pipe,200,80.4,0.51,0.51,0,,6299,0.184,0.236,1,0,1.48,3.12,3.12,0,DN200 (not steepened)
O9-P1241,O9,pipe,200,80.4,0.51,0.51,0,,6300,0.056,0.1,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O5-P295,O5,pipe,200,80.4,0.51,0.51,0,,6301,0.07,0.123,1,0,2.78,1.48,2.78,0,DN200 (not steepened)
O21-P1144,O21,pipe,200,80.5,0.51,0.51,0,,6302,0.558,0.58,1,0,2.06,2.52,2.52,0,DN200 (not steepened)
O1-P1904,O1,pipe,200,80.5,0.51,0.51,0,,6303,0.078,0.141,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O1-P2326,O1,pipe,200,80.5,0.51,0.51,0,,6304,0.073,0.132,1,0,1.48,3.68,3.68,0,DN200 (not steepened)
O10-P330,O10,pipe,200,80.5,0.51,0.51,0,,5817,0.054,0.075,1,0,1.67,1.55,1.67,0,DN200 (not steepened)
O9-P2063,O9,pipe,200,80.5,0.51,0.51,0,,811,0.415,0.43,1,0,5.5,5.66,5.66,0,DN200 (not steepened)
O7-P59,O7,pipe,200,80.5,0.51,0.51,0,,15682,0.341,0.472,1,0,2.41,1.48,2.41,0,DN200 (not steepened)
O2-P127,O2,pipe,200,80.5,0.51,0.51,0,,3140,0.576,0.622,1,0,4.09,4.27,4.27,0,DN200 (not steepened)
O1-P1174,O1,pipe,200,80.5,0.51,0.51,0,,6783,0.27,0.343,1,0,2.85,3.75,3.75,0,DN200 (not steepened)
O1-P428,O1,pipe,200,80.5,0.51,0.51,0,,6310,0.129,0.237,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O3-P2288,O3,pipe,200,66.1,0.51,0.51,0,,7878,0.232,0.293,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O1-P302,O1,pipe,200,80.5,0.51,0.51,0,,6312,0.16,0.305,1,0,1.48,2.16,2.16,0,DN200 (not steepened)
O4-P1489,O4,pipe,200,80.5,0.51,0.51,0,,12801,0.135,0.223,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
