label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O14-P70,O14,pipe,200,100.0,0.51,0.51,0,,7097,0.231,0.275,1,0,1.71,1.56,1.71,0,DN200 (not steepened)
O5-P257,O5,pipe,200,91.4,0.51,0.51,0,,12105,0.169,0.335,1,0,2.82,2.89,2.89,0,DN200 (not steepened)
O2-P371,O2,pipe,200,63.7,0.51,0.51,0,,9258,0.036,0.036,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O5-P92,O5,pipe,200,101.5,0.51,0.51,0,,9259,0.077,0.141,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O9-P2077,O9,pipe,200,71.3,0.51,0.51,0,,17920,0.377,0.405,1,0,4.43,4.61,4.61,0,DN200 (not steepened)
O1-P1794,O1,pipe,200,100.0,0.51,0.51,0,,5825,0.22,0.22,1,0,1.64,1.53,1.64,0,DN200 (not steepened)
O3-P988,O3,pipe,200,100.0,0.51,0.51,0,,9262,0.153,0.194,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O9-P3084,O9,pipe,200,42.6,0.51,0.51,0,,16373,0.208,0.32,1,0,1.62,1.58,1.62,0,DN200 (not steepened)
O3-P599,O3,pipe,200,92.6,0.51,0.51,0,,9264,0.099,0.182,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O9-P630,O9,pipe,200,100.0,0.51,0.51,0,,13006,0.221,0.265,1,0,1.83,2.01,2.01,0,DN200 (not steepened)
O2-P550,O2,pipe,200,59.1,0.51,0.51,0,,1556,0.272,0.272,1,0,1.57,1.64,1.64,0,DN200 (not steepened)
O4-P685,O4,pipe,200,92.2,0.51,0.51,0,,10514,0.405,0.413,1,0,3.98,4.61,4.61,0,DN200 (not steepened)
O9-P3315,O9,pipe,200,100.0,0.51,0.51,0,,15246,0.098,0.098,1,0,4.41,3.86,4.41,0,DN200 (not steepened)
O9-P1080,O9,pipe,200,74.3,0.51,0.51,0,,1080,0.052,0.068,1,0,2.04,2.28,2.28,0,DN200 (not steepened)
O7-P323,O7,pipe,200,100.0,0.51,0.51,0,,5842,0.252,0.26,1,0,2.46,2.11,2.46,0,DN200 (not steepened)
O9-P2773,O9,pipe,200,100.0,0.51,0.51,0,,15465,0.351,0.395,1,0,3.7,3.62,3.7,0,DN200 (not steepened)
O21-P313,O21,pipe,200,98.7,0.51,0.51,0,,9272,0.043,0.074,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O3-P2495,O3,pipe,200,116.7,0.51,0.51,0,,9273,0.11,0.201,1,0,1.48,3.27,3.27,0,DN200 (not steepened)
O13-P20,O13,pipe,200,98.7,0.51,0.51,0,,15164,0.086,0.15,1,0,2.57,2.11,2.57,0,DN200 (not steepened)
O2-P1337,O2,pipe,200,58.8,0.51,0.51,0,,2158,0.258,0.297,1,0,1.48,3.04,3.04,0,DN200 (not steepened)
O3-P2498,O3,pipe,200,106.1,0.51,0.51,0,,15999,0.399,0.622,1,0,6.99,7.33,7.33,0,DN200 (not steepened)
O1-P1830,O1,pipe,200,116.9,0.51,0.51,0,,14502,0.26,0.27,1,0,5.16,5.84,5.84,0,DN200 (not steepened)
O18-P64,O18,pipe,200,100.0,0.51,0.51,0,,9278,0.12,0.221,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O3-P2978,O3,pipe,200,98.7,0.51,0.51,0,,8923,0.071,0.12,1,0,2.28,2.69,2.69,0,DN200 (not steepened)
O3-P161,O3,pipe,250,100.0,0.375,0.617,1,0.50 to 0.75 %,9127,0.752,0.857,0,0,7.82,8.48,8.48,0,Steepened 0.50 to 0.75 %
O3-P1574,O3,pipe,200,98.7,0.51,0.51,0,,9281,0.197,0.209,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O9-P3286,O9,pipe,200,100.0,0.51,0.51,0,,7945,0.059,0.099,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O20-P94,O20,pipe,200,100.0,0.51,0.51,0,,2051,0.164,0.243,1,0,2.15,1.73,2.15,0,DN200 (not steepened)
O2-P590,O2,pipe,200,100.0,0.51,0.51,0,,9284,0.039,0.039,1,0,3.78,1.48,3.78,0,DN200 (not steepened)
O3-P3025,O3,pipe,200,100.0,0.51,0.51,0,,8446,0.637,0.716,1,0,3.1,3.15,3.15,0,DN200 (not steepened)
O11-P173,O11,pipe,200,100.0,0.51,0.51,0,,12992,0.044,0.044,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O3-P1085,O3,pipe,200,98.8,0.51,0.51,0,,9287,0.039,0.039,1,0,1.48,4.39,4.39,0,DN200 (not steepened)
O3-P1084,O3,pipe,200,100.0,0.51,0.51,0,,9287,0.194,0.194,1,0,4.39,5.95,5.95,0,DN200 (not steepened)
O3-P1806,O3,pipe,200,100.0,0.51,0.51,0,,2299,0.399,0.405,1,0,3.68,4.35,4.35,0,DN200 (not steepened)
O3-P1531,O3,pipe,200,78.9,0.51,0.51,0,,8385,0.263,0.268,1,0,2.71,3.71,3.71,0,DN200 (not steepened)
O9-P3077,O9,pipe,200,100.0,0.51,0.51,0,,9291,0.183,0.246,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O1-P541,O1,pipe,200,91.6,0.51,0.51,0,,9292,0.217,0.26,1,0,2.61,2.18,2.61,0,DN200 (not steepened)
O1-P192,O1,pipe,250,54.0,0.375,0.428,1,0.30 to 0.50 %,9293,0.75,0.794,0,0,6.83,7.48,7.48,0,Steepened 0.30 to 0.50 %
O3-P3296,O3,pipe,200,100.0,0.51,0.51,0,,8598,0.104,0.195,1,0,4.64,1.48,4.64,0,DN200 (not steepened)
O7-P248,O7,pipe,200,104.4,0.51,0.51,0,,16983,0.626,0.667,1,0,5.02,4.55,5.02,0,DN200 (not steepened)
O9-P278,O9,pipe,200,100.0,0.51,0.51,0,,17199,0.349,0.396,1,0,8.99,8.78,8.99,0,DN200 (not steepened)
O11-P113,O11,pipe,200,100.0,0.51,0.51,0,,9076,0.198,0.201,1,0,3.17,3.52,3.52,0,DN200 (not steepened)
O3-P2149,O3,pipe,200,100.0,0.51,0.51,0,,9299,0.241,0.369,1,0,1.48,2.9,2.9,0,DN200 (not steepened)
O9-P2306,O9,pipe,200,127.9,0.51,0.51,0,,15148,0.26,0.281,1,0,2.43,3.44,3.44,0,DN200 (not steepened)
O1-P206,O1,pipe,200,100.0,0.51,0.51,0,,1371,0.633,0.674,1,0,5.42,7.35,7.35,0,DN200 (not steepened)
O1-P176,O1,pipe,280,49.4,0.375,0.375,0,,334,0.753,0.81,0,0,8.43,8.48,8.48,0,"Above DN200, 0.75 m/s as laid"
O3-P1019,O3,pipe,200,100.0,0.51,0.51,0,,2471,0.604,0.627,1,0,7.72,6.72,7.72,0,DN200 (not steepened)
O3-P2436,O3,pipe,200,98.8,0.51,0.51,0,,9304,0.172,0.235,1,0,1.48,2.17,2.17,0,DN200 (not steepened)
O4-P681,O4,pipe,200,100.0,0.51,0.51,0,,10044,0.427,0.438,1,0,5.49,4.14,5.49,0,DN200 (not steepened)
O7-P287,O7,pipe,200,87.5,0.51,0.51,0,,9306,0.038,0.038,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O9-P694,O9,pipe,500,98.8,0.155,0.319,1,0.30 to 0.50 %,6048,0.751,0.883,0,0,15.39,14.89,15.39,1,Steepened 0.30 to 0.50 %
O9-P423,O9,pipe,200,100.0,0.51,0.51,0,,10610,0.629,0.661,1,0,1.48,2.64,2.64,0,DN200 (not steepened)
O1-P2469,O1,pipe,800,100.0,0.085,0.165,1,up to 0.30 %,8697,0.75,0.855,0,0,4.34,4.4,4.4,0,Steepened up to 0.30 %
O3-P883,O3,pipe,200,100.0,0.51,0.51,0,,4260,0.306,0.306,1,0,6.98,6.23,6.98,0,DN200 (not steepened)
O14-P19,O14,pipe,200,100.0,0.51,0.51,0,,16559,0.564,0.598,1,0,6.84,7.08,7.08,0,DN200 (not steepened)
O3-P2078,O3,pipe,200,65.3,0.51,0.51,0,,9313,0.099,0.183,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O9-P3178,O9,pipe,200,100.2,0.51,0.51,0,,18183,0.258,0.391,1,0,9.87,9.81,9.87,0,DN200 (not steepened)
O9-P618,O9,pipe,200,74.6,0.51,0.51,0,,6894,0.1,0.181,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O9-P2238,O9,pipe,200,65.1,0.51,0.51,0,,421,0.179,0.184,1,0,1.69,1.87,1.87,0,DN200 (not steepened)
O1-P2445,O1,pipe,800,100.0,0.085,0.157,1,up to 0.30 %,9809,0.75,0.851,0,0,2.07,2.16,2.16,0,Steepened up to 0.30 %
O21-P1263,O21,pipe,200,65.1,0.51,0.51,0,,9318,0.391,0.391,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O3-P170,O3,pipe,250,98.9,0.375,0.697,1,0.50 to 0.75 %,15566,0.77,0.884,0,0,6.38,6.83,6.83,0,Steepened 0.50 to 0.75 %
O3-P872,O3,pipe,200,100.0,0.51,0.51,0,,15112,0.434,0.444,1,0,6.6,6.88,6.88,0,DN200 (not steepened)
O3-P902,O3,pipe,200,100.0,0.51,0.51,0,,17242,0.197,0.197,1,0,2.68,1.48,2.68,0,DN200 (not steepened)
O7-P544,O7,pipe,200,89.8,0.51,0.51,0,,9323,0.084,0.149,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O1-P642,O1,pipe,200,69.8,0.51,0.51,0,,11361,0.247,0.302,1,0,2.27,2.21,2.27,0,DN200 (not steepened)
O4-P410,O4,pipe,200,93.9,0.51,0.51,0,,9325,0.135,0.185,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O9-P2411,O9,pipe,200,100.0,0.51,0.51,0,,18191,0.485,0.604,1,0,6.96,7.24,7.24,0,DN200 (not steepened)
O14-P54,O14,pipe,200,100.0,0.51,0.51,0,,6315,0.403,0.423,1,0,8.32,8.31,8.32,0,DN200 (not steepened)
O3-P221,O3,pipe,200,46.5,0.51,0.51,0,,10743,0.131,0.131,1,0,1.95,2.0,2.0,0,DN200 (not steepened)
O3-P2433,O3,pipe,200,88.3,0.51,0.51,0,,13113,0.18,0.261,1,0,2.63,3.71,3.71,0,DN200 (not steepened)
O3-P117,O3,pipe,355,98.9,0.27,0.27,0,,5739,0.774,0.807,0,0,10.13,10.34,10.34,0,"Above DN200, 0.75 m/s as laid"
O2-P1223,O2,pipe,200,100.0,0.51,0.51,0,,16293,0.141,0.165,1,0,8.04,1.48,8.04,0,DN200 (not steepened)
O1-P794,O1,pipe,200,98.9,0.51,0.51,0,,9333,0.074,0.132,1,0,1.48,2.14,2.14,0,DN200 (not steepened)
O9-P1577,O9,pipe,200,98.9,0.51,0.51,0,,9334,0.123,0.149,1,0,2.11,1.99,2.11,0,DN200 (not steepened)
O2-P320,O2,pipe,200,79.5,0.51,0.51,0,,4948,0.288,0.288,1,0,2.61,3.91,3.91,0,DN200 (not steepened)
O3-P1119,O3,pipe,200,100.0,0.51,0.51,0,,9336,0.186,0.186,1,0,4.13,1.48,4.13,0,DN200 (not steepened)
O11-P164,O11,pipe,200,98.9,0.51,0.51,0,,9337,0.061,0.102,1,0,2.04,2.97,2.97,0,DN200 (not steepened)
O9-P2087,O9,pipe,200,91.4,0.51,0.51,0,,9338,0.217,0.235,1,0,2.51,2.83,2.83,0,DN200 (not steepened)
O1-P370,O1,pipe,250,80.6,0.375,0.705,1,0.50 to 0.75 %,1958,0.757,0.885,0,0,8.06,8.13,8.13,0,Steepened 0.50 to 0.75 %
O1-P1710,O1,pipe,200,100.0,0.51,0.51,0,,1192,0.421,0.424,1,0,5.0,4.9,5.0,0,DN200 (not steepened)
O1-P2622,O1,pipe,200,100.0,0.51,0.51,0,,9067,0.264,0.344,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O9-P394,O9,pipe,200,100.0,0.51,0.51,0,,9342,0.061,0.112,1,0,1.71,1.87,1.87,0,DN200 (not steepened)
O1-P8,O1,pipe,1800,100.0,0.075,0.075,0,,19187,0.9,1.013,0,0,9.57,9.5,9.57,0,"Above DN200, 0.75 m/s as laid"
O21-P462,O21,pipe,200,99.0,0.51,0.51,0,,12404,0.261,0.269,1,0,3.66,4.25,4.25,0,DN200 (not steepened)
O9-P2560,O9,pipe,200,99.0,0.51,0.51,0,,9345,0.121,0.14,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O14-P73,O14,pipe,200,70.3,0.51,0.51,0,,7097,0.209,0.256,1,0,3.64,1.48,3.64,0,DN200 (not steepened)
O1-P2655,O1,pipe,200,100.0,0.51,0.51,0,,9347,0.093,0.093,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O1-P1901,O1,pipe,200,55.7,0.51,0.51,0,,9348,0.16,0.165,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O14-P64,O14,pipe,200,100.0,0.51,0.51,0,,11724,0.318,0.356,1,0,2.17,2.18,2.18,0,DN200 (not steepened)
O1-P1562,O1,pipe,200,100.0,0.51,0.51,0,,9350,0.157,0.157,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O1-P2231,O1,pipe,280,106.2,0.375,0.468,1,0.30 to 0.50 %,9351,0.75,0.84,0,0,8.39,7.42,8.39,0,Steepened 0.30 to 0.50 %
O7-P230,O7,pipe,200,100.0,0.51,0.51,0,,15192,0.128,0.231,1,0,1.87,2.91,2.91,0,DN200 (not steepened)
O4-P1007,O4,pipe,200,56.6,0.51,0.51,0,,17757,0.291,0.302,1,0,3.63,3.24,3.63,0,DN200 (not steepened)
O3-P3160,O3,pipe,900,100.0,0.075,0.127,1,up to 0.30 %,11822,0.75,0.852,0,0,5.81,3.7,5.81,0,Steepened up to 0.30 %
O1-P1747,O1,pipe,200,100.0,0.51,0.51,0,,9355,0.298,0.317,1,0,2.62,3.79,3.79,0,DN200 (not steepened)
O9-P1628,O9,pipe,200,99.0,0.51,0.51,0,,9356,0.059,0.11,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O10-P145,O10,pipe,200,100.0,0.51,0.51,0,,12950,0.151,0.151,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O9-P3239,O9,pipe,200,58.8,0.51,0.51,0,,12733,0.073,0.123,1,0,3.07,3.12,3.12,0,DN200 (not steepened)
O9-P1369,O9,pipe,200,99.0,0.51,0.51,0,,7510,0.267,0.355,1,0,3.65,3.78,3.78,0,DN200 (not steepened)
O14-P13,O14,pipe,200,48.8,0.51,0.51,0,,15304,0.574,0.605,1,0,7.97,8.22,8.22,0,DN200 (not steepened)
O11-P345,O11,pipe,200,100.0,0.51,0.51,0,,9361,0.068,0.117,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O6-P167,O6,pipe,200,85.6,0.51,0.51,0,,4222,0.343,0.392,1,0,5.53,5.9,5.9,0,DN200 (not steepened)
O9-P1816,O9,pipe,200,97.0,0.51,0.51,0,,11310,0.146,0.165,1,0,2.04,2.86,2.86,0,DN200 (not steepened)
O9-P2305,O9,pipe,200,100.0,0.51,0.51,0,,9365,0.266,0.337,1,0,3.44,3.56,3.56,0,DN200 (not steepened)
O3-P862,O3,pipe,200,100.0,0.51,0.51,0,,14405,0.617,0.628,1,0,7.62,10.03,10.03,0,DN200 (not steepened)
O11-P137,O11,pipe,200,100.0,0.51,0.51,0,,12992,0.11,0.158,1,0,4.78,6.01,6.01,0,DN200 (not steepened)
O1-P1638,O1,pipe,200,61.7,0.51,0.51,0,,11043,0.372,0.397,1,0,3.27,2.95,3.27,0,DN200 (not steepened)
O4-P675,O4,pipe,200,68.8,0.51,0.51,0,,1235,0.041,0.041,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O6-P415,O6,pipe,200,81.4,0.51,0.51,0,,17547,0.199,0.204,1,0,3.38,4.07,4.07,0,DN200 (not steepened)
O5-P91,O5,pipe,200,94.5,0.51,0.51,0,,9259,0.11,0.204,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O12-P484,O12,pipe,200,81.3,0.51,0.51,0,,1729,0.237,0.428,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O3-P1521,O3,pipe,200,100.0,0.51,0.51,0,,9723,0.32,0.32,1,0,2.18,3.27,3.27,0,DN200 (not steepened)
O2-P1489,O2,pipe,200,99.1,0.51,0.51,0,,10844,0.37,0.411,1,0,2.7,2.29,2.7,0,DN200 (not steepened)
O1-P2459,O1,pipe,800,100.0,0.085,0.164,1,up to 0.30 %,3787,0.751,0.854,0,0,4.64,4.13,4.64,0,Steepened up to 0.30 %
O21-P1214,O21,pipe,200,61.4,0.51,0.51,0,,10801,0.38,0.447,1,0,7.26,7.68,7.68,0,DN200 (not steepened)
O3-P8,O3,pipe,630,83.3,0.125,0.337,1,0.30 to 0.50 %,18179,0.761,1.006,0,0,12.81,12.82,12.82,1,Steepened 0.30 to 0.50 %
O2-P687,O2,pipe,1400,100.0,0.075,0.077,1,up to 0.30 %,17406,0.75,0.866,0,0,10.19,10.84,10.84,0,Steepened up to 0.30 %
O3-P992,O3,pipe,200,99.1,0.51,0.51,0,,10301,0.37,0.371,1,0,4.94,5.48,5.48,0,DN200 (not steepened)
O21-P403,O21,pipe,200,100.0,0.51,0.51,0,,11139,0.635,0.71,1,0,4.08,4.09,4.09,0,DN200 (not steepened)
O3-P2918,O3,pipe,200,100.0,0.51,0.51,0,,10447,0.395,0.435,1,0,4.4,4.19,4.4,0,DN200 (not steepened)
O3-P1483,O3,pipe,200,99.1,0.51,0.51,0,,18344,0.587,0.742,1,0,6.95,6.67,6.95,0,DN200 (not steepened)
O3-P1386,O3,pipe,200,100.0,0.51,0.51,0,,9383,0.039,0.039,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O5-P237,O5,pipe,200,57.0,0.51,0.51,0,,17011,0.34,0.454,1,0,4.2,4.22,4.22,0,DN200 (not steepened)
O7-P266,O7,pipe,200,51.3,0.51,0.51,0,,11897,0.559,0.577,1,0,4.58,4.62,4.62,0,DN200 (not steepened)
O2-P241,O2,pipe,200,45.3,0.51,0.51,0,,9386,0.343,0.343,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O2-P385,O2,pipe,200,99.1,0.51,0.51,0,,9387,0.18,0.197,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O21-P174,O21,pipe,200,71.7,0.51,0.51,0,,170,0.221,0.233,1,0,1.63,2.57,2.57,0,DN200 (not steepened)
O2-P93,O2,pipe,200,44.5,0.51,0.51,0,,2546,0.364,0.364,1,0,3.65,4.42,4.42,0,DN200 (not steepened)
O1-P1189,O1,pipe,200,100.0,0.51,0.51,0,,7477,0.29,0.345,1,0,4.6,4.19,4.6,0,DN200 (not steepened)
O8-P264,O8,pipe,200,79.5,0.51,0.51,0,,17754,0.225,0.254,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O9-P329,O9,pipe,200,100.0,0.51,0.51,0,,11764,0.207,0.214,1,0,2.03,2.2,2.2,0,DN200 (not steepened)
O11-P120,O11,pipe,200,99.1,0.51,0.51,0,,8676,0.322,0.338,1,0,4.35,4.29,4.35,0,DN200 (not steepened)
O3-P1434,O3,pipe,315,64.0,0.27,0.623,1,0.50 to 0.75 %,4712,0.75,1.022,0,0,5.57,5.79,5.79,0,Steepened 0.50 to 0.75 %
O9-P426,O9,pipe,200,65.1,0.51,0.51,0,,7193,0.207,0.248,1,0,3.08,3.18,3.18,0,DN200 (not steepened)
O3-P1829,O3,pipe,200,87.8,0.51,0.51,0,,6432,0.272,0.429,1,0,3.1,2.66,3.1,0,DN200 (not steepened)
O21-P1078,O21,pipe,200,99.1,0.51,0.51,0,,14224,0.374,0.44,1,0,2.45,2.43,2.45,0,DN200 (not steepened)
O2-P516,O2,pipe,200,100.0,0.51,0.51,0,,4828,0.364,0.41,1,0,4.57,3.31,4.57,0,DN200 (not steepened)
O21-P413,O21,pipe,200,100.0,0.51,0.51,0,,11968,0.383,0.424,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O1-P2470,O1,pipe,800,100.0,0.085,0.165,1,up to 0.30 %,8697,0.75,0.854,0,0,2.01,4.34,4.34,0,Steepened up to 0.30 %
O21-P917,O21,pipe,200,99.1,0.51,0.51,0,,6390,0.239,0.289,1,0,2.56,2.65,2.65,0,DN200 (not steepened)
O8-P145,O8,pipe,200,79.1,0.51,0.51,0,,10594,0.151,0.151,1,0,4.42,4.65,4.65,0,DN200 (not steepened)
O3-P1997,O3,pipe,250,182.7,0.375,0.375,0,,4060,0.523,0.735,1,0,5.55,5.12,5.55,0,"Above DN200, under 0.75 m/s"
O9-P325,O9,pipe,200,52.6,0.51,0.51,0,,9404,0.046,0.085,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O9-P1950,O9,pipe,200,99.1,0.51,0.51,0,,9405,0.096,0.164,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O3-P1857,O3,pipe,200,119.5,0.51,0.51,0,,7562,0.199,0.362,1,0,5.25,3.91,5.25,0,DN200 (not steepened)
O1-P13,O1,pipe,1800,100.0,0.075,0.075,0,,19187,0.9,1.013,0,0,10.07,10.09,10.09,0,"Above DN200, 0.75 m/s as laid"
O9-P1401,O9,pipe,200,99.1,0.51,0.51,0,,13491,0.054,0.054,1,0,2.09,2.31,2.31,0,DN200 (not steepened)
O9-P2337,O9,pipe,250,57.3,0.375,0.437,1,0.30 to 0.50 %,9410,0.75,0.77,0,0,12.75,12.56,12.75,1,Steepened 0.30 to 0.50 %
O4-P771,O4,pipe,200,59.4,0.51,0.51,0,,9411,0.17,0.18,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O1-P2417,O1,pipe,200,91.3,0.51,0.51,0,,9777,0.408,0.416,1,0,2.04,4.04,4.04,0,DN200 (not steepened)
O3-P2853,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,10084,0.752,0.857,0,0,6.18,7.42,7.42,0,Steepened up to 0.30 %
O3-P289,O3,pipe,315,100.0,0.27,0.392,1,0.30 to 0.50 %,13529,0.76,0.851,0,0,7.38,7.22,7.38,0,Steepened 0.30 to 0.50 %
O8-P136,O8,pipe,200,79.9,0.51,0.51,0,,17767,0.292,0.362,1,0,5.58,5.68,5.68,0,DN200 (not steepened)
O4-P1474,O4,pipe,200,70.8,0.51,0.51,0,,12801,0.36,0.411,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O9-P1675,O9,pipe,200,89.6,0.51,0.51,0,,3717,0.074,0.121,1,0,1.67,1.8,1.8,0,DN200 (not steepened)
O4-P656,O4,pipe,200,76.4,0.51,0.51,0,,10314,0.08,0.138,1,0,2.64,2.18,2.64,0,DN200 (not steepened)
O9-P1373,O9,pipe,200,100.4,0.51,0.51,0,,7510,0.251,0.346,1,0,3.12,3.16,3.16,0,DN200 (not steepened)
O2-P121,O2,pipe,200,84.3,0.51,0.51,0,,16578,0.645,0.676,1,0,6.09,8.3,8.3,0,DN200 (not steepened)
O21-P876,O21,pipe,200,100.0,0.51,0.51,0,,9422,0.397,0.453,1,0,4.8,4.6,4.8,0,DN200 (not steepened)
O3-P929,O3,pipe,200,99.2,0.51,0.51,0,,8930,0.369,0.374,1,0,2.84,1.91,2.84,0,DN200 (not steepened)
O3-P2044,O3,pipe,200,70.0,0.51,0.51,0,,17233,0.13,0.13,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O2-P563,O2,pipe,200,71.7,0.51,0.51,0,,9425,0.243,0.258,1,0,2.24,2.09,2.24,0,DN200 (not steepened)
O14-P46,O14,pipe,200,99.2,0.51,0.51,0,,7654,0.049,0.049,1,0,1.48,3.22,3.22,0,DN200 (not steepened)
O12-P83,O12,pipe,200,100.0,0.51,0.51,0,,185,0.377,0.582,1,0,6.34,5.97,6.34,0,DN200 (not steepened)
O6-P378,O6,pipe,200,45.3,0.51,0.51,0,,6763,0.462,0.473,1,0,5.7,6.23,6.23,0,DN200 (not steepened)
O9-P2155,O9,pipe,200,92.2,0.51,0.51,0,,9429,0.052,0.092,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O2-P1152,O2,pipe,200,100.0,0.51,0.51,0,,15672,0.113,0.169,1,0,10.06,1.48,10.06,0,DN200 (not steepened)
O9-P1790,O9,pipe,200,107.6,0.51,0.51,0,,9431,0.165,0.318,1,0,3.61,2.63,3.61,0,DN200 (not steepened)
O3-P840,O3,pipe,200,100.0,0.51,0.51,0,,10759,0.75,0.758,0,0,9.08,9.57,9.57,0,DN200 (not steepened)
O3-P1773,O3,pipe,200,100.0,0.51,0.51,0,,10883,0.11,0.199,1,0,1.56,2.16,2.16,0,DN200 (not steepened)
O21-P1093,O21,pipe,200,69.5,0.51,0.51,0,,9434,0.099,0.183,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O6-P356,O6,pipe,200,87.6,0.51,0.51,0,,4025,0.173,0.186,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O1-P1559,O1,pipe,200,68.9,0.51,0.51,0,,9350,0.211,0.283,1,0,2.17,2.22,2.22,0,DN200 (not steepened)
O9-P553,O9,pipe,200,100.0,0.51,0.51,0,,13639,0.044,0.044,1,0,1.88,2.23,2.23,0,DN200 (not steepened)
O4-P593,O4,pipe,200,118.6,0.51,0.51,0,,9166,0.689,0.72,1,0,8.93,8.23,8.93,0,DN200 (not steepened)
O9-P1673,O9,pipe,200,101.5,0.51,0.51,0,,9439,0.053,0.092,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O2-P567,O2,pipe,200,66.3,0.51,0.51,0,,9440,0.036,0.036,1,0,1.48,2.63,2.63,0,DN200 (not steepened)
O2-P1220,O2,pipe,200,100.0,0.51,0.51,0,,9441,0.143,0.166,1,0,6.22,1.48,6.22,0,DN200 (not steepened)
O3-P1378,O3,pipe,200,100.0,0.51,0.51,0,,4477,0.197,0.197,1,0,1.48,2.15,2.15,0,DN200 (not steepened)
O1-P2308,O1,pipe,200,99.2,0.51,0.51,0,,9443,0.074,0.132,1,0,2.18,1.48,2.18,0,DN200 (not steepened)
O9-P2380,O9,pipe,200,36.9,0.51,0.51,0,,5302,0.412,0.457,1,0,7.2,5.77,7.2,0,DN200 (not steepened)
O9-P112,O9,pipe,200,62.5,0.51,0.51,0,,9445,0.413,0.591,1,0,11.08,11.08,11.08,0,DN200 (not steepened)
O4-P82,O4,pipe,800,100.0,0.085,0.175,1,up to 0.30 %,8670,0.751,0.864,0,0,13.59,13.44,13.59,1,Steepened up to 0.30 %
O9-P2379,O9,pipe,200,97.2,0.51,0.51,0,,5302,0.413,0.462,1,0,5.77,3.7,5.77,0,DN200 (not steepened)
O3-P1614,O3,pipe,200,100.0,0.51,0.51,0,,12281,0.117,0.216,1,0,2.07,2.78,2.78,0,DN200 (not steepened)
O4-P1129,O4,pipe,200,100.0,0.51,0.51,0,,13308,0.381,0.393,1,0,2.77,2.66,2.77,0,DN200 (not steepened)
O4-P1242,O4,pipe,200,100.0,0.51,0.51,0,,9450,0.271,0.343,1,0,2.2,1.99,2.2,0,DN200 (not steepened)
O3-P838,O3,pipe,250,51.4,0.375,0.493,1,0.30 to 0.50 %,41,0.751,0.765,0,0,9.23,9.48,9.48,0,Steepened 0.30 to 0.50 %
O14-P31,O14,pipe,200,100.0,0.51,0.51,0,,8856,0.465,0.551,1,0,5.26,5.52,5.52,0,DN200 (not steepened)
O9-P424,O9,pipe,200,100.0,0.51,0.51,0,,10610,0.629,0.661,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O9-P313,O9,pipe,200,100.0,0.51,0.51,0,,9454,0.049,0.086,1,0,1.48,2.17,2.17,0,DN200 (not steepened)
O1-P829,O1,pipe,200,100.0,0.51,0.51,0,,4562,0.455,0.582,1,0,3.47,3.38,3.47,0,DN200 (not steepened)
O3-P1385,O3,pipe,200,100.0,0.51,0.51,0,,9383,0.23,0.23,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O9-P357,O9,pipe,200,100.0,0.51,0.51,0,,8949,0.068,0.104,1,0,2.87,3.48,3.48,0,DN200 (not steepened)
O3-P1076,O3,pipe,200,100.0,0.51,0.51,0,,9976,0.23,0.23,1,0,2.42,2.55,2.55,0,DN200 (not steepened)
O3-P2414,O3,pipe,200,100.0,0.51,0.51,0,,14124,0.154,0.289,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O3-P911,O3,pipe,200,107.7,0.51,0.51,0,,9703,0.343,0.347,1,0,2.37,2.08,2.37,0,DN200 (not steepened)
O21-P936,O21,pipe,200,100.0,0.51,0.51,0,,15564,0.164,0.209,1,0,2.88,3.39,3.39,0,DN200 (not steepened)
O3-P1993,O3,pipe,250,115.1,0.375,0.375,0,,4060,0.533,0.738,1,0,5.81,6.11,6.11,0,"Above DN200, under 0.75 m/s"
O9-P1402,O9,pipe,200,100.0,0.51,0.51,0,,13491,0.047,0.047,1,0,1.88,2.09,2.09,0,DN200 (not steepened)
O3-P1313,O3,pipe,200,99.2,0.51,0.51,0,,7381,0.252,0.342,1,0,1.75,2.2,2.2,0,DN200 (not steepened)
O1-P1690,O1,pipe,200,52.4,0.51,0.51,0,,9465,0.259,0.268,1,0,2.39,1.48,2.39,0,DN200 (not steepened)
O3-P1128,O3,pipe,200,100.0,0.51,0.51,0,,13500,0.476,0.563,1,0,5.86,5.4,5.86,0,DN200 (not steepened)
O4-P688,O4,pipe,200,100.0,0.51,0.51,0,,9467,0.376,0.381,1,0,1.48,2.32,2.32,0,DN200 (not steepened)
O5-P79,O5,pipe,200,68.7,0.51,0.51,0,,17655,0.11,0.204,1,0,1.49,1.52,1.52,0,DN200 (not steepened)
O4-P776,O4,pipe,200,44.9,0.51,0.51,0,,8824,0.405,0.424,1,0,3.67,3.67,3.67,0,DN200 (not steepened)
O6-P65,O6,pipe,355,58.5,0.27,0.358,1,0.30 to 0.50 %,14413,0.795,0.874,0,0,6.89,6.11,6.89,0,Steepened 0.30 to 0.50 %
O12-P528,O12,pipe,200,100.0,0.51,0.51,0,,14025,0.115,0.21,1,0,1.74,1.48,1.74,0,DN200 (not steepened)
O9-P667,O9,pipe,200,100.0,0.51,0.51,0,,7957,0.091,0.162,1,0,2.51,3.06,3.06,0,DN200 (not steepened)
O1-P1636,O1,pipe,200,100.0,0.51,0.51,0,,9473,0.22,0.22,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O1-P2432,O1,pipe,800,100.0,0.085,0.155,1,up to 0.30 %,9212,0.75,0.849,0,0,2.26,2.01,2.26,0,Steepened up to 0.30 %
O4-P119,O4,pipe,250,81.9,0.375,0.739,1,0.50 to 0.75 %,8619,0.707,0.907,1,0,6.22,6.02,6.22,0,"Above DN200, under 0.75 m/s"
O7-P294,O7,pipe,200,75.9,0.51,0.51,0,,8584,0.579,0.623,1,0,4.19,3.47,4.19,0,DN200 (not steepened)
O1-P790,O1,pipe,200,99.3,0.51,0.51,0,,6194,0.272,0.36,1,0,1.91,2.25,2.25,0,DN200 (not steepened)
O1-P2592,O1,pipe,200,100.0,0.51,0.51,0,,4782,0.361,0.377,1,0,2.27,2.52,2.52,0,DN200 (not steepened)
O4-P1120,O4,pipe,200,53.8,0.51,0.51,0,,2642,0.418,0.432,1,0,3.25,3.38,3.38,0,DN200 (not steepened)
O1-P2098,O1,pipe,200,100.0,0.51,0.51,0,,9480,0.177,0.177,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O9-P322,O9,pipe,200,100.0,0.51,0.51,0,,9481,0.054,0.095,1,0,1.48,2.05,2.05,0,DN200 (not steepened)
O6-P327,O6,pipe,200,53.5,0.51,0.51,0,,9482,0.309,0.324,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O4-P905,O4,pipe,200,70.3,0.51,0.51,0,,10717,0.342,0.381,1,0,5.44,5.96,5.96,0,DN200 (not steepened)
O5-P189,O5,pipe,200,99.3,0.51,0.51,0,,9484,0.086,0.153,1,0,2.8,1.48,2.8,0,DN200 (not steepened)
O6-P432,O6,pipe,200,99.3,0.51,0.51,0,,9485,0.149,0.149,1,0,1.48,2.58,2.58,0,DN200 (not steepened)
O2-P1536,O2,pipe,200,66.0,0.51,0.51,0,,1648,0.331,0.348,1,0,3.39,4.09,4.09,0,DN200 (not steepened)
O9-P2260,O9,pipe,200,99.3,0.51,0.51,0,,1698,0.363,0.403,1,0,2.92,3.2,3.2,0,DN200 (not steepened)
O9-P722,O9,pipe,500,67.9,0.155,0.347,1,0.30 to 0.50 %,9488,0.75,0.89,0,0,12.64,12.49,12.64,1,Steepened 0.30 to 0.50 %
O8-P290,O8,pipe,200,70.2,0.51,0.51,0,,16282,0.149,0.149,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O1-P1827,O1,pipe,200,33.4,0.51,0.51,0,,9490,0.19,0.203,1,0,1.6,1.66,1.66,0,DN200 (not steepened)
O12-P501,O12,pipe,200,100.0,0.51,0.51,0,,5367,0.112,0.201,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O2-P1033,O2,pipe,200,100.0,0.51,0.51,0,,681,0.336,0.343,1,0,2.23,3.02,3.02,0,DN200 (not steepened)
O4-P1032,O4,pipe,250,22.3,0.375,0.551,1,0.50 to 0.75 %,18738,0.753,0.819,0,0,11.22,11.24,11.24,0,Steepened 0.50 to 0.75 %
O3-P1618,O3,pipe,200,100.0,0.51,0.51,0,,12752,0.13,0.238,1,0,1.67,1.73,1.73,0,DN200 (not steepened)
O3-P1665,O3,pipe,200,99.3,0.51,0.51,0,,14664,0.147,0.268,1,0,2.11,5.08,5.08,0,DN200 (not steepened)
O7-P252,O7,pipe,200,92.8,0.51,0.51,0,,16983,0.611,0.651,1,0,4.97,4.93,4.97,0,DN200 (not steepened)
O7-P169,O7,pipe,200,64.9,0.51,0.51,0,,17516,0.376,0.454,1,0,7.71,7.37,7.71,0,DN200 (not steepened)
O3-P818,O3,pipe,200,99.3,0.51,0.51,0,,9498,0.164,0.164,1,0,1.48,2.73,2.73,0,DN200 (not steepened)
O3-P1702,O3,pipe,200,94.0,0.51,0.51,0,,9499,0.164,0.322,1,0,2.83,1.48,2.83,0,DN200 (not steepened)
O14-P32,O14,pipe,200,100.0,0.51,0.51,0,,8856,0.465,0.55,1,0,4.62,5.26,5.26,0,DN200 (not steepened)
O4-P1490,O4,pipe,200,99.3,0.51,0.51,0,,12801,0.132,0.215,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O1-P2598,O1,pipe,200,68.6,0.51,0.51,0,,9694,0.226,0.26,1,0,1.9,1.68,1.9,0,DN200 (not steepened)
O7-P225,O7,pipe,200,100.0,0.51,0.51,0,,8755,0.131,0.232,1,0,1.48,2.38,2.38,0,DN200 (not steepened)
O11-P195,O11,pipe,200,99.3,0.51,0.51,0,,7559,0.057,0.068,1,0,2.02,2.28,2.28,0,DN200 (not steepened)
O9-P2544,O9,pipe,200,101.7,0.51,0.51,0,,9505,0.118,0.121,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O5-P84,O5,pipe,200,85.7,0.51,0.51,0,,3168,0.201,0.38,1,0,1.93,2.31,2.31,0,DN200 (not steepened)
O4-P1037,O4,pipe,250,56.4,0.375,0.612,1,0.50 to 0.75 %,763,0.75,0.825,0,0,10.3,10.65,10.65,0,Steepened 0.50 to 0.75 %
O2-P983,O2,pipe,200,39.8,0.51,0.51,0,,16750,0.205,0.252,1,0,2.92,2.48,2.92,0,DN200 (not steepened)
O1-P2515,O1,pipe,200,100.0,0.51,0.51,0,,16639,0.304,0.304,1,0,3.08,3.45,3.45,0,DN200 (not steepened)
O1-P739,O1,pipe,200,85.2,0.51,0.51,0,,19230,0.593,0.671,1,0,7.27,7.33,7.33,0,DN200 (not steepened)
O3-P796,O3,pipe,200,100.0,0.51,0.51,0,,9512,0.39,0.397,1,0,6.74,6.56,6.74,0,DN200 (not steepened)
O21-P798,O21,pipe,200,82.5,0.51,0.51,0,,5567,0.094,0.164,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O11-P39,O11,pipe,200,99.3,0.51,0.51,0,,18851,0.123,0.205,1,0,2.06,2.32,2.32,0,DN200 (not steepened)
O3-P4,O3,pipe,800,99.3,0.085,0.237,1,up to 0.30 %,9515,0.75,0.99,0,0,13.24,11.48,13.24,1,Steepened up to 0.30 %
O9-P2345,O9,pipe,250,103.6,0.375,0.483,1,0.30 to 0.50 %,8302,0.752,0.772,0,0,12.71,12.51,12.71,1,Steepened 0.30 to 0.50 %
O1-P2288,O1,pipe,200,99.4,0.51,0.51,0,,4861,0.375,0.427,1,0,3.58,4.18,4.18,0,DN200 (not steepened)
O4-P682,O4,pipe,200,100.0,0.51,0.51,0,,10044,0.417,0.426,1,0,4.75,5.49,5.49,0,DN200 (not steepened)
O1-P2026,O1,pipe,200,99.4,0.51,0.51,0,,4512,0.363,0.43,1,0,3.02,1.67,3.02,0,DN200 (not steepened)
O1-P9,O1,pipe,1800,100.0,0.075,0.075,0,,19187,0.9,1.013,0,0,9.52,9.57,9.57,0,"Above DN200, 0.75 m/s as laid"
O2-P1153,O2,pipe,200,100.0,0.51,0.51,0,,15672,0.095,0.095,1,0,7.88,1.48,7.88,0,DN200 (not steepened)
O7-P262,O7,pipe,200,76.6,0.51,0.51,0,,11897,0.581,0.604,1,0,5.73,6.74,6.74,0,DN200 (not steepened)
O3-P1178,O3,pipe,200,100.0,0.51,0.51,0,,10158,0.179,0.179,1,0,2.55,3.06,3.06,0,DN200 (not steepened)
O9-P176,O9,pipe,250,100.0,0.375,0.475,1,0.30 to 0.50 %,14446,0.751,0.828,0,0,13.23,13.49,13.49,1,Steepened 0.30 to 0.50 %
O2-P882,O2,pipe,200,100.0,0.51,0.51,0,,9525,0.269,0.288,1,0,3.55,1.48,3.55,0,DN200 (not steepened)
O21-P616,O21,pipe,200,99.4,0.51,0.51,0,,9526,0.195,0.252,1,0,1.96,2.39,2.39,0,DN200 (not steepened)
O4-P883,O4,pipe,200,89.8,0.51,0.51,0,,9527,0.061,0.112,1,0,1.48,2.31,2.31,0,DN200 (not steepened)
O16-P21,O16,pipe,200,100.0,0.51,0.51,0,,15537,0.693,0.751,1,0,11.72,12.48,12.48,1,DN200 (not steepened)
O2-P931,O2,pipe,200,100.0,0.51,0.51,0,,11662,0.605,0.62,1,0,5.66,5.72,5.72,0,DN200 (not steepened)
O9-P2126,O9,pipe,200,100.0,0.51,0.51,0,,4604,0.179,0.192,1,0,1.87,1.94,1.94,0,DN200 (not steepened)
O3-P3066,O3,pipe,200,100.0,0.51,0.51,0,,8446,0.403,0.43,1,0,1.64,1.74,1.74,0,DN200 (not steepened)
O8-P22,O8,pipe,200,75.7,0.51,0.51,0,,3110,0.592,0.678,1,0,8.29,8.73,8.73,0,DN200 (not steepened)
O20-P77,O20,pipe,200,100.0,0.51,0.51,0,,11343,0.175,0.179,1,0,3.57,1.48,3.57,0,DN200 (not steepened)
O1-P1760,O1,pipe,200,100.0,0.51,0.51,0,,5998,0.051,0.051,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O2-P207,O2,pipe,315,100.0,0.27,0.317,1,0.30 to 0.50 %,9975,0.751,0.776,0,0,5.26,4.78,5.26,0,Steepened 0.30 to 0.50 %
O4-P950,O4,pipe,200,100.0,0.51,0.51,0,,9536,0.454,0.486,1,0,5.4,5.38,5.4,0,DN200 (not steepened)
O6-P320,O6,pipe,200,41.9,0.51,0.51,0,,17572,0.359,0.365,1,0,5.88,7.02,7.02,0,DN200 (not steepened)
O14-P72,O14,pipe,200,80.1,0.51,0.51,0,,7097,0.221,0.271,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O4-P1187,O4,pipe,200,68.2,0.51,0.51,0,,17036,0.418,0.566,1,0,5.34,5.36,5.36,0,DN200 (not steepened)
O4-P63,O4,pipe,800,72.3,0.085,0.148,1,up to 0.30 %,17732,0.75,0.851,0,0,13.31,13.04,13.31,1,Steepened up to 0.30 %
O1-P2057,O1,pipe,200,98.3,0.51,0.51,0,,9541,0.1,0.183,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O10-P410,O10,pipe,200,74.2,0.51,0.51,0,,679,0.214,0.217,1,0,2.49,2.87,2.87,0,DN200 (not steepened)
O3-P3060,O3,pipe,200,66.1,0.51,0.51,0,,9543,0.078,0.147,1,0,2.08,1.48,2.08,0,DN200 (not steepened)
O5-P185,O5,pipe,200,70.3,0.51,0.51,0,,17634,0.154,0.178,1,0,2.17,2.07,2.17,0,DN200 (not steepened)
O3-P896,O3,pipe,200,69.8,0.51,0.51,0,,9545,0.291,0.298,1,0,2.9,2.77,2.9,0,DN200 (not steepened)
O3-P977,O3,pipe,200,47.1,0.51,0.51,0,,6985,0.336,0.343,1,0,3.66,2.69,3.66,0,DN200 (not steepened)
O4-P1182,O4,pipe,200,90.1,0.51,0.51,0,,17669,0.424,0.571,1,0,6.72,7.56,7.56,0,DN200 (not steepened)
O5-P142,O5,pipe,200,87.6,0.51,0.51,0,,9548,0.123,0.144,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O3-P1424,O3,pipe,355,100.0,0.27,0.563,1,0.50 to 0.75 %,9549,0.75,1.031,0,0,7.06,7.21,7.21,0,Steepened 0.50 to 0.75 %
O3-P1026,O3,pipe,200,100.0,0.51,0.51,0,,9784,0.59,0.612,1,0,4.64,4.34,4.64,0,DN200 (not steepened)
O9-P3050,O9,pipe,200,100.0,0.51,0.51,0,,3709,0.186,0.223,1,0,2.05,2.29,2.29,0,DN200 (not steepened)
O12-P317,O12,pipe,200,100.0,0.51,0.51,0,,9552,0.039,0.039,1,0,3.49,1.48,3.49,0,DN200 (not steepened)
O24-P270,O24,pipe,200,99.4,0.51,0.51,0,,5187,0.634,0.697,1,0,5.14,5.28,5.28,0,DN200 (not steepened)
O3-P971,O3,pipe,200,43.9,0.51,0.51,0,,17893,0.21,0.21,1,0,3.97,4.04,4.04,0,DN200 (not steepened)
O1-P1797,O1,pipe,200,100.0,0.51,0.51,0,,9555,0.203,0.203,1,0,1.48,2.13,2.13,0,DN200 (not steepened)
O4-P761,O4,pipe,200,99.4,0.51,0.51,0,,6899,0.347,0.366,1,0,3.02,3.49,3.49,0,DN200 (not steepened)
O4-P1160,O4,pipe,200,62.4,0.51,0.51,0,,9084,0.209,0.209,1,0,2.23,3.23,3.23,0,DN200 (not steepened)
O2-P1253,O2,pipe,200,100.0,0.51,0.51,0,,11663,0.233,0.242,1,0,3.71,4.06,4.06,0,DN200 (not steepened)
O9-P320,O9,pipe,200,62.7,0.51,0.51,0,,9559,0.114,0.121,1,0,1.48,1.98,1.98,0,DN200 (not steepened)
O7-P134,O7,pipe,200,77.3,0.51,0.51,0,,10854,0.342,0.36,1,0,3.5,3.56,3.56,0,DN200 (not steepened)
O4-P698,O4,pipe,200,39.9,0.51,0.51,0,,9045,0.435,0.463,1,0,4.82,4.99,4.99,0,DN200 (not steepened)
O6-P425,O6,pipe,200,101.9,0.51,0.51,0,,9562,0.149,0.149,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O24-P174,O24,pipe,250,99.4,0.375,0.518,1,0.50 to 0.75 %,128,0.752,0.806,0,0,9.7,10.1,10.1,0,Steepened 0.50 to 0.75 %
O9-P2899,O9,pipe,200,81.3,0.51,0.51,0,,14762,0.096,0.167,1,0,1.84,1.99,1.99,0,DN200 (not steepened)
O14-P7,O14,pipe,200,100.0,0.51,0.51,0,,426,0.622,0.656,1,0,9.88,10.22,10.22,0,DN200 (not steepened)
O6-P99,O6,pipe,200,99.4,0.51,0.51,0,,514,0.349,0.421,1,0,4.74,5.19,5.19,0,DN200 (not steepened)
O2-P1233,O2,pipe,200,100.0,0.51,0.51,0,,14836,0.131,0.131,1,0,7.67,1.48,7.67,0,DN200 (not steepened)
O3-P590,O3,pipe,200,99.9,0.51,0.51,0,,2540,0.341,0.423,1,0,2.3,2.4,2.4,0,DN200 (not steepened)
O16-P82,O16,pipe,200,92.3,0.51,0.51,0,,9569,0.06,0.112,1,0,1.74,1.48,1.74,0,DN200 (not steepened)
O1-P2543,O1,pipe,200,99.4,0.51,0.51,0,,9570,0.206,0.344,1,0,2.07,2.57,2.57,0,DN200 (not steepened)
O9-P2125,O9,pipe,200,100.0,0.51,0.51,0,,4604,0.18,0.195,1,0,1.94,1.91,1.94,0,DN200 (not steepened)
O4-P1283,O4,pipe,200,100.0,0.51,0.51,0,,3464,0.318,0.382,1,0,5.87,6.11,6.11,0,DN200 (not steepened)
O9-P536,O9,pipe,200,100.0,0.51,0.51,0,,14524,0.388,0.414,1,0,6.19,6.13,6.19,0,DN200 (not steepened)
O2-P363,O2,pipe,200,60.9,0.51,0.51,0,,1664,0.212,0.243,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O9-P3349,O9,pipe,200,100.0,0.51,0.51,0,,9575,0.112,0.193,1,0,2.26,2.06,2.26,0,DN200 (not steepened)
O8-P53,O8,pipe,200,99.4,0.51,0.51,0,,9591,0.381,0.426,1,0,4.2,4.21,4.21,0,DN200 (not steepened)
O8-P135,O8,pipe,200,88.0,0.51,0.51,0,,17767,0.292,0.363,1,0,5.68,5.13,5.68,0,DN200 (not steepened)
O9-P1592,O9,pipe,200,100.0,0.51,0.51,0,,9578,0.131,0.168,1,0,3.12,3.89,3.89,0,DN200 (not steepened)
O2-P353,O2,pipe,200,74.8,0.51,0.51,0,,1664,0.371,0.409,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O1-P2591,O1,pipe,200,70.7,0.51,0.51,0,,4782,0.362,0.378,1,0,2.52,2.26,2.52,0,DN200 (not steepened)
O1-P2185,O1,pipe,200,72.0,0.51,0.51,0,,9581,0.182,0.21,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O3-P1004,O3,pipe,200,84.1,0.51,0.51,0,,12623,0.367,0.371,1,0,5.56,5.45,5.56,0,DN200 (not steepened)
O11-P156,O11,pipe,200,73.6,0.51,0.51,0,,17142,0.19,0.19,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O9-P207,O9,pipe,200,97.6,0.51,0.51,0,,14524,0.565,0.682,1,0,8.03,8.73,8.73,0,DN200 (not steepened)
O9-P1368,O9,pipe,200,100.0,0.51,0.51,0,,7510,0.33,0.373,1,0,3.78,3.98,3.98,0,DN200 (not steepened)
O9-P1588,O9,pipe,200,83.9,0.51,0.51,0,,13125,0.185,0.19,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O21-P442,O21,pipe,200,101.6,0.51,0.51,0,,9821,0.21,0.246,1,0,1.98,1.48,1.98,0,DN200 (not steepened)
O3-P223,O3,pipe,200,100.0,0.51,0.51,0,,10743,0.044,0.044,1,0,1.68,1.8,1.8,0,DN200 (not steepened)
O3-P1555,O3,pipe,200,100.0,0.51,0.51,0,,9589,0.129,0.129,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O2-P863,O2,pipe,200,100.0,0.51,0.51,0,,9590,0.22,0.22,1,0,1.48,2.84,2.84,0,DN200 (not steepened)
O8-P305,O8,pipe,200,99.5,0.51,0.51,0,,9591,0.087,0.154,1,0,2.09,1.88,2.09,0,DN200 (not steepened)
O1-P2636,O1,pipe,200,63.7,0.51,0.51,0,,3225,0.417,0.418,1,0,3.0,2.35,3.0,0,DN200 (not steepened)
O3-P3259,O3,pipe,200,48.5,0.51,0.51,0,,208,0.225,0.232,1,0,1.56,1.81,1.81,0,DN200 (not steepened)
O11-P281,O11,pipe,200,100.0,0.51,0.51,0,,12122,0.103,0.147,1,0,3.73,3.36,3.73,0,DN200 (not steepened)
O3-P2458,O3,pipe,250,100.0,0.375,0.375,0,,17213,0.565,0.751,1,0,7.31,7.27,7.31,0,"Above DN200, under 0.75 m/s"
O19-P61,O19,pipe,200,100.0,0.51,0.51,0,,15521,0.186,0.186,1,0,2.37,2.34,2.37,0,DN200 (not steepened)
O1-P43,O1,pipe,1000,98.1,0.075,0.112,1,up to 0.30 %,9597,0.75,0.863,0,0,8.49,7.96,8.49,0,Steepened up to 0.30 %
O21-P935,O21,pipe,200,100.0,0.51,0.51,0,,9598,0.215,0.243,1,0,3.39,3.67,3.67,0,DN200 (not steepened)
O3-P3217,O3,pipe,200,99.5,0.51,0.51,0,,9599,0.168,0.194,1,0,1.96,1.48,1.96,0,DN200 (not steepened)
O2-P166,O2,pipe,200,100.0,0.51,0.51,0,,12678,0.263,0.351,1,0,2.27,2.27,2.27,0,DN200 (not steepened)
O9-P419,O9,pipe,200,61.8,0.51,0.51,0,,10610,0.642,0.674,1,0,2.92,3.23,3.23,0,DN200 (not steepened)
O4-P39,O4,pipe,900,100.0,0.075,0.137,1,up to 0.30 %,17948,0.75,0.845,0,0,10.56,10.62,10.62,0,Steepened up to 0.30 %
O3-P1622,O3,pipe,200,96.8,0.51,0.51,0,,13180,0.151,0.274,1,0,1.63,1.83,1.83,0,DN200 (not steepened)
O3-P1008,O3,pipe,200,97.3,0.51,0.51,0,,12623,0.32,0.336,1,0,3.23,3.79,3.79,0,DN200 (not steepened)
O1-P1754,O1,pipe,200,99.5,0.51,0.51,0,,9606,0.078,0.141,1,0,1.48,2.36,2.36,0,DN200 (not steepened)
O24-P63,O24,pipe,200,100.0,0.51,0.51,0,,9607,0.044,0.044,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O1-P6,O1,pipe,1800,100.0,0.075,0.075,0,,19187,0.9,1.013,0,0,9.54,10.1,10.1,0,"Above DN200, 0.75 m/s as laid"
O3-P3063,O3,pipe,200,52.8,0.51,0.51,0,,8446,0.421,0.451,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O3-P38,O3,pipe,315,89.2,0.27,0.636,1,0.50 to 0.75 %,2137,0.75,1.015,0,0,6.88,7.35,7.35,0,Steepened 0.50 to 0.75 %
O4-P1179,O4,pipe,200,69.6,0.51,0.51,0,,9611,0.121,0.121,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O4-P134,O4,pipe,200,95.1,0.51,0.51,0,,17651,0.493,0.72,1,0,4.14,4.26,4.26,0,DN200 (not steepened)
O4-P1345,O4,pipe,630,71.1,0.125,0.207,1,up to 0.30 %,12996,0.75,0.872,0,0,11.76,12.02,12.02,1,Steepened up to 0.30 %
O14-P53,O14,pipe,200,100.0,0.51,0.51,0,,6315,0.405,0.428,1,0,8.31,8.42,8.42,0,DN200 (not steepened)
O2-P946,O2,pipe,200,100.0,0.51,0.51,0,,5908,0.492,0.553,1,0,10.59,10.76,10.76,0,DN200 (not steepened)
O3-P1998,O3,pipe,250,78.2,0.375,0.375,0,,4060,0.524,0.735,1,0,4.81,5.55,5.55,0,"Above DN200, under 0.75 m/s"
O3-P139,O3,pipe,280,100.0,0.375,0.375,0,,5789,0.759,0.809,0,0,9.61,13.22,13.22,1,"Above DN200, 0.75 m/s as laid"
O4-P1001,O4,pipe,200,100.0,0.51,0.51,0,,9618,0.354,0.357,1,0,3.4,4.13,4.13,0,DN200 (not steepened)
O1-P2454,O1,pipe,800,92.4,0.085,0.163,1,up to 0.30 %,9619,0.75,0.853,0,0,4.56,5.79,5.79,0,Steepened up to 0.30 %
O9-P2049,O9,pipe,200,100.0,0.51,0.51,0,,4214,0.622,0.658,1,0,7.31,7.06,7.31,0,DN200 (not steepened)
O1-P2559,O1,pipe,200,99.5,0.51,0.51,0,,9621,0.096,0.096,1,0,1.5,1.71,1.71,0,DN200 (not steepened)
O1-P1556,O1,pipe,200,91.4,0.51,0.51,0,,12784,0.26,0.362,1,0,2.82,3.0,3.0,0,DN200 (not steepened)
O9-P302,O9,pipe,200,82.1,0.51,0.51,0,,9624,0.122,0.228,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O4-P1465,O4,pipe,200,78.7,0.51,0.51,0,,17652,0.164,0.32,1,0,5.67,5.97,5.97,0,DN200 (not steepened)
O2-P616,O2,pipe,200,100.0,0.51,0.51,0,,17885,0.728,0.755,1,0,5.34,4.92,5.34,0,DN200 (not steepened)
O9-P1376,O9,pipe,200,82.3,0.51,0.51,0,,3770,0.2,0.235,1,0,2.63,2.65,2.65,0,DN200 (not steepened)
O3-P2825,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,10084,0.766,0.873,0,0,5.72,4.54,5.72,0,Steepened up to 0.30 %
O2-P345,O2,pipe,200,100.0,0.51,0.51,0,,9630,0.438,0.445,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O3-P163,O3,pipe,250,100.0,0.375,0.617,1,0.50 to 0.75 %,9127,0.751,0.856,0,0,7.26,7.53,7.53,0,Steepened 0.50 to 0.75 %
O1-P2498,O1,pipe,200,100.0,0.51,0.51,0,,4930,0.412,0.442,1,0,5.46,5.97,5.97,0,DN200 (not steepened)
O8-P232,O8,pipe,200,56.0,0.51,0.51,0,,17759,0.241,0.261,1,0,2.19,2.03,2.19,0,DN200 (not steepened)
O14-P128,O14,pipe,200,100.0,0.51,0.51,0,,9634,0.206,0.211,1,0,1.48,2.61,2.61,0,DN200 (not steepened)
O1-P1350,O1,pipe,200,99.5,0.51,0.51,0,,9635,0.121,0.152,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O2-P297,O2,pipe,200,100.0,0.51,0.51,0,,9636,0.249,0.249,1,0,3.12,2.91,3.12,0,DN200 (not steepened)
O2-P1224,O2,pipe,200,100.0,0.51,0.51,0,,16293,0.14,0.164,1,0,10.13,1.48,10.13,0,DN200 (not steepened)
O3-P961,O3,pipe,200,100.0,0.51,0.51,0,,11245,0.272,0.275,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O7-P247,O7,pipe,200,105.9,0.51,0.51,0,,16983,0.628,0.669,1,0,4.55,4.56,4.56,0,DN200 (not steepened)
O19-P47,O19,pipe,200,81.0,0.51,0.51,0,,87,0.311,0.311,1,0,2.27,2.58,2.58,0,DN200 (not steepened)
O1-P41,O1,pipe,1000,100.0,0.075,0.112,1,up to 0.30 %,9597,0.75,0.863,0,0,8.21,7.92,8.21,0,Steepened up to 0.30 %
O21-P987,O21,pipe,200,100.7,0.51,0.51,0,,9642,0.3,0.386,1,0,2.52,1.48,2.52,0,DN200 (not steepened)
O4-P548,O4,pipe,200,81.5,0.51,0.51,0,,9643,0.171,0.193,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O4-P1425,O4,pipe,200,85.2,0.51,0.51,0,,9868,0.209,0.209,1,0,1.48,2.59,2.59,0,DN200 (not steepened)
O9-P565,O9,pipe,200,117.3,0.51,0.51,0,,9645,0.17,0.174,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O3-P2889,O3,pipe,200,85.4,0.51,0.51,0,,17235,0.211,0.358,1,0,5.32,5.21,5.32,0,DN200 (not steepened)
O1-P1372,O1,pipe,250,78.5,0.375,0.375,0,,13093,0.582,0.7,1,0,8.89,8.24,8.89,0,"Above DN200, under 0.75 m/s"
O3-P3,O3,pipe,800,99.5,0.085,0.237,1,up to 0.30 %,9515,0.75,0.99,0,0,11.48,12.05,12.05,1,Steepened up to 0.30 %
O2-P1040,O2,pipe,200,63.9,0.51,0.51,0,,10541,0.353,0.356,1,0,2.41,1.97,2.41,0,DN200 (not steepened)
O1-P1653,O1,pipe,200,70.6,0.51,0.51,0,,9651,0.34,0.342,1,0,2.34,2.43,2.43,0,DN200 (not steepened)
O4-P1229,O4,pipe,200,42.5,0.51,0.51,0,,9652,0.076,0.139,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O12-P179,O12,pipe,200,99.5,0.51,0.51,0,,9653,0.072,0.13,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O4-P383,O4,pipe,200,99.5,0.51,0.51,0,,18034,0.602,0.681,1,0,2.9,3.11,3.11,0,DN200 (not steepened)
O3-P86,O3,pipe,630,100.0,0.125,0.174,1,up to 0.30 %,10729,0.757,0.808,0,0,4.06,3.08,4.06,0,Steepened up to 0.30 %
O1-P1617,O1,pipe,200,99.5,0.51,0.51,0,,9656,0.177,0.177,1,0,1.48,2.33,2.33,0,DN200 (not steepened)
O3-P674,O3,pipe,200,60.0,0.51,0.51,0,,11704,0.231,0.272,1,0,2.11,2.11,2.11,0,DN200 (not steepened)
O21-P664,O21,pipe,200,100.0,0.51,0.51,0,,9658,0.074,0.134,1,0,1.48,2.16,2.16,0,DN200 (not steepened)
O9-P104,O9,pipe,200,100.0,0.51,0.51,0,,9803,0.441,0.607,1,0,11.95,11.96,11.96,0,DN200 (not steepened)
O9-P2120,O9,pipe,200,100.0,0.51,0.51,0,,4604,0.247,0.259,1,0,2.11,2.17,2.17,0,DN200 (not steepened)
O21-P1067,O21,pipe,200,100.0,0.51,0.51,0,,14894,0.213,0.297,1,0,2.06,2.2,2.2,0,DN200 (not steepened)
O3-P1399,O3,pipe,200,100.0,0.51,0.51,0,,11501,0.24,0.24,1,0,1.48,1.93,1.93,0,DN200 (not steepened)
O9-P2142,O9,pipe,200,100.0,0.51,0.51,0,,7701,0.26,0.265,1,0,1.51,1.55,1.55,0,DN200 (not steepened)
O9-P318,O9,pipe,200,59.8,0.51,0.51,0,,9664,0.114,0.121,1,0,1.48,2.08,2.08,0,DN200 (not steepened)
O1-P2276,O1,pipe,200,100.0,0.51,0.51,0,,3009,0.077,0.133,1,0,1.97,2.15,2.15,0,DN200 (not steepened)
O7-P299,O7,pipe,200,77.3,0.51,0.51,0,,8211,0.552,0.594,1,0,6.43,7.02,7.02,0,DN200 (not steepened)
O2-P866,O2,pipe,200,84.4,0.51,0.51,0,,3979,0.416,0.424,1,0,2.77,1.67,2.77,0,DN200 (not steepened)
O24-P193,O24,pipe,200,100.0,0.51,0.51,0,,4184,0.64,0.653,1,0,6.25,5.86,6.25,0,DN200 (not steepened)
O8-P127,O8,pipe,200,99.6,0.51,0.51,0,,16345,0.17,0.342,1,0,2.83,3.42,3.42,0,DN200 (not steepened)
O3-P1749,O3,pipe,200,103.1,0.51,0.51,0,,556,0.23,0.27,1,0,2.93,3.19,3.19,0,DN200 (not steepened)
O2-P148,O2,pipe,200,100.0,0.51,0.51,0,,16578,0.435,0.435,1,0,3.26,4.57,4.57,0,DN200 (not steepened)
O8-P196,O8,pipe,200,117.7,0.51,0.51,0,,13054,0.069,0.103,1,0,2.48,2.41,2.48,0,DN200 (not steepened)
O9-P209,O9,pipe,200,104.6,0.51,0.51,0,,14524,0.566,0.681,1,0,6.57,7.2,7.2,0,DN200 (not steepened)
O1-P993,O1,pipe,200,100.0,0.51,0.51,0,,9675,0.12,0.145,1,0,1.48,2.23,2.23,0,DN200 (not steepened)
O4-P1024,O4,pipe,200,100.0,0.51,0.51,0,,11064,0.218,0.218,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O9-P1223,O9,pipe,200,100.0,0.51,0.51,0,,10878,0.054,0.086,1,0,1.81,2.06,2.06,0,DN200 (not steepened)
O12-P170,O12,pipe,200,100.0,0.51,0.51,0,,8540,0.157,0.157,1,0,3.47,4.2,4.2,0,DN200 (not steepened)
O19-P53,O19,pipe,200,100.0,0.51,0.51,0,,9680,0.247,0.247,1,0,1.48,2.02,2.02,0,DN200 (not steepened)
O4-P69,O4,pipe,800,100.0,0.085,0.152,1,up to 0.30 %,9681,0.75,0.852,0,0,12.79,13.02,13.02,1,Steepened up to 0.30 %
O6-P66,O6,pipe,355,100.0,0.27,0.358,1,0.30 to 0.50 %,14413,0.794,0.873,0,0,6.27,6.89,6.89,0,Steepened 0.30 to 0.50 %
O6-P410,O6,pipe,200,101.8,0.51,0.51,0,,15901,0.225,0.241,1,0,2.23,1.48,2.23,0,DN200 (not steepened)
O3-P16,O3,pipe,630,100.0,0.125,0.337,1,0.30 to 0.50 %,18179,0.753,1.001,0,0,12.11,11.77,12.11,1,Steepened 0.30 to 0.50 %
O2-P100,O2,pipe,200,100.0,0.51,0.51,0,,16578,0.719,0.739,1,0,3.84,4.61,4.61,0,DN200 (not steepened)
O1-P788,O1,pipe,200,100.0,0.51,0.51,0,,9686,0.039,0.039,1,0,1.48,2.13,2.13,0,DN200 (not steepened)
O4-P597,O4,pipe,200,100.0,0.51,0.51,0,,5538,0.684,0.716,1,0,8.2,8.19,8.2,0,DN200 (not steepened)
O21-P969,O21,pipe,200,54.4,0.51,0.51,0,,15800,0.26,0.303,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O9-P2609,O9,pipe,200,59.8,0.51,0.51,0,,14958,0.097,0.158,1,0,3.11,3.2,3.2,0,DN200 (not steepened)
O7-P397,O7,pipe,200,99.6,0.51,0.51,0,,17511,0.23,0.24,1,0,1.88,3.86,3.86,0,DN200 (not steepened)
O1-P1777,O1,pipe,200,100.0,0.51,0.51,0,,79,0.175,0.175,1,0,1.5,1.5,1.5,0,DN200 (not steepened)
O3-P1520,O3,pipe,200,100.0,0.51,0.51,0,,9723,0.373,0.375,1,0,3.27,3.39,3.39,0,DN200 (not steepened)
O21-P1174,O21,pipe,200,99.6,0.51,0.51,0,,9693,0.192,0.245,1,0,1.8,1.79,1.8,0,DN200 (not steepened)
O1-P2599,O1,pipe,200,56.4,0.51,0.51,0,,9694,0.16,0.179,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O3-P1122,O3,pipe,200,100.0,0.51,0.51,0,,13500,0.56,0.596,1,0,6.56,7.07,7.07,0,DN200 (not steepened)
O1-P56,O1,pipe,1000,97.1,0.075,0.123,1,up to 0.30 %,5406,0.775,0.892,0,0,10.0,9.95,10.0,0,Steepened up to 0.30 %
O3-P2840,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,10084,0.762,0.868,0,0,3.94,3.64,3.94,0,Steepened up to 0.30 %
O3-P3346,O3,pipe,200,100.0,0.51,0.51,0,,5801,0.268,0.412,1,0,2.01,1.48,2.01,0,DN200 (not steepened)
O9-P535,O9,pipe,200,100.7,0.51,0.51,0,,14524,0.389,0.414,1,0,6.13,6.57,6.57,0,DN200 (not steepened)
O2-P996,O2,pipe,200,60.7,0.51,0.51,0,,80,0.18,0.197,1,0,3.54,1.48,3.54,0,DN200 (not steepened)
O3-P80,O3,pipe,630,100.0,0.125,0.168,1,up to 0.30 %,10182,0.75,0.799,0,0,2.99,3.16,3.16,0,Steepened up to 0.30 %
O3-P2276,O3,pipe,200,100.0,0.51,0.51,0,,9702,0.182,0.267,1,0,1.48,2.28,2.28,0,DN200 (not steepened)
O3-P912,O3,pipe,200,64.2,0.51,0.51,0,,9703,0.34,0.343,1,0,2.36,2.37,2.37,0,DN200 (not steepened)
O1-P2125,O1,pipe,200,60.9,0.51,0.51,0,,17340,0.584,0.729,1,0,2.99,2.9,2.99,0,DN200 (not steepened)
O9-P2690,O9,pipe,200,100.0,0.51,0.51,0,,15153,0.233,0.233,1,0,1.77,1.83,1.83,0,DN200 (not steepened)
O1-P2601,O1,pipe,200,100.0,0.51,0.51,0,,2533,0.273,0.361,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O2-P287,O2,pipe,200,100.0,0.51,0.51,0,,10094,0.426,0.44,1,0,6.48,4.61,6.48,0,DN200 (not steepened)
O2-P1151,O2,pipe,200,100.0,0.51,0.51,0,,15672,0.114,0.17,1,0,10.24,1.48,10.24,0,DN200 (not steepened)
O4-P953,O4,pipe,200,100.0,0.51,0.51,0,,9618,0.452,0.484,1,0,5.25,5.08,5.25,0,DN200 (not steepened)
O9-P1246,O9,pipe,200,100.0,0.51,0.51,0,,5704,0.052,0.084,1,0,1.74,1.93,1.93,0,DN200 (not steepened)
O6-P391,O6,pipe,200,100.0,0.51,0.51,0,,5431,0.301,0.301,1,0,2.82,1.99,2.82,0,DN200 (not steepened)
O4-P1393,O4,pipe,200,99.6,0.51,0.51,0,,9712,0.149,0.149,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O1-P47,O1,pipe,1000,100.0,0.075,0.112,1,up to 0.30 %,6893,0.75,0.863,0,0,7.79,7.33,7.79,0,Steepened up to 0.30 %
O1-P1745,O1,pipe,200,100.0,0.51,0.51,0,,9355,0.304,0.324,1,0,2.56,2.28,2.56,0,DN200 (not steepened)
O4-P868,O4,pipe,200,92.3,0.51,0.51,0,,3087,0.047,0.047,1,0,3.22,4.17,4.17,0,DN200 (not steepened)
O10-P155,O10,pipe,200,99.6,0.51,0.51,0,,9716,0.076,0.136,1,0,1.48,2.35,2.35,0,DN200 (not steepened)
O3-P1592,O3,pipe,200,81.8,0.51,0.51,0,,13273,0.172,0.344,1,0,1.61,1.85,1.85,0,DN200 (not steepened)
O8-P240,O8,pipe,200,71.2,0.51,0.51,0,,15790,0.223,0.248,1,0,1.99,1.84,1.99,0,DN200 (not steepened)
O21-P1163,O21,pipe,200,67.2,0.51,0.51,0,,9719,0.379,0.379,1,0,2.79,1.48,2.79,0,DN200 (not steepened)
O7-P313,O7,pipe,200,82.8,0.51,0.51,0,,4009,0.169,0.227,1,0,1.48,7.34,7.34,0,DN200 (not steepened)
O2-P517,O2,pipe,200,100.0,0.51,0.51,0,,4828,0.364,0.41,1,0,3.86,4.57,4.57,0,DN200 (not steepened)
O8-P43,O8,pipe,200,36.4,0.51,0.51,0,,9591,0.419,0.496,1,0,4.39,4.42,4.42,0,DN200 (not steepened)
O3-P1525,O3,pipe,200,100.0,0.51,0.51,0,,9723,0.16,0.16,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O7-P36,O7,pipe,200,85.5,0.51,0.51,0,,15682,0.399,0.564,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O14-P30,O14,pipe,200,100.0,0.51,0.51,0,,9877,0.477,0.564,1,0,5.52,5.62,5.62,0,DN200 (not steepened)
O4-P753,O4,pipe,200,104.2,0.51,0.51,0,,15412,0.15,0.15,1,0,2.02,1.48,2.02,0,DN200 (not steepened)
O12-P407,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.296,0.384,1,0,7.82,8.04,8.04,0,DN200 (not steepened)
O1-P1746,O1,pipe,200,100.0,0.51,0.51,0,,9355,0.298,0.317,1,0,3.79,2.56,3.79,0,DN200 (not steepened)
O3-P2810,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,10084,0.77,0.877,0,0,7.3,7.65,7.65,0,Steepened up to 0.30 %
O11-P307,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.253,0.257,1,0,7.57,7.39,7.57,0,DN200 (not steepened)
O9-P399,O9,pipe,200,78.9,0.51,0.51,0,,7193,0.675,0.71,1,0,5.38,5.55,5.55,0,DN200 (not steepened)
O3-P2643,O3,pipe,200,99.6,0.51,0.51,0,,9732,0.214,0.342,1,0,1.48,3.75,3.75,0,DN200 (not steepened)
O7-P273,O7,pipe,200,92.8,0.51,0.51,0,,9733,0.407,0.419,1,0,4.62,5.09,5.09,0,DN200 (not steepened)
O3-P1468,O3,pipe,250,100.0,0.375,0.375,0,,1843,0.575,0.704,1,0,7.01,6.83,7.01,0,"Above DN200, under 0.75 m/s"
O3-P863,O3,pipe,200,100.0,0.51,0.51,0,,14405,0.614,0.625,1,0,6.9,7.62,7.62,0,DN200 (not steepened)
O3-P2804,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,10084,0.772,0.878,0,0,4.72,5.87,5.87,0,Steepened up to 0.30 %
O9-P1381,O9,pipe,200,95.0,0.51,0.51,0,,14573,0.069,0.113,1,0,1.5,1.54,1.54,0,DN200 (not steepened)
O2-P847,O2,pipe,200,100.0,0.51,0.51,0,,3810,0.31,0.31,1,0,1.93,1.48,1.93,0,DN200 (not steepened)
O21-P1028,O21,pipe,200,100.0,0.51,0.51,0,,13024,0.552,0.599,1,0,3.25,3.12,3.25,0,DN200 (not steepened)
O3-P2043,O3,pipe,200,86.8,0.51,0.51,0,,17233,0.232,0.232,1,0,1.68,2.3,2.3,0,DN200 (not steepened)
O1-P1791,O1,pipe,200,99.7,0.51,0.51,0,,9741,0.175,0.183,1,0,2.31,1.48,2.31,0,DN200 (not steepened)
O4-P887,O4,pipe,200,74.9,0.51,0.51,0,,2612,0.162,0.217,1,0,1.52,2.1,2.1,0,DN200 (not steepened)
O7-P377,O7,pipe,200,76.2,0.51,0.51,0,,9743,0.037,0.037,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
