label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O9-P2822,O9,pipe,200,100.0,0.51,0.51,0,,15617,0.579,0.728,1,0,6.05,6.15,6.15,0,DN200 (not steepened)
O3-P3024,O3,pipe,200,147.1,0.51,0.51,0,,9543,0.644,0.738,1,0,3.15,3.89,3.89,0,DN200 (not steepened)
O12-P149,O12,pipe,200,100.0,0.51,0.51,0,,11202,0.123,0.123,1,0,1.61,1.98,1.98,0,DN200 (not steepened)
O3-P31,O3,pipe,500,100.0,0.155,0.458,1,0.30 to 0.50 %,9099,0.751,1.035,0,0,11.17,11.06,11.17,0,Steepened 0.30 to 0.50 %
O4-P1061,O4,pipe,200,100.0,0.51,0.51,0,,17019,0.404,0.482,1,0,3.74,3.95,3.95,0,DN200 (not steepened)
O6-P380,O6,pipe,200,102.1,0.51,0.51,0,,6763,0.428,0.443,1,0,5.44,6.11,6.11,0,DN200 (not steepened)
O9-P3360,O9,pipe,200,102.2,0.51,0.51,0,,13070,0.068,0.116,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O10-P143,O10,pipe,200,100.0,0.51,0.51,0,,12950,0.152,0.152,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O21-P1288,O21,pipe,200,57.8,0.51,0.51,0,,2414,0.41,0.412,1,0,2.01,3.17,3.17,0,DN200 (not steepened)
O1-P2307,O1,pipe,200,100.0,0.51,0.51,0,,9443,0.139,0.181,1,0,1.48,3.23,3.23,0,DN200 (not steepened)
O9-P749,O9,pipe,200,100.0,0.51,0.51,0,,18780,0.58,0.705,1,0,8.42,8.48,8.48,0,DN200 (not steepened)
O22-P142,O22,pipe,200,80.6,0.51,0.51,0,,6491,0.153,0.179,1,0,2.01,1.48,2.01,0,DN200 (not steepened)
O3-P1120,O3,pipe,200,100.0,0.51,0.51,0,,13076,0.2,0.2,1,0,2.48,1.48,2.48,0,DN200 (not steepened)
O3-P702,O3,pipe,200,100.0,0.51,0.51,0,,13077,0.087,0.157,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O5-P320,O5,pipe,200,58.8,0.51,0.51,0,,13078,0.077,0.14,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O9-P1130,O9,pipe,355,100.0,0.27,0.385,1,0.30 to 0.50 %,17178,0.75,0.87,0,0,9.31,8.92,9.31,0,Steepened 0.30 to 0.50 %
O4-P1350,O4,pipe,200,60.7,0.51,0.51,0,,7461,0.413,0.465,1,0,3.36,2.88,3.36,0,DN200 (not steepened)
O1-P573,O1,pipe,200,100.0,0.51,0.51,0,,14335,0.194,0.308,1,0,1.73,1.99,1.99,0,DN200 (not steepened)
O11-P170,O11,pipe,200,100.0,0.51,0.51,0,,12992,0.06,0.06,1,0,1.74,1.48,1.74,0,DN200 (not steepened)
O20-P21,O20,pipe,200,109.2,0.51,0.51,0,,5847,0.31,0.422,1,0,2.94,2.7,2.94,0,DN200 (not steepened)
O4-P1532,O4,pipe,200,83.8,0.51,0.51,0,,10995,0.274,0.411,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O9-P3219,O9,pipe,200,100.0,0.51,0.51,0,,1258,0.144,0.248,1,0,5.13,5.34,5.34,0,DN200 (not steepened)
O9-P337,O9,pipe,200,100.0,0.51,0.51,0,,11764,0.157,0.157,1,0,1.99,2.5,2.5,0,DN200 (not steepened)
O1-P536,O1,pipe,200,89.8,0.51,0.51,0,,9292,0.284,0.395,1,0,4.05,4.22,4.22,0,DN200 (not steepened)
O8-P151,O8,pipe,200,100.0,0.51,0.51,0,,13088,0.157,0.2,1,0,1.48,2.14,2.14,0,DN200 (not steepened)
O9-P1808,O9,pipe,200,100.0,0.51,0.51,0,,13089,0.11,0.201,1,0,1.48,5.12,5.12,0,DN200 (not steepened)
O1-P1673,O1,pipe,200,100.0,0.51,0.51,0,,13090,0.303,0.341,1,0,1.6,1.91,1.91,0,DN200 (not steepened)
O9-P2177,O9,pipe,200,74.1,0.51,0.51,0,,7953,0.147,0.26,1,0,2.5,2.88,2.88,0,DN200 (not steepened)
O12-P141,O12,pipe,200,100.0,0.51,0.51,0,,13314,0.344,0.375,1,0,5.37,4.86,5.37,0,DN200 (not steepened)
O1-P1373,O1,pipe,250,120.5,0.375,0.375,0,,13093,0.579,0.698,1,0,9.56,8.89,9.56,0,"Above DN200, under 0.75 m/s"
O7-P489,O7,pipe,200,100.0,0.51,0.51,0,,15682,0.08,0.08,1,0,2.46,2.44,2.46,0,DN200 (not steepened)
O1-P1793,O1,pipe,200,100.0,0.51,0.51,0,,5825,0.22,0.22,1,0,1.53,1.64,1.64,0,DN200 (not steepened)
O7-P463,O7,pipe,200,100.0,0.51,0.51,0,,12925,0.124,0.124,1,0,2.82,4.1,4.1,0,DN200 (not steepened)
O9-P2275,O9,pipe,200,61.2,0.51,0.51,0,,548,0.228,0.228,1,0,2.47,2.88,2.88,0,DN200 (not steepened)
O6-P339,O6,pipe,200,73.1,0.51,0.51,0,,13098,0.199,0.204,1,0,3.54,3.95,3.95,0,DN200 (not steepened)
O6-P249,O6,pipe,200,54.4,0.51,0.51,0,,13099,0.056,0.1,1,0,3.53,1.48,3.53,0,DN200 (not steepened)
O3-P2455,O3,pipe,200,100.0,0.51,0.51,0,,7958,0.117,0.216,1,0,2.75,4.1,4.1,0,DN200 (not steepened)
O4-P1012,O4,pipe,200,104.2,0.51,0.51,0,,10261,0.069,0.114,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O3-P2238,O3,pipe,200,60.0,0.51,0.51,0,,1200,0.143,0.262,1,0,1.85,2.08,2.08,0,DN200 (not steepened)
O1-P508,O1,pipe,200,115.2,0.51,0.51,0,,8142,0.22,0.34,1,0,1.69,2.07,2.07,0,DN200 (not steepened)
O9-P3071,O9,pipe,200,100.0,0.51,0.51,0,,13104,0.091,0.165,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O4-P519,O4,pipe,200,100.0,0.51,0.51,0,,300,0.221,0.239,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O7-P85,O7,pipe,200,42.1,0.51,0.51,0,,13106,0.057,0.096,1,0,1.48,2.15,2.15,0,DN200 (not steepened)
O9-P252,O9,pipe,200,100.0,0.51,0.51,0,,13367,0.269,0.269,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O3-P3250,O3,pipe,200,100.0,0.51,0.51,0,,13108,0.248,0.26,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O9-P1765,O9,pipe,200,100.0,0.51,0.51,0,,13109,0.069,0.12,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O21-P853,O21,pipe,200,63.0,0.51,0.51,0,,6680,0.65,0.734,1,0,7.8,7.91,7.91,0,DN200 (not steepened)
O16-P80,O16,pipe,200,58.8,0.51,0.51,0,,9569,0.091,0.161,1,0,2.09,1.48,2.09,0,DN200 (not steepened)
O1-P1872,O1,pipe,200,52.7,0.51,0.51,0,,13112,0.159,0.159,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O3-P2434,O3,pipe,200,100.0,0.51,0.51,0,,13113,0.11,0.201,1,0,1.48,2.63,2.63,0,DN200 (not steepened)
O9-P2209,O9,pipe,200,109.3,0.51,0.51,0,,15242,0.345,0.357,1,0,2.2,2.25,2.25,0,DN200 (not steepened)
O21-P632,O21,pipe,200,100.0,0.51,0.51,0,,6356,0.116,0.173,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O4-P1559,O4,pipe,200,77.0,0.51,0.51,0,,13116,0.157,0.2,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O9-P3331,O9,pipe,200,100.0,0.51,0.51,0,,15246,0.068,0.068,1,0,2.29,2.32,2.32,0,DN200 (not steepened)
O8-P109,O8,pipe,200,59.9,0.51,0.51,0,,6250,0.165,0.33,1,0,3.57,5.92,5.92,0,DN200 (not steepened)
O9-P115,O9,pipe,200,100.0,0.51,0.51,0,,6912,0.389,0.509,1,0,10.95,10.88,10.95,0,DN200 (not steepened)
O4-P1224,O4,pipe,200,71.3,0.51,0.51,0,,16667,0.271,0.335,1,0,2.15,2.16,2.16,0,DN200 (not steepened)
O2-P15,O2,pipe,1400,74.8,0.075,0.075,0,,2453,0.806,0.906,0,0,9.5,9.51,9.51,0,"Above DN200, 0.75 m/s as laid"
O11-P267,O11,pipe,200,100.0,0.51,0.51,0,,4439,0.184,0.201,1,0,6.1,6.4,6.4,0,DN200 (not steepened)
O24-P229,O24,pipe,200,100.0,0.51,0.51,0,,13123,0.143,0.2,1,0,1.48,2.12,2.12,0,DN200 (not steepened)
O9-P2273,O9,pipe,200,160.4,0.51,0.51,0,,13124,0.12,0.13,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O9-P1589,O9,pipe,200,89.1,0.51,0.51,0,,13125,0.185,0.187,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O2-P24,O2,pipe,630,66.6,0.125,0.182,1,up to 0.30 %,17882,0.775,0.82,0,0,7.08,7.18,7.18,0,Steepened up to 0.30 %
O3-P2673,O3,pipe,200,100.0,0.51,0.51,0,,13127,0.039,0.039,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O1-P871,O1,pipe,200,100.0,0.51,0.51,0,,13128,0.16,0.179,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O9-P3424,O9,pipe,200,100.0,0.51,0.51,0,,3984,0.085,0.144,1,0,1.74,1.68,1.74,0,DN200 (not steepened)
O21-P962,O21,pipe,200,100.0,0.51,0.51,0,,1103,0.284,0.367,1,0,2.25,2.91,2.91,0,DN200 (not steepened)
O8-P210,O8,pipe,200,82.3,0.51,0.51,0,,16421,0.309,0.39,1,0,4.04,3.92,4.04,0,DN200 (not steepened)
O9-P2316,O9,pipe,200,73.4,0.51,0.51,0,,13132,0.12,0.134,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O3-P3308,O3,pipe,200,100.0,0.51,0.51,0,,13133,0.156,0.204,1,0,2.92,1.48,2.92,0,DN200 (not steepened)
O2-P149,O2,pipe,200,100.0,0.51,0.51,0,,16578,0.435,0.435,1,0,2.49,3.26,3.26,0,DN200 (not steepened)
O3-P525,O3,pipe,200,101.1,0.51,0.51,0,,5568,0.446,0.472,1,0,3.64,2.63,3.64,0,DN200 (not steepened)
O9-P716,O9,pipe,500,114.2,0.155,0.342,1,0.30 to 0.50 %,18763,0.751,0.891,0,0,12.98,13.06,13.06,1,Steepened 0.30 to 0.50 %
O9-P2166,O9,pipe,200,102.0,0.51,0.51,0,,1316,0.227,0.232,1,0,2.03,2.31,2.31,0,DN200 (not steepened)
O1-P525,O1,pipe,200,100.0,0.51,0.51,0,,4392,0.337,0.416,1,0,4.46,3.47,4.46,0,DN200 (not steepened)
O1-P64,O1,pipe,1000,100.0,0.075,0.123,1,up to 0.30 %,5406,0.75,0.862,0,0,9.68,9.28,9.68,0,Steepened up to 0.30 %
O9-P1252,O9,pipe,200,102.5,0.51,0.51,0,,6865,0.15,0.261,1,0,3.46,4.01,4.01,0,DN200 (not steepened)
O1-P368,O1,pipe,250,58.1,0.375,0.705,1,0.50 to 0.75 %,1958,0.758,0.888,0,0,8.57,8.25,8.57,0,Steepened 0.50 to 0.75 %
O3-P2765,O3,pipe,200,100.0,0.51,0.51,0,,14978,0.228,0.335,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O7-P497,O7,pipe,200,100.8,0.51,0.51,0,,1561,0.053,0.053,1,0,4.28,3.77,4.28,0,DN200 (not steepened)
O9-P1339,O9,pipe,200,75.2,0.51,0.51,0,,2485,0.133,0.154,1,0,1.74,1.83,1.83,0,DN200 (not steepened)
O18-P56,O18,pipe,200,100.0,0.51,0.51,0,,13145,0.089,0.16,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O9-P364,O9,pipe,200,100.0,0.51,0.51,0,,16733,0.073,0.123,1,0,1.76,2.04,2.04,0,DN200 (not steepened)
O3-P3306,O3,pipe,200,100.0,0.51,0.51,0,,13147,0.196,0.214,1,0,2.54,1.48,2.54,0,DN200 (not steepened)
O9-P1160,O9,pipe,200,100.0,0.51,0.51,0,,5077,0.085,0.133,1,0,1.76,2.96,2.96,0,DN200 (not steepened)
O9-P6,O9,pipe,710,100.0,0.1,0.185,1,up to 0.30 %,13149,0.75,0.859,0,0,14.85,14.13,14.85,1,Steepened up to 0.30 %
O2-P1080,O2,pipe,200,100.0,0.51,0.51,0,,1123,0.208,0.208,1,0,3.15,1.48,3.15,0,DN200 (not steepened)
O1-P325,O1,pipe,200,100.0,0.51,0.51,0,,8506,0.176,0.344,1,0,3.09,5.73,5.73,0,DN200 (not steepened)
O3-P2367,O3,pipe,200,88.3,0.51,0.51,0,,13152,0.465,0.731,1,0,9.46,9.48,9.48,0,DN200 (not steepened)
O21-P1206,O21,pipe,200,89.3,0.51,0.51,0,,2400,0.175,0.246,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O21-P1019,O21,pipe,200,100.0,0.51,0.51,0,,13024,0.599,0.657,1,0,3.51,3.64,3.64,0,DN200 (not steepened)
O7-P279,O7,pipe,200,101.7,0.51,0.51,0,,9306,0.343,0.348,1,0,2.34,1.93,2.34,0,DN200 (not steepened)
O1-P36,O1,pipe,1000,100.0,0.075,0.112,1,up to 0.30 %,12858,0.75,0.863,0,0,8.39,8.54,8.54,0,Steepened up to 0.30 %
O9-P1892,O9,pipe,200,103.1,0.51,0.51,0,,8261,0.235,0.351,1,0,2.6,3.0,3.0,0,DN200 (not steepened)
O9-P3375,O9,pipe,200,100.0,0.51,0.51,0,,12903,0.25,0.407,1,0,3.01,3.15,3.15,0,DN200 (not steepened)
O12-P226,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.259,0.335,1,0,8.88,9.06,9.06,0,DN200 (not steepened)
O4-P4,O4,pipe,900,86.0,0.075,0.13,1,up to 0.30 %,6921,0.751,0.852,0,0,3.48,3.12,3.48,0,Steepened up to 0.30 %
O9-P2764,O9,pipe,200,100.0,0.51,0.51,0,,14734,0.061,0.103,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O8-P206,O8,pipe,200,61.6,0.51,0.51,0,,16421,0.367,0.424,1,0,4.16,4.29,4.29,0,DN200 (not steepened)
O9-P332,O9,pipe,200,100.0,0.51,0.51,0,,11764,0.197,0.201,1,0,2.26,2.0,2.26,0,DN200 (not steepened)
O20-P13,O20,pipe,200,100.0,0.51,0.51,0,,19083,0.455,0.559,1,0,10.23,9.2,10.23,0,DN200 (not steepened)
O12-P459,O12,pipe,200,100.0,0.51,0.51,0,,3474,0.129,0.146,1,0,2.5,3.73,3.73,0,DN200 (not steepened)
O2-P1583,O2,pipe,200,76.7,0.51,0.51,0,,13166,0.163,0.198,1,0,1.48,3.82,3.82,0,DN200 (not steepened)
O12-P254,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.203,0.267,1,0,5.71,5.99,5.99,0,DN200 (not steepened)
O9-P2760,O9,pipe,200,62.7,0.51,0.51,0,,11050,0.13,0.186,1,0,2.74,6.34,6.34,0,DN200 (not steepened)
O3-P3113,O3,pipe,200,49.3,0.51,0.51,0,,13169,0.182,0.204,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O3-P817,O3,pipe,200,100.0,0.51,0.51,0,,13170,0.178,0.178,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O3-P2561,O3,pipe,200,100.0,0.51,0.51,0,,12738,0.264,0.425,1,0,2.57,2.42,2.57,0,DN200 (not steepened)
O24-P227,O24,pipe,200,100.0,0.51,0.51,0,,13172,0.203,0.244,1,0,1.48,3.33,3.33,0,DN200 (not steepened)
O21-P1277,O21,pipe,200,75.5,0.51,0.51,0,,5139,0.39,0.403,1,0,1.48,3.04,3.04,0,DN200 (not steepened)
O4-P44,O4,pipe,800,100.0,0.085,0.145,1,up to 0.30 %,2774,0.752,0.85,0,0,10.89,10.93,10.93,0,Steepened up to 0.30 %
O5-P291,O5,pipe,200,83.5,0.51,0.51,0,,13175,0.07,0.123,1,0,2.25,1.48,2.25,0,DN200 (not steepened)
O4-P421,O4,pipe,200,100.0,0.51,0.51,0,,11698,0.069,0.114,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O3-P2891,O3,pipe,200,100.0,0.51,0.51,0,,17235,0.2,0.322,1,0,1.48,3.09,3.09,0,DN200 (not steepened)
O4-P1055,O4,pipe,200,91.6,0.51,0.51,0,,17019,0.453,0.572,1,0,5.24,5.37,5.37,0,DN200 (not steepened)
O9-P2981,O9,pipe,200,100.0,0.51,0.51,0,,12432,0.167,0.246,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O3-P1623,O3,pipe,200,100.0,0.51,0.51,0,,13180,0.122,0.226,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O3-P2615,O3,pipe,200,86.8,0.51,0.51,0,,13181,0.074,0.132,1,0,2.5,1.48,2.5,0,DN200 (not steepened)
O3-P1014,O3,pipe,200,100.0,0.51,0.51,0,,4260,0.22,0.22,1,0,2.68,3.83,3.83,0,DN200 (not steepened)
O21-P265,O21,pipe,200,100.0,0.51,0.51,0,,18990,0.391,0.411,1,0,3.62,3.19,3.62,0,DN200 (not steepened)
O4-P924,O4,pipe,200,100.0,0.51,0.51,0,,15618,0.15,0.15,1,0,1.52,2.39,2.39,0,DN200 (not steepened)
O24-P213,O24,pipe,200,100.0,0.51,0.51,0,,678,0.409,0.409,1,0,2.31,1.58,2.31,0,DN200 (not steepened)
O24-P342,O24,pipe,200,100.0,0.51,0.51,0,,12026,0.362,0.414,1,0,1.9,2.71,2.71,0,DN200 (not steepened)
O1-P553,O1,pipe,200,100.0,0.51,0.51,0,,11498,0.381,0.443,1,0,3.53,3.24,3.53,0,DN200 (not steepened)
O1-P448,O1,pipe,200,104.5,0.51,0.51,0,,13188,0.569,0.723,1,0,5.08,6.11,6.11,0,DN200 (not steepened)
O21-P53,O21,pipe,560,100.0,0.155,0.245,1,up to 0.30 %,9196,0.75,0.834,0,0,8.66,8.22,8.66,0,Steepened up to 0.30 %
O4-P704,O4,pipe,200,87.1,0.51,0.51,0,,13190,0.304,0.335,1,0,2.06,2.08,2.08,0,DN200 (not steepened)
O13-P15,O13,pipe,200,68.7,0.51,0.51,0,,1766,0.055,0.094,1,0,2.32,2.79,2.79,0,DN200 (not steepened)
O2-P1250,O2,pipe,200,104.0,0.51,0.51,0,,13192,0.157,0.157,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O9-P2394,O9,pipe,200,100.0,0.51,0.51,0,,13193,0.166,0.179,1,0,1.48,2.25,2.25,0,DN200 (not steepened)
O7-P1,O7,pipe,315,45.9,0.27,0.376,1,0.30 to 0.50 %,10329,0.752,0.843,0,0,10.19,10.39,10.39,0,Steepened 0.30 to 0.50 %
O2-P1978,O2,pipe,200,100.0,0.51,0.51,0,,10519,0.375,0.375,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O3-P628,O3,pipe,200,85.0,0.51,0.51,0,,13196,0.245,0.293,1,0,1.97,2.2,2.2,0,DN200 (not steepened)
O21-P675,O21,pipe,200,96.4,0.51,0.51,0,,13197,0.051,0.09,1,0,1.48,3.0,3.0,0,DN200 (not steepened)
O1-P1425,O1,pipe,200,100.0,0.51,0.51,0,,14422,0.192,0.298,1,0,2.75,2.71,2.75,0,DN200 (not steepened)
O9-P2633,O9,pipe,200,77.5,0.51,0.51,0,,13199,0.118,0.121,1,0,2.47,1.48,2.47,0,DN200 (not steepened)
O1-P1314,O1,pipe,200,100.0,0.51,0.51,0,,13200,0.143,0.149,1,0,2.88,1.48,2.88,0,DN200 (not steepened)
O1-P148,O1,pipe,355,100.0,0.27,0.311,1,0.30 to 0.50 %,6196,0.752,0.848,0,0,10.51,9.78,10.51,0,Steepened 0.30 to 0.50 %
O9-P695,O9,pipe,500,100.0,0.155,0.319,1,0.30 to 0.50 %,6048,0.751,0.883,0,0,15.17,15.39,15.39,1,Steepened 0.30 to 0.50 %
O1-P826,O1,pipe,200,102.9,0.51,0.51,0,,3178,0.464,0.589,1,0,5.98,6.2,6.2,0,DN200 (not steepened)
O9-P1860,O9,pipe,200,54.2,0.51,0.51,0,,6831,0.179,0.26,1,0,1.8,1.9,1.9,0,DN200 (not steepened)
O1-P158,O1,pipe,355,84.5,0.27,0.311,1,0.30 to 0.50 %,6196,0.75,0.841,0,0,9.53,10.14,10.14,0,Steepened 0.30 to 0.50 %
O21-P638,O21,pipe,200,100.0,0.51,0.51,0,,10091,0.1,0.184,1,0,2.22,3.36,3.36,0,DN200 (not steepened)
O9-P692,O9,pipe,500,100.0,0.155,0.319,1,0.30 to 0.50 %,6048,0.757,0.886,0,0,15.06,15.23,15.23,1,Steepened 0.30 to 0.50 %
O21-P1158,O21,pipe,200,100.0,0.51,0.51,0,,13208,0.157,0.157,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O9-P675,O9,pipe,200,100.0,0.51,0.51,0,,18814,0.182,0.236,1,0,2.67,1.48,2.67,0,DN200 (not steepened)
O10-P359,O10,pipe,200,100.0,0.51,0.51,0,,14816,0.084,0.095,1,0,1.89,1.93,1.93,0,DN200 (not steepened)
O9-P1228,O9,pipe,200,75.6,0.51,0.51,0,,3543,0.141,0.199,1,0,2.7,2.94,2.94,0,DN200 (not steepened)
O3-P1730,O3,pipe,200,100.0,0.51,0.51,0,,6851,0.177,0.352,1,0,2.06,2.89,2.89,0,DN200 (not steepened)
O7-P53,O7,pipe,200,92.9,0.51,0.51,0,,15682,0.343,0.475,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O11-P130,O11,pipe,200,126.8,0.51,0.51,0,,12992,0.115,0.162,1,0,2.98,3.18,3.18,0,DN200 (not steepened)
O6-P91,O6,pipe,315,100.0,0.27,0.373,1,0.30 to 0.50 %,10466,0.75,0.841,0,0,14.72,13.73,14.72,1,Steepened 0.30 to 0.50 %
O9-P1694,O9,pipe,200,100.0,0.51,0.51,0,,13216,0.058,0.102,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O3-P1557,O3,pipe,200,100.0,0.51,0.51,0,,16658,0.283,0.283,1,0,2.31,2.15,2.31,0,DN200 (not steepened)
O10-P110,O10,pipe,200,75.9,0.51,0.51,0,,17172,0.111,0.199,1,0,1.81,2.09,2.09,0,DN200 (not steepened)
O9-P1267,O9,pipe,200,100.0,0.51,0.51,0,,8433,0.078,0.122,1,0,1.84,2.18,2.18,0,DN200 (not steepened)
O1-P1869,O1,pipe,200,58.2,0.51,0.51,0,,13220,0.077,0.141,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O9-P3029,O9,pipe,200,100.0,0.51,0.51,0,,15232,0.104,0.195,1,0,2.17,1.48,2.17,0,DN200 (not steepened)
O1-P2647,O1,pipe,200,93.4,0.51,0.51,0,,13222,0.169,0.224,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O9-P1422,O9,pipe,200,100.0,0.51,0.51,0,,13223,0.119,0.123,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O4-P972,O4,pipe,200,80.4,0.51,0.51,0,,17060,0.24,0.3,1,0,2.93,2.8,2.93,0,DN200 (not steepened)
O9-P3353,O9,pipe,200,100.0,0.51,0.51,0,,8565,0.059,0.099,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O3-P70,O3,pipe,200,83.5,0.51,0.51,0,,11846,0.111,0.201,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O12-P262,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.171,0.254,1,0,3.66,3.81,3.81,0,DN200 (not steepened)
O24-P155,O24,pipe,200,100.0,0.51,0.51,0,,17500,0.236,0.331,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O4-P813,O4,pipe,200,86.8,0.51,0.51,0,,10520,0.453,0.576,1,0,7.77,7.79,7.79,0,DN200 (not steepened)
O21-P173,O21,pipe,200,71.2,0.51,0.51,0,,170,0.223,0.242,1,0,2.57,3.11,3.11,0,DN200 (not steepened)
O21-P388,O21,pipe,200,100.0,0.51,0.51,0,,13858,0.417,0.44,1,0,3.64,4.31,4.31,0,DN200 (not steepened)
O9-P2154,O9,pipe,200,100.0,0.51,0.51,0,,13232,0.056,0.098,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O9-P3220,O9,pipe,200,100.0,0.51,0.51,0,,1258,0.144,0.248,1,0,4.92,5.13,5.13,0,DN200 (not steepened)
O3-P440,O3,pipe,200,100.0,0.51,0.51,0,,16596,0.085,0.147,1,0,3.45,4.31,4.31,0,DN200 (not steepened)
O9-P778,O9,pipe,200,100.0,0.51,0.51,0,,18825,0.497,0.675,1,0,13.69,12.53,13.69,1,DN200 (not steepened)
O3-P2774,O3,pipe,200,100.0,0.51,0.51,0,,13236,0.154,0.237,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O1-P297,O1,pipe,200,100.0,0.51,0.51,0,,7886,0.161,0.255,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O3-P114,O3,pipe,450,100.0,0.205,0.247,1,up to 0.30 %,3070,0.75,0.789,0,0,9.3,9.69,9.69,0,Steepened up to 0.30 %
O2-P137,O2,pipe,200,100.0,0.51,0.51,0,,13239,0.115,0.17,1,0,4.99,1.48,4.99,0,DN200 (not steepened)
O3-P2530,O3,pipe,200,75.4,0.51,0.51,0,,12400,0.147,0.268,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O9-P382,O9,pipe,200,55.3,0.51,0.51,0,,13241,0.048,0.077,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O9-P1199,O9,pipe,200,100.0,0.51,0.51,0,,15713,0.073,0.118,1,0,2.72,3.69,3.69,0,DN200 (not steepened)
O1-P2606,O1,pipe,200,100.0,0.51,0.51,0,,13243,0.35,0.363,1,0,1.99,2.5,2.5,0,DN200 (not steepened)
O1-P2155,O1,pipe,200,100.0,0.51,0.51,0,,13244,0.121,0.152,1,0,3.33,1.48,3.33,0,DN200 (not steepened)
O6-P360,O6,pipe,200,100.0,0.51,0.51,0,,4025,0.06,0.06,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O3-P1277,O3,pipe,200,52.2,0.51,0.51,0,,6219,0.377,0.431,1,0,3.12,3.06,3.12,0,DN200 (not steepened)
O9-P2752,O9,pipe,200,100.0,0.51,0.51,0,,3886,0.268,0.268,1,0,1.86,2.52,2.52,0,DN200 (not steepened)
O5-P226,O5,pipe,200,100.0,0.51,0.51,0,,2617,0.186,0.259,1,0,2.21,1.48,2.21,0,DN200 (not steepened)
O9-P2543,O9,pipe,200,67.8,0.51,0.51,0,,13249,0.122,0.146,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O1-P990,O1,pipe,200,100.0,0.51,0.51,0,,13250,0.039,0.039,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O5-P254,O5,pipe,200,67.7,0.51,0.51,0,,17009,0.196,0.353,1,0,3.11,3.37,3.37,0,DN200 (not steepened)
O11-P272,O11,pipe,200,100.0,0.51,0.51,0,,11655,0.114,0.151,1,0,4.08,4.69,4.69,0,DN200 (not steepened)
O21-P922,O21,pipe,200,100.0,0.51,0.51,0,,16598,0.185,0.222,1,0,2.21,1.48,2.21,0,DN200 (not steepened)
O17-P28,O17,pipe,200,100.0,0.51,0.51,0,,13254,0.071,0.123,1,0,1.48,2.99,2.99,0,DN200 (not steepened)
O6-P304,O6,pipe,200,80.8,0.51,0.51,0,,4312,0.249,0.249,1,0,7.07,7.34,7.34,0,DN200 (not steepened)
O12-P325,O12,pipe,200,111.0,0.51,0.51,0,,13848,0.382,0.452,1,0,5.57,5.82,5.82,0,DN200 (not steepened)
O1-P1465,O1,pipe,200,100.0,0.51,0.51,0,,13257,0.175,0.246,1,0,1.85,1.48,1.85,0,DN200 (not steepened)
O3-P2824,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,10084,0.766,0.873,0,0,4.54,3.45,4.54,0,Steepened up to 0.30 %
O4-P23,O4,pipe,900,97.0,0.075,0.131,1,up to 0.30 %,7719,0.75,0.845,0,0,8.03,7.79,8.03,0,Steepened up to 0.30 %
O5-P288,O5,pipe,200,100.0,0.51,0.51,0,,13260,0.13,0.162,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O9-P1092,O9,pipe,355,66.4,0.27,0.385,1,0.30 to 0.50 %,17178,0.751,0.871,0,0,6.71,6.25,6.71,0,Steepened 0.30 to 0.50 %
O9-P257,O9,pipe,200,100.0,0.51,0.51,0,,13262,0.039,0.039,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O1-P1090,O1,pipe,200,100.0,0.51,0.51,0,,13263,0.167,0.247,1,0,2.95,2.95,2.95,0,DN200 (not steepened)
O9-P663,O9,pipe,200,100.0,0.51,0.51,0,,14580,0.144,0.214,1,0,2.56,3.7,3.7,0,DN200 (not steepened)
O9-P1798,O9,pipe,200,84.3,0.51,0.51,0,,8650,0.179,0.353,1,0,4.04,5.93,5.93,0,DN200 (not steepened)
O1-P344,O1,pipe,200,67.1,0.51,0.51,0,,5624,0.13,0.235,1,0,3.07,3.35,3.35,0,DN200 (not steepened)
O1-P342,O1,pipe,200,77.2,0.51,0.51,0,,5624,0.14,0.257,1,0,3.52,3.57,3.57,0,DN200 (not steepened)
O9-P2356,O9,pipe,200,100.0,0.51,0.51,0,,14283,0.697,0.722,1,0,7.72,7.67,7.72,0,DN200 (not steepened)
O9-P2934,O9,pipe,200,100.0,0.51,0.51,0,,6519,0.128,0.16,1,0,3.0,3.91,3.91,0,DN200 (not steepened)
O4-P265,O4,pipe,200,100.0,0.51,0.51,0,,4327,0.179,0.274,1,0,2.08,2.11,2.11,0,DN200 (not steepened)
O9-P167,O9,pipe,280,100.0,0.375,0.45,1,0.30 to 0.50 %,13271,0.75,0.832,0,0,11.72,11.96,11.96,0,Steepened 0.30 to 0.50 %
O3-P1971,O3,pipe,200,75.1,0.51,0.51,0,,13272,0.168,0.239,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O3-P1593,O3,pipe,200,82.2,0.51,0.51,0,,13273,0.147,0.268,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O11-P332,O11,pipe,200,100.0,0.51,0.51,0,,15637,0.246,0.246,1,0,4.01,5.21,5.21,0,DN200 (not steepened)
O1-P2132,O1,pipe,200,83.2,0.51,0.51,0,,15080,0.442,0.572,1,0,3.67,4.26,4.26,0,DN200 (not steepened)
O9-P2966,O9,pipe,200,62.5,0.51,0.51,0,,6078,0.307,0.422,1,0,3.73,4.05,4.05,0,DN200 (not steepened)
O2-P23,O2,pipe,630,100.0,0.125,0.182,1,up to 0.30 %,17882,0.775,0.82,0,0,7.18,6.9,7.18,0,Steepened up to 0.30 %
O21-P725,O21,pipe,200,76.9,0.51,0.51,0,,13278,0.061,0.116,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O9-P2459,O9,pipe,200,61.1,0.51,0.51,0,,683,0.061,0.112,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O1-P1411,O1,pipe,200,100.0,0.51,0.51,0,,315,0.35,0.441,1,0,4.35,3.68,4.35,0,DN200 (not steepened)
O11-P127,O11,pipe,200,100.0,0.51,0.51,0,,12992,0.233,0.248,1,0,4.58,4.46,4.58,0,DN200 (not steepened)
O3-P3035,O3,pipe,200,87.6,0.51,0.51,0,,3747,0.436,0.553,1,0,2.87,2.96,2.96,0,DN200 (not steepened)
O9-P804,O9,pipe,200,97.4,0.51,0.51,0,,7244,0.321,0.463,1,0,3.41,3.46,3.46,0,DN200 (not steepened)
O21-P1035,O21,pipe,200,121.6,0.51,0.51,0,,13407,0.42,0.45,1,0,2.12,2.17,2.17,0,DN200 (not steepened)
O9-P3152,O9,pipe,200,100.0,0.51,0.51,0,,3230,0.072,0.117,1,0,2.23,2.14,2.23,0,DN200 (not steepened)
O9-P2682,O9,pipe,200,72.9,0.51,0.51,0,,513,0.243,0.245,1,0,1.78,1.88,1.88,0,DN200 (not steepened)
O4-P1133,O4,pipe,200,102.0,0.51,0.51,0,,13308,0.341,0.348,1,0,2.72,2.68,2.72,0,DN200 (not steepened)
O21-P934,O21,pipe,200,60.7,0.51,0.51,0,,13288,0.154,0.154,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O9-P560,O9,pipe,200,100.0,0.51,0.51,0,,12759,0.103,0.192,1,0,1.8,2.31,2.31,0,DN200 (not steepened)
O9-P159,O9,pipe,280,100.0,0.375,0.45,1,0.30 to 0.50 %,13271,0.75,0.832,0,0,2.4,2.12,2.4,0,Steepened 0.30 to 0.50 %
O9-P734,O9,pipe,200,73.6,0.51,0.51,0,,7168,0.591,0.72,1,0,9.66,10.07,10.07,0,DN200 (not steepened)
O10-P237,O10,pipe,200,100.0,0.51,0.51,0,,13292,0.045,0.076,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O5-P147,O5,pipe,200,103.0,0.51,0.51,0,,8060,0.166,0.271,1,0,2.21,1.48,2.21,0,DN200 (not steepened)
O10-P285,O10,pipe,200,100.0,0.51,0.51,0,,13294,0.111,0.201,1,0,1.48,2.36,2.36,0,DN200 (not steepened)
O21-P86,O21,pipe,250,100.0,0.375,0.498,1,0.30 to 0.50 %,4589,0.755,0.809,0,0,6.6,6.79,6.79,0,Steepened 0.30 to 0.50 %
O9-P3051,O9,pipe,200,100.0,0.51,0.51,0,,3709,0.173,0.215,1,0,2.04,2.05,2.05,0,DN200 (not steepened)
O7-P188,O7,pipe,200,76.1,0.51,0.51,0,,11581,0.257,0.378,1,0,7.12,6.95,7.12,0,DN200 (not steepened)
O3-P1711,O3,pipe,200,100.0,0.51,0.51,0,,10683,0.239,0.436,1,0,2.88,3.5,3.5,0,DN200 (not steepened)
O4-P1010,O4,pipe,200,94.1,0.51,0.51,0,,10261,0.131,0.162,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O9-P882,O9,pipe,200,100.0,0.51,0.51,0,,12425,0.179,0.196,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O12-P370,O12,pipe,200,100.0,0.51,0.51,0,,13301,0.131,0.162,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O3-P17,O3,pipe,630,100.0,0.125,0.337,1,0.30 to 0.50 %,18179,0.753,1.0,0,0,12.25,12.11,12.25,1,Steepened 0.30 to 0.50 %
O1-P1837,O1,pipe,200,100.0,0.51,0.51,0,,13303,0.174,0.174,1,0,1.64,2.58,2.58,0,DN200 (not steepened)
O9-P290,O9,pipe,200,100.0,0.51,0.51,0,,13304,0.193,0.307,1,0,6.55,6.98,6.98,0,DN200 (not steepened)
O6-P358,O6,pipe,200,100.0,0.51,0.51,0,,4025,0.07,0.07,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O21-P770,O21,pipe,200,84.8,0.51,0.51,0,,13306,0.124,0.147,1,0,1.48,2.12,2.12,0,DN200 (not steepened)
O23-P31,O23,pipe,200,100.0,0.51,0.51,0,,2480,0.205,0.205,1,0,4.16,4.87,4.87,0,DN200 (not steepened)
O4-P1142,O4,pipe,200,100.0,0.51,0.51,0,,13308,0.168,0.168,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O9-P2159,O9,pipe,200,70.1,0.51,0.51,0,,13309,0.197,0.217,1,0,2.28,2.24,2.28,0,DN200 (not steepened)
O1-P282,O1,pipe,200,100.0,0.51,0.51,0,,4786,0.088,0.156,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O4-P1484,O4,pipe,200,94.8,0.51,0.51,0,,12801,0.293,0.364,1,0,2.6,1.48,2.6,0,DN200 (not steepened)
O8-P241,O8,pipe,200,93.9,0.51,0.51,0,,15790,0.223,0.248,1,0,2.31,1.99,2.31,0,DN200 (not steepened)
O7-P165,O7,pipe,200,100.0,0.51,0.51,0,,17516,0.381,0.456,1,0,6.83,6.72,6.83,0,DN200 (not steepened)
O12-P160,O12,pipe,200,100.0,0.51,0.51,0,,13314,0.241,0.25,1,0,1.93,1.48,1.93,0,DN200 (not steepened)
O9-P2626,O9,pipe,200,80.1,0.51,0.51,0,,4347,0.164,0.171,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O1-P1502,O1,pipe,1400,100.0,0.075,0.075,0,,11747,0.834,0.928,0,0,4.07,3.02,4.07,0,"Above DN200, 0.75 m/s as laid"
O3-P822,O3,pipe,200,100.0,0.51,0.51,0,,3572,0.35,0.357,1,0,2.11,1.89,2.11,0,DN200 (not steepened)
O9-P2445,O9,pipe,200,100.0,0.51,0.51,0,,6032,0.077,0.133,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O9-P1109,O9,pipe,355,100.0,0.27,0.385,1,0.30 to 0.50 %,17178,0.751,0.87,0,0,7.95,7.43,7.95,0,Steepened 0.30 to 0.50 %
O1-P1709,O1,pipe,200,100.0,0.51,0.51,0,,1192,0.421,0.424,1,0,4.9,5.29,5.29,0,DN200 (not steepened)
O9-P2601,O9,pipe,200,100.0,0.51,0.51,0,,14958,0.256,0.275,1,0,3.89,4.34,4.34,0,DN200 (not steepened)
O21-P51,O21,pipe,560,100.0,0.155,0.245,1,up to 0.30 %,9196,0.754,0.838,0,0,8.36,8.63,8.63,0,Steepened up to 0.30 %
O7-P136,O7,pipe,200,116.3,0.51,0.51,0,,10854,0.29,0.337,1,0,4.49,3.82,4.49,0,DN200 (not steepened)
O9-P1121,O9,pipe,355,99.4,0.27,0.385,1,0.30 to 0.50 %,17178,0.75,0.87,0,0,5.69,5.94,5.94,0,Steepened 0.30 to 0.50 %
O3-P2384,O3,pipe,200,97.1,0.51,0.51,0,,832,0.386,0.575,1,0,7.73,8.07,8.07,0,DN200 (not steepened)
O11-P3,O11,pipe,280,74.3,0.375,0.448,1,0.30 to 0.50 %,17149,0.75,0.842,0,0,12.4,12.5,12.5,1,Steepened 0.30 to 0.50 %
O3-P2449,O3,pipe,200,100.0,0.51,0.51,0,,13327,0.159,0.3,1,0,1.62,2.12,2.12,0,DN200 (not steepened)
O9-P557,O9,pipe,200,103.0,0.51,0.51,0,,8139,0.144,0.214,1,0,2.26,2.79,2.79,0,DN200 (not steepened)
O3-P3347,O3,pipe,200,100.0,0.51,0.51,0,,5801,0.261,0.404,1,0,1.85,1.48,1.85,0,DN200 (not steepened)
O9-P2430,O9,pipe,200,100.0,0.51,0.51,0,,9842,0.097,0.153,1,0,6.58,6.23,6.58,0,DN200 (not steepened)
O3-P2297,O3,pipe,200,104.3,0.51,0.51,0,,13331,0.208,0.266,1,0,1.48,2.26,2.26,0,DN200 (not steepened)
O5-P48,O5,pipe,200,55.6,0.51,0.51,0,,7146,0.223,0.248,1,0,1.68,1.64,1.68,0,DN200 (not steepened)
O9-P420,O9,pipe,200,100.0,0.51,0.51,0,,10610,0.641,0.672,1,0,3.68,2.92,3.68,0,DN200 (not steepened)
O8-P142,O8,pipe,200,63.9,0.51,0.51,0,,13088,0.18,0.272,1,0,2.69,2.75,2.75,0,DN200 (not steepened)
O3-P2536,O3,pipe,200,100.0,0.51,0.51,0,,13687,0.207,0.321,1,0,3.66,5.0,5.0,0,DN200 (not steepened)
O6-P429,O6,pipe,200,60.5,0.51,0.51,0,,10039,0.121,0.121,1,0,4.22,2.54,4.22,0,DN200 (not steepened)
O9-P2069,O9,pipe,200,96.0,0.51,0.51,0,,6810,0.24,0.259,1,0,4.19,4.42,4.42,0,DN200 (not steepened)
O9-P1463,O9,pipe,200,79.6,0.51,0.51,0,,12876,0.073,0.129,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O21-P1177,O21,pipe,200,100.0,0.51,0.51,0,,13339,0.24,0.24,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O6-P345,O6,pipe,200,86.6,0.51,0.51,0,,16993,0.208,0.208,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O23-P100,O23,pipe,200,100.0,0.51,0.51,0,,15322,0.068,0.068,1,0,5.24,5.16,5.24,0,DN200 (not steepened)
O21-P529,O21,pipe,200,100.0,0.51,0.51,0,,11139,0.431,0.523,1,0,5.12,4.82,5.12,0,DN200 (not steepened)
O1-P1029,O1,pipe,1600,100.0,0.075,0.075,0,,10972,0.835,0.933,0,0,9.14,8.35,9.14,0,"Above DN200, 0.75 m/s as laid"
O21-P45,O21,pipe,560,100.0,0.155,0.245,1,up to 0.30 %,9196,0.754,0.838,0,0,8.16,8.23,8.23,0,Steepened up to 0.30 %
O22-P84,O22,pipe,200,100.0,0.51,0.51,0,,7501,0.153,0.21,1,0,2.42,1.48,2.42,0,DN200 (not steepened)
O9-P245,O9,pipe,200,55.5,0.51,0.51,0,,13367,0.271,0.279,1,0,1.6,1.88,1.88,0,DN200 (not steepened)
O24-P204,O24,pipe,200,100.0,0.51,0.51,0,,15678,0.44,0.449,1,0,2.74,3.03,3.03,0,DN200 (not steepened)
O5-P248,O5,pipe,200,99.4,0.51,0.51,0,,13928,0.243,0.386,1,0,4.55,4.93,4.93,0,DN200 (not steepened)
O21-P1318,O21,pipe,200,66.7,0.51,0.51,0,,1035,0.123,0.205,1,0,2.95,1.48,2.95,0,DN200 (not steepened)
O19-P1,O19,pipe,200,109.6,0.51,0.51,0,,13350,0.659,0.683,1,0,7.82,7.42,7.82,0,DN200 (not steepened)
O21-P1209,O21,pipe,200,100.0,0.51,0.51,0,,4780,0.216,0.306,1,0,1.85,1.9,1.9,0,DN200 (not steepened)
O3-P2347,O3,pipe,200,100.0,0.51,0.51,0,,13352,0.163,0.198,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O3-P326,O3,pipe,280,100.0,0.375,0.464,1,0.30 to 0.50 %,10696,0.75,0.858,0,0,9.0,8.23,9.0,0,Steepened 0.30 to 0.50 %
O10-P196,O10,pipe,200,100.0,0.51,0.51,0,,18842,0.133,0.242,1,0,1.77,1.66,1.77,0,DN200 (not steepened)
O3-P104,O3,pipe,630,100.0,0.125,0.174,1,up to 0.30 %,10729,0.751,0.802,0,0,9.16,10.14,10.14,0,Steepened up to 0.30 %
O21-P1073,O21,pipe,200,100.0,0.51,0.51,0,,12170,0.193,0.193,1,0,2.52,3.0,3.0,0,DN200 (not steepened)
O3-P2952,O3,pipe,200,67.2,0.51,0.51,0,,16551,0.163,0.317,1,0,1.65,1.7,1.7,0,DN200 (not steepened)
O1-P2170,O1,pipe,200,113.3,0.51,0.51,0,,12312,0.326,0.371,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O9-P14,O9,pipe,500,56.1,0.155,0.265,1,up to 0.30 %,2829,0.755,0.845,0,0,11.34,11.18,11.34,0,Steepened up to 0.30 %
O16-P96,O16,pipe,200,100.0,0.51,0.51,0,,5945,0.17,0.208,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O1-P1700,O1,pipe,200,69.2,0.51,0.51,0,,1192,0.473,0.486,1,0,10.63,11.65,11.65,0,DN200 (not steepened)
O4-P538,O4,pipe,200,53.1,0.51,0.51,0,,13362,0.151,0.164,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O4-P1067,O4,pipe,200,100.0,0.51,0.51,0,,17019,0.323,0.435,1,0,3.45,3.48,3.48,0,DN200 (not steepened)
O9-P1057,O9,pipe,200,63.5,0.51,0.51,0,,13364,0.048,0.075,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O6-P223,O6,pipe,200,100.0,0.51,0.51,0,,10898,0.255,0.255,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O3-P2663,O3,pipe,200,103.0,0.51,0.51,0,,14121,0.192,0.298,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O9-P253,O9,pipe,200,100.0,0.51,0.51,0,,13367,0.268,0.268,1,0,2.47,1.48,2.47,0,DN200 (not steepened)
O1-P2582,O1,pipe,200,79.4,0.51,0.51,0,,14045,0.564,0.585,1,0,2.01,3.93,3.93,0,DN200 (not steepened)
O12-P375,O12,pipe,200,94.4,0.51,0.51,0,,13369,0.159,0.201,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O1-P742,O1,pipe,200,100.9,0.51,0.51,0,,19230,0.562,0.616,1,0,8.26,7.63,8.26,0,DN200 (not steepened)
O3-P2977,O3,pipe,200,100.0,0.51,0.51,0,,13372,0.164,0.171,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O1-P1975,O1,pipe,200,88.2,0.51,0.51,0,,13373,0.142,0.142,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O3-P1539,O3,pipe,200,73.9,0.51,0.51,0,,13770,0.386,0.405,1,0,2.95,2.99,2.99,0,DN200 (not steepened)
O9-P3023,O9,pipe,200,100.0,0.51,0.51,0,,13706,0.145,0.223,1,0,1.72,2.06,2.06,0,DN200 (not steepened)
O2-P1499,O2,pipe,200,104.4,0.51,0.51,0,,13376,0.365,0.42,1,0,4.26,4.41,4.41,0,DN200 (not steepened)
O21-P146,O21,pipe,200,100.0,0.51,0.51,0,,14328,0.392,0.465,1,0,6.32,6.33,6.33,0,DN200 (not steepened)
O4-P913,O4,pipe,200,100.0,0.51,0.51,0,,13378,0.121,0.121,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O11-P231,O11,pipe,200,53.0,0.51,0.51,0,,13379,0.057,0.103,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O21-P643,O21,pipe,200,100.0,0.51,0.51,0,,8021,0.074,0.13,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O4-P445,O4,pipe,200,100.0,0.51,0.51,0,,14324,0.231,0.231,1,0,4.49,4.36,4.49,0,DN200 (not steepened)
O17-P67,O17,pipe,200,78.5,0.51,0.51,0,,8503,0.099,0.179,1,0,1.57,1.82,1.82,0,DN200 (not steepened)
O3-P2868,O3,pipe,250,59.9,0.375,0.375,0,,13383,0.577,0.689,1,0,8.05,7.7,8.05,0,"Above DN200, under 0.75 m/s"
O1-P640,O1,pipe,200,100.0,0.51,0.51,0,,13384,0.11,0.201,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O15-P41,O15,pipe,200,100.0,0.51,0.51,0,,2360,0.39,0.6,1,0,3.52,6.21,6.21,0,DN200 (not steepened)
O1-P1962,O1,pipe,200,110.8,0.51,0.51,0,,7636,0.256,0.43,1,0,2.38,3.47,3.47,0,DN200 (not steepened)
O2-P604,O2,pipe,1400,68.2,0.075,0.075,0,,15448,0.759,0.868,0,0,7.94,7.55,7.94,0,"Above DN200, 0.75 m/s as laid"
O1-P2536,O1,pipe,200,100.0,0.51,0.51,0,,113,0.238,0.26,1,0,3.06,3.28,3.28,0,DN200 (not steepened)
O21-P920,O21,pipe,200,100.0,0.51,0.51,0,,16598,0.221,0.255,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O3-P2270,O3,pipe,200,54.3,0.51,0.51,0,,8602,0.4,0.559,1,0,2.61,2.98,2.98,0,DN200 (not steepened)
O7-P158,O7,pipe,250,100.0,0.375,0.565,1,0.50 to 0.75 %,17513,0.772,0.834,0,0,6.78,7.3,7.3,0,Steepened 0.50 to 0.75 %
O3-P2278,O3,pipe,200,100.0,0.51,0.51,0,,13392,0.175,0.246,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O4-P374,O4,pipe,200,73.9,0.51,0.51,0,,18034,0.616,0.697,1,0,3.97,3.97,3.97,0,DN200 (not steepened)
O10-P398,O10,pipe,200,100.0,0.51,0.51,0,,679,0.338,0.337,1,0,5.68,6.02,6.02,0,DN200 (not steepened)
O21-P1165,O21,pipe,200,101.3,0.51,0.51,0,,18297,0.364,0.398,1,0,2.3,2.08,2.3,0,DN200 (not steepened)
O9-P1261,O9,pipe,200,101.0,0.51,0.51,0,,5907,0.078,0.137,1,0,1.77,1.99,1.99,0,DN200 (not steepened)
O3-P3256,O3,pipe,200,100.0,0.51,0.51,0,,13397,0.129,0.165,1,0,2.09,1.48,2.09,0,DN200 (not steepened)
O3-P2404,O3,pipe,200,100.0,0.51,0.51,0,,14148,0.111,0.201,1,0,1.68,2.23,2.23,0,DN200 (not steepened)
O1-P241,O1,pipe,200,100.0,0.51,0.51,0,,14212,0.06,0.06,1,0,3.43,5.35,5.35,0,DN200 (not steepened)
O24-P303,O24,pipe,200,100.0,0.51,0.51,0,,4352,0.218,0.238,1,0,1.62,2.11,2.11,0,DN200 (not steepened)
O1-P386,O1,pipe,200,70.6,0.51,0.51,0,,3017,0.614,0.696,1,0,6.87,6.69,6.87,0,DN200 (not steepened)
O9-P2473,O9,pipe,200,100.0,0.51,0.51,0,,13535,0.434,0.491,1,0,4.78,5.52,5.52,0,DN200 (not steepened)
O4-P328,O4,pipe,200,103.0,0.51,0.51,0,,15720,0.089,0.157,1,0,1.69,1.68,1.69,0,DN200 (not steepened)
O21-P723,O21,pipe,200,100.0,0.51,0.51,0,,13404,0.057,0.1,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O9-P240,O9,pipe,200,76.5,0.51,0.51,0,,13405,0.271,0.28,1,0,5.47,5.91,5.91,0,DN200 (not steepened)
O21-P688,O21,pipe,200,100.0,0.51,0.51,0,,5718,0.365,0.411,1,0,5.04,5.4,5.4,0,DN200 (not steepened)
O21-P1040,O21,pipe,200,97.4,0.51,0.51,0,,13407,0.267,0.28,1,0,2.34,1.83,2.34,0,DN200 (not steepened)
O5-P146,O5,pipe,200,103.5,0.51,0.51,0,,8060,0.179,0.329,1,0,2.43,1.48,2.43,0,DN200 (not steepened)
O1-P1347,O1,pipe,200,100.0,0.51,0.51,0,,13409,0.069,0.121,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O1-P242,O1,pipe,200,100.0,0.51,0.51,0,,14212,0.057,0.057,1,0,2.62,3.43,3.43,0,DN200 (not steepened)
O3-P2554,O3,pipe,200,85.7,0.51,0.51,0,,14464,0.21,0.272,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O24-P217,O24,pipe,200,100.0,0.51,0.51,0,,678,0.354,0.354,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O21-P1145,O21,pipe,200,58.3,0.51,0.51,0,,2055,0.555,0.577,1,0,1.91,2.06,2.06,0,DN200 (not steepened)
O3-P132,O3,pipe,280,100.0,0.375,0.375,0,,5789,0.766,0.814,0,0,10.71,10.44,10.71,0,"Above DN200, 0.75 m/s as laid"
O4-P1466,O4,pipe,200,100.0,0.51,0.51,0,,17652,0.162,0.31,1,0,2.7,5.67,5.67,0,DN200 (not steepened)
O9-P2174,O9,pipe,200,100.0,0.51,0.51,0,,7949,0.092,0.161,1,0,1.48,2.89,2.89,0,DN200 (not steepened)
O1-P1083,O1,pipe,200,57.4,0.51,0.51,0,,13417,0.068,0.121,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O4-P361,O4,pipe,200,100.0,0.51,0.51,0,,13418,0.159,0.208,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O24-P298,O24,pipe,200,72.3,0.51,0.51,0,,4352,0.391,0.399,1,0,2.23,2.15,2.23,0,DN200 (not steepened)
O2-P5,O2,pipe,1400,58.7,0.075,0.075,0,,2453,0.81,0.91,0,0,7.39,7.75,7.75,0,"Above DN200, 0.75 m/s as laid"
O3-P2100,O3,pipe,200,100.0,0.51,0.51,0,,9091,0.173,0.344,1,0,4.32,4.68,4.68,0,DN200 (not steepened)
O1-P580,O1,pipe,200,74.2,0.51,0.51,0,,6392,0.084,0.135,1,0,2.13,2.11,2.13,0,DN200 (not steepened)
O9-P3134,O9,pipe,200,100.0,0.51,0.51,0,,2103,0.23,0.23,1,0,2.68,3.03,3.03,0,DN200 (not steepened)
O11-P102,O11,pipe,200,100.0,0.51,0.51,0,,13424,0.053,0.093,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O9-P947,O9,pipe,200,83.9,0.51,0.51,0,,13425,0.038,0.038,1,0,1.48,2.1,2.1,0,DN200 (not steepened)
O10-P135,O10,pipe,315,100.0,0.27,0.43,1,0.30 to 0.50 %,12799,0.752,0.845,0,0,3.76,3.91,3.91,0,Steepened 0.30 to 0.50 %
O21-P1270,O21,pipe,200,100.0,0.51,0.51,0,,5592,0.183,0.338,1,0,2.07,1.48,2.07,0,DN200 (not steepened)
O21-P713,O21,pipe,200,58.3,0.51,0.51,0,,509,0.089,0.158,1,0,1.7,2.38,2.38,0,DN200 (not steepened)
O7-P362,O7,pipe,200,80.8,0.51,0.51,0,,11581,0.073,0.073,1,0,1.48,1.88,1.88,0,DN200 (not steepened)
O1-P727,O1,pipe,200,100.0,0.51,0.51,0,,13430,0.194,0.253,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O2-P1308,O2,pipe,200,77.4,0.51,0.51,0,,3786,0.042,0.042,1,0,2.39,1.48,2.39,0,DN200 (not steepened)
O9-P1559,O9,pipe,200,100.0,0.51,0.51,0,,13432,0.197,0.25,1,0,2.51,2.66,2.66,0,DN200 (not steepened)
O9-P542,O9,pipe,200,100.0,0.51,0.51,0,,13433,0.27,0.274,1,0,3.83,4.34,4.34,0,DN200 (not steepened)
O1-P2273,O1,pipe,200,92.7,0.51,0.51,0,,13434,0.116,0.215,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O3-P3023,O3,pipe,200,100.0,0.51,0.51,0,,9543,0.644,0.738,1,0,3.89,3.62,3.89,0,DN200 (not steepened)
O2-P1624,O2,pipe,200,60.1,0.51,0.51,0,,13436,0.483,0.553,1,0,2.79,3.13,3.13,0,DN200 (not steepened)
O9-P3325,O9,pipe,200,100.0,0.51,0.51,0,,15246,0.083,0.083,1,0,2.59,2.64,2.64,0,DN200 (not steepened)
O9-P2855,O9,pipe,200,72.9,0.51,0.51,0,,13438,0.158,0.214,1,0,2.24,2.46,2.46,0,DN200 (not steepened)
O4-P465,O4,pipe,200,100.0,0.51,0.51,0,,11476,0.122,0.122,1,0,1.65,1.82,1.82,0,DN200 (not steepened)
O9-P1572,O9,pipe,200,100.0,0.51,0.51,0,,13440,0.045,0.076,1,0,1.48,2.53,2.53,0,DN200 (not steepened)
O1-P1817,O1,pipe,200,98.2,0.51,0.51,0,,13441,0.387,0.428,1,0,4.09,4.16,4.16,0,DN200 (not steepened)
O10-P266,O10,pipe,200,88.2,0.51,0.51,0,,8242,0.095,0.17,1,0,1.59,1.77,1.77,0,DN200 (not steepened)
O1-P2050,O1,pipe,200,69.4,0.51,0.51,0,,1037,0.13,0.238,1,0,2.34,1.48,2.34,0,DN200 (not steepened)
O3-P2389,O3,pipe,200,71.9,0.51,0.51,0,,832,0.341,0.464,1,0,5.07,5.13,5.13,0,DN200 (not steepened)
O1-P163,O1,pipe,355,63.2,0.27,0.326,1,0.30 to 0.50 %,6489,0.75,0.827,0,0,9.99,10.19,10.19,0,Steepened 0.30 to 0.50 %
O10-P64,O10,pipe,315,100.0,0.27,0.43,1,0.30 to 0.50 %,12799,0.764,0.874,0,0,7.85,7.81,7.85,0,Steepened 0.30 to 0.50 %
O9-P2658,O9,pipe,200,77.8,0.51,0.51,0,,15153,0.578,0.578,1,0,8.36,8.36,8.36,0,DN200 (not steepened)
O11-P211,O11,pipe,200,100.0,0.51,0.51,0,,2473,0.099,0.178,1,0,1.8,2.37,2.37,0,DN200 (not steepened)
O4-P897,O4,pipe,200,89.2,0.51,0.51,0,,17055,0.378,0.41,1,0,6.24,6.33,6.33,0,DN200 (not steepened)
O24-P263,O24,pipe,200,99.5,0.51,0.51,0,,13450,0.116,0.215,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O24-P211,O24,pipe,200,100.0,0.51,0.51,0,,678,0.409,0.409,1,0,1.66,1.67,1.67,0,DN200 (not steepened)
O10-P387,O10,pipe,200,100.0,0.51,0.51,0,,679,0.353,0.354,1,0,7.83,8.6,8.6,0,DN200 (not steepened)
O12-P327,O12,pipe,200,100.0,0.51,0.51,0,,13848,0.365,0.442,1,0,5.44,5.57,5.57,0,DN200 (not steepened)
O12-P415,O12,pipe,200,91.8,0.51,0.51,0,,6931,0.291,0.383,1,0,7.07,7.16,7.16,0,DN200 (not steepened)
O1-P1395,O1,pipe,200,61.1,0.51,0.51,0,,19173,0.346,0.463,1,0,5.6,5.6,5.6,0,DN200 (not steepened)
O12-P374,O12,pipe,200,105.6,0.51,0.51,0,,13369,0.165,0.225,1,0,1.64,1.56,1.64,0,DN200 (not steepened)
O3-P2844,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,10084,0.762,0.868,0,0,4.55,3.62,4.55,0,Steepened up to 0.30 %
O9-P2795,O9,pipe,250,60.4,0.375,0.375,0,,7083,0.578,0.728,1,0,9.91,9.98,9.98,0,"Above DN200, under 0.75 m/s"
O2-P31,O2,pipe,630,100.0,0.125,0.182,1,up to 0.30 %,17882,0.761,0.804,0,0,7.62,7.24,7.62,0,Steepened up to 0.30 %
O3-P2575,O3,pipe,200,100.0,0.51,0.51,0,,13460,0.147,0.268,1,0,2.03,1.86,2.03,0,DN200 (not steepened)
O21-P526,O21,pipe,200,100.0,0.51,0.51,0,,11139,0.431,0.523,1,0,4.3,4.03,4.3,0,DN200 (not steepened)
O8-P161,O8,pipe,200,80.6,0.51,0.51,0,,13462,0.119,0.219,1,0,1.78,2.43,2.43,0,DN200 (not steepened)
O1-P1388,O1,pipe,200,73.8,0.51,0.51,0,,3690,0.45,0.613,1,0,4.47,3.66,4.47,0,DN200 (not steepened)
O10-P133,O10,pipe,315,100.0,0.27,0.43,1,0.30 to 0.50 %,12799,0.752,0.845,0,0,3.9,3.96,3.96,0,Steepened 0.30 to 0.50 %
O12-P452,O12,pipe,200,72.9,0.51,0.51,0,,13465,0.152,0.152,1,0,1.48,2.33,2.33,0,DN200 (not steepened)
O1-P1157,O1,pipe,200,100.0,0.51,0.51,0,,4100,0.491,0.626,1,0,7.6,7.59,7.6,0,DN200 (not steepened)
O3-P589,O3,pipe,200,100.0,0.51,0.51,0,,2540,0.398,0.552,1,0,3.24,3.54,3.54,0,DN200 (not steepened)
O3-P1457,O3,pipe,250,79.9,0.375,0.375,0,,1843,0.582,0.722,1,0,6.96,7.06,7.06,0,"Above DN200, under 0.75 m/s"
O9-P1830,O9,pipe,200,62.7,0.51,0.51,0,,1290,0.058,0.1,1,0,2.75,3.36,3.36,0,DN200 (not steepened)
O1-P413,O1,pipe,200,100.0,0.51,0.51,0,,13470,0.1,0.183,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O4-P456,O4,pipe,200,100.0,0.51,0.51,0,,4906,0.151,0.151,1,0,2.09,2.36,2.36,0,DN200 (not steepened)
O8-P13,O8,pipe,200,100.0,0.51,0.51,0,,3110,0.598,0.692,1,0,8.42,8.34,8.42,0,DN200 (not steepened)
O14-P133,O14,pipe,200,102.6,0.51,0.51,0,,13473,0.204,0.231,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O9-P3470,O9,pipe,200,100.0,0.51,0.51,0,,14172,0.085,0.148,1,0,1.58,1.62,1.62,0,DN200 (not steepened)
O7-P305,O7,pipe,200,100.0,0.51,0.51,0,,8211,0.474,0.553,1,0,5.7,4.22,5.7,0,DN200 (not steepened)
O7-P141,O7,pipe,200,62.7,0.51,0.51,0,,12145,0.185,0.222,1,0,4.24,3.43,4.24,0,DN200 (not steepened)
O1-P2025,O1,pipe,200,100.0,0.51,0.51,0,,13477,0.117,0.194,1,0,2.69,1.48,2.69,0,DN200 (not steepened)
O11-P128,O11,pipe,200,100.0,0.51,0.51,0,,12992,0.233,0.248,1,0,4.68,4.58,4.68,0,DN200 (not steepened)
O9-P2498,O9,pipe,200,100.0,0.51,0.51,0,,13479,0.225,0.247,1,0,2.58,2.75,2.75,0,DN200 (not steepened)
O1-P540,O1,pipe,200,100.0,0.51,0.51,0,,9292,0.25,0.328,1,0,2.18,2.7,2.7,0,DN200 (not steepened)
O3-P2153,O3,pipe,200,60.5,0.51,0.51,0,,13481,0.146,0.214,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O12-P316,O12,pipe,200,100.0,0.51,0.51,0,,9552,0.222,0.222,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O12-P410,O12,pipe,200,72.8,0.51,0.51,0,,6931,0.293,0.384,1,0,7.01,7.17,7.17,0,DN200 (not steepened)
O1-P424,O1,pipe,200,100.0,0.51,0.51,0,,13484,0.166,0.211,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O12-P511,O12,pipe,200,100.0,0.51,0.51,0,,5462,0.092,0.165,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O10-P128,O10,pipe,315,100.0,0.27,0.43,1,0.30 to 0.50 %,12799,0.754,0.846,0,0,3.51,3.93,3.93,0,Steepened 0.30 to 0.50 %
O9-P2928,O9,pipe,200,100.0,0.51,0.51,0,,13487,0.039,0.039,1,0,5.18,1.48,5.18,0,DN200 (not steepened)
O9-P2873,O9,pipe,200,100.0,0.51,0.51,0,,13488,0.039,0.039,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O3-P2061,O3,pipe,200,64.6,0.51,0.51,0,,1816,0.154,0.237,1,0,1.88,2.31,2.31,0,DN200 (not steepened)
O9-P3323,O9,pipe,200,100.0,0.51,0.51,0,,15246,0.086,0.086,1,0,2.79,3.35,3.35,0,DN200 (not steepened)
O9-P1403,O9,pipe,200,143.7,0.51,0.51,0,,13491,0.043,0.043,1,0,1.48,1.88,1.88,0,DN200 (not steepened)
O10-P414,O10,pipe,200,100.0,0.51,0.51,0,,679,0.17,0.17,1,0,2.41,2.51,2.51,0,DN200 (not steepened)
O10-P132,O10,pipe,315,100.0,0.27,0.43,1,0.30 to 0.50 %,12799,0.752,0.845,0,0,3.96,3.92,3.96,0,Steepened 0.30 to 0.50 %
O1-P2569,O1,pipe,200,100.0,0.51,0.51,0,,3879,0.653,0.69,1,0,5.93,4.38,5.93,0,DN200 (not steepened)
O7-P499,O7,pipe,200,100.0,0.51,0.51,0,,1561,0.042,0.042,1,0,1.48,3.22,3.22,0,DN200 (not steepened)
O7-P334,O7,pipe,200,96.5,0.51,0.51,0,,10393,0.057,0.057,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O4-P367,O4,pipe,200,100.0,0.51,0.51,0,,18034,0.628,0.704,1,0,6.41,6.44,6.44,0,DN200 (not steepened)
O3-P760,O3,pipe,200,100.0,0.51,0.51,0,,11557,0.24,0.304,1,0,2.01,1.48,2.01,0,DN200 (not steepened)
O5-P60,O5,pipe,200,77.3,0.51,0.51,0,,17114,0.254,0.456,1,0,3.09,2.68,3.09,0,DN200 (not steepened)
O3-P1130,O3,pipe,200,62.8,0.51,0.51,0,,13500,0.459,0.494,1,0,5.19,7.63,7.63,0,DN200 (not steepened)
O3-P1575,O3,pipe,200,100.0,0.51,0.51,0,,13501,0.27,0.309,1,0,1.54,1.7,1.7,0,DN200 (not steepened)
O3-P2325,O3,pipe,200,100.0,0.51,0.51,0,,11547,0.246,0.346,1,0,2.13,1.48,2.13,0,DN200 (not steepened)
O1-P2080,O1,pipe,200,100.0,0.51,0.51,0,,4508,0.253,0.265,1,0,2.97,3.68,3.68,0,DN200 (not steepened)
O12-P530,O12,pipe,200,100.0,0.51,0.51,0,,14025,0.099,0.178,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O3-P2402,O3,pipe,200,100.0,0.51,0.51,0,,14148,0.123,0.227,1,0,2.14,2.42,2.42,0,DN200 (not steepened)
O1-P1704,O1,pipe,200,100.0,0.51,0.51,0,,1192,0.472,0.485,1,0,7.3,7.64,7.64,0,DN200 (not steepened)
O24-P350,O24,pipe,200,55.0,0.51,0.51,0,,7816,0.493,0.597,1,0,4.71,4.68,4.71,0,DN200 (not steepened)
O1-P2620,O1,pipe,200,101.0,0.51,0.51,0,,13508,0.039,0.039,1,0,2.09,1.48,2.09,0,DN200 (not steepened)
O5-P107,O5,pipe,200,100.5,0.51,0.51,0,,13509,0.122,0.226,1,0,1.48,3.74,3.74,0,DN200 (not steepened)
O1-P1643,O1,pipe,200,100.0,0.51,0.51,0,,13510,0.16,0.179,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O9-P3245,O9,pipe,200,69.2,0.51,0.51,0,,13511,0.061,0.115,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O1-P1179,O1,pipe,200,100.0,0.51,0.51,0,,13512,0.193,0.22,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O10-P136,O10,pipe,315,100.0,0.27,0.43,1,0.30 to 0.50 %,12799,0.752,0.845,0,0,3.37,3.76,3.76,0,Steepened 0.30 to 0.50 %
O8-P46,O8,pipe,200,100.0,0.51,0.51,0,,9591,0.405,0.474,1,0,4.74,4.92,4.92,0,DN200 (not steepened)
O4-P9,O4,pipe,900,72.0,0.075,0.13,1,up to 0.30 %,6921,0.75,0.85,0,0,3.97,3.69,3.97,0,Steepened up to 0.30 %
O1-P1022,O1,pipe,1600,65.3,0.075,0.075,0,,11474,0.838,0.938,0,0,6.94,6.09,6.94,0,"Above DN200, 0.75 m/s as laid"
O9-P1406,O9,pipe,200,100.0,0.51,0.51,0,,7872,0.199,0.26,1,0,2.99,2.88,2.99,0,DN200 (not steepened)
O21-P1244,O21,pipe,200,100.0,0.51,0.51,0,,13518,0.118,0.191,1,0,1.48,2.53,2.53,0,DN200 (not steepened)
O9-P595,O9,pipe,200,100.0,0.51,0.51,0,,7115,0.181,0.271,1,0,2.95,2.28,2.95,0,DN200 (not steepened)
O9-P1913,O9,pipe,200,100.0,0.51,0.51,0,,16841,0.101,0.176,1,0,4.27,3.95,4.27,0,DN200 (not steepened)
O1-P1028,O1,pipe,1600,100.0,0.075,0.075,0,,10972,0.835,0.933,0,0,8.35,8.38,8.38,0,"Above DN200, 0.75 m/s as laid"
O1-P1504,O1,pipe,1400,100.0,0.075,0.075,0,,11747,0.832,0.927,0,0,3.92,3.65,3.92,0,"Above DN200, 0.75 m/s as laid"
O8-P252,O8,pipe,200,79.1,0.51,0.51,0,,16421,0.052,0.052,1,0,1.6,1.56,1.6,0,DN200 (not steepened)
O4-P997,O4,pipe,200,61.2,0.51,0.51,0,,13524,0.035,0.035,1,0,1.74,1.48,1.74,0,DN200 (not steepened)
O9-P2747,O9,pipe,200,100.0,0.51,0.51,0,,13525,0.039,0.039,1,0,1.48,2.14,2.14,0,DN200 (not steepened)
O3-P199,O3,pipe,200,134.8,0.51,0.51,0,,13526,0.424,0.579,1,0,3.32,3.79,3.79,0,DN200 (not steepened)
O1-P2468,O1,pipe,800,58.1,0.085,0.165,1,up to 0.30 %,13527,0.75,0.854,0,0,4.4,3.63,4.4,0,Steepened up to 0.30 %
O1-P1651,O1,pipe,200,100.0,0.51,0.51,0,,13528,0.344,0.345,1,0,2.44,2.04,2.44,0,DN200 (not steepened)
O3-P294,O3,pipe,315,70.7,0.27,0.392,1,0.30 to 0.50 %,13529,0.75,0.844,0,0,7.65,7.19,7.65,0,Steepened 0.30 to 0.50 %
O2-P21,O2,pipe,630,65.7,0.125,0.182,1,up to 0.30 %,17882,0.775,0.82,0,0,7.28,7.33,7.33,0,Steepened up to 0.30 %
O19-P70,O19,pipe,200,100.0,0.51,0.51,0,,3193,0.175,0.201,1,0,1.57,1.95,1.95,0,DN200 (not steepened)
O3-P2534,O3,pipe,200,105.7,0.51,0.51,0,,13532,0.237,0.359,1,0,6.16,7.27,7.27,0,DN200 (not steepened)
O9-P2748,O9,pipe,200,100.0,0.51,0.51,0,,5269,0.118,0.118,1,0,1.82,2.42,2.42,0,DN200 (not steepened)
O3-P2175,O3,pipe,200,100.0,0.51,0.51,0,,2184,0.619,0.752,1,0,7.01,7.47,7.47,0,DN200 (not steepened)
O9-P2506,O9,pipe,200,100.0,0.51,0.51,0,,13535,0.045,0.076,1,0,1.48,2.12,2.12,0,DN200 (not steepened)
