label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O7-P481,O7,pipe,200,100.0,0.51,0.51,0,,15682,0.119,0.196,1,0,2.02,1.48,2.02,0,DN200 (not steepened)
O21-P564,O21,pipe,200,98.5,0.51,0.51,0,,11968,0.199,0.213,1,0,2.12,1.48,2.12,0,DN200 (not steepened)
O8-P113,O8,pipe,200,100.0,0.51,0.51,0,,4812,0.135,0.25,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O9-P969,O9,pipe,200,107.3,0.51,0.51,0,,16416,0.073,0.123,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O21-P805,O21,pipe,200,100.0,0.51,0.51,0,,14333,0.259,0.272,1,0,2.85,2.56,2.85,0,DN200 (not steepened)
O9-P3684,O9,pipe,200,100.0,0.51,0.51,0,,5235,0.045,0.061,1,0,1.77,1.99,1.99,0,DN200 (not steepened)
O10-P1,O10,pipe,315,44.5,0.27,0.43,1,0.30 to 0.50 %,12799,0.769,0.892,0,0,10.65,11.4,11.4,0,Steepened 0.30 to 0.50 %
O16-P110,O16,pipe,200,100.0,0.51,0.51,0,,14495,0.043,0.073,1,0,2.39,1.48,2.39,0,DN200 (not steepened)
O9-P3259,O9,pipe,200,100.0,0.51,0.51,0,,14496,0.061,0.111,1,0,1.48,2.28,2.28,0,DN200 (not steepened)
O12-P448,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.056,0.056,1,0,1.69,1.51,1.69,0,DN200 (not steepened)
O12-P477,O12,pipe,200,68.2,0.51,0.51,0,,1795,0.042,0.042,1,0,1.48,1.97,1.97,0,DN200 (not steepened)
O1-P98,O1,pipe,250,100.0,0.375,0.511,1,0.50 to 0.75 %,16207,0.759,0.801,0,0,3.87,4.14,4.14,0,Steepened 0.50 to 0.75 %
O22-P9,O22,pipe,200,100.0,0.51,0.51,0,,3497,0.36,0.43,1,0,3.14,2.62,3.14,0,DN200 (not steepened)
O24-P79,O24,pipe,200,100.0,0.51,0.51,0,,16663,0.195,0.373,1,0,1.84,2.05,2.05,0,DN200 (not steepened)
O1-P1831,O1,pipe,200,94.2,0.51,0.51,0,,14502,0.241,0.244,1,0,4.75,5.16,5.16,0,DN200 (not steepened)
O4-P406,O4,pipe,200,100.0,0.51,0.51,0,,9325,0.248,0.351,1,0,3.4,3.81,3.81,0,DN200 (not steepened)
O3-P2830,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,10084,0.763,0.87,0,0,4.4,4.64,4.64,0,Steepened up to 0.30 %
O1-P1810,O1,pipe,200,100.0,0.51,0.51,0,,14505,0.413,0.45,1,0,5.58,5.9,5.9,0,DN200 (not steepened)
O3-P1976,O3,pipe,200,100.6,0.51,0.51,0,,14506,0.039,0.039,1,0,2.46,1.48,2.46,0,DN200 (not steepened)
O3-P2251,O3,pipe,200,107.1,0.51,0.51,0,,14507,0.147,0.268,1,0,7.79,1.48,7.79,0,DN200 (not steepened)
O1-P1146,O1,pipe,200,126.1,0.51,0.51,0,,14508,0.142,0.142,1,0,1.97,2.18,2.18,0,DN200 (not steepened)
O3-P1254,O3,pipe,200,91.7,0.51,0.51,0,,10874,0.228,0.265,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O9-P201,O9,pipe,200,100.5,0.51,0.51,0,,16545,0.577,0.705,1,0,10.03,9.73,10.03,0,DN200 (not steepened)
O1-P485,O1,pipe,200,100.0,0.51,0.51,0,,14511,0.074,0.132,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O9-P158,O9,pipe,280,100.0,0.375,0.45,1,0.30 to 0.50 %,13271,0.75,0.832,0,0,2.12,2.33,2.33,0,Steepened 0.30 to 0.50 %
O1-P565,O1,pipe,200,100.0,0.51,0.51,0,,14513,0.157,0.157,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O11-P106,O11,pipe,200,76.8,0.51,0.51,0,,14514,0.044,0.068,1,0,1.48,2.45,2.45,0,DN200 (not steepened)
O6-P59,O6,pipe,355,77.1,0.27,0.358,1,0.30 to 0.50 %,14413,0.803,0.879,0,0,2.94,3.4,3.4,0,Steepened 0.30 to 0.50 %
O9-P2737,O9,pipe,200,100.0,0.51,0.51,0,,14516,0.152,0.152,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O9-P2607,O9,pipe,200,89.8,0.51,0.51,0,,14958,0.138,0.185,1,0,3.23,3.26,3.26,0,DN200 (not steepened)
O9-P1437,O9,pipe,200,92.8,0.51,0.51,0,,8154,0.252,0.304,1,0,6.15,6.51,6.51,0,DN200 (not steepened)
O9-P407,O9,pipe,200,76.4,0.51,0.51,0,,10610,0.662,0.697,1,0,4.72,4.73,4.73,0,DN200 (not steepened)
O9-P360,O9,pipe,200,59.6,0.51,0.51,0,,14520,0.046,0.086,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O3-P2475,O3,pipe,200,100.0,0.51,0.51,0,,14521,0.394,0.611,1,0,5.68,5.62,5.68,0,DN200 (not steepened)
O1-P504,O1,pipe,200,100.0,0.51,0.51,0,,13743,0.164,0.324,1,0,1.6,1.92,1.92,0,DN200 (not steepened)
O1-P1225,O1,pipe,200,100.0,0.51,0.51,0,,14523,0.128,0.17,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O9-P538,O9,pipe,200,100.0,0.51,0.51,0,,14524,0.365,0.397,1,0,5.41,6.01,6.01,0,DN200 (not steepened)
O3-P2944,O3,pipe,200,80.4,0.51,0.51,0,,14525,0.122,0.146,1,0,2.83,1.48,2.83,0,DN200 (not steepened)
O2-P423,O2,pipe,200,57.3,0.51,0.51,0,,17281,0.242,0.248,1,0,2.05,2.31,2.31,0,DN200 (not steepened)
O9-P113,O9,pipe,200,53.2,0.51,0.51,0,,14527,0.404,0.576,1,0,10.95,11.08,11.08,0,DN200 (not steepened)
O7-P382,O7,pipe,200,100.0,0.51,0.51,0,,14528,0.075,0.135,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O1-P2184,O1,pipe,200,73.6,0.51,0.51,0,,9581,0.187,0.235,1,0,1.89,2.01,2.01,0,DN200 (not steepened)
O4-P1438,O4,pipe,200,82.0,0.51,0.51,0,,2690,0.158,0.2,1,0,1.48,2.05,2.05,0,DN200 (not steepened)
O10-P366,O10,pipe,200,105.2,0.51,0.51,0,,14531,0.04,0.043,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O21-P1226,O21,pipe,200,86.5,0.51,0.51,0,,14532,0.142,0.164,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O7-P384,O7,pipe,200,100.6,0.51,0.51,0,,14533,0.15,0.218,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O4-P31,O4,pipe,900,144.1,0.075,0.137,1,up to 0.30 %,17948,0.751,0.845,0,0,8.91,8.58,8.91,0,Steepened up to 0.30 %
O8-P6,O8,pipe,200,100.0,0.51,0.51,0,,9028,0.601,0.694,1,0,8.34,8.81,8.81,0,DN200 (not steepened)
O1-P196,O1,pipe,250,78.9,0.375,0.543,1,0.50 to 0.75 %,11616,0.816,0.865,0,0,8.47,8.68,8.68,0,Steepened 0.50 to 0.75 %
O19-P36,O19,pipe,200,69.9,0.51,0.51,0,,14537,0.037,0.037,1,0,2.28,1.48,2.28,0,DN200 (not steepened)
O9-P814,O9,pipe,200,70.1,0.51,0.51,0,,7244,0.224,0.385,1,0,2.94,2.9,2.94,0,DN200 (not steepened)
O9-P3206,O9,pipe,200,100.0,0.51,0.51,0,,6532,0.047,0.068,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O9-P2225,O9,pipe,200,105.7,0.51,0.51,0,,11998,0.071,0.121,1,0,2.27,3.52,3.52,0,DN200 (not steepened)
O1-P2200,O1,pipe,200,63.7,0.51,0.51,0,,15080,0.265,0.299,1,0,2.14,1.67,2.14,0,DN200 (not steepened)
O9-P2897,O9,pipe,200,100.0,0.51,0.51,0,,15502,0.044,0.044,1,0,1.93,2.5,2.5,0,DN200 (not steepened)
O1-P2301,O1,pipe,200,100.0,0.51,0.51,0,,14543,0.246,0.368,1,0,3.62,2.26,3.62,0,DN200 (not steepened)
O9-P2594,O9,pipe,200,74.4,0.51,0.51,0,,14544,0.059,0.109,1,0,1.48,2.19,2.19,0,DN200 (not steepened)
O9-P2181,O9,pipe,200,98.1,0.51,0.51,0,,2516,0.123,0.219,1,0,1.98,1.97,1.98,0,DN200 (not steepened)
O14-P78,O14,pipe,200,155.8,0.51,0.51,0,,14546,0.28,0.306,1,0,5.45,7.28,7.28,0,DN200 (not steepened)
O1-P316,O1,pipe,200,81.4,0.51,0.51,0,,4158,0.088,0.156,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O3-P587,O3,pipe,200,100.0,0.51,0.51,0,,2540,0.398,0.552,1,0,3.12,3.25,3.25,0,DN200 (not steepened)
O4-P214,O4,pipe,200,100.0,0.51,0.51,0,,15978,0.298,0.302,1,0,2.95,2.68,2.95,0,DN200 (not steepened)
O5-P38,O5,pipe,200,100.0,0.51,0.51,0,,18735,0.342,0.408,1,0,3.94,3.78,3.94,0,DN200 (not steepened)
O1-P1184,O1,pipe,200,100.0,0.51,0.51,0,,14574,0.381,0.417,1,0,3.08,3.11,3.11,0,DN200 (not steepened)
O20-P122,O20,pipe,200,79.0,0.51,0.51,0,,8836,0.374,0.374,1,0,4.45,4.41,4.45,0,DN200 (not steepened)
O3-P198,O3,pipe,200,100.0,0.51,0.51,0,,13526,0.427,0.583,1,0,3.79,4.2,4.2,0,DN200 (not steepened)
O3-P357,O3,pipe,200,100.0,0.51,0.51,0,,14027,0.422,0.472,1,0,3.84,3.31,3.84,0,DN200 (not steepened)
O12-P225,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.259,0.335,1,0,9.06,9.32,9.32,0,DN200 (not steepened)
O15-P112,O15,pipe,200,100.0,0.51,0.51,0,,13902,0.204,0.388,1,0,5.76,5.74,5.76,0,DN200 (not steepened)
O9-P1133,O9,pipe,355,100.0,0.27,0.385,1,0.30 to 0.50 %,17178,0.75,0.87,0,0,8.28,8.72,8.72,0,Steepened 0.30 to 0.50 %
O4-P1502,O4,pipe,200,94.2,0.51,0.51,0,,14558,0.123,0.144,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O9-P1909,O9,pipe,200,100.0,0.51,0.51,0,,8261,0.114,0.198,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O1-P720,O1,pipe,200,55.6,0.51,0.51,0,,379,0.158,0.247,1,0,1.64,1.72,1.72,0,DN200 (not steepened)
O14-P89,O14,pipe,200,100.0,0.51,0.51,0,,14561,0.15,0.15,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O15-P129,O15,pipe,200,100.0,0.51,0.51,0,,16512,0.17,0.342,1,0,5.9,5.65,5.9,0,DN200 (not steepened)
O4-P1544,O4,pipe,200,100.6,0.51,0.51,0,,17651,0.163,0.264,1,0,2.34,2.39,2.39,0,DN200 (not steepened)
O1-P2171,O1,pipe,200,93.7,0.51,0.51,0,,12312,0.285,0.348,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O3-P1835,O3,pipe,200,89.7,0.51,0.51,0,,5822,0.152,0.275,1,0,3.8,4.22,4.22,0,DN200 (not steepened)
O4-P375,O4,pipe,200,74.3,0.51,0.51,0,,18034,0.615,0.696,1,0,4.03,3.97,4.03,0,DN200 (not steepened)
O3-P334,O3,pipe,200,60.2,0.51,0.51,0,,7855,0.639,0.709,1,0,6.37,7.11,7.11,0,DN200 (not steepened)
O12-P38,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.464,0.641,1,0,10.41,10.46,10.46,0,DN200 (not steepened)
O1-P787,O1,pipe,200,79.2,0.51,0.51,0,,14569,0.133,0.159,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O12-P418,O12,pipe,200,89.0,0.51,0.51,0,,6931,0.271,0.378,1,0,6.67,6.73,6.73,0,DN200 (not steepened)
O10-P303,O10,pipe,200,78.8,0.51,0.51,0,,6658,0.115,0.186,1,0,1.71,1.62,1.71,0,DN200 (not steepened)
O8-P79,O8,pipe,200,100.0,0.51,0.51,0,,3773,0.399,0.636,1,0,9.66,9.19,9.66,0,DN200 (not steepened)
O9-P1382,O9,pipe,200,120.9,0.51,0.51,0,,14573,0.054,0.092,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O1-P1214,O1,pipe,200,100.0,0.51,0.51,0,,14574,0.245,0.264,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O15-P1,O15,pipe,280,44.7,0.375,0.375,0,,14575,0.516,0.788,1,0,10.33,10.35,10.35,0,"Above DN200, under 0.75 m/s"
O9-P300,O9,pipe,200,100.0,0.51,0.51,0,,14576,0.039,0.039,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O3-P2442,O3,pipe,200,55.9,0.51,0.51,0,,951,0.161,0.255,1,0,2.28,2.57,2.57,0,DN200 (not steepened)
O9-P1098,O9,pipe,355,100.0,0.27,0.385,1,0.30 to 0.50 %,17178,0.751,0.871,0,0,5.67,5.87,5.87,0,Steepened 0.30 to 0.50 %
O9-P3340,O9,pipe,200,86.3,0.51,0.51,0,,3444,0.209,0.266,1,0,5.14,5.37,5.37,0,DN200 (not steepened)
O9-P664,O9,pipe,200,100.0,0.51,0.51,0,,14580,0.093,0.167,1,0,2.28,2.56,2.56,0,DN200 (not steepened)
O3-P1143,O3,pipe,200,81.5,0.51,0.51,0,,8834,0.35,0.409,1,0,2.71,2.77,2.77,0,DN200 (not steepened)
O9-P2967,O9,pipe,200,100.0,0.51,0.51,0,,6078,0.288,0.411,1,0,3.56,3.73,3.73,0,DN200 (not steepened)
O9-P3438,O9,pipe,200,100.0,0.51,0.51,0,,11682,0.079,0.138,1,0,1.55,1.6,1.6,0,DN200 (not steepened)
O1-P418,O1,pipe,200,100.0,0.51,0.51,0,,14689,0.167,0.268,1,0,2.14,2.63,2.63,0,DN200 (not steepened)
O9-P3634,O9,pipe,200,100.0,0.51,0.51,0,,2367,0.078,0.103,1,0,1.88,1.76,1.88,0,DN200 (not steepened)
O1-P1324,O1,pipe,200,82.6,0.51,0.51,0,,5144,0.119,0.139,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O21-P1125,O21,pipe,200,59.0,0.51,0.51,0,,14587,0.293,0.324,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O3-P2228,O3,pipe,200,100.0,0.51,0.51,0,,14588,0.116,0.215,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O5-P175,O5,pipe,200,73.9,0.51,0.51,0,,409,0.225,0.309,1,0,2.94,2.77,2.94,0,DN200 (not steepened)
O9-P2423,O9,pipe,200,100.0,0.51,0.51,0,,5648,0.192,0.221,1,0,3.79,3.88,3.88,0,DN200 (not steepened)
O2-P1547,O2,pipe,200,53.9,0.51,0.51,0,,14591,0.454,0.56,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O12-P81,O12,pipe,200,100.0,0.51,0.51,0,,185,0.378,0.582,1,0,5.81,5.61,5.81,0,DN200 (not steepened)
O1-P42,O1,pipe,1000,100.0,0.075,0.112,1,up to 0.30 %,9597,0.75,0.863,0,0,7.96,8.21,8.21,0,Steepened up to 0.30 %
O2-P662,O2,pipe,200,100.0,0.51,0.51,0,,14594,0.074,0.132,1,0,1.48,2.2,2.2,0,DN200 (not steepened)
O3-P1431,O3,pipe,315,100.0,0.27,0.623,1,0.50 to 0.75 %,4712,0.751,1.024,0,0,5.98,6.2,6.2,0,Steepened 0.50 to 0.75 %
O3-P2253,O3,pipe,200,79.0,0.51,0.51,0,,15039,0.615,0.758,1,0,4.82,5.03,5.03,0,DN200 (not steepened)
O4-P309,O4,pipe,200,100.7,0.51,0.51,0,,17087,0.074,0.116,1,0,2.19,2.12,2.19,0,DN200 (not steepened)
O7-P215,O7,pipe,200,100.0,0.51,0.51,0,,14528,0.184,0.353,1,0,5.95,6.19,6.19,0,DN200 (not steepened)
O3-P2659,O3,pipe,200,100.0,0.51,0.51,0,,7204,0.202,0.284,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O3-P3212,O3,pipe,200,66.7,0.51,0.51,0,,9599,0.236,0.348,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O21-P1130,O21,pipe,200,100.0,0.51,0.51,0,,1875,0.158,0.3,1,0,1.66,1.73,1.73,0,DN200 (not steepened)
O4-P1441,O4,pipe,200,103.2,0.51,0.51,0,,14602,0.094,0.17,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O9-P2959,O9,pipe,200,100.0,0.51,0.51,0,,6361,0.174,0.223,1,0,1.62,2.14,2.14,0,DN200 (not steepened)
O4-P759,O4,pipe,200,100.0,0.51,0.51,0,,6899,0.37,0.404,1,0,3.37,3.49,3.49,0,DN200 (not steepened)
O8-P298,O8,pipe,200,79.1,0.51,0.51,0,,12372,0.22,0.273,1,0,2.28,3.13,3.13,0,DN200 (not steepened)
O4-P1064,O4,pipe,200,100.0,0.51,0.51,0,,17019,0.343,0.439,1,0,3.93,3.79,3.93,0,DN200 (not steepened)
O1-P1162,O1,pipe,200,100.0,0.51,0.51,0,,4100,0.48,0.61,1,0,3.2,3.68,3.68,0,DN200 (not steepened)
O3-P1802,O3,pipe,200,100.0,0.51,0.51,0,,7575,0.229,0.229,1,0,1.82,1.48,1.82,0,DN200 (not steepened)
O11-P35,O11,pipe,200,100.0,0.51,0.51,0,,11196,0.199,0.371,1,0,3.19,3.32,3.32,0,DN200 (not steepened)
O10-P395,O10,pipe,200,100.0,0.51,0.51,0,,679,0.339,0.338,1,0,5.96,6.4,6.4,0,DN200 (not steepened)
O2-P919,O2,pipe,200,70.4,0.51,0.51,0,,7850,0.261,0.311,1,0,2.6,3.03,3.03,0,DN200 (not steepened)
O3-P3204,O3,pipe,900,100.0,0.075,0.128,1,up to 0.30 %,10153,0.75,0.852,0,0,5.03,5.07,5.07,0,Steepened up to 0.30 %
O3-P588,O3,pipe,200,100.0,0.51,0.51,0,,2540,0.398,0.552,1,0,3.54,3.12,3.54,0,DN200 (not steepened)
O6-P230,O6,pipe,200,72.1,0.51,0.51,0,,13634,0.156,0.195,1,0,1.73,1.96,1.96,0,DN200 (not steepened)
O16-P66,O16,pipe,200,71.5,0.51,0.51,0,,6087,0.675,0.706,1,0,5.55,5.91,5.91,0,DN200 (not steepened)
O1-P2403,O1,pipe,200,100.0,0.51,0.51,0,,14616,0.183,0.183,1,0,2.7,1.48,2.7,0,DN200 (not steepened)
O12-P488,O12,pipe,200,115.6,0.51,0.51,0,,14617,0.17,0.335,1,0,1.86,1.72,1.86,0,DN200 (not steepened)
O15-P110,O15,pipe,200,100.0,0.51,0.51,0,,13902,0.216,0.404,1,0,7.5,7.23,7.5,0,DN200 (not steepened)
O12-P17,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.581,0.684,1,0,13.09,12.89,13.09,1,DN200 (not steepened)
O4-P143,O4,pipe,200,76.1,0.51,0.51,0,,1278,0.272,0.451,1,0,3.23,3.13,3.23,0,DN200 (not steepened)
O11-P160,O11,pipe,200,73.6,0.51,0.51,0,,11794,0.115,0.115,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O6-P194,O6,pipe,200,85.8,0.51,0.51,0,,4222,0.128,0.151,1,0,1.86,2.36,2.36,0,DN200 (not steepened)
O16-P122,O16,pipe,200,100.0,0.51,0.51,0,,5007,0.224,0.242,1,0,1.52,1.81,1.81,0,DN200 (not steepened)
O3-P1930,O3,pipe,200,111.0,0.51,0.51,0,,13591,0.047,0.047,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O22-P45,O22,pipe,200,100.0,0.51,0.51,0,,14839,0.123,0.197,1,0,2.29,1.48,2.29,0,DN200 (not steepened)
O3-P2528,O3,pipe,200,78.8,0.51,0.51,0,,12400,0.217,0.372,1,0,2.66,2.54,2.66,0,DN200 (not steepened)
O5-P345,O5,pipe,200,100.0,0.51,0.51,0,,13593,0.119,0.219,1,0,1.62,1.91,1.91,0,DN200 (not steepened)
O21-P544,O21,pipe,200,100.0,0.51,0.51,0,,1804,0.104,0.104,1,0,3.94,3.58,3.94,0,DN200 (not steepened)
O14-P130,O14,pipe,200,103.0,0.51,0.51,0,,14629,0.246,0.25,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O3-P694,O3,pipe,200,100.0,0.51,0.51,0,,11073,0.217,0.305,1,0,1.74,2.15,2.15,0,DN200 (not steepened)
O9-P1569,O9,pipe,200,100.0,0.51,0.51,0,,14631,0.045,0.076,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O3-P2545,O3,pipe,200,100.0,0.51,0.51,0,,6649,0.2,0.341,1,0,1.78,1.63,1.78,0,DN200 (not steepened)
O3-P1321,O3,pipe,200,100.5,0.51,0.51,0,,14633,0.255,0.264,1,0,3.94,3.54,3.94,0,DN200 (not steepened)
O21-P307,O21,pipe,200,79.0,0.51,0.51,0,,5853,0.142,0.142,1,0,2.33,3.11,3.11,0,DN200 (not steepened)
O4-P16,O4,pipe,900,100.0,0.075,0.131,1,up to 0.30 %,7719,0.753,0.853,0,0,4.89,4.72,4.89,0,Steepened up to 0.30 %
O21-P788,O21,pipe,200,100.0,0.51,0.51,0,,14636,0.233,0.239,1,0,1.57,2.39,2.39,0,DN200 (not steepened)
O9-P433,O9,pipe,200,71.2,0.51,0.51,0,,1736,0.078,0.144,1,0,2.06,2.19,2.19,0,DN200 (not steepened)
O1-P825,O1,pipe,200,102.5,0.51,0.51,0,,3178,0.472,0.598,1,0,6.2,6.12,6.2,0,DN200 (not steepened)
O21-P1216,O21,pipe,200,103.8,0.51,0.51,0,,10801,0.38,0.447,1,0,5.89,6.69,6.69,0,DN200 (not steepened)
O9-P250,O9,pipe,200,100.0,0.51,0.51,0,,13367,0.269,0.269,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O9-P3402,O9,pipe,200,100.0,0.51,0.51,0,,4131,0.068,0.112,1,0,1.58,1.76,1.76,0,DN200 (not steepened)
O11-P321,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.198,0.198,1,0,1.69,2.05,2.05,0,DN200 (not steepened)
O3-P1748,O3,pipe,200,100.8,0.51,0.51,0,,556,0.24,0.296,1,0,3.19,3.31,3.31,0,DN200 (not steepened)
O6-P209,O6,pipe,200,100.0,0.51,0.51,0,,16056,0.23,0.247,1,0,3.99,4.01,4.01,0,DN200 (not steepened)
O3-P238,O3,pipe,200,66.8,0.51,0.51,0,,5614,0.377,0.383,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O2-P633,O2,pipe,200,104.9,0.51,0.51,0,,1250,0.614,0.643,1,0,3.79,3.68,3.79,0,DN200 (not steepened)
O9-P2562,O9,pipe,200,62.8,0.51,0.51,0,,14647,0.118,0.121,1,0,2.87,1.48,2.87,0,DN200 (not steepened)
O10-P175,O10,pipe,200,100.0,0.51,0.51,0,,4470,0.099,0.181,1,0,1.74,2.27,2.27,0,DN200 (not steepened)
O3-P571,O3,pipe,200,79.7,0.51,0.51,0,,2540,0.466,0.606,1,0,4.7,4.62,4.7,0,DN200 (not steepened)
O9-P653,O9,pipe,200,61.1,0.51,0.51,0,,873,0.088,0.157,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O21-P939,O21,pipe,200,88.9,0.51,0.51,0,,14651,0.142,0.164,1,0,1.48,2.14,2.14,0,DN200 (not steepened)
O3-P1432,O3,pipe,315,100.0,0.27,0.623,1,0.50 to 0.75 %,4712,0.751,1.024,0,0,5.8,5.98,5.98,0,Steepened 0.50 to 0.75 %
O9-P134,O9,pipe,200,68.7,0.51,0.51,0,,11866,0.241,0.317,1,0,5.29,5.31,5.31,0,DN200 (not steepened)
O3-P1569,O3,pipe,200,100.7,0.51,0.51,0,,14654,0.15,0.225,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O12-P219,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.415,0.482,1,0,9.94,10.1,10.1,0,DN200 (not steepened)
O10-P43,O10,pipe,200,100.0,0.51,0.51,0,,14816,0.164,0.272,1,0,2.84,2.85,2.85,0,DN200 (not steepened)
O9-P1142,O9,pipe,200,62.5,0.51,0.51,0,,17950,0.199,0.296,1,0,3.02,3.12,3.12,0,DN200 (not steepened)
O9-P3281,O9,pipe,200,56.7,0.51,0.51,0,,18504,0.138,0.195,1,0,4.29,4.78,4.78,0,DN200 (not steepened)
O10-P122,O10,pipe,200,102.5,0.51,0.51,0,,5132,0.152,0.152,1,0,2.26,2.2,2.26,0,DN200 (not steepened)
O3-P3273,O3,pipe,200,78.0,0.51,0.51,0,,2544,0.099,0.18,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O3-P801,O3,pipe,200,100.0,0.51,0.51,0,,8900,0.375,0.383,1,0,4.71,5.32,5.32,0,DN200 (not steepened)
O4-P152,O4,pipe,200,64.7,0.51,0.51,0,,1308,0.166,0.271,1,0,2.24,2.58,2.58,0,DN200 (not steepened)
O2-P55,O2,pipe,280,56.7,0.375,0.375,0,,579,0.79,0.811,0,0,7.49,7.97,7.97,0,"Above DN200, 0.75 m/s as laid"
O3-P1666,O3,pipe,200,100.0,0.51,0.51,0,,14664,0.129,0.238,1,0,1.48,2.11,2.11,0,DN200 (not steepened)
O4-P428,O4,pipe,200,96.4,0.51,0.51,0,,12449,0.195,0.273,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O3-P2003,O3,pipe,250,111.1,0.375,0.375,0,,14300,0.507,0.73,1,0,4.47,5.1,5.1,0,"Above DN200, under 0.75 m/s"
O1-P543,O1,pipe,200,62.2,0.51,0.51,0,,1199,0.258,0.394,1,0,3.44,2.13,3.44,0,DN200 (not steepened)
O11-P149,O11,pipe,200,100.0,0.51,0.51,0,,11868,0.21,0.21,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O3-P2796,O3,pipe,200,68.0,0.51,0.51,0,,14669,0.11,0.201,1,0,3.23,1.48,3.23,0,DN200 (not steepened)
O14-P80,O14,pipe,200,71.4,0.51,0.51,0,,14670,0.211,0.216,1,0,4.58,5.31,5.31,0,DN200 (not steepened)
O9-P2685,O9,pipe,200,87.9,0.51,0.51,0,,10901,0.22,0.22,1,0,1.78,1.79,1.79,0,DN200 (not steepened)
O21-P866,O21,pipe,200,74.5,0.51,0.51,0,,4778,0.466,0.593,1,0,5.0,5.08,5.08,0,DN200 (not steepened)
O1-P1155,O1,pipe,200,100.0,0.51,0.51,0,,4100,0.498,0.636,1,0,6.18,5.55,6.18,0,DN200 (not steepened)
O4-P205,O4,pipe,200,100.0,0.51,0.51,0,,15978,0.366,0.371,1,0,3.32,3.31,3.32,0,DN200 (not steepened)
O3-P2819,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,10084,0.767,0.873,0,0,2.56,2.18,2.56,0,Steepened up to 0.30 %
O11-P178,O11,pipe,200,100.0,0.51,0.51,0,,14676,0.039,0.039,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O12-P46,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.456,0.639,1,0,10.59,10.24,10.59,0,DN200 (not steepened)
O9-P444,O9,pipe,200,100.0,0.51,0.51,0,,14678,0.068,0.117,1,0,1.48,2.36,2.36,0,DN200 (not steepened)
O4-P1460,O4,pipe,200,76.8,0.51,0.51,0,,17652,0.167,0.329,1,0,1.59,1.67,1.67,0,DN200 (not steepened)
O10-P40,O10,pipe,200,58.5,0.51,0.51,0,,14816,0.183,0.339,1,0,2.86,2.87,2.87,0,DN200 (not steepened)
O9-P1767,O9,pipe,200,100.0,0.51,0.51,0,,14681,0.061,0.111,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O7-P431,O7,pipe,200,100.0,0.51,0.51,0,,5343,0.263,0.298,1,0,2.18,1.48,2.18,0,DN200 (not steepened)
O9-P2408,O9,pipe,200,100.0,0.51,0.51,0,,14683,0.486,0.605,1,0,7.45,8.02,8.02,0,DN200 (not steepened)
O20-P3,O20,pipe,200,131.0,0.51,0.51,0,,15542,0.606,0.64,1,0,13.62,9.66,13.62,1,DN200 (not steepened)
O5-P144,O5,pipe,200,100.0,0.51,0.51,0,,8060,0.212,0.373,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O3-P2350,O3,pipe,200,100.0,0.51,0.51,0,,14686,0.129,0.238,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O6-P359,O6,pipe,200,100.0,0.51,0.51,0,,4025,0.068,0.068,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O24-P36,O24,pipe,250,100.0,0.375,0.558,1,0.50 to 0.75 %,3271,0.752,0.815,0,0,3.96,4.38,4.38,0,Steepened 0.50 to 0.75 %
O1-P421,O1,pipe,200,100.0,0.51,0.51,0,,14689,0.074,0.132,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O3-P2783,O3,pipe,200,100.0,0.51,0.51,0,,13985,0.223,0.385,1,0,4.53,4.11,4.53,0,DN200 (not steepened)
O9-P1236,O9,pipe,200,100.0,0.51,0.51,0,,4124,0.072,0.119,1,0,2.27,1.48,2.27,0,DN200 (not steepened)
O12-P239,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.249,0.318,1,0,7.72,7.75,7.75,0,DN200 (not steepened)
O9-P3494,O9,pipe,200,100.0,0.51,0.51,0,,14693,0.061,0.111,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O3-P1925,O3,pipe,200,100.0,0.51,0.51,0,,13591,0.094,0.156,1,0,3.91,4.39,4.39,0,DN200 (not steepened)
O12-P53,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.454,0.637,1,0,8.75,9.16,9.16,0,DN200 (not steepened)
O3-P3029,O3,pipe,200,69.5,0.51,0.51,0,,3747,0.532,0.631,1,0,2.83,3.14,3.14,0,DN200 (not steepened)
O9-P3017,O9,pipe,200,100.0,0.51,0.51,0,,6008,0.129,0.232,1,0,3.92,2.68,3.92,0,DN200 (not steepened)
O3-P795,O3,pipe,200,100.0,0.51,0.51,0,,14698,0.39,0.397,1,0,6.56,7.12,7.12,0,DN200 (not steepened)
O9-P185,O9,pipe,200,67.1,0.51,0.51,0,,16545,0.607,0.72,1,0,12.92,12.63,12.92,1,DN200 (not steepened)
O3-P2968,O3,pipe,200,100.0,0.51,0.51,0,,14700,0.118,0.121,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O11-P48,O11,pipe,250,100.0,0.375,0.498,1,0.30 to 0.50 %,14032,0.758,0.826,0,0,10.13,10.04,10.13,0,Steepened 0.30 to 0.50 %
O2-P1276,O2,pipe,200,115.4,0.51,0.51,0,,14702,0.254,0.413,1,0,2.15,1.48,2.15,0,DN200 (not steepened)
O12-P413,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.292,0.384,1,0,7.12,7.07,7.12,0,DN200 (not steepened)
O4-P963,O4,pipe,200,100.0,0.51,0.51,0,,9618,0.4,0.418,1,0,4.7,4.84,4.84,0,DN200 (not steepened)
O12-P196,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.555,0.606,1,0,11.74,12.0,12.0,1,DN200 (not steepened)
O4-P547,O4,pipe,200,85.6,0.51,0.51,0,,9643,0.222,0.245,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O4-P424,O4,pipe,200,72.8,0.51,0.51,0,,13716,0.229,0.336,1,0,2.3,2.76,2.76,0,DN200 (not steepened)
O9-P3290,O9,pipe,200,55.0,0.51,0.51,0,,14708,0.034,0.034,1,0,1.48,2.2,2.2,0,DN200 (not steepened)
O1-P1506,O1,pipe,1400,83.5,0.075,0.075,0,,11747,0.831,0.926,0,0,4.05,4.2,4.2,0,"Above DN200, 0.75 m/s as laid"
O5-P66,O5,pipe,200,77.1,0.51,0.51,0,,4073,0.213,0.4,1,0,2.15,2.64,2.64,0,DN200 (not steepened)
O1-P1682,O1,pipe,200,70.5,0.51,0.51,0,,13670,0.396,0.405,1,0,2.4,3.09,3.09,0,DN200 (not steepened)
O16-P25,O16,pipe,200,69.0,0.51,0.51,0,,15537,0.692,0.75,1,0,11.8,11.68,11.8,0,DN200 (not steepened)
O9-P576,O9,pipe,200,99.1,0.51,0.51,0,,9933,0.104,0.195,1,0,1.48,1.93,1.93,0,DN200 (not steepened)
O9-P2400,O9,pipe,200,100.0,0.51,0.51,0,,14353,0.492,0.617,1,0,6.68,6.49,6.68,0,DN200 (not steepened)
O12-P230,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.258,0.33,1,0,8.63,8.76,8.76,0,DN200 (not steepened)
O4-P1536,O4,pipe,200,100.0,0.51,0.51,0,,6906,0.147,0.267,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O12-P550,O12,pipe,200,100.0,0.51,0.51,0,,15002,0.15,0.271,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O9-P2173,O9,pipe,200,84.1,0.51,0.51,0,,7949,0.098,0.173,1,0,4.88,1.48,4.88,0,DN200 (not steepened)
O21-P410,O21,pipe,200,100.0,0.51,0.51,0,,11139,0.524,0.602,1,0,3.57,3.57,3.57,0,DN200 (not steepened)
O2-P1506,O2,pipe,200,100.0,0.51,0.51,0,,4135,0.208,0.266,1,0,2.13,1.48,2.13,0,DN200 (not steepened)
O9-P1391,O9,pipe,200,100.0,0.51,0.51,0,,6388,0.084,0.144,1,0,1.74,1.64,1.74,0,DN200 (not steepened)
O5-P152,O5,pipe,200,102.3,0.51,0.51,0,,7910,0.344,0.406,1,0,2.29,1.99,2.29,0,DN200 (not steepened)
O8-P200,O8,pipe,200,100.0,0.51,0.51,0,,3110,0.427,0.476,1,0,4.06,4.96,4.96,0,DN200 (not steepened)
O5-P85,O5,pipe,200,85.9,0.51,0.51,0,,3168,0.193,0.368,1,0,2.08,1.93,2.08,0,DN200 (not steepened)
O3-P2938,O3,pipe,200,100.0,0.51,0.51,0,,14725,0.135,0.194,1,0,1.48,3.03,3.03,0,DN200 (not steepened)
O3-P309,O3,pipe,280,100.0,0.375,0.464,1,0.30 to 0.50 %,10696,0.751,0.858,0,0,7.12,6.73,7.12,0,Steepened 0.30 to 0.50 %
O3-P3247,O3,pipe,200,60.2,0.51,0.51,0,,14727,0.122,0.146,1,0,1.48,2.05,2.05,0,DN200 (not steepened)
O12-P12,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.585,0.688,1,0,13.56,13.7,13.7,1,DN200 (not steepened)
O1-P1271,O1,pipe,200,100.0,0.51,0.51,0,,14729,0.154,0.208,1,0,3.73,1.48,3.73,0,DN200 (not steepened)
O24-P353,O24,pipe,200,100.0,0.51,0.51,0,,7816,0.412,0.448,1,0,2.49,3.47,3.47,0,DN200 (not steepened)
O21-P509,O21,pipe,200,100.0,0.51,0.51,0,,5287,0.161,0.18,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O3-P3143,O3,pipe,900,63.3,0.075,0.127,1,up to 0.30 %,11822,0.756,0.858,0,0,3.06,2.09,3.06,0,Steepened up to 0.30 %
O9-P1337,O9,pipe,200,91.9,0.51,0.51,0,,2485,0.139,0.184,1,0,2.38,3.27,3.27,0,DN200 (not steepened)
O9-P2765,O9,pipe,200,100.0,0.51,0.51,0,,14734,0.048,0.086,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O9-P1255,O9,pipe,200,100.0,0.51,0.51,0,,3246,0.146,0.253,1,0,2.86,3.18,3.18,0,DN200 (not steepened)
O9-P2755,O9,pipe,200,61.6,0.51,0.51,0,,666,0.135,0.199,1,0,5.69,5.67,5.69,0,DN200 (not steepened)
O9-P2429,O9,pipe,200,77.8,0.51,0.51,0,,9842,0.098,0.156,1,0,6.23,5.78,6.23,0,DN200 (not steepened)
O9-P1380,O9,pipe,200,92.0,0.51,0.51,0,,14573,0.076,0.129,1,0,1.54,1.82,1.82,0,DN200 (not steepened)
O3-P3355,O3,pipe,200,100.0,0.51,0.51,0,,5801,0.144,0.223,1,0,2.41,1.48,2.41,0,DN200 (not steepened)
O24-P210,O24,pipe,200,100.0,0.51,0.51,0,,678,0.409,0.409,1,0,1.98,1.48,1.98,0,DN200 (not steepened)
O8-P164,O8,pipe,200,80.1,0.51,0.51,0,,14741,0.077,0.14,1,0,1.48,2.08,2.08,0,DN200 (not steepened)
O3-P1052,O3,pipe,200,100.0,0.51,0.51,0,,14742,0.271,0.33,1,0,2.48,2.74,2.74,0,DN200 (not steepened)
O3-P1642,O3,pipe,200,66.0,0.51,0.51,0,,14321,0.246,0.448,1,0,2.11,3.43,3.43,0,DN200 (not steepened)
O12-P432,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.269,0.374,1,0,6.16,6.84,6.84,0,DN200 (not steepened)
O1-P1124,O1,pipe,200,113.0,0.51,0.51,0,,14745,0.16,0.16,1,0,1.62,2.51,2.51,0,DN200 (not steepened)
O9-P1059,O9,pipe,200,100.0,0.51,0.51,0,,14746,0.12,0.132,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O1-P156,O1,pipe,355,53.4,0.27,0.311,1,0.30 to 0.50 %,6196,0.751,0.844,0,0,11.71,12.88,12.88,1,Steepened 0.30 to 0.50 %
O3-P162,O3,pipe,250,100.0,0.375,0.617,1,0.50 to 0.75 %,9127,0.752,0.856,0,0,7.53,7.82,7.82,0,Steepened 0.50 to 0.75 %
O21-P1066,O21,pipe,200,100.0,0.51,0.51,0,,14894,0.26,0.365,1,0,2.2,2.15,2.2,0,DN200 (not steepened)
O9-P3117,O9,pipe,200,100.0,0.51,0.51,0,,14750,0.203,0.203,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O3-P98,O3,pipe,630,100.0,0.125,0.174,1,up to 0.30 %,10729,0.751,0.802,0,0,6.62,6.17,6.62,0,Steepened up to 0.30 %
O1-P135,O1,pipe,1000,100.0,0.075,0.116,1,up to 0.30 %,2503,0.75,0.863,0,0,14.09,14.64,14.64,1,Steepened up to 0.30 %
O1-P1371,O1,pipe,200,100.0,0.51,0.51,0,,14753,0.078,0.141,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O12-P5,O12,pipe,200,93.7,0.51,0.51,0,,6931,0.593,0.693,1,0,15.42,15.21,15.42,1,DN200 (not steepened)
O1-P115,O1,pipe,200,100.0,0.51,0.51,0,,6633,0.457,0.474,1,0,3.42,1.78,3.42,0,DN200 (not steepened)
O11-P305,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.254,0.257,1,0,6.88,6.88,6.88,0,DN200 (not steepened)
O21-P484,O21,pipe,200,79.9,0.51,0.51,0,,14757,0.102,0.131,1,0,1.93,1.48,1.93,0,DN200 (not steepened)
O1-P134,O1,pipe,1000,100.0,0.075,0.116,1,up to 0.30 %,2503,0.75,0.863,0,0,14.64,14.49,14.64,1,Steepened up to 0.30 %
O21-P1266,O21,pipe,200,100.0,0.51,0.51,0,,5658,0.214,0.37,1,0,5.78,6.17,6.17,0,DN200 (not steepened)
O9-P1182,O9,pipe,315,100.0,0.27,0.387,1,0.30 to 0.50 %,12715,0.75,0.862,0,0,2.86,2.52,2.86,0,Steepened 0.30 to 0.50 %
O9-P1456,O9,pipe,200,109.8,0.51,0.51,0,,1139,0.171,0.194,1,0,1.82,2.38,2.38,0,DN200 (not steepened)
O9-P2903,O9,pipe,200,82.1,0.51,0.51,0,,14762,0.051,0.092,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O3-P1237,O3,pipe,200,100.0,0.51,0.51,0,,3438,0.269,0.361,1,0,3.32,2.77,3.32,0,DN200 (not steepened)
O9-P2332,O9,pipe,280,100.0,0.375,0.391,1,0.30 to 0.50 %,7480,0.75,0.783,0,0,12.56,12.34,12.56,1,Steepened 0.30 to 0.50 %
O9-P2665,O9,pipe,200,82.8,0.51,0.51,0,,16732,0.457,0.462,1,0,7.73,8.35,8.35,0,DN200 (not steepened)
O3-P1543,O3,pipe,200,88.8,0.51,0.51,0,,10913,0.247,0.293,1,0,2.08,2.25,2.25,0,DN200 (not steepened)
O1-P99,O1,pipe,250,100.0,0.375,0.511,1,0.50 to 0.75 %,16207,0.759,0.8,0,0,3.83,3.87,3.87,0,Steepened 0.50 to 0.75 %
O9-P1870,O9,pipe,200,85.0,0.51,0.51,0,,14768,0.088,0.13,1,0,8.82,3.8,8.82,0,DN200 (not steepened)
O3-P226,O3,pipe,200,100.0,0.51,0.51,0,,14769,0.208,0.208,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O4-P1273,O4,pipe,200,93.3,0.51,0.51,0,,14770,0.396,0.429,1,0,8.9,8.95,8.95,0,DN200 (not steepened)
O21-P926,O21,pipe,200,100.0,0.51,0.51,0,,14651,0.353,0.377,1,0,3.59,3.87,3.87,0,DN200 (not steepened)
O1-P674,O1,pipe,200,100.0,0.51,0.51,0,,14772,0.11,0.201,1,0,1.48,2.84,2.84,0,DN200 (not steepened)
O2-P132,O2,pipe,200,100.0,0.51,0.51,0,,14773,0.408,0.449,1,0,2.8,4.53,4.53,0,DN200 (not steepened)
O3-P3010,O3,pipe,200,100.0,0.51,0.51,0,,6673,0.184,0.212,1,0,1.98,2.81,2.81,0,DN200 (not steepened)
O1-P1809,O1,pipe,200,100.0,0.51,0.51,0,,14505,0.411,0.453,1,0,5.9,6.26,6.26,0,DN200 (not steepened)
O1-P187,O1,pipe,280,100.0,0.375,0.42,1,0.30 to 0.50 %,12417,0.752,0.803,0,0,9.24,9.16,9.24,0,Steepened 0.30 to 0.50 %
O24-P331,O24,pipe,200,100.2,0.51,0.51,0,,14777,0.206,0.261,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O12-P556,O12,pipe,200,74.5,0.51,0.51,0,,14778,0.077,0.139,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O21-P776,O21,pipe,200,105.5,0.51,0.51,0,,14779,0.184,0.184,1,0,1.48,2.93,2.93,0,DN200 (not steepened)
O21-P334,O21,pipe,200,100.0,0.51,0.51,0,,15615,0.26,0.261,1,0,4.73,4.57,4.73,0,DN200 (not steepened)
O11-P258,O11,pipe,200,64.7,0.51,0.51,0,,14781,0.356,0.362,1,0,9.13,8.8,9.13,0,DN200 (not steepened)
O2-P1527,O2,pipe,200,100.0,0.51,0.51,0,,14782,0.134,0.248,1,0,2.51,1.48,2.51,0,DN200 (not steepened)
O1-P145,O1,pipe,1000,100.0,0.075,0.116,1,up to 0.30 %,12104,0.75,0.86,0,0,13.13,14.51,14.51,1,Steepened up to 0.30 %
O9-P2568,O9,pipe,200,100.0,0.51,0.51,0,,4638,0.072,0.121,1,0,1.48,7.19,7.19,0,DN200 (not steepened)
O9-P931,O9,pipe,200,80.7,0.51,0.51,0,,4102,0.061,0.111,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O3-P2688,O3,pipe,200,100.0,0.51,0.51,0,,14786,0.177,0.254,1,0,1.48,3.02,3.02,0,DN200 (not steepened)
O1-P2216,O1,pipe,200,100.0,0.51,0.51,0,,14787,0.039,0.039,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O23-P49,O23,pipe,200,100.0,0.51,0.51,0,,2480,0.1,0.1,1,0,5.08,5.3,5.3,0,DN200 (not steepened)
O1-P709,O1,pipe,200,100.0,0.51,0.51,0,,1513,0.354,0.458,1,0,4.2,4.39,4.39,0,DN200 (not steepened)
O3-P1706,O3,pipe,200,100.0,0.51,0.51,0,,14790,0.093,0.165,1,0,1.94,1.65,1.94,0,DN200 (not steepened)
O1-P559,O1,pipe,200,100.0,0.51,0.51,0,,11498,0.134,0.16,1,0,1.86,2.64,2.64,0,DN200 (not steepened)
O3-P685,O3,pipe,200,100.0,0.51,0.51,0,,14792,0.139,0.206,1,0,1.48,2.17,2.17,0,DN200 (not steepened)
O4-P1420,O4,pipe,630,85.7,0.125,0.214,1,up to 0.30 %,15468,0.75,0.87,0,0,9.86,9.8,9.86,0,Steepened up to 0.30 %
O7-P194,O7,pipe,200,78.8,0.51,0.51,0,,11581,0.196,0.356,1,0,7.16,7.37,7.37,0,DN200 (not steepened)
O21-P366,O21,pipe,200,100.0,0.51,0.51,0,,13858,0.465,0.486,1,0,12.33,12.69,12.69,1,DN200 (not steepened)
O3-P736,O3,pipe,200,100.0,0.51,0.51,0,,14796,0.143,0.18,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O21-P159,O21,pipe,200,74.9,0.51,0.51,0,,17423,0.369,0.41,1,0,3.43,3.66,3.66,0,DN200 (not steepened)
O24-P124,O24,pipe,200,100.0,0.51,0.51,0,,14798,0.134,0.159,1,0,1.48,2.24,2.24,0,DN200 (not steepened)
O12-P436,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.268,0.374,1,0,3.15,3.59,3.59,0,DN200 (not steepened)
O7-P392,O7,pipe,200,74.8,0.51,0.51,0,,4241,0.384,0.446,1,0,7.54,7.33,7.54,0,DN200 (not steepened)
O12-P148,O12,pipe,200,100.0,0.51,0.51,0,,14801,0.134,0.186,1,0,1.48,2.27,2.27,0,DN200 (not steepened)
O22-P137,O22,pipe,200,66.8,0.51,0.51,0,,14802,0.036,0.036,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O9-P1140,O9,pipe,200,117.7,0.51,0.51,0,,3936,0.199,0.297,1,0,3.29,3.44,3.44,0,DN200 (not steepened)
O9-P2687,O9,pipe,200,67.2,0.51,0.51,0,,15153,0.384,0.384,1,0,1.89,1.89,1.89,0,DN200 (not steepened)
O3-P1734,O3,pipe,200,100.0,0.51,0.51,0,,6701,0.179,0.355,1,0,2.17,2.86,2.86,0,DN200 (not steepened)
O9-P2076,O9,pipe,200,100.7,0.51,0.51,0,,17920,0.429,0.458,1,0,4.61,4.66,4.66,0,DN200 (not steepened)
O3-P1265,O3,pipe,200,78.6,0.51,0.51,0,,11604,0.252,0.299,1,0,2.06,1.89,2.06,0,DN200 (not steepened)
O4-P147,O4,pipe,200,56.9,0.51,0.51,0,,1278,0.241,0.419,1,0,3.3,3.49,3.49,0,DN200 (not steepened)
O21-P1315,O21,pipe,200,63.8,0.51,0.51,0,,14809,0.232,0.232,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O8-P106,O8,pipe,200,52.4,0.51,0.51,0,,189,0.171,0.342,1,0,4.13,3.79,4.13,0,DN200 (not steepened)
O9-P3670,O9,pipe,200,100.0,0.51,0.51,0,,14811,0.042,0.051,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O5-P331,O5,pipe,200,46.8,0.51,0.51,0,,15,0.197,0.25,1,0,1.93,1.96,1.96,0,DN200 (not steepened)
O11-P136,O11,pipe,200,100.0,0.51,0.51,0,,12992,0.111,0.159,1,0,6.01,5.25,6.01,0,DN200 (not steepened)
O21-P130,O21,pipe,200,77.2,0.51,0.51,0,,8436,0.465,0.467,1,0,8.77,11.57,11.57,0,DN200 (not steepened)
O3-P612,O3,pipe,200,102.9,0.51,0.51,0,,533,0.182,0.279,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O10-P369,O10,pipe,200,90.4,0.51,0.51,0,,14816,0.048,0.048,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O24-P245,O24,pipe,200,100.0,0.51,0.51,0,,14817,0.196,0.26,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O3-P1933,O3,pipe,200,61.0,0.51,0.51,0,,14161,0.174,0.254,1,0,1.87,1.95,1.95,0,DN200 (not steepened)
O1-P2144,O1,pipe,200,100.0,0.51,0.51,0,,14819,0.142,0.142,1,0,1.48,2.32,2.32,0,DN200 (not steepened)
O3-P1727,O3,pipe,200,100.0,0.51,0.51,0,,6935,0.134,0.247,1,0,2.44,2.55,2.55,0,DN200 (not steepened)
O3-P711,O3,pipe,200,100.0,0.51,0.51,0,,3780,0.346,0.373,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O21-P718,O21,pipe,200,88.8,0.51,0.51,0,,1739,0.174,0.2,1,0,2.34,2.77,2.77,0,DN200 (not steepened)
O4-P1058,O4,pipe,200,100.0,0.51,0.51,0,,17019,0.422,0.496,1,0,4.78,4.6,4.78,0,DN200 (not steepened)
O1-P1862,O1,pipe,200,100.0,0.51,0.51,0,,14824,0.241,0.241,1,0,1.48,2.18,2.18,0,DN200 (not steepened)
O3-P2668,O3,pipe,200,100.0,0.51,0.51,0,,14825,0.184,0.223,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O20-P48,O20,pipe,200,57.9,0.51,0.51,0,,14826,0.203,0.203,1,0,1.72,2.03,2.03,0,DN200 (not steepened)
O3-P1318,O3,pipe,200,84.1,0.51,0.51,0,,15252,0.194,0.269,1,0,3.17,2.5,3.17,0,DN200 (not steepened)
O9-P173,O9,pipe,250,100.0,0.375,0.475,1,0.30 to 0.50 %,14446,0.751,0.828,0,0,11.95,13.01,13.01,1,Steepened 0.30 to 0.50 %
O24-P31,O24,pipe,280,87.6,0.375,0.411,1,0.30 to 0.50 %,2334,0.756,0.823,0,0,6.56,7.08,7.08,0,Steepened 0.30 to 0.50 %
O3-P1462,O3,pipe,250,100.0,0.375,0.375,0,,1843,0.576,0.705,1,0,6.51,6.79,6.79,0,"Above DN200, under 0.75 m/s"
O1-P1738,O1,pipe,200,100.0,0.51,0.51,0,,9355,0.379,0.4,1,0,4.28,3.9,4.28,0,DN200 (not steepened)
O3-P2393,O3,pipe,200,77.0,0.51,0.51,0,,18547,0.272,0.428,1,0,5.15,5.08,5.15,0,DN200 (not steepened)
O3-P1333,O3,pipe,200,57.7,0.51,0.51,0,,14833,0.085,0.153,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O9-P1421,O9,pipe,200,100.0,0.51,0.51,0,,13223,0.121,0.138,1,0,1.56,1.54,1.56,0,DN200 (not steepened)
O4-P481,O4,pipe,200,93.8,0.51,0.51,0,,12742,0.208,0.258,1,0,1.76,1.96,1.96,0,DN200 (not steepened)
O2-P1237,O2,pipe,200,100.0,0.51,0.51,0,,14836,0.129,0.129,1,0,1.48,3.69,3.69,0,DN200 (not steepened)
O1-P2005,O1,pipe,200,100.0,0.51,0.51,0,,17297,0.143,0.262,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O1-P2387,O1,pipe,200,100.0,0.51,0.51,0,,3618,0.256,0.35,1,0,4.25,2.81,4.25,0,DN200 (not steepened)
O22-P47,O22,pipe,200,100.0,0.51,0.51,0,,14839,0.071,0.128,1,0,2.21,1.48,2.21,0,DN200 (not steepened)
O21-P515,O21,pipe,200,100.0,0.51,0.51,0,,5484,0.261,0.275,1,0,2.57,3.6,3.6,0,DN200 (not steepened)
O12-P27,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.502,0.665,1,0,11.68,11.93,11.93,0,DN200 (not steepened)
O7-P335,O7,pipe,200,95.5,0.51,0.51,0,,10393,0.051,0.051,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O10-P397,O10,pipe,200,100.0,0.51,0.51,0,,679,0.338,0.338,1,0,6.02,6.05,6.05,0,DN200 (not steepened)
O4-P470,O4,pipe,200,100.0,0.51,0.51,0,,16871,0.199,0.199,1,0,1.67,2.09,2.09,0,DN200 (not steepened)
O9-P1671,O9,pipe,200,85.7,0.51,0.51,0,,9439,0.128,0.16,1,0,1.73,1.99,1.99,0,DN200 (not steepened)
O9-P3046,O9,pipe,200,100.0,0.51,0.51,0,,3709,0.238,0.271,1,0,2.34,2.32,2.34,0,DN200 (not steepened)
O4-P909,O4,pipe,200,88.4,0.51,0.51,0,,13378,0.28,0.362,1,0,5.14,4.94,5.14,0,DN200 (not steepened)
O9-P977,O9,pipe,200,100.0,0.51,0.51,0,,11594,0.071,0.11,1,0,2.01,2.54,2.54,0,DN200 (not steepened)
O10-P173,O10,pipe,200,100.0,0.51,0.51,0,,14849,0.087,0.157,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O4-P1262,O4,pipe,200,101.6,0.51,0.51,0,,14850,0.087,0.157,1,0,3.37,1.48,3.37,0,DN200 (not steepened)
O9-P2835,O9,pipe,200,100.0,0.51,0.51,0,,15617,0.553,0.688,1,0,4.56,5.01,5.01,0,DN200 (not steepened)
O8-P26,O8,pipe,200,65.8,0.51,0.51,0,,3110,0.591,0.677,1,0,7.79,8.23,8.23,0,DN200 (not steepened)
O9-P1695,O9,pipe,200,100.0,0.51,0.51,0,,2637,0.095,0.166,1,0,1.75,1.77,1.77,0,DN200 (not steepened)
O9-P489,O9,pipe,200,77.3,0.51,0.51,0,,787,0.094,0.168,1,0,3.91,3.38,3.91,0,DN200 (not steepened)
O1-P102,O1,pipe,250,100.0,0.375,0.511,1,0.50 to 0.75 %,16207,0.756,0.797,0,0,4.0,3.97,4.0,0,Steepened 0.50 to 0.75 %
O2-P1105,O2,pipe,200,100.0,0.51,0.51,0,,3207,0.249,0.257,1,0,2.32,1.48,2.32,0,DN200 (not steepened)
O3-P2122,O3,pipe,200,76.9,0.51,0.51,0,,14857,0.073,0.132,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O9-P3592,O9,pipe,200,100.0,0.51,0.51,0,,2029,0.173,0.182,1,0,2.25,2.75,2.75,0,DN200 (not steepened)
O22-P98,O22,pipe,200,100.0,0.51,0.51,0,,15760,0.131,0.173,1,0,3.48,1.48,3.48,0,DN200 (not steepened)
O10-P172,O10,pipe,200,100.0,0.51,0.51,0,,14860,0.072,0.129,1,0,1.48,2.12,2.12,0,DN200 (not steepened)
O9-P1851,O9,pipe,200,100.0,0.51,0.51,0,,12293,0.073,0.129,1,0,3.39,1.48,3.39,0,DN200 (not steepened)
O9-P2961,O9,pipe,200,100.0,0.51,0.51,0,,6333,0.176,0.231,1,0,1.89,2.05,2.05,0,DN200 (not steepened)
O9-P1333,O9,pipe,200,100.0,0.51,0.51,0,,14863,0.058,0.102,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O9-P1679,O9,pipe,200,99.3,0.51,0.51,0,,8057,0.055,0.087,1,0,1.72,1.9,1.9,0,DN200 (not steepened)
O5-P63,O5,pipe,200,101.6,0.51,0.51,0,,4073,0.233,0.426,1,0,3.92,8.12,8.12,0,DN200 (not steepened)
O3-P3051,O3,pipe,200,100.0,0.51,0.51,0,,14866,0.146,0.146,1,0,1.48,1.95,1.95,0,DN200 (not steepened)
O4-P518,O4,pipe,200,100.8,0.51,0.51,0,,300,0.253,0.267,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O5-P163,O5,pipe,200,56.2,0.51,0.51,0,,462,0.183,0.246,1,0,1.61,1.49,1.61,0,DN200 (not steepened)
O20-P70,O20,pipe,200,63.0,0.51,0.51,0,,702,0.251,0.256,1,0,4.85,4.41,4.85,0,DN200 (not steepened)
O9-P779,O9,pipe,200,100.0,0.51,0.51,0,,18825,0.497,0.675,1,0,13.77,13.69,13.77,1,DN200 (not steepened)
O1-P766,O1,pipe,200,88.0,0.51,0.51,0,,13651,0.396,0.405,1,0,1.77,1.75,1.77,0,DN200 (not steepened)
O8-P167,O8,pipe,200,80.0,0.51,0.51,0,,14872,0.087,0.156,1,0,1.48,2.16,2.16,0,DN200 (not steepened)
O21-P822,O21,pipe,200,100.0,0.51,0.51,0,,13910,0.331,0.376,1,0,2.71,3.92,3.92,0,DN200 (not steepened)
O9-P1237,O9,pipe,200,100.0,0.51,0.51,0,,4124,0.06,0.103,1,0,1.82,2.27,2.27,0,DN200 (not steepened)
O11-P171,O11,pipe,200,100.0,0.51,0.51,0,,12992,0.057,0.057,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O10-P220,O10,pipe,200,100.0,0.51,0.51,0,,13292,0.135,0.233,1,0,3.02,3.26,3.26,0,DN200 (not steepened)
O3-P362,O3,pipe,200,63.0,0.51,0.51,0,,14877,0.257,0.35,1,0,2.93,3.65,3.65,0,DN200 (not steepened)
O9-P1760,O9,pipe,200,100.0,0.51,0.51,0,,14878,0.068,0.116,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O3-P979,O3,pipe,200,55.3,0.51,0.51,0,,662,0.271,0.292,1,0,2.13,1.48,2.13,0,DN200 (not steepened)
O3-P1918,O3,pipe,200,90.0,0.51,0.51,0,,14071,0.178,0.222,1,0,1.82,2.14,2.14,0,DN200 (not steepened)
O9-P3156,O9,pipe,200,100.0,0.51,0.51,0,,6889,0.122,0.138,1,0,1.9,2.14,2.14,0,DN200 (not steepened)
O3-P3192,O3,pipe,200,100.0,0.51,0.51,0,,14882,0.164,0.2,1,0,6.82,1.48,6.82,0,DN200 (not steepened)
O17-P17,O17,pipe,200,100.0,0.51,0.51,0,,3056,0.243,0.366,1,0,3.37,3.35,3.37,0,DN200 (not steepened)
O20-P27,O20,pipe,200,100.2,0.51,0.51,0,,6203,0.168,0.285,1,0,2.67,2.07,2.67,0,DN200 (not steepened)
O12-P37,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.464,0.641,1,0,10.46,10.44,10.46,0,DN200 (not steepened)
O9-P801,O9,pipe,200,77.0,0.51,0.51,0,,7244,0.354,0.495,1,0,4.15,4.21,4.21,0,DN200 (not steepened)
O9-P2091,O9,pipe,200,107.5,0.51,0.51,0,,14887,0.356,0.373,1,0,2.03,2.85,2.85,0,DN200 (not steepened)
O12-P89,O12,pipe,200,64.6,0.51,0.51,0,,185,0.352,0.575,1,0,4.66,5.82,5.82,0,DN200 (not steepened)
O5-P208,O5,pipe,200,75.2,0.51,0.51,0,,13576,0.209,0.243,1,0,1.91,3.25,3.25,0,DN200 (not steepened)
O9-P3586,O9,pipe,200,100.0,0.51,0.51,0,,11866,0.077,0.133,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O21-P43,O21,pipe,560,100.0,0.155,0.245,1,up to 0.30 %,9196,0.763,0.847,0,0,8.72,9.07,9.07,0,Steepened up to 0.30 %
O14-P95,O14,pipe,200,69.0,0.51,0.51,0,,14892,0.058,0.102,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O9-P1031,O9,pipe,200,100.0,0.51,0.51,0,,2977,0.059,0.102,1,0,2.16,3.72,3.72,0,DN200 (not steepened)
O21-P1070,O21,pipe,200,100.0,0.51,0.51,0,,14894,0.09,0.162,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O1-P2274,O1,pipe,200,106.6,0.51,0.51,0,,14895,0.177,0.254,1,0,1.48,2.09,2.09,0,DN200 (not steepened)
O4-P831,O4,pipe,200,72.8,0.51,0.51,0,,14896,0.169,0.169,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O11-P67,O11,pipe,250,100.0,0.375,0.498,1,0.30 to 0.50 %,14032,0.752,0.823,0,0,7.1,7.0,7.1,0,Steepened 0.30 to 0.50 %
O10-P142,O10,pipe,200,100.0,0.51,0.51,0,,12950,0.152,0.152,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O9-P1087,O9,pipe,355,72.7,0.27,0.384,1,0.30 to 0.50 %,17972,0.752,0.872,0,0,6.04,5.62,6.04,0,Steepened 0.30 to 0.50 %
O1-P1929,O1,pipe,280,103.2,0.375,0.487,1,0.30 to 0.50 %,14900,0.75,0.862,0,0,8.98,9.17,9.17,0,Steepened 0.30 to 0.50 %
O4-P1263,O4,pipe,200,100.0,0.51,0.51,0,,14901,0.099,0.182,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O15-P75,O15,pipe,200,100.0,0.51,0.51,0,,4914,0.175,0.349,1,0,2.92,2.02,2.92,0,DN200 (not steepened)
O12-P433,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.269,0.374,1,0,5.63,6.16,6.16,0,DN200 (not steepened)
O2-P1198,O2,pipe,200,100.0,0.51,0.51,0,,12069,0.69,0.764,1,0,9.43,9.7,9.7,0,DN200 (not steepened)
O8-P147,O8,pipe,200,100.5,0.51,0.51,0,,10594,0.05,0.05,1,0,3.01,3.97,3.97,0,DN200 (not steepened)
O9-P2310,O9,pipe,200,100.0,0.51,0.51,0,,14906,0.185,0.193,1,0,1.48,2.02,2.02,0,DN200 (not steepened)
O9-P2324,O9,pipe,200,113.5,0.51,0.51,0,,14907,0.129,0.165,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O3-P76,O3,pipe,630,100.0,0.125,0.168,1,up to 0.30 %,10182,0.752,0.8,0,0,3.04,1.86,3.04,0,Steepened up to 0.30 %
O14-P67,O14,pipe,200,101.2,0.51,0.51,0,,7097,0.275,0.343,1,0,1.63,1.77,1.77,0,DN200 (not steepened)
O9-P2680,O9,pipe,200,100.0,0.51,0.51,0,,513,0.289,0.291,1,0,2.32,3.01,3.01,0,DN200 (not steepened)
O9-P1528,O9,pipe,200,100.0,0.51,0.51,0,,5553,0.078,0.138,1,0,1.71,1.75,1.75,0,DN200 (not steepened)
O12-P445,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.129,0.129,1,0,1.9,1.87,1.9,0,DN200 (not steepened)
O1-P638,O1,pipe,200,100.0,0.51,0.51,0,,14913,0.163,0.198,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O2-P253,O2,pipe,200,56.7,0.51,0.51,0,,14914,0.261,0.261,1,0,1.48,2.43,2.43,0,DN200 (not steepened)
O2-P222,O2,pipe,200,100.0,0.51,0.51,0,,3116,0.709,0.729,1,0,2.68,3.05,3.05,0,DN200 (not steepened)
O4-P273,O4,pipe,200,100.0,0.51,0.51,0,,14316,0.161,0.218,1,0,2.27,2.16,2.27,0,DN200 (not steepened)
O12-P312,O12,pipe,200,117.5,0.51,0.51,0,,9552,0.336,0.337,1,0,2.88,3.43,3.43,0,DN200 (not steepened)
O9-P2588,O9,pipe,200,100.0,0.51,0.51,0,,5018,0.228,0.229,1,0,2.83,3.91,3.91,0,DN200 (not steepened)
O9-P97,O9,pipe,200,100.0,0.51,0.51,0,,15102,0.479,0.652,1,0,6.44,6.55,6.55,0,DN200 (not steepened)
O3-P3062,O3,pipe,200,100.0,0.51,0.51,0,,8446,0.429,0.456,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O12-P186,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.574,0.62,1,0,14.21,14.26,14.26,1,DN200 (not steepened)
O7-P428,O7,pipe,200,65.7,0.51,0.51,0,,14922,0.052,0.095,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O9-P2573,O9,pipe,200,100.0,0.51,0.51,0,,3694,0.388,0.398,1,0,3.91,3.92,3.92,0,DN200 (not steepened)
O9-P3417,O9,pipe,200,100.0,0.51,0.51,0,,14924,0.07,0.122,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O8-P231,O8,pipe,200,56.5,0.51,0.51,0,,17759,0.242,0.264,1,0,2.03,2.3,2.3,0,DN200 (not steepened)
O20-P41,O20,pipe,200,100.0,0.51,0.51,0,,15542,0.047,0.047,1,0,1.85,2.81,2.81,0,DN200 (not steepened)
O1-P1285,O1,pipe,200,100.0,0.51,0.51,0,,12393,0.044,0.044,1,0,1.71,2.55,2.55,0,DN200 (not steepened)
O4-P1395,O4,pipe,200,52.7,0.51,0.51,0,,14928,0.169,0.18,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O7-P298,O7,pipe,200,94.8,0.51,0.51,0,,8211,0.562,0.601,1,0,7.02,5.83,7.02,0,DN200 (not steepened)
O1-P2010,O1,pipe,200,51.6,0.51,0.51,0,,14930,0.11,0.201,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O6-P203,O6,pipe,200,96.5,0.51,0.51,0,,5573,0.228,0.232,1,0,2.99,3.62,3.62,0,DN200 (not steepened)
O24-P159,O24,pipe,200,100.0,0.51,0.51,0,,12532,0.178,0.178,1,0,1.87,1.83,1.87,0,DN200 (not steepened)
O8-P153,O8,pipe,200,100.0,0.51,0.51,0,,16802,0.151,0.273,1,0,2.08,2.77,2.77,0,DN200 (not steepened)
O9-P1601,O9,pipe,200,89.6,0.51,0.51,0,,5052,0.149,0.169,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O9-P186,O9,pipe,200,77.2,0.51,0.51,0,,16545,0.606,0.72,1,0,13.51,12.92,13.51,1,DN200 (not steepened)
O3-P2995,O3,pipe,200,112.1,0.51,0.51,0,,14936,0.227,0.247,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O11-P68,O11,pipe,250,100.0,0.375,0.498,1,0.30 to 0.50 %,14032,0.752,0.823,0,0,7.04,7.1,7.1,0,Steepened 0.30 to 0.50 %
O12-P210,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.447,0.555,1,0,10.63,10.7,10.7,0,DN200 (not steepened)
O4-P260,O4,pipe,200,66.6,0.51,0.51,0,,2854,0.198,0.198,1,0,2.18,2.74,2.74,0,DN200 (not steepened)
O9-P2956,O9,pipe,200,100.0,0.51,0.51,0,,14940,0.131,0.18,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O9-P3020,O9,pipe,200,100.0,0.51,0.51,0,,14941,0.078,0.147,1,0,1.48,3.42,3.42,0,DN200 (not steepened)
O3-P356,O3,pipe,200,71.5,0.51,0.51,0,,14942,0.422,0.472,1,0,3.31,3.85,3.85,0,DN200 (not steepened)
O9-P1498,O9,pipe,200,100.0,0.51,0.51,0,,16520,0.128,0.16,1,0,1.75,1.83,1.83,0,DN200 (not steepened)
O21-P809,O21,pipe,200,100.0,0.51,0.51,0,,14944,0.145,0.175,1,0,1.48,2.6,2.6,0,DN200 (not steepened)
O5-P283,O5,pipe,200,100.0,0.51,0.51,0,,2222,0.172,0.293,1,0,2.39,3.91,3.91,0,DN200 (not steepened)
O22-P11,O22,pipe,200,100.0,0.51,0.51,0,,3497,0.36,0.43,1,0,3.52,3.34,3.52,0,DN200 (not steepened)
O21-P368,O21,pipe,200,100.0,0.51,0.51,0,,13858,0.462,0.478,1,0,11.52,12.04,12.04,1,DN200 (not steepened)
O3-P3338,O3,pipe,200,100.0,0.51,0.51,0,,17234,0.221,0.342,1,0,2.4,1.48,2.4,0,DN200 (not steepened)
O3-P2104,O3,pipe,200,101.7,0.51,0.51,0,,14949,0.18,0.323,1,0,2.39,2.54,2.54,0,DN200 (not steepened)
O9-P386,O9,pipe,200,100.0,0.51,0.51,0,,12924,0.077,0.128,1,0,2.77,2.96,2.96,0,DN200 (not steepened)
O9-P922,O9,pipe,200,65.9,0.51,0.51,0,,465,0.162,0.17,1,0,2.93,1.48,2.93,0,DN200 (not steepened)
O3-P2514,O3,pipe,200,100.0,0.51,0.51,0,,14952,0.134,0.159,1,0,1.48,2.52,2.52,0,DN200 (not steepened)
O4-P752,O4,pipe,200,112.8,0.51,0.51,0,,14953,0.225,0.225,1,0,1.48,3.31,3.31,0,DN200 (not steepened)
O9-P2892,O9,pipe,200,100.0,0.51,0.51,0,,4493,0.069,0.116,1,0,1.5,1.86,1.86,0,DN200 (not steepened)
O15-P95,O15,pipe,200,100.0,0.51,0.51,0,,12854,0.234,0.43,1,0,3.52,1.48,3.52,0,DN200 (not steepened)
O22-P97,O22,pipe,200,77.0,0.51,0.51,0,,11408,0.134,0.187,1,0,1.62,1.95,1.95,0,DN200 (not steepened)
O3-P2640,O3,pipe,200,66.0,0.51,0.51,0,,1362,0.26,0.398,1,0,2.34,1.97,2.34,0,DN200 (not steepened)
O9-P2637,O9,pipe,200,108.6,0.51,0.51,0,,14958,0.046,0.061,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O9-P2349,O9,pipe,250,100.0,0.375,0.483,1,0.30 to 0.50 %,8302,0.751,0.771,0,0,12.31,12.33,12.33,1,Steepened 0.30 to 0.50 %
O1-P101,O1,pipe,250,100.0,0.375,0.511,1,0.50 to 0.75 %,16207,0.758,0.798,0,0,3.97,3.82,3.97,0,Steepened 0.50 to 0.75 %
