label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O2-P956,O2,pipe,200,66.3,0.51,0.51,0,,5908,0.464,0.472,1,0,9.43,9.6,9.6,0,DN200 (not steepened)
O21-P483,O21,pipe,200,86.4,0.51,0.51,0,,14757,0.124,0.152,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O3-P1446,O3,pipe,250,66.3,0.375,0.695,1,0.50 to 0.75 %,4859,0.75,0.956,0,0,7.87,8.04,8.04,0,Steepened 0.50 to 0.75 %
O1-P2352,O1,pipe,200,66.3,0.51,0.51,0,,4861,0.036,0.036,1,0,2.77,1.48,2.77,0,DN200 (not steepened)
O3-P3019,O3,pipe,200,47.3,0.51,0.51,0,,4862,0.145,0.145,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O10-P360,O10,pipe,200,66.3,0.51,0.51,0,,14816,0.08,0.092,1,0,1.82,1.89,1.89,0,DN200 (not steepened)
O10-P304,O10,pipe,200,87.6,0.51,0.51,0,,6658,0.112,0.18,1,0,1.78,1.71,1.78,0,DN200 (not steepened)
O2-P1911,O2,pipe,200,66.4,0.51,0.51,0,,10479,0.384,0.389,1,0,4.79,5.13,5.13,0,DN200 (not steepened)
O2-P296,O2,pipe,200,49.1,0.51,0.51,0,,4866,0.208,0.208,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O9-P1108,O9,pipe,355,66.4,0.27,0.385,1,0.30 to 0.50 %,17178,0.751,0.87,0,0,7.43,7.06,7.43,0,Steepened 0.30 to 0.50 %
O3-P2738,O3,pipe,200,78.4,0.51,0.51,0,,16187,0.18,0.261,1,0,1.82,2.11,2.11,0,DN200 (not steepened)
O4-P814,O4,pipe,200,66.7,0.51,0.51,0,,10520,0.449,0.571,1,0,7.57,7.77,7.77,0,DN200 (not steepened)
O10-P358,O10,pipe,200,66.4,0.51,0.51,0,,14816,0.085,0.097,1,0,1.93,2.01,2.01,0,DN200 (not steepened)
O2-P934,O2,pipe,200,67.8,0.51,0.51,0,,2883,0.603,0.618,1,0,6.41,5.17,6.41,0,DN200 (not steepened)
O3-P2517,O3,pipe,200,105.1,0.51,0.51,0,,4872,0.204,0.348,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O9-P1740,O9,pipe,200,66.5,0.51,0.51,0,,4873,0.06,0.111,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O4-P811,O4,pipe,200,93.1,0.51,0.51,0,,10520,0.458,0.58,1,0,7.9,8.02,8.02,0,DN200 (not steepened)
O9-P3183,O9,pipe,200,66.5,0.51,0.51,0,,4875,0.257,0.39,1,0,9.57,10.24,10.24,0,DN200 (not steepened)
O9-P790,O9,pipe,200,66.5,0.51,0.51,0,,9578,0.433,0.621,1,0,9.87,10.12,10.12,0,DN200 (not steepened)
O24-P224,O24,pipe,200,66.5,0.51,0.51,0,,16052,0.123,0.205,1,0,2.02,3.01,3.01,0,DN200 (not steepened)
O3-P2144,O3,pipe,200,81.8,0.51,0.51,0,,4878,0.134,0.248,1,0,1.48,1.98,1.98,0,DN200 (not steepened)
O1-P431,O1,pipe,200,66.5,0.51,0.51,0,,4879,0.111,0.201,1,0,1.68,1.88,1.88,0,DN200 (not steepened)
O12-P93,O12,pipe,200,111.0,0.51,0.51,0,,185,0.247,0.444,1,0,3.79,3.74,3.79,0,DN200 (not steepened)
O9-P372,O9,pipe,200,66.6,0.51,0.51,0,,17194,0.081,0.139,1,0,3.27,3.59,3.59,0,DN200 (not steepened)
O7-P206,O7,pipe,200,100.0,0.51,0.51,0,,14528,0.186,0.354,1,0,7.69,7.93,7.93,0,DN200 (not steepened)
O8-P260,O8,pipe,200,74.6,0.51,0.51,0,,4883,0.09,0.163,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O4-P1202,O4,pipe,200,66.6,0.51,0.51,0,,6082,0.274,0.384,1,0,2.37,2.5,2.5,0,DN200 (not steepened)
O9-P875,O9,pipe,200,60.3,0.51,0.51,0,,5973,0.292,0.343,1,0,5.48,5.76,5.76,0,DN200 (not steepened)
O4-P1317,O4,pipe,200,72.6,0.51,0.51,0,,4886,0.15,0.15,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O24-P358,O24,pipe,200,66.7,0.51,0.51,0,,3187,0.329,0.358,1,0,1.88,1.89,1.89,0,DN200 (not steepened)
O3-P1124,O3,pipe,200,68.1,0.51,0.51,0,,13500,0.49,0.578,1,0,5.62,6.31,6.31,0,DN200 (not steepened)
O6-P240,O6,pipe,200,66.7,0.51,0.51,0,,7814,0.182,0.356,1,0,1.63,1.7,1.7,0,DN200 (not steepened)
O5-P333,O5,pipe,200,66.7,0.51,0.51,0,,6355,0.192,0.225,1,0,1.57,1.65,1.65,0,DN200 (not steepened)
O1-P1036,O1,pipe,1600,66.7,0.075,0.075,0,,10972,0.835,0.933,0,0,8.88,8.55,8.88,0,"Above DN200, 0.75 m/s as laid"
O21-P63,O21,pipe,450,66.8,0.205,0.276,1,up to 0.30 %,3075,0.754,0.831,0,0,8.81,8.57,8.81,0,Steepened up to 0.30 %
O21-P491,O21,pipe,200,66.8,0.51,0.51,0,,2528,0.28,0.349,1,0,1.9,1.93,1.93,0,DN200 (not steepened)
O4-P1074,O4,pipe,200,66.8,0.51,0.51,0,,17047,0.222,0.358,1,0,2.35,2.38,2.38,0,DN200 (not steepened)
O1-P2451,O1,pipe,800,66.8,0.085,0.159,1,up to 0.30 %,4895,0.75,0.85,0,0,6.01,4.73,6.01,0,Steepened up to 0.30 %
O9-P3242,O9,pipe,200,66.8,0.51,0.51,0,,4896,0.036,0.036,1,0,3.17,1.48,3.17,0,DN200 (not steepened)
O3-P917,O3,pipe,200,66.8,0.51,0.51,0,,4897,0.248,0.26,1,0,3.01,2.42,3.01,0,DN200 (not steepened)
O2-P1049,O2,pipe,200,66.8,0.51,0.51,0,,10147,0.71,0.729,1,0,4.37,3.62,4.37,0,DN200 (not steepened)
O4-P1111,O4,pipe,200,66.8,0.51,0.51,0,,16645,0.574,0.592,1,0,4.5,4.46,4.5,0,DN200 (not steepened)
O2-P1052,O2,pipe,200,66.8,0.51,0.51,0,,10147,0.662,0.684,1,0,4.07,4.95,4.95,0,DN200 (not steepened)
O9-P1857,O9,pipe,200,66.8,0.51,0.51,0,,4901,0.117,0.122,1,0,1.48,2.04,2.04,0,DN200 (not steepened)
O2-P1663,O2,pipe,200,53.5,0.51,0.51,0,,4902,0.157,0.157,1,0,2.19,1.48,2.19,0,DN200 (not steepened)
O2-P72,O2,pipe,200,66.8,0.51,0.51,0,,7668,0.72,0.73,1,0,8.07,8.06,8.07,0,DN200 (not steepened)
O17-P91,O17,pipe,200,66.9,0.51,0.51,0,,12368,0.111,0.2,1,0,2.09,2.62,2.62,0,DN200 (not steepened)
O2-P1448,O2,pipe,200,91.4,0.51,0.51,0,,4905,0.236,0.264,1,0,1.96,2.99,2.99,0,DN200 (not steepened)
O4-P459,O4,pipe,200,66.9,0.51,0.51,0,,4906,0.036,0.036,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O9-P946,O9,pipe,200,83.0,0.51,0.51,0,,13425,0.056,0.093,1,0,2.1,2.74,2.74,0,DN200 (not steepened)
O24-P381,O24,pipe,200,71.2,0.51,0.51,0,,4908,0.157,0.157,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O1-P2669,O1,pipe,200,66.9,0.51,0.51,0,,9926,0.411,0.435,1,0,3.32,1.88,3.32,0,DN200 (not steepened)
O24-P299,O24,pipe,200,66.9,0.51,0.51,0,,4352,0.391,0.399,1,0,2.14,2.23,2.23,0,DN200 (not steepened)
O24-P284,O24,pipe,200,67.0,0.51,0.51,0,,2651,0.366,0.371,1,0,2.52,2.85,2.85,0,DN200 (not steepened)
O2-P223,O2,pipe,200,67.0,0.51,0.51,0,,3116,0.704,0.723,1,0,2.6,2.68,2.68,0,DN200 (not steepened)
O9-P3467,O9,pipe,200,67.0,0.51,0.51,0,,7444,0.117,0.206,1,0,2.01,1.77,2.01,0,DN200 (not steepened)
O15-P77,O15,pipe,200,67.0,0.51,0.51,0,,4914,0.115,0.215,1,0,1.48,2.35,2.35,0,DN200 (not steepened)
O2-P442,O2,pipe,200,67.0,0.51,0.51,0,,3647,0.367,0.388,1,0,2.49,1.48,2.49,0,DN200 (not steepened)
O3-P1199,O3,pipe,200,67.1,0.51,0.51,0,,4916,0.178,0.178,1,0,1.48,3.34,3.34,0,DN200 (not steepened)
O3-P1373,O3,pipe,200,67.1,0.51,0.51,0,,11501,0.348,0.358,1,0,2.96,3.26,3.26,0,DN200 (not steepened)
O3-P2145,O3,pipe,200,67.1,0.51,0.51,0,,4918,0.172,0.235,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O4-P1312,O4,pipe,200,67.1,0.51,0.51,0,,4919,0.17,0.18,1,0,1.48,2.77,2.77,0,DN200 (not steepened)
O2-P921,O2,pipe,200,67.1,0.51,0.51,0,,14307,0.215,0.251,1,0,2.41,2.5,2.5,0,DN200 (not steepened)
O24-P46,O24,pipe,200,67.1,0.51,0.51,0,,14082,0.479,0.571,1,0,3.45,4.41,4.41,0,DN200 (not steepened)
O2-P879,O2,pipe,200,67.4,0.51,0.51,0,,4922,0.073,0.132,1,0,5.19,1.48,5.19,0,DN200 (not steepened)
O3-P1425,O3,pipe,315,67.1,0.27,0.623,1,0.50 to 0.75 %,4712,0.751,1.024,0,0,2.67,2.81,2.81,0,Steepened 0.50 to 0.75 %
O9-P930,O9,pipe,200,67.1,0.51,0.51,0,,4925,0.047,0.087,1,0,1.48,2.61,2.61,0,DN200 (not steepened)
O4-P871,O4,pipe,200,67.2,0.51,0.51,0,,12053,0.136,0.197,1,0,2.23,2.69,2.69,0,DN200 (not steepened)
O4-P1554,O4,pipe,200,83.8,0.51,0.51,0,,4927,0.175,0.261,1,0,2.64,2.57,2.64,0,DN200 (not steepened)
O7-P524,O7,pipe,200,67.2,0.51,0.51,0,,7278,0.117,0.209,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O3-P2060,O3,pipe,200,76.2,0.51,0.51,0,,4929,0.11,0.201,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O1-P2557,O1,pipe,200,61.2,0.51,0.51,0,,4930,0.173,0.216,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O9-P3653,O9,pipe,200,80.8,0.51,0.51,0,,3837,0.05,0.06,1,0,2.91,2.42,2.91,0,DN200 (not steepened)
O21-P1037,O21,pipe,200,67.8,0.51,0.51,0,,13407,0.416,0.441,1,0,3.0,2.24,3.0,0,DN200 (not steepened)
O2-P1282,O2,pipe,200,67.2,0.51,0.51,0,,4933,0.122,0.227,1,0,1.48,2.35,2.35,0,DN200 (not steepened)
O9-P327,O9,pipe,200,67.2,0.51,0.51,0,,11764,0.223,0.232,1,0,2.3,2.37,2.37,0,DN200 (not steepened)
O3-P370,O3,pipe,200,67.2,0.51,0.51,0,,17626,0.138,0.254,1,0,3.16,3.09,3.16,0,DN200 (not steepened)
O1-P587,O1,pipe,200,67.2,0.51,0.51,0,,4936,0.11,0.201,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O9-P2293,O9,pipe,200,67.2,0.51,0.51,0,,203,0.386,0.413,1,0,3.73,3.71,3.73,0,DN200 (not steepened)
O2-P1022,O2,pipe,200,67.2,0.51,0.51,0,,12718,0.187,0.284,1,0,1.99,2.33,2.33,0,DN200 (not steepened)
O2-P1982,O2,pipe,200,67.2,0.51,0.51,0,,5959,0.223,0.223,1,0,2.34,1.48,2.34,0,DN200 (not steepened)
O3-P430,O3,pipe,200,96.4,0.51,0.51,0,,4940,0.413,0.418,1,0,2.55,3.16,3.16,0,DN200 (not steepened)
O2-P1594,O2,pipe,200,67.3,0.51,0.51,0,,4941,0.037,0.037,1,0,1.48,4.98,4.98,0,DN200 (not steepened)
O1-P2480,O1,pipe,200,76.2,0.51,0.51,0,,4942,0.426,0.44,1,0,1.96,3.07,3.07,0,DN200 (not steepened)
O10-P323,O10,pipe,200,82.1,0.51,0.51,0,,4943,0.096,0.168,1,0,1.99,1.95,1.99,0,DN200 (not steepened)
O3-P384,O3,pipe,200,67.3,0.51,0.51,0,,4944,0.288,0.301,1,0,1.98,1.48,1.98,0,DN200 (not steepened)
O3-P1142,O3,pipe,200,85.8,0.51,0.51,0,,8834,0.361,0.413,1,0,2.77,3.0,3.0,0,DN200 (not steepened)
O1-P1213,O1,pipe,200,67.3,0.51,0.51,0,,14574,0.256,0.274,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O9-P2465,O9,pipe,200,67.3,0.51,0.51,0,,2205,0.142,0.165,1,0,3.02,3.32,3.32,0,DN200 (not steepened)
O2-P322,O2,pipe,200,67.9,0.51,0.51,0,,4948,0.233,0.233,1,0,2.4,2.68,2.68,0,DN200 (not steepened)
O9-P345,O9,pipe,200,67.4,0.51,0.51,0,,2293,0.123,0.162,1,0,2.1,2.05,2.1,0,DN200 (not steepened)
O4-P911,O4,pipe,200,67.4,0.51,0.51,0,,13378,0.224,0.297,1,0,3.92,4.14,4.14,0,DN200 (not steepened)
O2-P1069,O2,pipe,200,45.6,0.51,0.51,0,,2566,0.374,0.38,1,0,2.26,1.48,2.26,0,DN200 (not steepened)
O9-P1386,O9,pipe,200,67.4,0.51,0.51,0,,4952,0.061,0.115,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O1-P2590,O1,pipe,200,96.0,0.51,0.51,0,,4782,0.362,0.378,1,0,2.26,2.92,2.92,0,DN200 (not steepened)
O9-P1065,O9,pipe,200,67.4,0.51,0.51,0,,7873,0.158,0.207,1,0,2.79,2.65,2.79,0,DN200 (not steepened)
O3-P1673,O3,pipe,200,67.4,0.51,0.51,0,,4955,0.102,0.193,1,0,2.38,1.48,2.38,0,DN200 (not steepened)
O9-P3221,O9,pipe,200,67.4,0.51,0.51,0,,1258,0.143,0.246,1,0,4.79,4.92,4.92,0,DN200 (not steepened)
O21-P580,O21,pipe,200,67.5,0.51,0.51,0,,3518,0.199,0.24,1,0,2.19,1.48,2.19,0,DN200 (not steepened)
O21-P373,O21,pipe,200,67.5,0.51,0.51,0,,13858,0.461,0.478,1,0,10.01,10.31,10.31,0,DN200 (not steepened)
O3-P136,O3,pipe,280,80.3,0.375,0.375,0,,5789,0.763,0.811,0,0,12.32,12.46,12.46,1,"Above DN200, 0.75 m/s as laid"
O24-P135,O24,pipe,200,67.5,0.51,0.51,0,,4960,0.089,0.162,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O3-P2778,O3,pipe,200,99.2,0.51,0.51,0,,4961,0.147,0.214,1,0,3.87,1.48,3.87,0,DN200 (not steepened)
O1-P2001,O1,pipe,200,74.1,0.51,0.51,0,,5631,0.348,0.425,1,0,2.17,1.63,2.17,0,DN200 (not steepened)
O9-P3243,O9,pipe,200,67.5,0.51,0.51,0,,13511,0.078,0.141,1,0,2.34,2.5,2.5,0,DN200 (not steepened)
O9-P831,O9,pipe,200,67.6,0.51,0.51,0,,10928,0.17,0.171,1,0,1.95,2.14,2.14,0,DN200 (not steepened)
O3-P1294,O3,pipe,200,67.6,0.51,0.51,0,,4965,0.134,0.182,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O1-P529,O1,pipe,200,85.9,0.51,0.51,0,,4392,0.231,0.336,1,0,2.25,2.42,2.42,0,DN200 (not steepened)
O9-P1718,O9,pipe,200,67.6,0.51,0.51,0,,7076,0.099,0.176,1,0,1.95,2.08,2.08,0,DN200 (not steepened)
O1-P1634,O1,pipe,200,39.5,0.51,0.51,0,,4968,0.142,0.199,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O1-P1516,O1,pipe,1400,67.3,0.075,0.075,0,,3566,0.831,0.926,0,0,6.68,6.77,6.77,0,"Above DN200, 0.75 m/s as laid"
O3-P662,O3,pipe,200,67.6,0.51,0.51,0,,12309,0.466,0.638,1,0,4.81,4.9,4.9,0,DN200 (not steepened)
O9-P289,O9,pipe,200,67.7,0.51,0.51,0,,13304,0.194,0.309,1,0,6.98,7.2,7.2,0,DN200 (not steepened)
O3-P2279,O3,pipe,200,90.8,0.51,0.51,0,,5603,0.419,0.564,1,0,3.4,3.55,3.55,0,DN200 (not steepened)
O9-P3678,O9,pipe,200,67.7,0.51,0.51,0,,15087,0.045,0.061,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O23-P38,O23,pipe,200,67.7,0.51,0.51,0,,2480,0.203,0.203,1,0,3.38,3.36,3.38,0,DN200 (not steepened)
O3-P131,O3,pipe,280,80.6,0.375,0.375,0,,5789,0.767,0.815,0,0,10.44,10.83,10.83,0,"Above DN200, 0.75 m/s as laid"
O19-P57,O19,pipe,200,67.7,0.51,0.51,0,,15521,0.251,0.264,1,0,4.77,4.66,4.77,0,DN200 (not steepened)
O2-P1367,O2,pipe,200,67.7,0.51,0.51,0,,4977,0.166,0.211,1,0,2.79,1.48,2.79,0,DN200 (not steepened)
O21-P838,O21,pipe,200,100.0,0.51,0.51,0,,3375,0.162,0.26,1,0,2.64,2.5,2.64,0,DN200 (not steepened)
O4-P114,O4,pipe,250,50.8,0.375,0.89,1,0.75 to 1.00 %,8619,0.763,0.976,0,0,6.94,7.15,7.15,0,Steepened 0.75 to 1.00 %
O1-P1112,O1,pipe,200,68.1,0.51,0.51,0,,4980,0.148,0.235,1,0,3.93,4.37,4.37,0,DN200 (not steepened)
O4-P732,O4,pipe,200,83.9,0.51,0.51,0,,5416,0.309,0.339,1,0,3.3,2.44,3.3,0,DN200 (not steepened)
O3-P2375,O3,pipe,200,67.7,0.51,0.51,0,,16152,0.411,0.609,1,0,7.25,7.32,7.32,0,DN200 (not steepened)
O4-P940,O4,pipe,200,67.7,0.51,0.51,0,,4983,0.037,0.037,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O10-P376,O10,pipe,200,67.8,0.51,0.51,0,,4984,0.061,0.096,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O9-P1430,O9,pipe,200,62.6,0.51,0.51,0,,4985,0.057,0.101,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O4-P550,O4,pipe,200,82.2,0.51,0.51,0,,6717,0.213,0.243,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O3-P3037,O3,pipe,200,62.9,0.51,0.51,0,,3747,0.429,0.493,1,0,3.02,2.93,3.02,0,DN200 (not steepened)
O1-P420,O1,pipe,200,67.8,0.51,0.51,0,,14689,0.111,0.201,1,0,1.7,1.82,1.82,0,DN200 (not steepened)
O21-P1030,O21,pipe,200,67.8,0.51,0.51,0,,18360,0.478,0.569,1,0,2.39,1.99,2.39,0,DN200 (not steepened)
O4-P385,O4,pipe,200,83.3,0.51,0.51,0,,18034,0.596,0.673,1,0,2.93,2.84,2.93,0,DN200 (not steepened)
O2-P1922,O2,pipe,200,67.9,0.51,0.51,0,,1332,0.304,0.304,1,0,1.97,2.31,2.31,0,DN200 (not steepened)
O9-P2646,O9,pipe,200,67.9,0.51,0.51,0,,4992,0.145,0.145,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O3-P18,O3,pipe,630,67.9,0.125,0.337,1,0.30 to 0.50 %,18179,0.752,1.0,0,0,12.07,12.25,12.25,1,Steepened 0.30 to 0.50 %
O7-P415,O7,pipe,200,96.4,0.51,0.51,0,,5343,0.343,0.374,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O3-P2361,O3,pipe,200,84.7,0.51,0.51,0,,4995,0.186,0.234,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O1-P841,O1,pipe,200,68.6,0.51,0.51,0,,13964,0.139,0.181,1,0,1.69,1.87,1.87,0,DN200 (not steepened)
O2-P62,O2,pipe,280,67.9,0.375,0.375,0,,1891,0.754,0.775,0,0,8.27,7.87,8.27,0,"Above DN200, 0.75 m/s as laid"
O9-P2127,O9,pipe,200,67.9,0.51,0.51,0,,4604,0.178,0.185,1,0,1.8,1.87,1.87,0,DN200 (not steepened)
O1-P2364,O1,pipe,200,68.0,0.51,0.51,0,,3804,0.173,0.192,1,0,2.47,2.82,2.82,0,DN200 (not steepened)
O3-P1360,O3,pipe,200,68.0,0.51,0.51,0,,5000,0.075,0.133,1,0,2.99,1.48,2.99,0,DN200 (not steepened)
O9-P3672,O9,pipe,200,68.0,0.51,0.51,0,,6903,0.075,0.101,1,0,1.77,1.98,1.98,0,DN200 (not steepened)
O9-P3430,O9,pipe,200,68.0,0.51,0.51,0,,5002,0.057,0.101,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O3-P3189,O3,pipe,200,68.0,0.51,0.51,0,,5003,0.123,0.231,1,0,2.31,1.48,2.31,0,DN200 (not steepened)
O3-P1605,O3,pipe,200,68.0,0.51,0.51,0,,5004,0.226,0.355,1,0,2.34,2.38,2.38,0,DN200 (not steepened)
O3-P985,O3,pipe,200,68.0,0.51,0.51,0,,921,0.195,0.204,1,0,1.95,1.97,1.97,0,DN200 (not steepened)
O12-P482,O12,pipe,200,70.0,0.51,0.51,0,,5006,0.237,0.428,1,0,2.78,3.27,3.27,0,DN200 (not steepened)
O16-P123,O16,pipe,200,68.0,0.51,0.51,0,,5007,0.201,0.211,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O1-P1523,O1,pipe,200,52.0,0.51,0.51,0,,789,0.04,0.04,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O9-P3542,O9,pipe,200,68.0,0.51,0.51,0,,15380,0.053,0.076,1,0,1.71,2.11,2.11,0,DN200 (not steepened)
O9-P3581,O9,pipe,200,68.0,0.51,0.51,0,,5010,0.039,0.052,1,0,1.48,1.93,1.93,0,DN200 (not steepened)
O3-P793,O3,pipe,200,55.5,0.51,0.51,0,,14698,0.404,0.412,1,0,7.37,7.65,7.65,0,DN200 (not steepened)
O9-P1026,O9,pipe,200,68.0,0.51,0.51,0,,5012,0.153,0.183,1,0,4.07,3.93,4.07,0,DN200 (not steepened)
O22-P66,O22,pipe,200,68.0,0.51,0.51,0,,5013,0.073,0.133,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O1-P2339,O1,pipe,200,68.1,0.51,0.51,0,,6996,0.264,0.399,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O2-P233,O2,pipe,200,68.2,0.51,0.51,0,,3116,0.431,0.45,1,0,2.14,1.48,2.14,0,DN200 (not steepened)
O9-P3682,O9,pipe,200,68.1,0.51,0.51,0,,5016,0.039,0.049,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O9-P1517,O9,pipe,200,100.0,0.51,0.51,0,,5017,0.184,0.33,1,0,2.85,3.24,3.24,0,DN200 (not steepened)
O9-P2590,O9,pipe,200,68.1,0.51,0.51,0,,5018,0.163,0.165,1,0,1.48,2.24,2.24,0,DN200 (not steepened)
O2-P1838,O2,pipe,200,68.1,0.51,0.51,0,,5019,0.23,0.23,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O2-P1797,O2,pipe,200,68.2,0.51,0.51,0,,5020,0.129,0.129,1,0,1.48,3.56,3.56,0,DN200 (not steepened)
O4-P490,O4,pipe,200,68.2,0.51,0.51,0,,5021,0.156,0.191,1,0,1.49,1.82,1.82,0,DN200 (not steepened)
O3-P443,O3,pipe,200,68.2,0.51,0.51,0,,5022,0.182,0.204,1,0,1.48,2.64,2.64,0,DN200 (not steepened)
O3-P3301,O3,pipe,200,68.2,0.51,0.51,0,,5023,0.177,0.271,1,0,3.23,2.46,3.23,0,DN200 (not steepened)
O24-P125,O24,pipe,200,68.2,0.51,0.51,0,,5429,0.13,0.238,1,0,2.18,2.87,2.87,0,DN200 (not steepened)
O1-P676,O1,pipe,200,49.4,0.51,0.51,0,,5025,0.198,0.365,1,0,3.0,2.26,3.0,0,DN200 (not steepened)
O4-P585,O4,pipe,200,57.5,0.51,0.51,0,,17616,0.724,0.753,1,0,8.66,9.26,9.26,0,DN200 (not steepened)
O1-P288,O1,pipe,200,68.3,0.51,0.51,0,,5027,0.236,0.42,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O6-P427,O6,pipe,200,85.2,0.51,0.51,0,,5028,0.149,0.149,1,0,2.81,1.48,2.81,0,DN200 (not steepened)
O1-P294,O1,pipe,200,68.3,0.51,0.51,0,,815,0.11,0.198,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O9-P968,O9,pipe,200,68.3,0.51,0.51,0,,5030,0.053,0.096,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O2-P195,O2,pipe,355,68.3,0.27,0.285,1,up to 0.30 %,7921,0.757,0.781,0,0,1.61,2.26,2.26,0,Steepened up to 0.30 %
O3-P1134,O3,pipe,200,86.3,0.51,0.51,0,,3907,0.424,0.465,1,0,3.22,3.75,3.75,0,DN200 (not steepened)
O9-P2980,O9,pipe,200,68.3,0.51,0.51,0,,12432,0.198,0.266,1,0,1.92,1.94,1.94,0,DN200 (not steepened)
O12-P324,O12,pipe,200,72.1,0.51,0.51,0,,13848,0.382,0.452,1,0,5.82,6.29,6.29,0,DN200 (not steepened)
O4-P1219,O4,pipe,200,68.3,0.51,0.51,0,,5035,0.174,0.21,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O1-P2485,O1,pipe,200,68.4,0.51,0.51,0,,5036,0.241,0.241,1,0,1.48,2.5,2.5,0,DN200 (not steepened)
O1-P1382,O1,pipe,200,68.4,0.51,0.51,0,,5037,0.55,0.659,1,0,6.58,6.84,6.84,0,DN200 (not steepened)
O21-P249,O21,pipe,200,68.4,0.51,0.51,0,,8155,0.171,0.187,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O8-P157,O8,pipe,200,82.9,0.51,0.51,0,,4760,0.162,0.217,1,0,3.14,3.77,3.77,0,DN200 (not steepened)
O2-P95,O2,pipe,200,68.4,0.51,0.51,0,,5959,0.223,0.223,1,0,2.27,2.2,2.27,0,DN200 (not steepened)
O1-P2646,O1,pipe,200,79.3,0.51,0.51,0,,5041,0.037,0.037,1,0,2.77,1.48,2.77,0,DN200 (not steepened)
O4-P729,O4,pipe,200,71.3,0.51,0.51,0,,5042,0.191,0.191,1,0,2.39,1.48,2.39,0,DN200 (not steepened)
O3-P438,O3,pipe,200,68.4,0.51,0.51,0,,5100,0.288,0.335,1,0,6.76,6.19,6.76,0,DN200 (not steepened)
O9-P3091,O9,pipe,200,68.4,0.51,0.51,0,,5044,0.036,0.036,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O9-P2456,O9,pipe,200,68.4,0.51,0.51,0,,5045,0.047,0.086,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O3-P2720,O3,pipe,200,77.7,0.51,0.51,0,,5046,0.182,0.21,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O3-P2714,O3,pipe,200,84.4,0.51,0.51,0,,16178,0.203,0.298,1,0,1.97,2.19,2.19,0,DN200 (not steepened)
O9-P2109,O9,pipe,200,68.4,0.51,0.51,0,,16655,0.069,0.116,1,0,1.95,1.92,1.95,0,DN200 (not steepened)
O7-P123,O7,pipe,200,46.5,0.51,0.51,0,,5049,0.074,0.134,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O3-P1165,O3,pipe,200,68.5,0.51,0.51,0,,5050,0.171,0.18,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O21-P741,O21,pipe,200,68.5,0.51,0.51,0,,11060,0.102,0.116,1,0,1.71,2.12,2.12,0,DN200 (not steepened)
O9-P1602,O9,pipe,200,90.8,0.51,0.51,0,,5052,0.146,0.155,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O5-P285,O5,pipe,200,79.1,0.51,0.51,0,,13260,0.152,0.238,1,0,1.51,1.5,1.51,0,DN200 (not steepened)
O9-P3687,O9,pipe,200,68.5,0.51,0.51,0,,5054,0.039,0.049,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O3-P215,O3,pipe,200,81.7,0.51,0.51,0,,15514,0.342,0.347,1,0,2.38,2.99,2.99,0,DN200 (not steepened)
O1-P1255,O1,pipe,200,68.5,0.51,0.51,0,,5056,0.144,0.162,1,0,2.79,1.48,2.79,0,DN200 (not steepened)
O1-P1966,O1,pipe,200,68.5,0.51,0.51,0,,5057,0.167,0.268,1,0,2.12,1.48,2.12,0,DN200 (not steepened)
O9-P1726,O9,pipe,200,68.5,0.51,0.51,0,,7106,0.075,0.133,1,0,1.67,1.79,1.79,0,DN200 (not steepened)
O3-P1780,O3,pipe,200,68.5,0.51,0.51,0,,5961,0.177,0.349,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O3-P2584,O3,pipe,200,68.5,0.51,0.51,0,,5060,0.134,0.248,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O3-P3311,O3,pipe,200,68.6,0.51,0.51,0,,2888,0.166,0.179,1,0,2.79,1.48,2.79,0,DN200 (not steepened)
O9-P3434,O9,pipe,200,68.6,0.51,0.51,0,,5062,0.131,0.172,1,0,2.03,2.06,2.06,0,DN200 (not steepened)
O4-P244,O4,pipe,200,68.6,0.51,0.51,0,,2288,0.302,0.372,1,0,3.63,4.35,4.35,0,DN200 (not steepened)
O9-P3664,O9,pipe,200,68.6,0.51,0.51,0,,15671,0.058,0.075,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O1-P1629,O1,pipe,200,68.6,0.51,0.51,0,,10401,0.209,0.266,1,0,2.64,2.68,2.68,0,DN200 (not steepened)
O6-P401,O6,pipe,200,90.1,0.51,0.51,0,,10197,0.208,0.208,1,0,5.1,5.07,5.1,0,DN200 (not steepened)
O2-P1459,O2,pipe,200,68.6,0.51,0.51,0,,5067,0.251,0.263,1,0,1.48,2.75,2.75,0,DN200 (not steepened)
O10-P121,O10,pipe,200,68.6,0.51,0.51,0,,5068,0.151,0.156,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O21-P821,O21,pipe,200,68.6,0.51,0.51,0,,5284,0.346,0.385,1,0,3.92,3.37,3.92,0,DN200 (not steepened)
O24-P136,O24,pipe,200,68.6,0.51,0.51,0,,5070,0.16,0.179,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O10-P316,O10,pipe,200,68.6,0.51,0.51,0,,5071,0.045,0.068,1,0,2.85,3.02,3.02,0,DN200 (not steepened)
O2-P969,O2,pipe,200,68.6,0.51,0.51,0,,5908,0.263,0.263,1,0,3.91,5.3,5.3,0,DN200 (not steepened)
O21-P39,O21,pipe,560,68.7,0.155,0.245,1,up to 0.30 %,9196,0.763,0.847,0,0,9.55,10.2,10.2,0,Steepened up to 0.30 %
O2-P264,O2,pipe,200,68.6,0.51,0.51,0,,5074,0.337,0.337,1,0,1.48,3.4,3.4,0,DN200 (not steepened)
O9-P1786,O9,pipe,200,88.6,0.51,0.51,0,,981,0.204,0.355,1,0,4.64,5.73,5.73,0,DN200 (not steepened)
O3-P2048,O3,pipe,200,36.0,0.51,0.51,0,,5758,0.2,0.272,1,0,1.62,1.81,1.81,0,DN200 (not steepened)
O9-P1165,O9,pipe,200,68.7,0.51,0.51,0,,5077,0.048,0.087,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O9-P3517,O9,pipe,200,68.7,0.51,0.51,0,,5078,0.047,0.086,1,0,2.21,1.48,2.21,0,DN200 (not steepened)
O9-P2409,O9,pipe,200,100.0,0.51,0.51,0,,18191,0.486,0.605,1,0,7.35,7.45,7.45,0,DN200 (not steepened)
O9-P3100,O9,pipe,200,68.7,0.51,0.51,0,,15617,0.246,0.366,1,0,1.96,2.1,2.1,0,DN200 (not steepened)
O8-P132,O8,pipe,200,83.9,0.51,0.51,0,,17767,0.301,0.365,1,0,6.03,7.03,7.03,0,DN200 (not steepened)
O10-P310,O10,pipe,200,68.7,0.51,0.51,0,,6658,0.075,0.1,1,0,2.48,2.41,2.48,0,DN200 (not steepened)
O1-P155,O1,pipe,355,68.7,0.27,0.311,1,0.30 to 0.50 %,6196,0.751,0.844,0,0,12.88,12.88,12.88,1,Steepened 0.30 to 0.50 %
O9-P3615,O9,pipe,200,68.7,0.51,0.51,0,,5086,0.039,0.049,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O9-P2235,O9,pipe,200,76.2,0.51,0.51,0,,5087,0.047,0.086,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O9-P1005,O9,pipe,200,68.8,0.51,0.51,0,,5088,0.048,0.087,1,0,1.48,1.98,1.98,0,DN200 (not steepened)
O2-P1980,O2,pipe,200,68.8,0.51,0.51,0,,10672,0.244,0.244,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O9-P567,O9,pipe,200,68.8,0.51,0.51,0,,15819,0.158,0.198,1,0,1.99,2.34,2.34,0,DN200 (not steepened)
O4-P1108,O4,pipe,200,88.5,0.51,0.51,0,,9749,0.241,0.241,1,0,1.89,2.34,2.34,0,DN200 (not steepened)
O3-P2080,O3,pipe,200,68.8,0.51,0.51,0,,2695,0.217,0.39,1,0,2.0,2.52,2.52,0,DN200 (not steepened)
O6-P292,O6,pipe,200,63.4,0.51,0.51,0,,16999,0.121,0.121,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O9-P1304,O9,pipe,200,68.8,0.51,0.51,0,,2364,0.15,0.227,1,0,3.42,3.34,3.42,0,DN200 (not steepened)
O6-P81,O6,pipe,315,68.8,0.27,0.373,1,0.30 to 0.50 %,10466,0.76,0.847,0,0,7.2,6.78,7.2,0,Steepened 0.30 to 0.50 %
O3-P870,O3,pipe,200,68.9,0.51,0.51,0,,15112,0.453,0.464,1,0,7.24,7.52,7.52,0,DN200 (not steepened)
O4-P807,O4,pipe,200,84.6,0.51,0.51,0,,10520,0.476,0.596,1,0,8.33,8.45,8.45,0,DN200 (not steepened)
O2-P1217,O2,pipe,200,68.9,0.51,0.51,0,,9441,0.173,0.215,1,0,1.5,1.66,1.66,0,DN200 (not steepened)
O2-P1585,O2,pipe,200,68.9,0.51,0.51,0,,5099,0.194,0.253,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O3-P439,O3,pipe,200,68.9,0.51,0.51,0,,5100,0.211,0.227,1,0,4.31,6.76,6.76,0,DN200 (not steepened)
O9-P2650,O9,pipe,200,68.9,0.51,0.51,0,,513,0.592,0.594,1,0,10.78,11.07,11.07,0,DN200 (not steepened)
O1-P1130,O1,pipe,200,68.9,0.51,0.51,0,,5102,0.141,0.141,1,0,1.48,2.15,2.15,0,DN200 (not steepened)
O9-P678,O9,pipe,200,68.9,0.51,0.51,0,,5103,0.132,0.17,1,0,2.08,1.48,2.08,0,DN200 (not steepened)
O4-P317,O4,pipe,200,83.1,0.51,0.51,0,,5104,0.135,0.185,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O10-P38,O10,pipe,200,69.0,0.51,0.51,0,,14816,0.183,0.34,1,0,2.82,2.89,2.89,0,DN200 (not steepened)
O9-P3543,O9,pipe,200,69.0,0.51,0.51,0,,15380,0.047,0.07,1,0,1.59,1.71,1.71,0,DN200 (not steepened)
O1-P2303,O1,pipe,200,69.9,0.51,0.51,0,,10847,0.169,0.273,1,0,4.67,4.89,4.89,0,DN200 (not steepened)
O21-P1041,O21,pipe,200,50.2,0.51,0.51,0,,5108,0.073,0.132,1,0,1.48,2.34,2.34,0,DN200 (not steepened)
O1-P298,O1,pipe,200,69.0,0.51,0.51,0,,7886,0.122,0.227,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O4-P1527,O4,pipe,200,69.1,0.51,0.51,0,,17651,0.4,0.577,1,0,2.06,1.91,2.06,0,DN200 (not steepened)
O9-P2172,O9,pipe,200,85.0,0.51,0.51,0,,7949,0.102,0.183,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O21-P1286,O21,pipe,200,69.1,0.51,0.51,0,,5112,0.177,0.177,1,0,1.48,2.41,2.41,0,DN200 (not steepened)
O3-P3202,O3,pipe,900,69.1,0.075,0.128,1,up to 0.30 %,10153,0.75,0.853,0,0,4.42,3.83,4.42,0,Steepened up to 0.30 %
O6-P153,O6,pipe,200,69.1,0.51,0.51,0,,5114,0.184,0.251,1,0,2.28,2.34,2.34,0,DN200 (not steepened)
O2-P961,O2,pipe,200,69.1,0.51,0.51,0,,5908,0.452,0.459,1,0,8.23,8.82,8.82,0,DN200 (not steepened)
O2-P1590,O2,pipe,200,69.2,0.51,0.51,0,,5116,0.373,0.373,1,0,2.79,1.48,2.79,0,DN200 (not steepened)
O3-P231,O3,pipe,200,69.2,0.51,0.51,0,,5117,0.195,0.195,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O9-P3462,O9,pipe,200,69.2,0.51,0.51,0,,5118,0.06,0.111,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O8-P257,O8,pipe,200,69.2,0.51,0.51,0,,5119,0.17,0.184,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O1-P2338,O1,pipe,200,69.2,0.51,0.51,0,,6996,0.338,0.423,1,0,3.22,4.85,4.85,0,DN200 (not steepened)
O4-P1036,O4,pipe,250,101.1,0.375,0.595,1,0.50 to 0.75 %,5121,0.75,0.821,0,0,10.65,11.25,11.25,0,Steepened 0.50 to 0.75 %
O21-P929,O21,pipe,200,69.6,0.51,0.51,0,,14651,0.27,0.306,1,0,3.24,4.03,4.03,0,DN200 (not steepened)
O1-P2476,O1,pipe,200,100.0,0.51,0.51,0,,5123,0.074,0.132,1,0,1.48,2.53,2.53,0,DN200 (not steepened)
O1-P1641,O1,pipe,200,69.4,0.51,0.51,0,,5124,0.198,0.267,1,0,1.71,2.47,2.47,0,DN200 (not steepened)
O9-P1772,O9,pipe,200,69.3,0.51,0.51,0,,10954,0.077,0.133,1,0,1.58,1.59,1.59,0,DN200 (not steepened)
O4-P859,O4,pipe,200,81.7,0.51,0.51,0,,10999,0.132,0.249,1,0,2.44,3.06,3.06,0,DN200 (not steepened)
O21-P863,O21,pipe,200,69.3,0.51,0.51,0,,5127,0.481,0.612,1,0,5.18,5.56,5.56,0,DN200 (not steepened)
O4-P1423,O4,pipe,200,108.6,0.51,0.51,0,,7461,0.387,0.392,1,0,1.61,1.71,1.71,0,DN200 (not steepened)
O1-P2393,O1,pipe,200,100.0,0.51,0.51,0,,5129,0.233,0.297,1,0,4.63,5.06,5.06,0,DN200 (not steepened)
O4-P619,O4,pipe,200,83.7,0.51,0.51,0,,5130,0.487,0.574,1,0,4.91,4.73,4.91,0,DN200 (not steepened)
O2-P1402,O2,pipe,200,69.3,0.51,0.51,0,,2869,0.404,0.427,1,0,2.32,1.84,2.32,0,DN200 (not steepened)
O10-P126,O10,pipe,200,69.3,0.51,0.51,0,,5132,0.036,0.036,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O1-P106,O1,pipe,200,51.4,0.51,0.51,0,,6633,0.658,0.7,1,0,2.62,2.77,2.77,0,DN200 (not steepened)
O1-P631,O1,pipe,200,69.4,0.51,0.51,0,,10974,0.223,0.296,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O4-P487,O4,pipe,200,37.2,0.51,0.51,0,,5135,0.153,0.177,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O9-P1737,O9,pipe,200,69.4,0.51,0.51,0,,5136,0.092,0.161,1,0,1.89,1.86,1.89,0,DN200 (not steepened)
O1-P1842,O1,pipe,200,77.7,0.51,0.51,0,,5137,0.045,0.045,1,0,1.62,2.36,2.36,0,DN200 (not steepened)
O2-P1319,O2,pipe,200,69.4,0.51,0.51,0,,5138,0.182,0.21,1,0,2.64,1.48,2.64,0,DN200 (not steepened)
O21-P1280,O21,pipe,200,69.4,0.51,0.51,0,,5139,0.269,0.288,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O11-P224,O11,pipe,200,64.1,0.51,0.51,0,,5140,0.057,0.102,1,0,2.41,1.48,2.41,0,DN200 (not steepened)
O3-P2972,O3,pipe,200,69.4,0.51,0.51,0,,8944,0.274,0.302,1,0,2.4,2.65,2.65,0,DN200 (not steepened)
O3-P594,O3,pipe,200,69.4,0.51,0.51,0,,5142,0.225,0.351,1,0,3.25,2.09,3.25,0,DN200 (not steepened)
O2-P1202,O2,pipe,200,69.4,0.51,0.51,0,,12069,0.642,0.715,1,0,10.66,9.88,10.66,0,DN200 (not steepened)
O1-P1325,O1,pipe,200,86.9,0.51,0.51,0,,5144,0.038,0.038,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O9-P2265,O9,pipe,200,69.4,0.51,0.51,0,,6485,0.247,0.353,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O2-P221,O2,pipe,250,69.5,0.375,0.522,1,0.50 to 0.75 %,5146,0.75,0.784,0,0,4.1,4.46,4.46,0,Steepened 0.50 to 0.75 %
O2-P1675,O2,pipe,200,69.5,0.51,0.51,0,,5147,0.144,0.166,1,0,1.48,3.06,3.06,0,DN200 (not steepened)
O9-P1060,O9,pipe,200,69.5,0.51,0.51,0,,6636,0.093,0.161,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O12-P363,O12,pipe,200,87.8,0.51,0.51,0,,12302,0.163,0.262,1,0,1.48,1.98,1.98,0,DN200 (not steepened)
O3-P627,O3,pipe,200,84.6,0.51,0.51,0,,13196,0.26,0.339,1,0,2.2,2.23,2.23,0,DN200 (not steepened)
O24-P114,O24,pipe,200,69.6,0.51,0.51,0,,5151,0.133,0.159,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O2-P821,O2,pipe,200,69.6,0.51,0.51,0,,705,0.238,0.254,1,0,3.72,1.48,3.72,0,DN200 (not steepened)
O1-P256,O1,pipe,200,88.1,0.51,0.51,0,,8283,0.185,0.31,1,0,1.48,3.61,3.61,0,DN200 (not steepened)
O4-P1243,O4,pipe,200,69.7,0.51,0.51,0,,5154,0.261,0.335,1,0,1.86,2.2,2.2,0,DN200 (not steepened)
O4-P966,O4,pipe,200,30.3,0.51,0.51,0,,9618,0.382,0.404,1,0,4.13,4.29,4.29,0,DN200 (not steepened)
O5-P277,O5,pipe,200,69.7,0.51,0.51,0,,5156,0.16,0.211,1,0,1.48,2.14,2.14,0,DN200 (not steepened)
O14-P27,O14,pipe,200,69.7,0.51,0.51,0,,9877,0.481,0.567,1,0,5.69,6.12,6.12,0,DN200 (not steepened)
O12-P453,O12,pipe,200,69.7,0.51,0.51,0,,5158,0.037,0.037,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O2-P246,O2,pipe,200,47.6,0.51,0.51,0,,5159,0.411,0.417,1,0,1.84,2.41,2.41,0,DN200 (not steepened)
O1-P2558,O1,pipe,200,69.9,0.51,0.51,0,,9621,0.097,0.097,1,0,1.71,1.9,1.9,0,DN200 (not steepened)
O1-P1328,O1,pipe,200,69.7,0.51,0.51,0,,5161,0.099,0.178,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O9-P1714,O9,pipe,200,82.7,0.51,0.51,0,,7121,0.156,0.246,1,0,2.45,2.4,2.45,0,DN200 (not steepened)
O9-P29,O9,pipe,500,69.7,0.155,0.265,1,up to 0.30 %,2829,0.752,0.841,0,0,13.85,13.7,13.85,1,Steepened up to 0.30 %
O7-P444,O7,pipe,200,69.7,0.51,0.51,0,,5164,0.266,0.318,1,0,4.98,5.12,5.12,0,DN200 (not steepened)
O7-P45,O7,pipe,200,69.7,0.51,0.51,0,,15682,0.393,0.56,1,0,4.12,3.53,4.12,0,DN200 (not steepened)
O9-P646,O9,pipe,200,68.0,0.51,0.51,0,,5166,0.074,0.13,1,0,1.57,1.92,1.92,0,DN200 (not steepened)
O9-P3151,O9,pipe,200,49.3,0.51,0.51,0,,5167,0.117,0.117,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O1-P707,O1,pipe,200,80.9,0.51,0.51,0,,379,0.387,0.555,1,0,4.53,4.65,4.65,0,DN200 (not steepened)
O9-P2182,O9,pipe,200,85.2,0.51,0.51,0,,5169,0.098,0.171,1,0,1.48,1.98,1.98,0,DN200 (not steepened)
O9-P1006,O9,pipe,200,69.8,0.51,0.51,0,,4227,0.071,0.113,1,0,2.57,2.28,2.57,0,DN200 (not steepened)
O2-P1647,O2,pipe,200,68.1,0.51,0.51,0,,2978,0.285,0.305,1,0,3.12,1.48,3.12,0,DN200 (not steepened)
O1-P1965,O1,pipe,200,69.8,0.51,0.51,0,,5057,0.202,0.366,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O3-P754,O3,pipe,200,69.8,0.51,0.51,0,,16774,0.194,0.233,1,0,2.25,2.65,2.65,0,DN200 (not steepened)
O24-P285,O24,pipe,200,69.8,0.51,0.51,0,,990,0.339,0.339,1,0,1.91,2.52,2.52,0,DN200 (not steepened)
O5-P280,O5,pipe,200,69.8,0.51,0.51,0,,11723,0.096,0.173,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O9-P1597,O9,pipe,200,63.0,0.51,0.51,0,,5176,0.073,0.129,1,0,2.38,2.85,2.85,0,DN200 (not steepened)
O1-P2350,O1,pipe,200,69.9,0.51,0.51,0,,5177,0.16,0.179,1,0,1.48,2.96,2.96,0,DN200 (not steepened)
O9-P3447,O9,pipe,200,69.9,0.51,0.51,0,,16796,0.08,0.13,1,0,2.22,2.15,2.22,0,DN200 (not steepened)
O9-P1619,O9,pipe,200,69.9,0.51,0.51,0,,5179,0.159,0.211,1,0,2.97,3.67,3.67,0,DN200 (not steepened)
O5-P108,O5,pipe,200,69.9,0.51,0.51,0,,5180,0.06,0.112,1,0,2.87,1.48,2.87,0,DN200 (not steepened)
O1-P1852,O1,pipe,200,69.9,0.51,0.51,0,,3991,0.173,0.21,1,0,1.89,1.9,1.9,0,DN200 (not steepened)
O4-P918,O4,pipe,200,73.8,0.51,0.51,0,,7947,0.104,0.195,1,0,1.55,1.61,1.61,0,DN200 (not steepened)
O24-P374,O24,pipe,200,69.9,0.51,0.51,0,,3604,0.26,0.266,1,0,2.01,2.32,2.32,0,DN200 (not steepened)
O2-P947,O2,pipe,200,69.9,0.51,0.51,0,,5908,0.469,0.477,1,0,11.58,10.59,11.58,0,DN200 (not steepened)
O24-P171,O24,pipe,250,69.9,0.375,0.518,1,0.50 to 0.75 %,128,0.772,0.837,0,0,10.68,10.5,10.68,0,Steepened 0.50 to 0.75 %
O1-P181,O1,pipe,280,70.0,0.375,0.406,1,0.30 to 0.50 %,8287,0.774,0.831,0,0,8.69,8.36,8.69,0,Steepened 0.30 to 0.50 %
O24-P309,O24,pipe,200,70.0,0.51,0.51,0,,5187,0.354,0.392,1,0,2.68,3.04,3.04,0,DN200 (not steepened)
O2-P1646,O2,pipe,200,70.0,0.51,0.51,0,,5188,0.133,0.159,1,0,2.27,1.48,2.27,0,DN200 (not steepened)
O9-P954,O9,pipe,200,83.4,0.51,0.51,0,,5189,0.147,0.158,1,0,2.17,2.85,2.85,0,DN200 (not steepened)
O4-P318,O4,pipe,200,89.0,0.51,0.51,0,,15110,0.138,0.255,1,0,1.5,2.08,2.08,0,DN200 (not steepened)
O9-P3488,O9,pipe,200,70.0,0.51,0.51,0,,5191,0.052,0.094,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O1-P1391,O1,pipe,200,75.2,0.51,0.51,0,,19174,0.363,0.473,1,0,5.68,5.37,5.68,0,DN200 (not steepened)
O7-P462,O7,pipe,200,70.1,0.51,0.51,0,,12925,0.134,0.17,1,0,4.1,4.98,4.98,0,DN200 (not steepened)
O3-P387,O3,pipe,200,70.1,0.51,0.51,0,,1919,0.222,0.23,1,0,1.52,1.56,1.56,0,DN200 (not steepened)
O24-P126,O24,pipe,200,70.1,0.51,0.51,0,,5195,0.037,0.037,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O3-P457,O3,pipe,200,70.2,0.51,0.51,0,,5196,0.166,0.179,1,0,2.32,1.48,2.32,0,DN200 (not steepened)
O1-P1526,O1,pipe,200,70.2,0.51,0.51,0,,5197,0.163,0.198,1,0,1.48,2.48,2.48,0,DN200 (not steepened)
O3-P1243,O3,pipe,200,78.5,0.51,0.51,0,,5198,0.152,0.184,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O9-P248,O9,pipe,200,70.2,0.51,0.51,0,,13367,0.27,0.274,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O21-P1110,O21,pipe,200,72.1,0.51,0.51,0,,1471,0.55,0.643,1,0,3.2,3.53,3.53,0,DN200 (not steepened)
O14-P138,O14,pipe,200,70.2,0.51,0.51,0,,10873,0.177,0.218,1,0,3.25,1.48,3.25,0,DN200 (not steepened)
O2-P84,O2,pipe,200,70.2,0.51,0.51,0,,1333,0.576,0.579,1,0,9.1,8.98,9.1,0,DN200 (not steepened)
O1-P2302,O1,pipe,200,70.2,0.51,0.51,0,,2118,0.232,0.347,1,0,4.89,3.62,4.89,0,DN200 (not steepened)
O1-P1079,O1,pipe,200,70.2,0.51,0.51,0,,13417,0.247,0.262,1,0,2.6,2.97,2.97,0,DN200 (not steepened)
O2-P667,O2,pipe,200,70.2,0.51,0.51,0,,5205,0.211,0.232,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O1-P498,O1,pipe,200,70.3,0.51,0.51,0,,15329,0.158,0.3,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O2-P1837,O2,pipe,200,70.3,0.51,0.51,0,,5207,0.037,0.037,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O9-P1073,O9,pipe,200,70.3,0.51,0.51,0,,13777,0.09,0.158,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O1-P1383,O1,pipe,200,100.0,0.51,0.51,0,,5209,0.458,0.63,1,0,6.4,6.58,6.58,0,DN200 (not steepened)
O3-P145,O3,pipe,250,51.6,0.375,0.617,1,0.50 to 0.75 %,9127,0.821,0.903,0,0,12.17,12.94,12.94,1,Steepened 0.50 to 0.75 %
O4-P301,O4,pipe,200,90.6,0.51,0.51,0,,16223,0.27,0.418,1,0,2.95,3.48,3.48,0,DN200 (not steepened)
O9-P1076,O9,pipe,200,70.3,0.51,0.51,0,,12612,0.168,0.196,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O1-P1764,O1,pipe,200,70.3,0.51,0.51,0,,5213,0.173,0.173,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O1-P1753,O1,pipe,200,70.3,0.51,0.51,0,,5214,0.098,0.178,1,0,2.36,2.35,2.36,0,DN200 (not steepened)
O5-P304,O5,pipe,200,70.3,0.51,0.51,0,,17003,0.178,0.227,1,0,2.04,2.18,2.18,0,DN200 (not steepened)
O3-P2658,O3,pipe,200,70.3,0.51,0.51,0,,7204,0.211,0.342,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O3-P529,O3,pipe,200,86.0,0.51,0.51,0,,5568,0.363,0.396,1,0,2.59,2.51,2.59,0,DN200 (not steepened)
O3-P1845,O3,pipe,200,88.2,0.51,0.51,0,,5218,0.124,0.144,1,0,2.98,1.48,2.98,0,DN200 (not steepened)
O1-P1356,O1,pipe,200,70.4,0.51,0.51,0,,5219,0.073,0.132,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O4-P705,O4,pipe,200,48.2,0.51,0.51,0,,5220,0.303,0.338,1,0,2.11,2.06,2.11,0,DN200 (not steepened)
O21-P867,O21,pipe,200,70.4,0.51,0.51,0,,5221,0.412,0.475,1,0,4.83,5.0,5.0,0,DN200 (not steepened)
O3-P732,O3,pipe,200,70.4,0.51,0.51,0,,5222,0.06,0.112,1,0,1.48,2.54,2.54,0,DN200 (not steepened)
O9-P1048,O9,pipe,200,70.4,0.51,0.51,0,,13610,0.168,0.196,1,0,1.63,1.59,1.63,0,DN200 (not steepened)
O22-P51,O22,pipe,200,70.4,0.51,0.51,0,,7247,0.187,0.353,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O9-P1770,O9,pipe,200,70.4,0.51,0.51,0,,12169,0.077,0.133,1,0,1.7,1.76,1.76,0,DN200 (not steepened)
O5-P86,O5,pipe,200,70.4,0.51,0.51,0,,3168,0.187,0.364,1,0,2.15,2.08,2.15,0,DN200 (not steepened)
O9-P2578,O9,pipe,200,70.4,0.51,0.51,0,,8265,0.345,0.355,1,0,2.77,2.82,2.82,0,DN200 (not steepened)
O4-P1285,O4,pipe,200,100.0,0.51,0.51,0,,3464,0.258,0.356,1,0,4.87,5.38,5.38,0,DN200 (not steepened)
O2-P181,O2,pipe,200,100.0,0.51,0.51,0,,5229,0.039,0.039,1,0,3.04,1.48,3.04,0,DN200 (not steepened)
O3-P2792,O3,pipe,200,84.9,0.51,0.51,0,,12848,0.192,0.245,1,0,2.71,1.48,2.71,0,DN200 (not steepened)
O5-P214,O5,pipe,200,70.5,0.51,0.51,0,,5909,0.134,0.247,1,0,2.56,3.96,3.96,0,DN200 (not steepened)
O3-P3053,O3,pipe,200,70.5,0.51,0.51,0,,5232,0.21,0.386,1,0,2.32,2.43,2.43,0,DN200 (not steepened)
O1-P2102,O1,pipe,200,91.3,0.51,0.51,0,,5233,0.21,0.221,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O9-P681,O9,pipe,200,70.5,0.51,0.51,0,,18810,0.202,0.229,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O9-P3685,O9,pipe,200,70.5,0.51,0.51,0,,5235,0.04,0.052,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O1-P909,O1,pipe,200,70.5,0.51,0.51,0,,4475,0.296,0.341,1,0,2.07,1.54,2.07,0,DN200 (not steepened)
O2-P1552,O2,pipe,200,70.5,0.51,0.51,0,,6386,0.404,0.452,1,0,2.81,2.74,2.81,0,DN200 (not steepened)
O3-P2234,O3,pipe,200,83.5,0.51,0.51,0,,12388,0.169,0.224,1,0,1.49,1.51,1.51,0,DN200 (not steepened)
O21-P457,O21,pipe,200,100.6,0.51,0.51,0,,5239,0.102,0.194,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O1-P2371,O1,pipe,200,77.3,0.51,0.51,0,,5240,0.16,0.179,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O21-P1092,O21,pipe,200,70.5,0.51,0.51,0,,5241,0.241,0.248,1,0,1.48,2.25,2.25,0,DN200 (not steepened)
O9-P1776,O9,pipe,200,70.5,0.51,0.51,0,,5242,0.06,0.111,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O1-P389,O1,pipe,200,70.5,0.51,0.51,0,,3017,0.604,0.686,1,0,5.82,6.42,6.42,0,DN200 (not steepened)
O3-P2491,O3,pipe,200,95.7,0.51,0.51,0,,14253,0.162,0.311,1,0,2.19,1.82,2.19,0,DN200 (not steepened)
O4-P708,O4,pipe,200,70.5,0.51,0.51,0,,5245,0.211,0.23,1,0,1.84,2.19,2.19,0,DN200 (not steepened)
O3-P553,O3,pipe,200,70.5,0.51,0.51,0,,4331,0.362,0.384,1,0,1.57,1.81,1.81,0,DN200 (not steepened)
O2-P1244,O2,pipe,200,70.5,0.51,0.51,0,,5247,0.037,0.037,1,0,2.54,1.48,2.54,0,DN200 (not steepened)
O1-P1215,O1,pipe,200,70.5,0.51,0.51,0,,17301,0.236,0.25,1,0,2.13,1.48,2.13,0,DN200 (not steepened)
O21-P129,O21,pipe,200,46.2,0.51,0.51,0,,8436,0.478,0.481,1,0,11.57,13.18,13.18,1,DN200 (not steepened)
O3-P2509,O3,pipe,200,86.8,0.51,0.51,0,,5250,0.134,0.246,1,0,2.61,3.42,3.42,0,DN200 (not steepened)
O1-P1110,O1,pipe,200,70.6,0.51,0.51,0,,11473,0.182,0.26,1,0,4.88,5.3,5.3,0,DN200 (not steepened)
O1-P1996,O1,pipe,200,69.3,0.51,0.51,0,,5252,0.213,0.297,1,0,1.89,1.99,1.99,0,DN200 (not steepened)
O3-P471,O3,pipe,200,70.6,0.51,0.51,0,,1624,0.427,0.436,1,0,1.76,2.12,2.12,0,DN200 (not steepened)
O20-P104,O20,pipe,200,80.8,0.51,0.51,0,,5254,0.084,0.149,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O1-P2389,O1,pipe,200,100.0,0.51,0.51,0,,5255,0.252,0.339,1,0,4.37,4.8,4.8,0,DN200 (not steepened)
O22-P91,O22,pipe,200,58.6,0.51,0.51,0,,5256,0.056,0.102,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O9-P1507,O9,pipe,200,70.6,0.51,0.51,0,,4810,0.084,0.143,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O2-P1845,O2,pipe,200,70.6,0.51,0.51,0,,5258,0.037,0.037,1,0,2.25,1.48,2.25,0,DN200 (not steepened)
O1-P151,O1,pipe,355,70.6,0.27,0.311,1,0.30 to 0.50 %,6196,0.751,0.846,0,0,11.65,11.42,11.65,0,Steepened 0.30 to 0.50 %
O5-P253,O5,pipe,200,70.6,0.51,0.51,0,,5260,0.085,0.153,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O1-P1897,O1,pipe,200,70.6,0.51,0.51,0,,5261,0.073,0.132,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O21-P1189,O21,pipe,200,70.6,0.51,0.51,0,,5774,0.263,0.351,1,0,2.07,2.32,2.32,0,DN200 (not steepened)
O1-P1798,O1,pipe,200,70.6,0.51,0.51,0,,5263,0.186,0.192,1,0,1.48,2.04,2.04,0,DN200 (not steepened)
O1-P2267,O1,pipe,200,46.3,0.51,0.51,0,,8082,0.205,0.252,1,0,3.35,4.06,4.06,0,DN200 (not steepened)
O2-P826,O2,pipe,200,70.7,0.51,0.51,0,,5265,0.378,0.388,1,0,5.65,6.01,6.01,0,DN200 (not steepened)
O1-P442,O1,pipe,900,70.7,0.075,0.143,1,up to 0.30 %,10841,0.75,0.851,0,0,6.73,6.1,6.73,0,Steepened up to 0.30 %
O3-P2275,O3,pipe,200,70.7,0.51,0.51,0,,9702,0.211,0.342,1,0,2.28,2.93,2.93,0,DN200 (not steepened)
O9-P2749,O9,pipe,200,70.7,0.51,0.51,0,,5269,0.037,0.037,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O3-P898,O3,pipe,200,79.0,0.51,0.51,0,,5270,0.253,0.259,1,0,1.5,2.1,2.1,0,DN200 (not steepened)
O21-P490,O21,pipe,200,70.7,0.51,0.51,0,,5271,0.309,0.359,1,0,1.93,1.74,1.93,0,DN200 (not steepened)
O7-P378,O7,pipe,200,70.7,0.51,0.51,0,,14528,0.104,0.187,1,0,3.33,3.64,3.64,0,DN200 (not steepened)
O1-P72,O1,pipe,1000,70.7,0.075,0.123,1,up to 0.30 %,19219,0.75,0.862,0,0,9.46,10.53,10.53,0,Steepened up to 0.30 %
O9-P2454,O9,pipe,200,70.7,0.51,0.51,0,,7757,0.081,0.135,1,0,1.9,2.36,2.36,0,DN200 (not steepened)
O6-P237,O6,pipe,200,70.7,0.51,0.51,0,,5275,0.198,0.359,1,0,2.35,3.67,3.67,0,DN200 (not steepened)
O9-P3214,O9,pipe,200,100.0,0.51,0.51,0,,5276,0.148,0.159,1,0,2.7,2.98,2.98,0,DN200 (not steepened)
O2-P1683,O2,pipe,200,70.8,0.51,0.51,0,,5277,0.195,0.195,1,0,2.19,1.48,2.19,0,DN200 (not steepened)
O3-P1487,O3,pipe,200,59.0,0.51,0.51,0,,18344,0.585,0.741,1,0,5.9,5.98,5.98,0,DN200 (not steepened)
O1-P1982,O1,pipe,200,79.9,0.51,0.51,0,,9071,0.214,0.235,1,0,2.38,1.48,2.38,0,DN200 (not steepened)
O1-P2024,O1,pipe,200,70.8,0.51,0.51,0,,5280,0.133,0.159,1,0,1.48,2.12,2.12,0,DN200 (not steepened)
O21-P1283,O21,pipe,200,70.8,0.51,0.51,0,,8252,0.232,0.241,1,0,2.25,2.67,2.67,0,DN200 (not steepened)
O3-P1790,O3,pipe,200,91.4,0.51,0.51,0,,11071,0.155,0.292,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O9-P3490,O9,pipe,200,70.8,0.51,0.51,0,,7090,0.055,0.092,1,0,1.57,1.58,1.58,0,DN200 (not steepened)
O21-P837,O21,pipe,200,70.8,0.51,0.51,0,,5284,0.164,0.164,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O9-P921,O9,pipe,200,70.8,0.51,0.51,0,,5285,0.117,0.12,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O9-P920,O9,pipe,200,70.9,0.51,0.51,0,,5286,0.145,0.146,1,0,1.48,2.33,2.33,0,DN200 (not steepened)
O21-P510,O21,pipe,200,70.9,0.51,0.51,0,,5287,0.05,0.092,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O3-P2727,O3,pipe,200,72.6,0.51,0.51,0,,16861,0.211,0.281,1,0,1.75,2.0,2.0,0,DN200 (not steepened)
O2-P881,O2,pipe,200,100.0,0.51,0.51,0,,5289,0.303,0.337,1,0,2.13,1.48,2.13,0,DN200 (not steepened)
O9-P208,O9,pipe,200,72.2,0.51,0.51,0,,14524,0.564,0.682,1,0,7.2,8.03,8.03,0,DN200 (not steepened)
O3-P2237,O3,pipe,200,70.9,0.51,0.51,0,,5291,0.18,0.323,1,0,2.08,1.84,2.08,0,DN200 (not steepened)
O2-P500,O2,pipe,200,70.9,0.51,0.51,0,,5292,0.211,0.222,1,0,1.48,3.36,3.36,0,DN200 (not steepened)
O3-P2334,O3,pipe,200,84.7,0.51,0.51,0,,3050,0.426,0.578,1,0,3.49,4.18,4.18,0,DN200 (not steepened)
O21-P296,O21,pipe,200,50.9,0.51,0.51,0,,5294,0.046,0.075,1,0,1.48,2.08,2.08,0,DN200 (not steepened)
O12-P538,O12,pipe,200,100.0,0.51,0.51,0,,5295,0.146,0.263,1,0,1.6,2.11,2.11,0,DN200 (not steepened)
O9-P837,O9,pipe,200,101.1,0.51,0.51,0,,5296,0.271,0.284,1,0,4.68,4.53,4.68,0,DN200 (not steepened)
O9-P1392,O9,pipe,200,71.7,0.51,0.51,0,,6388,0.073,0.128,1,0,1.65,1.74,1.74,0,DN200 (not steepened)
O2-P791,O2,pipe,200,74.0,0.51,0.51,0,,1230,0.177,0.177,1,0,2.52,4.44,4.44,0,DN200 (not steepened)
O1-P2146,O1,pipe,200,71.1,0.51,0.51,0,,10034,0.047,0.047,1,0,2.46,3.1,3.1,0,DN200 (not steepened)
O10-P11,O10,pipe,200,71.1,0.51,0.51,0,,15699,0.303,0.466,1,0,6.77,6.88,6.88,0,DN200 (not steepened)
O19-P86,O19,pipe,200,45.9,0.51,0.51,0,,5301,0.132,0.166,1,0,2.87,3.2,3.2,0,DN200 (not steepened)
O9-P2384,O9,pipe,200,71.1,0.51,0.51,0,,5302,0.368,0.405,1,0,3.64,3.9,3.9,0,DN200 (not steepened)
O1-P2367,O1,pipe,200,71.1,0.51,0.51,0,,4603,0.201,0.233,1,0,2.44,1.48,2.44,0,DN200 (not steepened)
O1-P968,O1,pipe,200,99.8,0.51,0.51,0,,2889,0.33,0.382,1,0,1.81,1.72,1.81,0,DN200 (not steepened)
O1-P1490,O1,pipe,200,71.1,0.51,0.51,0,,3567,0.34,0.389,1,0,1.88,1.64,1.88,0,DN200 (not steepened)
O2-P39,O2,pipe,355,71.1,0.27,0.27,0,,2558,0.762,0.781,0,0,7.11,5.79,7.11,0,"Above DN200, 0.75 m/s as laid"
O9-P2613,O9,pipe,200,71.2,0.51,0.51,0,,5307,0.078,0.134,1,0,1.79,2.07,2.07,0,DN200 (not steepened)
O1-P2218,O1,pipe,200,81.0,0.51,0.51,0,,5308,0.038,0.038,1,0,1.48,2.21,2.21,0,DN200 (not steepened)
O9-P1198,O9,pipe,200,85.8,0.51,0.51,0,,5309,0.079,0.13,1,0,3.69,3.46,3.69,0,DN200 (not steepened)
O1-P837,O1,pipe,200,71.2,0.51,0.51,0,,2016,0.245,0.331,1,0,2.42,3.12,3.12,0,DN200 (not steepened)
O9-P2740,O9,pipe,200,71.3,0.51,0.51,0,,5311,0.205,0.205,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O2-P612,O2,pipe,250,32.4,0.375,0.404,1,0.30 to 0.50 %,5312,0.75,0.771,0,0,6.15,6.0,6.15,0,Steepened 0.30 to 0.50 %
O10-P138,O10,pipe,200,71.3,0.51,0.51,0,,12950,0.185,0.24,1,0,2.3,2.93,2.93,0,DN200 (not steepened)
O21-P975,O21,pipe,200,49.3,0.51,0.51,0,,675,0.248,0.318,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O1-P2117,O1,pipe,200,71.3,0.51,0.51,0,,17340,0.603,0.739,1,0,3.85,4.44,4.44,0,DN200 (not steepened)
O21-P1261,O21,pipe,200,71.3,0.51,0.51,0,,5316,0.037,0.037,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O12-P59,O12,pipe,200,71.3,0.51,0.51,0,,15036,0.418,0.606,1,0,6.38,5.74,6.38,0,DN200 (not steepened)
O3-P424,O3,pipe,200,71.3,0.51,0.51,0,,5318,0.213,0.221,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O9-P2450,O9,pipe,200,71.3,0.51,0.51,0,,5319,0.047,0.086,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O12-P539,O12,pipe,200,100.0,0.51,0.51,0,,5320,0.143,0.261,1,0,1.54,1.6,1.6,0,DN200 (not steepened)
O21-P411,O21,pipe,200,71.4,0.51,0.51,0,,11139,0.509,0.59,1,0,3.67,3.57,3.67,0,DN200 (not steepened)
O2-P1750,O2,pipe,200,71.4,0.51,0.51,0,,2128,0.416,0.444,1,0,2.19,1.51,2.19,0,DN200 (not steepened)
O9-P342,O9,pipe,200,100.0,0.51,0.51,0,,5323,0.216,0.242,1,0,2.04,2.61,2.61,0,DN200 (not steepened)
O18-P8,O18,pipe,200,71.4,0.51,0.51,0,,7061,0.247,0.409,1,0,3.89,4.16,4.16,0,DN200 (not steepened)
O4-P959,O4,pipe,200,72.7,0.51,0.51,0,,9618,0.442,0.473,1,0,4.94,5.0,5.0,0,DN200 (not steepened)
O9-P3635,O9,pipe,200,71.4,0.51,0.51,0,,2367,0.079,0.101,1,0,2.04,1.88,2.04,0,DN200 (not steepened)
O2-P823,O2,pipe,200,71.4,0.51,0.51,0,,5327,0.21,0.21,1,0,2.39,1.48,2.39,0,DN200 (not steepened)
O9-P2052,O9,pipe,200,61.0,0.51,0.51,0,,5328,0.619,0.653,1,0,7.08,7.16,7.16,0,DN200 (not steepened)
O1-P1303,O1,pipe,200,71.4,0.51,0.51,0,,16852,0.367,0.403,1,0,2.72,2.81,2.81,0,DN200 (not steepened)
O1-P1518,O1,pipe,1400,71.4,0.075,0.075,0,,10312,0.831,0.925,0,0,7.34,7.13,7.34,0,"Above DN200, 0.75 m/s as laid"
O9-P2802,O9,pipe,250,96.3,0.375,0.803,1,0.75 to 1.00 %,18423,0.752,0.963,0,0,3.1,3.85,3.85,0,Steepened 0.75 to 1.00 %
O3-P2882,O3,pipe,200,71.4,0.51,0.51,0,,17234,0.463,0.672,1,0,3.8,3.81,3.81,0,DN200 (not steepened)
O22-P119,O22,pipe,200,65.0,0.51,0.51,0,,5333,0.036,0.036,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O3-P2317,O3,pipe,200,52.2,0.51,0.51,0,,5334,0.133,0.248,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O2-P1425,O2,pipe,200,100.0,0.51,0.51,0,,5335,0.157,0.157,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O2-P1348,O2,pipe,200,71.5,0.51,0.51,0,,819,0.182,0.21,1,0,2.9,1.48,2.9,0,DN200 (not steepened)
O12-P145,O12,pipe,200,71.5,0.51,0.51,0,,13314,0.279,0.349,1,0,4.09,4.12,4.12,0,DN200 (not steepened)
O4-P1447,O4,pipe,200,71.0,0.51,0.51,0,,5338,0.33,0.346,1,0,2.26,2.54,2.54,0,DN200 (not steepened)
O2-P1642,O2,pipe,200,71.5,0.51,0.51,0,,5339,0.129,0.129,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O9-P3628,O9,pipe,200,71.5,0.51,0.51,0,,7494,0.118,0.157,1,0,2.76,3.01,3.01,0,DN200 (not steepened)
O3-P2191,O3,pipe,200,71.5,0.51,0.51,0,,18543,0.273,0.464,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O1-P1606,O1,pipe,200,83.6,0.51,0.51,0,,17880,0.29,0.308,1,0,2.18,2.53,2.53,0,DN200 (not steepened)
