label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O3-P2728,O3,pipe,200,78.8,0.51,0.51,0,,16861,0.201,0.233,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O23-P75,O23,pipe,200,100.0,0.51,0.51,0,,12730,0.044,0.044,1,0,1.91,2.16,2.16,0,DN200 (not steepened)
O9-P1270,O9,pipe,200,90.6,0.51,0.51,0,,10981,0.07,0.117,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O9-P1837,O9,pipe,200,100.0,0.51,0.51,0,,7677,0.116,0.197,1,0,2.25,2.51,2.51,0,DN200 (not steepened)
O6-P275,O6,pipe,200,74.0,0.51,0.51,0,,10780,0.168,0.168,1,0,1.67,2.23,2.23,0,DN200 (not steepened)
O1-P2286,O1,pipe,200,102.2,0.51,0.51,0,,4861,0.438,0.579,1,0,3.21,3.09,3.21,0,DN200 (not steepened)
O21-P784,O21,pipe,200,100.0,0.51,0.51,0,,11116,0.128,0.178,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O1-P1429,O1,pipe,200,100.0,0.51,0.51,0,,16868,0.11,0.201,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O1-P1503,O1,pipe,1400,100.0,0.075,0.075,0,,11747,0.833,0.927,0,0,3.65,4.07,4.07,0,"Above DN200, 0.75 m/s as laid"
O3-P1659,O3,pipe,200,71.2,0.51,0.51,0,,3035,0.044,0.044,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O4-P473,O4,pipe,200,100.0,0.51,0.51,0,,16871,0.121,0.121,1,0,2.04,1.48,2.04,0,DN200 (not steepened)
O4-P291,O4,pipe,200,100.0,0.51,0.51,0,,11169,0.187,0.3,1,0,3.58,3.55,3.58,0,DN200 (not steepened)
O1-P142,O1,pipe,1000,67.8,0.075,0.116,1,up to 0.30 %,12104,0.75,0.86,0,0,14.82,14.7,14.82,1,Steepened up to 0.30 %
O1-P1182,O1,pipe,200,99.9,0.51,0.51,0,,6638,0.463,0.554,1,0,2.87,3.17,3.17,0,DN200 (not steepened)
O9-P2008,O9,pipe,200,78.8,0.51,0.51,0,,16160,0.075,0.129,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O3-P3133,O3,pipe,200,100.0,0.51,0.51,0,,16876,0.078,0.147,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O24-P142,O24,pipe,200,100.0,0.51,0.51,0,,16877,0.199,0.222,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O3-P1467,O3,pipe,250,100.0,0.375,0.816,1,0.75 to 1.00 %,1843,0.761,0.943,0,0,10.21,10.36,10.36,0,Steepened 0.75 to 1.00 %
O9-P729,O9,pipe,200,100.0,0.51,0.51,0,,18486,0.597,0.73,1,0,10.92,11.39,11.39,0,DN200 (not steepened)
O12-P424,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.27,0.375,1,0,6.5,6.74,6.74,0,DN200 (not steepened)
O3-P307,O3,pipe,280,100.0,0.375,0.464,1,0.30 to 0.50 %,10696,0.751,0.858,0,0,6.6,6.35,6.6,0,Steepened 0.30 to 0.50 %
O15-P122,O15,pipe,200,104.2,0.51,0.51,0,,6960,0.078,0.133,1,0,4.04,3.7,4.04,0,DN200 (not steepened)
O15-P140,O15,pipe,200,100.0,0.51,0.51,0,,977,0.148,0.269,1,0,5.39,6.51,6.51,0,DN200 (not steepened)
O23-P23,O23,pipe,200,134.4,0.51,0.51,0,,16884,0.207,0.207,1,0,9.59,9.34,9.59,0,DN200 (not steepened)
O9-P609,O9,pipe,200,100.1,0.51,0.51,0,,592,0.161,0.21,1,0,1.69,2.58,2.58,0,DN200 (not steepened)
O1-P14,O1,pipe,1800,100.0,0.075,0.075,0,,19187,0.9,1.013,0,0,9.99,10.07,10.07,0,"Above DN200, 0.75 m/s as laid"
O2-P1328,O2,pipe,200,100.0,0.51,0.51,0,,1050,0.413,0.474,1,0,1.85,1.48,1.85,0,DN200 (not steepened)
O7-P368,O7,pipe,200,100.0,0.51,0.51,0,,11581,0.051,0.051,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O24-P57,O24,pipe,200,100.0,0.51,0.51,0,,9607,0.169,0.338,1,0,2.14,2.39,2.39,0,DN200 (not steepened)
O9-P2312,O9,pipe,200,64.3,0.51,0.51,0,,11913,0.23,0.239,1,0,1.84,2.32,2.32,0,DN200 (not steepened)
O21-P1010,O21,pipe,200,100.0,0.51,0.51,0,,16891,0.259,0.259,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O3-P3339,O3,pipe,200,100.0,0.51,0.51,0,,17234,0.215,0.321,1,0,3.2,1.48,3.2,0,DN200 (not steepened)
O7-P364,O7,pipe,200,90.9,0.51,0.51,0,,11581,0.069,0.069,1,0,2.04,1.48,2.04,0,DN200 (not steepened)
O9-P1356,O9,pipe,200,62.1,0.51,0.51,0,,16894,0.046,0.085,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O9-P3328,O9,pipe,200,100.0,0.51,0.51,0,,15246,0.075,0.075,1,0,2.58,2.69,2.69,0,DN200 (not steepened)
O10-P130,O10,pipe,315,100.0,0.27,0.43,1,0.30 to 0.50 %,12799,0.753,0.846,0,0,3.77,3.66,3.77,0,Steepened 0.30 to 0.50 %
O21-P67,O21,pipe,450,100.0,0.205,0.276,1,up to 0.30 %,3075,0.752,0.829,0,0,8.41,8.68,8.68,0,Steepened up to 0.30 %
O3-P2954,O3,pipe,200,100.0,0.51,0.51,0,,16551,0.153,0.275,1,0,1.64,1.74,1.74,0,DN200 (not steepened)
O1-P16,O1,pipe,1800,100.0,0.075,0.075,0,,19187,0.9,1.013,0,0,10.42,10.48,10.48,0,"Above DN200, 0.75 m/s as laid"
O9-P4,O9,pipe,710,100.0,0.1,0.185,1,up to 0.30 %,13149,0.75,0.859,0,0,9.65,9.02,9.65,0,Steepened up to 0.30 %
O9-P1968,O9,pipe,200,97.2,0.51,0.51,0,,8372,0.112,0.196,1,0,3.62,4.17,4.17,0,DN200 (not steepened)
O9-P188,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.606,0.72,1,0,12.63,13.3,13.3,1,DN200 (not steepened)
O15-P67,O15,pipe,200,58.4,0.51,0.51,0,,4914,0.336,0.57,1,0,2.57,3.6,3.6,0,DN200 (not steepened)
O1-P348,O1,pipe,200,100.0,0.51,0.51,0,,16904,0.087,0.156,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O11-P302,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.254,0.258,1,0,7.17,6.92,7.17,0,DN200 (not steepened)
O10-P28,O10,pipe,200,100.0,0.51,0.51,0,,16906,0.229,0.404,1,0,4.39,4.27,4.39,0,DN200 (not steepened)
O1-P492,O1,pipe,200,87.2,0.51,0.51,0,,14441,0.217,0.356,1,0,1.87,2.1,2.1,0,DN200 (not steepened)
O3-P320,O3,pipe,280,100.0,0.375,0.464,1,0.30 to 0.50 %,10696,0.75,0.858,0,0,8.97,8.88,8.97,0,Steepened 0.30 to 0.50 %
O9-P1972,O9,pipe,200,100.0,0.51,0.51,0,,16161,0.092,0.157,1,0,1.93,1.48,1.93,0,DN200 (not steepened)
O3-P3303,O3,pipe,200,100.0,0.51,0.51,0,,16910,0.091,0.165,1,0,3.16,1.48,3.16,0,DN200 (not steepened)
O4-P1541,O4,pipe,200,101.9,0.51,0.51,0,,17651,0.227,0.369,1,0,2.32,2.0,2.32,0,DN200 (not steepened)
O9-P136,O9,pipe,200,100.0,0.51,0.51,0,,11866,0.24,0.307,1,0,5.14,5.02,5.14,0,DN200 (not steepened)
O9-P919,O9,pipe,200,100.0,0.51,0.51,0,,5286,0.163,0.167,1,0,2.33,4.73,4.73,0,DN200 (not steepened)
O1-P132,O1,pipe,1000,100.0,0.075,0.116,1,up to 0.30 %,2503,0.75,0.863,0,0,13.77,12.74,13.77,1,Steepened up to 0.30 %
O3-P2070,O3,pipe,200,100.0,0.51,0.51,0,,16915,0.169,0.224,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O1-P1273,O1,pipe,200,100.0,0.51,0.51,0,,16916,0.145,0.162,1,0,1.48,2.81,2.81,0,DN200 (not steepened)
O9-P3225,O9,pipe,200,100.0,0.51,0.51,0,,12733,0.132,0.23,1,0,3.62,3.21,3.62,0,DN200 (not steepened)
O4-P362,O4,pipe,200,100.0,0.51,0.51,0,,16918,0.143,0.212,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O7-P527,O7,pipe,200,84.6,0.51,0.51,0,,7278,0.092,0.159,1,0,1.8,1.66,1.8,0,DN200 (not steepened)
O9-P1866,O9,pipe,200,71.8,0.51,0.51,0,,2567,0.135,0.173,1,0,2.82,2.08,2.82,0,DN200 (not steepened)
O6-P311,O6,pipe,200,85.8,0.51,0.51,0,,16921,0.038,0.038,1,0,1.48,2.81,2.81,0,DN200 (not steepened)
O23-P13,O23,pipe,200,100.0,0.51,0.51,0,,16884,0.226,0.226,1,0,8.25,8.19,8.25,0,DN200 (not steepened)
O1-P81,O1,pipe,900,100.0,0.075,0.135,1,up to 0.30 %,4050,0.75,0.84,0,0,7.66,7.2,7.66,0,Steepened up to 0.30 %
O7-P369,O7,pipe,200,100.0,0.51,0.51,0,,11581,0.044,0.044,1,0,1.78,1.48,1.78,0,DN200 (not steepened)
O24-P61,O24,pipe,200,100.0,0.51,0.51,0,,9607,0.078,0.134,1,0,1.6,1.61,1.61,0,DN200 (not steepened)
O7-P365,O7,pipe,200,89.0,0.51,0.51,0,,11581,0.067,0.067,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O10-P21,O10,pipe,200,100.0,0.51,0.51,0,,16906,0.26,0.441,1,0,4.98,5.07,5.07,0,DN200 (not steepened)
O1-P310,O1,pipe,200,65.4,0.51,0.51,0,,2234,0.096,0.173,1,0,1.58,1.91,1.91,0,DN200 (not steepened)
O1-P457,O1,pipe,200,60.1,0.51,0.51,0,,973,0.55,0.688,1,0,3.76,4.64,4.64,0,DN200 (not steepened)
O2-P176,O2,pipe,200,100.0,0.51,0.51,0,,2244,0.367,0.374,1,0,1.83,3.18,3.18,0,DN200 (not steepened)
O9-P1898,O9,pipe,200,88.5,0.51,0.51,0,,11538,0.146,0.214,1,0,2.15,2.29,2.29,0,DN200 (not steepened)
O1-P446,O1,pipe,200,105.3,0.51,0.51,0,,13188,0.571,0.727,1,0,6.35,6.37,6.37,0,DN200 (not steepened)
O1-P269,O1,pipe,200,100.0,0.51,0.51,0,,2234,0.196,0.306,1,0,1.85,1.77,1.85,0,DN200 (not steepened)
O1-P301,O1,pipe,200,100.0,0.51,0.51,0,,6312,0.163,0.319,1,0,2.16,2.2,2.2,0,DN200 (not steepened)
O1-P623,O1,pipe,200,100.0,0.51,0.51,0,,16949,0.132,0.23,1,0,1.48,2.65,2.65,0,DN200 (not steepened)
O1-P516,O1,pipe,200,100.0,0.51,0.51,0,,8264,0.412,0.605,1,0,3.07,3.54,3.54,0,DN200 (not steepened)
O2-P1416,O2,pipe,200,100.0,0.51,0.51,0,,16937,0.2,0.222,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O24-P59,O24,pipe,200,100.0,0.51,0.51,0,,9607,0.145,0.262,1,0,1.75,1.93,1.93,0,DN200 (not steepened)
O1-P284,O1,pipe,200,100.0,0.51,0.51,0,,4807,0.096,0.173,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O24-P62,O24,pipe,200,100.0,0.51,0.51,0,,9607,0.051,0.051,1,0,1.5,1.6,1.6,0,DN200 (not steepened)
O1-P548,O1,pipe,200,100.0,0.51,0.51,0,,5816,0.198,0.266,1,0,2.63,1.48,2.63,0,DN200 (not steepened)
O1-P277,O1,pipe,200,100.0,0.51,0.51,0,,4807,0.165,0.273,1,0,1.99,1.77,1.99,0,DN200 (not steepened)
O1-P441,O1,pipe,900,100.0,0.075,0.143,1,up to 0.30 %,10841,0.752,0.857,0,0,6.1,6.57,6.57,0,Steepened up to 0.30 %
O1-P480,O1,pipe,200,77.5,0.51,0.51,0,,16944,0.122,0.226,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O1-P515,O1,pipe,200,100.0,0.51,0.51,0,,8264,0.413,0.618,1,0,3.54,3.85,3.85,0,DN200 (not steepened)
O9-P3150,O9,pipe,200,63.5,0.51,0.51,0,,5167,0.145,0.145,1,0,1.56,1.89,1.89,0,DN200 (not steepened)
O24-P58,O24,pipe,200,100.0,0.51,0.51,0,,9607,0.156,0.291,1,0,1.93,2.14,2.14,0,DN200 (not steepened)
O24-P60,O24,pipe,200,100.0,0.51,0.51,0,,9607,0.112,0.202,1,0,1.61,1.75,1.75,0,DN200 (not steepened)
O1-P624,O1,pipe,200,100.0,0.51,0.51,0,,16949,0.074,0.132,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O1-P493,O1,pipe,200,91.7,0.51,0.51,0,,14441,0.207,0.321,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O1-P443,O1,pipe,900,100.0,0.075,0.143,1,up to 0.30 %,10841,0.75,0.851,0,0,7.7,6.73,7.7,0,Steepened up to 0.30 %
O1-P1547,O1,pipe,200,59.6,0.51,0.51,0,,16952,0.157,0.157,1,0,1.48,2.19,2.19,0,DN200 (not steepened)
O1-P2345,O1,pipe,200,106.3,0.51,0.51,0,,6996,0.21,0.272,1,0,3.36,1.65,3.36,0,DN200 (not steepened)
O2-P1467,O2,pipe,200,125.6,0.51,0.51,0,,11336,0.492,0.593,1,0,1.63,1.65,1.65,0,DN200 (not steepened)
O1-P2319,O1,pipe,200,175.9,0.51,0.51,0,,16955,0.246,0.337,1,0,3.1,1.64,3.1,0,DN200 (not steepened)
O1-P1541,O1,pipe,200,201.2,0.51,0.51,0,,1668,0.4,0.419,1,0,2.35,2.34,2.35,0,DN200 (not steepened)
O7-P132,O7,pipe,200,51.6,0.51,0.51,0,,16957,0.346,0.365,1,0,3.85,3.56,3.85,0,DN200 (not steepened)
O7-P133,O7,pipe,200,71.1,0.51,0.51,0,,10854,0.342,0.362,1,0,3.56,3.85,3.85,0,DN200 (not steepened)
O7-P542,O7,pipe,200,82.1,0.51,0.51,0,,16960,0.077,0.138,1,0,1.98,2.64,2.64,0,DN200 (not steepened)
O7-P543,O7,pipe,200,48.9,0.51,0.51,0,,16960,0.051,0.095,1,0,1.48,1.98,1.98,0,DN200 (not steepened)
O7-P137,O7,pipe,200,103.3,0.51,0.51,0,,10854,0.268,0.304,1,0,5.39,4.49,5.39,0,DN200 (not steepened)
O7-P353,O7,pipe,200,56.1,0.51,0.51,0,,8536,0.058,0.058,1,0,3.38,3.31,3.38,0,DN200 (not steepened)
O7-P352,O7,pipe,200,47.5,0.51,0.51,0,,8536,0.059,0.059,1,0,3.31,3.09,3.31,0,DN200 (not steepened)
O7-P357,O7,pipe,200,64.3,0.51,0.51,0,,15811,0.046,0.046,1,0,2.03,2.59,2.59,0,DN200 (not steepened)
O7-P356,O7,pipe,200,74.9,0.51,0.51,0,,15811,0.047,0.047,1,0,2.59,2.76,2.76,0,DN200 (not steepened)
O7-P35,O7,pipe,200,51.9,0.51,0.51,0,,15682,0.403,0.564,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O7-P34,O7,pipe,200,36.6,0.51,0.51,0,,15682,0.404,0.565,1,0,1.52,1.62,1.62,0,DN200 (not steepened)
O7-P86,O7,pipe,200,36.0,0.51,0.51,0,,16968,0.055,0.096,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O7-P87,O7,pipe,200,64.0,0.51,0.51,0,,16969,0.052,0.095,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O7-P66,O7,pipe,200,51.1,0.51,0.51,0,,16970,0.298,0.454,1,0,2.05,2.46,2.46,0,DN200 (not steepened)
O7-P65,O7,pipe,200,57.2,0.51,0.51,0,,16970,0.304,0.456,1,0,2.46,2.71,2.71,0,DN200 (not steepened)
O7-P63,O7,pipe,200,61.0,0.51,0.51,0,,15682,0.34,0.474,1,0,2.35,1.48,2.35,0,DN200 (not steepened)
O7-P62,O7,pipe,200,60.6,0.51,0.51,0,,15682,0.341,0.474,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O7-P150,O7,pipe,250,66.4,0.375,0.565,1,0.50 to 0.75 %,17513,0.776,0.841,0,0,9.78,10.32,10.32,0,Steepened 0.50 to 0.75 %
O7-P12,O7,pipe,280,59.8,0.375,0.423,1,0.30 to 0.50 %,16975,0.75,0.836,0,0,10.34,10.11,10.34,0,Steepened 0.30 to 0.50 %
O7-P25,O7,pipe,200,55.5,0.51,0.51,0,,15682,0.468,0.633,1,0,7.48,7.57,7.57,0,DN200 (not steepened)
O7-P24,O7,pipe,200,56.8,0.51,0.51,0,,15682,0.47,0.636,1,0,7.57,7.78,7.78,0,DN200 (not steepened)
O7-P390,O7,pipe,200,38.4,0.51,0.51,0,,16978,0.397,0.458,1,0,7.48,6.83,7.48,0,DN200 (not steepened)
O7-P391,O7,pipe,200,69.6,0.51,0.51,0,,4241,0.392,0.454,1,0,7.33,7.48,7.48,0,DN200 (not steepened)
O7-P385,O7,pipe,200,69.4,0.51,0.51,0,,16980,0.429,0.553,1,0,6.95,7.29,7.29,0,DN200 (not steepened)
O7-P386,O7,pipe,200,61.8,0.51,0.51,0,,8960,0.425,0.549,1,0,6.84,6.95,6.95,0,DN200 (not steepened)
O7-P257,O7,pipe,200,40.7,0.51,0.51,0,,16983,0.597,0.625,1,0,7.18,7.57,7.57,0,DN200 (not steepened)
O7-P258,O7,pipe,200,38.0,0.51,0.51,0,,16983,0.596,0.622,1,0,6.75,7.18,7.18,0,DN200 (not steepened)
O7-P259,O7,pipe,200,40.4,0.51,0.51,0,,16984,0.593,0.617,1,0,7.33,6.75,7.33,0,DN200 (not steepened)
O7-P260,O7,pipe,200,42.0,0.51,0.51,0,,11897,0.584,0.607,1,0,7.16,7.33,7.33,0,DN200 (not steepened)
O7-P261,O7,pipe,200,39.2,0.51,0.51,0,,11897,0.584,0.607,1,0,6.74,7.16,7.16,0,DN200 (not steepened)
O7-P110,O7,pipe,200,61.0,0.51,0.51,0,,16987,0.074,0.134,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O7-P114,O7,pipe,200,60.2,0.51,0.51,0,,16988,0.208,0.22,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O7-P116,O7,pipe,200,58.9,0.51,0.51,0,,16989,0.193,0.193,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O6-P396,O6,pipe,200,71.3,0.51,0.51,0,,16990,0.281,0.281,1,0,1.66,1.65,1.66,0,DN200 (not steepened)
O6-P397,O6,pipe,200,48.1,0.51,0.51,0,,16991,0.248,0.248,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O6-P347,O6,pipe,200,71.2,0.51,0.51,0,,16993,0.168,0.168,1,0,1.49,1.72,1.72,0,DN200 (not steepened)
O6-P348,O6,pipe,200,66.4,0.51,0.51,0,,16993,0.149,0.149,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O6-P62,O6,pipe,355,34.1,0.27,0.358,1,0.30 to 0.50 %,14413,0.8,0.878,0,0,4.09,3.57,4.09,0,Steepened 0.30 to 0.50 %
O6-P61,O6,pipe,355,26.4,0.27,0.358,1,0.30 to 0.50 %,14413,0.801,0.878,0,0,3.57,3.08,3.57,0,Steepened 0.30 to 0.50 %
O6-P318,O6,pipe,200,58.3,0.51,0.51,0,,16997,0.121,0.121,1,0,2.17,2.78,2.78,0,DN200 (not steepened)
O6-P319,O6,pipe,200,52.8,0.51,0.51,0,,16997,0.033,0.033,1,0,1.48,2.17,2.17,0,DN200 (not steepened)
O6-P302,O6,pipe,200,43.3,0.51,0.51,0,,4312,0.29,0.29,1,0,6.67,6.56,6.67,0,DN200 (not steepened)
O6-P293,O6,pipe,200,66.8,0.51,0.51,0,,16999,0.121,0.121,1,0,2.67,1.48,2.67,0,DN200 (not steepened)
O6-P282,O6,pipe,200,63.6,0.51,0.51,0,,11425,0.352,0.352,1,0,4.5,4.05,4.5,0,DN200 (not steepened)
O6-P283,O6,pipe,200,80.1,0.51,0.51,0,,11425,0.304,0.304,1,0,3.45,4.5,4.5,0,DN200 (not steepened)
O6-P227,O6,pipe,200,68.4,0.51,0.51,0,,17002,0.152,0.169,1,0,1.48,2.49,2.49,0,DN200 (not steepened)
O5-P306,O5,pipe,200,96.2,0.51,0.51,0,,17003,0.128,0.151,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O5-P307,O5,pipe,200,42.5,0.51,0.51,0,,17004,0.122,0.136,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O6-P134,O6,pipe,200,58.4,0.51,0.51,0,,17005,0.153,0.178,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O5-P39,O5,pipe,200,50.2,0.51,0.51,0,,18735,0.341,0.405,1,0,4.01,3.94,4.01,0,DN200 (not steepened)
O5-P40,O5,pipe,200,81.4,0.51,0.51,0,,17007,0.257,0.364,1,0,3.29,4.01,4.01,0,DN200 (not steepened)
O5-P186,O5,pipe,200,30.6,0.51,0.51,0,,17634,0.151,0.16,1,0,2.49,2.17,2.49,0,DN200 (not steepened)
O5-P255,O5,pipe,200,57.1,0.51,0.51,0,,17009,0.192,0.345,1,0,2.94,3.11,3.11,0,DN200 (not steepened)
O5-P256,O5,pipe,200,71.6,0.51,0.51,0,,12105,0.191,0.342,1,0,2.89,2.94,2.94,0,DN200 (not steepened)
O5-P243,O5,pipe,200,66.5,0.51,0.51,0,,17011,0.256,0.403,1,0,4.14,3.85,4.14,0,DN200 (not steepened)
O8-P253,O8,pipe,200,67.1,0.51,0.51,0,,16421,0.047,0.047,1,0,1.76,1.6,1.76,0,DN200 (not steepened)
O8-P255,O8,pipe,200,62.8,0.51,0.51,0,,16421,0.041,0.041,1,0,1.71,1.79,1.79,0,DN200 (not steepened)
O8-P254,O8,pipe,200,42.0,0.51,0.51,0,,16421,0.046,0.046,1,0,1.79,1.76,1.79,0,DN200 (not steepened)
O4-P589,O4,pipe,200,49.7,0.51,0.51,0,,10044,0.722,0.751,1,0,8.59,8.36,8.59,0,DN200 (not steepened)
O4-P677,O4,pipe,200,51.4,0.51,0.51,0,,10044,0.444,0.457,1,0,4.06,4.07,4.07,0,DN200 (not steepened)
O4-P1070,O4,pipe,200,74.7,0.51,0.51,0,,17019,0.304,0.424,1,0,2.96,3.22,3.22,0,DN200 (not steepened)
O4-P1073,O4,pipe,200,62.0,0.51,0.51,0,,17018,0.226,0.366,1,0,2.38,3.13,3.13,0,DN200 (not steepened)
O4-P1072,O4,pipe,200,70.4,0.51,0.51,0,,17019,0.235,0.37,1,0,3.13,2.8,3.13,0,DN200 (not steepened)
O4-P1255,O4,pipe,200,58.0,0.51,0.51,0,,17020,0.087,0.156,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O4-P1153,O4,pipe,200,34.4,0.51,0.51,0,,16645,0.168,0.168,1,0,1.58,1.94,1.94,0,DN200 (not steepened)
O4-P1151,O4,pipe,200,100.7,0.51,0.51,0,,16645,0.22,0.226,1,0,1.99,1.88,1.99,0,DN200 (not steepened)
O4-P1152,O4,pipe,200,31.1,0.51,0.51,0,,16645,0.185,0.196,1,0,1.94,1.99,1.99,0,DN200 (not steepened)
O4-P443,O4,pipe,200,181.9,0.51,0.51,0,,14324,0.231,0.231,1,0,4.32,5.11,5.11,0,DN200 (not steepened)
O4-P442,O4,pipe,200,75.3,0.51,0.51,0,,17025,0.232,0.232,1,0,5.11,5.22,5.22,0,DN200 (not steepened)
O4-P1177,O4,pipe,200,27.5,0.51,0.51,0,,17026,0.075,0.139,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O4-P1176,O4,pipe,200,73.3,0.51,0.51,0,,17027,0.077,0.141,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O4-P1291,O4,pipe,200,410.7,0.51,0.51,0,,8881,0.155,0.242,1,0,2.42,3.24,3.24,0,DN200 (not steepened)
O4-P1211,O4,pipe,200,86.3,0.51,0.51,0,,17029,0.038,0.038,1,0,1.48,2.1,2.1,0,DN200 (not steepened)
O4-P1189,O4,pipe,200,59.1,0.51,0.51,0,,17036,0.418,0.566,1,0,5.4,5.36,5.4,0,DN200 (not steepened)
O4-P1190,O4,pipe,200,77.7,0.51,0.51,0,,17036,0.418,0.566,1,0,5.13,5.4,5.4,0,DN200 (not steepened)
O4-P1191,O4,pipe,200,76.4,0.51,0.51,0,,17036,0.416,0.565,1,0,4.44,5.13,5.13,0,DN200 (not steepened)
O4-P1192,O4,pipe,200,69.2,0.51,0.51,0,,17036,0.416,0.565,1,0,4.16,4.44,4.44,0,DN200 (not steepened)
O4-P1194,O4,pipe,200,57.8,0.51,0.51,0,,11065,0.406,0.486,1,0,3.95,3.97,3.97,0,DN200 (not steepened)
O4-P1212,O4,pipe,200,43.0,0.51,0.51,0,,11098,0.206,0.341,1,0,2.92,3.25,3.25,0,DN200 (not steepened)
O4-P1193,O4,pipe,200,68.1,0.51,0.51,0,,17036,0.416,0.565,1,0,3.97,4.16,4.16,0,DN200 (not steepened)
O4-P1387,O4,pipe,200,18.7,0.51,0.51,0,,8721,0.275,0.275,1,0,1.97,2.06,2.06,0,DN200 (not steepened)
O4-P1386,O4,pipe,200,24.4,0.51,0.51,0,,17038,0.289,0.289,1,0,2.06,2.18,2.18,0,DN200 (not steepened)
O4-P1385,O4,pipe,200,41.0,0.51,0.51,0,,17039,0.305,0.305,1,0,2.18,2.13,2.18,0,DN200 (not steepened)
O4-P1448,O4,pipe,200,43.8,0.51,0.51,0,,7322,0.308,0.337,1,0,2.51,2.26,2.51,0,DN200 (not steepened)
O4-P1449,O4,pipe,200,86.0,0.51,0.51,0,,7322,0.281,0.316,1,0,1.83,2.51,2.51,0,DN200 (not steepened)
O4-P1456,O4,pipe,200,37.8,0.51,0.51,0,,12697,0.194,0.209,1,0,1.56,1.75,1.75,0,DN200 (not steepened)
O4-P1455,O4,pipe,200,30.2,0.51,0.51,0,,17043,0.205,0.219,1,0,1.75,1.73,1.75,0,DN200 (not steepened)
O4-P1454,O4,pipe,200,43.8,0.51,0.51,0,,17043,0.215,0.228,1,0,1.73,1.81,1.81,0,DN200 (not steepened)
O7-P200,O7,pipe,200,81.8,0.51,0.51,0,,11581,0.194,0.355,1,0,7.94,7.29,7.94,0,DN200 (not steepened)
O7-P199,O7,pipe,200,61.2,0.51,0.51,0,,11581,0.195,0.356,1,0,7.29,7.36,7.36,0,DN200 (not steepened)
O4-P1261,O4,pipe,200,67.2,0.51,0.51,0,,17047,0.076,0.14,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O4-P1076,O4,pipe,200,58.9,0.51,0.51,0,,17047,0.203,0.325,1,0,1.82,2.15,2.15,0,DN200 (not steepened)
O4-P1409,O4,pipe,200,79.0,0.51,0.51,0,,17050,0.211,0.23,1,0,1.66,1.89,1.89,0,DN200 (not steepened)
O4-P1413,O4,pipe,200,45.6,0.51,0.51,0,,17050,0.123,0.144,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O3-P363,O3,pipe,200,85.6,0.51,0.51,0,,17051,0.257,0.35,1,0,3.14,2.93,3.14,0,DN200 (not steepened)
O3-P364,O3,pipe,200,96.1,0.51,0.51,0,,17052,0.256,0.346,1,0,3.38,3.14,3.38,0,DN200 (not steepened)
O4-P54,O4,pipe,800,52.2,0.085,0.148,1,up to 0.30 %,17732,0.754,0.854,0,0,12.35,12.43,12.43,1,Steepened up to 0.30 %
O4-P55,O4,pipe,800,67.0,0.085,0.148,1,up to 0.30 %,17732,0.754,0.854,0,0,12.26,12.35,12.35,1,Steepened up to 0.30 %
O4-P900,O4,pipe,200,64.1,0.51,0.51,0,,17055,0.374,0.405,1,0,6.5,6.5,6.5,0,DN200 (not steepened)
O4-P903,O4,pipe,200,24.3,0.51,0.51,0,,10717,0.363,0.395,1,0,6.17,6.19,6.19,0,DN200 (not steepened)
O4-P902,O4,pipe,200,23.4,0.51,0.51,0,,17057,0.363,0.395,1,0,6.19,6.25,6.25,0,DN200 (not steepened)
O4-P901,O4,pipe,200,86.8,0.51,0.51,0,,17057,0.37,0.4,1,0,6.25,6.5,6.5,0,DN200 (not steepened)
O4-P978,O4,pipe,200,44.5,0.51,0.51,0,,17060,0.149,0.149,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O4-P979,O4,pipe,200,65.0,0.51,0.51,0,,17060,0.036,0.036,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O4-P1016,O4,pipe,200,60.6,0.51,0.51,0,,17062,0.133,0.174,1,0,2.07,2.62,2.62,0,DN200 (not steepened)
O4-P1017,O4,pipe,200,38.6,0.51,0.51,0,,17062,0.088,0.157,1,0,1.88,2.07,2.07,0,DN200 (not steepened)
O4-P590,O4,pipe,200,60.5,0.51,0.51,0,,10044,0.721,0.751,1,0,8.56,8.59,8.59,0,DN200 (not steepened)
O4-P591,O4,pipe,200,68.2,0.51,0.51,0,,10044,0.721,0.751,1,0,8.29,8.56,8.56,0,DN200 (not steepened)
O4-P985,O4,pipe,200,43.6,0.51,0.51,0,,17715,0.194,0.228,1,0,2.35,2.37,2.37,0,DN200 (not steepened)
O4-P986,O4,pipe,200,48.3,0.51,0.51,0,,17715,0.139,0.186,1,0,2.33,2.35,2.35,0,DN200 (not steepened)
O4-P992,O4,pipe,200,68.8,0.51,0.51,0,,17068,0.13,0.161,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O4-P993,O4,pipe,200,58.6,0.51,0.51,0,,17068,0.06,0.112,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O4-P1565,O4,pipe,200,52.2,0.51,0.51,0,,17069,0.222,0.374,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O4-P1564,O4,pipe,200,63.7,0.51,0.51,0,,17069,0.224,0.379,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O4-P1500,O4,pipe,200,21.8,0.51,0.51,0,,17071,0.243,0.251,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O4-P130,O4,pipe,200,49.0,0.51,0.51,0,,17071,0.587,0.744,1,0,4.33,4.22,4.33,0,DN200 (not steepened)
O4-P131,O4,pipe,200,39.3,0.51,0.51,0,,17073,0.578,0.74,1,0,4.16,4.33,4.33,0,DN200 (not steepened)
O4-P132,O4,pipe,200,65.0,0.51,0.51,0,,17651,0.578,0.739,1,0,4.22,4.16,4.22,0,DN200 (not steepened)
O4-P133,O4,pipe,200,23.3,0.51,0.51,0,,17651,0.576,0.738,1,0,4.26,4.22,4.26,0,DN200 (not steepened)
O4-P1462,O4,pipe,200,89.5,0.51,0.51,0,,17652,0.167,0.328,1,0,4.28,2.88,4.28,0,DN200 (not steepened)
O4-P1463,O4,pipe,200,81.1,0.51,0.51,0,,17652,0.166,0.331,1,0,3.82,4.28,4.28,0,DN200 (not steepened)
O4-P951,O4,pipe,200,94.5,0.51,0.51,0,,17078,0.454,0.486,1,0,5.02,5.4,5.4,0,DN200 (not steepened)
O3-P630,O3,pipe,200,56.0,0.51,0.51,0,,17079,0.223,0.249,1,0,1.96,2.03,2.03,0,DN200 (not steepened)
O4-P1236,O4,pipe,200,99.8,0.51,0.51,0,,5746,0.228,0.228,1,0,3.8,5.59,5.59,0,DN200 (not steepened)
O4-P376,O4,pipe,200,76.6,0.51,0.51,0,,18034,0.615,0.696,1,0,3.71,4.03,4.03,0,DN200 (not steepened)
O4-P377,O4,pipe,200,75.2,0.51,0.51,0,,18034,0.611,0.694,1,0,3.42,3.71,3.71,0,DN200 (not steepened)
O4-P772,O4,pipe,200,56.5,0.51,0.51,0,,10202,0.176,0.218,1,0,1.53,2.08,2.08,0,DN200 (not steepened)
O3-P688,O3,pipe,200,100.2,0.51,0.51,0,,17084,0.163,0.223,1,0,1.48,2.08,2.08,0,DN200 (not steepened)
O4-P629,O4,pipe,200,41.1,0.51,0.51,0,,5679,0.414,0.446,1,0,3.51,3.93,3.93,0,DN200 (not steepened)
O4-P628,O4,pipe,200,35.8,0.51,0.51,0,,17086,0.417,0.449,1,0,3.93,3.95,3.95,0,DN200 (not steepened)
O4-P313,O4,pipe,200,64.5,0.51,0.51,0,,17087,0.036,0.036,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O4-P285,O4,pipe,200,63.5,0.51,0.51,0,,17089,0.16,0.216,1,0,3.67,4.36,4.36,0,DN200 (not steepened)
O4-P286,O4,pipe,200,66.7,0.51,0.51,0,,17089,0.157,0.205,1,0,1.95,3.67,3.67,0,DN200 (not steepened)
O6-P171,O6,pipe,200,70.2,0.51,0.51,0,,14110,0.289,0.335,1,0,4.29,4.31,4.31,0,DN200 (not steepened)
O6-P172,O6,pipe,200,73.0,0.51,0.51,0,,14110,0.285,0.321,1,0,4.14,4.29,4.29,0,DN200 (not steepened)
O4-P463,O4,pipe,200,74.9,0.51,0.51,0,,11476,0.123,0.123,1,0,1.87,1.87,1.87,0,DN200 (not steepened)
O4-P464,O4,pipe,200,25.2,0.51,0.51,0,,11476,0.122,0.122,1,0,1.82,1.87,1.87,0,DN200 (not steepened)
O4-P584,O4,pipe,200,41.9,0.51,0.51,0,,17616,0.724,0.753,1,0,9.26,9.09,9.26,0,DN200 (not steepened)
O4-P667,O4,pipe,200,34.8,0.51,0.51,0,,17098,0.262,0.281,1,0,1.52,1.54,1.54,0,DN200 (not steepened)
O4-P668,O4,pipe,200,36.6,0.51,0.51,0,,17098,0.262,0.281,1,0,1.5,1.52,1.52,0,DN200 (not steepened)
O4-P669,O4,pipe,200,52.5,0.51,0.51,0,,17098,0.262,0.281,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O4-P674,O4,pipe,200,49.3,0.51,0.51,0,,17098,0.155,0.191,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O4-P672,O4,pipe,200,22.1,0.51,0.51,0,,17098,0.156,0.191,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O4-P673,O4,pipe,200,28.8,0.51,0.51,0,,17098,0.155,0.191,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O4-P663,O4,pipe,200,47.1,0.51,0.51,0,,4219,0.172,0.193,1,0,2.0,1.93,2.0,0,DN200 (not steepened)
O4-P664,O4,pipe,200,41.1,0.51,0.51,0,,4219,0.171,0.193,1,0,1.7,2.0,2.0,0,DN200 (not steepened)
O4-P659,O4,pipe,200,73.2,0.51,0.51,0,,4219,0.192,0.22,1,0,2.18,2.35,2.35,0,DN200 (not steepened)
O4-P660,O4,pipe,200,62.3,0.51,0.51,0,,4219,0.192,0.22,1,0,2.06,2.18,2.18,0,DN200 (not steepened)
O4-P637,O4,pipe,200,60.3,0.51,0.51,0,,10314,0.362,0.404,1,0,3.07,3.17,3.17,0,DN200 (not steepened)
O4-P638,O4,pipe,200,34.0,0.51,0.51,0,,10314,0.362,0.404,1,0,3.07,3.07,3.07,0,DN200 (not steepened)
O4-P639,O4,pipe,200,43.8,0.51,0.51,0,,10314,0.362,0.404,1,0,3.1,3.07,3.1,0,DN200 (not steepened)
O4-P644,O4,pipe,200,84.1,0.51,0.51,0,,10314,0.32,0.379,1,0,1.82,1.89,1.89,0,DN200 (not steepened)
O4-P645,O4,pipe,200,62.2,0.51,0.51,0,,10314,0.32,0.379,1,0,1.7,1.82,1.82,0,DN200 (not steepened)
O4-P646,O4,pipe,200,63.4,0.51,0.51,0,,10314,0.32,0.379,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O4-P653,O4,pipe,200,47.9,0.51,0.51,0,,10314,0.221,0.252,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O4-P654,O4,pipe,200,48.6,0.51,0.51,0,,10314,0.221,0.252,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O4-P655,O4,pipe,200,63.1,0.51,0.51,0,,10314,0.2,0.232,1,0,2.18,1.72,2.18,0,DN200 (not steepened)
O5-P105,O5,pipe,200,67.6,0.51,0.51,0,,17114,0.037,0.037,1,0,2.38,1.48,2.38,0,DN200 (not steepened)
O9-P1835,O9,pipe,200,68.5,0.51,0.51,0,,12922,0.13,0.218,1,0,2.5,2.72,2.72,0,DN200 (not steepened)
O9-P1834,O9,pipe,200,69.4,0.51,0.51,0,,12922,0.13,0.218,1,0,2.72,2.93,2.93,0,DN200 (not steepened)
O9-P16,O9,pipe,500,73.8,0.155,0.265,1,up to 0.30 %,2829,0.755,0.845,0,0,11.79,11.53,11.79,0,Steepened up to 0.30 %
O9-P17,O9,pipe,500,26.2,0.155,0.265,1,up to 0.30 %,2829,0.755,0.845,0,0,11.8,11.79,11.8,0,Steepened up to 0.30 %
O9-P1833,O9,pipe,200,77.6,0.51,0.51,0,,12922,0.131,0.218,1,0,2.93,3.75,3.75,0,DN200 (not steepened)
O12-P360,O12,pipe,200,142.2,0.51,0.51,0,,17120,0.197,0.337,1,0,2.4,3.66,3.66,0,DN200 (not steepened)
O12-P361,O12,pipe,200,81.3,0.51,0.51,0,,12302,0.196,0.331,1,0,2.21,2.4,2.4,0,DN200 (not steepened)
O12-P336,O12,pipe,200,90.1,0.51,0.51,0,,18893,0.3,0.416,1,0,4.83,4.81,4.83,0,DN200 (not steepened)
O12-P323,O12,pipe,200,55.6,0.51,0.51,0,,17123,0.382,0.452,1,0,6.29,7.1,7.1,0,DN200 (not steepened)
O12-P319,O12,pipe,200,94.5,0.51,0.51,0,,17124,0.385,0.453,1,0,7.62,7.92,7.92,0,DN200 (not steepened)
O12-P320,O12,pipe,200,42.9,0.51,0.51,0,,17123,0.384,0.453,1,0,7.67,7.62,7.67,0,DN200 (not steepened)
O12-P480,O12,pipe,200,53.4,0.51,0.51,0,,5006,0.237,0.428,1,0,3.05,2.57,3.05,0,DN200 (not steepened)
O12-P481,O12,pipe,200,84.8,0.51,0.51,0,,5006,0.237,0.428,1,0,3.27,3.05,3.27,0,DN200 (not steepened)
O12-P474,O12,pipe,200,45.4,0.51,0.51,0,,17128,0.151,0.151,1,0,1.48,2.56,2.56,0,DN200 (not steepened)
O12-P73,O12,pipe,200,56.3,0.51,0.51,0,,11421,0.399,0.592,1,0,6.69,6.25,6.69,0,DN200 (not steepened)
O12-P72,O12,pipe,200,52.2,0.51,0.51,0,,17130,0.399,0.592,1,0,6.25,6.4,6.4,0,DN200 (not steepened)
O12-P71,O12,pipe,200,65.1,0.51,0.51,0,,17130,0.399,0.592,1,0,6.4,6.46,6.46,0,DN200 (not steepened)
O12-P70,O12,pipe,200,55.3,0.51,0.51,0,,17130,0.399,0.592,1,0,6.46,6.25,6.46,0,DN200 (not steepened)
O12-P69,O12,pipe,200,44.9,0.51,0.51,0,,17130,0.399,0.592,1,0,6.25,6.2,6.25,0,DN200 (not steepened)
O12-P68,O12,pipe,200,64.4,0.51,0.51,0,,17130,0.399,0.592,1,0,6.2,6.03,6.2,0,DN200 (not steepened)
O12-P67,O12,pipe,200,46.9,0.51,0.51,0,,17130,0.4,0.592,1,0,6.03,6.04,6.04,0,DN200 (not steepened)
O12-P66,O12,pipe,200,59.6,0.51,0.51,0,,17130,0.4,0.592,1,0,6.04,6.25,6.25,0,DN200 (not steepened)
O12-P65,O12,pipe,200,71.0,0.51,0.51,0,,17130,0.4,0.592,1,0,6.25,6.51,6.51,0,DN200 (not steepened)
O12-P64,O12,pipe,200,60.7,0.51,0.51,0,,17130,0.4,0.592,1,0,6.51,6.29,6.51,0,DN200 (not steepened)
O12-P63,O12,pipe,200,60.3,0.51,0.51,0,,17130,0.4,0.592,1,0,6.29,6.44,6.44,0,DN200 (not steepened)
O12-P62,O12,pipe,200,57.5,0.51,0.51,0,,17130,0.4,0.592,1,0,6.44,6.51,6.51,0,DN200 (not steepened)
O12-P398,O12,pipe,200,54.5,0.51,0.51,0,,8921,0.231,0.233,1,0,2.55,2.21,2.55,0,DN200 (not steepened)
O11-P162,O11,pipe,200,88.6,0.51,0.51,0,,17142,0.038,0.038,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O11-P159,O11,pipe,200,68.1,0.51,0.51,0,,11794,0.116,0.116,1,0,1.83,2.33,2.33,0,DN200 (not steepened)
O11-P60,O11,pipe,250,67.3,0.375,0.498,1,0.30 to 0.50 %,14032,0.752,0.823,0,0,11.24,10.91,11.24,0,Steepened 0.30 to 0.50 %
O11-P59,O11,pipe,250,32.7,0.375,0.498,1,0.30 to 0.50 %,14032,0.752,0.823,0,0,10.91,10.7,10.91,0,Steepened 0.30 to 0.50 %
O11-P52,O11,pipe,250,21.3,0.375,0.498,1,0.30 to 0.50 %,14032,0.753,0.824,0,0,10.2,10.08,10.2,0,Steepened 0.30 to 0.50 %
O11-P51,O11,pipe,250,78.7,0.375,0.498,1,0.30 to 0.50 %,14032,0.756,0.826,0,0,10.08,9.91,10.08,0,Steepened 0.30 to 0.50 %
O11-P47,O11,pipe,250,81.7,0.375,0.498,1,0.30 to 0.50 %,14032,0.758,0.826,0,0,10.04,9.92,10.04,0,Steepened 0.30 to 0.50 %
O11-P5,O11,pipe,280,58.9,0.375,0.448,1,0.30 to 0.50 %,17149,0.75,0.842,0,0,12.08,12.22,12.22,1,Steepened 0.30 to 0.50 %
O1-P2096,O1,pipe,200,65.4,0.51,0.51,0,,17150,0.036,0.036,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O1-P2095,O1,pipe,200,43.6,0.51,0.51,0,,17150,0.04,0.04,1,0,1.69,2.08,2.08,0,DN200 (not steepened)
O14-P24,O14,pipe,200,20.5,0.51,0.51,0,,17152,0.559,0.592,1,0,7.02,7.14,7.14,0,DN200 (not steepened)
O10-P269,O10,pipe,200,46.2,0.51,0.51,0,,17153,0.075,0.133,1,0,1.65,1.73,1.73,0,DN200 (not steepened)
O10-P270,O10,pipe,200,43.8,0.51,0.51,0,,17154,0.061,0.112,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O10-P249,O10,pipe,200,62.1,0.51,0.51,0,,9178,0.148,0.254,1,0,2.92,3.35,3.35,0,DN200 (not steepened)
O9-P3566,O9,pipe,200,81.9,0.51,0.51,0,,3622,0.138,0.144,1,0,3.11,3.1,3.11,0,DN200 (not steepened)
O9-P3567,O9,pipe,200,81.9,0.51,0.51,0,,3622,0.139,0.138,1,0,1.92,2.07,2.07,0,DN200 (not steepened)
O9-P3582,O9,pipe,200,80.2,0.51,0.51,0,,8514,0.05,0.059,1,0,2.31,3.11,3.11,0,DN200 (not steepened)
O9-P132,O9,pipe,200,85.1,0.51,0.51,0,,11866,0.242,0.323,1,0,5.12,4.94,5.12,0,DN200 (not steepened)
O9-P131,O9,pipe,200,94.9,0.51,0.51,0,,11866,0.243,0.33,1,0,4.94,6.11,6.11,0,DN200 (not steepened)
O9-P641,O9,pipe,200,62.9,0.51,0.51,0,,17162,0.177,0.213,1,0,1.48,2.06,2.06,0,DN200 (not steepened)
O9-P642,O9,pipe,200,79.0,0.51,0.51,0,,17162,0.156,0.185,1,0,2.38,1.48,2.38,0,DN200 (not steepened)
O9-P634,O9,pipe,200,57.4,0.51,0.51,0,,13006,0.178,0.218,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O9-P635,O9,pipe,200,51.9,0.51,0.51,0,,13006,0.177,0.211,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O14-P109,O14,pipe,200,47.3,0.51,0.51,0,,17166,0.122,0.122,1,0,2.16,1.48,2.16,0,DN200 (not steepened)
O14-P110,O14,pipe,200,53.1,0.51,0.51,0,,17166,0.122,0.122,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O9-P637,O9,pipe,200,68.3,0.51,0.51,0,,13006,0.131,0.165,1,0,2.14,1.48,2.14,0,DN200 (not steepened)
O9-P638,O9,pipe,200,67.9,0.51,0.51,0,,13006,0.124,0.14,1,0,1.92,2.12,2.12,0,DN200 (not steepened)
O9-P647,O9,pipe,200,69.2,0.51,0.51,0,,17170,0.069,0.117,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O9-P648,O9,pipe,200,64.2,0.51,0.51,0,,17170,0.047,0.086,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O10-P112,O10,pipe,200,66.3,0.51,0.51,0,,11785,0.096,0.172,1,0,1.63,1.62,1.63,0,DN200 (not steepened)
O10-P111,O10,pipe,200,70.1,0.51,0.51,0,,17172,0.102,0.185,1,0,1.62,1.81,1.81,0,DN200 (not steepened)
O10-P117,O10,pipe,200,72.9,0.51,0.51,0,,17173,0.068,0.117,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O9-P1193,O9,pipe,200,71.4,0.51,0.51,0,,11497,0.058,0.099,1,0,1.74,1.96,1.96,0,DN200 (not steepened)
O9-P1188,O9,pipe,200,47.1,0.51,0.51,0,,1620,0.253,0.26,1,0,1.83,1.84,1.84,0,DN200 (not steepened)
O9-P1175,O9,pipe,315,73.4,0.27,0.387,1,0.30 to 0.50 %,12715,0.75,0.862,0,0,2.44,2.39,2.44,0,Steepened 0.30 to 0.50 %
O9-P1136,O9,pipe,200,71.6,0.51,0.51,0,,11497,0.299,0.374,1,0,5.14,6.18,6.18,0,DN200 (not steepened)
O9-P1135,O9,pipe,355,73.5,0.27,0.385,1,0.30 to 0.50 %,17178,0.75,0.87,0,0,6.32,7.47,7.47,0,Steepened 0.30 to 0.50 %
O9-P1185,O9,pipe,200,76.1,0.51,0.51,0,,11497,0.254,0.262,1,0,2.9,3.63,3.63,0,DN200 (not steepened)
O9-P1186,O9,pipe,200,90.1,0.51,0.51,0,,11497,0.254,0.262,1,0,2.21,2.9,2.9,0,DN200 (not steepened)
O9-P1187,O9,pipe,200,70.7,0.51,0.51,0,,11497,0.254,0.262,1,0,1.96,2.21,2.21,0,DN200 (not steepened)
O9-P1041,O9,pipe,200,48.4,0.51,0.51,0,,13364,0.279,0.37,1,0,3.24,3.3,3.3,0,DN200 (not steepened)
O9-P1040,O9,pipe,200,66.5,0.51,0.51,0,,17183,0.28,0.37,1,0,3.3,3.4,3.4,0,DN200 (not steepened)
O9-P1051,O9,pipe,200,79.7,0.51,0.51,0,,12210,0.069,0.116,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O9-P2554,O9,pipe,200,59.5,0.51,0.51,0,,17185,0.078,0.149,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O9-P2516,O9,pipe,200,81.0,0.51,0.51,0,,17187,0.206,0.226,1,0,2.44,2.56,2.56,0,DN200 (not steepened)
O9-P2517,O9,pipe,200,26.2,0.51,0.51,0,,17187,0.167,0.193,1,0,2.49,2.44,2.49,0,DN200 (not steepened)
O9-P340,O9,pipe,200,52.4,0.51,0.51,0,,5323,0.214,0.244,1,0,2.73,2.61,2.73,0,DN200 (not steepened)
O9-P339,O9,pipe,200,53.4,0.51,0.51,0,,17189,0.216,0.246,1,0,2.61,2.85,2.85,0,DN200 (not steepened)
O9-P285,O9,pipe,200,68.4,0.51,0.51,0,,17190,0.195,0.317,1,0,6.87,7.22,7.22,0,DN200 (not steepened)
O9-P286,O9,pipe,200,68.1,0.51,0.51,0,,2216,0.195,0.317,1,0,6.95,6.87,6.95,0,DN200 (not steepened)
O9-P362,O9,pipe,200,102.2,0.51,0.51,0,,17192,0.058,0.102,1,0,1.48,2.38,2.38,0,DN200 (not steepened)
O9-P375,O9,pipe,200,39.4,0.51,0.51,0,,17193,0.047,0.09,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O9-P374,O9,pipe,200,61.2,0.51,0.51,0,,17194,0.059,0.109,1,0,1.9,2.28,2.28,0,DN200 (not steepened)
O9-P283,O9,pipe,200,96.6,0.51,0.51,0,,14169,0.256,0.365,1,0,7.5,8.12,8.12,0,DN200 (not steepened)
O9-P282,O9,pipe,200,65.4,0.51,0.51,0,,14169,0.27,0.371,1,0,8.12,8.6,8.6,0,DN200 (not steepened)
O9-P281,O9,pipe,200,96.8,0.51,0.51,0,,14169,0.27,0.371,1,0,8.6,9.01,9.01,0,DN200 (not steepened)
O9-P280,O9,pipe,200,36.4,0.51,0.51,0,,14169,0.293,0.377,1,0,9.01,9.06,9.06,0,DN200 (not steepened)
O9-P279,O9,pipe,200,55.2,0.51,0.51,0,,17199,0.343,0.391,1,0,9.06,8.99,9.06,0,DN200 (not steepened)
O9-P291,O9,pipe,200,81.0,0.51,0.51,0,,17200,0.19,0.297,1,0,6.43,6.55,6.55,0,DN200 (not steepened)
O9-P363,O9,pipe,200,82.8,0.51,0.51,0,,16733,0.078,0.133,1,0,2.04,2.25,2.25,0,DN200 (not steepened)
O11-P215,O11,pipe,200,48.0,0.51,0.51,0,,17202,0.057,0.102,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O24-P376,O24,pipe,200,55.8,0.51,0.51,0,,17203,0.034,0.034,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O22-P35,O22,pipe,200,44.1,0.51,0.51,0,,17204,0.045,0.075,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O21-P569,O21,pipe,200,54.8,0.51,0.51,0,,17205,0.241,0.27,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O21-P417,O21,pipe,200,101.8,0.51,0.51,0,,10851,0.275,0.36,1,0,2.06,1.48,2.06,0,DN200 (not steepened)
O21-P415,O21,pipe,200,76.5,0.51,0.51,0,,11968,0.378,0.42,1,0,2.08,1.48,2.08,0,DN200 (not steepened)
O21-P416,O21,pipe,200,52.2,0.51,0.51,0,,17205,0.347,0.395,1,0,1.54,1.68,1.68,0,DN200 (not steepened)
O21-P649,O21,pipe,200,48.3,0.51,0.51,0,,17209,0.084,0.151,1,0,1.74,1.48,1.74,0,DN200 (not steepened)
O3-P2642,O3,pipe,200,92.4,0.51,0.51,0,,16773,0.24,0.379,1,0,3.75,3.15,3.75,0,DN200 (not steepened)
O3-P2461,O3,pipe,250,66.7,0.375,0.375,0,,17211,0.527,0.703,1,0,3.41,3.39,3.41,0,"Above DN200, under 0.75 m/s"
O3-P2496,O3,pipe,200,39.1,0.51,0.51,0,,15999,0.413,0.637,1,0,7.36,7.35,7.36,0,DN200 (not steepened)
O3-P2459,O3,pipe,250,60.9,0.375,0.824,1,0.75 to 1.00 %,17213,0.75,1.017,0,0,7.4,7.58,7.58,0,Steepened 0.75 to 1.00 %
O3-P2460,O3,pipe,250,70.9,0.375,0.375,0,,17211,0.527,0.704,1,0,3.39,3.35,3.39,0,"Above DN200, under 0.75 m/s"
O3-P2516,O3,pipe,200,105.3,0.51,0.51,0,,4872,0.217,0.356,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O21-P662,O21,pipe,200,48.3,0.51,0.51,0,,17216,0.032,0.032,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O3-P1585,O3,pipe,200,103.5,0.51,0.51,0,,7825,0.357,0.568,1,0,3.42,3.52,3.52,0,DN200 (not steepened)
O3-P1584,O3,pipe,200,139.2,0.51,0.51,0,,7825,0.358,0.568,1,0,3.52,2.85,3.52,0,DN200 (not steepened)
O3-P1583,O3,pipe,200,113.1,0.51,0.51,0,,7825,0.361,0.57,1,0,2.85,3.0,3.0,0,DN200 (not steepened)
O3-P1582,O3,pipe,200,88.2,0.51,0.51,0,,7825,0.361,0.57,1,0,3.0,3.17,3.17,0,DN200 (not steepened)
O3-P1581,O3,pipe,200,149.2,0.51,0.51,0,,7825,0.413,0.664,1,0,3.86,4.02,4.02,0,DN200 (not steepened)
O3-P2017,O3,pipe,250,68.6,0.375,0.375,0,,17222,0.409,0.691,1,0,4.75,4.49,4.75,0,"Above DN200, under 0.75 m/s"
O3-P2016,O3,pipe,250,31.4,0.375,0.375,0,,17222,0.413,0.696,1,0,4.49,4.43,4.49,0,"Above DN200, under 0.75 m/s"
O3-P1915,O3,pipe,200,82.1,0.51,0.51,0,,18570,0.232,0.378,1,0,1.96,1.91,1.96,0,DN200 (not steepened)
O3-P1887,O3,pipe,200,102.8,0.51,0.51,0,,17225,0.342,0.49,1,0,6.13,5.88,6.13,0,DN200 (not steepened)
O3-P1886,O3,pipe,200,83.2,0.51,0.51,0,,17225,0.342,0.49,1,0,5.88,6.04,6.04,0,DN200 (not steepened)
O3-P1885,O3,pipe,200,89.1,0.51,0.51,0,,17225,0.342,0.49,1,0,6.04,6.57,6.57,0,DN200 (not steepened)
O3-P1884,O3,pipe,200,72.7,0.51,0.51,0,,17225,0.352,0.559,1,0,6.57,6.61,6.61,0,DN200 (not steepened)
O3-P1902,O3,pipe,200,38.2,0.51,0.51,0,,9240,0.177,0.217,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O3-P1882,O3,pipe,200,62.5,0.51,0.51,0,,17231,0.363,0.565,1,0,5.29,4.99,5.29,0,DN200 (not steepened)
O3-P1883,O3,pipe,200,96.8,0.51,0.51,0,,17231,0.352,0.559,1,0,6.61,5.29,6.61,0,DN200 (not steepened)
O3-P1905,O3,pipe,200,27.9,0.51,0.51,0,,6163,0.165,0.267,1,0,2.41,3.18,3.18,0,DN200 (not steepened)
O3-P2045,O3,pipe,200,60.8,0.51,0.51,0,,17233,0.035,0.035,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O3-P3345,O3,pipe,200,64.4,0.51,0.51,0,,17234,0.068,0.119,1,0,1.48,2.56,2.56,0,DN200 (not steepened)
O3-P2899,O3,pipe,200,54.6,0.51,0.51,0,,17235,0.034,0.034,1,0,4.27,1.48,4.27,0,DN200 (not steepened)
O9-P3038,O9,pipe,200,81.3,0.51,0.51,0,,16373,0.373,0.445,1,0,3.84,3.77,3.84,0,DN200 (not steepened)
O9-P3078,O9,pipe,200,66.4,0.51,0.51,0,,16373,0.279,0.364,1,0,1.94,1.59,1.94,0,DN200 (not steepened)
O3-P1233,O3,pipe,200,64.7,0.51,0.51,0,,17239,0.249,0.254,1,0,2.04,1.48,2.04,0,DN200 (not steepened)
O3-P1234,O3,pipe,200,58.7,0.51,0.51,0,,17239,0.21,0.21,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O21-P772,O21,pipe,200,75.7,0.51,0.51,0,,17240,0.055,0.1,1,0,1.48,2.06,2.06,0,DN200 (not steepened)
O21-P782,O21,pipe,200,58.3,0.51,0.51,0,,17241,0.035,0.035,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O3-P904,O3,pipe,200,47.7,0.51,0.51,0,,17242,0.151,0.151,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O3-P1188,O3,pipe,200,75.1,0.51,0.51,0,,17243,0.118,0.118,1,0,1.48,2.16,2.16,0,DN200 (not steepened)
O3-P1192,O3,pipe,200,55.3,0.51,0.51,0,,17244,0.21,0.21,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O3-P892,O3,pipe,200,74.6,0.51,0.51,0,,9545,0.324,0.352,1,0,2.57,2.35,2.57,0,DN200 (not steepened)
O3-P1225,O3,pipe,200,35.9,0.51,0.51,0,,17246,0.203,0.203,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O21-P831,O21,pipe,200,48.0,0.51,0.51,0,,17247,0.077,0.148,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O1-P2073,O1,pipe,200,57.8,0.51,0.51,0,,17248,0.182,0.21,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O1-P2134,O1,pipe,200,85.2,0.51,0.51,0,,3113,0.399,0.474,1,0,2.14,3.24,3.24,0,DN200 (not steepened)
O1-P2135,O1,pipe,200,86.1,0.51,0.51,0,,2991,0.377,0.448,1,0,2.7,1.48,2.7,0,DN200 (not steepened)
O1-P2158,O1,pipe,200,78.9,0.51,0.51,0,,13871,0.263,0.352,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O1-P2157,O1,pipe,200,45.1,0.51,0.51,0,,13871,0.274,0.378,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O1-P2162,O1,pipe,200,51.8,0.51,0.51,0,,2832,0.157,0.247,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O1-P1927,O1,pipe,280,24.4,0.375,0.487,1,0.30 to 0.50 %,14900,0.751,0.862,0,0,8.54,8.55,8.55,0,Steepened 0.30 to 0.50 %
O1-P1926,O1,pipe,280,78.8,0.375,0.487,1,0.30 to 0.50 %,14900,0.752,0.864,0,0,8.55,8.61,8.61,0,Steepened 0.30 to 0.50 %
O1-P1925,O1,pipe,280,43.3,0.375,0.487,1,0.30 to 0.50 %,14900,0.753,0.864,0,0,8.61,8.51,8.61,0,Steepened 0.30 to 0.50 %
O1-P1924,O1,pipe,280,7.2,0.375,0.487,1,0.30 to 0.50 %,14900,0.756,0.868,0,0,8.51,8.48,8.51,0,Steepened 0.30 to 0.50 %
O21-P1099,O21,pipe,200,32.4,0.51,0.51,0,,16707,0.185,0.273,1,0,1.55,1.6,1.6,0,DN200 (not steepened)
O21-P1100,O21,pipe,200,67.6,0.51,0.51,0,,16707,0.143,0.262,1,0,1.51,1.55,1.55,0,DN200 (not steepened)
O21-P1045,O21,pipe,200,55.5,0.51,0.51,0,,17261,0.143,0.262,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O21-P1046,O21,pipe,200,78.0,0.51,0.51,0,,17261,0.11,0.201,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O2-P1405,O2,pipe,200,38.6,0.51,0.51,0,,2003,0.345,0.37,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O2-P576,O2,pipe,200,40.4,0.51,0.51,0,,17263,0.2,0.2,1,0,2.05,1.48,2.05,0,DN200 (not steepened)
O2-P338,O2,pipe,200,45.5,0.51,0.51,0,,17266,0.133,0.159,1,0,2.12,1.48,2.12,0,DN200 (not steepened)
O2-P455,O2,pipe,200,40.4,0.51,0.51,0,,17277,0.133,0.159,1,0,3.29,1.48,3.29,0,DN200 (not steepened)
O2-P453,O2,pipe,200,33.4,0.51,0.51,0,,17278,0.26,0.274,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O2-P452,O2,pipe,200,30.1,0.51,0.51,0,,17279,0.264,0.288,1,0,2.06,1.48,2.06,0,DN200 (not steepened)
O2-P451,O2,pipe,200,28.1,0.51,0.51,0,,17280,0.289,0.32,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O2-P424,O2,pipe,200,58.7,0.51,0.51,0,,17281,0.21,0.221,1,0,1.48,2.05,2.05,0,DN200 (not steepened)
O2-P421,O2,pipe,200,56.7,0.51,0.51,0,,17282,0.261,0.261,1,0,1.48,2.16,2.16,0,DN200 (not steepened)
O2-P295,O2,pipe,200,35.7,0.51,0.51,0,,17283,0.195,0.195,1,0,1.48,2.04,2.04,0,DN200 (not steepened)
O21-P1127,O21,pipe,200,79.3,0.51,0.51,0,,17284,0.073,0.132,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O2-P503,O2,pipe,200,59.8,0.51,0.51,0,,17285,0.163,0.198,1,0,1.48,2.51,2.51,0,DN200 (not steepened)
O2-P258,O2,pipe,200,66.0,0.51,0.51,0,,17286,0.179,0.179,1,0,3.02,1.48,3.02,0,DN200 (not steepened)
O1-P1663,O1,pipe,200,50.2,0.51,0.51,0,,17287,0.173,0.173,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O1-P1670,O1,pipe,200,48.4,0.51,0.51,0,,17288,0.293,0.293,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O1-P1669,O1,pipe,200,46.0,0.51,0.51,0,,17289,0.199,0.199,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O1-P1656,O1,pipe,200,66.5,0.51,0.51,0,,17290,0.036,0.036,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O1-P216,O1,pipe,200,53.8,0.51,0.51,0,,1413,0.619,0.662,1,0,3.35,3.51,3.51,0,DN200 (not steepened)
O1-P929,O1,pipe,200,49.6,0.51,0.51,0,,17292,0.232,0.241,1,0,3.03,3.61,3.61,0,DN200 (not steepened)
O1-P950,O1,pipe,200,50.4,0.51,0.51,0,,2046,0.25,0.263,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O1-P927,O1,pipe,200,67.7,0.51,0.51,0,,3220,0.389,0.396,1,0,3.87,3.54,3.87,0,DN200 (not steepened)
O1-P948,O1,pipe,200,32.4,0.51,0.51,0,,3220,0.223,0.223,1,0,1.56,1.56,1.56,0,DN200 (not steepened)
O1-P928,O1,pipe,200,53.5,0.51,0.51,0,,17292,0.36,0.369,1,0,3.61,3.87,3.87,0,DN200 (not steepened)
O1-P2006,O1,pipe,200,81.1,0.51,0.51,0,,17297,0.11,0.201,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O1-P1999,O1,pipe,200,68.5,0.51,0.51,0,,17298,0.11,0.201,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O1-P1998,O1,pipe,200,54.6,0.51,0.51,0,,17299,0.116,0.215,1,0,1.76,1.67,1.76,0,DN200 (not steepened)
O1-P1997,O1,pipe,200,64.3,0.51,0.51,0,,17299,0.161,0.255,1,0,1.67,1.89,1.89,0,DN200 (not steepened)
O1-P1216,O1,pipe,200,64.3,0.51,0.51,0,,17301,0.234,0.239,1,0,2.29,1.48,2.29,0,DN200 (not steepened)
O1-P883,O1,pipe,200,60.2,0.51,0.51,0,,5508,0.576,0.609,1,0,3.71,3.57,3.71,0,DN200 (not steepened)
O9-P2575,O9,pipe,200,100.0,0.51,0.51,0,,3694,0.369,0.377,1,0,3.32,3.77,3.77,0,DN200 (not steepened)
O11-P63,O11,pipe,250,63.3,0.375,0.498,1,0.30 to 0.50 %,14032,0.752,0.823,0,0,8.83,9.93,9.93,0,Steepened 0.30 to 0.50 %
O11-P62,O11,pipe,250,70.5,0.375,0.498,1,0.30 to 0.50 %,14032,0.752,0.823,0,0,9.93,11.21,11.21,0,Steepened 0.30 to 0.50 %
O12-P207,O12,pipe,200,75.6,0.51,0.51,0,,15397,0.449,0.558,1,0,11.07,11.06,11.07,0,DN200 (not steepened)
O12-P206,O12,pipe,200,24.4,0.51,0.51,0,,15397,0.474,0.58,1,0,11.06,11.18,11.18,0,DN200 (not steepened)
O9-P1470,O9,pipe,200,77.5,0.51,0.51,0,,17308,0.149,0.169,1,0,1.71,1.88,1.88,0,DN200 (not steepened)
O9-P1441,O9,pipe,200,65.0,0.51,0.51,0,,17308,0.204,0.249,1,0,5.22,5.37,5.37,0,DN200 (not steepened)
O9-P3142,O9,pipe,200,94.0,0.51,0.51,0,,5435,0.08,0.135,1,0,1.9,2.33,2.33,0,DN200 (not steepened)
O9-P2541,O9,pipe,200,92.6,0.51,0.51,0,,13249,0.181,0.197,1,0,1.72,2.39,2.39,0,DN200 (not steepened)
O9-P2542,O9,pipe,200,60.6,0.51,0.51,0,,13249,0.148,0.164,1,0,1.77,1.72,1.77,0,DN200 (not steepened)
O9-P871,O9,pipe,200,73.4,0.51,0.51,0,,17314,0.346,0.369,1,0,6.92,7.07,7.07,0,DN200 (not steepened)
O9-P872,O9,pipe,200,41.6,0.51,0.51,0,,17314,0.336,0.359,1,0,5.91,6.92,6.92,0,DN200 (not steepened)
O10-P217,O10,pipe,200,34.3,0.51,0.51,0,,13292,0.145,0.249,1,0,3.79,3.89,3.89,0,DN200 (not steepened)
O10-P14,O10,pipe,200,72.8,0.51,0.51,0,,16906,0.301,0.464,1,0,6.26,6.43,6.43,0,DN200 (not steepened)
O10-P15,O10,pipe,200,27.2,0.51,0.51,0,,16906,0.266,0.448,1,0,6.14,6.26,6.26,0,DN200 (not steepened)
O10-P216,O10,pipe,200,98.3,0.51,0.51,0,,17318,0.164,0.259,1,0,3.89,4.05,4.05,0,DN200 (not steepened)
O12-P376,O12,pipe,200,46.0,0.51,0.51,0,,15397,0.048,0.048,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O12-P282,O12,pipe,200,54.0,0.51,0.51,0,,15397,0.097,0.097,1,0,2.22,2.21,2.22,0,DN200 (not steepened)
O9-P3531,O9,pipe,200,87.6,0.51,0.51,0,,5651,0.095,0.164,1,0,3.84,4.1,4.1,0,DN200 (not steepened)
O10-P77,O10,pipe,315,70.0,0.27,0.43,1,0.30 to 0.50 %,12799,0.761,0.862,0,0,6.42,6.66,6.66,0,Steepened 0.30 to 0.50 %
O10-P76,O10,pipe,315,82.6,0.27,0.43,1,0.30 to 0.50 %,12799,0.761,0.863,0,0,6.66,6.85,6.85,0,Steepened 0.30 to 0.50 %
O10-P390,O10,pipe,200,70.7,0.51,0.51,0,,679,0.353,0.354,1,0,6.99,6.93,6.99,0,DN200 (not steepened)
O10-P391,O10,pipe,200,67.5,0.51,0.51,0,,679,0.353,0.354,1,0,7.06,6.99,7.06,0,DN200 (not steepened)
O1-P94,O1,pipe,280,111.8,0.375,0.384,1,0.30 to 0.50 %,17327,0.751,0.79,0,0,4.92,4.67,4.92,0,Steepened 0.30 to 0.50 %
O1-P95,O1,pipe,280,164.1,0.375,0.384,1,0.30 to 0.50 %,17327,0.75,0.789,0,0,5.33,4.92,5.33,0,Steepened 0.30 to 0.50 %
O1-P1445,O1,pipe,200,58.8,0.51,0.51,0,,17328,0.163,0.198,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O1-P1447,O1,pipe,200,48.8,0.51,0.51,0,,17329,0.089,0.162,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O1-P1446,O1,pipe,200,41.8,0.51,0.51,0,,17329,0.192,0.245,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O1-P1407,O1,pipe,200,58.9,0.51,0.51,0,,8902,0.365,0.463,1,0,4.03,4.61,4.61,0,DN200 (not steepened)
O15-P156,O15,pipe,200,49.5,0.51,0.51,0,,11393,0.074,0.132,1,0,2.11,2.39,2.39,0,DN200 (not steepened)
O1-P1767,O1,pipe,200,44.7,0.51,0.51,0,,17333,0.031,0.031,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O1-P1860,O1,pipe,200,44.7,0.51,0.51,0,,17334,0.115,0.115,1,0,2.15,2.38,2.38,0,DN200 (not steepened)
O1-P271,O1,pipe,200,82.8,0.51,0.51,0,,2234,0.187,0.273,1,0,2.64,2.07,2.64,0,DN200 (not steepened)
O1-P309,O1,pipe,200,51.8,0.51,0.51,0,,2234,0.104,0.194,1,0,1.91,1.57,1.91,0,DN200 (not steepened)
O1-P2072,O1,pipe,200,53.3,0.51,0.51,0,,17248,0.226,0.26,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O1-P2027,O1,pipe,200,83.0,0.51,0.51,0,,4512,0.324,0.392,1,0,2.61,3.02,3.02,0,DN200 (not steepened)
O1-P2040,O1,pipe,200,86.8,0.51,0.51,0,,3229,0.451,0.613,1,0,5.05,5.19,5.19,0,DN200 (not steepened)
O1-P2126,O1,pipe,200,54.4,0.51,0.51,0,,17340,0.57,0.715,1,0,2.52,2.99,2.99,0,DN200 (not steepened)
O1-P2237,O1,pipe,200,58.5,0.51,0.51,0,,3588,0.682,0.73,1,0,8.29,7.96,8.29,0,DN200 (not steepened)
O1-P2236,O1,pipe,200,65.9,0.51,0.51,0,,3588,0.683,0.733,1,0,7.96,7.62,7.96,0,DN200 (not steepened)
O16-P45,O16,pipe,200,61.2,0.51,0.51,0,,15537,0.309,0.407,1,0,9.62,9.56,9.62,0,DN200 (not steepened)
O16-P126,O16,pipe,200,43.7,0.51,0.51,0,,7797,0.268,0.348,1,0,4.27,5.08,5.08,0,DN200 (not steepened)
O1-P963,O1,pipe,200,47.9,0.51,0.51,0,,17345,0.35,0.354,1,0,1.56,1.61,1.61,0,DN200 (not steepened)
O24-P361,O24,pipe,200,101.3,0.51,0.51,0,,17346,0.398,0.435,1,0,3.47,3.99,3.99,0,DN200 (not steepened)
O24-P362,O24,pipe,200,48.7,0.51,0.51,0,,3121,0.391,0.423,1,0,3.22,3.47,3.47,0,DN200 (not steepened)
O24-P351,O24,pipe,200,51.8,0.51,0.51,0,,7816,0.485,0.588,1,0,4.47,4.71,4.71,0,DN200 (not steepened)
