label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O1-P302,O1,pipe,200,80.5,0.51,0.51,0,,6312,0.16,0.305,1,0,1.48,2.16,2.16,0,DN200 (not steepened)
O4-P1489,O4,pipe,200,80.5,0.51,0.51,0,,12801,0.135,0.223,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O4-P154,O4,pipe,200,80.5,0.51,0.51,0,,6314,0.133,0.249,1,0,2.24,2.0,2.24,0,DN200 (not steepened)
O14-P56,O14,pipe,200,80.5,0.51,0.51,0,,6315,0.393,0.413,1,0,7.91,8.32,8.32,0,DN200 (not steepened)
O22-P141,O22,pipe,200,80.5,0.51,0.51,0,,6491,0.187,0.218,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O21-P419,O21,pipe,200,88.9,0.51,0.51,0,,10851,0.27,0.354,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O2-P812,O2,pipe,200,80.6,0.51,0.51,0,,17858,0.201,0.234,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O2-P1620,O2,pipe,200,80.6,0.51,0.51,0,,1996,0.6,0.624,1,0,4.83,6.06,6.06,0,DN200 (not steepened)
O4-P680,O4,pipe,200,100.0,0.51,0.51,0,,10044,0.43,0.442,1,0,4.14,3.04,4.14,0,DN200 (not steepened)
O10-P381,O10,pipe,200,80.6,0.51,0.51,0,,5989,0.043,0.058,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O9-P2278,O9,pipe,200,64.7,0.51,0.51,0,,6322,0.145,0.145,1,0,1.48,2.19,2.19,0,DN200 (not steepened)
O9-P3452,O9,pipe,200,80.6,0.51,0.51,0,,6323,0.059,0.109,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O1-P568,O1,pipe,200,80.6,0.51,0.51,0,,6324,0.226,0.375,1,0,2.15,3.03,3.03,0,DN200 (not steepened)
O3-P1436,O3,pipe,280,81.0,0.375,0.649,1,0.50 to 0.75 %,8605,0.753,1.011,0,0,11.5,11.68,11.68,0,Steepened 0.50 to 0.75 %
O1-P593,O1,pipe,200,80.6,0.51,0.51,0,,6785,0.341,0.449,1,0,2.63,2.59,2.63,0,DN200 (not steepened)
O1-P1231,O1,pipe,200,80.6,0.51,0.51,0,,6327,0.145,0.162,1,0,3.47,1.48,3.47,0,DN200 (not steepened)
O9-P2359,O9,pipe,200,80.6,0.51,0.51,0,,14283,0.697,0.722,1,0,7.38,7.48,7.48,0,DN200 (not steepened)
O3-P2730,O3,pipe,200,80.6,0.51,0.51,0,,7150,0.248,0.371,1,0,1.86,2.18,2.18,0,DN200 (not steepened)
O9-P1088,O9,pipe,355,107.3,0.27,0.384,1,0.30 to 0.50 %,17972,0.75,0.87,0,0,5.69,6.04,6.04,0,Steepened 0.30 to 0.50 %
O9-P346,O9,pipe,200,80.6,0.51,0.51,0,,13888,0.121,0.149,1,0,2.17,2.1,2.17,0,DN200 (not steepened)
O3-P632,O3,pipe,200,80.6,0.51,0.51,0,,915,0.113,0.204,1,0,1.5,1.59,1.59,0,DN200 (not steepened)
O9-P2962,O9,pipe,200,80.7,0.51,0.51,0,,6333,0.17,0.204,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O4-P271,O4,pipe,200,80.7,0.51,0.51,0,,7916,0.238,0.353,1,0,2.15,2.15,2.15,0,DN200 (not steepened)
O24-P246,O24,pipe,200,80.7,0.51,0.51,0,,12676,0.292,0.353,1,0,2.17,1.78,2.17,0,DN200 (not steepened)
O6-P220,O6,pipe,200,65.1,0.51,0.51,0,,10898,0.317,0.336,1,0,2.74,2.99,2.99,0,DN200 (not steepened)
O1-P397,O1,pipe,200,91.7,0.51,0.51,0,,391,0.389,0.442,1,0,5.58,6.05,6.05,0,DN200 (not steepened)
O1-P877,O1,pipe,200,92.6,0.51,0.51,0,,6338,0.151,0.226,1,0,2.06,4.31,4.31,0,DN200 (not steepened)
O9-P260,O9,pipe,200,80.7,0.51,0.51,0,,6339,0.038,0.038,1,0,1.48,2.86,2.86,0,DN200 (not steepened)
O3-P1412,O3,pipe,355,80.7,0.27,0.563,1,0.50 to 0.75 %,9549,0.775,1.049,0,0,6.33,6.31,6.33,0,Steepened 0.50 to 0.75 %
O3-P2243,O3,pipe,200,77.2,0.51,0.51,0,,12948,0.161,0.31,1,0,1.62,1.95,1.95,0,DN200 (not steepened)
O3-P30,O3,pipe,500,80.8,0.155,0.458,1,0.30 to 0.50 %,9099,0.751,1.035,0,0,11.06,11.02,11.06,0,Steepened 0.30 to 0.50 %
O4-P251,O4,pipe,200,99.3,0.51,0.51,0,,6343,0.132,0.174,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O7-P394,O7,pipe,200,80.7,0.51,0.51,0,,17511,0.362,0.417,1,0,6.29,7.49,7.49,0,DN200 (not steepened)
O7-P416,O7,pipe,200,80.7,0.51,0.51,0,,5343,0.317,0.363,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O3-P3199,O3,pipe,900,111.4,0.075,0.128,1,up to 0.30 %,10153,0.75,0.853,0,0,2.84,2.09,2.84,0,Steepened up to 0.30 %
O12-P483,O12,pipe,200,53.2,0.51,0.51,0,,6347,0.237,0.428,1,0,1.48,2.78,2.78,0,DN200 (not steepened)
O9-P3232,O9,pipe,200,80.8,0.51,0.51,0,,4896,0.094,0.162,1,0,4.44,3.77,4.44,0,DN200 (not steepened)
O3-P1667,O3,pipe,200,80.8,0.51,0.51,0,,4815,0.227,0.42,1,0,2.03,2.41,2.41,0,DN200 (not steepened)
O24-P40,O24,pipe,200,80.8,0.51,0.51,0,,14082,0.69,0.747,1,0,3.76,3.89,3.89,0,DN200 (not steepened)
O24-P146,O24,pipe,200,82.6,0.51,0.51,0,,17466,0.349,0.412,1,0,1.89,2.1,2.1,0,DN200 (not steepened)
O4-P486,O4,pipe,200,79.9,0.51,0.51,0,,5135,0.18,0.232,1,0,1.48,1.97,1.97,0,DN200 (not steepened)
O4-P339,O4,pipe,200,87.3,0.51,0.51,0,,6353,0.21,0.35,1,0,3.31,3.27,3.31,0,DN200 (not steepened)
O3-P1700,O3,pipe,200,80.8,0.51,0.51,0,,4420,0.199,0.38,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O5-P334,O5,pipe,200,66.6,0.51,0.51,0,,6355,0.153,0.178,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O21-P633,O21,pipe,200,80.8,0.51,0.51,0,,6356,0.074,0.134,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O9-P2150,O9,pipe,200,80.8,0.51,0.51,0,,4049,0.231,0.237,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O9-P1775,O9,pipe,200,80.9,0.51,0.51,0,,6358,0.073,0.128,1,0,1.58,1.61,1.61,0,DN200 (not steepened)
O1-P2284,O1,pipe,200,80.9,0.51,0.51,0,,4861,0.554,0.643,1,0,3.47,4.27,4.27,0,DN200 (not steepened)
O3-P983,O3,pipe,200,58.8,0.51,0.51,0,,6360,0.166,0.179,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O9-P2960,O9,pipe,200,80.9,0.51,0.51,0,,6361,0.168,0.194,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O21-P642,O21,pipe,200,80.9,0.51,0.51,0,,8021,0.11,0.151,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O3-P2862,O3,pipe,250,104.8,0.375,0.73,1,0.50 to 0.75 %,3364,0.755,0.899,0,0,9.3,9.44,9.44,0,Steepened 0.50 to 0.75 %
O3-P2989,O3,pipe,200,80.9,0.51,0.51,0,,6364,0.344,0.395,1,0,2.51,2.68,2.68,0,DN200 (not steepened)
O1-P2272,O1,pipe,200,80.9,0.51,0.51,0,,6365,0.151,0.225,1,0,2.03,2.0,2.03,0,DN200 (not steepened)
O1-P2030,O1,pipe,200,80.9,0.51,0.51,0,,6366,0.184,0.223,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O9-P2480,O9,pipe,200,80.9,0.51,0.51,0,,18416,0.373,0.44,1,0,3.76,3.75,3.76,0,DN200 (not steepened)
O21-P422,O21,pipe,200,80.9,0.51,0.51,0,,10851,0.197,0.249,1,0,2.1,1.48,2.1,0,DN200 (not steepened)
O1-P172,O1,pipe,315,81.0,0.27,0.363,1,0.30 to 0.50 %,6369,0.75,0.815,0,0,8.31,8.48,8.48,0,Steepened 0.30 to 0.50 %
O3-P1662,O3,pipe,200,81.0,0.51,0.51,0,,6370,0.098,0.18,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O21-P254,O21,pipe,200,81.0,0.51,0.51,0,,6371,0.074,0.134,1,0,2.06,1.48,2.06,0,DN200 (not steepened)
O3-P648,O3,pipe,200,81.0,0.51,0.51,0,,12309,0.551,0.687,1,0,4.0,4.21,4.21,0,DN200 (not steepened)
O1-P710,O1,pipe,200,81.0,0.51,0.51,0,,1513,0.316,0.422,1,0,3.52,4.2,4.2,0,DN200 (not steepened)
O1-P2104,O1,pipe,200,81.0,0.51,0.51,0,,6374,0.122,0.226,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O8-P39,O8,pipe,200,56.5,0.51,0.51,0,,9591,0.425,0.553,1,0,5.04,5.14,5.14,0,DN200 (not steepened)
O7-P343,O7,pipe,200,71.1,0.51,0.51,0,,6376,0.184,0.235,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O9-P727,O9,pipe,200,81.0,0.51,0.51,0,,18481,0.597,0.731,1,0,12.08,12.14,12.14,1,DN200 (not steepened)
O2-P1167,O2,pipe,200,81.0,0.51,0.51,0,,6378,0.177,0.177,1,0,3.89,1.48,3.89,0,DN200 (not steepened)
O3-P1141,O3,pipe,200,67.6,0.51,0.51,0,,1821,0.364,0.417,1,0,3.0,3.11,3.11,0,DN200 (not steepened)
O3-P1517,O3,pipe,200,34.1,0.51,0.51,0,,504,0.163,0.22,1,0,2.49,2.21,2.49,0,DN200 (not steepened)
O1-P1226,O1,pipe,200,81.1,0.51,0.51,0,,8754,0.173,0.232,1,0,2.16,1.48,2.16,0,DN200 (not steepened)
O3-P2829,O3,pipe,1000,81.1,0.075,0.121,1,up to 0.30 %,10084,0.763,0.87,0,0,4.64,4.08,4.64,0,Steepened up to 0.30 %
O2-P773,O2,pipe,200,78.8,0.51,0.51,0,,6383,0.129,0.129,1,0,1.48,5.2,5.2,0,DN200 (not steepened)
O2-P1252,O2,pipe,200,100.0,0.51,0.51,0,,6384,0.233,0.242,1,0,4.06,4.64,4.64,0,DN200 (not steepened)
O4-P1253,O4,pipe,200,81.1,0.51,0.51,0,,9066,0.192,0.266,1,0,2.35,2.49,2.49,0,DN200 (not steepened)
O2-P1573,O2,pipe,200,81.1,0.51,0.51,0,,6386,0.279,0.35,1,0,2.25,2.17,2.25,0,DN200 (not steepened)
O9-P2441,O9,pipe,200,81.1,0.51,0.51,0,,7572,0.124,0.153,1,0,3.02,2.87,3.02,0,DN200 (not steepened)
O9-P1393,O9,pipe,200,81.1,0.51,0.51,0,,6388,0.059,0.109,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O9-P850,O9,pipe,200,75.3,0.51,0.51,0,,15596,0.12,0.133,1,0,1.61,2.0,2.0,0,DN200 (not steepened)
O21-P924,O21,pipe,200,81.1,0.51,0.51,0,,6390,0.038,0.038,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O1-P892,O1,pipe,200,81.1,0.51,0.51,0,,6391,0.405,0.429,1,0,1.83,2.56,2.56,0,DN200 (not steepened)
O1-P586,O1,pipe,200,83.2,0.51,0.51,0,,6392,0.038,0.038,1,0,2.09,1.48,2.09,0,DN200 (not steepened)
O2-P1551,O2,pipe,200,81.1,0.51,0.51,0,,6386,0.452,0.555,1,0,2.74,1.7,2.74,0,DN200 (not steepened)
O2-P1312,O2,pipe,200,81.1,0.51,0.51,0,,5138,0.269,0.383,1,0,2.62,2.06,2.62,0,DN200 (not steepened)
O17-P15,O17,pipe,200,133.1,0.51,0.51,0,,6395,0.246,0.371,1,0,3.41,4.59,4.59,0,DN200 (not steepened)
O3-P1866,O3,pipe,200,63.0,0.51,0.51,0,,7483,0.208,0.344,1,0,2.73,3.06,3.06,0,DN200 (not steepened)
O24-P323,O24,pipe,200,81.1,0.51,0.51,0,,6397,0.241,0.324,1,0,1.96,2.08,2.08,0,DN200 (not steepened)
O5-P161,O5,pipe,200,81.2,0.51,0.51,0,,11288,0.175,0.214,1,0,2.04,1.48,2.04,0,DN200 (not steepened)
O18-P15,O18,pipe,200,81.2,0.51,0.51,0,,8232,0.168,0.336,1,0,2.08,2.23,2.23,0,DN200 (not steepened)
O1-P758,O1,pipe,200,81.2,0.51,0.51,0,,13651,0.477,0.573,1,0,3.54,4.27,4.27,0,DN200 (not steepened)
O1-P2031,O1,pipe,200,81.2,0.51,0.51,0,,12318,0.211,0.281,1,0,3.47,2.75,3.47,0,DN200 (not steepened)
O3-P2206,O3,pipe,200,81.2,0.51,0.51,0,,6402,0.147,0.214,1,0,2.05,2.12,2.12,0,DN200 (not steepened)
O16-P49,O16,pipe,200,81.2,0.51,0.51,0,,15537,0.299,0.399,1,0,8.86,9.28,9.28,0,DN200 (not steepened)
O9-P846,O9,pipe,200,81.2,0.51,0.51,0,,10525,0.244,0.251,1,0,4.45,4.38,4.45,0,DN200 (not steepened)
O10-P362,O10,pipe,200,81.2,0.51,0.51,0,,6813,0.06,0.077,1,0,1.6,1.59,1.6,0,DN200 (not steepened)
O4-P1201,O4,pipe,200,81.2,0.51,0.51,0,,6082,0.292,0.395,1,0,2.5,2.55,2.55,0,DN200 (not steepened)
O9-P1027,O9,pipe,200,81.2,0.51,0.51,0,,8182,0.151,0.176,1,0,3.72,4.07,4.07,0,DN200 (not steepened)
O9-P2958,O9,pipe,200,81.2,0.51,0.51,0,,6408,0.185,0.222,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O9-P3210,O9,pipe,200,81.3,0.51,0.51,0,,7535,0.217,0.248,1,0,3.33,3.64,3.64,0,DN200 (not steepened)
O1-P1279,O1,pipe,200,81.3,0.51,0.51,0,,6410,0.192,0.21,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O6-P365,O6,pipe,200,63.6,0.51,0.51,0,,6411,0.036,0.036,1,0,2.41,1.48,2.41,0,DN200 (not steepened)
O7-P75,O7,pipe,200,81.3,0.51,0.51,0,,8527,0.246,0.412,1,0,3.72,3.42,3.72,0,DN200 (not steepened)
O10-P251,O10,pipe,200,81.8,0.51,0.51,0,,9178,0.146,0.249,1,0,2.68,2.69,2.69,0,DN200 (not steepened)
O1-P1678,O1,pipe,200,49.8,0.51,0.51,0,,19114,0.406,0.414,1,0,2.6,2.56,2.6,0,DN200 (not steepened)
O9-P2944,O9,pipe,200,81.3,0.51,0.51,0,,6408,0.369,0.455,1,0,4.08,4.21,4.21,0,DN200 (not steepened)
O9-P1015,O9,pipe,200,81.3,0.51,0.51,0,,6416,0.119,0.131,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O3-P3047,O3,pipe,200,81.3,0.51,0.51,0,,3175,0.232,0.337,1,0,2.94,2.49,2.94,0,DN200 (not steepened)
O12-P106,O12,pipe,200,81.3,0.51,0.51,0,,8559,0.156,0.284,1,0,2.86,2.93,2.93,0,DN200 (not steepened)
O9-P2858,O9,pipe,200,81.3,0.51,0.51,0,,13488,0.109,0.177,1,0,3.56,3.56,3.56,0,DN200 (not steepened)
O3-P3046,O3,pipe,200,81.3,0.51,0.51,0,,18557,0.241,0.36,1,0,2.49,2.5,2.5,0,DN200 (not steepened)
O3-P2035,O3,pipe,200,81.4,0.51,0.51,0,,6421,0.206,0.391,1,0,4.76,3.62,4.76,0,DN200 (not steepened)
O24-P380,O24,pipe,200,81.3,0.51,0.51,0,,4908,0.196,0.196,1,0,1.8,1.62,1.8,0,DN200 (not steepened)
O9-P3683,O9,pipe,200,81.4,0.51,0.51,0,,5235,0.139,0.139,1,0,1.99,2.14,2.14,0,DN200 (not steepened)
O9-P3378,O9,pipe,200,81.4,0.51,0.51,0,,12903,0.246,0.4,1,0,3.08,3.01,3.08,0,DN200 (not steepened)
O9-P1706,O9,pipe,200,81.4,0.51,0.51,0,,7678,0.09,0.154,1,0,1.78,2.03,2.03,0,DN200 (not steepened)
O2-P883,O2,pipe,200,100.0,0.51,0.51,0,,6426,0.232,0.241,1,0,2.57,1.48,2.57,0,DN200 (not steepened)
O21-P1114,O21,pipe,200,81.4,0.51,0.51,0,,8831,0.454,0.579,1,0,3.09,3.32,3.32,0,DN200 (not steepened)
O19-P50,O19,pipe,200,87.0,0.51,0.51,0,,9813,0.239,0.239,1,0,2.03,2.37,2.37,0,DN200 (not steepened)
O1-P1265,O1,pipe,200,81.4,0.51,0.51,0,,4153,0.267,0.362,1,0,1.91,1.89,1.91,0,DN200 (not steepened)
O21-P293,O21,pipe,200,60.5,0.51,0.51,0,,5294,0.133,0.173,1,0,2.29,2.3,2.3,0,DN200 (not steepened)
O1-P1385,O1,pipe,200,81.4,0.51,0.51,0,,7600,0.453,0.625,1,0,3.67,5.45,5.45,0,DN200 (not steepened)
O3-P1850,O3,pipe,200,81.4,0.51,0.51,0,,6432,0.038,0.038,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O9-P1468,O9,pipe,200,81.4,0.51,0.51,0,,13662,0.069,0.116,1,0,1.59,1.73,1.73,0,DN200 (not steepened)
O4-P224,O4,pipe,200,81.4,0.51,0.51,0,,6565,0.25,0.41,1,0,1.75,1.56,1.75,0,DN200 (not steepened)
O11-P84,O11,pipe,200,81.4,0.51,0.51,0,,6737,0.081,0.128,1,0,3.94,4.92,4.92,0,DN200 (not steepened)
O21-P727,O21,pipe,200,81.4,0.51,0.51,0,,2979,0.159,0.198,1,0,2.39,2.65,2.65,0,DN200 (not steepened)
O1-P1884,O1,pipe,200,81.5,0.51,0.51,0,,5617,0.141,0.257,1,0,1.63,2.4,2.4,0,DN200 (not steepened)
O1-P409,O1,pipe,200,82.7,0.51,0.51,0,,13613,0.253,0.436,1,0,4.56,4.04,4.56,0,DN200 (not steepened)
O3-P2494,O3,pipe,200,78.8,0.51,0.51,0,,6439,0.14,0.256,1,0,3.27,3.07,3.27,0,DN200 (not steepened)
O5-P158,O5,pipe,200,81.5,0.51,0.51,0,,5688,0.159,0.207,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O2-P1174,O2,pipe,355,81.5,0.27,0.344,1,0.30 to 0.50 %,6930,0.764,0.846,0,0,5.76,5.25,5.76,0,Steepened 0.30 to 0.50 %
O21-P501,O21,pipe,200,81.5,0.51,0.51,0,,6442,0.121,0.133,1,0,1.48,2.56,2.56,0,DN200 (not steepened)
O21-P520,O21,pipe,200,81.5,0.51,0.51,0,,6443,0.121,0.133,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O9-P3191,O9,pipe,200,81.5,0.51,0.51,0,,1934,0.167,0.305,1,0,6.21,6.24,6.24,0,DN200 (not steepened)
O10-P354,O10,pipe,200,81.5,0.51,0.51,0,,12344,0.076,0.133,1,0,1.71,1.89,1.89,0,DN200 (not steepened)
O10-P52,O10,pipe,200,81.5,0.51,0.51,0,,4984,0.096,0.144,1,0,2.21,2.33,2.33,0,DN200 (not steepened)
O10-P334,O10,pipe,200,81.5,0.51,0.51,0,,6447,0.101,0.177,1,0,1.69,1.85,1.85,0,DN200 (not steepened)
O3-P1988,O3,pipe,200,81.5,0.51,0.51,0,,6448,0.196,0.237,1,0,2.51,2.82,2.82,0,DN200 (not steepened)
O11-P239,O11,pipe,200,81.5,0.51,0.51,0,,6449,0.049,0.088,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O4-P370,O4,pipe,200,81.5,0.51,0.51,0,,18034,0.628,0.704,1,0,6.11,6.24,6.24,0,DN200 (not steepened)
O10-P357,O10,pipe,200,95.8,0.51,0.51,0,,14816,0.087,0.1,1,0,2.01,2.09,2.09,0,DN200 (not steepened)
O9-P2570,O9,pipe,200,81.5,0.51,0.51,0,,3694,0.412,0.422,1,0,3.99,3.76,3.99,0,DN200 (not steepened)
O9-P3343,O9,pipe,200,58.8,0.51,0.51,0,,6453,0.197,0.255,1,0,3.93,4.51,4.51,0,DN200 (not steepened)
O24-P65,O24,pipe,200,81.5,0.51,0.51,0,,16663,0.28,0.462,1,0,3.16,3.39,3.39,0,DN200 (not steepened)
O9-P2503,O9,pipe,200,81.5,0.51,0.51,0,,10048,0.119,0.122,1,0,2.26,2.99,2.99,0,DN200 (not steepened)
O9-P2106,O9,pipe,200,80.4,0.51,0.51,0,,6456,0.18,0.194,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O3-P420,O3,pipe,200,81.6,0.51,0.51,0,,6035,0.338,0.354,1,0,3.04,4.69,4.69,0,DN200 (not steepened)
O9-P2005,O9,pipe,200,91.4,0.51,0.51,0,,6458,0.09,0.151,1,0,2.93,1.48,2.93,0,DN200 (not steepened)
O21-P928,O21,pipe,200,81.6,0.51,0.51,0,,14651,0.341,0.365,1,0,4.03,3.61,4.03,0,DN200 (not steepened)
O4-P245,O4,pipe,200,81.6,0.51,0.51,0,,9984,0.3,0.368,1,0,2.98,3.63,3.63,0,DN200 (not steepened)
O9-P805,O9,pipe,200,81.6,0.51,0.51,0,,7244,0.321,0.462,1,0,3.49,3.41,3.49,0,DN200 (not steepened)
O2-P698,O2,pipe,200,81.6,0.51,0.51,0,,354,0.475,0.494,1,0,2.19,1.6,2.19,0,DN200 (not steepened)
O4-P1234,O4,pipe,200,81.6,0.51,0.51,0,,6463,0.087,0.156,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O24-P236,O24,pipe,200,81.6,0.51,0.51,0,,6464,0.338,0.37,1,0,2.0,2.42,2.42,0,DN200 (not steepened)
O10-P53,O10,pipe,200,81.6,0.51,0.51,0,,5989,0.074,0.098,1,0,1.74,1.72,1.74,0,DN200 (not steepened)
O9-P344,O9,pipe,200,81.6,0.51,0.51,0,,2293,0.165,0.201,1,0,2.05,1.91,2.05,0,DN200 (not steepened)
O1-P247,O1,pipe,200,81.7,0.51,0.51,0,,8506,0.269,0.451,1,0,5.03,5.42,5.42,0,DN200 (not steepened)
O24-P202,O24,pipe,200,81.7,0.51,0.51,0,,15678,0.611,0.618,1,0,3.57,3.98,3.98,0,DN200 (not steepened)
O3-P45,O3,pipe,250,81.7,0.375,0.947,1,0.75 to 1.00 %,3256,0.75,1.028,0,0,5.68,6.02,6.02,0,Steepened 0.75 to 1.00 %
O4-P416,O4,pipe,200,80.5,0.51,0.51,0,,6752,0.257,0.344,1,0,1.94,2.09,2.09,0,DN200 (not steepened)
O1-P411,O1,pipe,200,81.7,0.51,0.51,0,,3409,0.192,0.349,1,0,2.07,4.9,4.9,0,DN200 (not steepened)
O9-P1213,O9,pipe,200,81.7,0.51,0.51,0,,11825,0.163,0.226,1,0,2.02,2.2,2.2,0,DN200 (not steepened)
O9-P2947,O9,pipe,200,81.7,0.51,0.51,0,,6473,0.245,0.384,1,0,3.81,3.59,3.81,0,DN200 (not steepened)
O9-P3301,O9,pipe,200,81.7,0.51,0.51,0,,6474,0.051,0.078,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O9-P1291,O9,pipe,200,81.7,0.51,0.51,0,,6475,0.048,0.087,1,0,1.48,2.43,2.43,0,DN200 (not steepened)
O3-P2550,O3,pipe,200,81.7,0.51,0.51,0,,16504,0.183,0.267,1,0,2.01,2.49,2.49,0,DN200 (not steepened)
O12-P560,O12,pipe,200,81.7,0.51,0.51,0,,6477,0.061,0.113,1,0,1.74,1.48,1.74,0,DN200 (not steepened)
O6-P135,O6,pipe,200,87.7,0.51,0.51,0,,6478,0.128,0.151,1,0,1.48,2.1,2.1,0,DN200 (not steepened)
O3-P2303,O3,pipe,200,85.4,0.51,0.51,0,,6479,0.169,0.224,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O2-P32,O2,pipe,630,81.9,0.125,0.182,1,up to 0.30 %,17882,0.76,0.803,0,0,7.66,7.62,7.66,0,Steepened up to 0.30 %
O2-P1492,O2,pipe,200,81.7,0.51,0.51,0,,4774,0.262,0.33,1,0,3.6,3.01,3.6,0,DN200 (not steepened)
O2-P1047,O2,pipe,200,61.7,0.51,0.51,0,,6482,0.247,0.247,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O5-P59,O5,pipe,200,93.4,0.51,0.51,0,,17114,0.299,0.558,1,0,2.68,2.78,2.78,0,DN200 (not steepened)
O7-P342,O7,pipe,200,88.6,0.51,0.51,0,,6484,0.225,0.27,1,0,1.96,4.62,4.62,0,DN200 (not steepened)
O9-P2279,O9,pipe,200,81.7,0.51,0.51,0,,6485,0.038,0.038,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O1-P1838,O1,pipe,200,81.8,0.51,0.51,0,,6486,0.038,0.038,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O1-P2634,O1,pipe,200,81.8,0.51,0.51,0,,3225,0.458,0.471,1,0,3.0,3.0,3.0,0,DN200 (not steepened)
O20-P86,O20,pipe,200,81.8,0.51,0.51,0,,5847,0.089,0.156,1,0,2.29,1.48,2.29,0,DN200 (not steepened)
O1-P164,O1,pipe,355,100.0,0.27,0.326,1,0.30 to 0.50 %,6489,0.75,0.826,0,0,11.04,9.99,11.04,0,Steepened 0.30 to 0.50 %
O8-P55,O8,pipe,200,75.7,0.51,0.51,0,,9591,0.356,0.384,1,0,3.42,3.61,3.61,0,DN200 (not steepened)
O22-P144,O22,pipe,200,67.1,0.51,0.51,0,,6491,0.037,0.037,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O3-P205,O3,pipe,200,81.8,0.51,0.51,0,,18582,0.353,0.428,1,0,1.82,1.93,1.93,0,DN200 (not steepened)
O9-P3310,O9,pipe,200,73.2,0.51,0.51,0,,12324,0.068,0.112,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O9-P3555,O9,pipe,200,81.8,0.51,0.51,0,,5806,0.085,0.142,1,0,2.42,2.82,2.82,0,DN200 (not steepened)
O4-P1359,O4,pipe,200,81.8,0.51,0.51,0,,2371,0.128,0.233,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O10-P281,O10,pipe,200,81.8,0.51,0.51,0,,6496,0.06,0.111,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O9-P367,O9,pipe,200,81.8,0.51,0.51,0,,13241,0.112,0.19,1,0,4.49,5.14,5.14,0,DN200 (not steepened)
O22-P110,O22,pipe,200,81.8,0.51,0.51,0,,12648,0.109,0.196,1,0,2.52,1.55,2.52,0,DN200 (not steepened)
O1-P232,O1,pipe,200,68.2,0.51,0.51,0,,6499,0.4,0.404,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O3-P1295,O3,pipe,200,81.8,0.51,0.51,0,,6500,0.3,0.345,1,0,2.34,2.99,2.99,0,DN200 (not steepened)
O9-P3194,O9,pipe,200,81.8,0.51,0.51,0,,1934,0.138,0.247,1,0,5.53,5.57,5.57,0,DN200 (not steepened)
O14-P132,O14,pipe,200,81.9,0.51,0.51,0,,13473,0.246,0.288,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O1-P2570,O1,pipe,200,84.1,0.51,0.51,0,,3879,0.64,0.674,1,0,6.6,5.93,6.6,0,DN200 (not steepened)
O3-P1453,O3,pipe,250,123.3,0.375,0.743,1,0.50 to 0.75 %,6504,0.75,0.95,0,0,5.54,5.62,5.62,0,Steepened 0.50 to 0.75 %
O1-P1190,O1,pipe,200,81.9,0.51,0.51,0,,9209,0.247,0.271,1,0,4.42,4.6,4.6,0,DN200 (not steepened)
O1-P2018,O1,pipe,200,49.7,0.51,0.51,0,,6506,0.11,0.201,1,0,1.82,1.48,1.82,0,DN200 (not steepened)
O9-P928,O9,pipe,200,81.9,0.51,0.51,0,,6507,0.041,0.058,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O3-P1751,O3,pipe,200,61.4,0.51,0.51,0,,6508,0.199,0.23,1,0,2.48,2.95,2.95,0,DN200 (not steepened)
O3-P193,O3,pipe,200,81.9,0.51,0.51,0,,11034,0.453,0.61,1,0,4.42,4.41,4.42,0,DN200 (not steepened)
O1-P391,O1,pipe,200,81.9,0.51,0.51,0,,3017,0.473,0.592,1,0,5.65,5.64,5.65,0,DN200 (not steepened)
O9-P1069,O9,pipe,200,100.0,0.51,0.51,0,,6511,0.057,0.093,1,0,2.3,2.87,2.87,0,DN200 (not steepened)
O9-P732,O9,pipe,200,81.9,0.51,0.51,0,,7168,0.591,0.721,1,0,10.08,10.07,10.08,0,DN200 (not steepened)
O24-P25,O24,pipe,355,81.9,0.27,0.291,1,up to 0.30 %,4667,0.756,0.822,0,0,9.89,9.82,9.89,0,Steepened up to 0.30 %
O1-P1107,O1,pipe,200,81.9,0.51,0.51,0,,6514,0.059,0.109,1,0,1.48,2.27,2.27,0,DN200 (not steepened)
O9-P2905,O9,pipe,200,81.9,0.51,0.51,0,,1741,0.164,0.168,1,0,1.71,2.45,2.45,0,DN200 (not steepened)
O3-P2520,O3,pipe,200,81.9,0.51,0.51,0,,6516,0.11,0.201,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O9-P3400,O9,pipe,200,81.9,0.51,0.51,0,,6517,0.091,0.158,1,0,1.99,2.05,2.05,0,DN200 (not steepened)
O10-P232,O10,pipe,200,82.0,0.51,0.51,0,,7174,0.071,0.117,1,0,1.72,1.67,1.72,0,DN200 (not steepened)
O9-P2936,O9,pipe,200,82.0,0.51,0.51,0,,6519,0.051,0.092,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O24-P291,O24,pipe,200,82.0,0.51,0.51,0,,3217,0.439,0.466,1,0,3.88,4.34,4.34,0,DN200 (not steepened)
O24-P41,O24,pipe,200,104.2,0.51,0.51,0,,14082,0.684,0.742,1,0,4.94,3.76,4.94,0,DN200 (not steepened)
O11-P197,O11,pipe,200,82.0,0.51,0.51,0,,7559,0.047,0.044,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O9-P3421,O9,pipe,200,69.4,0.51,0.51,0,,6523,0.087,0.152,1,0,1.8,1.82,1.82,0,DN200 (not steepened)
O21-P434,O21,pipe,200,82.1,0.51,0.51,0,,10247,0.31,0.377,1,0,1.95,1.76,1.95,0,DN200 (not steepened)
O1-P2087,O1,pipe,200,100.0,0.51,0.51,0,,6525,0.134,0.159,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O1-P2340,O1,pipe,200,82.0,0.51,0.51,0,,6526,0.213,0.348,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O21-P978,O21,pipe,200,82.0,0.51,0.51,0,,4778,0.372,0.415,1,0,2.91,3.14,3.14,0,DN200 (not steepened)
O4-P338,O4,pipe,200,56.4,0.51,0.51,0,,6353,0.215,0.359,1,0,3.27,3.25,3.27,0,DN200 (not steepened)
O9-P2851,O9,pipe,200,82.0,0.51,0.51,0,,8546,0.254,0.303,1,0,3.06,3.04,3.06,0,DN200 (not steepened)
O9-P3067,O9,pipe,200,82.0,0.51,0.51,0,,6530,0.157,0.297,1,0,1.84,2.47,2.47,0,DN200 (not steepened)
O23-P108,O23,pipe,200,82.0,0.51,0.51,0,,12955,0.157,0.157,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O9-P3207,O9,pipe,200,82.1,0.51,0.51,0,,6532,0.038,0.038,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O4-P239,O4,pipe,200,82.1,0.51,0.51,0,,6533,0.137,0.202,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O10-P349,O10,pipe,200,82.1,0.51,0.51,0,,6534,0.089,0.156,1,0,2.1,2.16,2.16,0,DN200 (not steepened)
O1-P1756,O1,pipe,200,82.1,0.51,0.51,0,,5998,0.123,0.148,1,0,3.68,5.01,5.01,0,DN200 (not steepened)
O4-P1178,O4,pipe,200,80.9,0.51,0.51,0,,9611,0.15,0.15,1,0,1.83,3.16,3.16,0,DN200 (not steepened)
O3-P2655,O3,pipe,200,82.1,0.51,0.51,0,,6537,0.182,0.267,1,0,1.7,1.73,1.73,0,DN200 (not steepened)
O1-P622,O1,pipe,200,95.6,0.51,0.51,0,,16442,0.195,0.271,1,0,2.65,2.55,2.65,0,DN200 (not steepened)
O3-P658,O3,pipe,200,78.2,0.51,0.51,0,,12309,0.479,0.655,1,0,5.5,5.25,5.5,0,DN200 (not steepened)
O3-P3294,O3,pipe,200,82.1,0.51,0.51,0,,8598,0.163,0.267,1,0,3.26,1.48,3.26,0,DN200 (not steepened)
O3-P738,O3,pipe,200,90.8,0.51,0.51,0,,6541,0.173,0.202,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O3-P343,O3,pipe,200,82.1,0.51,0.51,0,,6594,0.611,0.678,1,0,5.89,5.88,5.89,0,DN200 (not steepened)
O9-P2763,O9,pipe,200,82.1,0.51,0.51,0,,14734,0.073,0.121,1,0,1.48,2.05,2.05,0,DN200 (not steepened)
O1-P880,O1,pipe,200,82.1,0.51,0.51,0,,6544,0.582,0.623,1,0,3.52,4.85,4.85,0,DN200 (not steepened)
O24-P356,O24,pipe,200,89.0,0.51,0.51,0,,6545,0.355,0.388,1,0,2.04,2.18,2.18,0,DN200 (not steepened)
O3-P1449,O3,pipe,250,82.1,0.375,0.734,1,0.50 to 0.75 %,8066,0.752,0.962,0,0,6.72,7.3,7.3,0,Steepened 0.50 to 0.75 %
O21-P593,O21,pipe,200,82.1,0.51,0.51,0,,4839,0.299,0.416,1,0,5.03,5.0,5.03,0,DN200 (not steepened)
O1-P1354,O1,pipe,200,82.1,0.51,0.51,0,,6548,0.085,0.149,1,0,1.97,1.48,1.97,0,DN200 (not steepened)
O21-P733,O21,pipe,200,82.1,0.51,0.51,0,,6550,0.038,0.038,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O1-P2290,O1,pipe,200,82.1,0.51,0.51,0,,6551,0.274,0.37,1,0,3.71,4.94,4.94,0,DN200 (not steepened)
O3-P2074,O3,pipe,200,82.1,0.51,0.51,0,,6552,0.099,0.183,1,0,1.48,2.29,2.29,0,DN200 (not steepened)
O4-P1196,O4,pipe,200,82.8,0.51,0.51,0,,9652,0.393,0.471,1,0,3.36,5.03,5.03,0,DN200 (not steepened)
O1-P1513,O1,pipe,1400,132.8,0.075,0.075,0,,6554,0.831,0.926,0,0,6.04,5.77,6.04,0,"Above DN200, 0.75 m/s as laid"
O9-P777,O9,pipe,200,82.1,0.51,0.51,0,,18825,0.497,0.675,1,0,12.53,11.84,12.53,1,DN200 (not steepened)
O7-P100,O7,pipe,200,82.1,0.51,0.51,0,,17559,0.248,0.349,1,0,4.06,5.19,5.19,0,DN200 (not steepened)
O24-P84,O24,pipe,200,82.1,0.51,0.51,0,,7347,0.317,0.428,1,0,2.38,2.36,2.38,0,DN200 (not steepened)
O8-P98,O8,pipe,200,82.1,0.51,0.51,0,,2045,0.131,0.239,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O9-P1493,O9,pipe,200,82.2,0.51,0.51,0,,14211,0.15,0.229,1,0,2.01,1.48,2.01,0,DN200 (not steepened)
O10-P339,O10,pipe,200,82.2,0.51,0.51,0,,7358,0.069,0.116,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O1-P1068,O1,pipe,200,82.2,0.51,0.51,0,,11194,0.61,0.642,1,0,2.57,2.79,2.79,0,DN200 (not steepened)
O24-P85,O24,pipe,200,82.2,0.51,0.51,0,,7347,0.259,0.397,1,0,2.37,2.38,2.38,0,DN200 (not steepened)
O3-P548,O3,pipe,200,82.2,0.51,0.51,0,,6563,0.245,0.28,1,0,2.02,1.99,2.02,0,DN200 (not steepened)
O9-P2871,O9,pipe,200,82.2,0.51,0.51,0,,4534,0.067,0.112,1,0,2.15,3.06,3.06,0,DN200 (not steepened)
O4-P227,O4,pipe,200,82.2,0.51,0.51,0,,6565,0.166,0.274,1,0,1.85,1.93,1.93,0,DN200 (not steepened)
O1-P1994,O1,pipe,200,82.2,0.51,0.51,0,,8640,0.308,0.393,1,0,2.43,1.82,2.43,0,DN200 (not steepened)
O11-P45,O11,pipe,200,82.2,0.51,0.51,0,,6567,0.047,0.071,1,0,1.81,1.89,1.89,0,DN200 (not steepened)
O12-P355,O12,pipe,200,82.2,0.51,0.51,0,,6568,0.236,0.26,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O21-P1042,O21,pipe,200,82.2,0.51,0.51,0,,6569,0.184,0.223,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O4-P1019,O4,pipe,200,83.8,0.51,0.51,0,,6570,0.103,0.195,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O4-P269,O4,pipe,200,82.2,0.51,0.51,0,,7916,0.262,0.404,1,0,2.39,2.41,2.41,0,DN200 (not steepened)
O9-P1455,O9,pipe,200,82.2,0.51,0.51,0,,1139,0.223,0.242,1,0,2.38,2.82,2.82,0,DN200 (not steepened)
O21-P816,O21,pipe,200,152.5,0.51,0.51,0,,6573,0.071,0.122,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O9-P2907,O9,pipe,200,82.2,0.51,0.51,0,,1717,0.122,0.142,1,0,2.32,3.16,3.16,0,DN200 (not steepened)
O2-P1765,O2,pipe,200,82.2,0.51,0.51,0,,6575,0.247,0.275,1,0,3.23,2.74,3.23,0,DN200 (not steepened)
O3-P2351,O3,pipe,200,82.2,0.51,0.51,0,,6576,0.214,0.243,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O3-P2713,O3,pipe,200,82.3,0.51,0.51,0,,6577,0.211,0.342,1,0,2.19,2.16,2.19,0,DN200 (not steepened)
O2-P1752,O2,pipe,200,26.5,0.51,0.51,0,,1589,0.383,0.405,1,0,2.73,1.89,2.73,0,DN200 (not steepened)
O3-P2723,O3,pipe,200,82.3,0.51,0.51,0,,2696,0.308,0.433,1,0,2.1,2.0,2.1,0,DN200 (not steepened)
O9-P3143,O9,pipe,200,82.3,0.51,0.51,0,,5435,0.069,0.116,1,0,1.77,1.9,1.9,0,DN200 (not steepened)
O3-P1937,O3,pipe,200,82.3,0.51,0.51,0,,5512,0.092,0.167,1,0,3.41,1.48,3.41,0,DN200 (not steepened)
O21-P706,O21,pipe,200,53.5,0.51,0.51,0,,5718,0.345,0.371,1,0,2.77,2.95,2.95,0,DN200 (not steepened)
O4-P1512,O4,pipe,200,82.3,0.51,0.51,0,,12915,0.337,0.404,1,0,1.52,1.74,1.74,0,DN200 (not steepened)
O3-P1832,O3,pipe,200,82.3,0.51,0.51,0,,6432,0.214,0.403,1,0,3.68,3.18,3.68,0,DN200 (not steepened)
O3-P2782,O3,pipe,200,82.3,0.51,0.51,0,,13985,0.229,0.396,1,0,4.11,3.93,4.11,0,DN200 (not steepened)
O10-P225,O10,pipe,200,82.3,0.51,0.51,0,,7194,0.118,0.206,1,0,2.43,2.49,2.49,0,DN200 (not steepened)
O21-P708,O21,pipe,200,67.1,0.51,0.51,0,,5718,0.344,0.369,1,0,2.76,2.62,2.76,0,DN200 (not steepened)
O9-P2420,O9,pipe,200,82.3,0.51,0.51,0,,5648,0.215,0.246,1,0,5.54,4.57,5.54,0,DN200 (not steepened)
O3-P2559,O3,pipe,200,82.3,0.51,0.51,0,,12738,0.353,0.478,1,0,2.24,1.98,2.24,0,DN200 (not steepened)
O3-P1853,O3,pipe,200,82.3,0.51,0.51,0,,6590,0.086,0.153,1,0,2.85,1.48,2.85,0,DN200 (not steepened)
O7-P140,O7,pipe,200,84.1,0.51,0.51,0,,6591,0.222,0.248,1,0,3.43,4.88,4.88,0,DN200 (not steepened)
O9-P1687,O9,pipe,200,82.3,0.51,0.51,0,,7621,0.132,0.232,1,0,2.3,2.38,2.38,0,DN200 (not steepened)
O3-P3196,O3,pipe,200,83.4,0.51,0.51,0,,6593,0.118,0.118,1,0,1.93,1.48,1.93,0,DN200 (not steepened)
O3-P739,O3,pipe,200,82.3,0.51,0.51,0,,6594,0.418,0.455,1,0,3.82,3.47,3.82,0,DN200 (not steepened)
O3-P2624,O3,pipe,200,82.1,0.51,0.51,0,,7528,0.48,0.708,1,0,3.83,3.58,3.83,0,DN200 (not steepened)
O9-P1522,O9,pipe,200,82.3,0.51,0.51,0,,15427,0.129,0.227,1,0,2.38,2.41,2.41,0,DN200 (not steepened)
O7-P118,O7,pipe,200,82.3,0.51,0.51,0,,5049,0.205,0.318,1,0,3.25,3.62,3.62,0,DN200 (not steepened)
O9-P1460,O9,pipe,200,82.3,0.51,0.51,0,,14200,0.087,0.148,1,0,2.15,1.98,2.15,0,DN200 (not steepened)
O11-P97,O11,pipe,200,83.2,0.51,0.51,0,,6599,0.086,0.139,1,0,4.65,4.02,4.65,0,DN200 (not steepened)
O9-P1682,O9,pipe,200,82.4,0.51,0.51,0,,7678,0.238,0.375,1,0,2.8,3.02,3.02,0,DN200 (not steepened)
O5-P221,O5,pipe,200,82.4,0.51,0.51,0,,7096,0.162,0.264,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O3-P2159,O3,pipe,200,78.6,0.51,0.51,0,,15015,0.198,0.21,1,0,2.74,3.68,3.68,0,DN200 (not steepened)
O2-P1140,O2,pipe,200,82.4,0.51,0.51,0,,3413,0.293,0.34,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O2-P299,O2,pipe,200,84.8,0.51,0.51,0,,6604,0.197,0.197,1,0,1.48,3.38,3.38,0,DN200 (not steepened)
O11-P256,O11,pipe,200,74.4,0.51,0.51,0,,14781,0.399,0.406,1,0,8.74,9.48,9.48,0,DN200 (not steepened)
O9-P80,O9,pipe,200,71.7,0.51,0.51,0,,2103,0.497,0.665,1,0,9.72,9.78,9.78,0,DN200 (not steepened)
O3-P1719,O3,pipe,200,82.4,0.51,0.51,0,,7411,0.143,0.262,1,0,2.25,1.48,2.25,0,DN200 (not steepened)
O9-P3250,O9,pipe,200,82.4,0.51,0.51,0,,13853,0.09,0.156,1,0,1.75,1.86,1.86,0,DN200 (not steepened)
O24-P360,O24,pipe,200,78.2,0.51,0.51,0,,6609,0.18,0.197,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O3-P2772,O3,pipe,200,82.4,0.51,0.51,0,,6610,0.239,0.341,1,0,1.74,1.48,1.74,0,DN200 (not steepened)
O4-P760,O4,pipe,200,82.4,0.51,0.51,0,,6899,0.368,0.391,1,0,3.49,3.37,3.49,0,DN200 (not steepened)
O1-P689,O1,pipe,200,82.4,0.51,0.51,0,,16395,0.31,0.472,1,0,2.49,3.28,3.28,0,DN200 (not steepened)
O2-P1500,O2,pipe,200,82.4,0.51,0.51,0,,6613,0.351,0.407,1,0,4.25,4.26,4.26,0,DN200 (not steepened)
O10-P230,O10,pipe,200,82.4,0.51,0.51,0,,12410,0.079,0.138,1,0,1.57,1.89,1.89,0,DN200 (not steepened)
O9-P823,O9,pipe,200,82.4,0.51,0.51,0,,6615,0.153,0.237,1,0,1.97,2.1,2.1,0,DN200 (not steepened)
O3-P1389,O3,pipe,200,50.7,0.51,0.51,0,,6616,0.22,0.22,1,0,2.31,1.48,2.31,0,DN200 (not steepened)
O4-P763,O4,pipe,200,59.6,0.51,0.51,0,,6617,0.31,0.35,1,0,2.17,2.65,2.65,0,DN200 (not steepened)
O3-P422,O3,pipe,200,82.4,0.51,0.51,0,,5318,0.32,0.328,1,0,2.3,1.78,2.3,0,DN200 (not steepened)
O9-P1453,O9,pipe,200,82.4,0.51,0.51,0,,1139,0.275,0.311,1,0,3.03,3.63,3.63,0,DN200 (not steepened)
O9-P594,O9,pipe,200,82.4,0.51,0.51,0,,7115,0.185,0.29,1,0,2.28,2.0,2.28,0,DN200 (not steepened)
O4-P552,O4,pipe,200,82.4,0.51,0.51,0,,11058,0.143,0.213,1,0,1.52,1.51,1.52,0,DN200 (not steepened)
O6-P241,O6,pipe,200,82.5,0.51,0.51,0,,7814,0.178,0.349,1,0,1.63,1.63,1.63,0,DN200 (not steepened)
O9-P813,O9,pipe,200,65.1,0.51,0.51,0,,7244,0.225,0.385,1,0,2.9,2.97,2.97,0,DN200 (not steepened)
O9-P2979,O9,pipe,200,82.5,0.51,0.51,0,,6624,0.199,0.266,1,0,1.94,2.37,2.37,0,DN200 (not steepened)
O3-P2321,O3,pipe,200,89.4,0.51,0.51,0,,6625,0.203,0.298,1,0,2.1,1.97,2.1,0,DN200 (not steepened)
O9-P3589,O9,pipe,200,82.5,0.51,0.51,0,,2029,0.179,0.197,1,0,3.81,3.72,3.81,0,DN200 (not steepened)
O24-P252,O24,pipe,200,82.5,0.51,0.51,0,,11609,0.241,0.267,1,0,2.03,1.48,2.03,0,DN200 (not steepened)
O9-P1260,O9,pipe,200,82.5,0.51,0.51,0,,6628,0.086,0.149,1,0,1.99,2.21,2.21,0,DN200 (not steepened)
O2-P1779,O2,pipe,200,95.0,0.51,0.51,0,,1194,0.58,0.617,1,0,9.86,8.32,9.86,0,DN200 (not steepened)
O4-P1550,O4,pipe,200,82.5,0.51,0.51,0,,4639,0.225,0.26,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O9-P146,O9,pipe,200,82.5,0.51,0.51,0,,6888,0.179,0.199,1,0,2.28,2.24,2.28,0,DN200 (not steepened)
O21-P1157,O21,pipe,200,100.0,0.51,0.51,0,,6632,0.039,0.039,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O1-P2684,O1,pipe,200,80.3,0.51,0.51,0,,6633,0.305,0.305,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O4-P1271,O4,pipe,200,93.8,0.51,0.51,0,,14770,0.41,0.441,1,0,9.34,9.96,9.96,0,DN200 (not steepened)
O9-P1804,O9,pipe,200,82.5,0.51,0.51,0,,7067,0.13,0.238,1,0,4.35,1.48,4.35,0,DN200 (not steepened)
O9-P1063,O9,pipe,200,82.5,0.51,0.51,0,,6636,0.047,0.086,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O7-P80,O7,pipe,200,82.6,0.51,0.51,0,,8527,0.173,0.298,1,0,2.37,1.82,2.37,0,DN200 (not steepened)
O1-P1194,O1,pipe,200,82.7,0.51,0.51,0,,6638,0.405,0.431,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O9-P1214,O9,pipe,200,82.6,0.51,0.51,0,,12380,0.159,0.211,1,0,2.0,2.02,2.02,0,DN200 (not steepened)
O9-P1635,O9,pipe,200,82.6,0.51,0.51,0,,9012,0.168,0.263,1,0,2.83,3.11,3.11,0,DN200 (not steepened)
O7-P113,O7,pipe,200,52.4,0.51,0.51,0,,16988,0.298,0.306,1,0,1.59,1.83,1.83,0,DN200 (not steepened)
O9-P1764,O9,pipe,200,82.6,0.51,0.51,0,,6642,0.078,0.143,1,0,1.53,1.61,1.61,0,DN200 (not steepened)
O3-P1266,O3,pipe,200,81.2,0.51,0.51,0,,11604,0.209,0.26,1,0,1.71,2.06,2.06,0,DN200 (not steepened)
O1-P2229,O1,pipe,280,51.6,0.375,0.468,1,0.30 to 0.50 %,6644,0.75,0.84,0,0,6.92,6.76,6.92,0,Steepened 0.30 to 0.50 %
O9-P392,O9,pipe,200,70.3,0.51,0.51,0,,6645,0.043,0.078,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O9-P3661,O9,pipe,200,82.6,0.51,0.51,0,,6646,0.041,0.055,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O1-P936,O1,pipe,200,82.6,0.51,0.51,0,,6647,0.273,0.341,1,0,3.94,2.24,3.94,0,DN200 (not steepened)
O19-P94,O19,pipe,200,82.6,0.51,0.51,0,,15310,0.145,0.218,1,0,1.93,2.29,2.29,0,DN200 (not steepened)
O3-P2546,O3,pipe,200,82.6,0.51,0.51,0,,6649,0.164,0.261,1,0,1.81,1.66,1.81,0,DN200 (not steepened)
O10-P273,O10,pipe,200,82.6,0.51,0.51,0,,6650,0.043,0.075,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O1-P998,O1,pipe,1600,82.7,0.075,0.075,0,,11474,0.842,0.942,0,0,7.93,7.76,7.93,0,"Above DN200, 0.75 m/s as laid"
O4-P505,O4,pipe,200,82.7,0.51,0.51,0,,8938,0.439,0.473,1,0,2.25,2.16,2.25,0,DN200 (not steepened)
O21-P14,O21,pipe,630,82.7,0.125,0.205,1,up to 0.30 %,8793,0.751,0.832,0,0,12.38,12.17,12.38,1,Steepened up to 0.30 %
O4-P779,O4,pipe,200,114.7,0.51,0.51,0,,6654,0.371,0.397,1,0,3.51,3.55,3.55,0,DN200 (not steepened)
O3-P1779,O3,pipe,200,82.7,0.51,0.51,0,,15307,0.197,0.375,1,0,2.23,2.61,2.61,0,DN200 (not steepened)
O7-P70,O7,pipe,200,82.7,0.51,0.51,0,,8527,0.265,0.442,1,0,3.26,2.86,3.26,0,DN200 (not steepened)
O1-P2380,O1,pipe,200,84.0,0.51,0.51,0,,6657,0.274,0.364,1,0,3.7,5.65,5.65,0,DN200 (not steepened)
O10-P312,O10,pipe,200,82.7,0.51,0.51,0,,6658,0.07,0.093,1,0,2.73,2.52,2.73,0,DN200 (not steepened)
O3-P3201,O3,pipe,900,82.7,0.075,0.128,1,up to 0.30 %,10153,0.75,0.853,0,0,3.83,2.97,3.83,0,Steepened up to 0.30 %
O9-P3366,O9,pipe,200,82.7,0.51,0.51,0,,12903,0.271,0.439,1,0,3.81,3.77,3.81,0,DN200 (not steepened)
O21-P33,O21,pipe,560,82.7,0.155,0.245,1,up to 0.30 %,9196,0.769,0.853,0,0,12.02,12.22,12.22,1,Steepened up to 0.30 %
O9-P1502,O9,pipe,200,82.7,0.51,0.51,0,,6662,0.085,0.146,1,0,1.48,2.45,2.45,0,DN200 (not steepened)
O1-P1072,O1,pipe,200,62.3,0.51,0.51,0,,6663,0.472,0.495,1,0,2.1,1.86,2.1,0,DN200 (not steepened)
O9-P3485,O9,pipe,200,82.7,0.51,0.51,0,,7642,0.07,0.12,1,0,1.58,1.58,1.58,0,DN200 (not steepened)
O9-P1320,O9,pipe,200,82.7,0.51,0.51,0,,6665,0.042,0.06,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O9-P3167,O9,pipe,200,82.7,0.51,0.51,0,,8647,0.098,0.165,1,0,1.98,2.4,2.4,0,DN200 (not steepened)
O4-P1254,O4,pipe,200,75.0,0.51,0.51,0,,6667,0.103,0.195,1,0,1.48,2.35,2.35,0,DN200 (not steepened)
O3-P615,O3,pipe,200,80.7,0.51,0.51,0,,533,0.148,0.228,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O6-P67,O6,pipe,355,82.7,0.27,0.358,1,0.30 to 0.50 %,14413,0.793,0.873,0,0,6.57,6.27,6.57,0,Steepened 0.30 to 0.50 %
O9-P384,O9,pipe,200,82.7,0.51,0.51,0,,6670,0.056,0.099,1,0,1.48,2.11,2.11,0,DN200 (not steepened)
O21-P1235,O21,pipe,200,82.7,0.51,0.51,0,,6671,0.13,0.192,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O1-P1879,O1,pipe,200,100.0,0.51,0.51,0,,15381,0.253,0.373,1,0,2.73,3.09,3.09,0,DN200 (not steepened)
O3-P3011,O3,pipe,200,53.7,0.51,0.51,0,,6673,0.166,0.179,1,0,1.48,1.98,1.98,0,DN200 (not steepened)
O24-P66,O24,pipe,200,82.8,0.51,0.51,0,,6674,0.25,0.408,1,0,2.89,3.16,3.16,0,DN200 (not steepened)
O3-P2724,O3,pipe,200,82.8,0.51,0.51,0,,2696,0.273,0.412,1,0,2.11,1.98,2.11,0,DN200 (not steepened)
O22-P111,O22,pipe,200,82.8,0.51,0.51,0,,6676,0.073,0.133,1,0,1.48,2.52,2.52,0,DN200 (not steepened)
O3-P537,O3,pipe,200,82.8,0.51,0.51,0,,4367,0.299,0.343,1,0,2.61,2.58,2.61,0,DN200 (not steepened)
O11-P184,O11,pipe,200,82.8,0.51,0.51,0,,8273,0.185,0.356,1,0,4.54,6.49,6.49,0,DN200 (not steepened)
O24-P337,O24,pipe,200,56.4,0.51,0.51,0,,6679,0.211,0.232,1,0,2.73,1.48,2.73,0,DN200 (not steepened)
O21-P859,O21,pipe,200,109.8,0.51,0.51,0,,6680,0.585,0.67,1,0,5.95,6.14,6.14,0,DN200 (not steepened)
O10-P377,O10,pipe,200,82.8,0.51,0.51,0,,12767,0.055,0.078,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O12-P509,O12,pipe,200,82.8,0.51,0.51,0,,6682,0.131,0.238,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O9-P1151,O9,pipe,200,82.8,0.51,0.51,0,,9070,0.129,0.161,1,0,2.12,2.19,2.19,0,DN200 (not steepened)
O3-P3289,O3,pipe,200,82.8,0.51,0.51,0,,8598,0.279,0.417,1,0,2.08,1.93,2.08,0,DN200 (not steepened)
O21-P297,O21,pipe,200,99.4,0.51,0.51,0,,6685,0.124,0.148,1,0,1.54,2.29,2.29,0,DN200 (not steepened)
O1-P1648,O1,pipe,200,82.9,0.51,0.51,0,,11043,0.283,0.283,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O1-P806,O1,pipe,200,82.9,0.51,0.51,0,,6687,0.11,0.201,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O1-P377,O1,pipe,200,82.9,0.51,0.51,0,,3017,0.667,0.756,1,0,7.07,7.28,7.28,0,DN200 (not steepened)
O9-P1964,O9,pipe,200,82.9,0.51,0.51,0,,6458,0.168,0.306,1,0,3.44,3.46,3.46,0,DN200 (not steepened)
O7-P530,O7,pipe,200,83.9,0.51,0.51,0,,7278,0.075,0.133,1,0,2.26,1.48,2.26,0,DN200 (not steepened)
O10-P326,O10,pipe,200,82.9,0.51,0.51,0,,7592,0.077,0.133,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O9-P1683,O9,pipe,200,82.9,0.51,0.51,0,,7678,0.21,0.361,1,0,2.54,2.8,2.8,0,DN200 (not steepened)
O9-P2950,O9,pipe,200,82.9,0.51,0.51,0,,6693,0.211,0.341,1,0,2.18,2.6,2.6,0,DN200 (not steepened)
O7-P107,O7,pipe,200,82.9,0.51,0.51,0,,16987,0.203,0.269,1,0,2.99,3.85,3.85,0,DN200 (not steepened)
O9-P1684,O9,pipe,200,82.9,0.51,0.51,0,,7121,0.191,0.341,1,0,2.48,2.54,2.54,0,DN200 (not steepened)
O3-P3243,O3,pipe,200,83.0,0.51,0.51,0,,2261,0.34,0.352,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O21-P1230,O21,pipe,200,82.9,0.51,0.51,0,,16103,0.248,0.355,1,0,3.79,4.22,4.22,0,DN200 (not steepened)
O1-P2621,O1,pipe,200,82.9,0.51,0.51,0,,9067,0.264,0.344,1,0,1.8,2.9,2.9,0,DN200 (not steepened)
O9-P3410,O9,pipe,200,82.9,0.51,0.51,0,,6699,0.109,0.186,1,0,1.64,1.63,1.64,0,DN200 (not steepened)
O16-P73,O16,pipe,200,82.9,0.51,0.51,0,,6087,0.667,0.697,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O3-P1737,O3,pipe,200,82.9,0.51,0.51,0,,6701,0.103,0.195,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O9-P3657,O9,pipe,200,82.9,0.51,0.51,0,,6702,0.047,0.07,1,0,1.56,1.57,1.57,0,DN200 (not steepened)
O2-P651,O2,pipe,200,82.9,0.51,0.51,0,,6703,0.341,0.346,1,0,1.48,2.7,2.7,0,DN200 (not steepened)
O9-P1420,O9,pipe,200,82.9,0.51,0.51,0,,13223,0.123,0.147,1,0,1.54,1.52,1.54,0,DN200 (not steepened)
O9-P1633,O9,pipe,200,82.9,0.51,0.51,0,,9012,0.182,0.308,1,0,3.18,3.32,3.32,0,DN200 (not steepened)
O6-P242,O6,pipe,200,82.9,0.51,0.51,0,,7814,0.164,0.319,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O20-P79,O20,pipe,200,84.3,0.51,0.51,0,,6707,0.038,0.038,1,0,1.48,2.22,2.22,0,DN200 (not steepened)
O9-P2920,O9,pipe,200,82.9,0.51,0.51,0,,7042,0.214,0.304,1,0,8.15,7.33,8.15,0,DN200 (not steepened)
O2-P545,O2,pipe,200,82.9,0.51,0.51,0,,6709,0.231,0.261,1,0,1.89,1.79,1.89,0,DN200 (not steepened)
O4-P351,O4,pipe,200,83.0,0.51,0.51,0,,16134,0.144,0.263,1,0,2.59,2.8,2.8,0,DN200 (not steepened)
O21-P877,O21,pipe,200,83.0,0.51,0.51,0,,2190,0.395,0.451,1,0,5.04,4.8,5.04,0,DN200 (not steepened)
O9-P2751,O9,pipe,200,83.0,0.51,0.51,0,,6712,0.244,0.244,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O1-P1757,O1,pipe,200,83.0,0.51,0.51,0,,5998,0.122,0.139,1,0,2.91,3.68,3.68,0,DN200 (not steepened)
O4-P489,O4,pipe,200,83.0,0.51,0.51,0,,5021,0.201,0.263,1,0,1.82,2.07,2.07,0,DN200 (not steepened)
O21-P672,O21,pipe,200,83.0,0.51,0.51,0,,6715,0.05,0.09,1,0,1.48,2.36,2.36,0,DN200 (not steepened)
O1-P34,O1,pipe,1000,57.3,0.075,0.112,1,up to 0.30 %,12858,0.75,0.863,0,0,7.88,6.46,7.88,0,Steepened up to 0.30 %
O4-P551,O4,pipe,200,82.5,0.51,0.51,0,,6717,0.184,0.196,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O4-P554,O4,pipe,200,83.0,0.51,0.51,0,,10960,0.119,0.219,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O9-P881,O9,pipe,200,100.0,0.51,0.51,0,,6719,0.18,0.203,1,0,1.48,2.24,2.24,0,DN200 (not steepened)
O9-P2002,O9,pipe,200,83.0,0.51,0.51,0,,13763,0.077,0.133,1,0,1.58,1.89,1.89,0,DN200 (not steepened)
O24-P162,O24,pipe,200,83.0,0.51,0.51,0,,9113,0.343,0.433,1,0,3.37,3.77,3.77,0,DN200 (not steepened)
O24-P33,O24,pipe,280,83.0,0.375,0.411,1,0.30 to 0.50 %,2334,0.751,0.817,0,0,5.39,5.76,5.76,0,Steepened 0.30 to 0.50 %
O3-P2314,O3,pipe,200,83.0,0.51,0.51,0,,6723,0.075,0.133,1,0,1.79,1.57,1.79,0,DN200 (not steepened)
O21-P1229,O21,pipe,200,83.0,0.51,0.51,0,,7663,0.29,0.388,1,0,4.22,4.8,4.8,0,DN200 (not steepened)
O9-P3229,O9,pipe,200,88.1,0.51,0.51,0,,12733,0.115,0.2,1,0,3.81,3.52,3.81,0,DN200 (not steepened)
O3-P3080,O3,pipe,200,83.1,0.51,0.51,0,,767,0.299,0.372,1,0,3.0,2.33,3.0,0,DN200 (not steepened)
O9-P1521,O9,pipe,200,83.1,0.51,0.51,0,,15427,0.17,0.273,1,0,2.41,2.49,2.49,0,DN200 (not steepened)
O9-P1019,O9,pipe,200,83.1,0.51,0.51,0,,16386,0.193,0.236,1,0,3.71,3.63,3.71,0,DN200 (not steepened)
O4-P230,O4,pipe,200,83.1,0.51,0.51,0,,6729,0.157,0.258,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O21-P95,O21,pipe,250,83.1,0.375,0.507,1,0.50 to 0.75 %,1861,0.75,0.795,0,0,7.31,7.15,7.31,0,Steepened 0.50 to 0.75 %
O3-P112,O3,pipe,450,70.3,0.205,0.239,1,up to 0.30 %,6731,0.75,0.789,0,0,11.11,10.35,11.11,0,Steepened up to 0.30 %
O3-P2594,O3,pipe,200,83.1,0.51,0.51,0,,6732,0.217,0.32,1,0,1.94,1.71,1.94,0,DN200 (not steepened)
O9-P2248,O9,pipe,200,83.1,0.51,0.51,0,,15474,0.13,0.166,1,0,2.52,2.7,2.7,0,DN200 (not steepened)
O9-P1609,O9,pipe,200,83.1,0.51,0.51,0,,6734,0.119,0.129,1,0,1.48,2.16,2.16,0,DN200 (not steepened)
O3-P2900,O3,pipe,200,83.1,0.51,0.51,0,,6735,0.038,0.038,1,0,1.48,3.69,3.69,0,DN200 (not steepened)
O3-P342,O3,pipe,200,83.1,0.51,0.51,0,,6594,0.619,0.687,1,0,5.88,5.87,5.88,0,DN200 (not steepened)
O11-P105,O11,pipe,200,81.4,0.51,0.51,0,,6737,0.051,0.084,1,0,2.45,3.07,3.07,0,DN200 (not steepened)
O4-P1567,O4,pipe,200,97.5,0.51,0.51,0,,16389,0.186,0.345,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O9-P1023,O9,pipe,200,85.4,0.51,0.51,0,,15128,0.19,0.227,1,0,4.16,4.06,4.16,0,DN200 (not steepened)
O24-P108,O24,pipe,200,83.1,0.51,0.51,0,,6740,0.263,0.361,1,0,3.11,3.73,3.73,0,DN200 (not steepened)
O2-P1401,O2,pipe,200,83.1,0.51,0.51,0,,2869,0.411,0.436,1,0,1.84,1.58,1.84,0,DN200 (not steepened)
O1-P2369,O1,pipe,200,83.1,0.51,0.51,0,,4711,0.18,0.197,1,0,3.35,1.48,3.35,0,DN200 (not steepened)
O2-P615,O2,pipe,200,83.1,0.51,0.51,0,,17885,0.728,0.755,1,0,4.92,5.34,5.34,0,DN200 (not steepened)
O3-P2260,O3,pipe,200,83.1,0.51,0.51,0,,11827,0.488,0.687,1,0,3.2,3.35,3.35,0,DN200 (not steepened)
O3-P2467,O3,pipe,200,83.1,0.51,0.51,0,,14521,0.498,0.752,1,0,4.15,4.14,4.15,0,DN200 (not steepened)
O9-P3409,O9,pipe,200,83.1,0.51,0.51,0,,6699,0.112,0.194,1,0,1.63,1.96,1.96,0,DN200 (not steepened)
O9-P2922,O9,pipe,200,83.1,0.51,0.51,0,,7042,0.182,0.246,1,0,4.23,5.88,5.88,0,DN200 (not steepened)
O1-P2291,O1,pipe,200,83.1,0.51,0.51,0,,9125,0.261,0.353,1,0,3.16,3.71,3.71,0,DN200 (not steepened)
O9-P2970,O9,pipe,200,84.4,0.51,0.51,0,,6749,0.186,0.266,1,0,2.69,2.76,2.76,0,DN200 (not steepened)
O9-P1881,O9,pipe,200,83.2,0.51,0.51,0,,7160,0.1,0.171,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O1-P724,O1,pipe,200,83.2,0.51,0.51,0,,7365,0.169,0.273,1,0,1.76,2.14,2.14,0,DN200 (not steepened)
O4-P417,O4,pipe,200,80.4,0.51,0.51,0,,6752,0.168,0.237,1,0,1.83,1.94,1.94,0,DN200 (not steepened)
O3-P3253,O3,pipe,200,89.6,0.51,0.51,0,,6753,0.151,0.179,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O4-P250,O4,pipe,200,69.3,0.51,0.51,0,,6754,0.176,0.218,1,0,1.48,1.88,1.88,0,DN200 (not steepened)
O7-P74,O7,pipe,200,83.2,0.51,0.51,0,,8527,0.253,0.42,1,0,3.42,3.04,3.42,0,DN200 (not steepened)
O21-P1269,O21,pipe,200,100.0,0.51,0.51,0,,6756,0.193,0.349,1,0,1.48,2.17,2.17,0,DN200 (not steepened)
O17-P71,O17,pipe,200,78.2,0.51,0.51,0,,19246,0.349,0.37,1,0,3.39,2.78,3.39,0,DN200 (not steepened)
O3-P210,O3,pipe,200,83.2,0.51,0.51,0,,6758,0.245,0.337,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O9-P2774,O9,pipe,200,85.0,0.51,0.51,0,,15465,0.28,0.354,1,0,2.86,3.7,3.7,0,DN200 (not steepened)
O10-P228,O10,pipe,200,83.2,0.51,0.51,0,,6944,0.094,0.165,1,0,1.98,2.09,2.09,0,DN200 (not steepened)
O9-P1644,O9,pipe,200,83.2,0.51,0.51,0,,12219,0.096,0.153,1,0,1.59,1.59,1.59,0,DN200 (not steepened)
O9-P3132,O9,pipe,200,83.2,0.51,0.51,0,,6762,0.091,0.165,1,0,1.48,2.42,2.42,0,DN200 (not steepened)
O6-P405,O6,pipe,200,81.5,0.51,0.51,0,,6763,0.224,0.259,1,0,1.93,1.48,1.93,0,DN200 (not steepened)
O10-P195,O10,pipe,200,83.2,0.51,0.51,0,,6764,0.068,0.117,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O3-P3078,O3,pipe,200,83.2,0.51,0.51,0,,6765,0.038,0.038,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O3-P2553,O3,pipe,200,78.8,0.51,0.51,0,,14464,0.22,0.34,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O3-P1169,O3,pipe,200,83.3,0.51,0.51,0,,6767,0.249,0.272,1,0,2.01,2.47,2.47,0,DN200 (not steepened)
O1-P2143,O1,pipe,200,83.3,0.51,0.51,0,,14819,0.142,0.142,1,0,2.32,3.45,3.45,0,DN200 (not steepened)
O4-P237,O4,pipe,200,83.3,0.51,0.51,0,,6533,0.197,0.26,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O1-P900,O1,pipe,200,83.3,0.51,0.51,0,,1981,0.288,0.298,1,0,1.64,2.07,2.07,0,DN200 (not steepened)
O9-P1967,O9,pipe,200,83.3,0.51,0.51,0,,8372,0.13,0.224,1,0,4.17,4.52,4.52,0,DN200 (not steepened)
O4-P315,O4,pipe,200,83.3,0.51,0.51,0,,16513,0.229,0.358,1,0,2.34,2.2,2.34,0,DN200 (not steepened)
O3-P3088,O3,pipe,200,83.3,0.51,0.51,0,,5837,0.198,0.266,1,0,1.53,1.79,1.79,0,DN200 (not steepened)
O9-P152,O9,pipe,200,83.3,0.51,0.51,0,,5054,0.081,0.111,1,0,1.82,1.97,1.97,0,DN200 (not steepened)
O9-P1791,O9,pipe,200,83.3,0.51,0.51,0,,7929,0.159,0.299,1,0,4.59,2.47,4.59,0,DN200 (not steepened)
O1-P1765,O1,pipe,200,83.3,0.51,0.51,0,,17333,0.199,0.202,1,0,1.85,2.26,2.26,0,DN200 (not steepened)
O18-P12,O18,pipe,200,83.3,0.51,0.51,0,,6853,0.235,0.381,1,0,3.02,3.4,3.4,0,DN200 (not steepened)
O1-P658,O1,pipe,200,83.3,0.51,0.51,0,,6778,0.243,0.317,1,0,1.78,2.0,2.0,0,DN200 (not steepened)
O1-P1660,O1,pipe,200,83.3,0.51,0.51,0,,2466,0.368,0.37,1,0,1.8,2.73,2.73,0,DN200 (not steepened)
O9-P295,O9,pipe,200,83.3,0.51,0.51,0,,12924,0.162,0.223,1,0,3.63,3.6,3.63,0,DN200 (not steepened)
O7-P409,O7,pipe,200,98.1,0.51,0.51,0,,6781,0.191,0.248,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O3-P2071,O3,pipe,200,83.3,0.51,0.51,0,,7219,0.204,0.388,1,0,3.95,4.44,4.44,0,DN200 (not steepened)
O1-P1293,O1,pipe,200,83.3,0.51,0.51,0,,6783,0.116,0.129,1,0,2.62,1.48,2.62,0,DN200 (not steepened)
O2-P154,O2,pipe,200,100.0,0.51,0.51,0,,6784,0.247,0.247,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O1-P617,O1,pipe,200,83.1,0.51,0.51,0,,6785,0.192,0.245,1,0,1.9,2.01,2.01,0,DN200 (not steepened)
O9-P2451,O9,pipe,200,83.4,0.51,0.51,0,,7757,0.109,0.185,1,0,2.99,3.98,3.98,0,DN200 (not steepened)
O24-P140,O24,pipe,200,83.4,0.51,0.51,0,,6787,0.16,0.179,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O1-P2612,O1,pipe,200,83.4,0.51,0.51,0,,1271,0.22,0.22,1,0,1.96,2.23,2.23,0,DN200 (not steepened)
O1-P258,O1,pipe,200,83.4,0.51,0.51,0,,6789,0.146,0.229,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O3-P2339,O3,pipe,200,83.4,0.51,0.51,0,,10059,0.372,0.436,1,0,2.57,2.7,2.7,0,DN200 (not steepened)
O12-P353,O12,pipe,200,83.4,0.51,0.51,0,,13891,0.17,0.17,1,0,1.61,1.8,1.8,0,DN200 (not steepened)
O2-P1203,O2,pipe,200,34.0,0.51,0.51,0,,12069,0.639,0.713,1,0,10.68,10.66,10.68,0,DN200 (not steepened)
O20-P91,O20,pipe,200,83.6,0.51,0.51,0,,6794,0.202,0.3,1,0,3.83,2.5,3.83,0,DN200 (not steepened)
O9-P1045,O9,pipe,200,83.4,0.51,0.51,0,,13777,0.232,0.274,1,0,1.93,1.48,1.93,0,DN200 (not steepened)
