label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O11-P236,O11,pipe,200,88.6,0.51,0.51,0,,7769,0.074,0.123,1,0,1.74,1.87,1.87,0,DN200 (not steepened)
O4-P756,O4,pipe,200,100.0,0.51,0.51,0,,7770,0.149,0.149,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O1-P261,O1,pipe,200,93.7,0.51,0.51,0,,7771,0.123,0.165,1,0,1.91,1.59,1.91,0,DN200 (not steepened)
O1-P1019,O1,pipe,1600,88.7,0.075,0.075,0,,11474,0.838,0.938,0,0,4.82,4.24,4.82,0,"Above DN200, 0.75 m/s as laid"
O9-P1880,O9,pipe,200,88.7,0.51,0.51,0,,7160,0.112,0.196,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O11-P112,O11,pipe,200,99.1,0.51,0.51,0,,7774,0.219,0.221,1,0,3.52,3.77,3.77,0,DN200 (not steepened)
O8-P36,O8,pipe,200,96.8,0.51,0.51,0,,9591,0.434,0.56,1,0,5.6,5.27,5.6,0,DN200 (not steepened)
O1-P405,O1,pipe,200,88.7,0.51,0.51,0,,13613,0.292,0.48,1,0,4.18,4.0,4.18,0,DN200 (not steepened)
O9-P2303,O9,pipe,200,79.2,0.51,0.51,0,,9365,0.3,0.353,1,0,3.77,4.45,4.45,0,DN200 (not steepened)
O2-P1381,O2,pipe,200,88.7,0.51,0.51,0,,12283,0.489,0.592,1,0,3.94,3.97,3.97,0,DN200 (not steepened)
O9-P1580,O9,pipe,200,49.8,0.51,0.51,0,,7779,0.053,0.097,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O3-P1322,O3,pipe,200,88.7,0.51,0.51,0,,15398,0.254,0.26,1,0,4.83,3.94,4.83,0,DN200 (not steepened)
O3-P1,O3,pipe,1000,69.6,0.075,0.13,1,up to 0.30 %,7781,0.75,0.884,0,0,11.98,11.56,11.98,0,Steepened up to 0.30 %
O3-P1607,O3,pipe,200,88.7,0.51,0.51,0,,7782,0.151,0.274,1,0,2.07,2.23,2.23,0,DN200 (not steepened)
O9-P3363,O9,pipe,200,87.9,0.51,0.51,0,,7783,0.055,0.098,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O7-P78,O7,pipe,200,87.9,0.51,0.51,0,,8527,0.206,0.36,1,0,2.03,1.85,2.03,0,DN200 (not steepened)
O3-P2685,O3,pipe,200,88.7,0.51,0.51,0,,13907,0.203,0.298,1,0,2.48,1.48,2.48,0,DN200 (not steepened)
O10-P314,O10,pipe,200,88.7,0.51,0.51,0,,5071,0.059,0.084,1,0,3.14,3.0,3.14,0,DN200 (not steepened)
O1-P1969,O1,pipe,200,88.7,0.51,0.51,0,,7787,0.202,0.227,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O1-P1824,O1,pipe,200,88.7,0.51,0.51,0,,7788,0.204,0.238,1,0,1.92,2.3,2.3,0,DN200 (not steepened)
O3-P3298,O3,pipe,200,88.7,0.51,0.51,0,,6200,0.296,0.39,1,0,1.75,4.38,4.38,0,DN200 (not steepened)
O9-P3414,O9,pipe,200,88.8,0.51,0.51,0,,14924,0.096,0.17,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O24-P221,O24,pipe,200,41.1,0.51,0.51,0,,7791,0.174,0.246,1,0,1.48,2.21,2.21,0,DN200 (not steepened)
O21-P684,O21,pipe,200,88.8,0.51,0.51,0,,7792,0.072,0.13,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O3-P65,O3,pipe,200,88.8,0.51,0.51,0,,8386,0.305,0.469,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O9-P1720,O9,pipe,200,88.8,0.51,0.51,0,,7794,0.087,0.152,1,0,1.77,1.85,1.85,0,DN200 (not steepened)
O1-P1532,O1,pipe,200,88.8,0.51,0.51,0,,7795,0.38,0.387,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O7-P122,O7,pipe,200,88.8,0.51,0.51,0,,7796,0.174,0.247,1,0,1.48,2.19,2.19,0,DN200 (not steepened)
O16-P128,O16,pipe,200,89.2,0.51,0.51,0,,7797,0.183,0.236,1,0,2.17,2.94,2.94,0,DN200 (not steepened)
O4-P1227,O4,pipe,200,88.8,0.51,0.51,0,,16667,0.253,0.27,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O1-P2065,O1,pipe,200,88.8,0.51,0.51,0,,12000,0.172,0.236,1,0,2.8,3.89,3.89,0,DN200 (not steepened)
O3-P706,O3,pipe,200,65.6,0.51,0.51,0,,7800,0.076,0.14,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O9-P3382,O9,pipe,200,88.8,0.51,0.51,0,,12903,0.221,0.366,1,0,2.63,2.85,2.85,0,DN200 (not steepened)
O9-P130,O9,pipe,200,115.4,0.51,0.51,0,,11866,0.259,0.354,1,0,6.11,6.66,6.66,0,DN200 (not steepened)
O2-P564,O2,pipe,200,16.0,0.51,0.51,0,,7803,0.243,0.258,1,0,1.83,2.24,2.24,0,DN200 (not steepened)
O5-P274,O5,pipe,200,88.8,0.51,0.51,0,,16245,0.145,0.218,1,0,1.72,2.2,2.2,0,DN200 (not steepened)
O4-P721,O4,pipe,200,87.8,0.51,0.51,0,,11773,0.26,0.271,1,0,2.37,4.27,4.27,0,DN200 (not steepened)
O9-P222,O9,pipe,200,91.8,0.51,0.51,0,,8236,0.377,0.463,1,0,4.7,5.36,5.36,0,DN200 (not steepened)
O3-P2198,O3,pipe,200,88.9,0.51,0.51,0,,7807,0.203,0.298,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O1-P2310,O1,pipe,200,88.9,0.51,0.51,0,,7808,0.335,0.413,1,0,1.48,4.19,4.19,0,DN200 (not steepened)
O3-P2335,O3,pipe,200,88.9,0.51,0.51,0,,4489,0.417,0.564,1,0,3.32,3.49,3.49,0,DN200 (not steepened)
O19-P23,O19,pipe,200,88.9,0.51,0.51,0,,14537,0.337,0.372,1,0,4.35,4.38,4.38,0,DN200 (not steepened)
O1-P1243,O1,pipe,200,89.0,0.51,0.51,0,,7812,0.186,0.196,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O1-P427,O1,pipe,200,89.0,0.51,0.51,0,,6310,0.183,0.267,1,0,1.49,1.87,1.87,0,DN200 (not steepened)
O6-P256,O6,pipe,200,89.0,0.51,0.51,0,,7814,0.057,0.101,1,0,2.24,1.48,2.24,0,DN200 (not steepened)
O9-P2297,O9,pipe,200,96.0,0.51,0.51,0,,7815,0.138,0.205,1,0,2.23,2.16,2.23,0,DN200 (not steepened)
O24-P355,O24,pipe,200,94.9,0.51,0.51,0,,7816,0.366,0.404,1,0,2.18,2.11,2.18,0,DN200 (not steepened)
O1-P1563,O1,pipe,200,46.5,0.51,0.51,0,,17877,0.154,0.237,1,0,2.46,2.96,2.96,0,DN200 (not steepened)
O9-P247,O9,pipe,200,89.0,0.51,0.51,0,,13367,0.27,0.275,1,0,1.68,1.56,1.68,0,DN200 (not steepened)
O9-P816,O9,pipe,200,89.0,0.51,0.51,0,,8346,0.206,0.368,1,0,2.84,2.93,2.93,0,DN200 (not steepened)
O9-P2983,O9,pipe,200,89.0,0.51,0.51,0,,1317,0.195,0.297,1,0,3.1,2.63,3.1,0,DN200 (not steepened)
O1-P531,O1,pipe,200,81.8,0.51,0.51,0,,4392,0.151,0.204,1,0,2.04,1.48,2.04,0,DN200 (not steepened)
O1-P2666,O1,pipe,200,96.6,0.51,0.51,0,,3772,0.47,0.55,1,0,1.66,2.6,2.6,0,DN200 (not steepened)
O4-P508,O4,pipe,200,89.1,0.51,0.51,0,,2525,0.414,0.442,1,0,2.08,2.49,2.49,0,DN200 (not steepened)
O21-P1247,O21,pipe,200,89.1,0.51,0.51,0,,7824,0.116,0.215,1,0,1.48,2.24,2.24,0,DN200 (not steepened)
O3-P1588,O3,pipe,200,89.1,0.51,0.51,0,,7825,0.244,0.432,1,0,3.22,3.3,3.3,0,DN200 (not steepened)
O3-P2674,O3,pipe,200,89.1,0.51,0.51,0,,12213,0.336,0.419,1,0,2.7,1.48,2.7,0,DN200 (not steepened)
O21-P1249,O21,pipe,200,89.1,0.51,0.51,0,,7016,0.242,0.296,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O9-P2621,O9,pipe,200,53.4,0.51,0.51,0,,7828,0.195,0.207,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O10-P48,O10,pipe,200,89.0,0.51,0.51,0,,14816,0.138,0.221,1,0,2.56,2.63,2.63,0,DN200 (not steepened)
O3-P856,O3,pipe,200,89.1,0.51,0.51,0,,14405,0.694,0.703,1,0,9.17,9.04,9.17,0,DN200 (not steepened)
O1-P620,O1,pipe,200,89.1,0.51,0.51,0,,15685,0.266,0.396,1,0,2.45,1.48,2.45,0,DN200 (not steepened)
O7-P73,O7,pipe,200,89.1,0.51,0.51,0,,8527,0.259,0.428,1,0,3.65,3.31,3.65,0,DN200 (not steepened)
O9-P3292,O9,pipe,200,89.1,0.51,0.51,0,,7833,0.071,0.121,1,0,1.81,1.88,1.88,0,DN200 (not steepened)
O4-P14,O4,pipe,900,76.7,0.075,0.131,1,up to 0.30 %,7719,0.753,0.853,0,0,4.11,3.72,4.11,0,Steepened up to 0.30 %
O3-P614,O3,pipe,200,99.9,0.51,0.51,0,,533,0.153,0.241,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O9-P145,O9,pipe,200,89.2,0.51,0.51,0,,14811,0.18,0.202,1,0,2.39,2.66,2.66,0,DN200 (not steepened)
O3-P1936,O3,pipe,200,89.2,0.51,0.51,0,,5512,0.112,0.207,1,0,2.74,1.48,2.74,0,DN200 (not steepened)
O9-P792,O9,pipe,200,89.2,0.51,0.51,0,,9578,0.433,0.621,1,0,9.15,9.6,9.6,0,DN200 (not steepened)
O1-P870,O1,pipe,200,89.2,0.51,0.51,0,,13128,0.199,0.222,1,0,1.48,2.28,2.28,0,DN200 (not steepened)
O4-P1521,O4,pipe,200,89.2,0.51,0.51,0,,15018,0.214,0.274,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O12-P286,O12,pipe,200,89.4,0.51,0.51,0,,7841,0.089,0.089,1,0,5.52,7.88,7.88,0,DN200 (not steepened)
O9-P238,O9,pipe,200,73.2,0.51,0.51,0,,2420,0.157,0.191,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O1-P2138,O1,pipe,200,89.2,0.51,0.51,0,,7843,0.239,0.279,1,0,2.68,1.48,2.68,0,DN200 (not steepened)
O2-P1790,O2,pipe,200,61.7,0.51,0.51,0,,7844,0.373,0.389,1,0,2.41,2.59,2.59,0,DN200 (not steepened)
O3-P574,O3,pipe,200,89.2,0.51,0.51,0,,2540,0.458,0.601,1,0,4.43,4.48,4.48,0,DN200 (not steepened)
O21-P397,O21,pipe,200,89.2,0.51,0.51,0,,13858,0.321,0.321,1,0,2.02,2.17,2.17,0,DN200 (not steepened)
O21-P1282,O21,pipe,200,89.2,0.51,0.51,0,,7847,0.18,0.197,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O1-P1257,O1,pipe,200,89.2,0.51,0.51,0,,7848,0.087,0.156,1,0,3.27,1.48,3.27,0,DN200 (not steepened)
O3-P1507,O3,pipe,200,89.2,0.51,0.51,0,,803,0.408,0.495,1,0,3.11,3.12,3.12,0,DN200 (not steepened)
O2-P920,O2,pipe,200,89.2,0.51,0.51,0,,7850,0.239,0.279,1,0,2.5,2.6,2.6,0,DN200 (not steepened)
O3-P2136,O3,pipe,200,109.2,0.51,0.51,0,,3615,0.177,0.341,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O1-P376,O1,pipe,200,89.3,0.51,0.51,0,,3017,0.672,0.761,1,0,7.28,7.96,7.96,0,DN200 (not steepened)
O3-P1974,O3,pipe,200,89.3,0.51,0.51,0,,12295,0.165,0.226,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O11-P219,O11,pipe,200,89.3,0.51,0.51,0,,12998,0.131,0.235,1,0,2.86,3.13,3.13,0,DN200 (not steepened)
O3-P335,O3,pipe,200,60.2,0.51,0.51,0,,7855,0.638,0.709,1,0,5.47,6.37,6.37,0,DN200 (not steepened)
O3-P670,O3,pipe,200,89.3,0.51,0.51,0,,12309,0.325,0.414,1,0,3.76,3.69,3.76,0,DN200 (not steepened)
O6-P100,O6,pipe,200,89.3,0.51,0.51,0,,17599,0.33,0.407,1,0,4.02,4.74,4.74,0,DN200 (not steepened)
O5-P168,O5,pipe,200,89.3,0.51,0.51,0,,7858,0.185,0.196,1,0,3.55,4.12,4.12,0,DN200 (not steepened)
O4-P565,O4,pipe,200,100.0,0.51,0.51,0,,5785,0.169,0.169,1,0,2.04,2.26,2.26,0,DN200 (not steepened)
O9-P651,O9,pipe,200,56.6,0.51,0.51,0,,1658,0.076,0.136,1,0,1.69,1.84,1.84,0,DN200 (not steepened)
O5-P78,O5,pipe,200,70.6,0.51,0.51,0,,17655,0.123,0.226,1,0,1.52,1.56,1.56,0,DN200 (not steepened)
O3-P2750,O3,pipe,200,89.3,0.51,0.51,0,,7863,0.234,0.404,1,0,2.49,2.41,2.49,0,DN200 (not steepened)
O9-P294,O9,pipe,200,89.3,0.51,0.51,0,,6670,0.165,0.233,1,0,3.6,4.21,4.21,0,DN200 (not steepened)
O21-P661,O21,pipe,200,100.0,0.51,0.51,0,,17216,0.048,0.075,1,0,1.91,2.48,2.48,0,DN200 (not steepened)
O6-P119,O6,pipe,200,89.3,0.51,0.51,0,,7866,0.122,0.225,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O12-P351,O12,pipe,200,128.2,0.51,0.51,0,,7867,0.222,0.222,1,0,2.31,2.58,2.58,0,DN200 (not steepened)
O7-P93,O7,pipe,200,89.3,0.51,0.51,0,,11440,0.384,0.475,1,0,6.44,6.71,6.71,0,DN200 (not steepened)
O7-P120,O7,pipe,200,89.1,0.51,0.51,0,,7869,0.147,0.215,1,0,1.48,2.74,2.74,0,DN200 (not steepened)
O9-P2326,O9,pipe,200,89.3,0.51,0.51,0,,7870,0.038,0.038,1,0,1.48,3.4,3.4,0,DN200 (not steepened)
O9-P1612,O9,pipe,200,89.4,0.51,0.51,0,,7871,0.208,0.266,1,0,4.51,4.78,4.78,0,DN200 (not steepened)
O9-P1413,O9,pipe,200,89.4,0.51,0.51,0,,7872,0.086,0.148,1,0,2.24,2.38,2.38,0,DN200 (not steepened)
O9-P1066,O9,pipe,200,89.2,0.51,0.51,0,,7873,0.156,0.198,1,0,2.62,2.79,2.79,0,DN200 (not steepened)
O9-P3432,O9,pipe,200,89.4,0.51,0.51,0,,6045,0.138,0.201,1,0,2.01,2.24,2.24,0,DN200 (not steepened)
O21-P1126,O21,pipe,200,84.2,0.51,0.51,0,,17284,0.257,0.272,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O9-P3565,O9,pipe,200,89.4,0.51,0.51,0,,5010,0.142,0.149,1,0,3.1,3.01,3.1,0,DN200 (not steepened)
O2-P614,O2,pipe,200,89.4,0.51,0.51,0,,17885,0.728,0.755,1,0,5.34,5.79,5.79,0,DN200 (not steepened)
O3-P2289,O3,pipe,200,74.1,0.51,0.51,0,,7878,0.194,0.253,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O21-P301,O21,pipe,200,89.4,0.51,0.51,0,,16845,0.34,0.34,1,0,1.98,1.48,1.98,0,DN200 (not steepened)
O3-P2311,O3,pipe,200,89.4,0.51,0.51,0,,11827,0.167,0.268,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O4-P1516,O4,pipe,200,90.9,0.51,0.51,0,,991,0.192,0.22,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O1-P1936,O1,pipe,200,89.4,0.51,0.51,0,,8784,0.655,0.717,1,0,10.02,9.24,10.02,0,DN200 (not steepened)
O21-P785,O21,pipe,200,89.4,0.51,0.51,0,,11116,0.122,0.165,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O3-P3125,O3,pipe,200,80.6,0.51,0.51,0,,7885,0.091,0.165,1,0,2.41,1.48,2.41,0,DN200 (not steepened)
O1-P299,O1,pipe,200,89.5,0.51,0.51,0,,7886,0.09,0.162,1,0,2.06,1.48,2.06,0,DN200 (not steepened)
O8-P92,O8,pipe,200,89.5,0.51,0.51,0,,6009,0.218,0.408,1,0,2.92,4.15,4.15,0,DN200 (not steepened)
O9-P2223,O9,pipe,200,93.8,0.51,0.51,0,,18622,0.233,0.252,1,0,4.47,4.99,4.99,0,DN200 (not steepened)
O9-P1454,O9,pipe,200,89.5,0.51,0.51,0,,1139,0.224,0.247,1,0,2.82,3.03,3.03,0,DN200 (not steepened)
O3-P603,O3,pipe,200,89.5,0.51,0.51,0,,3139,0.178,0.225,1,0,2.2,2.78,2.78,0,DN200 (not steepened)
O1-P1040,O1,pipe,250,90.2,0.375,0.498,1,0.30 to 0.50 %,15785,0.751,0.818,0,0,7.43,7.56,7.56,0,Steepened 0.30 to 0.50 %
O14-P79,O14,pipe,200,86.2,0.51,0.51,0,,14670,0.268,0.29,1,0,5.31,5.45,5.45,0,DN200 (not steepened)
O1-P741,O1,pipe,200,106.6,0.51,0.51,0,,19230,0.562,0.616,1,0,7.63,6.83,7.63,0,DN200 (not steepened)
O9-P2075,O9,pipe,200,89.9,0.51,0.51,0,,4604,0.464,0.494,1,0,4.66,4.72,4.72,0,DN200 (not steepened)
O24-P98,O24,pipe,200,89.5,0.51,0.51,0,,7895,0.166,0.211,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O9-P564,O9,pipe,200,74.4,0.51,0.51,0,,7896,0.17,0.174,1,0,1.74,1.9,1.9,0,DN200 (not steepened)
O3-P1696,O3,pipe,200,89.5,0.51,0.51,0,,7897,0.133,0.245,1,0,3.66,2.42,3.66,0,DN200 (not steepened)
O24-P130,O24,pipe,200,89.5,0.51,0.51,0,,7898,0.16,0.179,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O1-P539,O1,pipe,200,89.5,0.51,0.51,0,,9292,0.26,0.359,1,0,2.7,3.72,3.72,0,DN200 (not steepened)
O19-P8,O19,pipe,200,89.5,0.51,0.51,0,,14537,0.557,0.592,1,0,7.61,7.52,7.61,0,DN200 (not steepened)
O4-P801,O4,pipe,200,89.6,0.51,0.51,0,,67,0.578,0.665,1,0,8.29,8.42,8.42,0,DN200 (not steepened)
O1-P2297,O1,pipe,200,89.5,0.51,0.51,0,,7327,0.421,0.577,1,0,5.15,2.68,5.15,0,DN200 (not steepened)
O9-P88,O9,pipe,200,89.6,0.51,0.51,0,,15102,0.485,0.656,1,0,7.44,7.75,7.75,0,DN200 (not steepened)
O17-P87,O17,pipe,200,91.5,0.51,0.51,0,,7904,0.051,0.091,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O3-P2735,O3,pipe,200,89.6,0.51,0.51,0,,7905,0.154,0.237,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O24-P179,O24,pipe,250,97.8,0.375,0.545,1,0.50 to 0.75 %,17394,0.758,0.808,0,0,7.36,7.1,7.36,0,Steepened 0.50 to 0.75 %
O3-P1218,O3,pipe,200,50.5,0.51,0.51,0,,7907,0.169,0.169,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O1-P1937,O1,pipe,200,89.6,0.51,0.51,0,,8784,0.652,0.713,1,0,10.35,10.02,10.35,0,DN200 (not steepened)
O3-P1638,O3,pipe,200,91.7,0.51,0.51,0,,16767,0.27,0.483,1,0,3.36,2.81,3.36,0,DN200 (not steepened)
O5-P160,O5,pipe,200,89.6,0.51,0.51,0,,7910,0.216,0.259,1,0,1.48,2.28,2.28,0,DN200 (not steepened)
O1-P2013,O1,pipe,200,89.6,0.51,0.51,0,,7911,0.273,0.377,1,0,2.23,1.48,2.23,0,DN200 (not steepened)
O2-P1466,O2,pipe,200,89.6,0.51,0.51,0,,7912,0.496,0.6,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O3-P2345,O3,pipe,200,89.6,0.51,0.51,0,,7914,0.203,0.298,1,0,2.25,2.25,2.25,0,DN200 (not steepened)
O9-P2463,O9,pipe,200,93.8,0.51,0.51,0,,14353,0.145,0.175,1,0,3.49,3.5,3.5,0,DN200 (not steepened)
O4-P272,O4,pipe,200,89.6,0.51,0.51,0,,7916,0.203,0.247,1,0,2.16,2.15,2.16,0,DN200 (not steepened)
O21-P120,O21,pipe,200,89.6,0.51,0.51,0,,4502,0.551,0.572,1,0,3.48,1.48,3.48,0,DN200 (not steepened)
O9-P1856,O9,pipe,200,89.4,0.51,0.51,0,,11040,0.178,0.186,1,0,2.04,2.34,2.34,0,DN200 (not steepened)
O1-P1469,O1,pipe,200,97.0,0.51,0.51,0,,7919,0.134,0.159,1,0,1.48,2.88,2.88,0,DN200 (not steepened)
O1-P688,O1,pipe,200,89.7,0.51,0.51,0,,7920,0.078,0.141,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O2-P200,O2,pipe,355,89.7,0.27,0.285,1,up to 0.30 %,7921,0.75,0.774,0,0,3.21,1.61,3.21,0,Steepened up to 0.30 %
O9-P1656,O9,pipe,200,88.7,0.51,0.51,0,,7922,0.096,0.17,1,0,1.97,1.87,1.97,0,DN200 (not steepened)
O18-P38,O18,pipe,200,89.7,0.51,0.51,0,,1811,0.152,0.152,1,0,2.35,2.23,2.35,0,DN200 (not steepened)
O4-P236,O4,pipe,200,89.7,0.51,0.51,0,,7924,0.21,0.281,1,0,1.48,2.39,2.39,0,DN200 (not steepened)
O21-P796,O21,pipe,200,86.8,0.51,0.51,0,,5567,0.097,0.164,1,0,2.13,1.48,2.13,0,DN200 (not steepened)
O9-P3345,O9,pipe,200,89.7,0.51,0.51,0,,12454,0.152,0.231,1,0,2.86,3.33,3.33,0,DN200 (not steepened)
O9-P298,O9,pipe,200,89.7,0.51,0.51,0,,8586,0.079,0.123,1,0,2.39,3.01,3.01,0,DN200 (not steepened)
O3-P2479,O3,pipe,200,89.7,0.51,0.51,0,,11750,0.376,0.588,1,0,3.51,4.06,4.06,0,DN200 (not steepened)
O9-P1792,O9,pipe,200,89.7,0.51,0.51,0,,7929,0.121,0.221,1,0,6.04,1.48,6.04,0,DN200 (not steepened)
O1-P608,O1,pipe,200,89.7,0.51,0.51,0,,9841,0.248,0.344,1,0,2.17,2.63,2.63,0,DN200 (not steepened)
O3-P3012,O3,pipe,200,89.7,0.51,0.51,0,,7931,0.091,0.165,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O2-P1219,O2,pipe,200,111.6,0.51,0.51,0,,9441,0.144,0.166,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O3-P891,O3,pipe,200,63.5,0.51,0.51,0,,9545,0.33,0.358,1,0,2.35,2.43,2.43,0,DN200 (not steepened)
O3-P2267,O3,pipe,200,89.7,0.51,0.51,0,,8602,0.415,0.6,1,0,3.61,4.01,4.01,0,DN200 (not steepened)
O21-P27,O21,pipe,560,89.7,0.155,0.245,1,up to 0.30 %,9196,0.773,0.858,0,0,12.35,12.63,12.63,1,Steepened up to 0.30 %
O9-P2272,O9,pipe,200,89.7,0.51,0.51,0,,7936,0.194,0.199,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O9-P409,O9,pipe,200,89.7,0.51,0.51,0,,10610,0.661,0.694,1,0,4.37,4.73,4.73,0,DN200 (not steepened)
O1-P879,O1,pipe,200,89.7,0.51,0.51,0,,6544,0.599,0.641,1,0,4.85,6.6,6.6,0,DN200 (not steepened)
O12-P373,O12,pipe,200,85.2,0.51,0.51,0,,7939,0.088,0.158,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O4-P1549,O4,pipe,200,90.1,0.51,0.51,0,,7940,0.038,0.038,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O4-P661,O4,pipe,200,54.2,0.51,0.51,0,,4219,0.192,0.22,1,0,1.97,2.06,2.06,0,DN200 (not steepened)
O9-P118,O9,pipe,200,89.8,0.51,0.51,0,,7039,0.344,0.423,1,0,10.59,10.77,10.77,0,DN200 (not steepened)
O2-P683,O2,pipe,1400,89.8,0.075,0.077,1,up to 0.30 %,17406,0.75,0.866,0,0,10.01,9.83,10.01,0,Steepened up to 0.30 %
O3-P1282,O3,pipe,200,89.9,0.51,0.51,0,,6219,0.299,0.378,1,0,2.8,2.44,2.8,0,DN200 (not steepened)
O9-P3287,O9,pipe,200,89.8,0.51,0.51,0,,7945,0.044,0.075,1,0,2.15,1.48,2.15,0,DN200 (not steepened)
O12-P552,O12,pipe,200,89.8,0.51,0.51,0,,15002,0.129,0.235,1,0,2.04,1.7,2.04,0,DN200 (not steepened)
O4-P920,O4,pipe,200,78.3,0.51,0.51,0,,7947,0.037,0.037,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O3-P2299,O3,pipe,200,89.8,0.51,0.51,0,,7948,0.354,0.411,1,0,2.19,2.22,2.22,0,DN200 (not steepened)
O9-P2176,O9,pipe,200,89.8,0.51,0.51,0,,7949,0.067,0.116,1,0,6.28,1.48,6.28,0,DN200 (not steepened)
O2-P1544,O2,pipe,200,89.8,0.51,0.51,0,,7950,0.18,0.197,1,0,1.48,3.16,3.16,0,DN200 (not steepened)
O1-P295,O1,pipe,200,89.8,0.51,0.51,0,,6185,0.081,0.142,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O3-P2885,O3,pipe,200,89.8,0.51,0.51,0,,17234,0.368,0.559,1,0,2.39,2.56,2.56,0,DN200 (not steepened)
O9-P2191,O9,pipe,200,88.5,0.51,0.51,0,,7953,0.07,0.122,1,0,4.45,1.48,4.45,0,DN200 (not steepened)
O9-P3588,O9,pipe,200,89.8,0.51,0.51,0,,2029,0.181,0.2,1,0,3.72,4.11,4.11,0,DN200 (not steepened)
O2-P1377,O2,pipe,200,89.8,0.51,0.51,0,,7955,0.493,0.597,1,0,3.25,3.16,3.25,0,DN200 (not steepened)
O10-P29,O10,pipe,200,100.0,0.51,0.51,0,,14816,0.227,0.399,1,0,4.5,4.39,4.5,0,DN200 (not steepened)
O9-P668,O9,pipe,200,89.9,0.51,0.51,0,,7957,0.08,0.144,1,0,1.48,2.51,2.51,0,DN200 (not steepened)
O3-P2456,O3,pipe,200,89.9,0.51,0.51,0,,7958,0.09,0.162,1,0,1.48,2.75,2.75,0,DN200 (not steepened)
O10-P311,O10,pipe,200,89.9,0.51,0.51,0,,6658,0.073,0.097,1,0,2.52,2.48,2.52,0,DN200 (not steepened)
O2-P1770,O2,pipe,200,89.9,0.51,0.51,0,,7960,0.129,0.129,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O9-P645,O9,pipe,200,89.9,0.51,0.51,0,,5166,0.11,0.196,1,0,1.92,2.7,2.7,0,DN200 (not steepened)
O21-P495,O21,pipe,200,89.9,0.51,0.51,0,,5766,0.162,0.183,1,0,2.65,3.1,3.1,0,DN200 (not steepened)
O5-P43,O5,pipe,200,89.9,0.51,0.51,0,,7964,0.23,0.28,1,0,2.26,3.06,3.06,0,DN200 (not steepened)
O9-P3407,O9,pipe,200,89.9,0.51,0.51,0,,6699,0.147,0.257,1,0,2.32,2.62,2.62,0,DN200 (not steepened)
O14-P106,O14,pipe,200,43.7,0.51,0.51,0,,9228,0.129,0.154,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O9-P3515,O9,pipe,200,89.9,0.51,0.51,0,,15050,0.087,0.152,1,0,2.07,2.93,2.93,0,DN200 (not steepened)
O1-P90,O1,pipe,280,90.0,0.375,0.384,1,0.30 to 0.50 %,17327,0.753,0.792,0,0,5.19,4.81,5.19,0,Steepened 0.30 to 0.50 %
O7-P417,O7,pipe,200,89.9,0.51,0.51,0,,6000,0.213,0.261,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O12-P164,O12,pipe,200,100.0,0.51,0.51,0,,3189,0.335,0.341,1,0,5.08,5.16,5.16,0,DN200 (not steepened)
O9-P3477,O9,pipe,200,89.9,0.51,0.51,0,,7444,0.072,0.123,1,0,1.65,1.83,1.83,0,DN200 (not steepened)
O3-P2622,O3,pipe,200,89.9,0.51,0.51,0,,7528,0.552,0.731,1,0,3.7,4.09,4.09,0,DN200 (not steepened)
O4-P1303,O4,pipe,200,95.3,0.51,0.51,0,,7973,0.149,0.149,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O4-P306,O4,pipe,200,90.0,0.51,0.51,0,,3176,0.16,0.269,1,0,2.24,2.55,2.55,0,DN200 (not steepened)
O3-P271,O3,pipe,315,90.0,0.27,0.392,1,0.30 to 0.50 %,13529,0.775,0.861,0,0,6.05,6.15,6.15,0,Steepened 0.30 to 0.50 %
O9-P2016,O9,pipe,250,79.1,0.375,0.553,1,0.50 to 0.75 %,7976,0.75,0.801,0,0,13.01,13.11,13.11,1,Steepened 0.50 to 0.75 %
O1-P394,O1,pipe,200,90.0,0.51,0.51,0,,3017,0.437,0.493,1,0,5.98,6.04,6.04,0,DN200 (not steepened)
O21-P551,O21,pipe,200,90.0,0.51,0.51,0,,11291,0.055,0.055,1,0,2.15,1.48,2.15,0,DN200 (not steepened)
O9-P3312,O9,pipe,200,90.0,0.51,0.51,0,,15246,0.101,0.101,1,0,3.51,3.59,3.59,0,DN200 (not steepened)
O3-P1527,O3,pipe,200,72.6,0.51,0.51,0,,8385,0.358,0.366,1,0,2.03,2.4,2.4,0,DN200 (not steepened)
O9-P3465,O9,pipe,200,90.0,0.51,0.51,0,,12903,0.122,0.211,1,0,1.81,2.0,2.0,0,DN200 (not steepened)
O9-P2973,O9,pipe,200,90.0,0.51,0.51,0,,6624,0.279,0.413,1,0,3.14,3.06,3.14,0,DN200 (not steepened)
O6-P355,O6,pipe,200,93.7,0.51,0.51,0,,4025,0.173,0.186,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O3-P1514,O3,pipe,200,86.1,0.51,0.51,0,,2729,0.26,0.359,1,0,2.64,2.79,2.79,0,DN200 (not steepened)
O10-P260,O10,pipe,200,90.0,0.51,0.51,0,,11568,0.096,0.162,1,0,1.84,2.06,2.06,0,DN200 (not steepened)
O9-P3570,O9,pipe,200,90.0,0.51,0.51,0,,5498,0.059,0.085,1,0,2.84,3.2,3.2,0,DN200 (not steepened)
O22-P68,O22,pipe,200,76.0,0.51,0.51,0,,1801,0.149,0.253,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O9-P306,O9,pipe,200,89.0,0.51,0.51,0,,4175,0.184,0.23,1,0,3.47,3.79,3.79,0,DN200 (not steepened)
O9-P3200,O9,pipe,200,100.0,0.51,0.51,0,,1934,0.097,0.169,1,0,1.48,2.21,2.21,0,DN200 (not steepened)
O20-P30,O20,pipe,200,90.1,0.51,0.51,0,,6203,0.136,0.203,1,0,3.26,4.13,4.13,0,DN200 (not steepened)
O9-P1152,O9,pipe,200,90.1,0.51,0.51,0,,9070,0.124,0.155,1,0,1.81,2.12,2.12,0,DN200 (not steepened)
O3-P544,O3,pipe,200,90.1,0.51,0.51,0,,2885,0.239,0.262,1,0,2.61,2.59,2.61,0,DN200 (not steepened)
O9-P1157,O9,pipe,200,90.1,0.51,0.51,0,,1783,0.219,0.243,1,0,3.8,4.65,4.65,0,DN200 (not steepened)
O1-P1245,O1,pipe,200,90.1,0.51,0.51,0,,7996,0.097,0.133,1,0,2.95,1.48,2.95,0,DN200 (not steepened)
O3-P2767,O3,pipe,200,90.1,0.51,0.51,0,,6610,0.318,0.418,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O3-P3072,O3,pipe,200,90.2,0.51,0.51,0,,6253,0.364,0.388,1,0,1.91,1.57,1.91,0,DN200 (not steepened)
O2-P634,O2,pipe,200,90.2,0.51,0.51,0,,8000,0.458,0.488,1,0,4.46,3.79,4.46,0,DN200 (not steepened)
O2-P267,O2,pipe,200,90.2,0.51,0.51,0,,18239,0.453,0.456,1,0,7.52,1.78,7.52,0,DN200 (not steepened)
O11-P182,O11,pipe,200,90.2,0.51,0.51,0,,8002,0.201,0.376,1,0,6.21,5.06,6.21,0,DN200 (not steepened)
O1-P475,O1,pipe,200,102.7,0.51,0.51,0,,13557,0.273,0.382,1,0,2.75,1.82,2.75,0,DN200 (not steepened)
O3-P2051,O3,pipe,200,90.2,0.51,0.51,0,,8004,0.169,0.224,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O21-P717,O21,pipe,200,90.2,0.51,0.51,0,,8005,0.084,0.116,1,0,1.48,2.05,2.05,0,DN200 (not steepened)
O9-P3240,O9,pipe,200,90.2,0.51,0.51,0,,12733,0.068,0.112,1,0,2.05,3.07,3.07,0,DN200 (not steepened)
O1-P1572,O1,pipe,200,90.2,0.51,0.51,0,,17879,0.394,0.464,1,0,3.6,3.54,3.6,0,DN200 (not steepened)
O1-P21,O1,pipe,1800,90.2,0.075,0.075,0,,19187,0.9,1.013,0,0,11.49,11.42,11.49,0,"Above DN200, 0.75 m/s as laid"
O17-P83,O17,pipe,200,90.2,0.51,0.51,0,,10242,0.177,0.214,1,0,1.53,1.55,1.55,0,DN200 (not steepened)
O9-P2595,O9,pipe,200,89.4,0.51,0.51,0,,8010,0.055,0.098,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O1-P451,O1,pipe,200,71.4,0.51,0.51,0,,973,0.567,0.716,1,0,3.82,3.89,3.89,0,DN200 (not steepened)
O21-P1020,O21,pipe,200,90.3,0.51,0.51,0,,13024,0.589,0.645,1,0,3.69,3.51,3.69,0,DN200 (not steepened)
O10-P317,O10,pipe,200,92.2,0.51,0.51,0,,8013,0.04,0.043,1,0,1.48,2.85,2.85,0,DN200 (not steepened)
O3-P2272,O3,pipe,200,90.3,0.51,0.51,0,,11547,0.318,0.418,1,0,2.42,2.09,2.42,0,DN200 (not steepened)
O1-P2661,O1,pipe,200,90.3,0.51,0.51,0,,8015,0.166,0.211,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O20-P124,O20,pipe,200,90.3,0.51,0.51,0,,8836,0.343,0.343,1,0,3.78,4.37,4.37,0,DN200 (not steepened)
O21-P960,O21,pipe,200,49.3,0.51,0.51,0,,8017,0.191,0.234,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O3-P2028,O3,pipe,200,90.3,0.51,0.51,0,,6421,0.274,0.475,1,0,1.98,1.86,1.98,0,DN200 (not steepened)
O2-P1707,O2,pipe,200,90.3,0.51,0.51,0,,17822,0.289,0.289,1,0,2.86,3.3,3.3,0,DN200 (not steepened)
O1-P254,O1,pipe,200,90.3,0.51,0.51,0,,8506,0.241,0.418,1,0,5.73,6.05,6.05,0,DN200 (not steepened)
O21-P644,O21,pipe,200,90.2,0.51,0.51,0,,8021,0.049,0.074,1,0,1.94,1.48,1.94,0,DN200 (not steepened)
O21-P1259,O21,pipe,200,91.8,0.51,0.51,0,,8022,0.394,0.394,1,0,1.93,1.48,1.93,0,DN200 (not steepened)
O12-P372,O12,pipe,200,100.3,0.51,0.51,0,,7939,0.103,0.192,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O9-P999,O9,pipe,200,66.5,0.51,0.51,0,,8024,0.085,0.143,1,0,1.69,1.6,1.69,0,DN200 (not steepened)
O9-P2746,O9,pipe,200,90.4,0.51,0.51,0,,13525,0.049,0.049,1,0,2.14,2.69,2.69,0,DN200 (not steepened)
O3-P2257,O3,pipe,200,70.4,0.51,0.51,0,,5603,0.603,0.747,1,0,4.1,3.99,4.1,0,DN200 (not steepened)
O15-P17,O15,pipe,200,90.4,0.51,0.51,0,,5794,0.346,0.61,1,0,11.7,13.53,13.53,1,DN200 (not steepened)
O7-P76,O7,pipe,200,90.4,0.51,0.51,0,,8527,0.235,0.399,1,0,4.16,3.72,4.16,0,DN200 (not steepened)
O6-P278,O6,pipe,200,86.5,0.51,0.51,0,,8029,0.121,0.121,1,0,2.15,2.45,2.45,0,DN200 (not steepened)
O17-P89,O17,pipe,200,90.4,0.51,0.51,0,,8030,0.078,0.145,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O9-P509,O9,pipe,200,90.4,0.51,0.51,0,,16545,0.176,0.29,1,0,6.12,6.14,6.14,0,DN200 (not steepened)
O4-P1561,O4,pipe,200,90.4,0.51,0.51,0,,8032,0.135,0.185,1,0,1.48,2.49,2.49,0,DN200 (not steepened)
O9-P1632,O9,pipe,200,90.4,0.51,0.51,0,,9012,0.197,0.324,1,0,3.32,3.63,3.63,0,DN200 (not steepened)
O1-P2260,O1,pipe,200,90.7,0.51,0.51,0,,7095,0.495,0.581,1,0,5.97,6.3,6.3,0,DN200 (not steepened)
O7-P82,O7,pipe,200,90.4,0.51,0.51,0,,8527,0.122,0.223,1,0,2.03,1.56,2.03,0,DN200 (not steepened)
O9-P1629,O9,pipe,200,86.8,0.51,0.51,0,,9012,0.209,0.357,1,0,3.87,4.12,4.12,0,DN200 (not steepened)
O11-P194,O11,pipe,200,90.5,0.51,0.51,0,,7559,0.06,0.073,1,0,2.28,2.31,2.31,0,DN200 (not steepened)
O3-P2549,O3,pipe,200,90.5,0.51,0.51,0,,16504,0.263,0.395,1,0,2.49,2.74,2.74,0,DN200 (not steepened)
O3-P2623,O3,pipe,200,90.5,0.51,0.51,0,,7528,0.488,0.718,1,0,3.58,3.7,3.7,0,DN200 (not steepened)
O1-P1374,O1,pipe,200,90.5,0.51,0.51,0,,8437,0.6,0.714,1,0,7.6,9.51,9.51,0,DN200 (not steepened)
O1-P2242,O1,pipe,200,95.4,0.51,0.51,0,,8041,0.674,0.721,1,0,7.52,7.39,7.52,0,DN200 (not steepened)
O9-P899,O9,pipe,200,90.5,0.51,0.51,0,,8042,0.117,0.117,1,0,1.48,3.18,3.18,0,DN200 (not steepened)
O9-P1101,O9,pipe,355,90.5,0.27,0.385,1,0.30 to 0.50 %,17178,0.751,0.871,0,0,6.79,5.49,6.79,0,Steepened 0.30 to 0.50 %
O5-P33,O5,pipe,200,90.5,0.51,0.51,0,,5482,0.383,0.474,1,0,4.21,4.17,4.21,0,DN200 (not steepened)
O9-P515,O9,pipe,200,90.5,0.51,0.51,0,,16545,0.163,0.253,1,0,2.93,3.76,3.76,0,DN200 (not steepened)
O19-P73,O19,pipe,200,90.5,0.51,0.51,0,,8046,0.157,0.187,1,0,1.65,1.78,1.78,0,DN200 (not steepened)
O1-P2150,O1,pipe,200,90.5,0.51,0.51,0,,3931,0.168,0.21,1,0,3.72,2.34,3.72,0,DN200 (not steepened)
O1-P2430,O1,pipe,800,90.6,0.085,0.154,1,up to 0.30 %,8048,0.75,0.849,0,0,2.05,2.01,2.05,0,Steepened up to 0.30 %
O1-P1256,O1,pipe,200,90.6,0.51,0.51,0,,7848,0.102,0.19,1,0,2.79,1.48,2.79,0,DN200 (not steepened)
O1-P273,O1,pipe,200,90.6,0.51,0.51,0,,6171,0.172,0.226,1,0,2.37,2.55,2.55,0,DN200 (not steepened)
O19-P72,O19,pipe,200,90.6,0.51,0.51,0,,18252,0.166,0.224,1,0,1.78,2.16,2.16,0,DN200 (not steepened)
O9-P2355,O9,pipe,250,145.1,0.375,0.486,1,0.30 to 0.50 %,8052,0.75,0.77,0,0,11.31,11.36,11.36,0,Steepened 0.30 to 0.50 %
O1-P1056,O1,pipe,200,90.6,0.51,0.51,0,,11043,0.722,0.758,1,0,5.04,5.03,5.04,0,DN200 (not steepened)
O1-P2574,O1,pipe,200,100.0,0.51,0.51,0,,2113,0.617,0.642,1,0,5.7,5.44,5.7,0,DN200 (not steepened)
O9-P1495,O9,pipe,200,90.6,0.51,0.51,0,,4810,0.144,0.214,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O4-P689,O4,pipe,200,100.0,0.51,0.51,0,,8056,0.348,0.353,1,0,2.32,1.48,2.32,0,DN200 (not steepened)
O9-P1680,O9,pipe,200,89.9,0.51,0.51,0,,8057,0.038,0.038,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O3-P1312,O3,pipe,200,90.6,0.51,0.51,0,,7381,0.274,0.364,1,0,2.2,2.66,2.66,0,DN200 (not steepened)
O21-P790,O21,pipe,200,100.0,0.51,0.51,0,,8059,0.206,0.208,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O5-P150,O5,pipe,200,91.1,0.51,0.51,0,,8060,0.094,0.17,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O20-P73,O20,pipe,200,90.7,0.51,0.51,0,,8061,0.158,0.168,1,0,1.48,3.37,3.37,0,DN200 (not steepened)
O4-P1289,O4,pipe,200,100.0,0.51,0.51,0,,8062,0.173,0.296,1,0,3.29,4.04,4.04,0,DN200 (not steepened)
O9-P258,O9,pipe,200,90.7,0.51,0.51,0,,8230,0.049,0.049,1,0,3.25,1.48,3.25,0,DN200 (not steepened)
O2-P994,O2,pipe,200,90.7,0.51,0.51,0,,8064,0.204,0.204,1,0,1.48,2.27,2.27,0,DN200 (not steepened)
O9-P2793,O9,pipe,250,92.7,0.375,0.773,1,0.75 to 1.00 %,7083,0.751,0.958,0,0,8.95,9.34,9.34,0,Steepened 0.75 to 1.00 %
O3-P1450,O3,pipe,250,90.7,0.375,0.734,1,0.50 to 0.75 %,8066,0.75,0.957,0,0,6.22,6.72,6.72,0,Steepened 0.50 to 0.75 %
O3-P2884,O3,pipe,200,90.7,0.51,0.51,0,,17234,0.382,0.574,1,0,2.99,2.83,2.99,0,DN200 (not steepened)
O24-P332,O24,pipe,200,90.7,0.51,0.51,0,,8068,0.169,0.224,1,0,1.48,2.29,2.29,0,DN200 (not steepened)
O3-P2799,O3,pipe,200,69.3,0.51,0.51,0,,8069,0.099,0.183,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O9-P2954,O9,pipe,200,90.7,0.51,0.51,0,,8070,0.131,0.18,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O1-P381,O1,pipe,200,90.8,0.51,0.51,0,,3017,0.66,0.744,1,0,6.89,6.16,6.89,0,DN200 (not steepened)
O9-P3352,O9,pipe,200,90.8,0.51,0.51,0,,8565,0.071,0.113,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O4-P268,O4,pipe,200,90.8,0.51,0.51,0,,17602,0.284,0.427,1,0,2.41,2.53,2.53,0,DN200 (not steepened)
O3-P1271,O3,pipe,200,74.2,0.51,0.51,0,,6219,0.388,0.446,1,0,3.31,3.41,3.41,0,DN200 (not steepened)
O1-P1829,O1,pipe,200,93.2,0.51,0.51,0,,8075,0.264,0.284,1,0,5.84,5.44,5.84,0,DN200 (not steepened)
O24-P88,O24,pipe,200,90.8,0.51,0.51,0,,8076,0.122,0.226,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O2-P659,O2,pipe,200,90.8,0.51,0.51,0,,8077,0.09,0.162,1,0,1.48,2.95,2.95,0,DN200 (not steepened)
O9-P1779,O9,pipe,200,90.8,0.51,0.51,0,,8078,0.059,0.109,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O3-P1954,O3,pipe,200,68.9,0.51,0.51,0,,14427,0.169,0.239,1,0,3.54,1.48,3.54,0,DN200 (not steepened)
O21-P1137,O21,pipe,200,115.4,0.51,0.51,0,,10293,0.576,0.611,1,0,4.23,4.57,4.57,0,DN200 (not steepened)
O2-P1488,O2,pipe,200,90.8,0.51,0.51,0,,8081,0.393,0.427,1,0,2.29,2.44,2.44,0,DN200 (not steepened)
O1-P2268,O1,pipe,200,100.0,0.51,0.51,0,,8082,0.201,0.234,1,0,2.33,3.35,3.35,0,DN200 (not steepened)
O9-P2212,O9,pipe,200,90.9,0.51,0.51,0,,17924,0.271,0.296,1,0,1.76,1.74,1.76,0,DN200 (not steepened)
O9-P1004,O9,pipe,200,59.7,0.51,0.51,0,,8084,0.06,0.11,1,0,1.98,1.66,1.98,0,DN200 (not steepened)
O3-P1766,O3,pipe,200,90.9,0.51,0.51,0,,12489,0.134,0.247,1,0,1.48,2.33,2.33,0,DN200 (not steepened)
O6-P257,O6,pipe,200,90.9,0.51,0.51,0,,8086,0.057,0.101,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O15-P54,O15,pipe,200,90.9,0.51,0.51,0,,8087,0.31,0.446,1,0,2.6,3.25,3.25,0,DN200 (not steepened)
O1-P685,O1,pipe,200,90.9,0.51,0.51,0,,7920,0.104,0.194,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O3-P3183,O3,pipe,200,100.0,0.51,0.51,0,,8089,0.078,0.147,1,0,1.48,2.38,2.38,0,DN200 (not steepened)
O9-P3393,O9,pipe,200,90.9,0.51,0.51,0,,5191,0.145,0.216,1,0,1.93,2.0,2.0,0,DN200 (not steepened)
O1-P2610,O1,pipe,200,90.9,0.51,0.51,0,,8091,0.28,0.293,1,0,2.07,1.58,2.07,0,DN200 (not steepened)
O3-P187,O3,pipe,200,88.7,0.51,0.51,0,,8092,0.622,0.719,1,0,4.79,4.72,4.79,0,DN200 (not steepened)
O10-P422,O10,pipe,200,90.9,0.51,0.51,0,,8093,0.068,0.117,1,0,1.48,2.08,2.08,0,DN200 (not steepened)
O1-P466,O1,pipe,200,91.0,0.51,0.51,0,,973,0.408,0.558,1,0,3.6,3.42,3.6,0,DN200 (not steepened)
O3-P1893,O3,pipe,200,91.0,0.51,0.51,0,,18568,0.261,0.434,1,0,4.11,3.39,4.11,0,DN200 (not steepened)
O1-P550,O1,pipe,200,91.0,0.51,0.51,0,,8096,0.399,0.471,1,0,3.13,4.31,4.31,0,DN200 (not steepened)
O9-P2274,O9,pipe,200,72.2,0.51,0.51,0,,8097,0.037,0.037,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O1-P265,O1,pipe,200,61.9,0.51,0.51,0,,5027,0.343,0.572,1,0,3.41,3.47,3.47,0,DN200 (not steepened)
O3-P2777,O3,pipe,200,91.0,0.51,0.51,0,,4961,0.178,0.309,1,0,2.68,1.48,2.68,0,DN200 (not steepened)
O1-P1196,O1,pipe,200,91.0,0.51,0.51,0,,3869,0.398,0.421,1,0,2.33,1.48,2.33,0,DN200 (not steepened)
O11-P153,O11,pipe,200,89.3,0.51,0.51,0,,8101,0.213,0.213,1,0,2.97,3.41,3.41,0,DN200 (not steepened)
O1-P1193,O1,pipe,200,100.0,0.51,0.51,0,,8102,0.12,0.145,1,0,1.48,2.32,2.32,0,DN200 (not steepened)
O8-P101,O8,pipe,200,91.1,0.51,0.51,0,,4812,0.239,0.435,1,0,4.1,4.51,4.51,0,DN200 (not steepened)
O9-P2064,O9,pipe,200,91.1,0.51,0.51,0,,811,0.374,0.385,1,0,5.08,5.35,5.35,0,DN200 (not steepened)
O2-P417,O2,pipe,200,89.4,0.51,0.51,0,,8105,0.196,0.26,1,0,1.48,1.88,1.88,0,DN200 (not steepened)
O2-P1232,O2,pipe,200,100.0,0.51,0.51,0,,14836,0.132,0.132,1,0,6.37,1.48,6.37,0,DN200 (not steepened)
O9-P939,O9,pipe,200,75.2,0.51,0.51,0,,6878,0.222,0.231,1,0,3.35,3.5,3.5,0,DN200 (not steepened)
O11-P286,O11,pipe,200,91.1,0.51,0.51,0,,12122,0.093,0.135,1,0,2.68,2.91,2.91,0,DN200 (not steepened)
O15-P23,O15,pipe,200,91.1,0.51,0.51,0,,7241,0.241,0.439,1,0,8.51,8.33,8.51,0,DN200 (not steepened)
O3-P2231,O3,pipe,200,91.1,0.51,0.51,0,,8110,0.039,0.039,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O1-P2088,O1,pipe,200,91.1,0.51,0.51,0,,8784,0.491,0.557,1,0,4.9,5.36,5.36,0,DN200 (not steepened)
O1-P2038,O1,pipe,200,44.5,0.51,0.51,0,,13876,0.232,0.293,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O1-P715,O1,pipe,200,91.1,0.51,0.51,0,,8113,0.099,0.183,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O1-P379,O1,pipe,200,53.3,0.51,0.51,0,,3017,0.663,0.751,1,0,6.47,7.2,7.2,0,DN200 (not steepened)
O9-P267,O9,pipe,200,91.1,0.51,0.51,0,,11764,0.404,0.455,1,0,10.34,9.9,10.34,0,DN200 (not steepened)
O2-P1209,O2,pipe,200,91.2,0.51,0.51,0,,12069,0.601,0.67,1,0,5.8,6.52,6.52,0,DN200 (not steepened)
O9-P2552,O9,pipe,200,91.2,0.51,0.51,0,,8117,0.132,0.179,1,0,1.93,2.6,2.6,0,DN200 (not steepened)
O3-P508,O3,pipe,200,91.2,0.51,0.51,0,,10284,0.408,0.444,1,0,3.05,2.76,3.05,0,DN200 (not steepened)
O15-P68,O15,pipe,200,91.2,0.51,0.51,0,,15868,0.279,0.472,1,0,4.13,1.86,4.13,0,DN200 (not steepened)
O9-P1435,O9,pipe,200,91.2,0.51,0.51,0,,8154,0.268,0.351,1,0,6.87,7.44,7.44,0,DN200 (not steepened)
O21-P894,O21,pipe,200,91.2,0.51,0.51,0,,14651,0.445,0.492,1,0,6.44,5.89,6.44,0,DN200 (not steepened)
O4-P332,O4,pipe,200,81.6,0.51,0.51,0,,8122,0.345,0.483,1,0,3.4,3.68,3.68,0,DN200 (not steepened)
O18-P61,O18,pipe,200,91.2,0.51,0.51,0,,8123,0.192,0.217,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O9-P524,O9,pipe,200,91.2,0.51,0.51,0,,16545,0.142,0.195,1,0,4.05,4.02,4.05,0,DN200 (not steepened)
O3-P1070,O3,pipe,200,91.2,0.51,0.51,0,,8125,0.292,0.305,1,0,1.48,1.93,1.93,0,DN200 (not steepened)
O3-P722,O3,pipe,200,91.3,0.51,0.51,0,,8126,0.094,0.17,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O3-P2277,O3,pipe,200,91.3,0.51,0.51,0,,8127,0.228,0.335,1,0,1.52,1.76,1.76,0,DN200 (not steepened)
O1-P305,O1,pipe,200,91.3,0.51,0.51,0,,8128,0.097,0.178,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O1-P308,O1,pipe,200,91.3,0.51,0.51,0,,8129,0.087,0.156,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O15-P60,O15,pipe,200,91.3,0.51,0.51,0,,8130,0.116,0.215,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O1-P140,O1,pipe,1000,139.0,0.075,0.116,1,up to 0.30 %,12104,0.75,0.86,0,0,13.64,14.95,14.95,1,Steepened up to 0.30 %
O3-P3251,O3,pipe,200,100.0,0.51,0.51,0,,8132,0.196,0.214,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O10-P100,O10,pipe,200,91.3,0.51,0.51,0,,7245,0.151,0.271,1,0,1.99,2.84,2.84,0,DN200 (not steepened)
O12-P162,O12,pipe,200,91.3,0.51,0.51,0,,10885,0.344,0.351,1,0,5.26,5.27,5.27,0,DN200 (not steepened)
O14-P25,O14,pipe,200,82.3,0.51,0.51,0,,9877,0.559,0.592,1,0,6.16,7.02,7.02,0,DN200 (not steepened)
O9-P1963,O9,pipe,200,91.3,0.51,0.51,0,,6458,0.175,0.337,1,0,3.46,3.44,3.46,0,DN200 (not steepened)
O1-P1389,O1,pipe,200,91.3,0.51,0.51,0,,3690,0.367,0.487,1,0,5.0,4.47,5.0,0,DN200 (not steepened)
O1-P2271,O1,pipe,200,91.3,0.51,0.51,0,,6365,0.232,0.347,1,0,2.09,2.29,2.29,0,DN200 (not steepened)
O9-P558,O9,pipe,200,91.3,0.51,0.51,0,,8139,0.086,0.151,1,0,1.93,2.26,2.26,0,DN200 (not steepened)
O1-P118,O1,pipe,200,91.3,0.51,0.51,0,,19177,0.412,0.414,1,0,2.6,1.48,2.6,0,DN200 (not steepened)
O3-P699,O3,pipe,200,91.3,0.51,0.51,0,,8141,0.231,0.274,1,0,1.54,2.22,2.22,0,DN200 (not steepened)
O1-P510,O1,pipe,200,109.8,0.51,0.51,0,,8142,0.138,0.181,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O20-P75,O20,pipe,200,91.3,0.51,0.51,0,,8143,0.17,0.183,1,0,1.48,2.53,2.53,0,DN200 (not steepened)
O1-P2394,O1,pipe,200,100.0,0.51,0.51,0,,9199,0.208,0.266,1,0,3.13,4.63,4.63,0,DN200 (not steepened)
O3-P2293,O3,pipe,200,92.0,0.51,0.51,0,,7553,0.273,0.385,1,0,2.79,2.9,2.9,0,DN200 (not steepened)
O3-P3248,O3,pipe,200,100.0,0.51,0.51,0,,8146,0.274,0.284,1,0,2.25,2.07,2.25,0,DN200 (not steepened)
O9-P3257,O9,pipe,200,75.5,0.51,0.51,0,,14496,0.087,0.15,1,0,3.44,4.46,4.46,0,DN200 (not steepened)
O9-P3660,O9,pipe,200,91.4,0.51,0.51,0,,6646,0.047,0.07,1,0,1.7,2.04,2.04,0,DN200 (not steepened)
O1-P1291,O1,pipe,200,101.3,0.51,0.51,0,,8149,0.095,0.121,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O10-P299,O10,pipe,200,91.5,0.51,0.51,0,,8150,0.147,0.247,1,0,2.19,3.57,3.57,0,DN200 (not steepened)
O4-P331,O4,pipe,200,91.4,0.51,0.51,0,,8122,0.367,0.574,1,0,3.68,3.99,3.99,0,DN200 (not steepened)
O16-P139,O16,pipe,200,100.0,0.51,0.51,0,,8152,0.227,0.274,1,0,2.76,3.4,3.4,0,DN200 (not steepened)
O1-P2265,O1,pipe,200,79.9,0.51,0.51,0,,7714,0.407,0.439,1,0,3.6,4.35,4.35,0,DN200 (not steepened)
O9-P1439,O9,pipe,200,91.4,0.51,0.51,0,,8154,0.215,0.258,1,0,5.55,5.76,5.76,0,DN200 (not steepened)
O21-P250,O21,pipe,200,91.4,0.51,0.51,0,,8155,0.123,0.137,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O4-P932,O4,pipe,200,91.4,0.51,0.51,0,,4983,0.139,0.256,1,0,2.45,3.12,3.12,0,DN200 (not steepened)
O2-P1200,O2,pipe,200,89.6,0.51,0.51,0,,12069,0.686,0.76,1,0,9.39,9.13,9.39,0,DN200 (not steepened)
O11-P290,O11,pipe,200,91.4,0.51,0.51,0,,12122,0.056,0.056,1,0,2.03,1.98,2.03,0,DN200 (not steepened)
O2-P1903,O2,pipe,200,100.0,0.51,0.51,0,,8159,0.18,0.197,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O9-P2475,O9,pipe,200,91.4,0.51,0.51,0,,8160,0.413,0.473,1,0,4.61,4.96,4.96,0,DN200 (not steepened)
O16-P30,O16,pipe,200,91.4,0.51,0.51,0,,15537,0.691,0.748,1,0,12.08,11.41,12.08,1,DN200 (not steepened)
O2-P1179,O2,pipe,355,91.4,0.27,0.344,1,0.30 to 0.50 %,6930,0.758,0.841,0,0,7.23,6.17,7.23,0,Steepened 0.30 to 0.50 %
O3-P352,O3,pipe,200,69.0,0.51,0.51,0,,8163,0.434,0.488,1,0,5.63,6.14,6.14,0,DN200 (not steepened)
O1-P2607,O1,pipe,200,100.0,0.51,0.51,0,,8091,0.335,0.349,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O16-P72,O16,pipe,200,91.5,0.51,0.51,0,,6087,0.67,0.7,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O8-P274,O8,pipe,200,91.5,0.51,0.51,0,,8167,0.143,0.261,1,0,2.51,2.12,2.51,0,DN200 (not steepened)
O9-P2288,O9,pipe,200,91.5,0.51,0.51,0,,15843,0.222,0.23,1,0,1.72,1.52,1.72,0,DN200 (not steepened)
O4-P1376,O4,pipe,200,92.1,0.51,0.51,0,,1912,0.198,0.198,1,0,2.49,2.74,2.74,0,DN200 (not steepened)
O1-P1424,O1,pipe,200,91.5,0.51,0.51,0,,18376,0.215,0.337,1,0,3.09,3.01,3.09,0,DN200 (not steepened)
O5-P308,O5,pipe,200,89.0,0.51,0.51,0,,8171,0.18,0.331,1,0,2.58,3.38,3.38,0,DN200 (not steepened)
O4-P783,O4,pipe,200,118.8,0.51,0.51,0,,10598,0.316,0.348,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O1-P1400,O1,pipe,200,79.4,0.51,0.51,0,,8173,0.17,0.342,1,0,1.9,3.15,3.15,0,DN200 (not steepened)
O9-P310,O9,pipe,200,91.7,0.51,0.51,0,,4175,0.077,0.123,1,0,2.67,2.72,2.72,0,DN200 (not steepened)
O9-P1467,O9,pipe,200,91.6,0.51,0.51,0,,13662,0.08,0.135,1,0,1.73,1.93,1.93,0,DN200 (not steepened)
O3-P723,O3,pipe,200,48.2,0.51,0.51,0,,8176,0.054,0.054,1,0,3.62,3.77,3.77,0,DN200 (not steepened)
O1-P862,O1,pipe,200,91.6,0.51,0.51,0,,8177,0.039,0.039,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O1-P1290,O1,pipe,200,128.2,0.51,0.51,0,,8178,0.153,0.174,1,0,1.48,2.18,2.18,0,DN200 (not steepened)
O4-P1427,O4,pipe,200,95.8,0.51,0.51,0,,8179,0.168,0.168,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O9-P1431,O9,pipe,200,91.6,0.51,0.51,0,,8154,0.4,0.429,1,0,8.19,8.81,8.81,0,DN200 (not steepened)
O3-P1149,O3,pipe,200,91.7,0.51,0.51,0,,8834,0.341,0.389,1,0,2.47,2.31,2.47,0,DN200 (not steepened)
O9-P1029,O9,pipe,200,92.6,0.51,0.51,0,,8182,0.044,0.06,1,0,1.48,2.23,2.23,0,DN200 (not steepened)
O9-P3159,O9,pipe,200,67.5,0.51,0.51,0,,8183,0.175,0.215,1,0,5.11,5.55,5.55,0,DN200 (not steepened)
O1-P2056,O1,pipe,200,39.9,0.51,0.51,0,,8184,0.154,0.237,1,0,2.3,2.62,2.62,0,DN200 (not steepened)
O1-P905,O1,pipe,200,100.0,0.51,0.51,0,,8185,0.169,0.224,1,0,2.43,1.48,2.43,0,DN200 (not steepened)
O1-P1156,O1,pipe,200,91.7,0.51,0.51,0,,4100,0.496,0.634,1,0,7.59,6.18,7.59,0,DN200 (not steepened)
O3-P3073,O3,pipe,200,100.0,0.51,0.51,0,,6253,0.36,0.362,1,0,2.02,1.54,2.02,0,DN200 (not steepened)
O2-P1664,O2,pipe,200,91.7,0.51,0.51,0,,4570,0.253,0.274,1,0,2.06,2.81,2.81,0,DN200 (not steepened)
O3-P2880,O3,pipe,200,40.9,0.51,0.51,0,,8189,0.477,0.687,1,0,5.83,5.88,5.88,0,DN200 (not steepened)
O1-P2293,O1,pipe,200,91.7,0.51,0.51,0,,8190,0.182,0.21,1,0,1.48,2.13,2.13,0,DN200 (not steepened)
O3-P2502,O3,pipe,200,93.6,0.51,0.51,0,,15999,0.329,0.464,1,0,6.93,6.65,6.93,0,DN200 (not steepened)
O3-P1459,O3,pipe,250,91.7,0.375,0.816,1,0.75 to 1.00 %,1843,0.764,0.948,0,0,2.86,3.22,3.22,0,Steepened 0.75 to 1.00 %
O9-P2978,O9,pipe,200,91.7,0.51,0.51,0,,6624,0.205,0.302,1,0,2.37,2.18,2.37,0,DN200 (not steepened)
O24-P208,O24,pipe,200,91.8,0.51,0.51,0,,678,0.409,0.409,1,0,1.64,1.9,1.9,0,DN200 (not steepened)
O22-P86,O22,pipe,200,91.8,0.51,0.51,0,,7501,0.151,0.206,1,0,2.23,1.48,2.23,0,DN200 (not steepened)
O9-P3109,O9,pipe,200,91.8,0.51,0.51,0,,8196,0.115,0.215,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O6-P313,O6,pipe,200,91.2,0.51,0.51,0,,8197,0.184,0.192,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O21-P127,O21,pipe,200,99.9,0.51,0.51,0,,10977,0.479,0.484,1,0,12.21,12.3,12.3,1,DN200 (not steepened)
O2-P1898,O2,pipe,200,100.0,0.51,0.51,0,,8199,0.307,0.37,1,0,3.31,2.73,3.31,0,DN200 (not steepened)
O2-P87,O2,pipe,200,100.0,0.51,0.51,0,,8757,0.495,0.496,1,0,7.6,8.84,8.84,0,DN200 (not steepened)
O11-P167,O11,pipe,200,91.8,0.51,0.51,0,,10474,0.06,0.1,1,0,2.65,3.2,3.2,0,DN200 (not steepened)
O16-P119,O16,pipe,200,90.5,0.51,0.51,0,,16789,0.27,0.342,1,0,6.01,7.86,7.86,0,DN200 (not steepened)
O1-P395,O1,pipe,200,91.9,0.51,0.51,0,,3017,0.415,0.472,1,0,6.36,5.98,6.36,0,DN200 (not steepened)
O3-P2089,O3,pipe,200,91.9,0.51,0.51,0,,8204,0.137,0.181,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O3-P1825,O3,pipe,200,26.3,0.51,0.51,0,,15067,0.185,0.185,1,0,1.54,1.64,1.64,0,DN200 (not steepened)
O9-P3233,O9,pipe,200,92.7,0.51,0.51,0,,14404,0.089,0.154,1,0,3.82,4.44,4.44,0,DN200 (not steepened)
O12-P450,O12,pipe,200,91.9,0.51,0.51,0,,6931,0.048,0.048,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O1-P2447,O1,pipe,800,100.0,0.085,0.158,1,up to 0.30 %,5542,0.75,0.85,0,0,2.41,2.01,2.41,0,Steepened up to 0.30 %
O3-P1972,O3,pipe,200,93.9,0.51,0.51,0,,15520,0.163,0.22,1,0,2.32,1.48,2.32,0,DN200 (not steepened)
O9-P2011,O9,pipe,200,130.2,0.51,0.51,0,,8210,0.09,0.151,1,0,3.1,1.48,3.1,0,DN200 (not steepened)
O7-P306,O7,pipe,200,72.4,0.51,0.51,0,,8211,0.463,0.489,1,0,4.72,5.7,5.7,0,DN200 (not steepened)
O2-P995,O2,pipe,200,76.9,0.51,0.51,0,,80,0.225,0.25,1,0,4.01,1.48,4.01,0,DN200 (not steepened)
O3-P463,O3,pipe,200,91.9,0.51,0.51,0,,3212,0.566,0.577,1,0,2.8,2.22,2.8,0,DN200 (not steepened)
O24-P95,O24,pipe,200,92.0,0.51,0.51,0,,8214,0.09,0.162,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O2-P1124,O2,pipe,200,100.0,0.51,0.51,0,,8215,0.039,0.039,1,0,2.91,1.48,2.91,0,DN200 (not steepened)
O21-P977,O21,pipe,200,92.0,0.51,0.51,0,,8216,0.238,0.273,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O21-P1053,O21,pipe,200,64.3,0.51,0.51,0,,14001,0.235,0.298,1,0,1.98,2.08,2.08,0,DN200 (not steepened)
O9-P2639,O9,pipe,200,90.8,0.51,0.51,0,,8218,0.044,0.06,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O1-P458,O1,pipe,200,92.0,0.51,0.51,0,,973,0.49,0.673,1,0,4.25,3.76,4.25,0,DN200 (not steepened)
O2-P489,O2,pipe,200,92.0,0.51,0.51,0,,8220,0.112,0.168,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O3-P55,O3,pipe,200,92.0,0.51,0.51,0,,7743,0.405,0.643,1,0,3.47,3.44,3.47,0,DN200 (not steepened)
O9-P1554,O9,pipe,200,92.0,0.51,0.51,0,,9578,0.221,0.284,1,0,4.76,5.28,5.28,0,DN200 (not steepened)
O11-P202,O11,pipe,200,92.0,0.51,0.51,0,,16600,0.146,0.263,1,0,2.55,3.29,3.29,0,DN200 (not steepened)
O7-P125,O7,pipe,200,92.0,0.51,0.51,0,,8224,0.166,0.213,1,0,2.38,2.71,2.71,0,DN200 (not steepened)
O24-P123,O24,pipe,200,92.0,0.51,0.51,0,,14798,0.203,0.244,1,0,2.24,2.84,2.84,0,DN200 (not steepened)
O9-P1780,O9,pipe,200,92.1,0.51,0.51,0,,4653,0.123,0.151,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O9-P3288,O9,pipe,200,92.1,0.51,0.51,0,,14708,0.122,0.139,1,0,2.68,3.19,3.19,0,DN200 (not steepened)
O7-P149,O7,pipe,200,92.1,0.51,0.51,0,,8229,0.054,0.096,1,0,1.48,2.61,2.61,0,DN200 (not steepened)
O9-P259,O9,pipe,200,100.0,0.51,0.51,0,,8230,0.048,0.048,1,0,3.37,1.48,3.37,0,DN200 (not steepened)
O9-P1655,O9,pipe,200,90.1,0.51,0.51,0,,7922,0.117,0.209,1,0,1.89,2.02,2.02,0,DN200 (not steepened)
O18-P16,O18,pipe,200,92.1,0.51,0.51,0,,8232,0.123,0.228,1,0,1.59,2.08,2.08,0,DN200 (not steepened)
O2-P568,O2,pipe,200,92.1,0.51,0.51,0,,9097,0.233,0.347,1,0,1.57,2.68,2.68,0,DN200 (not steepened)
O2-P1092,O2,pipe,200,92.1,0.51,0.51,0,,8234,0.129,0.129,1,0,2.25,1.48,2.25,0,DN200 (not steepened)
O9-P297,O9,pipe,200,92.1,0.51,0.51,0,,9342,0.132,0.18,1,0,3.01,3.03,3.03,0,DN200 (not steepened)
O9-P227,O9,pipe,200,92.1,0.51,0.51,0,,8236,0.346,0.415,1,0,3.67,3.07,3.67,0,DN200 (not steepened)
O3-P2024,O3,pipe,200,92.1,0.51,0.51,0,,4515,0.365,0.628,1,0,3.16,3.89,3.89,0,DN200 (not steepened)
O21-P1014,O21,pipe,200,92.1,0.51,0.51,0,,8238,0.234,0.243,1,0,1.48,2.05,2.05,0,DN200 (not steepened)
O1-P1165,O1,pipe,200,67.8,0.51,0.51,0,,4100,0.415,0.48,1,0,3.2,3.24,3.24,0,DN200 (not steepened)
O12-P338,O12,pipe,200,70.1,0.51,0.51,0,,18893,0.275,0.413,1,0,6.75,6.61,6.75,0,DN200 (not steepened)
O2-P340,O2,pipe,200,100.0,0.51,0.51,0,,8241,0.039,0.039,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O10-P267,O10,pipe,200,90.1,0.51,0.51,0,,8242,0.088,0.156,1,0,1.52,1.59,1.59,0,DN200 (not steepened)
O2-P941,O2,pipe,200,70.2,0.51,0.51,0,,348,0.55,0.563,1,0,9.18,6.68,9.18,0,DN200 (not steepened)
O3-P2751,O3,pipe,200,92.1,0.51,0.51,0,,8244,0.226,0.391,1,0,2.01,2.49,2.49,0,DN200 (not steepened)
O17-P59,O17,pipe,200,92.2,0.51,0.51,0,,10020,0.17,0.184,1,0,3.46,3.71,3.71,0,DN200 (not steepened)
O8-P70,O8,pipe,200,100.1,0.51,0.51,0,,9591,0.272,0.342,1,0,2.65,2.53,2.65,0,DN200 (not steepened)
O4-P731,O4,pipe,200,92.1,0.51,0.51,0,,8247,0.309,0.339,1,0,2.44,2.19,2.44,0,DN200 (not steepened)
O1-P1895,O1,pipe,200,100.0,0.51,0.51,0,,9244,0.056,0.09,1,0,1.65,1.93,1.93,0,DN200 (not steepened)
O9-P485,O9,pipe,200,92.0,0.51,0.51,0,,7432,0.203,0.353,1,0,3.69,3.35,3.69,0,DN200 (not steepened)
O3-P865,O3,pipe,200,94.0,0.51,0.51,0,,14405,0.608,0.618,1,0,8.08,7.22,8.08,0,DN200 (not steepened)
O9-P3649,O9,pipe,200,92.2,0.51,0.51,0,,8414,0.071,0.089,1,0,1.69,1.9,1.9,0,DN200 (not steepened)
O21-P1285,O21,pipe,200,93.3,0.51,0.51,0,,8252,0.197,0.209,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O21-P1058,O21,pipe,200,108.4,0.51,0.51,0,,8253,0.214,0.251,1,0,1.48,3.0,3.0,0,DN200 (not steepened)
O21-P412,O21,pipe,200,92.9,0.51,0.51,0,,11968,0.399,0.437,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O1-P400,O1,pipe,200,92.2,0.51,0.51,0,,8255,0.343,0.386,1,0,3.07,4.4,4.4,0,DN200 (not steepened)
O3-P1034,O3,pipe,200,43.8,0.51,0.51,0,,8256,0.484,0.561,1,0,5.39,5.03,5.39,0,DN200 (not steepened)
O9-P2718,O9,pipe,200,92.2,0.51,0.51,0,,2419,0.423,0.423,1,0,1.76,2.39,2.39,0,DN200 (not steepened)
O9-P1294,O9,pipe,200,92.2,0.51,0.51,0,,8258,0.085,0.144,1,0,3.03,2.59,3.03,0,DN200 (not steepened)
O9-P1815,O9,pipe,200,53.3,0.51,0.51,0,,8259,0.147,0.173,1,0,2.86,2.9,2.9,0,DN200 (not steepened)
O10-P247,O10,pipe,200,92.2,0.51,0.51,0,,8260,0.052,0.092,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
